  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fb05d867-8bb4-43a1-9c07-3bab0919e500}, !- Handle
  Default Surface Constructions 225,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a2087885-d1da-4e2c-91c5-07a4939bf819}, !- Handle
  Default Sub Surface Constructions 149,  !- Name
  {aa711873-e97d-4016-9814-ada302dcd7a7}, !- Fixed Window Construction Name
  {aa711873-e97d-4016-9814-ada302dcd7a7}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e9bb39f6-9875-4941-8b14-e306c2c32636}, !- Handle
  Default Sub Surface Constructions 150,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {50352fb3-27dd-4580-b9ca-adda2afde4f7}, !- Handle
  DOE Ref Pre-1980 - CZ4b - Attic,        !- Name
  {dc1faf70-25dc-4b24-8e54-b62eebe7438a}, !- Default Exterior Surface Constructions Name
  {cd217f6f-92e2-4a2b-b43c-15cefd938777}, !- Default Interior Surface Constructions Name
  {cfcc208b-1229-48c7-abbc-c49f912a111b}, !- Default Ground Contact Surface Constructions Name
  {16189b09-849f-4762-acc1-ba380e1f4d4f}, !- Default Exterior SubSurface Constructions Name
  {ca686b60-9be1-4618-aa25-35eea036add4}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {dc1faf70-25dc-4b24-8e54-b62eebe7438a}, !- Handle
  Default Surface Constructions 226,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cd217f6f-92e2-4a2b-b43c-15cefd938777}, !- Handle
  Default Surface Constructions 227,      !- Name
  {43e5009d-e106-4920-bafb-6b75cec8b26c}, !- Floor Construction Name
  {43e5009d-e106-4920-bafb-6b75cec8b26c}, !- Wall Construction Name
  {43e5009d-e106-4920-bafb-6b75cec8b26c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cfcc208b-1229-48c7-abbc-c49f912a111b}, !- Handle
  Default Surface Constructions 228,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {16189b09-849f-4762-acc1-ba380e1f4d4f}, !- Handle
  Default Sub Surface Constructions 151,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ca686b60-9be1-4618-aa25-35eea036add4}, !- Handle
  Default Sub Surface Constructions 152,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {72820c47-826c-4a1c-9bee-a4da90a7e577}, !- Handle
  DOE Ref Pre-1980 - CZ4c - LrgHotel,     !- Name
  {c87dab5a-73bf-4aca-b0f2-ed103d609dcd}, !- Default Exterior Surface Constructions Name
  {85049a2e-3229-4bba-92da-6e0dddf320c6}, !- Default Interior Surface Constructions Name
  {ab28b509-c4c1-4953-a7af-f68d067d256f}, !- Default Ground Contact Surface Constructions Name
  {34dc5d13-1e9d-4fcb-b9e7-4295eac48e36}, !- Default Exterior SubSurface Constructions Name
  {b59db3bf-ab3c-4d21-8139-319138a7767f}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c87dab5a-73bf-4aca-b0f2-ed103d609dcd}, !- Handle
  Default Surface Constructions 229,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {fdec724d-f503-4bf0-9a2e-dd6210f7129b}, !- Wall Construction Name
  {bedfe339-332b-4d15-9bc4-52d66b0e4426}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {85049a2e-3229-4bba-92da-6e0dddf320c6}, !- Handle
  Default Surface Constructions 230,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ab28b509-c4c1-4953-a7af-f68d067d256f}, !- Handle
  Default Surface Constructions 231,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {34dc5d13-1e9d-4fcb-b9e7-4295eac48e36}, !- Handle
  Default Sub Surface Constructions 153,  !- Name
  {aa711873-e97d-4016-9814-ada302dcd7a7}, !- Fixed Window Construction Name
  {aa711873-e97d-4016-9814-ada302dcd7a7}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b59db3bf-ab3c-4d21-8139-319138a7767f}, !- Handle
  Default Sub Surface Constructions 154,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b6357173-a784-4cbc-b39b-38c79afcd06a}, !- Handle
  DOE Ref Pre-1980 - CZ4c - Attic,        !- Name
  {9c177842-1650-4910-b7c6-6b79d300ab40}, !- Default Exterior Surface Constructions Name
  {8cf97259-9986-482e-8ea2-55af88baf77a}, !- Default Interior Surface Constructions Name
  {bb57d5f7-4fd7-4bee-b125-fb7e30d1a389}, !- Default Ground Contact Surface Constructions Name
  {4d085544-d5ba-409d-8a29-c3e9b02b9318}, !- Default Exterior SubSurface Constructions Name
  {3e44cf0c-5186-4887-9d72-8ab430f7000b}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9c177842-1650-4910-b7c6-6b79d300ab40}, !- Handle
  Default Surface Constructions 232,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8cf97259-9986-482e-8ea2-55af88baf77a}, !- Handle
  Default Surface Constructions 233,      !- Name
  {a2358630-593f-4a7a-b4c0-91b02b9a8ad6}, !- Floor Construction Name
  {a2358630-593f-4a7a-b4c0-91b02b9a8ad6}, !- Wall Construction Name
  {a2358630-593f-4a7a-b4c0-91b02b9a8ad6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bb57d5f7-4fd7-4bee-b125-fb7e30d1a389}, !- Handle
  Default Surface Constructions 234,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4d085544-d5ba-409d-8a29-c3e9b02b9318}, !- Handle
  Default Sub Surface Constructions 155,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3e44cf0c-5186-4887-9d72-8ab430f7000b}, !- Handle
  Default Sub Surface Constructions 156,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1bb543ef-5dc1-4371-be38-163cf3673675}, !- Handle
  DOE Ref Pre-1980 - CZ5a - LrgHotel,     !- Name
  {5c2ddf93-5fd5-4ce8-8d3d-469a3d0be3d1}, !- Default Exterior Surface Constructions Name
  {e4506db5-414d-44c0-bc54-e8f41b63622b}, !- Default Interior Surface Constructions Name
  {d4ada578-07ca-4a37-8ca7-e3de7775c92e}, !- Default Ground Contact Surface Constructions Name
  {910f869a-e147-4a2f-8111-894227f8d133}, !- Default Exterior SubSurface Constructions Name
  {1c96b857-2256-481c-9a55-1c7879fcb517}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5c2ddf93-5fd5-4ce8-8d3d-469a3d0be3d1}, !- Handle
  Default Surface Constructions 235,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {d605a9f7-4f08-4acb-b444-a77e2e133162}, !- Wall Construction Name
  {deaf98a4-8aed-435c-ac88-4d43ff739598}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e4506db5-414d-44c0-bc54-e8f41b63622b}, !- Handle
  Default Surface Constructions 236,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d4ada578-07ca-4a37-8ca7-e3de7775c92e}, !- Handle
  Default Surface Constructions 237,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {910f869a-e147-4a2f-8111-894227f8d133}, !- Handle
  Default Sub Surface Constructions 157,  !- Name
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Fixed Window Construction Name
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1c96b857-2256-481c-9a55-1c7879fcb517}, !- Handle
  Default Sub Surface Constructions 158,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d1e3beba-a1ae-4468-b029-289197540936}, !- Handle
  DOE Ref Pre-1980 - CZ5a - Attic,        !- Name
  {9caa40b4-cfe7-4c96-b56e-01e5a6162427}, !- Default Exterior Surface Constructions Name
  {afe7b854-a509-4836-94d2-8fd9f2ee304e}, !- Default Interior Surface Constructions Name
  {9816d987-239b-4731-91c3-89d5d13ecb97}, !- Default Ground Contact Surface Constructions Name
  {9d0983fa-4da3-416f-9017-aa24456694cd}, !- Default Exterior SubSurface Constructions Name
  {bd4b7102-8648-4b2d-aab9-7549414a570f}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9caa40b4-cfe7-4c96-b56e-01e5a6162427}, !- Handle
  Default Surface Constructions 238,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {afe7b854-a509-4836-94d2-8fd9f2ee304e}, !- Handle
  Default Surface Constructions 239,      !- Name
  {ad534469-9153-48d9-ab27-ea7e3d13f463}, !- Floor Construction Name
  {ad534469-9153-48d9-ab27-ea7e3d13f463}, !- Wall Construction Name
  {ad534469-9153-48d9-ab27-ea7e3d13f463}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9816d987-239b-4731-91c3-89d5d13ecb97}, !- Handle
  Default Surface Constructions 240,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9d0983fa-4da3-416f-9017-aa24456694cd}, !- Handle
  Default Sub Surface Constructions 159,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {bd4b7102-8648-4b2d-aab9-7549414a570f}, !- Handle
  Default Sub Surface Constructions 160,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ff3d2a88-3163-49d9-911a-5bdbfecd5e93}, !- Handle
  DOE Ref Pre-1980 - CZ5b - LrgHotel,     !- Name
  {3b401a40-1b41-4de7-9063-54663095bfd7}, !- Default Exterior Surface Constructions Name
  {dd42c86d-96e8-4c24-b3ac-fae1e0e743e0}, !- Default Interior Surface Constructions Name
  {7987d0f9-b3ae-4b8f-97c5-423837f829d6}, !- Default Ground Contact Surface Constructions Name
  {6bdf5360-e2f2-48db-9ec4-5e7169c84541}, !- Default Exterior SubSurface Constructions Name
  {cf57e4a8-9160-497b-9299-5675ff1a636c}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3b401a40-1b41-4de7-9063-54663095bfd7}, !- Handle
  Default Surface Constructions 241,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {0b56f374-e48a-4441-81cc-cd55ea1872d4}, !- Wall Construction Name
  {7b7e4757-8ba5-4216-a189-794d6d53a8eb}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dd42c86d-96e8-4c24-b3ac-fae1e0e743e0}, !- Handle
  Default Surface Constructions 242,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7987d0f9-b3ae-4b8f-97c5-423837f829d6}, !- Handle
  Default Surface Constructions 243,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6bdf5360-e2f2-48db-9ec4-5e7169c84541}, !- Handle
  Default Sub Surface Constructions 161,  !- Name
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Fixed Window Construction Name
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cf57e4a8-9160-497b-9299-5675ff1a636c}, !- Handle
  Default Sub Surface Constructions 162,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {9e51ed9e-0143-4fd3-8f46-404c5bdc267a}, !- Handle
  DOE Ref Pre-1980 - CZ5b - Attic,        !- Name
  {d34e5cd1-11b3-4985-a348-a5ac87dccc7f}, !- Default Exterior Surface Constructions Name
  {5de66fc1-2f02-40aa-ad6d-51e5fc7ac204}, !- Default Interior Surface Constructions Name
  {ac3d1cbf-6132-48aa-838f-b67d26c4a075}, !- Default Ground Contact Surface Constructions Name
  {5a9a597d-a23d-48be-826a-52fdd52f9875}, !- Default Exterior SubSurface Constructions Name
  {7ebdfc66-83d1-44e9-9ca8-1fd2b8c926b4}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d34e5cd1-11b3-4985-a348-a5ac87dccc7f}, !- Handle
  Default Surface Constructions 244,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5de66fc1-2f02-40aa-ad6d-51e5fc7ac204}, !- Handle
  Default Surface Constructions 245,      !- Name
  {77b95559-c437-4c5d-a195-49ece14479c2}, !- Floor Construction Name
  {77b95559-c437-4c5d-a195-49ece14479c2}, !- Wall Construction Name
  {77b95559-c437-4c5d-a195-49ece14479c2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ac3d1cbf-6132-48aa-838f-b67d26c4a075}, !- Handle
  Default Surface Constructions 246,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5a9a597d-a23d-48be-826a-52fdd52f9875}, !- Handle
  Default Sub Surface Constructions 163,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7ebdfc66-83d1-44e9-9ca8-1fd2b8c926b4}, !- Handle
  Default Sub Surface Constructions 164,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f3f48a1d-3b22-43c9-ba4a-2d1d83678e95}, !- Handle
  DOE Ref Pre-1980 - CZ6 - LrgHotel,      !- Name
  {13c70673-8cf0-4ab1-8739-9783888177f2}, !- Default Exterior Surface Constructions Name
  {4bfb6d32-f0b4-4c6a-b58a-edf1cff4fad5}, !- Default Interior Surface Constructions Name
  {451b2f9a-482a-491e-ae49-1bce1bc719e6}, !- Default Ground Contact Surface Constructions Name
  {45ec323d-3ada-4502-af52-9e49d3a557b0}, !- Default Exterior SubSurface Constructions Name
  {8bec2086-776e-411c-b771-20794a8b445f}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {13c70673-8cf0-4ab1-8739-9783888177f2}, !- Handle
  Default Surface Constructions 247,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {bc07ff05-e178-49d1-8b18-d6a98ddcc023}, !- Wall Construction Name
  {0356ec8b-b2cf-4ce4-be87-aeaad107f9e5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4bfb6d32-f0b4-4c6a-b58a-edf1cff4fad5}, !- Handle
  Default Surface Constructions 248,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {451b2f9a-482a-491e-ae49-1bce1bc719e6}, !- Handle
  Default Surface Constructions 249,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {45ec323d-3ada-4502-af52-9e49d3a557b0}, !- Handle
  Default Sub Surface Constructions 165,  !- Name
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Fixed Window Construction Name
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8bec2086-776e-411c-b771-20794a8b445f}, !- Handle
  Default Sub Surface Constructions 166,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a5064e08-8974-4502-95d1-ab2c1df77706}, !- Handle
  DOE Ref Pre-1980 - CZ6 - Attic,         !- Name
  {b0518bdc-cae2-4009-9d1a-38d7f8c358d3}, !- Default Exterior Surface Constructions Name
  {6d950cf4-1259-450f-9217-18f24af37ffc}, !- Default Interior Surface Constructions Name
  {e70ae1d1-a808-4789-9870-b9ef58c7c7d4}, !- Default Ground Contact Surface Constructions Name
  {f133ad06-2a39-4c43-baaa-72eccaeb144e}, !- Default Exterior SubSurface Constructions Name
  {095aae8c-1047-4b29-aa8b-14ffcb37b30b}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b0518bdc-cae2-4009-9d1a-38d7f8c358d3}, !- Handle
  Default Surface Constructions 250,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6d950cf4-1259-450f-9217-18f24af37ffc}, !- Handle
  Default Surface Constructions 251,      !- Name
  {8ad05222-0000-4bc1-8cb6-621e03400590}, !- Floor Construction Name
  {8ad05222-0000-4bc1-8cb6-621e03400590}, !- Wall Construction Name
  {8ad05222-0000-4bc1-8cb6-621e03400590}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e70ae1d1-a808-4789-9870-b9ef58c7c7d4}, !- Handle
  Default Surface Constructions 252,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f133ad06-2a39-4c43-baaa-72eccaeb144e}, !- Handle
  Default Sub Surface Constructions 167,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {095aae8c-1047-4b29-aa8b-14ffcb37b30b}, !- Handle
  Default Sub Surface Constructions 168,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {234a51a6-dd50-4edd-a63e-6decc610e7cb}, !- Handle
  DOE Ref Pre-1980 - CZ7 - LrgHotel,      !- Name
  {bda7f09a-43c6-4346-94f2-2f46442adb0d}, !- Default Exterior Surface Constructions Name
  {9d7998b1-3e93-4dc5-95e4-d5e033a09758}, !- Default Interior Surface Constructions Name
  {ce038ac9-4ca5-4ebe-89a6-e120b9fb6d7f}, !- Default Ground Contact Surface Constructions Name
  {605f9c65-d19b-44b0-a9f5-dcf95530ff9c}, !- Default Exterior SubSurface Constructions Name
  {ab23c26c-6ad3-4440-a3cd-f8408eea037d}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {bda7f09a-43c6-4346-94f2-2f46442adb0d}, !- Handle
  Default Surface Constructions 253,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {a9ab1a27-e8f9-497b-b255-8fff7745822b}, !- Wall Construction Name
  {656f2485-add0-477d-b125-5036804593b5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9d7998b1-3e93-4dc5-95e4-d5e033a09758}, !- Handle
  Default Surface Constructions 254,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ce038ac9-4ca5-4ebe-89a6-e120b9fb6d7f}, !- Handle
  Default Surface Constructions 255,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {605f9c65-d19b-44b0-a9f5-dcf95530ff9c}, !- Handle
  Default Sub Surface Constructions 169,  !- Name
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Fixed Window Construction Name
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ab23c26c-6ad3-4440-a3cd-f8408eea037d}, !- Handle
  Default Sub Surface Constructions 170,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {10d363cd-d10f-4a32-a051-1f36ef03ce14}, !- Handle
  DOE Ref Pre-1980 - CZ7 - Attic,         !- Name
  {81a4b404-7f1e-46d6-91db-17714afa929b}, !- Default Exterior Surface Constructions Name
  {5f870480-5b92-4068-a10a-84d2b53e4b9c}, !- Default Interior Surface Constructions Name
  {d5cba3b2-d5d1-4322-8198-dbdd86acf63b}, !- Default Ground Contact Surface Constructions Name
  {6875ab27-4d56-43d9-bf91-1790907e6e8a}, !- Default Exterior SubSurface Constructions Name
  {c9150f73-8e96-4b98-b583-d866ac8290f9}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {81a4b404-7f1e-46d6-91db-17714afa929b}, !- Handle
  Default Surface Constructions 256,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5f870480-5b92-4068-a10a-84d2b53e4b9c}, !- Handle
  Default Surface Constructions 257,      !- Name
  {3c868ddd-8a62-40b2-97fe-db32952c94ae}, !- Floor Construction Name
  {3c868ddd-8a62-40b2-97fe-db32952c94ae}, !- Wall Construction Name
  {3c868ddd-8a62-40b2-97fe-db32952c94ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d5cba3b2-d5d1-4322-8198-dbdd86acf63b}, !- Handle
  Default Surface Constructions 258,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6875ab27-4d56-43d9-bf91-1790907e6e8a}, !- Handle
  Default Sub Surface Constructions 171,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c9150f73-8e96-4b98-b583-d866ac8290f9}, !- Handle
  Default Sub Surface Constructions 172,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {8c63ec85-743e-4381-b5b6-ee7a61514a56}, !- Handle
  DOE Ref Pre-1980 - CZ8 - LrgHotel,      !- Name
  {ec803cca-f75c-4c56-9ad5-fb3e6b006b72}, !- Default Exterior Surface Constructions Name
  {859604db-f163-48c5-8ee6-1986571a4ae3}, !- Default Interior Surface Constructions Name
  {ddbfd6fe-8514-4a62-adb8-54968df82e6d}, !- Default Ground Contact Surface Constructions Name
  {e47888e8-3c4a-4940-b5ec-ab852a87d426}, !- Default Exterior SubSurface Constructions Name
  {a6cfd702-c0af-448a-b67e-39406c4fec28}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {ec803cca-f75c-4c56-9ad5-fb3e6b006b72}, !- Handle
  Default Surface Constructions 259,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {c5c2d8f7-ccd8-417c-a96d-018f0ec7b7ce}, !- Wall Construction Name
  {acdfb070-7e50-4ca1-9cf8-fe0973f1a3c1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {859604db-f163-48c5-8ee6-1986571a4ae3}, !- Handle
  Default Surface Constructions 260,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ddbfd6fe-8514-4a62-adb8-54968df82e6d}, !- Handle
  Default Surface Constructions 261,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e47888e8-3c4a-4940-b5ec-ab852a87d426}, !- Handle
  Default Sub Surface Constructions 173,  !- Name
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Fixed Window Construction Name
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a6cfd702-c0af-448a-b67e-39406c4fec28}, !- Handle
  Default Sub Surface Constructions 174,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {574b1ba1-6b5b-4704-ada7-19c3c296bd46}, !- Handle
  DOE Ref Pre-1980 - CZ8 - Attic,         !- Name
  {246113b5-1e03-4f30-ba26-90fd4103abe5}, !- Default Exterior Surface Constructions Name
  {f9921580-bd3e-43dc-8cd1-3ef794322636}, !- Default Interior Surface Constructions Name
  {8159bf26-db5a-48f1-8e00-3480b7964bc9}, !- Default Ground Contact Surface Constructions Name
  {10263e60-50fb-48d6-ac8d-ff2aff7e5c18}, !- Default Exterior SubSurface Constructions Name
  {98ab0d10-dfe9-4eb5-a823-0f7b22e246b9}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {246113b5-1e03-4f30-ba26-90fd4103abe5}, !- Handle
  Default Surface Constructions 262,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f9921580-bd3e-43dc-8cd1-3ef794322636}, !- Handle
  Default Surface Constructions 263,      !- Name
  {3886e514-7de2-4a95-b510-c396b0d541a5}, !- Floor Construction Name
  {3886e514-7de2-4a95-b510-c396b0d541a5}, !- Wall Construction Name
  {3886e514-7de2-4a95-b510-c396b0d541a5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8159bf26-db5a-48f1-8e00-3480b7964bc9}, !- Handle
  Default Surface Constructions 264,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {10263e60-50fb-48d6-ac8d-ff2aff7e5c18}, !- Handle
  Default Sub Surface Constructions 175,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {98ab0d10-dfe9-4eb5-a823-0f7b22e246b9}, !- Handle
  Default Sub Surface Constructions 176,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material:AirWall,
  {774f658e-b687-4df9-a3bf-7f5a03437b11}, !- Handle
  Air Wall Material;                      !- Name

OS:Construction,
  {288cd78c-557f-423a-965b-cc4c53ed89c9}, !- Handle
  Air Wall,                               !- Name
  {faa5f967-3023-4272-9915-fe75da14c5f3}, !- Surface Rendering Name
  {774f658e-b687-4df9-a3bf-7f5a03437b11}; !- Layer 1

OS:Facility,
  {81a267f6-f966-46d4-a6c2-13f52dceb7af}; !- Handle

OS:Rendering:Color,
  {559b5154-b9c2-4e1e-9480-0647d6c2d407}, !- Handle
  Rendering Color 71,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {954f3620-4cc6-4036-b01e-619c032143a4}, !- Handle
  Rendering Color 72,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b02013a8-24af-403d-9e52-8981f1666d33}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac87e408-8833-4e8a-b7c9-d7f1b9d97732}, !- Handle
  Rendering Color 74,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d96f18b9-60a9-4377-a417-0a01fb88cbd0}, !- Handle
  Rendering Color 75,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {01545fa8-3409-4daf-984e-4f2e64439532}, !- Handle
  Rendering Color 76,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2023a306-6a53-4034-a0e5-15cb621c83df}, !- Handle
  Rendering Color 77,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e82e5333-0f5f-4b09-9ce5-e2d28c7e8d64}, !- Handle
  Rendering Color 78,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8708cb78-2f7e-444f-962f-f39eb24266c1}, !- Handle
  Rendering Color 79,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0223d9c3-8f33-427e-963d-b92b39d4db9b}, !- Handle
  Rendering Color 80,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c52b3e6-c918-4bd0-b699-a3416f2cb132}, !- Handle
  Rendering Color 81,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {935be891-0e46-4014-9457-b1b47f635fec}, !- Handle
  Rendering Color 82,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14e46cbe-f357-4d87-8c74-5db87f1fa2c0}, !- Handle
  Rendering Color 83,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d152fe49-f04a-413f-b67f-187939794c51}, !- Handle
  Rendering Color 84,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {74d8c1e0-22fe-45bf-a8d0-4c47ab98d138}, !- Handle
  Rendering Color 85,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5147f0d4-0623-4bc2-a5b5-edf246656bb6}, !- Handle
  Rendering Color 86,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f549279d-9a86-40b0-9dbe-3155a60d09e9}, !- Handle
  Rendering Color 87,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1e9ec60-e616-4314-abb2-1b61412382fd}, !- Handle
  Rendering Color 88,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d3bb00fb-0bc9-4ca9-8747-9c83eef96aa9}, !- Handle
  Rendering Color 89,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3142eaed-fa01-4bcf-a581-0d6c543ac72c}, !- Handle
  Rendering Color 90,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9813e65-9263-4c8d-8e90-0c4ff6bf3ab8}, !- Handle
  Rendering Color 91,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67f5dacc-440f-4590-8a9a-9663f39150a8}, !- Handle
  Rendering Color 92,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2da6f5a4-e764-4714-9030-cf45c7a9de25}, !- Handle
  Rendering Color 93,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f412dda1-1020-4c61-9395-7b280584d32d}, !- Handle
  Rendering Color 94,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2c0aa62-f37c-494b-bf9b-e2f392d2ae31}, !- Handle
  Rendering Color 95,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ac689dc-372f-4b53-bc51-8ac4204abfe0}, !- Handle
  Rendering Color 96,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {491da962-cea5-4f46-b89a-3bed610c60ab}, !- Handle
  Rendering Color 97,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53ae9e02-da4a-41b5-a6db-46a427a38557}, !- Handle
  Rendering Color 98,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d0a45768-dd95-4b11-ae75-b87d50c3f010}, !- Handle
  Rendering Color 99,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b378372-6e4c-475f-b856-7d6ce171d2ef}, !- Handle
  Rendering Color 100,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b4176d8-1baa-492c-8c0a-216011eea286}, !- Handle
  Rendering Color 101,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a4bd8db-8407-48e6-b439-3e364d8fd802}, !- Handle
  Rendering Color 102,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4aa6a84-b952-4ba5-8645-18a59797a1fd}, !- Handle
  Rendering Color 103,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86a09cf0-bf49-4ff5-8cf5-6820da43a608}, !- Handle
  Rendering Color 104,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {910a12f0-1d5e-4252-be59-e35713f20d63}, !- Handle
  Rendering Color 105,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9319f869-02b5-403c-a3af-c3a37ca001c9}, !- Handle
  Rendering Color 106,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6f3de98-1038-4833-8b1d-b5d99cf3a621}, !- Handle
  Rendering Color 107,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f8240477-8001-4601-9798-fdd07c5ec15f}, !- Handle
  Rendering Color 108,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {349ed1ad-c6dc-4376-a49e-5d8a56a3f5f2}, !- Handle
  Rendering Color 109,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7f91229-91a7-409a-8274-22c43f11fe33}, !- Handle
  Rendering Color 110,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6d05380b-c936-4342-8478-6a21da690449}, !- Handle
  Rendering Color 111,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80579d75-8652-46fb-86fd-cc45a6e8996f}, !- Handle
  Rendering Color 112,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f30f0bc8-9197-410d-b00b-1fd925b46ddb}, !- Handle
  Rendering Color 113,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1636c8fa-b1d7-4195-a401-0d9ac6826ce8}, !- Handle
  Rendering Color 114,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f0ad43b-f769-4c29-be22-d2efc36cb52c}, !- Handle
  Rendering Color 115,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3513d623-57b3-4607-a2fc-5267409c9a61}, !- Handle
  Rendering Color 116,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4caea492-38c9-47bb-9d0a-9f1baf5fe8be}, !- Handle
  Rendering Color 117,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f63a0bc-27db-4a38-98db-c171fcf916e6}, !- Handle
  Rendering Color 118,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {428140df-03df-4434-aa94-a963526c7838}, !- Handle
  Rendering Color 119,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {183a2481-a213-4af0-8c08-464f07c81a5a}, !- Handle
  Rendering Color 120,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28a48c97-cb0f-4ca5-b1d9-65f002480ac7}, !- Handle
  Rendering Color 121,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {93ee4505-fa6a-4d8e-a736-dd9a50bf2fd1}, !- Handle
  Rendering Color 122,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {502295bc-3119-462d-8569-0df37c0130b8}, !- Handle
  Rendering Color 123,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ba910ea4-be86-4082-9dde-7fb3347bf0db}, !- Handle
  Rendering Color 124,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f734f4a9-141c-41a3-8c7b-dc1f922cb6df}, !- Handle
  Rendering Color 125,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {50c58455-546b-4159-99ad-4b3eb4387833}, !- Handle
  Rendering Color 126,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aca74cb3-7456-46f4-b78f-1b7535d2a1cb}, !- Handle
  Rendering Color 127,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b51473b0-780c-42e7-8801-cc7af56ea124}, !- Handle
  Rendering Color 128,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7aea64a5-037a-4431-b272-3b7b3efbbb10}, !- Handle
  Rendering Color 129,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d25fdb0-f056-40df-a382-ce3f7bf2e121}, !- Handle
  Rendering Color 130,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95cf6a77-0d64-4448-bac9-1c37ef104ceb}, !- Handle
  Rendering Color 131,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5bda8204-90ba-41f7-a594-adabbf8afd6d}, !- Handle
  Rendering Color 132,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {154fb34d-d8d7-4abb-a306-9776aece9cf9}, !- Handle
  Rendering Color 133,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {334c5598-0459-44b7-ae83-3a09fdc38c90}, !- Handle
  Rendering Color 134,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7409ea3e-9436-4456-a7e5-9a5af3488571}, !- Handle
  Rendering Color 135,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90323940-6ca4-4c95-8545-f511b1115f64}, !- Handle
  Rendering Color 136,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64aae2b2-7269-4466-a768-ff93bdb9e638}, !- Handle
  Rendering Color 137,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3cc8e68d-d1f6-434d-8b71-f0d281150566}, !- Handle
  Rendering Color 138,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6ca41cb-6265-4939-b226-e5a3c90d6002}, !- Handle
  Rendering Color 139,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {652b350b-2f1f-454e-a713-f2b8014ce496}, !- Handle
  Rendering Color 140,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f04a7834-a01a-4274-84ed-0bd7161c75da}, !- Handle
  Rendering Color 141,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7bcbc216-15f4-470f-a03a-f7b2aeb46848}, !- Handle
  Rendering Color 142,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {081f07db-d0fc-47da-967e-46d77f7ab959}, !- Handle
  Rendering Color 143,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3568801-fe20-4888-98ce-15b1899cb993}, !- Handle
  Rendering Color 144,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ced0c92-8b4b-4f79-931f-e50b5c630ebe}, !- Handle
  Rendering Color 145,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {062dac0f-3e3d-42fc-aaf6-ae60da59bbc0}, !- Handle
  Rendering Color 146,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de1eb514-b564-4f6b-b70f-64e24433f030}, !- Handle
  Rendering Color 147,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e853c1a-8957-4c2a-87be-b23db7b008a8}, !- Handle
  Rendering Color 148,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d0d5a238-5e21-4406-8112-82aa957b2c36}, !- Handle
  Rendering Color 149,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f9778c2-a0d5-45d0-be90-bfb86fd731eb}, !- Handle
  Rendering Color 150,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b156686-bdd0-477d-a78e-9245efa13a0b}, !- Handle
  Rendering Color 151,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb5c5b87-b18d-405b-9397-671a880c27da}, !- Handle
  Rendering Color 152,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7c438227-98fc-4e75-b972-be0e83ea4467}, !- Handle
  Rendering Color 153,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0eee9eed-09fc-4a02-92cf-2d34462548fa}, !- Handle
  Rendering Color 154,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3ed08e01-2144-4f59-b422-ddd9c51af1de}, !- Handle
  Rendering Color 155,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {41900131-5991-4973-9994-95fa05cfabb8}, !- Handle
  Rendering Color 156,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {97fb96b7-38b9-43e4-9d2c-c2b60f6c606a}, !- Handle
  Rendering Color 157,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a960f98b-85c4-492d-969c-e50a1cc2cce5}, !- Handle
  Rendering Color 158,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d652f1e-6493-4375-acb3-cd85a199194a}, !- Handle
  Rendering Color 159,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1c77a69-b65e-4393-8f5a-0070c1534427}, !- Handle
  Rendering Color 160,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99ebf037-dd3a-47c7-9e6a-ec526a71dec2}, !- Handle
  Rendering Color 161,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {763ea913-cea3-4567-89b5-8b971a6bffab}, !- Handle
  Rendering Color 162,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6254aa28-9fd7-4e7d-8186-32e1e2eb3c8e}, !- Handle
  Rendering Color 163,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66e0cdce-03ef-4f6b-8b42-1edd624ef07b}, !- Handle
  Rendering Color 164,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a497fd04-39a9-4ba6-b1dd-66c34ee607d3}, !- Handle
  Rendering Color 165,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb703f91-2299-45ec-a189-87bbde8f5b29}, !- Handle
  Rendering Color 166,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {775e8a73-8fbe-40aa-a289-ed9c6dedb8e2}, !- Handle
  Rendering Color 167,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e725500-582a-43d5-8d5a-b86808942967}, !- Handle
  Rendering Color 168,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c74d05f-0158-4c08-8a49-d3d1d9052dfd}, !- Handle
  Rendering Color 169,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92f3c73c-65af-423a-8d9d-a0024e2d0a88}, !- Handle
  Rendering Color 170,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71ed0f21-1ec5-4c89-912c-9823c843a428}, !- Handle
  Rendering Color 171,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {237b82ff-0b08-4cbd-9292-07bffb680d7d}, !- Handle
  Rendering Color 172,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7c7d29c-e1ac-45fa-9d8e-c0b3aa055823}, !- Handle
  Rendering Color 173,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {397d4075-5bc5-4d62-9490-841f1e92b06f}, !- Handle
  Rendering Color 174,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68de3d5f-fcde-41af-aad4-cb967fa86963}, !- Handle
  Rendering Color 175,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68b6ce88-4761-4800-a702-67bafd00bab9}, !- Handle
  Rendering Color 176,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0824e151-03b7-482f-9f18-2217e2a91fae}, !- Handle
  Rendering Color 177,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {163f6117-1332-4278-a604-ca59257ce8c9}, !- Handle
  Rendering Color 178,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {566d21d6-172e-4403-a4bd-4ad2b9231bba}, !- Handle
  Rendering Color 179,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3559b05e-544f-4571-9557-e052a73794ab}, !- Handle
  Rendering Color 180,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59121083-26c8-4cd3-bbb6-132e95b10572}, !- Handle
  Rendering Color 181,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {890f1131-ca49-4c07-b96c-36d6626bbd0e}, !- Handle
  Rendering Color 182,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7b0cb950-c4f0-4d80-913a-5e8a9fad5c04}, !- Handle
  Rendering Color 183,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f70230df-a88a-45ed-a9fe-24e304b69707}, !- Handle
  Rendering Color 184,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00ed27a9-3b88-4ed9-b600-463bb38e8e22}, !- Handle
  Rendering Color 185,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8463de7f-f3d1-4764-b012-92a343a6898b}, !- Handle
  Rendering Color 186,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {94927d44-85c1-41ac-8af4-4d9009fa7b18}, !- Handle
  Rendering Color 187,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {216807f6-49a7-4f16-95e6-f258e2d24d23}, !- Handle
  Rendering Color 188,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7de056a2-99c3-41b5-8f32-74816f3510da}, !- Handle
  Rendering Color 189,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {84d2f9f6-2917-4ed7-8f52-cbd3b629ac97}, !- Handle
  Rendering Color 190,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2ee9717-c7d0-4eea-8007-5a86017f166b}, !- Handle
  Rendering Color 191,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b006f821-acc8-4ec5-a02f-66f37f164532}, !- Handle
  Rendering Color 192,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62468012-9da7-46a4-93b1-14261fe4b6c6}, !- Handle
  Rendering Color 193,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b8e1b37-8f45-4719-913a-9f81f53d2ba8}, !- Handle
  Rendering Color 194,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67f234ef-21f1-4506-a335-b5ca65e3654b}, !- Handle
  Rendering Color 195,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {499dcd21-6c98-4f3d-8f47-4572177dc28e}, !- Handle
  Rendering Color 196,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75003c7e-e405-4a96-94cb-2906e9d7a13a}, !- Handle
  Rendering Color 197,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1203d6f7-9d21-4611-aca7-d7ece4064c77}, !- Handle
  Rendering Color 198,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cab50575-4505-461f-afa7-444907feec1f}, !- Handle
  Rendering Color 199,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1807434d-08ac-499e-aece-cac3edbd2d26}, !- Handle
  Rendering Color 200,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee21ba1a-c237-458b-88f5-7cf840fc062d}, !- Handle
  Rendering Color 201,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c598dff8-e0d4-483e-aeac-afc541f6a6ee}, !- Handle
  Rendering Color 202,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7e63e0a-78b8-46ba-8f95-d4b3f878b0ff}, !- Handle
  Rendering Color 203,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {57681028-c445-4788-9db0-38314bcc2e0e}, !- Handle
  Rendering Color 204,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f54b18d-37f6-4d6a-9b54-7a766e7b7284}, !- Handle
  Rendering Color 205,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c2fd12b0-a6c4-4660-b729-07af12a7f5d8}, !- Handle
  Rendering Color 206,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e65deff-2dc8-4efc-a805-d19470fab0e3}, !- Handle
  Rendering Color 207,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46930a74-f672-4ed0-879e-cf3e8a8408e4}, !- Handle
  Rendering Color 208,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e90657b-d16e-4576-8191-ab157d0cc767}, !- Handle
  Rendering Color 209,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1875f46b-1fa6-4e2e-abcd-617812d5382b}, !- Handle
  Rendering Color 210,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec23159e-fa15-4b3e-9348-9923869550b2}, !- Handle
  Rendering Color 211,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a861d2b1-565f-4f1e-b15f-7abb6ddc54c0}, !- Handle
  Rendering Color 212,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8695f22-d47b-4121-97dd-84f7a2cae8b2}, !- Handle
  Rendering Color 213,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25c1867f-eb7a-4bbc-9910-c2658548fe54}, !- Handle
  Rendering Color 214,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dcc712f4-b657-4b17-8f73-b42b569249fa}, !- Handle
  Rendering Color 215,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df3ffcbd-db45-402e-adaf-01c046b5fa55}, !- Handle
  Rendering Color 216,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {21a517ae-7974-4684-864e-0bb188c36994}, !- Handle
  Rendering Color 217,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8365385b-93f8-4344-bd7a-8064c4bfe706}, !- Handle
  Rendering Color 218,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c3dff42-c3d0-4ec6-a59f-299f7a37c702}, !- Handle
  Rendering Color 219,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90b65341-6879-4d60-b7f4-87ed7a748a00}, !- Handle
  Rendering Color 220,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca90dfae-6f7f-45b1-bee3-87efc81137f7}, !- Handle
  Rendering Color 221,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7fc3c850-8eca-4812-8055-f538a2c9e6e7}, !- Handle
  Rendering Color 222,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45e3826f-137d-426f-9fac-8bd03e484f9a}, !- Handle
  Rendering Color 223,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {158c6c83-6893-47e7-984b-a2d121650d59}, !- Handle
  Rendering Color 224,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6d1f89ec-3842-4f94-9cd9-6f1a5a4440f3}, !- Handle
  Rendering Color 225,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {529edb56-bab9-47db-9c33-f0526046eb78}, !- Handle
  Rendering Color 226,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b8e0e53-123f-423a-9e86-446c0e4b6ef4}, !- Handle
  Rendering Color 227,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {45e27da9-9fde-4198-bed1-62240719cb43}, !- Handle
  Rendering Color 228,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d5c5a07-8068-493a-8501-f58f6bc70801}, !- Handle
  Rendering Color 229,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd6320d6-68b4-40f9-a42b-d9ebeab42e7f}, !- Handle
  Rendering Color 230,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a974fb81-0215-4910-99e1-bee6625b7b2c}, !- Handle
  Rendering Color 231,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ee4fafc-1c27-4e40-9d64-e94c37f2853d}, !- Handle
  Rendering Color 232,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c61c6002-a8af-4d4d-987a-2103f039a5ab}, !- Handle
  Rendering Color 233,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b62c72c2-933b-4993-9639-e28fb508b6fc}, !- Handle
  Rendering Color 234,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e663803f-1dc9-425d-a916-819e5ed17fa4}, !- Handle
  Rendering Color 235,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84170d0d-bfc1-426f-91dc-74bf76857d71}, !- Handle
  Rendering Color 236,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d02c1d0-c2a8-48f1-84c4-6245dcc09c38}, !- Handle
  Rendering Color 237,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {081f71a1-5e77-41db-82a1-6697c4a64644}, !- Handle
  Rendering Color 238,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {77171362-c866-4659-8296-54c791ffd470}, !- Handle
  Rendering Color 239,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e1cdfd50-7b01-4400-b543-e15dab616ed8}, !- Handle
  Rendering Color 240,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08b75426-9549-4652-b58c-88242c7ceb42}, !- Handle
  Rendering Color 241,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af1ece85-e4e8-4aa4-938d-2e8c6ea895dd}, !- Handle
  Rendering Color 242,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5a4f2cc1-c2e4-4afb-bd15-c0ed5d43b3a5}, !- Handle
  Rendering Color 243,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ee93b08-41bd-4fdf-9638-3392811d30f4}, !- Handle
  Rendering Color 244,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {aeac115b-5e60-48dd-a1a1-e84694e5dac8}, !- Handle
  Rendering Color 245,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f5ea45d-e89e-4f6e-a7bf-32f041fa67b0}, !- Handle
  Rendering Color 246,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {630a1182-a961-477a-973e-192b71c963c1}, !- Handle
  Rendering Color 247,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3ff816e-be4c-472f-b3d2-75cc43cab426}, !- Handle
  Rendering Color 248,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d4e9ae81-ee0f-4f2a-a601-3a8a02862cd3}, !- Handle
  Rendering Color 249,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {844e86e2-f5d9-46b2-a1ea-8cd9c362d98c}, !- Handle
  Rendering Color 250,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4322b94-b3cc-42c3-b214-63ecfa3d0342}, !- Handle
  Rendering Color 251,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d106bd4c-9e99-4744-ae16-38f3d052ca7c}, !- Handle
  Rendering Color 252,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2c6b2234-b56b-4246-911c-b0aec1c017bd}, !- Handle
  Rendering Color 253,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3ca00633-0b5a-4369-8431-9b8661b51ef0}, !- Handle
  Rendering Color 254,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9bb1aeb0-d1e0-4796-bb56-76c5c60c15a3}, !- Handle
  Rendering Color 255,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97aa02aa-bd6d-44fc-b6ff-c37c2b3ecd5a}, !- Handle
  Rendering Color 256,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5db2cc85-7429-4150-b36d-63c8b8006e15}, !- Handle
  Rendering Color 257,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ffa7fea8-4344-4c25-aece-6aa3aa916c42}, !- Handle
  Rendering Color 258,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {99234c43-ffe4-428f-b3d2-55ca4d6c873b}, !- Handle
  Rendering Color 259,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eca9b515-9d1d-4859-9039-508f092d04dc}, !- Handle
  Rendering Color 260,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6606386-fbb1-4cc7-8388-e1e8872cfaeb}, !- Handle
  Rendering Color 261,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e550b845-f68a-4517-a298-443fb062978c}, !- Handle
  Rendering Color 262,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8bbf6d7a-e752-4f17-9baa-62acc474601d}, !- Handle
  Rendering Color 263,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {87ad77e4-6801-47b1-b11c-80928f8ea52f}, !- Handle
  Rendering Color 264,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4cfa4d4b-258d-4dbe-9f09-6fc8670c26fa}, !- Handle
  Rendering Color 265,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ba9e044-f312-4c92-aa80-a0232d7500b0}, !- Handle
  Rendering Color 266,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e10a55e6-7657-4c91-b9d4-56ca8bf49e70}, !- Handle
  Rendering Color 267,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dea8fbe5-40e0-453f-a372-3d2b64582234}, !- Handle
  Rendering Color 268,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39c2b3a5-eef6-4975-bc70-ec2eda989ee6}, !- Handle
  Rendering Color 269,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9c2cf35a-1729-490f-b0a0-e7b511ed3903}, !- Handle
  Rendering Color 270,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2295a8c-3926-4aed-87a5-1ad01b66a6a0}, !- Handle
  Rendering Color 271,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1af11b7f-fa3b-47da-9e60-673e7e114ab5}, !- Handle
  Rendering Color 272,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fc711ad4-0e89-4cf0-8365-c1810f6ddd09}, !- Handle
  Rendering Color 273,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {552a4f4b-e75d-44e0-b26a-3776be2eedec}, !- Handle
  Rendering Color 274,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4168a809-a6f0-43a7-b626-c0fdcc8b427a}, !- Handle
  Rendering Color 275,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {af4d3dc4-62ff-4592-8fa1-77811603a9ae}, !- Handle
  Rendering Color 276,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb6ad2b3-9031-4098-a3d5-bcb9d1c22289}, !- Handle
  Rendering Color 277,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0bef53d9-dc8b-4191-b201-2cea64698266}, !- Handle
  Rendering Color 278,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2dd1c25b-099d-4a38-8707-785e5a5b638d}, !- Handle
  Rendering Color 279,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b3c7395-c5da-4f83-acd9-658ab5d3100d}, !- Handle
  Rendering Color 280,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {61253da3-ece3-4010-afcd-7adb4627b7cc}, !- Handle
  Rendering Color 281,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78b71c28-f245-4eb3-a415-b69f01fca3bd}, !- Handle
  Rendering Color 282,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {657b0d71-beba-4b6d-a060-4a1bed0a8b5f}, !- Handle
  Rendering Color 283,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d85f603-cf3d-4044-8461-eb8993df0c31}, !- Handle
  Rendering Color 284,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ace9888d-26cf-44ec-b9f7-45a9cacbd2e1}, !- Handle
  Rendering Color 285,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a295e745-2a4f-45ab-b2c7-bb08d2295e85}, !- Handle
  Rendering Color 286,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ad3b9c1-5b38-4dcf-9d2a-b9a90df13397}, !- Handle
  Rendering Color 287,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9cc0a0f9-c85d-4847-8807-b94a6e9d34a0}, !- Handle
  Rendering Color 288,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d41927f7-0879-4a01-9aeb-521364f4081c}, !- Handle
  Rendering Color 289,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d8c48dc1-3f60-4799-966e-af2d49e00421}, !- Handle
  Rendering Color 290,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e439fa9d-98df-4ba4-b767-e8ba062cfc22}, !- Handle
  Rendering Color 291,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d9a191c-c0e7-432f-a42b-6ba6797faa0d}, !- Handle
  Rendering Color 292,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae95211a-6e33-45c4-8f16-bb4782401014}, !- Handle
  Rendering Color 293,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d7764299-de94-4185-9cde-78f171597853}, !- Handle
  Rendering Color 294,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {faa5e8c2-348d-40aa-92c9-fc4b78e834ea}, !- Handle
  Rendering Color 295,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4584dd5b-3c75-465a-84ab-95e3b59c2bc9}, !- Handle
  Rendering Color 296,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5eaf15f8-eef7-4846-bf4e-9c1f82aa17bb}, !- Handle
  Rendering Color 297,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {46cc4e38-f4a4-4ead-bb59-64f284d262d7}, !- Handle
  Rendering Color 298,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0cc13a7-b6a2-4941-983b-32c78f323824}, !- Handle
  Rendering Color 299,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe03f27a-dde8-4c1d-810a-c1dff5cbd916}, !- Handle
  Rendering Color 300,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {113aacf8-c2e2-45b6-bf82-b4a6c46c372a}, !- Handle
  Rendering Color 301,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea416efb-66f3-4554-a93a-e6e55bae1608}, !- Handle
  Rendering Color 302,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c494db1-2ca0-4904-b3a3-dfe328cffda4}, !- Handle
  Rendering Color 303,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab7098af-46ea-423c-a9b9-fea9e7a6e6ce}, !- Handle
  Rendering Color 304,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff0b6ff4-7502-424c-9075-1374b76df165}, !- Handle
  Rendering Color 305,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5107df9b-9a27-4fb7-8f24-1a50cf8bc13a}, !- Handle
  Rendering Color 306,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72dc672e-24a6-4b7d-a542-ba6dbff7edf0}, !- Handle
  Rendering Color 307,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0972ab75-f3d8-4ba0-9de5-591da7545b67}, !- Handle
  Rendering Color 308,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3a4502f-cfd5-4e33-93e8-3e285d4c89d0}, !- Handle
  Rendering Color 309,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d6e1b83e-aae2-4440-95d9-beb417afa10b}, !- Handle
  Rendering Color 310,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ca1e9624-9a24-4c70-b94d-0cca063dc952}, !- Handle
  Rendering Color 311,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a4bd3587-d049-4eb7-893e-e22656a95e84}, !- Handle
  Rendering Color 312,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5bdd465-9139-4415-98a7-6dfbbefd0a76}, !- Handle
  Rendering Color 313,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c8adadf-292b-44a3-9787-1614ffa258cb}, !- Handle
  Rendering Color 314,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2dce1abf-609b-44bc-959b-377a34e1413c}, !- Handle
  Rendering Color 315,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16d7f739-d8ea-4383-898b-b7845e26adab}, !- Handle
  Rendering Color 316,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d608712b-d2d2-48ec-8436-6c0a0c284848}, !- Handle
  Rendering Color 317,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {64875b80-7e86-4ea0-95a7-c44832e5bacd}, !- Handle
  Rendering Color 318,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02fcf4b5-f528-4cea-98ef-efd23673e74a}, !- Handle
  Rendering Color 319,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38c2cb1f-3829-4803-ae50-4477ab87b744}, !- Handle
  Rendering Color 320,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89f1536a-59ee-4ab1-aa95-326b6e80ac13}, !- Handle
  Rendering Color 321,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6280c1fc-b327-4ad0-bf6b-4a0dec003c0b}, !- Handle
  Rendering Color 322,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f91f1cc0-ba86-4fdd-bcf0-df5123fc3d38}, !- Handle
  Rendering Color 323,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7bbcc783-952f-4e1d-9b84-4732ed74c52d}, !- Handle
  Rendering Color 324,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee785387-e5e7-4ca9-b3a0-424c88b6ed24}, !- Handle
  Rendering Color 325,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd631495-bb32-4d6a-9176-0587c2cc0de7}, !- Handle
  Rendering Color 326,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14770307-feea-4f0f-8d72-2f5098ba0ab9}, !- Handle
  Rendering Color 327,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9da06c4-9d99-442e-a7e6-0812b9fe3046}, !- Handle
  Rendering Color 328,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {140ae8b9-5b27-4391-9318-ac20b72f02af}, !- Handle
  Rendering Color 329,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9298a251-af11-4d11-99e6-a626f5da93d8}, !- Handle
  Rendering Color 330,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68f18fe9-5691-4deb-97ee-4a6c93ed456b}, !- Handle
  Rendering Color 331,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eaa84420-7763-44c6-a29e-2dd8148c59f1}, !- Handle
  Rendering Color 332,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {753116f6-0021-4029-9e0c-8d107216a3e2}, !- Handle
  Rendering Color 333,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ace04873-fc32-4e5b-a496-bc4e051bb816}, !- Handle
  Rendering Color 334,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db6f1566-6c6a-41d9-8380-422b58477b6e}, !- Handle
  Rendering Color 335,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5d3db38f-29a8-4cbe-8957-f6413d7e12c2}, !- Handle
  Rendering Color 336,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {956e9a50-940c-48d0-a449-edda22518eb8}, !- Handle
  Rendering Color 337,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f674235-d59c-4ad0-a1c9-ad5fa58d928a}, !- Handle
  Rendering Color 338,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee1addec-498b-4cf6-a7a7-b116d9a556be}, !- Handle
  Rendering Color 339,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e0298a4-daa6-4d1c-9d2b-b156a64a12cb}, !- Handle
  Rendering Color 340,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5037080b-1bb0-462a-9624-3c96d3f032e5}, !- Handle
  Rendering Color 341,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41796d5e-2542-421e-8278-b0ec3eb31acc}, !- Handle
  Rendering Color 342,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30e9676f-5088-4a85-a0f2-5c34bf4529e5}, !- Handle
  Rendering Color 343,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {820a1ba7-200d-4ecc-901f-9c0caaff29da}, !- Handle
  Rendering Color 344,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4504535d-f579-47b5-834e-214c8889b11a}, !- Handle
  Rendering Color 345,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27d80707-0fab-4fa2-b232-b2025f5b008e}, !- Handle
  Rendering Color 346,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b1560db7-e613-49b0-99b0-6783e3ff8e64}, !- Handle
  Rendering Color 347,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {62315e28-fc02-437c-b8ea-631f3b345ff2}, !- Handle
  Rendering Color 348,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f2a38c6e-ed9a-4b1f-829e-b0d5c6fce497}, !- Handle
  Rendering Color 349,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f63c5210-72b6-4e78-9f18-9d8370e44cb8}, !- Handle
  Rendering Color 350,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4aec732-bbb7-4500-861f-5c5e49a3477e}, !- Handle
  Rendering Color 351,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8023076c-06ab-445f-b84a-1ef3b79a0e8b}, !- Handle
  Rendering Color 352,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {94575098-b899-41e4-8b57-4a4a4579a094}, !- Handle
  Rendering Color 353,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f85e613-552b-4845-963e-bb9cc9211b33}, !- Handle
  Rendering Color 354,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {05cf1805-86d4-4a73-89fa-6bd5d19ace7e}, !- Handle
  Rendering Color 355,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9652621-f0ed-493f-be65-fad007ae857a}, !- Handle
  Rendering Color 356,                    !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f04fcd26-8fe0-41bb-bb22-23eea65dc9d4}, !- Handle
  Rendering Color 357,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {188e53ac-7d40-4da0-9518-1732e22e705c}, !- Handle
  Rendering Color 358,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dfb176b8-e00d-4a5a-a348-0d6e3d0c2084}, !- Handle
  Rendering Color 359,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ce233a47-c6f1-4be9-8e27-42e0d0002d25}, !- Handle
  Rendering Color 360,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a9d9311-f8de-4d6c-a66d-e9b36c314022}, !- Handle
  Rendering Color 361,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56c062ce-739c-453a-9bce-f467bd27c31d}, !- Handle
  Rendering Color 362,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c61c1e2-9781-4de3-837e-7d24a365062a}, !- Handle
  Rendering Color 363,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b305c0ac-acaa-4a1f-a597-cb867feefabe}, !- Handle
  Rendering Color 364,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b35c518-7bd7-4b4f-b985-7dcf05f00a5a}, !- Handle
  Rendering Color 365,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f41fe6d9-bc0b-4e3b-88a5-37f8ad3bd97f}, !- Handle
  Rendering Color 366,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f0173a5-9a39-4453-b038-44fa62a76c34}, !- Handle
  Rendering Color 367,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ac5d4ade-57f3-4d64-8a25-a8f1f59bb0b3}, !- Handle
  Rendering Color 368,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f215ae37-c172-44c3-851d-27653e039142}, !- Handle
  Rendering Color 369,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5f0c3113-ade6-4bfb-bc86-0db4093a0091}, !- Handle
  Rendering Color 370,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a902e91-d7d0-4e8a-89c8-c793fc94b043}, !- Handle
  Rendering Color 371,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f2eeef0-9eaf-49bd-95b7-86035588f058}, !- Handle
  Rendering Color 372,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d599399d-2972-4400-9408-5cbaca86cb90}, !- Handle
  Rendering Color 373,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3c456b75-23ab-4578-ab3e-2471808d643a}, !- Handle
  Rendering Color 374,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {097263e8-713c-4f8a-a41f-858c4d76608f}, !- Handle
  Rendering Color 375,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {689d7255-a04b-4446-bdb7-d397da565ff9}, !- Handle
  Rendering Color 376,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f023d09b-438c-4017-8d51-203aa71326dc}, !- Handle
  Rendering Color 377,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28ebb99e-b810-4875-8d84-d783bbc367d1}, !- Handle
  Rendering Color 378,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3eb0f996-9caf-443f-b52a-6675b9b9919f}, !- Handle
  Rendering Color 379,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca804962-3a61-447f-a167-30eb5a7136b2}, !- Handle
  Rendering Color 380,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0693c371-c687-42ea-979d-73e2e533df12}, !- Handle
  Rendering Color 381,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2276713a-1e1c-4752-b5db-f4b4caef7bce}, !- Handle
  Rendering Color 382,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88b16a03-6d03-42a9-a12c-b14501c68ab7}, !- Handle
  Rendering Color 383,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de869e73-bba2-46ac-952a-cc4a15e087b4}, !- Handle
  Rendering Color 384,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {00c81456-4295-4dbe-9da4-a29a5b89e7c2}, !- Handle
  Rendering Color 385,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9fc3c425-2bbf-47bf-bd45-d110d2f50b73}, !- Handle
  Rendering Color 386,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {79626898-0beb-491a-81dd-a938f9348cd0}, !- Handle
  Rendering Color 387,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4da17004-1cce-4278-8c0e-d74fcb9f1dcd}, !- Handle
  Rendering Color 388,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {19e4fc49-fcef-4511-b65e-a5cb1af06f6f}, !- Handle
  Rendering Color 389,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98f1cfca-0755-4d45-9b52-ab7b9be8743d}, !- Handle
  Rendering Color 390,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8c427d92-cbbc-449b-a0cd-a864ac6549f9}, !- Handle
  Rendering Color 391,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b938e70-673f-4e65-bd73-9353d1301384}, !- Handle
  Rendering Color 392,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05d6589e-b9a9-419f-9e49-5aacddd08995}, !- Handle
  Rendering Color 393,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {65e63c83-008d-40c3-9c61-d96feb704f9d}, !- Handle
  Rendering Color 394,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6ca0337-f080-4131-85d1-a892cf28245d}, !- Handle
  Rendering Color 395,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9e23378-bdca-46e5-a69f-65ed41aa6302}, !- Handle
  Rendering Color 396,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5fa1c23-c1b4-4dd7-83cb-df434d5ebb0a}, !- Handle
  Rendering Color 397,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43ad1369-18d9-4e0b-9398-6b917be8e8ec}, !- Handle
  Rendering Color 398,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d09a3b6e-72d0-4556-a226-1e1a646d1aca}, !- Handle
  Rendering Color 399,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28b0a663-72ea-47c6-9416-73cd46b9bac8}, !- Handle
  Rendering Color 400,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c4ae136-75d7-415d-bca8-ee68cdc78eec}, !- Handle
  Rendering Color 401,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {047a6d58-1ccb-4664-964d-f41da88230ec}, !- Handle
  Rendering Color 402,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {539979b4-60b5-41f1-ac84-8be4302960ed}, !- Handle
  Rendering Color 403,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9d53d51-0408-49db-9f06-3faeaddf94af}, !- Handle
  Rendering Color 404,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02149560-f23b-4ac1-b5ed-7c6c4019d382}, !- Handle
  Rendering Color 405,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f38a319-48dd-4e62-90a8-0d083252f51b}, !- Handle
  Rendering Color 406,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c95dcd12-5ab6-4a07-8fbc-db86f959fc2b}, !- Handle
  Rendering Color 407,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {95cf9392-520f-4f2f-be03-9eac8eca81d5}, !- Handle
  Rendering Color 408,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70750563-40f2-4469-bd61-7e9fb60d8713}, !- Handle
  Rendering Color 409,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b78f5bd9-71d9-4d02-b49c-1e13188e90b1}, !- Handle
  Rendering Color 410,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cda2b352-7c8b-4518-aebd-b8f213ec8e29}, !- Handle
  Rendering Color 411,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dbe55c08-573e-452c-81db-c257408f9e10}, !- Handle
  Rendering Color 412,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7300fba0-23aa-4032-b9d8-cc9edc681eb1}, !- Handle
  Rendering Color 413,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29c0e5c7-0994-4852-95a6-38245a301c7d}, !- Handle
  Rendering Color 414,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3fc2ace-ebfb-4256-aebb-5c6d23764993}, !- Handle
  Rendering Color 415,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49017715-085a-47d6-8765-816ff6b3bcb0}, !- Handle
  Rendering Color 416,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57db7356-f69f-430b-a929-5448fdf1ce70}, !- Handle
  Rendering Color 417,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1605bc84-d969-48e7-8f04-023767189dbd}, !- Handle
  Rendering Color 418,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {65e0a5ff-b8d7-4445-99a5-9e7d1c62e3b1}, !- Handle
  Rendering Color 419,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e808414d-3f6f-43fb-a338-a09b3a78f51c}, !- Handle
  Rendering Color 420,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d60e0681-f530-44ee-b060-4d7e8fc2186b}, !- Handle
  Rendering Color 421,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d48d652-46ac-49b2-a777-23ea6d29a28d}, !- Handle
  Rendering Color 422,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {584795c1-2247-40cc-957a-3c41d56c8e00}, !- Handle
  Rendering Color 423,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3eb6085e-869f-427c-86dd-3070f95b8f17}, !- Handle
  Rendering Color 424,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d470c834-6174-4e56-ab6e-00b7fc4e2154}, !- Handle
  Rendering Color 425,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d8dea7a1-6d03-4daa-9252-a64b51682326}, !- Handle
  Rendering Color 426,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25df3114-3fb5-45de-9570-7f0042f14671}, !- Handle
  Rendering Color 427,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {abf7b1de-c78f-4157-a1a4-ae0e8b979afb}, !- Handle
  Rendering Color 428,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78513cb8-f482-4c98-a811-8b085da11ec7}, !- Handle
  Rendering Color 429,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {faa5f967-3023-4272-9915-fe75da14c5f3}, !- Handle
  Rendering Color 430,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {153ce749-c2c1-4917-9d18-686bfe95d19b}, !- Handle
  Rendering Color 431,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56831905-9e81-417e-8d2d-2818e93e24e4}, !- Handle
  Rendering Color 432,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7574b893-0e00-4d91-8dda-facd00a6e49f}, !- Handle
  Rendering Color 433,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {691fc60f-8ad5-44ce-a87f-d0634a850bd2}, !- Handle
  Rendering Color 434,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e766a2d8-af79-4f90-a603-3c4b8857a70d}, !- Handle
  Rendering Color 435,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fdf805c7-9e8e-4799-8520-ccb7fd529b47}, !- Handle
  Rendering Color 436,                    !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cb43f64b-c9cc-4282-bd9b-e1ca389f6d5c}, !- Handle
  Rendering Color 437,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {676e54db-0db3-4ede-b1b1-a87ee6a3d1af}, !- Handle
  Rendering Color 438,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8d21806-3328-425b-a5cb-f56d52ae2dc8}, !- Handle
  Rendering Color 439,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c084179a-679e-449d-94cf-aca1ed41d3e9}, !- Handle
  Rendering Color 440,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a370ca1-a685-4a65-89e3-f931d0d33651}, !- Handle
  Rendering Color 441,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e19d92b8-204a-477f-a91c-c6ae22a314ae}, !- Handle
  Rendering Color 442,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9bdf2a6c-a812-4540-9b64-fd28a52456b8}, !- Handle
  Rendering Color 443,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {635f4e02-b258-4243-9af2-1a304cd8cad3}, !- Handle
  Rendering Color 444,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {95cc6530-7eb7-437f-ab3d-b6c5a64b4112}, !- Handle
  Rendering Color 445,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {531576c4-1b78-4c51-9153-59771f917763}, !- Handle
  Rendering Color 446,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9bbafa90-7043-473a-b04a-9b01b517a28b}, !- Handle
  Rendering Color 447,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70738e64-05eb-479f-b0b8-e720c8976e1f}, !- Handle
  Rendering Color 448,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {045d901c-f5f9-4670-bdd2-2617715f24df}, !- Handle
  Rendering Color 449,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3897f0a3-5edf-426d-aeed-d84ec943b950}, !- Handle
  Rendering Color 450,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a8baa6b0-814e-43cf-9d15-7249c3b34218}, !- Handle
  Rendering Color 451,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1c7d2a58-2024-49e7-9cc5-470639f0ab55}, !- Handle
  Rendering Color 452,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {83236b35-56c5-4b1e-a3cc-570c203b0f73}, !- Handle
  Rendering Color 453,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {579670be-46ca-43cb-b44e-1c12a0c37442}, !- Handle
  Rendering Color 454,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {976fce88-4d4e-4584-b86a-90dec7be5759}, !- Handle
  Rendering Color 455,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4dcd3e29-1a4f-417f-bfdd-4572dc790d57}, !- Handle
  Rendering Color 456,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a85d513d-21ec-4f91-af99-1b0263e3559a}, !- Handle
  Rendering Color 457,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86822872-b872-4bd1-b287-ef37eba73ffd}, !- Handle
  Rendering Color 458,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {96280f6e-b3db-41b4-9bca-38674e08dcd9}, !- Handle
  Rendering Color 459,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc25514e-e575-4cc3-af39-7f34735a9de7}, !- Handle
  Rendering Color 460,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0785238b-a9d0-4662-b69e-2c5f8890151b}, !- Handle
  Rendering Color 461,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8acd8399-6d52-4162-939f-1d1502013111}, !- Handle
  Rendering Color 462,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cfefc87b-4a4d-457b-8bdd-531d1e568256}, !- Handle
  Rendering Color 463,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1fd281b8-2684-4a47-afc7-73e98cdb6c72}, !- Handle
  Rendering Color 464,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8c097218-7118-422c-8eda-cec5960e09be}, !- Handle
  Rendering Color 465,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8733a800-05d2-4dd0-91b3-0722a5c90d52}, !- Handle
  Rendering Color 466,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4987550a-a791-4be0-a4a7-bc51db215fae}, !- Handle
  Rendering Color 467,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ba720ef-a639-406b-8301-00d6e27b23f8}, !- Handle
  Rendering Color 468,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7c11d54-1272-4715-b2e3-2e92e232df41}, !- Handle
  Rendering Color 469,                    !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fa31f9c-f727-4b05-8db8-c4cb192a3379}, !- Handle
  Rendering Color 470,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7febef06-68ff-4839-b924-cc977cc98165}, !- Handle
  Rendering Color 471,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {26f093c7-2ec9-4f0c-ba92-2e57b03a8670}, !- Handle
  Rendering Color 472,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ddabfc08-947b-4923-9943-72816b5c710a}, !- Handle
  Rendering Color 473,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ff585fb-b423-457c-9f04-08c849045ef1}, !- Handle
  Rendering Color 474,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aaf7d4d0-77ab-4159-9c89-39e2b503f09a}, !- Handle
  Rendering Color 475,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d815c57a-9d94-4c2a-8f06-e590ce7103cf}, !- Handle
  Rendering Color 476,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07c376c1-a630-45e1-a175-a5845de3aba3}, !- Handle
  Rendering Color 477,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40303d8a-4f89-4f0e-b98d-789f95de9029}, !- Handle
  Rendering Color 478,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5571ae11-e043-4cfd-a6ed-3285f5960a66}, !- Handle
  Rendering Color 479,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {435969f2-e60a-42ef-8bb7-1f41839b7373}, !- Handle
  Rendering Color 480,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed960cc1-f0b7-493f-9186-c5849ba0b2c3}, !- Handle
  Rendering Color 481,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87ef53ac-6e53-482b-920c-917de4c38dd1}, !- Handle
  Rendering Color 482,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {506f1339-2b84-4235-96da-4a6daf1bee15}, !- Handle
  Rendering Color 483,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {249da0ed-7c1e-49dd-91d8-a59508951820}, !- Handle
  Rendering Color 484,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4b1d079-366b-442a-b5e2-0032b8c13a76}, !- Handle
  Rendering Color 485,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec2b24f2-65c9-4361-88b6-83effb6165c1}, !- Handle
  Rendering Color 486,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b91edd6-c32b-49ce-a13c-c0a2bf53c9db}, !- Handle
  Rendering Color 487,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {88f0d841-f346-4bff-8c5b-626988a5540d}, !- Handle
  Rendering Color 488,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8d8d45f-62a2-47aa-82eb-66ae8909989a}, !- Handle
  Rendering Color 489,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27a0c72c-36b2-4497-b255-9fea792865f0}, !- Handle
  Rendering Color 490,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0eb457e2-bdd9-4314-a53a-633c32fb5ab9}, !- Handle
  Rendering Color 491,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bc1c408a-9428-4045-afca-423955064671}, !- Handle
  Rendering Color 492,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2937efae-23b0-4575-bb52-73ae23b1dbfd}, !- Handle
  Rendering Color 493,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b0d0041-564c-4dbe-9fc2-122aa01a30f4}, !- Handle
  Rendering Color 494,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b20c17db-4c3e-46fb-8031-42ccca52ed08}, !- Handle
  Rendering Color 495,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {73ede072-8f44-4637-8e59-85203e4c0182}, !- Handle
  Rendering Color 496,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88feecb6-f210-46f3-976f-27f1a46d00ba}, !- Handle
  Rendering Color 497,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c76e84b-8ae4-460b-8b1a-8de1f687f70d}, !- Handle
  Rendering Color 498,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a676613a-f52b-4abd-a692-7311cad9c629}, !- Handle
  Rendering Color 499,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {557313af-3ced-4209-82ce-4c3d695dc17f}, !- Handle
  Rendering Color 500,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dd055a07-0d1c-4a9a-ad26-347cabe403c7}, !- Handle
  Rendering Color 501,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:BuildingStory,
  {05c8df8c-c217-406b-9c67-dcd4b7da5162}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4ce1ecfa-2803-4ffd-bf3d-a3b22f2d465e}; !- Group Rendering Name

OS:Space,
  {584b7ff1-8132-4f68-80df-809353907987}, !- Handle
  Space 101,                              !- Name
  {7d179d46-85b4-4bf9-81e6-9abc761ef9f7}, !- Space Type Name
  {c320f9ef-2c79-4b3b-9339-ac4adb416db7}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.35205726240882,                       !- X Origin {m}
  6.87523838492452,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {05c8df8c-c217-406b-9c67-dcd4b7da5162}, !- Building Story Name
  {f0c9389c-ccd0-443c-affd-a31764060311}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4f32ccae-61cf-4291-8352-ad4f0b67c756}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {584b7ff1-8132-4f68-80df-809353907987}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.27048, 15.4348335061839, 0,          !- X,Y,Z Vertex 1 {m}
  15.27048, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15.4348335061839, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83192ab8-fcb0-432a-9146-13d67c89ace4}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {584b7ff1-8132-4f68-80df-809353907987}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.4348335061839, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 15.4348335061839, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {343cba10-0cb1-424e-9983-2abf0839c78e}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {584b7ff1-8132-4f68-80df-809353907987}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46c992c4-3339-4598-9fbc-d7d522ddcaf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.27048, 15.4348335061839, 3.048,      !- X,Y,Z Vertex 1 {m}
  15.27048, 15.4348335061839, 0,          !- X,Y,Z Vertex 2 {m}
  0, 15.4348335061839, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 15.4348335061839, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23c4e697-c449-4956-a276-e2bc20d09a83}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {584b7ff1-8132-4f68-80df-809353907987}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.27048, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  15.27048, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  15.27048, 15.4348335061839, 0,          !- X,Y,Z Vertex 3 {m}
  15.27048, 15.4348335061839, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deabee7d-a9ec-417b-9db0-167bf28f8e6a}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {584b7ff1-8132-4f68-80df-809353907987}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.27048, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  15.27048, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bf9fa03-c2d9-4bd1-b2a8-ff640e102705}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {584b7ff1-8132-4f68-80df-809353907987}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.27048, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  15.27048, 15.4348335061839, 3.048,      !- X,Y,Z Vertex 2 {m}
  0, 15.4348335061839, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1e1d564d-73b5-49c1-bb03-8afe2f843068}, !- Handle
  Space 102,                              !- Name
  {b2b57331-efd6-4585-91c5-84d3c0c0ee53}, !- Space Type Name
  {c320f9ef-2c79-4b3b-9339-ac4adb416db7}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.6225372624088,                       !- X Origin {m}
  47.2533008849245,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {05c8df8c-c217-406b-9c67-dcd4b7da5162}, !- Building Story Name
  {77040782-5deb-47cf-94c3-ba60a9c0e8be}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c22a8eab-7662-4e2f-8cc2-bb7b77198b0a}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e1d564d-73b5-49c1-bb03-8afe2f843068}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -24.9432289938161, 0,                !- X,Y,Z Vertex 2 {m}
  -15.27048, -24.9432289938161, 0,        !- X,Y,Z Vertex 3 {m}
  -15.27048, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdcaa7b3-0f4c-4739-bcd4-cac002d20db0}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e1d564d-73b5-49c1-bb03-8afe2f843068}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24.9432289938161, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -24.9432289938161, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46c992c4-3339-4598-9fbc-d7d522ddcaf2}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e1d564d-73b5-49c1-bb03-8afe2f843068}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {343cba10-0cb1-424e-9983-2abf0839c78e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.27048, -24.9432289938161, 3.048,    !- X,Y,Z Vertex 1 {m}
  -15.27048, -24.9432289938161, 0,        !- X,Y,Z Vertex 2 {m}
  0, -24.9432289938161, 0,                !- X,Y,Z Vertex 3 {m}
  0, -24.9432289938161, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24d1f802-22fb-435b-aa52-7b101713de41}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e1d564d-73b5-49c1-bb03-8afe2f843068}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.27048, 0, 3.048,                    !- X,Y,Z Vertex 1 {m}
  -15.27048, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -15.27048, -24.9432289938161, 0,        !- X,Y,Z Vertex 3 {m}
  -15.27048, -24.9432289938161, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0472002a-9a6f-4f1d-b75d-63bf3147ebf1}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e1d564d-73b5-49c1-bb03-8afe2f843068}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -15.27048, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -15.27048, 0, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17a095b0-33cf-4e35-aa9a-92887cf697b5}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e1d564d-73b5-49c1-bb03-8afe2f843068}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24.9432289938161, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -15.27048, 0, 3.048,                    !- X,Y,Z Vertex 3 {m}
  -15.27048, -24.9432289938161, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {4ce1ecfa-2803-4ffd-bf3d-a3b22f2d465e}, !- Handle
  Rendering Color 502,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:SubSurface,
  {6bd0a3c9-0c28-404b-8262-3b513b3fee47}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0472002a-9a6f-4f1d-b75d-63bf3147ebf1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.9832694259012,            !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -15.24508, 0, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -15.24508, 0, 1.9832694259012;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b6021f2-3da6-4f0d-8fcf-fc538c7a8217}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23c4e697-c449-4956-a276-e2bc20d09a83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.27048, 0.0254, 1.9832259506699,      !- X,Y,Z Vertex 1 {m}
  15.27048, 0.0254, 0.76,                 !- X,Y,Z Vertex 2 {m}
  15.27048, 15.4094335061839, 0.76,       !- X,Y,Z Vertex 3 {m}
  15.27048, 15.4094335061839, 1.9832259506699; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84e3a030-29d3-48e6-8e22-ed6a17faff9b}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24d1f802-22fb-435b-aa52-7b101713de41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.27048, -0.0254, 1.98168812038453,   !- X,Y,Z Vertex 1 {m}
  -15.27048, -0.0254, 0.76,               !- X,Y,Z Vertex 2 {m}
  -15.27048, -24.9178289938161, 0.76,     !- X,Y,Z Vertex 3 {m}
  -15.27048, -24.9178289938161, 1.98168812038453; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41e4ba7e-60b6-422b-b482-2db61dfc97ad}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83192ab8-fcb0-432a-9146-13d67c89ace4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.4094335061839, 1.9832259506699,   !- X,Y,Z Vertex 1 {m}
  0, 15.4094335061839, 0.76,              !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.9832259506699; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd2f85fa-bec6-479c-85af-2a9e6d47be58}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdcaa7b3-0f4c-4739-bcd4-cac002d20db0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -24.9178289938161, 1.98168812038453, !- X,Y,Z Vertex 1 {m}
  0, -24.9178289938161, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999976, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999976, 1.98168812038453; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c54adb10-8992-46b5-b267-e0708fd88dee}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {deabee7d-a9ec-417b-9db0-167bf28f8e6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.9832694259012,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  15.24508, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  15.24508, 0, 1.9832694259012;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {77040782-5deb-47cf-94c3-ba60a9c0e8be}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d719596-d5cb-4898-bd45-8fcf550f2b6b}, !- Zone Air Inlet Port List
  {422efb46-af1c-4612-96d6-21f5b3b16ff0}, !- Zone Air Exhaust Port List
  {0f7132c1-3598-4de8-841e-1c8b36a8371b}, !- Zone Air Node Name
  {dfa28e95-8bb3-4619-9318-9c467e32fabe}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d5301375-d195-44c6-a9a6-43f4e3ccff58}, !- Group Rendering Name
  {6f51ed2e-3406-4db6-8e1b-932cd1206bef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c3114ba-9215-416c-8178-70bbe2476f11}, !- Handle
  Node 1,                                 !- Name
  {0f7132c1-3598-4de8-841e-1c8b36a8371b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f7132c1-3598-4de8-841e-1c8b36a8371b}, !- Handle
  {cb15ee3a-66fc-4555-a8eb-303888e80314}, !- Name
  {77040782-5deb-47cf-94c3-ba60a9c0e8be}, !- Source Object
  11,                                     !- Outlet Port
  {4c3114ba-9215-416c-8178-70bbe2476f11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d719596-d5cb-4898-bd45-8fcf550f2b6b}, !- Handle
  Port List 1,                            !- Name
  {77040782-5deb-47cf-94c3-ba60a9c0e8be}, !- HVAC Component
  {032da98d-b119-4859-824c-157c1649c58e}; !- Port 1

OS:PortList,
  {422efb46-af1c-4612-96d6-21f5b3b16ff0}, !- Handle
  Port List 2,                            !- Name
  {77040782-5deb-47cf-94c3-ba60a9c0e8be}; !- HVAC Component

OS:Sizing:Zone,
  {e7758ebc-9462-4d6b-bbd3-7928832b05d0}, !- Handle
  {77040782-5deb-47cf-94c3-ba60a9c0e8be}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5654b78f-64af-44ef-9f5f-78d581c00039}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {77040782-5deb-47cf-94c3-ba60a9c0e8be}, !- Thermal Zone
  {72422212-c79c-4e96-9569-ecead457056d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {d5301375-d195-44c6-a9a6-43f4e3ccff58}, !- Handle
  Rendering Color 503,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ThermalZone,
  {f0c9389c-ccd0-443c-affd-a31764060311}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a96d59c9-3108-419a-bcf7-e1d5e003427d}, !- Zone Air Inlet Port List
  {245dacdc-bde9-44d5-9a8f-be880327b99c}, !- Zone Air Exhaust Port List
  {7a3d9b3f-d2ed-49af-a81b-610e7ad4f955}, !- Zone Air Node Name
  {2fb68a4b-77e4-4587-91e5-972a19970367}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2c9efef0-6555-4233-9721-c42ba9e3fabf}, !- Group Rendering Name
  {ccc3bdca-c0df-47ad-b64b-06935957fb87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a6fcb6f-304e-4d08-8793-d7d755249ad2}, !- Handle
  Node 2,                                 !- Name
  {7a3d9b3f-d2ed-49af-a81b-610e7ad4f955}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a3d9b3f-d2ed-49af-a81b-610e7ad4f955}, !- Handle
  {4550477a-2afd-4aea-acb4-f509c537d395}, !- Name
  {f0c9389c-ccd0-443c-affd-a31764060311}, !- Source Object
  11,                                     !- Outlet Port
  {8a6fcb6f-304e-4d08-8793-d7d755249ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a96d59c9-3108-419a-bcf7-e1d5e003427d}, !- Handle
  Port List 3,                            !- Name
  {f0c9389c-ccd0-443c-affd-a31764060311}, !- HVAC Component
  {a8e9e0fe-b0e1-4f0c-9d6d-68ba0b2f351c}; !- Port 1

OS:PortList,
  {245dacdc-bde9-44d5-9a8f-be880327b99c}, !- Handle
  Port List 4,                            !- Name
  {f0c9389c-ccd0-443c-affd-a31764060311}; !- HVAC Component

OS:Sizing:Zone,
  {d2fad306-99e0-4275-97e5-9097a2c44b11}, !- Handle
  {f0c9389c-ccd0-443c-affd-a31764060311}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {41b8e8cf-4988-4c89-9858-9353ea6bbfd8}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {f0c9389c-ccd0-443c-affd-a31764060311}, !- Thermal Zone
  {2e3e3965-d770-4cdc-9d06-03e75f35c17a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {2c9efef0-6555-4233-9721-c42ba9e3fabf}, !- Handle
  Rendering Color 504,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:ClimateZones,
  {749eeeb6-954b-49d3-89e9-52ee68672ecb}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {c02fee92-284f-46a9-a9c3-cd6f89c4825f}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {ec5b4ff6-32c9-4b57-8e5c-85ae6bf93601}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {411a7646-49ba-44da-995a-1d042037ad7a}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {5e28aaaf-c20d-4bbf-854c-a11bb7f02e8b}; !- Handle

OS:Sizing:Parameters,
  {4d7fff30-c6a2-4429-8b8a-7db8bf2da27b}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {b2ca0706-4629-4336-a97a-9ef3b589bf83}; !- Handle

OS:Timestep,
  {7d81c939-a36e-40b3-8f39-34d7b66c0021}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {de3299f8-a1d5-4970-bfca-2e88aab376e0}; !- Handle

OS:ConvergenceLimits,
  {2e34e49a-4217-481a-a17f-2de7ddd6a0d2}; !- Handle

OS:ShadowCalculation,
  {43dcb34e-212d-40ae-88c3-9cf181240211}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {83574af4-e7e1-404c-9169-4a0b4ab48e8d}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {86953e1b-b3c0-49a0-8742-2cc224e5dacc}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {1212ce37-f7bc-4f95-afeb-16b430245db9}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {f1209e41-005a-4ffc-9ad9-e99b4af4a43b}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {7b5956ed-5cc7-432b-9ff9-959eaf1e84b3}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {7485b0a4-cc46-497e-85b3-c3b168c4c830}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {d7762629-6b6d-40e2-93e4-fda47f95ea06}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:StandardsInformation:Construction,
  {c441d21e-42a2-46fe-8966-69715562e0de}, !- Handle
  {288cd78c-557f-423a-965b-cc4c53ed89c9}; !- Construction Name

OS:WeatherFile,
  {4ecdba64-3495-438e-84a0-b4115b7d0b99}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:///C:/Users/Mark/Desktop/Work/PSD/OpenStudio-PSD/Measures/UnmetLoadHoursQAQC/tests/2zone/files/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:Site,
  {b2363917-5aa7-4088-b9a7-552d967a2a41}, !- Handle
  Site 1,                                 !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:PlantLoop,
  {8c977ab1-f27a-4eb6-8d0b-00e645deed9d}, !- Handle
  Plant Loop 1,                           !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {148ed284-2d90-4016-9512-829d353e05ab}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bc7486b9-8012-4763-9f9a-d573e4b4da54}, !- Plant Side Inlet Node Name
  {7c55dfab-9a9d-4ee6-88fd-52f6aec085ca}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {14cf4ff2-7477-4d55-a876-fc6e3712cf15}, !- Demand Side Inlet Node Name
  {f1c43d91-7391-4086-bea1-7367157d8566}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {094c950e-214b-446e-9acf-bc4a08f5b7f9}, !- Handle
  {8c977ab1-f27a-4eb6-8d0b-00e645deed9d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11;                                     !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {c496d59f-3c42-438d-bd1c-77d7085cf3fc}, !- Handle
  Node 3,                                 !- Name
  {bc7486b9-8012-4763-9f9a-d573e4b4da54}, !- Inlet Port
  {ea2eb5ed-fc90-4239-b672-c5d2b6e3dbd0}; !- Outlet Port

OS:Node,
  {148ed284-2d90-4016-9512-829d353e05ab}, !- Handle
  Node 4,                                 !- Name
  {09383252-5121-41a8-97ef-1c1967eec201}, !- Inlet Port
  {7c55dfab-9a9d-4ee6-88fd-52f6aec085ca}; !- Outlet Port

OS:Node,
  {859988c0-e8d8-49b5-86d5-956e1f88707c}, !- Handle
  Node 5,                                 !- Name
  {1b08fe00-c68e-45c5-9830-eb6d0809f184}, !- Inlet Port
  {d0e29cf6-54e2-4d98-8cd9-95be92a5ca6d}; !- Outlet Port

OS:Connector:Mixer,
  {126b1968-544a-477d-b0b2-b1ea31b21fd2}, !- Handle
  Connector Mixer 1,                      !- Name
  {09383252-5121-41a8-97ef-1c1967eec201}, !- Outlet Branch Name
  {1ccd4cf4-4882-4d2b-9440-9521f78322bb}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {5dd18913-1dbb-4495-bdb6-9f4efe9de732}, !- Handle
  Connector Splitter 1,                   !- Name
  {82869962-5c66-455e-8630-7e7804ea211f}, !- Inlet Branch Name
  {1b08fe00-c68e-45c5-9830-eb6d0809f184}; !- Outlet Branch Name 1

OS:Connection,
  {bc7486b9-8012-4763-9f9a-d573e4b4da54}, !- Handle
  {aad4ef48-4359-473f-a775-91be34942c0e}, !- Name
  {8c977ab1-f27a-4eb6-8d0b-00e645deed9d}, !- Source Object
  11,                                     !- Outlet Port
  {c496d59f-3c42-438d-bd1c-77d7085cf3fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b08fe00-c68e-45c5-9830-eb6d0809f184}, !- Handle
  {88607e8d-bb81-4e88-85f7-f2ec15581350}, !- Name
  {5dd18913-1dbb-4495-bdb6-9f4efe9de732}, !- Source Object
  3,                                      !- Outlet Port
  {859988c0-e8d8-49b5-86d5-956e1f88707c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09383252-5121-41a8-97ef-1c1967eec201}, !- Handle
  {2231baf9-8722-4e7d-baed-b4a5f0af187f}, !- Name
  {126b1968-544a-477d-b0b2-b1ea31b21fd2}, !- Source Object
  2,                                      !- Outlet Port
  {148ed284-2d90-4016-9512-829d353e05ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c55dfab-9a9d-4ee6-88fd-52f6aec085ca}, !- Handle
  {43d24880-544f-46a6-bd3a-e7bef35b2254}, !- Name
  {148ed284-2d90-4016-9512-829d353e05ab}, !- Source Object
  3,                                      !- Outlet Port
  {8c977ab1-f27a-4eb6-8d0b-00e645deed9d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {266d81f0-a714-4345-b102-647601e58cee}, !- Handle
  Node 6,                                 !- Name
  {14cf4ff2-7477-4d55-a876-fc6e3712cf15}, !- Inlet Port
  {85d46d42-90f1-446d-9bf6-49388dcd76f9}; !- Outlet Port

OS:Node,
  {862287db-1b7e-4c4e-9ef2-454adbe435c0}, !- Handle
  Node 7,                                 !- Name
  {a28bed9f-7134-4750-899f-239ea44d121c}, !- Inlet Port
  {f1c43d91-7391-4086-bea1-7367157d8566}; !- Outlet Port

OS:Node,
  {987e55ad-1b9b-4c59-be9d-403f84e2cb4c}, !- Handle
  Node 8,                                 !- Name
  {de11d6a6-4137-4fb3-b183-179403af3ddf}, !- Inlet Port
  {6c83d8d2-79d9-4b8f-9bbf-da4874480a9d}; !- Outlet Port

OS:Connector:Mixer,
  {3c266449-bb17-4fdc-9d0b-6f9fb6a2b435}, !- Handle
  Connector Mixer 2,                      !- Name
  {a28bed9f-7134-4750-899f-239ea44d121c}, !- Outlet Branch Name
  {375431c2-4594-4564-a831-2ada13545fe8}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {d5c84a22-4b31-4447-92a8-45071ac3b0db}, !- Handle
  Connector Splitter 2,                   !- Name
  {85d46d42-90f1-446d-9bf6-49388dcd76f9}, !- Inlet Branch Name
  {de11d6a6-4137-4fb3-b183-179403af3ddf}; !- Outlet Branch Name 1

OS:Connection,
  {14cf4ff2-7477-4d55-a876-fc6e3712cf15}, !- Handle
  {6f7da249-e261-497e-ba2b-dc2ae14c02f3}, !- Name
  {8c977ab1-f27a-4eb6-8d0b-00e645deed9d}, !- Source Object
  14,                                     !- Outlet Port
  {266d81f0-a714-4345-b102-647601e58cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d46d42-90f1-446d-9bf6-49388dcd76f9}, !- Handle
  {65e02ce7-f9a2-43eb-8738-c76c50aa334d}, !- Name
  {266d81f0-a714-4345-b102-647601e58cee}, !- Source Object
  3,                                      !- Outlet Port
  {d5c84a22-4b31-4447-92a8-45071ac3b0db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de11d6a6-4137-4fb3-b183-179403af3ddf}, !- Handle
  {f1d8da17-63e7-460e-8260-f4dd119793e1}, !- Name
  {d5c84a22-4b31-4447-92a8-45071ac3b0db}, !- Source Object
  3,                                      !- Outlet Port
  {987e55ad-1b9b-4c59-be9d-403f84e2cb4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a28bed9f-7134-4750-899f-239ea44d121c}, !- Handle
  {0e25db7e-5cca-4c6d-8b32-b63fa5fc19d9}, !- Name
  {3c266449-bb17-4fdc-9d0b-6f9fb6a2b435}, !- Source Object
  2,                                      !- Outlet Port
  {862287db-1b7e-4c4e-9ef2-454adbe435c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1c43d91-7391-4086-bea1-7367157d8566}, !- Handle
  {6b1d9824-8f4a-47c9-b2c0-9c4d797402e2}, !- Name
  {862287db-1b7e-4c4e-9ef2-454adbe435c0}, !- Source Object
  3,                                      !- Outlet Port
  {8c977ab1-f27a-4eb6-8d0b-00e645deed9d}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterHeater:Mixed,
  {0858d0db-40f8-437b-8532-90190d10f015}, ! Handle
  OS:WaterHeater:Mixed,                   ! Name
  0.3785,                                 ! Tank Volume {m3}
  {7f3e8071-4823-4cbb-8717-a9ca8031d3a5}, ! Setpoint Temperature Schedule Name
  2,                                      ! Deadband Temperature Difference {deltaC}
  82.22,                                  ! Maximum Temperature Limit {C}
  Cycle,                                  ! Heater Control Type
  845000,                                 ! Heater Maximum Capacity {W}
  ,                                       ! Heater Minimum Capacity {W}
  ,                                       ! Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       ! Heater Ignition Delay {s}
  NaturalGas,                             ! Heater Fuel Type
  0.8,                                    ! Heater Thermal Efficiency
  ,                                       ! Part Load Factor Curve Name
  20,                                     ! Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! Off Cycle Parasitic Fuel Type
  0.8,                                    ! Off Cycle Parasitic Heat Fraction to Tank
  ,                                       ! On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! On Cycle Parasitic Fuel Type
  ,                                       ! On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               ! Ambient Temperature Indicator
  {bf1e767e-0004-4e7e-8145-3338de856525}, ! Ambient Temperature Schedule Name
  ,                                       ! Ambient Temperature Thermal Zone Name
  ,                                       ! Ambient Temperature Outdoor Air Node Name
  6,                                      ! Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! Off Cycle Loss Fraction to Thermal Zone
  6,                                      ! On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! On Cycle Loss Fraction to Thermal Zone
  ,                                       ! Peak Use Flow Rate {m3/s}
  ,                                       ! Use Flow Rate Fraction Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  {d0e29cf6-54e2-4d98-8cd9-95be92a5ca6d}, ! Use Side Inlet Node Name
  {adac3fb8-d893-4811-b2cf-8872164207df}, ! Use Side Outlet Node Name
  1,                                      ! Use Side Effectiveness
  ,                                       ! Source Side Inlet Node Name
  ,                                       ! Source Side Outlet Node Name
  1,                                      ! Source Side Effectiveness
  autosize,                               ! Use Side Design Flow Rate {m3/s}
  autosize,                               ! Source Side Design Flow Rate {m3/s}
  1.5;                                    ! Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {7f3e8071-4823-4cbb-8717-a9ca8031d3a5}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {00cdbc3e-a00f-4116-a109-5c7f9028fe68}, ! Schedule Type Limits Name
  {2bc03167-f110-4f5f-8ac2-40d4c30ea712}; ! Default Day Schedule Name

OS:Schedule:Day,
  {2bc03167-f110-4f5f-8ac2-40d4c30ea712}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {00cdbc3e-a00f-4116-a109-5c7f9028fe68}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {bf1e767e-0004-4e7e-8145-3338de856525}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {00cdbc3e-a00f-4116-a109-5c7f9028fe68}, ! Schedule Type Limits Name
  {e7bc3efb-03df-4606-9299-033b630ffa6e}; ! Default Day Schedule Name

OS:Schedule:Day,
  {e7bc3efb-03df-4606-9299-033b630ffa6e}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {00cdbc3e-a00f-4116-a109-5c7f9028fe68}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {00cdbc3e-a00f-4116-a109-5c7f9028fe68}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Node,
  {0fc922cb-42a5-4da8-b5bd-ad312dc9e32f}, !- Handle
  Node 9,                                 !- Name
  {adac3fb8-d893-4811-b2cf-8872164207df}, !- Inlet Port
  {1ccd4cf4-4882-4d2b-9440-9521f78322bb}; !- Outlet Port

OS:Connection,
  {d0e29cf6-54e2-4d98-8cd9-95be92a5ca6d}, !- Handle
  {1a0006e1-86b1-4f8e-a201-92fd206c3515}, !- Name
  {859988c0-e8d8-49b5-86d5-956e1f88707c}, !- Source Object
  3,                                      !- Outlet Port
  {0858d0db-40f8-437b-8532-90190d10f015}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {adac3fb8-d893-4811-b2cf-8872164207df}, !- Handle
  {b59d33ff-75e1-4313-99dd-d4f41180509e}, !- Name
  {0858d0db-40f8-437b-8532-90190d10f015}, !- Source Object
  32,                                     !- Outlet Port
  {0fc922cb-42a5-4da8-b5bd-ad312dc9e32f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ccd4cf4-4882-4d2b-9440-9521f78322bb}, !- Handle
  {d6ad04a7-d685-4715-b5b6-a5ee023cc523}, !- Name
  {0fc922cb-42a5-4da8-b5bd-ad312dc9e32f}, !- Source Object
  3,                                      !- Outlet Port
  {126b1968-544a-477d-b0b2-b1ea31b21fd2}, !- Target Object
  3;                                      !- Inlet Port

OS:WaterUse:Connections,
  {34b27add-90ce-42de-b16c-1a2a971d25f2}, ! Handle
  Water Use Connection,                   ! Name
  {6c83d8d2-79d9-4b8f-9bbf-da4874480a9d}, ! Inlet Node Name
  {d5c48f3e-6473-46ba-9804-a47635017d72}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9d0ce06a-b667-412c-b497-db5b9a14225c}; !- Water Use Equipment Name 1

OS:Node,
  {8f77a06a-2a90-4f36-9f0c-d526d1ad98de}, !- Handle
  Node 10,                                !- Name
  {d5c48f3e-6473-46ba-9804-a47635017d72}, !- Inlet Port
  {375431c2-4594-4564-a831-2ada13545fe8}; !- Outlet Port

OS:Connection,
  {6c83d8d2-79d9-4b8f-9bbf-da4874480a9d}, !- Handle
  {2c10e043-5b7e-4eac-b7c7-eae7847116a9}, !- Name
  {987e55ad-1b9b-4c59-be9d-403f84e2cb4c}, !- Source Object
  3,                                      !- Outlet Port
  {34b27add-90ce-42de-b16c-1a2a971d25f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5c48f3e-6473-46ba-9804-a47635017d72}, !- Handle
  {7d6cd690-4eff-4937-b9e6-dd6dffdf1056}, !- Name
  {34b27add-90ce-42de-b16c-1a2a971d25f2}, !- Source Object
  3,                                      !- Outlet Port
  {8f77a06a-2a90-4f36-9f0c-d526d1ad98de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {375431c2-4594-4564-a831-2ada13545fe8}, !- Handle
  {00ed1edb-81a7-4838-96f7-9bbf24df0cbc}, !- Name
  {8f77a06a-2a90-4f36-9f0c-d526d1ad98de}, !- Source Object
  3,                                      !- Outlet Port
  {3c266449-bb17-4fdc-9d0b-6f9fb6a2b435}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {5f1db99b-b53d-4cb2-883f-7dea19ffdeb7}, ! Handle
  Hot Water SPM,                          ! Name
  Temperature,                            ! Control Variable
  {75496a5a-4cbd-429b-8c43-bc163a8b89bc}, ! Schedule Name
  {148ed284-2d90-4016-9512-829d353e05ab}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {75496a5a-4cbd-429b-8c43-bc163a8b89bc}, ! Handle
  Hot Water Temperature,                  ! Name
  {00cdbc3e-a00f-4116-a109-5c7f9028fe68}, ! Schedule Type Limits Name
  {8a19be09-491f-4513-a16e-dfd323855003}, ! Default Day Schedule Name
  {7276993a-0c00-49c2-908e-7fffe761c85d}, ! Summer Design Day Schedule Name
  {e0a504c2-dd50-4af6-b38d-e5c35490ffc5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8a19be09-491f-4513-a16e-dfd323855003}, ! Handle
  Hot Water Temperature Default,          ! Name
  {00cdbc3e-a00f-4116-a109-5c7f9028fe68}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  64.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {7276993a-0c00-49c2-908e-7fffe761c85d}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {00cdbc3e-a00f-4116-a109-5c7f9028fe68}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {e0a504c2-dd50-4af6-b38d-e5c35490ffc5}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {00cdbc3e-a00f-4116-a109-5c7f9028fe68}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Pump:VariableSpeed,
  {98bb903c-1813-4c57-a8a3-70b37c133c2f}, ! Handle
  OS:Pump:VariableSpeed 1,                ! Name
  {ea2eb5ed-fc90-4239-b672-c5d2b6e3dbd0}, ! Inlet Node Name
  {e9a93977-835b-49c0-ab09-9e0cfbf3fc10}, ! Outlet Node Name
  ,                                       ! Rated Flow Rate {m3/s}
  ,                                       ! Rated Pump Head {Pa}
  ,                                       ! Rated Power Consumption {W}
  ,                                       ! Motor Efficiency
  ,                                       ! Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       ! Coefficient 1 of the Part Load Performance Curve
  ,                                       ! Coefficient 2 of the Part Load Performance Curve
  ,                                       ! Coefficient 3 of the Part Load Performance Curve
  ,                                       ! Coefficient 4 of the Part Load Performance Curve
  ,                                       ! Minimum Flow Rate {m3/s}
  ,                                       ! Pump Control Type
  ;                                       ! Pump Flow Rate Schedule Name

OS:Node,
  {1c42e44f-cdd2-4fac-b3ab-ca79f0690a18}, !- Handle
  Node 11,                                !- Name
  {e9a93977-835b-49c0-ab09-9e0cfbf3fc10}, !- Inlet Port
  {82869962-5c66-455e-8630-7e7804ea211f}; !- Outlet Port

OS:Connection,
  {ea2eb5ed-fc90-4239-b672-c5d2b6e3dbd0}, !- Handle
  {14e42133-913b-45c0-83bd-6973949541b6}, !- Name
  {c496d59f-3c42-438d-bd1c-77d7085cf3fc}, !- Source Object
  3,                                      !- Outlet Port
  {98bb903c-1813-4c57-a8a3-70b37c133c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a93977-835b-49c0-ab09-9e0cfbf3fc10}, !- Handle
  {693169b2-832b-4342-bdb4-423e51f1a9fa}, !- Name
  {98bb903c-1813-4c57-a8a3-70b37c133c2f}, !- Source Object
  3,                                      !- Outlet Port
  {1c42e44f-cdd2-4fac-b3ab-ca79f0690a18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82869962-5c66-455e-8630-7e7804ea211f}, !- Handle
  {972c51c5-9eb2-438c-be57-d72354eecfe5}, !- Name
  {1c42e44f-cdd2-4fac-b3ab-ca79f0690a18}, !- Source Object
  3,                                      !- Outlet Port
  {5dd18913-1dbb-4495-bdb6-9f4efe9de732}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {9d0ce06a-b667-412c-b497-db5b9a14225c}, ! Handle
  shower,                                 ! Name
  {2edd35f5-094b-4a8d-bc0f-39bc1b6cd40d}, ! Water Use Equipment Definition Name
  {584b7ff1-8132-4f68-80df-809353907987}, !- Space Name
  {bbe864e9-83d0-4173-b2b9-66e00e1377b1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {2edd35f5-094b-4a8d-bc0f-39bc1b6cd40d}, ! Handle
  Bathroom Sink Definition,               ! Name
  ,                                       ! End-Use Subcategory
  0.0000631,                              ! Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Sensible Fraction Schedule Name
  ;                                       !- Latent Fraction Schedule Name

OS:Schedule:Constant,
  {24ea6e55-5b20-4103-ab80-eea9878c623f}, !- Handle
  Always On Discrete,                     !- Name
  {a21217bf-e37f-4d35-8a13-2e015773dcfa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a21217bf-e37f-4d35-8a13-2e015773dcfa}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {0d408e0e-3509-4161-8f91-2245fa5f427b}, !- Handle
  Deck_Temperature,                       !- Name
  {6947c30d-33fe-4596-a810-ffa27d3d70ee}, !- Schedule Type Limits Name
  {8493e473-6485-40b2-bcf7-6d2cdfab1c0f}, !- Default Day Schedule Name
  {135552e1-97d1-4a23-94db-54ed835c31c3}, !- Summer Design Day Schedule Name
  {77aa54d9-991e-4690-b513-1b1580913fb7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8493e473-6485-40b2-bcf7-6d2cdfab1c0f}, !- Handle
  Deck_Temperature_Default,               !- Name
  {6947c30d-33fe-4596-a810-ffa27d3d70ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {135552e1-97d1-4a23-94db-54ed835c31c3}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {6947c30d-33fe-4596-a810-ffa27d3d70ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {77aa54d9-991e-4690-b513-1b1580913fb7}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {6947c30d-33fe-4596-a810-ffa27d3d70ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5fedc06f-5961-4c6d-b5e7-40a8ced20909}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {4831acf9-091a-48c4-af07-f49a611913ca}, !- Schedule Type Limits Name
  {712c66c8-4992-4fbb-9751-4ac9de59303c}, !- Default Day Schedule Name
  {27bd53d9-43d0-41b9-a809-c5c936198f46}, !- Summer Design Day Schedule Name
  {4e139a6c-ecef-4f79-a678-9de86e8e5c14}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {712c66c8-4992-4fbb-9751-4ac9de59303c}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {4831acf9-091a-48c4-af07-f49a611913ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {27bd53d9-43d0-41b9-a809-c5c936198f46}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {4831acf9-091a-48c4-af07-f49a611913ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4e139a6c-ecef-4f79-a678-9de86e8e5c14}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {4831acf9-091a-48c4-af07-f49a611913ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {80905e5e-daa0-4d5f-9c02-4bf49d1e777b}, !- Handle
  Chilled_Water_Temperature,              !- Name
  {cd3c94f4-1ccf-44f6-8e69-d910a34d2688}, !- Schedule Type Limits Name
  {33502a40-f03d-454b-a1a1-080f8c597b66}, !- Default Day Schedule Name
  {8f841136-a178-48e0-8584-f19a9cb4730c}, !- Summer Design Day Schedule Name
  {da73f8ab-e84c-454e-8918-1d80b4d48d80}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33502a40-f03d-454b-a1a1-080f8c597b66}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  {cd3c94f4-1ccf-44f6-8e69-d910a34d2688}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8f841136-a178-48e0-8584-f19a9cb4730c}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  {cd3c94f4-1ccf-44f6-8e69-d910a34d2688}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {da73f8ab-e84c-454e-8918-1d80b4d48d80}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  {cd3c94f4-1ccf-44f6-8e69-d910a34d2688}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {90ccbd6f-e298-45c9-81cb-61fe2fb96517}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {446e7a65-a8c1-4448-a101-b3b896e36594}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5d9e9d48-e326-4413-abf9-205d87f4ff88}, !- Supply Side Inlet Node Name
  {ac884e60-ccd7-4beb-8600-5664eb10f54b}, !- Demand Side Outlet Node Name
  {3342cdcc-6a42-4c05-a8af-f37590a90df2}, !- Demand Side Inlet Node Names
  {7eba67f4-18d2-4a90-8745-f4925b43a7f2}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {446e7a65-a8c1-4448-a101-b3b896e36594}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {516e82d3-d3d4-4262-8bfe-e8c60c600914}, !- Availability Manager Name 1
  {eaf2078c-8c75-419b-a79c-e3d964029832}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {516e82d3-d3d4-4262-8bfe-e8c60c600914}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {24ea6e55-5b20-4103-ab80-eea9878c623f}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {eaf2078c-8c75-419b-a79c-e3d964029832}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {4980e008-f76b-41f4-a8df-48d087a62c71}, !- Handle
  Node 12,                                !- Name
  {5d9e9d48-e326-4413-abf9-205d87f4ff88}, !- Inlet Port
  {2020e545-9541-4563-8780-c89750a0706b}; !- Outlet Port

OS:Node,
  {08e1274a-fe05-40e8-8eea-55c45b5422a4}, !- Handle
  Node 13,                                !- Name
  {89ef0598-a2fe-42fe-9b50-dee50c4a1632}, !- Inlet Port
  {7eba67f4-18d2-4a90-8745-f4925b43a7f2}; !- Outlet Port

OS:Connection,
  {5d9e9d48-e326-4413-abf9-205d87f4ff88}, !- Handle
  {46af013a-e7d5-4bbb-9f7a-4f4d5bbaf08d}, !- Name
  {90ccbd6f-e298-45c9-81cb-61fe2fb96517}, !- Source Object
  7,                                      !- Outlet Port
  {4980e008-f76b-41f4-a8df-48d087a62c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eba67f4-18d2-4a90-8745-f4925b43a7f2}, !- Handle
  {fc720bbd-5e69-42d1-9a7d-7492bbd3ef2e}, !- Name
  {08e1274a-fe05-40e8-8eea-55c45b5422a4}, !- Source Object
  3,                                      !- Outlet Port
  {90ccbd6f-e298-45c9-81cb-61fe2fb96517}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {eddc2760-ae1c-4d83-9e29-46d7c8c55019}, !- Handle
  Node 14,                                !- Name
  {3342cdcc-6a42-4c05-a8af-f37590a90df2}, !- Inlet Port
  {1497746f-7b23-40a0-b1d1-9935fb3bad62}; !- Outlet Port

OS:Node,
  {4f06edf4-b589-44cf-a454-1d36892712e4}, !- Handle
  Node 15,                                !- Name
  {7c08a49e-3ea7-4173-8db8-e5f4ce01e751}, !- Inlet Port
  {ac884e60-ccd7-4beb-8600-5664eb10f54b}; !- Outlet Port

OS:Node,
  {b2811e72-d5a3-4210-a3d3-aff5eb8bbaf2}, !- Handle
  Node 16,                                !- Name
  {2040fd82-195e-4691-96a3-bd07bf171a99}, !- Inlet Port
  {032da98d-b119-4859-824c-157c1649c58e}; !- Outlet Port

OS:Connection,
  {3342cdcc-6a42-4c05-a8af-f37590a90df2}, !- Handle
  {fd739f84-47c3-470f-901c-83a1f85eacf3}, !- Name
  {90ccbd6f-e298-45c9-81cb-61fe2fb96517}, !- Source Object
  9,                                      !- Outlet Port
  {eddc2760-ae1c-4d83-9e29-46d7c8c55019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac884e60-ccd7-4beb-8600-5664eb10f54b}, !- Handle
  {79ca0795-e4e4-4c7b-a698-5ec0fb0c6e2b}, !- Name
  {4f06edf4-b589-44cf-a454-1d36892712e4}, !- Source Object
  3,                                      !- Outlet Port
  {90ccbd6f-e298-45c9-81cb-61fe2fb96517}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8c832655-1166-4ac2-92d2-24156d93148d}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {1497746f-7b23-40a0-b1d1-9935fb3bad62}, !- Inlet Node Name
  {7c291659-b381-4beb-acbd-21aacf54b1d0}, !- Outlet Node Name 1
  {e3bbaec7-072d-465b-993b-de495d9372f4}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {896d0d88-1374-4375-ac1f-93b1ed118392}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {7c08a49e-3ea7-4173-8db8-e5f4ce01e751}, !- Outlet Node Name
  {310bde7d-0b61-4270-907b-12cdde7f3ba7}, !- Inlet Node Name 1
  {0c5e4bb4-5b85-4eb2-be64-b52adf11cfbd}; !- Inlet Node Name 2

OS:Connection,
  {1497746f-7b23-40a0-b1d1-9935fb3bad62}, !- Handle
  {1e1ced0e-e3ca-41bb-9403-5aa0ef5f08cd}, !- Name
  {eddc2760-ae1c-4d83-9e29-46d7c8c55019}, !- Source Object
  3,                                      !- Outlet Port
  {8c832655-1166-4ac2-92d2-24156d93148d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c08a49e-3ea7-4173-8db8-e5f4ce01e751}, !- Handle
  {5caeada4-8161-4263-a443-1a503de475e3}, !- Name
  {896d0d88-1374-4375-ac1f-93b1ed118392}, !- Source Object
  2,                                      !- Outlet Port
  {4f06edf4-b589-44cf-a454-1d36892712e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c58f5438-85c1-415c-b2f1-c8fbef0d0a60}, !- Handle
  {90ccbd6f-e298-45c9-81cb-61fe2fb96517}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:VariableVolume,
  {db87bcf9-e59a-47be-bb22-f4aff950a7f1}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {24ea6e55-5b20-4103-ab80-eea9878c623f}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {41bceecb-6610-4474-88e7-bc26272c1682}, !- Air Inlet Node Name
  {89ef0598-a2fe-42fe-9b50-dee50c4a1632}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {a117de70-2dd9-422d-831d-5622ca5698f5}, !- Handle
  Coil Heating Water 1,                   !- Name
  {24ea6e55-5b20-4103-ab80-eea9878c623f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {13af9fda-81b6-406d-88cb-5b7c3c11c412}, !- Water Inlet Node Name
  {9603674f-63af-425b-8b5c-2c5b29e90163}, !- Water Outlet Node Name
  {18cde183-0ec3-4a9f-9ecb-03c75ca66eb7}, !- Air Inlet Node Name
  {de9ed0b5-fb84-4a10-88d0-ec3a7f2b9b02}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {8d2800a3-abaa-432b-b895-8a5504df8169}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {24ea6e55-5b20-4103-ab80-eea9878c623f}, !- Availability Schedule Name
  0.000126180392798995,                   !- Design Water Flow Rate {m3/s}
  0.000126180392798995,                   !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f1e32b5a-0a62-4126-8649-5b28e5d183c9}, !- Water Inlet Node Name
  {4ce71fcd-e605-4b87-915e-dae18b834827}, !- Water Outlet Node Name
  {2329fcbd-96fb-4a87-83c2-3a637c28b6d0}, !- Air Inlet Node Name
  {ba385c48-3cd7-4c17-8f79-d0aea9d68430}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:ScheduleTypeLimits,
  {6947c30d-33fe-4596-a810-ffa27d3d70ee}, !- Handle
  Temperature 50,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Controller:OutdoorAir,
  {2a88a5f6-a546-4ac0-b8df-a6ba35ac2cd2}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6f00ad6c-129f-4c5d-986e-ee374b0b4514}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6f00ad6c-129f-4c5d-986e-ee374b0b4514}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {24ea6e55-5b20-4103-ab80-eea9878c623f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6a8cf369-242a-4f6f-98dc-074fbfda070f}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {2a88a5f6-a546-4ac0-b8df-a6ba35ac2cd2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c18f1829-37a5-4bee-97ec-78ed67760ab1}, !- Mixed Air Node Name
  {bdf7089a-8c6d-4f11-965e-992855dfe212}, !- Outdoor Air Stream Node Name
  {dfaf8b45-65e1-4872-bf34-2a393702714a}, !- Relief Air Stream Node Name
  {2020e545-9541-4563-8780-c89750a0706b}; !- Return Air Stream Node Name

OS:Node,
  {06181a00-d6b5-44ab-9cce-fcc4e0a5d11b}, !- Handle
  Node 17,                                !- Name
  ,                                       !- Inlet Port
  {bdf7089a-8c6d-4f11-965e-992855dfe212}; !- Outlet Port

OS:Connection,
  {bdf7089a-8c6d-4f11-965e-992855dfe212}, !- Handle
  {69a7a24f-cc16-4cea-b685-c79b5d0c4c46}, !- Name
  {06181a00-d6b5-44ab-9cce-fcc4e0a5d11b}, !- Source Object
  3,                                      !- Outlet Port
  {6a8cf369-242a-4f6f-98dc-074fbfda070f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {60a601d8-66e6-461f-b0bb-676a2208022b}, !- Handle
  Node 18,                                !- Name
  {dfaf8b45-65e1-4872-bf34-2a393702714a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfaf8b45-65e1-4872-bf34-2a393702714a}, !- Handle
  {746e8827-9942-47ac-b2c0-5f75666235bf}, !- Name
  {6a8cf369-242a-4f6f-98dc-074fbfda070f}, !- Source Object
  7,                                      !- Outlet Port
  {60a601d8-66e6-461f-b0bb-676a2208022b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2020e545-9541-4563-8780-c89750a0706b}, !- Handle
  {d721a195-842c-4719-9189-9d771a3eb666}, !- Name
  {4980e008-f76b-41f4-a8df-48d087a62c71}, !- Source Object
  3,                                      !- Outlet Port
  {6a8cf369-242a-4f6f-98dc-074fbfda070f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4b4bbc6c-0d36-4d17-8b60-4d5114008406}, !- Handle
  Node 19,                                !- Name
  {c18f1829-37a5-4bee-97ec-78ed67760ab1}, !- Inlet Port
  {2329fcbd-96fb-4a87-83c2-3a637c28b6d0}; !- Outlet Port

OS:Connection,
  {c18f1829-37a5-4bee-97ec-78ed67760ab1}, !- Handle
  {275fd578-064d-4154-a9df-17fdefa2f55d}, !- Name
  {6a8cf369-242a-4f6f-98dc-074fbfda070f}, !- Source Object
  5,                                      !- Outlet Port
  {4b4bbc6c-0d36-4d17-8b60-4d5114008406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2329fcbd-96fb-4a87-83c2-3a637c28b6d0}, !- Handle
  {ed969da0-7ab8-4023-b768-74ec34cba548}, !- Name
  {4b4bbc6c-0d36-4d17-8b60-4d5114008406}, !- Source Object
  3,                                      !- Outlet Port
  {8d2800a3-abaa-432b-b895-8a5504df8169}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4e70d2d7-fb0a-40be-b507-b9bccfcbdf31}, !- Handle
  Node 20,                                !- Name
  {ba385c48-3cd7-4c17-8f79-d0aea9d68430}, !- Inlet Port
  {18cde183-0ec3-4a9f-9ecb-03c75ca66eb7}; !- Outlet Port

OS:Connection,
  {ba385c48-3cd7-4c17-8f79-d0aea9d68430}, !- Handle
  {90910a75-56b2-4678-a4cf-fc92ac81a66e}, !- Name
  {8d2800a3-abaa-432b-b895-8a5504df8169}, !- Source Object
  13,                                     !- Outlet Port
  {4e70d2d7-fb0a-40be-b507-b9bccfcbdf31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18cde183-0ec3-4a9f-9ecb-03c75ca66eb7}, !- Handle
  {4daf35f6-ef36-45f5-924b-983a936f3902}, !- Name
  {4e70d2d7-fb0a-40be-b507-b9bccfcbdf31}, !- Source Object
  3,                                      !- Outlet Port
  {a117de70-2dd9-422d-831d-5622ca5698f5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {44ef2249-99dd-4be9-98c6-008a69825b27}, !- Handle
  Node 21,                                !- Name
  {de9ed0b5-fb84-4a10-88d0-ec3a7f2b9b02}, !- Inlet Port
  {41bceecb-6610-4474-88e7-bc26272c1682}; !- Outlet Port

OS:Connection,
  {de9ed0b5-fb84-4a10-88d0-ec3a7f2b9b02}, !- Handle
  {927ee8ef-7b2b-47cf-87df-bbf9a55f1bdd}, !- Name
  {a117de70-2dd9-422d-831d-5622ca5698f5}, !- Source Object
  8,                                      !- Outlet Port
  {44ef2249-99dd-4be9-98c6-008a69825b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41bceecb-6610-4474-88e7-bc26272c1682}, !- Handle
  {878a374e-3d07-4a2e-9e70-8cd5f9cb63a7}, !- Name
  {44ef2249-99dd-4be9-98c6-008a69825b27}, !- Source Object
  3,                                      !- Outlet Port
  {db87bcf9-e59a-47be-bb22-f4aff950a7f1}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {89ef0598-a2fe-42fe-9b50-dee50c4a1632}, !- Handle
  {373004eb-5a00-4b03-bf8a-f4b50a16ad74}, !- Name
  {db87bcf9-e59a-47be-bb22-f4aff950a7f1}, !- Source Object
  17,                                     !- Outlet Port
  {08e1274a-fe05-40e8-8eea-55c45b5422a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {83e9a108-5900-4e32-ad1e-a9bcd1bee18f}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {4208125d-5dbc-4544-b853-dcfdb4569ee1}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4e2f4bd7-38a0-464d-834d-70dfef41e3f3}, !- Plant Side Inlet Node Name
  {c42c3619-7dfa-46d4-bf7f-6fa5846f8452}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b75ed0a1-417f-45f8-8fa4-53c45d18fa38}, !- Demand Side Inlet Node Name
  {8231d1fa-c18e-4a0b-9ae9-248fd42f9d86}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {26e34011-e879-4a2a-a371-55a2b4ae4cad}, !- Handle
  {83e9a108-5900-4e32-ad1e-a9bcd1bee18f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11;                                     !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {4b639030-9279-4a29-b902-17932bbbf335}, !- Handle
  Node 22,                                !- Name
  {4e2f4bd7-38a0-464d-834d-70dfef41e3f3}, !- Inlet Port
  {cae66a6e-c19a-4da3-9b5f-ae3be2871c25}; !- Outlet Port

OS:Node,
  {4208125d-5dbc-4544-b853-dcfdb4569ee1}, !- Handle
  Node 23,                                !- Name
  {67da8f09-f0d1-4e21-b1c3-7d432958b868}, !- Inlet Port
  {c42c3619-7dfa-46d4-bf7f-6fa5846f8452}; !- Outlet Port

OS:Node,
  {70cb9ee8-8085-4ad7-938b-f390fd25ce77}, !- Handle
  Node 24,                                !- Name
  {ab8d59f9-8a50-4f29-b26d-07bbdd9b44ee}, !- Inlet Port
  {6eeb33f5-034b-4297-b727-7aa431e608b4}; !- Outlet Port

OS:Connector:Mixer,
  {af22f7d7-3f90-4599-9f15-27f2b387d063}, !- Handle
  Connector Mixer 3,                      !- Name
  {f0c5e4f3-bad5-4ffd-97c4-ab4fdc0daee1}, !- Outlet Branch Name
  {3f287e0a-0278-47d8-8b27-bed63313f462}, !- Inlet Branch Name 1
  {55058949-fd19-47c9-87eb-553196ed0e3b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {21c0d19a-9e69-4445-b067-568894c7d752}, !- Handle
  Connector Splitter 3,                   !- Name
  {ba5f6e91-6c28-4325-94bb-da4ca1bf9539}, !- Inlet Branch Name
  {ab8d59f9-8a50-4f29-b26d-07bbdd9b44ee}, !- Outlet Branch Name 1
  {b913a00d-6e13-4c45-a3f3-e73d36ed241b}; !- Outlet Branch Name 2

OS:Connection,
  {4e2f4bd7-38a0-464d-834d-70dfef41e3f3}, !- Handle
  {a4ae3eda-6b50-4104-bfcc-1fc4a4d73cc1}, !- Name
  {83e9a108-5900-4e32-ad1e-a9bcd1bee18f}, !- Source Object
  11,                                     !- Outlet Port
  {4b639030-9279-4a29-b902-17932bbbf335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab8d59f9-8a50-4f29-b26d-07bbdd9b44ee}, !- Handle
  {38ce92cf-7be4-4cd6-a555-3f83d4b607e5}, !- Name
  {21c0d19a-9e69-4445-b067-568894c7d752}, !- Source Object
  3,                                      !- Outlet Port
  {70cb9ee8-8085-4ad7-938b-f390fd25ce77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c42c3619-7dfa-46d4-bf7f-6fa5846f8452}, !- Handle
  {5bd0476e-b086-459d-a8ab-30214cf11bcb}, !- Name
  {4208125d-5dbc-4544-b853-dcfdb4569ee1}, !- Source Object
  3,                                      !- Outlet Port
  {83e9a108-5900-4e32-ad1e-a9bcd1bee18f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0c0af2b2-49f5-4750-95d3-47f37f5f8e95}, !- Handle
  Node 25,                                !- Name
  {b75ed0a1-417f-45f8-8fa4-53c45d18fa38}, !- Inlet Port
  {149338e3-f9f3-41af-8041-111665ea2dd1}; !- Outlet Port

OS:Node,
  {c53c715b-fcaa-4a74-abc0-7d53c79e1f6a}, !- Handle
  Node 26,                                !- Name
  {86330f78-3ec6-4f12-a232-57f976733676}, !- Inlet Port
  {8231d1fa-c18e-4a0b-9ae9-248fd42f9d86}; !- Outlet Port

OS:Node,
  {d1f5c62e-bb0b-49f1-a812-94cd6e3b3aaf}, !- Handle
  Node 27,                                !- Name
  {2b26e49f-a64a-4361-902d-19ca9c6d0b19}, !- Inlet Port
  {67bb54f8-5e2c-4282-a57e-f92c353d8012}; !- Outlet Port

OS:Connector:Mixer,
  {38745015-c6cc-4df8-be3c-adfa56fe110f}, !- Handle
  Connector Mixer 4,                      !- Name
  {f31921eb-76a0-47ab-a56b-3654504a5c4e}, !- Outlet Branch Name
  {fc9ca037-b33e-464d-ab83-8c157bc42ebb}, !- Inlet Branch Name 1
  {37f97e73-bee4-4a8d-b6b0-71fcae775196}, !- Inlet Branch Name 2
  {0815cd2e-0dd3-4f31-8242-ff1d204dfc62}, !- Inlet Branch Name 3
  {d204eaeb-4133-4c3b-81db-68cb78c4e9ca}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {9d7d4a0d-660f-4ac4-b95c-de9414950181}, !- Handle
  Connector Splitter 4,                   !- Name
  {8e2f873d-a01b-4581-bc6d-7528324cfdf2}, !- Inlet Branch Name
  {2b26e49f-a64a-4361-902d-19ca9c6d0b19}, !- Outlet Branch Name 1
  {b1830141-e6b0-4278-a72f-878ee11bf648}, !- Outlet Branch Name 2
  {6799e9de-6825-4910-8f14-caed4d889149}, !- Outlet Branch Name 3
  {ce16dfa2-7da9-49ea-9264-0c9cc03184e7}; !- Outlet Branch Name 4

OS:Connection,
  {b75ed0a1-417f-45f8-8fa4-53c45d18fa38}, !- Handle
  {f3fd010d-b9a5-4e05-a8d5-dc878339f017}, !- Name
  {83e9a108-5900-4e32-ad1e-a9bcd1bee18f}, !- Source Object
  14,                                     !- Outlet Port
  {0c0af2b2-49f5-4750-95d3-47f37f5f8e95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b26e49f-a64a-4361-902d-19ca9c6d0b19}, !- Handle
  {7428a503-a36a-421e-b076-64bddaef98f9}, !- Name
  {9d7d4a0d-660f-4ac4-b95c-de9414950181}, !- Source Object
  3,                                      !- Outlet Port
  {d1f5c62e-bb0b-49f1-a812-94cd6e3b3aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8231d1fa-c18e-4a0b-9ae9-248fd42f9d86}, !- Handle
  {6e0109d9-c0dd-446b-86f2-236697b6d85a}, !- Name
  {c53c715b-fcaa-4a74-abc0-7d53c79e1f6a}, !- Source Object
  3,                                      !- Outlet Port
  {83e9a108-5900-4e32-ad1e-a9bcd1bee18f}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {65bb6f2f-af50-464b-a770-02f6dc307918}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {cae66a6e-c19a-4da3-9b5f-ae3be2871c25}, !- Inlet Node Name
  {566227a6-c323-4259-bfad-6f59aa114f70}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Boiler:HotWater,
  {2132e7a2-0914-41bd-8151-ab4978c4d395}, !- Handle
  Boiler Hot Water 1,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {ff52829f-94bc-4e7e-bd4f-e6c0f74021dc}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {6eeb33f5-034b-4297-b727-7aa431e608b4}, !- Boiler Water Inlet Node Name
  {77d225d1-76e4-4d3b-bf42-8688b9aa9556}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Curve:Biquadratic,
  {ff52829f-94bc-4e7e-bd4f-e6c0f74021dc}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1,                                      !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {d79097e7-6f5a-4a0e-9763-97fac1bd5d58}, !- Handle
  Node 28,                                !- Name
  {566227a6-c323-4259-bfad-6f59aa114f70}, !- Inlet Port
  {ba5f6e91-6c28-4325-94bb-da4ca1bf9539}; !- Outlet Port

OS:Connection,
  {cae66a6e-c19a-4da3-9b5f-ae3be2871c25}, !- Handle
  {92576c0c-05b6-475e-9570-5cb84e611f02}, !- Name
  {4b639030-9279-4a29-b902-17932bbbf335}, !- Source Object
  3,                                      !- Outlet Port
  {65bb6f2f-af50-464b-a770-02f6dc307918}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {566227a6-c323-4259-bfad-6f59aa114f70}, !- Handle
  {c787078a-05a9-4bf3-b4e5-5469329548ec}, !- Name
  {65bb6f2f-af50-464b-a770-02f6dc307918}, !- Source Object
  3,                                      !- Outlet Port
  {d79097e7-6f5a-4a0e-9763-97fac1bd5d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba5f6e91-6c28-4325-94bb-da4ca1bf9539}, !- Handle
  {ac01ea74-568b-4115-99aa-b7f9a8c95235}, !- Name
  {d79097e7-6f5a-4a0e-9763-97fac1bd5d58}, !- Source Object
  3,                                      !- Outlet Port
  {21c0d19a-9e69-4445-b067-568894c7d752}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e892907-4562-42bd-a12b-fbd8a2e86f56}, !- Handle
  Node 29,                                !- Name
  {77d225d1-76e4-4d3b-bf42-8688b9aa9556}, !- Inlet Port
  {3f287e0a-0278-47d8-8b27-bed63313f462}; !- Outlet Port

OS:Connection,
  {6eeb33f5-034b-4297-b727-7aa431e608b4}, !- Handle
  {cb6e5604-6688-479c-a3cd-94fbfd3b5ad3}, !- Name
  {70cb9ee8-8085-4ad7-938b-f390fd25ce77}, !- Source Object
  3,                                      !- Outlet Port
  {2132e7a2-0914-41bd-8151-ab4978c4d395}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {77d225d1-76e4-4d3b-bf42-8688b9aa9556}, !- Handle
  {e7d3407b-84e0-46c5-9569-b429c333d98b}, !- Name
  {2132e7a2-0914-41bd-8151-ab4978c4d395}, !- Source Object
  13,                                     !- Outlet Port
  {3e892907-4562-42bd-a12b-fbd8a2e86f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f287e0a-0278-47d8-8b27-bed63313f462}, !- Handle
  {9e4c395d-5803-428c-bfb3-a97dd46b6a0a}, !- Name
  {3e892907-4562-42bd-a12b-fbd8a2e86f56}, !- Source Object
  3,                                      !- Outlet Port
  {af22f7d7-3f90-4599-9f15-27f2b387d063}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {13d86612-d2ab-4144-8f60-af37534f1685}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {ae5b4c2b-d212-419b-bf45-3fcc8b1bdf86}, !- Inlet Node Name
  {ebcaab87-dc41-40d4-bb41-adcc6f904c7a}; !- Outlet Node Name

OS:Node,
  {e9c70d33-7472-4e89-b120-07ccd790c89f}, !- Handle
  Node 30,                                !- Name
  {b913a00d-6e13-4c45-a3f3-e73d36ed241b}, !- Inlet Port
  {ae5b4c2b-d212-419b-bf45-3fcc8b1bdf86}; !- Outlet Port

OS:Connection,
  {b913a00d-6e13-4c45-a3f3-e73d36ed241b}, !- Handle
  {86e9d4b4-617e-4600-aa80-d9ef7bbb7983}, !- Name
  {21c0d19a-9e69-4445-b067-568894c7d752}, !- Source Object
  4,                                      !- Outlet Port
  {e9c70d33-7472-4e89-b120-07ccd790c89f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b7c7d7e-ebca-4042-bb6d-fd8ab5f9de01}, !- Handle
  Node 31,                                !- Name
  {ebcaab87-dc41-40d4-bb41-adcc6f904c7a}, !- Inlet Port
  {55058949-fd19-47c9-87eb-553196ed0e3b}; !- Outlet Port

OS:Connection,
  {ae5b4c2b-d212-419b-bf45-3fcc8b1bdf86}, !- Handle
  {68b566ad-36c8-4b8c-9041-08bddd9d46f3}, !- Name
  {e9c70d33-7472-4e89-b120-07ccd790c89f}, !- Source Object
  3,                                      !- Outlet Port
  {13d86612-d2ab-4144-8f60-af37534f1685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebcaab87-dc41-40d4-bb41-adcc6f904c7a}, !- Handle
  {3070e7df-145f-4ffc-a043-3ff9c2037807}, !- Name
  {13d86612-d2ab-4144-8f60-af37534f1685}, !- Source Object
  3,                                      !- Outlet Port
  {4b7c7d7e-ebca-4042-bb6d-fd8ab5f9de01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55058949-fd19-47c9-87eb-553196ed0e3b}, !- Handle
  {ee94c9a2-87a4-42b8-bc7e-694b0d616d47}, !- Name
  {4b7c7d7e-ebca-4042-bb6d-fd8ab5f9de01}, !- Source Object
  3,                                      !- Outlet Port
  {af22f7d7-3f90-4599-9f15-27f2b387d063}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4b2c663c-ed64-4045-96dd-842a31453dad}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {67bb54f8-5e2c-4282-a57e-f92c353d8012}, !- Inlet Node Name
  {49f30d62-1577-499c-b753-f47524c45221}; !- Outlet Node Name

OS:Node,
  {348a5f7e-8a2c-432a-8ddc-1bf4dd91e179}, !- Handle
  Node 32,                                !- Name
  {49f30d62-1577-499c-b753-f47524c45221}, !- Inlet Port
  {fc9ca037-b33e-464d-ab83-8c157bc42ebb}; !- Outlet Port

OS:Connection,
  {67bb54f8-5e2c-4282-a57e-f92c353d8012}, !- Handle
  {14a50016-3873-4930-8c86-328ff4826902}, !- Name
  {d1f5c62e-bb0b-49f1-a812-94cd6e3b3aaf}, !- Source Object
  3,                                      !- Outlet Port
  {4b2c663c-ed64-4045-96dd-842a31453dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49f30d62-1577-499c-b753-f47524c45221}, !- Handle
  {08ab2da3-3cb5-44db-a66c-a63941ca47e2}, !- Name
  {4b2c663c-ed64-4045-96dd-842a31453dad}, !- Source Object
  3,                                      !- Outlet Port
  {348a5f7e-8a2c-432a-8ddc-1bf4dd91e179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc9ca037-b33e-464d-ab83-8c157bc42ebb}, !- Handle
  {dddf9d2a-a056-4f40-baf3-d03ccf9e563d}, !- Name
  {348a5f7e-8a2c-432a-8ddc-1bf4dd91e179}, !- Source Object
  3,                                      !- Outlet Port
  {38745015-c6cc-4df8-be3c-adfa56fe110f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da604225-9a8b-41bd-8d74-96617619659f}, !- Handle
  Node 33,                                !- Name
  {b1830141-e6b0-4278-a72f-878ee11bf648}, !- Inlet Port
  {13af9fda-81b6-406d-88cb-5b7c3c11c412}; !- Outlet Port

OS:Connection,
  {b1830141-e6b0-4278-a72f-878ee11bf648}, !- Handle
  {68e40cc7-42cf-49f9-86ce-8b23e2ce02ba}, !- Name
  {9d7d4a0d-660f-4ac4-b95c-de9414950181}, !- Source Object
  4,                                      !- Outlet Port
  {da604225-9a8b-41bd-8d74-96617619659f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffc10299-156f-48d6-9bff-8e41bfcaa12f}, !- Handle
  Node 34,                                !- Name
  {9603674f-63af-425b-8b5c-2c5b29e90163}, !- Inlet Port
  {37f97e73-bee4-4a8d-b6b0-71fcae775196}; !- Outlet Port

OS:Connection,
  {13af9fda-81b6-406d-88cb-5b7c3c11c412}, !- Handle
  {5e9c317e-0733-4fba-819e-522eb23c6ba1}, !- Name
  {da604225-9a8b-41bd-8d74-96617619659f}, !- Source Object
  3,                                      !- Outlet Port
  {a117de70-2dd9-422d-831d-5622ca5698f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9603674f-63af-425b-8b5c-2c5b29e90163}, !- Handle
  {e7a87685-b394-4588-ad92-1aba2e79eb72}, !- Name
  {a117de70-2dd9-422d-831d-5622ca5698f5}, !- Source Object
  6,                                      !- Outlet Port
  {ffc10299-156f-48d6-9bff-8e41bfcaa12f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37f97e73-bee4-4a8d-b6b0-71fcae775196}, !- Handle
  {6f5f035e-9e92-4edf-bb45-72b1b0fa4cf6}, !- Name
  {ffc10299-156f-48d6-9bff-8e41bfcaa12f}, !- Source Object
  3,                                      !- Outlet Port
  {38745015-c6cc-4df8-be3c-adfa56fe110f}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f8acd568-8119-4041-8334-01317180d19a}, !- Handle
  Controller Water Coil 1,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {44ef2249-99dd-4be9-98c6-008a69825b27}, !- Sensor Node Name
  {da604225-9a8b-41bd-8d74-96617619659f}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Pipe:Adiabatic,
  {20de400f-4e48-40fe-9419-bb81962f2116}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {149338e3-f9f3-41af-8041-111665ea2dd1}, !- Inlet Node Name
  {615a7064-7641-450f-b9f8-308b272f8e13}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {781460a2-2271-4c38-b02e-e44659dccf46}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {c365bf09-9ddc-4ad7-b94e-85d88952cb3d}, !- Inlet Node Name
  {86330f78-3ec6-4f12-a232-57f976733676}; !- Outlet Node Name

OS:Node,
  {ed8af87b-6b85-4870-86c9-ae6ac41163e4}, !- Handle
  Node 35,                                !- Name
  {f31921eb-76a0-47ab-a56b-3654504a5c4e}, !- Inlet Port
  {c365bf09-9ddc-4ad7-b94e-85d88952cb3d}; !- Outlet Port

OS:Connection,
  {f31921eb-76a0-47ab-a56b-3654504a5c4e}, !- Handle
  {5883d936-cdf2-49f7-82a7-8684e877b15d}, !- Name
  {38745015-c6cc-4df8-be3c-adfa56fe110f}, !- Source Object
  2,                                      !- Outlet Port
  {ed8af87b-6b85-4870-86c9-ae6ac41163e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c365bf09-9ddc-4ad7-b94e-85d88952cb3d}, !- Handle
  {616446eb-4705-4690-a6dc-9d55831ec842}, !- Name
  {ed8af87b-6b85-4870-86c9-ae6ac41163e4}, !- Source Object
  3,                                      !- Outlet Port
  {781460a2-2271-4c38-b02e-e44659dccf46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86330f78-3ec6-4f12-a232-57f976733676}, !- Handle
  {a3b1ab41-1041-473a-8e58-4a7005d39ea1}, !- Name
  {781460a2-2271-4c38-b02e-e44659dccf46}, !- Source Object
  3,                                      !- Outlet Port
  {c53c715b-fcaa-4a74-abc0-7d53c79e1f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdfcc71e-2dae-42a1-b668-7df65b378d69}, !- Handle
  Node 36,                                !- Name
  {615a7064-7641-450f-b9f8-308b272f8e13}, !- Inlet Port
  {8e2f873d-a01b-4581-bc6d-7528324cfdf2}; !- Outlet Port

OS:Connection,
  {149338e3-f9f3-41af-8041-111665ea2dd1}, !- Handle
  {69df558b-4935-44a1-be75-64f2c183ce33}, !- Name
  {0c0af2b2-49f5-4750-95d3-47f37f5f8e95}, !- Source Object
  3,                                      !- Outlet Port
  {20de400f-4e48-40fe-9419-bb81962f2116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {615a7064-7641-450f-b9f8-308b272f8e13}, !- Handle
  {04caa029-5180-4dfe-879f-27f8576f80c3}, !- Name
  {20de400f-4e48-40fe-9419-bb81962f2116}, !- Source Object
  3,                                      !- Outlet Port
  {bdfcc71e-2dae-42a1-b668-7df65b378d69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e2f873d-a01b-4581-bc6d-7528324cfdf2}, !- Handle
  {1dab7d62-56cf-438c-9034-ba1bd7554ad2}, !- Name
  {bdfcc71e-2dae-42a1-b668-7df65b378d69}, !- Source Object
  3,                                      !- Outlet Port
  {9d7d4a0d-660f-4ac4-b95c-de9414950181}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6ec9085f-8297-4443-871a-48c45a9c0d5d}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {ceb48244-f797-43b5-a21c-44095f213492}, !- Inlet Node Name
  {67da8f09-f0d1-4e21-b1c3-7d432958b868}; !- Outlet Node Name

OS:Node,
  {beac1889-f53d-4f0a-b31e-2f2e45aabeb8}, !- Handle
  Node 37,                                !- Name
  {f0c5e4f3-bad5-4ffd-97c4-ab4fdc0daee1}, !- Inlet Port
  {ceb48244-f797-43b5-a21c-44095f213492}; !- Outlet Port

OS:Connection,
  {f0c5e4f3-bad5-4ffd-97c4-ab4fdc0daee1}, !- Handle
  {0d70c9fa-2f12-456f-b4f0-ed6da1f05450}, !- Name
  {af22f7d7-3f90-4599-9f15-27f2b387d063}, !- Source Object
  2,                                      !- Outlet Port
  {beac1889-f53d-4f0a-b31e-2f2e45aabeb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceb48244-f797-43b5-a21c-44095f213492}, !- Handle
  {5787ae30-ebc5-4e60-9c3c-27158f9a4571}, !- Name
  {beac1889-f53d-4f0a-b31e-2f2e45aabeb8}, !- Source Object
  3,                                      !- Outlet Port
  {6ec9085f-8297-4443-871a-48c45a9c0d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67da8f09-f0d1-4e21-b1c3-7d432958b868}, !- Handle
  {be4b3e08-efa5-4450-ae57-9970576d930a}, !- Name
  {6ec9085f-8297-4443-871a-48c45a9c0d5d}, !- Source Object
  3,                                      !- Outlet Port
  {4208125d-5dbc-4544-b853-dcfdb4569ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {6924bff5-5642-4044-9f6a-239ef71c5cd4}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {5fedc06f-5961-4c6d-b5e7-40a8ced20909}, !- Schedule Name
  {4208125d-5dbc-4544-b853-dcfdb4569ee1}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {4831acf9-091a-48c4-af07-f49a611913ca}, !- Handle
  Temperature 51,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:PlantLoop,
  {b63e4c38-c288-470a-8afb-cb8f4309d9f4}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {c51a04eb-0a7a-442b-8264-4d9a0cb40802}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bdbe9140-0d37-4020-9672-4c7464750d42}, !- Plant Side Inlet Node Name
  {624dc6f2-6bb9-4326-8d1f-9912d6da8c8f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fa4e34e5-3be0-430a-8f22-87f82a94fd3e}, !- Demand Side Inlet Node Name
  {47517752-9123-4590-887d-9ba2dc1f34de}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {fcc5a58a-b29c-4fce-bc48-aff54d085719}, !- Handle
  {b63e4c38-c288-470a-8afb-cb8f4309d9f4}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67;                                   !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {f881d945-607d-41aa-82dd-4ecdb4e1d8ab}, !- Handle
  Node 38,                                !- Name
  {bdbe9140-0d37-4020-9672-4c7464750d42}, !- Inlet Port
  {eb5d7530-01a9-4859-9c53-0d21dc795f0d}; !- Outlet Port

OS:Node,
  {c51a04eb-0a7a-442b-8264-4d9a0cb40802}, !- Handle
  Node 39,                                !- Name
  {ce273ab7-46d0-4bb2-8dd8-4b48ef43e92d}, !- Inlet Port
  {624dc6f2-6bb9-4326-8d1f-9912d6da8c8f}; !- Outlet Port

OS:Node,
  {baf74c3b-66c7-466c-80fa-dea390cae943}, !- Handle
  Node 40,                                !- Name
  {5f32fd41-c23d-4ae0-9ff4-723ddac6f566}, !- Inlet Port
  {94973e18-9048-49dc-96da-396107912d70}; !- Outlet Port

OS:Connector:Mixer,
  {5e0e74f6-ce2d-435e-9c03-0bfc6d744609}, !- Handle
  Connector Mixer 5,                      !- Name
  {168462e7-c0c4-4f5a-91d6-080d7ef6aee7}, !- Outlet Branch Name
  {4f0f2157-f455-42d7-b5d3-fff5757f1093}, !- Inlet Branch Name 1
  {bd0888b3-8597-4744-a4ab-e7b8c54f3614}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e624d057-487d-49cc-b591-4218bb2f09ba}, !- Handle
  Connector Splitter 5,                   !- Name
  {fb482c63-7df2-4080-bcfd-f57dbee064c8}, !- Inlet Branch Name
  {5f32fd41-c23d-4ae0-9ff4-723ddac6f566}, !- Outlet Branch Name 1
  {0571fe6e-747e-4db2-8114-4ad812d3bc34}; !- Outlet Branch Name 2

OS:Connection,
  {bdbe9140-0d37-4020-9672-4c7464750d42}, !- Handle
  {c0bda82f-8caf-4b1d-8876-169e6e59b12c}, !- Name
  {b63e4c38-c288-470a-8afb-cb8f4309d9f4}, !- Source Object
  11,                                     !- Outlet Port
  {f881d945-607d-41aa-82dd-4ecdb4e1d8ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f32fd41-c23d-4ae0-9ff4-723ddac6f566}, !- Handle
  {1b59756f-d131-4f34-82ba-f296dd408201}, !- Name
  {e624d057-487d-49cc-b591-4218bb2f09ba}, !- Source Object
  3,                                      !- Outlet Port
  {baf74c3b-66c7-466c-80fa-dea390cae943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {624dc6f2-6bb9-4326-8d1f-9912d6da8c8f}, !- Handle
  {68f58a28-6e17-4315-9a61-06cf34f4ed65}, !- Name
  {c51a04eb-0a7a-442b-8264-4d9a0cb40802}, !- Source Object
  3,                                      !- Outlet Port
  {b63e4c38-c288-470a-8afb-cb8f4309d9f4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b0490606-7993-4bc0-a7f0-3923d20d4e75}, !- Handle
  Node 41,                                !- Name
  {fa4e34e5-3be0-430a-8f22-87f82a94fd3e}, !- Inlet Port
  {b839d60b-5c84-4e7a-93a4-f60851ce0e06}; !- Outlet Port

OS:Node,
  {252281f6-6fd7-4443-8008-3ccece05aaf8}, !- Handle
  Node 42,                                !- Name
  {e6bba607-c4e8-4eb0-8b9b-ca7b2ffa2b48}, !- Inlet Port
  {47517752-9123-4590-887d-9ba2dc1f34de}; !- Outlet Port

OS:Node,
  {57a4d7d7-0e9e-4efc-959c-8f5cad08de03}, !- Handle
  Node 43,                                !- Name
  {5dd7ac26-fc40-4078-b0f4-bd10a3af64fc}, !- Inlet Port
  {f1e32b5a-0a62-4126-8649-5b28e5d183c9}; !- Outlet Port

OS:Connector:Mixer,
  {c4f466a6-cbf2-4ca7-878b-15a19800e6c6}, !- Handle
  Connector Mixer 6,                      !- Name
  {4178c827-8f09-4bf0-98a6-eca822a8e4b8}, !- Outlet Branch Name
  {ddbd0886-4f41-4492-b451-fa046da87bb2}, !- Inlet Branch Name 1
  {91b01bfb-d018-4938-8ad9-01a96fb221d0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ea4475ff-57a8-4877-986e-43d534be21b9}, !- Handle
  Connector Splitter 6,                   !- Name
  {4e2b16f5-28c4-4770-a5bb-ee543a37089e}, !- Inlet Branch Name
  {5dd7ac26-fc40-4078-b0f4-bd10a3af64fc}, !- Outlet Branch Name 1
  {08bd1b08-4e78-483f-9c89-79d185d4ac2d}; !- Outlet Branch Name 2

OS:Connection,
  {fa4e34e5-3be0-430a-8f22-87f82a94fd3e}, !- Handle
  {616fae14-dcf7-4adc-9da1-2ab0b89baca4}, !- Name
  {b63e4c38-c288-470a-8afb-cb8f4309d9f4}, !- Source Object
  14,                                     !- Outlet Port
  {b0490606-7993-4bc0-a7f0-3923d20d4e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dd7ac26-fc40-4078-b0f4-bd10a3af64fc}, !- Handle
  {780b2f4a-4fd6-47e6-a923-36106e315eb5}, !- Name
  {ea4475ff-57a8-4877-986e-43d534be21b9}, !- Source Object
  3,                                      !- Outlet Port
  {57a4d7d7-0e9e-4efc-959c-8f5cad08de03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47517752-9123-4590-887d-9ba2dc1f34de}, !- Handle
  {e61a67cd-612c-4b0f-86ef-121d00802c9a}, !- Name
  {252281f6-6fd7-4443-8008-3ccece05aaf8}, !- Source Object
  3,                                      !- Outlet Port
  {b63e4c38-c288-470a-8afb-cb8f4309d9f4}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {1e581868-7cc4-47f5-b596-80c08c2b47bf}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {eb5d7530-01a9-4859-9c53-0d21dc795f0d}, !- Inlet Node Name
  {81be5611-b5db-4688-8ef4-4da1cf954f3e}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {738d7800-0dce-4559-b621-8210e987afc4}, !- Handle
  Node 44,                                !- Name
  {81be5611-b5db-4688-8ef4-4da1cf954f3e}, !- Inlet Port
  {fb482c63-7df2-4080-bcfd-f57dbee064c8}; !- Outlet Port

OS:Connection,
  {eb5d7530-01a9-4859-9c53-0d21dc795f0d}, !- Handle
  {240bd537-fdab-4af8-a692-d5af06c9074e}, !- Name
  {f881d945-607d-41aa-82dd-4ecdb4e1d8ab}, !- Source Object
  3,                                      !- Outlet Port
  {1e581868-7cc4-47f5-b596-80c08c2b47bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81be5611-b5db-4688-8ef4-4da1cf954f3e}, !- Handle
  {948d21eb-d30a-4324-877b-c36d4d94c90a}, !- Name
  {1e581868-7cc4-47f5-b596-80c08c2b47bf}, !- Source Object
  3,                                      !- Outlet Port
  {738d7800-0dce-4559-b621-8210e987afc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb482c63-7df2-4080-bcfd-f57dbee064c8}, !- Handle
  {7fc1b7ff-5e0a-4744-822a-509f03bbfebd}, !- Name
  {738d7800-0dce-4559-b621-8210e987afc4}, !- Source Object
  3,                                      !- Outlet Port
  {e624d057-487d-49cc-b591-4218bb2f09ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {15d0007c-5fd7-40d7-9108-32c394c53371}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {e9568746-1256-4425-bf07-bfd60f2e154e}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {21760775-6112-4d0f-aaf3-9e749d907753}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Chiller:Electric:EIR,
  {99c30817-2107-4d97-98ac-85b8ebda5f68}, !- Handle
  Chiller Electric EIR 1,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {15d0007c-5fd7-40d7-9108-32c394c53371}, !- Cooling Capacity Function of Temperature Curve Name
  {e9568746-1256-4425-bf07-bfd60f2e154e}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {21760775-6112-4d0f-aaf3-9e749d907753}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {94973e18-9048-49dc-96da-396107912d70}, !- Chilled Water Inlet Node Name
  {d3176746-ab85-461d-9696-76f0bdd1e6f0}, !- Chilled Water Outlet Node Name
  {8e740206-9a20-4127-9c16-1f5881767358}, !- Condenser Inlet Node Name
  {69757b5c-9f54-4e05-a842-1367dd0b7719}, !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {82fb8f3e-5469-48f7-9cc6-423eeda2a25e}, !- Handle
  Node 45,                                !- Name
  {d3176746-ab85-461d-9696-76f0bdd1e6f0}, !- Inlet Port
  {4f0f2157-f455-42d7-b5d3-fff5757f1093}; !- Outlet Port

OS:Connection,
  {94973e18-9048-49dc-96da-396107912d70}, !- Handle
  {3cef3004-e191-4009-a4c1-1b263fceffdb}, !- Name
  {baf74c3b-66c7-466c-80fa-dea390cae943}, !- Source Object
  3,                                      !- Outlet Port
  {99c30817-2107-4d97-98ac-85b8ebda5f68}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {d3176746-ab85-461d-9696-76f0bdd1e6f0}, !- Handle
  {aa69f5b7-8c6d-413b-b31f-1c5aae1079c3}, !- Name
  {99c30817-2107-4d97-98ac-85b8ebda5f68}, !- Source Object
  16,                                     !- Outlet Port
  {82fb8f3e-5469-48f7-9cc6-423eeda2a25e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f0f2157-f455-42d7-b5d3-fff5757f1093}, !- Handle
  {224d107c-f30f-457f-a154-c19fd93156af}, !- Name
  {82fb8f3e-5469-48f7-9cc6-423eeda2a25e}, !- Source Object
  3,                                      !- Outlet Port
  {5e0e74f6-ce2d-435e-9c03-0bfc6d744609}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a87303f8-ec74-4da8-b1e6-44451f092c2b}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {fa3bb3db-6908-4670-be53-5d71d5a37d0c}, !- Inlet Node Name
  {a39375ff-ec63-4750-b0cb-2806acc82d43}; !- Outlet Node Name

OS:Node,
  {7977941b-7748-40f5-a3fc-07b935c3e044}, !- Handle
  Node 46,                                !- Name
  {0571fe6e-747e-4db2-8114-4ad812d3bc34}, !- Inlet Port
  {fa3bb3db-6908-4670-be53-5d71d5a37d0c}; !- Outlet Port

OS:Connection,
  {0571fe6e-747e-4db2-8114-4ad812d3bc34}, !- Handle
  {052e88a2-0e18-4e6a-b550-7d20963d8796}, !- Name
  {e624d057-487d-49cc-b591-4218bb2f09ba}, !- Source Object
  4,                                      !- Outlet Port
  {7977941b-7748-40f5-a3fc-07b935c3e044}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d65138a6-6125-4896-8acd-2454257b7e59}, !- Handle
  Node 47,                                !- Name
  {a39375ff-ec63-4750-b0cb-2806acc82d43}, !- Inlet Port
  {bd0888b3-8597-4744-a4ab-e7b8c54f3614}; !- Outlet Port

OS:Connection,
  {fa3bb3db-6908-4670-be53-5d71d5a37d0c}, !- Handle
  {7cf1582f-672b-4237-9add-9b3cdeb55623}, !- Name
  {7977941b-7748-40f5-a3fc-07b935c3e044}, !- Source Object
  3,                                      !- Outlet Port
  {a87303f8-ec74-4da8-b1e6-44451f092c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a39375ff-ec63-4750-b0cb-2806acc82d43}, !- Handle
  {92cb970e-d6ba-42b9-81da-ce13fcf8a502}, !- Name
  {a87303f8-ec74-4da8-b1e6-44451f092c2b}, !- Source Object
  3,                                      !- Outlet Port
  {d65138a6-6125-4896-8acd-2454257b7e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd0888b3-8597-4744-a4ab-e7b8c54f3614}, !- Handle
  {84195a63-7c85-405b-b4c2-af58f25d6651}, !- Name
  {d65138a6-6125-4896-8acd-2454257b7e59}, !- Source Object
  3,                                      !- Outlet Port
  {5e0e74f6-ce2d-435e-9c03-0bfc6d744609}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e493794d-11c0-435b-ae06-262bd7942930}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {d538e06a-0313-4bef-afbd-f32549a8b944}, !- Inlet Node Name
  {ce273ab7-46d0-4bb2-8dd8-4b48ef43e92d}; !- Outlet Node Name

OS:Node,
  {5839ef1d-5470-47b3-acd8-31f514bb1809}, !- Handle
  Node 48,                                !- Name
  {168462e7-c0c4-4f5a-91d6-080d7ef6aee7}, !- Inlet Port
  {d538e06a-0313-4bef-afbd-f32549a8b944}; !- Outlet Port

OS:Connection,
  {168462e7-c0c4-4f5a-91d6-080d7ef6aee7}, !- Handle
  {d2f690e2-125e-4b6c-9c21-d86b695e51d9}, !- Name
  {5e0e74f6-ce2d-435e-9c03-0bfc6d744609}, !- Source Object
  2,                                      !- Outlet Port
  {5839ef1d-5470-47b3-acd8-31f514bb1809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d538e06a-0313-4bef-afbd-f32549a8b944}, !- Handle
  {33d263c2-b773-4876-b126-2111f55b44b6}, !- Name
  {5839ef1d-5470-47b3-acd8-31f514bb1809}, !- Source Object
  3,                                      !- Outlet Port
  {e493794d-11c0-435b-ae06-262bd7942930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce273ab7-46d0-4bb2-8dd8-4b48ef43e92d}, !- Handle
  {bfa4862e-512a-4cda-b20a-2475dfa1b0ff}, !- Name
  {e493794d-11c0-435b-ae06-262bd7942930}, !- Source Object
  3,                                      !- Outlet Port
  {c51a04eb-0a7a-442b-8264-4d9a0cb40802}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {048b0c03-c75c-421f-8b3e-e91dfc38a5a0}, !- Handle
  Node 49,                                !- Name
  {4ce71fcd-e605-4b87-915e-dae18b834827}, !- Inlet Port
  {ddbd0886-4f41-4492-b451-fa046da87bb2}; !- Outlet Port

OS:Connection,
  {f1e32b5a-0a62-4126-8649-5b28e5d183c9}, !- Handle
  {e83bd032-b214-4f44-bf3e-76962a14a503}, !- Name
  {57a4d7d7-0e9e-4efc-959c-8f5cad08de03}, !- Source Object
  3,                                      !- Outlet Port
  {8d2800a3-abaa-432b-b895-8a5504df8169}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4ce71fcd-e605-4b87-915e-dae18b834827}, !- Handle
  {afc55340-a2c1-438c-ad06-ef6d7899bcd4}, !- Name
  {8d2800a3-abaa-432b-b895-8a5504df8169}, !- Source Object
  11,                                     !- Outlet Port
  {048b0c03-c75c-421f-8b3e-e91dfc38a5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddbd0886-4f41-4492-b451-fa046da87bb2}, !- Handle
  {5ed7e414-6029-4337-bd1c-f03015ca2f24}, !- Name
  {048b0c03-c75c-421f-8b3e-e91dfc38a5a0}, !- Source Object
  3,                                      !- Outlet Port
  {c4f466a6-cbf2-4ca7-878b-15a19800e6c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6cf6ac3a-02bf-4f7e-bb82-99637fa7931c}, !- Handle
  Controller Water Coil 2,                !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {4e70d2d7-fb0a-40be-b507-b9bccfcbdf31}, !- Sensor Node Name
  {57a4d7d7-0e9e-4efc-959c-8f5cad08de03}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {a18ffe31-3567-49de-98ff-f78e7ed6212b}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {80905e5e-daa0-4d5f-9c02-4bf49d1e777b}, !- Schedule Name
  {c51a04eb-0a7a-442b-8264-4d9a0cb40802}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {cd3c94f4-1ccf-44f6-8e69-d910a34d2688}, !- Handle
  Temperature 52,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Coil:Heating:Water,
  {0107a083-7ea0-4354-9ba8-8ecb3e9432cb}, !- Handle
  Vav coil 1,                             !- Name
  {24ea6e55-5b20-4103-ab80-eea9878c623f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  {d026fb77-c757-463e-bfb2-c70bb21192f3}, !- Water Inlet Node Name
  {da5f4d69-24cc-4acc-9f96-8a7e18708f94}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {72422212-c79c-4e96-9569-ecead457056d}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {24ea6e55-5b20-4103-ab80-eea9878c623f}, !- Availability Schedule Name
  {442ae329-7373-426c-a43b-7e4ba05c1933}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0107a083-7ea0-4354-9ba8-8ecb3e9432cb}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2040fd82-195e-4691-96a3-bd07bf171a99}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {ecfaa05a-9cae-499c-b979-ed47418faf14}, !- Handle
  Node 50,                                !- Name
  {7c291659-b381-4beb-acbd-21aacf54b1d0}, !- Inlet Port
  {442ae329-7373-426c-a43b-7e4ba05c1933}; !- Outlet Port

OS:Connection,
  {7c291659-b381-4beb-acbd-21aacf54b1d0}, !- Handle
  {38f7e848-0323-4b5c-9fcf-e91952f63ac3}, !- Name
  {8c832655-1166-4ac2-92d2-24156d93148d}, !- Source Object
  3,                                      !- Outlet Port
  {ecfaa05a-9cae-499c-b979-ed47418faf14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {442ae329-7373-426c-a43b-7e4ba05c1933}, !- Handle
  {128a816e-05b5-4afe-a8a8-2bebbddbd485}, !- Name
  {ecfaa05a-9cae-499c-b979-ed47418faf14}, !- Source Object
  3,                                      !- Outlet Port
  {72422212-c79c-4e96-9569-ecead457056d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2040fd82-195e-4691-96a3-bd07bf171a99}, !- Handle
  {7ad87c5e-65bb-49fd-adcc-58e01af76f43}, !- Name
  {72422212-c79c-4e96-9569-ecead457056d}, !- Source Object
  12,                                     !- Outlet Port
  {b2811e72-d5a3-4210-a3d3-aff5eb8bbaf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {80f9cc57-bb9c-4dfb-9984-255dc706bd87}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {351b0061-63ce-43ae-a205-219c612b3c41}, !- Inlet Node Name
  {c9ad72ce-7110-45c2-b82c-7565e1ef8641}; !- Outlet Node Name

OS:Node,
  {592d7ee4-ad2b-471b-8531-bfb7320c274e}, !- Handle
  Node 51,                                !- Name
  {08bd1b08-4e78-483f-9c89-79d185d4ac2d}, !- Inlet Port
  {351b0061-63ce-43ae-a205-219c612b3c41}; !- Outlet Port

OS:Connection,
  {08bd1b08-4e78-483f-9c89-79d185d4ac2d}, !- Handle
  {9d07be45-6e10-4fdc-82fd-13b0b7d0cbdd}, !- Name
  {ea4475ff-57a8-4877-986e-43d534be21b9}, !- Source Object
  4,                                      !- Outlet Port
  {592d7ee4-ad2b-471b-8531-bfb7320c274e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c73d0963-0988-4b1d-b1bc-118450cb2c7d}, !- Handle
  Node 52,                                !- Name
  {c9ad72ce-7110-45c2-b82c-7565e1ef8641}, !- Inlet Port
  {91b01bfb-d018-4938-8ad9-01a96fb221d0}; !- Outlet Port

OS:Connection,
  {351b0061-63ce-43ae-a205-219c612b3c41}, !- Handle
  {9b36a479-7066-4606-a0a0-ec10daa5a70d}, !- Name
  {592d7ee4-ad2b-471b-8531-bfb7320c274e}, !- Source Object
  3,                                      !- Outlet Port
  {80f9cc57-bb9c-4dfb-9984-255dc706bd87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9ad72ce-7110-45c2-b82c-7565e1ef8641}, !- Handle
  {8e742305-43ca-4d59-9b49-7415cae39601}, !- Name
  {80f9cc57-bb9c-4dfb-9984-255dc706bd87}, !- Source Object
  3,                                      !- Outlet Port
  {c73d0963-0988-4b1d-b1bc-118450cb2c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91b01bfb-d018-4938-8ad9-01a96fb221d0}, !- Handle
  {5edf143a-3b5d-4c82-b2c2-c58d3d9b017c}, !- Name
  {c73d0963-0988-4b1d-b1bc-118450cb2c7d}, !- Source Object
  3,                                      !- Outlet Port
  {c4f466a6-cbf2-4ca7-878b-15a19800e6c6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5d4d853e-f97c-4dd0-9c1d-3e9a27c25c22}, !- Handle
  Node 53,                                !- Name
  {6799e9de-6825-4910-8f14-caed4d889149}, !- Inlet Port
  {d026fb77-c757-463e-bfb2-c70bb21192f3}; !- Outlet Port

OS:Connection,
  {6799e9de-6825-4910-8f14-caed4d889149}, !- Handle
  {878b1198-7d7e-4a0a-a640-543140ac49df}, !- Name
  {9d7d4a0d-660f-4ac4-b95c-de9414950181}, !- Source Object
  5,                                      !- Outlet Port
  {5d4d853e-f97c-4dd0-9c1d-3e9a27c25c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f351a97-7ee5-4246-94ed-0fb2fb0c269e}, !- Handle
  Node 54,                                !- Name
  {da5f4d69-24cc-4acc-9f96-8a7e18708f94}, !- Inlet Port
  {0815cd2e-0dd3-4f31-8242-ff1d204dfc62}; !- Outlet Port

OS:Connection,
  {d026fb77-c757-463e-bfb2-c70bb21192f3}, !- Handle
  {f120bb05-4798-45fa-b0b1-f75035a7e89f}, !- Name
  {5d4d853e-f97c-4dd0-9c1d-3e9a27c25c22}, !- Source Object
  3,                                      !- Outlet Port
  {0107a083-7ea0-4354-9ba8-8ecb3e9432cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {da5f4d69-24cc-4acc-9f96-8a7e18708f94}, !- Handle
  {2cfa2331-2c9f-41f8-8900-a12ce1d752a2}, !- Name
  {0107a083-7ea0-4354-9ba8-8ecb3e9432cb}, !- Source Object
  6,                                      !- Outlet Port
  {8f351a97-7ee5-4246-94ed-0fb2fb0c269e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0815cd2e-0dd3-4f31-8242-ff1d204dfc62}, !- Handle
  {6de3363a-ba61-492d-8497-df31bee49926}, !- Name
  {8f351a97-7ee5-4246-94ed-0fb2fb0c269e}, !- Source Object
  3,                                      !- Outlet Port
  {38745015-c6cc-4df8-be3c-adfa56fe110f}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {30da88cb-47d6-498f-8cd4-c05aac4a7c5b}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {b839d60b-5c84-4e7a-93a4-f60851ce0e06}, !- Inlet Node Name
  {ffb758b0-eef6-4bd4-9849-d4dd620e3181}; !- Outlet Node Name

OS:Node,
  {2278beb2-f587-43d4-81de-e963ffeb3ea6}, !- Handle
  Node 55,                                !- Name
  {ffb758b0-eef6-4bd4-9849-d4dd620e3181}, !- Inlet Port
  {4e2b16f5-28c4-4770-a5bb-ee543a37089e}; !- Outlet Port

OS:Connection,
  {b839d60b-5c84-4e7a-93a4-f60851ce0e06}, !- Handle
  {73b715db-97db-4708-88e8-76e36c1e984e}, !- Name
  {b0490606-7993-4bc0-a7f0-3923d20d4e75}, !- Source Object
  3,                                      !- Outlet Port
  {30da88cb-47d6-498f-8cd4-c05aac4a7c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb758b0-eef6-4bd4-9849-d4dd620e3181}, !- Handle
  {11bdf88b-7676-4b7a-91cf-775e9a917e7e}, !- Name
  {30da88cb-47d6-498f-8cd4-c05aac4a7c5b}, !- Source Object
  3,                                      !- Outlet Port
  {2278beb2-f587-43d4-81de-e963ffeb3ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e2b16f5-28c4-4770-a5bb-ee543a37089e}, !- Handle
  {999b15fa-6336-48fb-9161-351e510c42bf}, !- Name
  {2278beb2-f587-43d4-81de-e963ffeb3ea6}, !- Source Object
  3,                                      !- Outlet Port
  {ea4475ff-57a8-4877-986e-43d534be21b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2c0d4938-2180-4225-9f22-fa81a725320e}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {eec703d9-b529-4361-83f6-686db28dd162}, !- Inlet Node Name
  {e6bba607-c4e8-4eb0-8b9b-ca7b2ffa2b48}; !- Outlet Node Name

OS:Node,
  {0671c58d-ef02-4405-8dfa-5210ff90cfde}, !- Handle
  Node 56,                                !- Name
  {4178c827-8f09-4bf0-98a6-eca822a8e4b8}, !- Inlet Port
  {eec703d9-b529-4361-83f6-686db28dd162}; !- Outlet Port

OS:Connection,
  {4178c827-8f09-4bf0-98a6-eca822a8e4b8}, !- Handle
  {a96e2cb6-9427-4dff-a576-55d14aa6d47d}, !- Name
  {c4f466a6-cbf2-4ca7-878b-15a19800e6c6}, !- Source Object
  2,                                      !- Outlet Port
  {0671c58d-ef02-4405-8dfa-5210ff90cfde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eec703d9-b529-4361-83f6-686db28dd162}, !- Handle
  {cff455d9-7919-410a-9080-cd777a52b012}, !- Name
  {0671c58d-ef02-4405-8dfa-5210ff90cfde}, !- Source Object
  3,                                      !- Outlet Port
  {2c0d4938-2180-4225-9f22-fa81a725320e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6bba607-c4e8-4eb0-8b9b-ca7b2ffa2b48}, !- Handle
  {c29c20ca-e955-4750-90c7-fabb29b69221}, !- Name
  {2c0d4938-2180-4225-9f22-fa81a725320e}, !- Source Object
  3,                                      !- Outlet Port
  {252281f6-6fd7-4443-8008-3ccece05aaf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {aab5fdef-d209-4ee4-aa11-2871545ebe3e}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {a2de6b83-5faf-4c8a-b644-d0f9ee420a10}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {98c148aa-5de1-4368-aafd-5ac96d1d4fc6}, !- Plant Side Inlet Node Name
  {4be71cfe-113f-4bc5-b396-086b0276f1f2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b0991752-ecc3-44ad-bdd3-ccd2d4c8184c}, !- Demand Side Inlet Node Name
  {1a71d67e-9be6-4dba-aa3d-11b69eec20a2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {cc6e76f8-c9b7-43e6-8802-4f209e9af8d5}, !- Handle
  {aab5fdef-d209-4ee4-aa11-2871545ebe3e}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4,                                   !- Design Loop Exit Temperature {C}
  5.6;                                    !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {05a63ba8-9ad5-4f67-9727-841d6b28a293}, !- Handle
  Node 57,                                !- Name
  {98c148aa-5de1-4368-aafd-5ac96d1d4fc6}, !- Inlet Port
  {a769dd96-0dce-47c2-92db-d6167c043f7c}; !- Outlet Port

OS:Node,
  {a2de6b83-5faf-4c8a-b644-d0f9ee420a10}, !- Handle
  Node 58,                                !- Name
  {d37790c8-eeca-4832-a907-92e00e207a20}, !- Inlet Port
  {4be71cfe-113f-4bc5-b396-086b0276f1f2}; !- Outlet Port

OS:Node,
  {4eb46bd8-f0db-481d-942e-648eb563d7a1}, !- Handle
  Node 59,                                !- Name
  {c2ec77b6-4515-44f3-8ac5-7e15ef13af99}, !- Inlet Port
  {502c9dbc-eee3-4a65-8992-cc278514d81d}; !- Outlet Port

OS:Connector:Mixer,
  {34c68028-b34f-4ca7-95f3-f92d96a6b063}, !- Handle
  Connector Mixer 7,                      !- Name
  {2d2df80a-c01c-4c91-a4b9-e9977b73054f}, !- Outlet Branch Name
  {dd969b18-66b1-4241-b881-744c331f8c13}, !- Inlet Branch Name 1
  {bc8f1193-6e58-4659-b2b1-3db4908a4b17}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {056c00cb-f437-44d1-8478-31c474cd9256}, !- Handle
  Connector Splitter 7,                   !- Name
  {dace1e1e-4bc5-4834-8ebd-b55905b6adee}, !- Inlet Branch Name
  {c2ec77b6-4515-44f3-8ac5-7e15ef13af99}, !- Outlet Branch Name 1
  {71562734-50c1-4c1a-9182-6a50e5a393ef}; !- Outlet Branch Name 2

OS:Connection,
  {98c148aa-5de1-4368-aafd-5ac96d1d4fc6}, !- Handle
  {ac746853-353c-48ae-8504-aad7169dabc9}, !- Name
  {aab5fdef-d209-4ee4-aa11-2871545ebe3e}, !- Source Object
  11,                                     !- Outlet Port
  {05a63ba8-9ad5-4f67-9727-841d6b28a293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2ec77b6-4515-44f3-8ac5-7e15ef13af99}, !- Handle
  {4a5415c1-9b5f-4f13-9dbf-9071b9f98874}, !- Name
  {056c00cb-f437-44d1-8478-31c474cd9256}, !- Source Object
  3,                                      !- Outlet Port
  {4eb46bd8-f0db-481d-942e-648eb563d7a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4be71cfe-113f-4bc5-b396-086b0276f1f2}, !- Handle
  {9298ab53-8f54-4025-924a-ee2e9ce818d2}, !- Name
  {a2de6b83-5faf-4c8a-b644-d0f9ee420a10}, !- Source Object
  3,                                      !- Outlet Port
  {aab5fdef-d209-4ee4-aa11-2871545ebe3e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5c556778-bb8e-411f-9b80-694ebaa54b32}, !- Handle
  Node 60,                                !- Name
  {b0991752-ecc3-44ad-bdd3-ccd2d4c8184c}, !- Inlet Port
  {1f67ff83-acdf-4758-98d0-1d40350fabae}; !- Outlet Port

OS:Node,
  {6e845748-d02d-472c-9712-9f5d27ed789f}, !- Handle
  Node 61,                                !- Name
  {0143a74f-02e0-4110-9caf-f20efc7b03c3}, !- Inlet Port
  {1a71d67e-9be6-4dba-aa3d-11b69eec20a2}; !- Outlet Port

OS:Node,
  {b8b45c53-5297-4b89-910c-d4d185e09cf1}, !- Handle
  Node 62,                                !- Name
  {578b22ab-c5a6-462d-a486-b2d7f07eef40}, !- Inlet Port
  {8e740206-9a20-4127-9c16-1f5881767358}; !- Outlet Port

OS:Connector:Mixer,
  {26875b40-10f9-4fc7-9943-c1fd4a4e9604}, !- Handle
  Connector Mixer 8,                      !- Name
  {1e8effbe-0fc4-4153-8506-62b094fcc8a3}, !- Outlet Branch Name
  {32621580-099a-46b3-9605-3a9c4d467571}, !- Inlet Branch Name 1
  {915e0ce1-efc4-47db-ac3f-57f192d2c5fe}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3e585b9d-fad9-466e-8c4e-47ee401fe7b6}, !- Handle
  Connector Splitter 8,                   !- Name
  {bfb9a618-26e4-4e72-8a44-ed8eee5d2a04}, !- Inlet Branch Name
  {578b22ab-c5a6-462d-a486-b2d7f07eef40}, !- Outlet Branch Name 1
  {c24969b6-b01e-4d43-ae4c-82f2e0c07464}; !- Outlet Branch Name 2

OS:Connection,
  {b0991752-ecc3-44ad-bdd3-ccd2d4c8184c}, !- Handle
  {d533c566-d3e8-4036-a311-26d097471c7c}, !- Name
  {aab5fdef-d209-4ee4-aa11-2871545ebe3e}, !- Source Object
  14,                                     !- Outlet Port
  {5c556778-bb8e-411f-9b80-694ebaa54b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {578b22ab-c5a6-462d-a486-b2d7f07eef40}, !- Handle
  {1db24ca9-ce29-4d98-83d1-179102a4edf4}, !- Name
  {3e585b9d-fad9-466e-8c4e-47ee401fe7b6}, !- Source Object
  3,                                      !- Outlet Port
  {b8b45c53-5297-4b89-910c-d4d185e09cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a71d67e-9be6-4dba-aa3d-11b69eec20a2}, !- Handle
  {035deefc-2a22-4f34-beaa-88b0843acad9}, !- Name
  {6e845748-d02d-472c-9712-9f5d27ed789f}, !- Source Object
  3,                                      !- Outlet Port
  {aab5fdef-d209-4ee4-aa11-2871545ebe3e}, !- Target Object
  15;                                     !- Inlet Port

OS:CoolingTower:SingleSpeed,
  {7bf419ae-c2cf-4be1-96b2-715e2bcded2f}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {502c9dbc-eee3-4a65-8992-cc278514d81d}, !- Water Inlet Node Name
  {c1aa61f9-9d46-4485-ae78-e8cb967ac5d8}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0;                                      !- Free Convection Capacity {W}

OS:Node,
  {a8f05b7f-c1a2-4c5b-bad8-216cfc709d66}, !- Handle
  Node 63,                                !- Name
  {c1aa61f9-9d46-4485-ae78-e8cb967ac5d8}, !- Inlet Port
  {dd969b18-66b1-4241-b881-744c331f8c13}; !- Outlet Port

OS:Connection,
  {502c9dbc-eee3-4a65-8992-cc278514d81d}, !- Handle
  {f805b292-eef9-4815-a56b-bd0680fa5aab}, !- Name
  {4eb46bd8-f0db-481d-942e-648eb563d7a1}, !- Source Object
  3,                                      !- Outlet Port
  {7bf419ae-c2cf-4be1-96b2-715e2bcded2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1aa61f9-9d46-4485-ae78-e8cb967ac5d8}, !- Handle
  {fde102d6-a146-4565-a2eb-b63b4ce6d0f5}, !- Name
  {7bf419ae-c2cf-4be1-96b2-715e2bcded2f}, !- Source Object
  3,                                      !- Outlet Port
  {a8f05b7f-c1a2-4c5b-bad8-216cfc709d66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd969b18-66b1-4241-b881-744c331f8c13}, !- Handle
  {189069c9-794b-4ddf-b89a-51235b6a3ccc}, !- Name
  {a8f05b7f-c1a2-4c5b-bad8-216cfc709d66}, !- Source Object
  3,                                      !- Outlet Port
  {34c68028-b34f-4ca7-95f3-f92d96a6b063}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {39e9d814-3d19-43e0-a160-824ef8254886}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {e12c0a20-5952-4fa3-8f58-bd0736258966}, !- Inlet Node Name
  {6410ba12-51ab-4728-bb77-11cdd1a696b6}; !- Outlet Node Name

OS:Node,
  {a55691cc-4876-4f63-86bd-dc6c0d5b5f46}, !- Handle
  Node 64,                                !- Name
  {71562734-50c1-4c1a-9182-6a50e5a393ef}, !- Inlet Port
  {e12c0a20-5952-4fa3-8f58-bd0736258966}; !- Outlet Port

OS:Connection,
  {71562734-50c1-4c1a-9182-6a50e5a393ef}, !- Handle
  {1ba2fc28-7b1d-40c5-b998-9c9e18023dd1}, !- Name
  {056c00cb-f437-44d1-8478-31c474cd9256}, !- Source Object
  4,                                      !- Outlet Port
  {a55691cc-4876-4f63-86bd-dc6c0d5b5f46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8114045-0752-4b66-8fce-fb20d0ebbb76}, !- Handle
  Node 65,                                !- Name
  {6410ba12-51ab-4728-bb77-11cdd1a696b6}, !- Inlet Port
  {bc8f1193-6e58-4659-b2b1-3db4908a4b17}; !- Outlet Port

OS:Connection,
  {e12c0a20-5952-4fa3-8f58-bd0736258966}, !- Handle
  {97365d13-2bf7-46d2-b343-242c2a3568c6}, !- Name
  {a55691cc-4876-4f63-86bd-dc6c0d5b5f46}, !- Source Object
  3,                                      !- Outlet Port
  {39e9d814-3d19-43e0-a160-824ef8254886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6410ba12-51ab-4728-bb77-11cdd1a696b6}, !- Handle
  {6382f238-9210-4630-963b-5f66e6a1a7c0}, !- Name
  {39e9d814-3d19-43e0-a160-824ef8254886}, !- Source Object
  3,                                      !- Outlet Port
  {e8114045-0752-4b66-8fce-fb20d0ebbb76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc8f1193-6e58-4659-b2b1-3db4908a4b17}, !- Handle
  {2609be7a-b4ec-4048-b9a5-768fa7a6e1e6}, !- Name
  {e8114045-0752-4b66-8fce-fb20d0ebbb76}, !- Source Object
  3,                                      !- Outlet Port
  {34c68028-b34f-4ca7-95f3-f92d96a6b063}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c2c3d87f-767d-425b-9c77-cd03718d438c}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {b599e643-eab4-45a8-8df2-1d352b5580ce}, !- Inlet Node Name
  {d37790c8-eeca-4832-a907-92e00e207a20}; !- Outlet Node Name

OS:Node,
  {12899dbf-097b-4ba5-9875-793d42befa86}, !- Handle
  Node 66,                                !- Name
  {2d2df80a-c01c-4c91-a4b9-e9977b73054f}, !- Inlet Port
  {b599e643-eab4-45a8-8df2-1d352b5580ce}; !- Outlet Port

OS:Connection,
  {2d2df80a-c01c-4c91-a4b9-e9977b73054f}, !- Handle
  {3bb293dc-6540-4f66-886e-b69770c0de13}, !- Name
  {34c68028-b34f-4ca7-95f3-f92d96a6b063}, !- Source Object
  2,                                      !- Outlet Port
  {12899dbf-097b-4ba5-9875-793d42befa86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b599e643-eab4-45a8-8df2-1d352b5580ce}, !- Handle
  {f2f78e51-ec4d-4472-a99d-95b4efa1e2e4}, !- Name
  {12899dbf-097b-4ba5-9875-793d42befa86}, !- Source Object
  3,                                      !- Outlet Port
  {c2c3d87f-767d-425b-9c77-cd03718d438c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d37790c8-eeca-4832-a907-92e00e207a20}, !- Handle
  {74e801b0-6e85-4f1d-9b1a-edb12a31e1fb}, !- Name
  {c2c3d87f-767d-425b-9c77-cd03718d438c}, !- Source Object
  3,                                      !- Outlet Port
  {a2de6b83-5faf-4c8a-b644-d0f9ee420a10}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {9b269b39-be39-46d3-8115-359ae89d67cd}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {a769dd96-0dce-47c2-92db-d6167c043f7c}, !- Inlet Node Name
  {d2ddc805-0609-46a3-8dd7-58a7f4f5d658}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {6e1510fd-b8bb-405e-a64a-1c9443c5c71a}, !- Handle
  Node 67,                                !- Name
  {d2ddc805-0609-46a3-8dd7-58a7f4f5d658}, !- Inlet Port
  {dace1e1e-4bc5-4834-8ebd-b55905b6adee}; !- Outlet Port

OS:Connection,
  {a769dd96-0dce-47c2-92db-d6167c043f7c}, !- Handle
  {afd45c5c-b7c3-4c5c-8d05-c828d4c283fd}, !- Name
  {05a63ba8-9ad5-4f67-9727-841d6b28a293}, !- Source Object
  3,                                      !- Outlet Port
  {9b269b39-be39-46d3-8115-359ae89d67cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ddc805-0609-46a3-8dd7-58a7f4f5d658}, !- Handle
  {da014119-1811-4bd6-b2a6-ed9bbdcff55d}, !- Name
  {9b269b39-be39-46d3-8115-359ae89d67cd}, !- Source Object
  3,                                      !- Outlet Port
  {6e1510fd-b8bb-405e-a64a-1c9443c5c71a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dace1e1e-4bc5-4834-8ebd-b55905b6adee}, !- Handle
  {b5bccd62-63d7-4377-af4a-850aff796b34}, !- Name
  {6e1510fd-b8bb-405e-a64a-1c9443c5c71a}, !- Source Object
  3,                                      !- Outlet Port
  {056c00cb-f437-44d1-8478-31c474cd9256}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce6905d9-f5cb-49f5-b135-98ac66433704}, !- Handle
  Node 68,                                !- Name
  {69757b5c-9f54-4e05-a842-1367dd0b7719}, !- Inlet Port
  {32621580-099a-46b3-9605-3a9c4d467571}; !- Outlet Port

OS:Connection,
  {8e740206-9a20-4127-9c16-1f5881767358}, !- Handle
  {6ba4e74b-2caa-48d4-8778-5671f4071269}, !- Name
  {b8b45c53-5297-4b89-910c-d4d185e09cf1}, !- Source Object
  3,                                      !- Outlet Port
  {99c30817-2107-4d97-98ac-85b8ebda5f68}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {69757b5c-9f54-4e05-a842-1367dd0b7719}, !- Handle
  {f8332890-2ffa-412a-a91e-20752b63a47b}, !- Name
  {99c30817-2107-4d97-98ac-85b8ebda5f68}, !- Source Object
  18,                                     !- Outlet Port
  {ce6905d9-f5cb-49f5-b135-98ac66433704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32621580-099a-46b3-9605-3a9c4d467571}, !- Handle
  {787e0ba2-00d6-4754-b5bc-b80849127726}, !- Name
  {ce6905d9-f5cb-49f5-b135-98ac66433704}, !- Source Object
  3,                                      !- Outlet Port
  {26875b40-10f9-4fc7-9943-c1fd4a4e9604}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f4dac961-3b4b-4758-9df6-0296b602a8f0}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {5ec8e501-fc64-49a4-86d5-93efa17c3711}, !- Inlet Node Name
  {f8914bbe-3ecf-40cb-94b0-3680aeba3d51}; !- Outlet Node Name

OS:Node,
  {0e9e3174-e358-42d0-beb7-9f0afb69b54c}, !- Handle
  Node 69,                                !- Name
  {c24969b6-b01e-4d43-ae4c-82f2e0c07464}, !- Inlet Port
  {5ec8e501-fc64-49a4-86d5-93efa17c3711}; !- Outlet Port

OS:Connection,
  {c24969b6-b01e-4d43-ae4c-82f2e0c07464}, !- Handle
  {6ae06c61-1632-43e9-9654-41d02ae74e61}, !- Name
  {3e585b9d-fad9-466e-8c4e-47ee401fe7b6}, !- Source Object
  4,                                      !- Outlet Port
  {0e9e3174-e358-42d0-beb7-9f0afb69b54c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48cd06e9-07eb-4b62-ba00-46968b065318}, !- Handle
  Node 70,                                !- Name
  {f8914bbe-3ecf-40cb-94b0-3680aeba3d51}, !- Inlet Port
  {915e0ce1-efc4-47db-ac3f-57f192d2c5fe}; !- Outlet Port

OS:Connection,
  {5ec8e501-fc64-49a4-86d5-93efa17c3711}, !- Handle
  {51c3b1a9-3ae6-4262-8f80-078bc10ec60a}, !- Name
  {0e9e3174-e358-42d0-beb7-9f0afb69b54c}, !- Source Object
  3,                                      !- Outlet Port
  {f4dac961-3b4b-4758-9df6-0296b602a8f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8914bbe-3ecf-40cb-94b0-3680aeba3d51}, !- Handle
  {d21f2fc6-a668-4ae7-a60c-ad0e65262ec6}, !- Name
  {f4dac961-3b4b-4758-9df6-0296b602a8f0}, !- Source Object
  3,                                      !- Outlet Port
  {48cd06e9-07eb-4b62-ba00-46968b065318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {915e0ce1-efc4-47db-ac3f-57f192d2c5fe}, !- Handle
  {267a36b6-0ab0-46db-83a2-a71811faf276}, !- Name
  {48cd06e9-07eb-4b62-ba00-46968b065318}, !- Source Object
  3,                                      !- Outlet Port
  {26875b40-10f9-4fc7-9943-c1fd4a4e9604}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {088ac8f4-4240-4b7a-bc27-c5af3a4c7c16}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {1f67ff83-acdf-4758-98d0-1d40350fabae}, !- Inlet Node Name
  {e45d5761-b4bc-4485-a988-2e5b42dc051a}; !- Outlet Node Name

OS:Node,
  {cbdaea60-62b1-49cb-97dc-aac94dc3d7b3}, !- Handle
  Node 71,                                !- Name
  {e45d5761-b4bc-4485-a988-2e5b42dc051a}, !- Inlet Port
  {bfb9a618-26e4-4e72-8a44-ed8eee5d2a04}; !- Outlet Port

OS:Connection,
  {1f67ff83-acdf-4758-98d0-1d40350fabae}, !- Handle
  {4fd7b574-b841-4888-bd23-bda3079616d6}, !- Name
  {5c556778-bb8e-411f-9b80-694ebaa54b32}, !- Source Object
  3,                                      !- Outlet Port
  {088ac8f4-4240-4b7a-bc27-c5af3a4c7c16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e45d5761-b4bc-4485-a988-2e5b42dc051a}, !- Handle
  {6cfd54ad-15e2-4fa9-86b4-6640614c4ba1}, !- Name
  {088ac8f4-4240-4b7a-bc27-c5af3a4c7c16}, !- Source Object
  3,                                      !- Outlet Port
  {cbdaea60-62b1-49cb-97dc-aac94dc3d7b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfb9a618-26e4-4e72-8a44-ed8eee5d2a04}, !- Handle
  {f73ad92e-f944-4c9c-8e86-7773eff66048}, !- Name
  {cbdaea60-62b1-49cb-97dc-aac94dc3d7b3}, !- Source Object
  3,                                      !- Outlet Port
  {3e585b9d-fad9-466e-8c4e-47ee401fe7b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e261ccc3-9e6a-47b7-b738-9be97af9da4b}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {ae28c657-1e9f-4a79-a090-840d2eec900e}, !- Inlet Node Name
  {0143a74f-02e0-4110-9caf-f20efc7b03c3}; !- Outlet Node Name

OS:Node,
  {d6406a2e-4351-48f5-8207-f0ab4eb35b0f}, !- Handle
  Node 72,                                !- Name
  {1e8effbe-0fc4-4153-8506-62b094fcc8a3}, !- Inlet Port
  {ae28c657-1e9f-4a79-a090-840d2eec900e}; !- Outlet Port

OS:Connection,
  {1e8effbe-0fc4-4153-8506-62b094fcc8a3}, !- Handle
  {9df20ad6-9843-43ff-88fe-8f4c5a57d632}, !- Name
  {26875b40-10f9-4fc7-9943-c1fd4a4e9604}, !- Source Object
  2,                                      !- Outlet Port
  {d6406a2e-4351-48f5-8207-f0ab4eb35b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae28c657-1e9f-4a79-a090-840d2eec900e}, !- Handle
  {612b607b-9897-4fcb-9739-073184cc6a61}, !- Name
  {d6406a2e-4351-48f5-8207-f0ab4eb35b0f}, !- Source Object
  3,                                      !- Outlet Port
  {e261ccc3-9e6a-47b7-b738-9be97af9da4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0143a74f-02e0-4110-9caf-f20efc7b03c3}, !- Handle
  {f5a2671c-6ef5-46bd-9147-426695c859ae}, !- Name
  {e261ccc3-9e6a-47b7-b738-9be97af9da4b}, !- Source Object
  3,                                      !- Outlet Port
  {6e845748-d02d-472c-9712-9f5d27ed789f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:FollowOutdoorAirTemperature,
  {11714366-25a3-496d-8709-d4eef54cce59}, !- Handle
  Setpoint Manager Follow Outdoor Air Temperature 1, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.5,                                    !- Offset Temperature Difference {deltaC}
  80,                                     !- Maximum Setpoint Temperature {C}
  6,                                      !- Minimum Setpoint Temperature {C}
  {a2de6b83-5faf-4c8a-b644-d0f9ee420a10}; !- Setpoint Node or NodeList Name

OS:Node,
  {e71b636a-23a1-43d7-a60c-578ca2ef5c04}, !- Handle
  Node 73,                                !- Name
  {dfa28e95-8bb3-4619-9318-9c467e32fabe}, !- Inlet Port
  {310bde7d-0b61-4270-907b-12cdde7f3ba7}; !- Outlet Port

OS:Connection,
  {032da98d-b119-4859-824c-157c1649c58e}, !- Handle
  {990ce732-360b-4dd7-8538-30377fbbb56f}, !- Name
  {b2811e72-d5a3-4210-a3d3-aff5eb8bbaf2}, !- Source Object
  3,                                      !- Outlet Port
  {1d719596-d5cb-4898-bd45-8fcf550f2b6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfa28e95-8bb3-4619-9318-9c467e32fabe}, !- Handle
  {a789f2e6-9bf0-4af6-b4af-090c2882c55a}, !- Name
  {77040782-5deb-47cf-94c3-ba60a9c0e8be}, !- Source Object
  12,                                     !- Outlet Port
  {e71b636a-23a1-43d7-a60c-578ca2ef5c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {310bde7d-0b61-4270-907b-12cdde7f3ba7}, !- Handle
  {b67018f6-02d7-411b-bc02-d0c9c4aac838}, !- Name
  {e71b636a-23a1-43d7-a60c-578ca2ef5c04}, !- Source Object
  3,                                      !- Outlet Port
  {896d0d88-1374-4375-ac1f-93b1ed118392}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2e3e3965-d770-4cdc-9d06-03e75f35c17a}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {24ea6e55-5b20-4103-ab80-eea9878c623f}, !- Availability Schedule Name
  {7f8eafc5-715b-4699-8cf9-4f3ee14dba2a}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fa976f42-302c-4a9f-a116-a25c6825902b}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cc375af5-f999-4180-aada-453ce76b3062}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {fa976f42-302c-4a9f-a116-a25c6825902b}, !- Handle
  VAV coil 2,                             !- Name
  {24ea6e55-5b20-4103-ab80-eea9878c623f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {838d1e6f-2629-4870-b76c-44531db34a4e}, !- Water Inlet Node Name
  {352972f3-08e8-4b40-a952-a7f63a89a00e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {84f476b9-f709-4164-aaa9-6720f1cb5dbe}, !- Handle
  Node 74,                                !- Name
  {ce16dfa2-7da9-49ea-9264-0c9cc03184e7}, !- Inlet Port
  {838d1e6f-2629-4870-b76c-44531db34a4e}; !- Outlet Port

OS:Connection,
  {ce16dfa2-7da9-49ea-9264-0c9cc03184e7}, !- Handle
  {10b07ec1-ade1-46b0-9d99-cf6183816f8b}, !- Name
  {9d7d4a0d-660f-4ac4-b95c-de9414950181}, !- Source Object
  6,                                      !- Outlet Port
  {84f476b9-f709-4164-aaa9-6720f1cb5dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb82c4bb-efed-46dc-a740-3d2b701b728a}, !- Handle
  Node 75,                                !- Name
  {352972f3-08e8-4b40-a952-a7f63a89a00e}, !- Inlet Port
  {d204eaeb-4133-4c3b-81db-68cb78c4e9ca}; !- Outlet Port

OS:Connection,
  {838d1e6f-2629-4870-b76c-44531db34a4e}, !- Handle
  {9ee43fde-8c19-4ade-8aa4-d9b516136729}, !- Name
  {84f476b9-f709-4164-aaa9-6720f1cb5dbe}, !- Source Object
  3,                                      !- Outlet Port
  {fa976f42-302c-4a9f-a116-a25c6825902b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {352972f3-08e8-4b40-a952-a7f63a89a00e}, !- Handle
  {6a68e639-20df-4b77-b2fd-3ccab200e3a9}, !- Name
  {fa976f42-302c-4a9f-a116-a25c6825902b}, !- Source Object
  6,                                      !- Outlet Port
  {cb82c4bb-efed-46dc-a740-3d2b701b728a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d204eaeb-4133-4c3b-81db-68cb78c4e9ca}, !- Handle
  {b9c36cd9-c30d-4eee-ae21-aee8a9fcae34}, !- Name
  {cb82c4bb-efed-46dc-a740-3d2b701b728a}, !- Source Object
  3,                                      !- Outlet Port
  {38745015-c6cc-4df8-be3c-adfa56fe110f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {30d870d3-b3ac-4c8f-a3f0-519c79f84990}, !- Handle
  Node 76,                                !- Name
  {cc375af5-f999-4180-aada-453ce76b3062}, !- Inlet Port
  {a8e9e0fe-b0e1-4f0c-9d6d-68ba0b2f351c}; !- Outlet Port

OS:Node,
  {78c99fe5-d142-4a92-8002-3e2b8358d648}, !- Handle
  Node 77,                                !- Name
  {2fb68a4b-77e4-4587-91e5-972a19970367}, !- Inlet Port
  {0c5e4bb4-5b85-4eb2-be64-b52adf11cfbd}; !- Outlet Port

OS:Connection,
  {a8e9e0fe-b0e1-4f0c-9d6d-68ba0b2f351c}, !- Handle
  {963406bb-e0b5-41d3-89d6-5247a669b777}, !- Name
  {30d870d3-b3ac-4c8f-a3f0-519c79f84990}, !- Source Object
  3,                                      !- Outlet Port
  {a96d59c9-3108-419a-bcf7-e1d5e003427d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fb68a4b-77e4-4587-91e5-972a19970367}, !- Handle
  {1ef2e7a1-5aab-47e3-a2d2-ec34e59a1dff}, !- Name
  {f0c9389c-ccd0-443c-affd-a31764060311}, !- Source Object
  12,                                     !- Outlet Port
  {78c99fe5-d142-4a92-8002-3e2b8358d648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c5e4bb4-5b85-4eb2-be64-b52adf11cfbd}, !- Handle
  {c43a004e-b945-4108-97bf-e6dd506c7be5}, !- Name
  {78c99fe5-d142-4a92-8002-3e2b8358d648}, !- Source Object
  3,                                      !- Outlet Port
  {896d0d88-1374-4375-ac1f-93b1ed118392}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f1ab273d-93d7-4d4b-b28a-2e00ff634527}, !- Handle
  Node 78,                                !- Name
  {e3bbaec7-072d-465b-993b-de495d9372f4}, !- Inlet Port
  {7f8eafc5-715b-4699-8cf9-4f3ee14dba2a}; !- Outlet Port

OS:Connection,
  {e3bbaec7-072d-465b-993b-de495d9372f4}, !- Handle
  {dec9cd8c-fbe5-44a9-a031-7bcaadbb5948}, !- Name
  {8c832655-1166-4ac2-92d2-24156d93148d}, !- Source Object
  4,                                      !- Outlet Port
  {f1ab273d-93d7-4d4b-b28a-2e00ff634527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f8eafc5-715b-4699-8cf9-4f3ee14dba2a}, !- Handle
  {ca9ead4a-260c-4966-a897-0ea81c983877}, !- Name
  {f1ab273d-93d7-4d4b-b28a-2e00ff634527}, !- Source Object
  3,                                      !- Outlet Port
  {2e3e3965-d770-4cdc-9d06-03e75f35c17a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc375af5-f999-4180-aada-453ce76b3062}, !- Handle
  {220c8a24-fb91-4475-9de9-af22e938fdcd}, !- Name
  {2e3e3965-d770-4cdc-9d06-03e75f35c17a}, !- Source Object
  12,                                     !- Outlet Port
  {30d870d3-b3ac-4c8f-a3f0-519c79f84990}, !- Target Object
  2;                                      !- Inlet Port

OS:Output:Variable,
  {b037a9d9-e81b-478c-a793-b99f15f5b43f}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7d5a7638-687d-4f34-895f-546e6110cd1d}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0cca8937-c704-4d43-b715-08ec43ef821a}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Zone People Occupant Count,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c1ebada4-03fb-4d2e-be93-b0b89b5e1aaf}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:SizingPeriod:DesignDay,
  {c2f22726-1f1f-4de2-bf11-bd25c4d7281b}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  79200,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c1cade69-157e-4a8d-9065-b2b80534cad4}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6fdbc4a1-786f-4a67-a12a-41afbd34ed74}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {47aa7d8f-068b-48f6-99ac-c0196669178e}, !- Handle
  Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -25.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2bc0a3d1-6b27-4789-b537-4075c9519ebc}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {183fea68-7a76-4277-964d-c402a2df38cd}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {78bb29d3-b0a6-42c2-9d39-f0b5fb6f456e}, !- Handle
  Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SetpointManager:SingleZone:Reheat,
  {1624ddea-5b3c-469c-b4fd-330a9a572f27}, ! Handle
  OS:SetpointManager:SingleZone:Reheat 1, ! Name
  -99,                                    ! Minimum Supply Air Temperature {C}
  99,                                     ! Maximum Supply Air Temperature {C}
  {77040782-5deb-47cf-94c3-ba60a9c0e8be}, ! Control Zone Name
  {08e1274a-fe05-40e8-8eea-55c45b5422a4}; ! Setpoint Node or NodeList Name

