  {2452c43c-404b-46fd-8f19-957d4ef5bafb}, !- Layer 1
  {e58820d9-d450-4ad5-8db9-66667dc2b0f9}, !- Layer 2
  {64c90b13-ee88-41af-a223-3af0fe054656}, !- Layer 3
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 4

OS:StandardsInformation:Construction,
  {5f789609-6b24-4e4c-904c-6f24b5f84a20}, !- Handle
  {0b56f374-e48a-4441-81cc-cd55ea1872d4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {64c90b13-ee88-41af-a223-3af0fe054656}, !- Handle
  Mass NonRes Wall Insulation-1.09,       !- Name
  MediumRough,                            !- Roughness
  0.0329897280566042,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bc07ff05-e178-49d1-8b18-d6a98ddcc023}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 6, !- Name
  {8c427d92-cbbc-449b-a0cd-a864ac6549f9}, !- Surface Rendering Name
  {2452c43c-404b-46fd-8f19-957d4ef5bafb}, !- Layer 1
  {e58820d9-d450-4ad5-8db9-66667dc2b0f9}, !- Layer 2
  {15c7dc6d-e0a9-46b8-8b4d-074f0125c4a3}, !- Layer 3
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 4

OS:StandardsInformation:Construction,
  {de2e746d-938c-4f0e-8816-698f63b942ba}, !- Handle
  {bc07ff05-e178-49d1-8b18-d6a98ddcc023}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {15c7dc6d-e0a9-46b8-8b4d-074f0125c4a3}, !- Handle
  Mass NonRes Wall Insulation-1.22,       !- Name
  MediumRough,                            !- Roughness
  0.0389043473584362,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a9ab1a27-e8f9-497b-b255-8fff7745822b}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 7, !- Name
  {0b938e70-673f-4e65-bd73-9353d1301384}, !- Surface Rendering Name
  {2452c43c-404b-46fd-8f19-957d4ef5bafb}, !- Layer 1
  {e58820d9-d450-4ad5-8db9-66667dc2b0f9}, !- Layer 2
  {8a474828-73db-486c-95c0-9016a832da4b}, !- Layer 3
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 4

OS:StandardsInformation:Construction,
  {1fe3abdd-4055-4200-9225-ec182fb08d8a}, !- Handle
  {a9ab1a27-e8f9-497b-b255-8fff7745822b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {8a474828-73db-486c-95c0-9016a832da4b}, !- Handle
  Mass NonRes Wall Insulation-1.30,       !- Name
  MediumRough,                            !- Roughness
  0.042842896700511,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c5c2d8f7-ccd8-417c-a96d-018f0ec7b7ce}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 8, !- Name
  {05d6589e-b9a9-419f-9e49-5aacddd08995}, !- Surface Rendering Name
  {2452c43c-404b-46fd-8f19-957d4ef5bafb}, !- Layer 1
  {e58820d9-d450-4ad5-8db9-66667dc2b0f9}, !- Layer 2
  {decc9162-0215-496d-ad00-5f5ccf07945a}, !- Layer 3
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 4

OS:StandardsInformation:Construction,
  {be0e663d-b15d-429b-af69-46c7d7c9be81}, !- Handle
  {c5c2d8f7-ccd8-417c-a96d-018f0ec7b7ce}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {decc9162-0215-496d-ad00-5f5ccf07945a}, !- Handle
  Mass NonRes Wall Insulation-1.41,       !- Name
  MediumRough,                            !- Roughness
  0.0484268844343859,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e976ef07-5501-4968-b0d0-b08dbc4ad3b8}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 1-2, !- Name
  {65e63c83-008d-40c3-9c61-d96feb704f9d}, !- Surface Rendering Name
  {cbf6d3b1-3b29-48c5-afbb-963da77b1f48}, !- Layer 1
  {bcda815d-a97a-40eb-b91a-fed087bccc2b}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {afdab173-8aff-437d-834f-2f3d42e2ed97}, !- Handle
  {e976ef07-5501-4968-b0d0-b08dbc4ad3b8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {bcda815d-a97a-40eb-b91a-fed087bccc2b}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.57, !- Name
  MediumRough,                            !- Roughness
  0.0169093568297486,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {80209316-94b1-4d2f-80e6-129cb1c7be4a}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3a, !- Name
  {c6ca0337-f080-4131-85d1-a892cf28245d}, !- Surface Rendering Name
  {cbf6d3b1-3b29-48c5-afbb-963da77b1f48}, !- Layer 1
  {13a44890-e2b5-477c-af33-a6237599e19c}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {798a767f-cbed-4076-b5b9-398e13e68c2a}, !- Handle
  {80209316-94b1-4d2f-80e6-129cb1c7be4a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {13a44890-e2b5-477c-af33-a6237599e19c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.59, !- Name
  MediumRough,                            !- Roughness
  0.0177431538563263,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ec3f24be-61e4-4aec-8d94-3399a4da2e18}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3b, !- Name
  {f9e23378-bdca-46e5-a69f-65ed41aa6302}, !- Surface Rendering Name
  {cbf6d3b1-3b29-48c5-afbb-963da77b1f48}, !- Layer 1
  {bcda815d-a97a-40eb-b91a-fed087bccc2b}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {ebb8a0ba-1ef2-4a81-83ab-055812e95d27}, !- Handle
  {ec3f24be-61e4-4aec-8d94-3399a4da2e18}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {f293e3f0-3cc9-4192-8527-56d4319117ea}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3c, !- Name
  {c5fa1c23-c1b4-4dd7-83cb-df434d5ebb0a}, !- Surface Rendering Name
  {cbf6d3b1-3b29-48c5-afbb-963da77b1f48}, !- Layer 1
  {13a44890-e2b5-477c-af33-a6237599e19c}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {42654f32-6a3e-4ebb-a7df-a4c2361767f1}, !- Handle
  {f293e3f0-3cc9-4192-8527-56d4319117ea}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {9952f244-ce27-48c3-838e-1c5aa68ac531}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4a, !- Name
  {43ad1369-18d9-4e0b-9398-6b917be8e8ec}, !- Surface Rendering Name
  {cbf6d3b1-3b29-48c5-afbb-963da77b1f48}, !- Layer 1
  {27ad136b-51ea-4843-92a1-c55f66aff53f}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {404a5949-20fc-4341-991f-2bb03bb8367f}, !- Handle
  {9952f244-ce27-48c3-838e-1c5aa68ac531}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {27ad136b-51ea-4843-92a1-c55f66aff53f}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.80, !- Name
  MediumRough,                            !- Roughness
  0.0278705087521745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c3a59c35-8607-4df1-9ba4-5db546db92ed}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4b, !- Name
  {d09a3b6e-72d0-4556-a226-1e1a646d1aca}, !- Surface Rendering Name
  {cbf6d3b1-3b29-48c5-afbb-963da77b1f48}, !- Layer 1
  {3a3c6f5b-c896-44f1-9b2b-44e5c0598fea}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {191a5c76-8cf4-44b3-842f-e939c46bed9f}, !- Handle
  {c3a59c35-8607-4df1-9ba4-5db546db92ed}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {1a4af4e0-2fd5-4d06-926d-e9069d69ddbb}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4c, !- Name
  {28b0a663-72ea-47c6-9416-73cd46b9bac8}, !- Surface Rendering Name
  {cbf6d3b1-3b29-48c5-afbb-963da77b1f48}, !- Layer 1
  {94209533-e140-4b18-be4e-c3b057175768}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {e9461d58-6d5e-4ef6-a896-052deecc984c}, !- Handle
  {1a4af4e0-2fd5-4d06-926d-e9069d69ddbb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {94209533-e140-4b18-be4e-c3b057175768}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.81, !- Name
  MediumRough,                            !- Roughness
  0.0287016290627762,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ebfb2025-cf29-451f-952a-7e0084739c7c}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5a, !- Name
  {4c4ae136-75d7-415d-bca8-ee68cdc78eec}, !- Surface Rendering Name
  {cbf6d3b1-3b29-48c5-afbb-963da77b1f48}, !- Layer 1
  {e470240c-4217-4b37-b5f0-a519ac6fcfb9}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {c0595945-e460-4daa-927b-423b949f0592}, !- Handle
  {ebfb2025-cf29-451f-952a-7e0084739c7c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {e470240c-4217-4b37-b5f0-a519ac6fcfb9}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.94, !- Name
  MediumRough,                            !- Roughness
  0.0347077164355418,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cc1d4483-7428-4acf-9945-543745814ccf}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5b, !- Name
  {047a6d58-1ccb-4664-964d-f41da88230ec}, !- Surface Rendering Name
  {cbf6d3b1-3b29-48c5-afbb-963da77b1f48}, !- Layer 1
  {87fc0441-8723-4b36-9cc9-dabc855b88cf}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {e5383ec7-d9f6-4c7e-a553-83448cebed31}, !- Handle
  {cc1d4483-7428-4acf-9945-543745814ccf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {87fc0441-8723-4b36-9cc9-dabc855b88cf}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.90, !- Name
  MediumRough,                            !- Roughness
  0.0329897280566042,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d530cb7c-61fb-438d-a241-2b7dc2b95191}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 6, !- Name
  {539979b4-60b5-41f1-ac84-8be4302960ed}, !- Surface Rendering Name
  {cbf6d3b1-3b29-48c5-afbb-963da77b1f48}, !- Layer 1
  {79ce113d-f8cf-49cb-8c79-296fa80f1112}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {fd5f8efc-e32d-4100-b0b5-3c1bc0b46456}, !- Handle
  {d530cb7c-61fb-438d-a241-2b7dc2b95191}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {79ce113d-f8cf-49cb-8c79-296fa80f1112}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.02, !- Name
  MediumRough,                            !- Roughness
  0.0389043473584362,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1f79e46b-925c-485a-b9e2-3cec14423dae}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 7, !- Name
  {d9d53d51-0408-49db-9f06-3faeaddf94af}, !- Surface Rendering Name
  {cbf6d3b1-3b29-48c5-afbb-963da77b1f48}, !- Layer 1
  {2e265c34-a55e-460a-8c07-4df330cf0394}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {fdd2fb32-b269-4b92-a8ce-93c52b157f21}, !- Handle
  {1f79e46b-925c-485a-b9e2-3cec14423dae}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {2e265c34-a55e-460a-8c07-4df330cf0394}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.10, !- Name
  MediumRough,                            !- Roughness
  0.042842896700511,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {eb25642e-1db6-4be6-8c57-2313bb23cb25}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 8, !- Name
  {02149560-f23b-4ac1-b5ed-7c6c4019d382}, !- Surface Rendering Name
  {cbf6d3b1-3b29-48c5-afbb-963da77b1f48}, !- Layer 1
  {71b48bfd-6922-4d00-9289-f8db21eeb5c2}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {aa1e8f67-71e7-49e6-b938-31a0e9a92efa}, !- Handle
  {eb25642e-1db6-4be6-8c57-2313bb23cb25}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {71b48bfd-6922-4d00-9289-f8db21eeb5c2}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.22, !- Name
  MediumRough,                            !- Roughness
  0.0484268844343859,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6c462b11-f118-4d52-acd6-5ea2c01ea732}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 1-3b, !- Name
  {3f38a319-48dd-4e62-90a8-0d083252f51b}, !- Surface Rendering Name
  {efb67abe-0f96-46e0-8c64-d695536f745f}, !- Layer 1
  {4e6e2e21-f927-4eb2-9ce7-a6bdaea894f5}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {da176897-e80b-44c4-ba28-fe02296f9d1d}, !- Handle
  {6c462b11-f118-4d52-acd6-5ea2c01ea732}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {4e6e2e21-f927-4eb2-9ce7-a6bdaea894f5}, !- Handle
  Steel Frame NonRes Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0218416164001339,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {905e112d-8b34-4915-b4a9-403e562d51dd}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 3c, !- Name
  {c95dcd12-5ab6-4a07-8fbc-db86f959fc2b}, !- Surface Rendering Name
  {efb67abe-0f96-46e0-8c64-d695536f745f}, !- Layer 1
  {e2fb551c-3ae8-4c03-8670-c61c64080812}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {71ba7ec7-f5fe-41d3-b2b8-d7eced1c4d28}, !- Handle
  {905e112d-8b34-4915-b4a9-403e562d51dd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {e2fb551c-3ae8-4c03-8670-c61c64080812}, !- Handle
  Steel Frame NonRes Wall Insulation-0.79, !- Name
  MediumRough,                            !- Roughness
  0.0228466396018124,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {104805bb-2078-4f3a-adc8-98582b042e30}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4a, !- Name
  {95cf9392-520f-4f2f-be03-9eac8eca81d5}, !- Surface Rendering Name
  {efb67abe-0f96-46e0-8c64-d695536f745f}, !- Layer 1
  {8fa5ed35-e701-45d7-aae1-1ab70efecc7b}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {2634b943-8ea9-42bf-97f0-2089c814acf8}, !- Handle
  {104805bb-2078-4f3a-adc8-98582b042e30}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {8fa5ed35-e701-45d7-aae1-1ab70efecc7b}, !- Handle
  Steel Frame NonRes Wall Insulation-0.99, !- Name
  MediumRough,                            !- Roughness
  0.03280276832256,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {af3c7163-79a8-45d8-b86a-744c283d15d7}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4b, !- Name
  {70750563-40f2-4469-bd61-7e9fb60d8713}, !- Surface Rendering Name
  {efb67abe-0f96-46e0-8c64-d695536f745f}, !- Layer 1
  {11a0e362-178f-4948-929a-c9d098a6df49}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {208e5edb-b576-4eca-9e52-bd3c8b4903d3}, !- Handle
  {af3c7163-79a8-45d8-b86a-744c283d15d7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {11a0e362-178f-4948-929a-c9d098a6df49}, !- Handle
  Steel Frame NonRes Wall Insulation-0.96, !- Name
  MediumRough,                            !- Roughness
  0.031221832949133,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8ad7bf52-cd51-4c69-a858-d70d5147a6de}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4c, !- Name
  {b78f5bd9-71d9-4d02-b49c-1e13188e90b1}, !- Surface Rendering Name
  {efb67abe-0f96-46e0-8c64-d695536f745f}, !- Layer 1
  {a48d74b2-70df-4353-8743-5ef7ecde530a}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {f98edd2f-81e7-49c6-abf7-5c014c65120d}, !- Handle
  {8ad7bf52-cd51-4c69-a858-d70d5147a6de}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {a48d74b2-70df-4353-8743-5ef7ecde530a}, !- Handle
  Steel Frame NonRes Wall Insulation-1.01, !- Name
  MediumRough,                            !- Roughness
  0.0336338886331616,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {20c36e74-7551-4087-bd75-94b8f056a3a1}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5a, !- Name
  {cda2b352-7c8b-4518-aebd-b8f213ec8e29}, !- Surface Rendering Name
  {efb67abe-0f96-46e0-8c64-d695536f745f}, !- Layer 1
  {c060cca9-7c9d-420a-ba7d-5867405b969f}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {af20d9ac-2615-4506-98e2-f38ba210a0d2}, !- Handle
  {20c36e74-7551-4087-bd75-94b8f056a3a1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {c060cca9-7c9d-420a-ba7d-5867405b969f}, !- Handle
  Steel Frame NonRes Wall Insulation-1.13, !- Name
  MediumRough,                            !- Roughness
  0.0396399760059273,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6792809f-c438-448f-8c39-af61d3fa1dc1}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5b, !- Name
  {dbe55c08-573e-452c-81db-c257408f9e10}, !- Surface Rendering Name
  {efb67abe-0f96-46e0-8c64-d695536f745f}, !- Layer 1
  {e591e6b4-7060-4547-ac0f-293e7473ff35}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {baf76efe-a2fa-4080-8380-0720180a3ac1}, !- Handle
  {6792809f-c438-448f-8c39-af61d3fa1dc1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {e591e6b4-7060-4547-ac0f-293e7473ff35}, !- Handle
  Steel Frame NonRes Wall Insulation-1.09, !- Name
  MediumRough,                            !- Roughness
  0.0379219876269896,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ee07e279-e6a6-4e64-8878-39e604ecacc9}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 6, !- Name
  {7300fba0-23aa-4032-b9d8-cc9edc681eb1}, !- Surface Rendering Name
  {efb67abe-0f96-46e0-8c64-d695536f745f}, !- Layer 1
  {e0ff2a32-dcea-4506-9c8c-ea6a63b4dae2}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {efb4e72d-0ae6-4379-a28c-590c49daf763}, !- Handle
  {ee07e279-e6a6-4e64-8878-39e604ecacc9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {e0ff2a32-dcea-4506-9c8c-ea6a63b4dae2}, !- Handle
  Steel Frame NonRes Wall Insulation-1.22, !- Name
  MediumRough,                            !- Roughness
  0.0438366069288216,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bfeaad52-4236-477a-94e1-f1c35e1820b4}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 7, !- Name
  {29c0e5c7-0994-4852-95a6-38245a301c7d}, !- Surface Rendering Name
  {efb67abe-0f96-46e0-8c64-d695536f745f}, !- Layer 1
  {d7e30141-30ef-4e24-ab88-897fccd1904f}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {fdd68b5f-d9dd-48ce-ba53-1899fde76014}, !- Handle
  {bfeaad52-4236-477a-94e1-f1c35e1820b4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {d7e30141-30ef-4e24-ab88-897fccd1904f}, !- Handle
  Steel Frame NonRes Wall Insulation-1.30, !- Name
  MediumRough,                            !- Roughness
  0.0477751562708964,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c46ba006-544c-410d-aab5-1573b53a523b}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 8, !- Name
  {f3fc2ace-ebfb-4256-aebb-5c6d23764993}, !- Surface Rendering Name
  {efb67abe-0f96-46e0-8c64-d695536f745f}, !- Layer 1
  {debacc00-5ae3-4095-b401-e7e13339618e}, !- Layer 2
  {701dcb40-fa9c-4ac1-bf40-695156ddd355}; !- Layer 3

OS:StandardsInformation:Construction,
  {b91a8e4f-9e20-464e-9446-782b19e7f9a3}, !- Handle
  {c46ba006-544c-410d-aab5-1573b53a523b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {debacc00-5ae3-4095-b401-e7e13339618e}, !- Handle
  Steel Frame NonRes Wall Insulation-1.41, !- Name
  MediumRough,                            !- Roughness
  0.0533591440047711,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {aa711873-e97d-4016-9814-ada302dcd7a7}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone 1-4, !- Name
  {49017715-085a-47d6-8765-816ff6b3bcb0}, !- Surface Rendering Name
  {f50c3247-c509-429c-bf7a-c69b53e74b84}; !- Layer 1

OS:StandardsInformation:Construction,
  {98d13d30-cb1c-46b0-9138-b3ba76e7d05c}, !- Handle
  {aa711873-e97d-4016-9814-ada302dcd7a7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {f50c3247-c509-429c-bf7a-c69b53e74b84}, !- Handle
  Fixed Window 5.84/0.54/0.38,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {630065c4-139b-4fbc-9195-0568dee5976e}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone 5-8, !- Name
  {57db7356-f69f-430b-a929-5448fdf1ce70}, !- Surface Rendering Name
  {fb754fc0-cbae-40d1-8178-7e2757728fae}; !- Layer 1

OS:StandardsInformation:Construction,
  {91ccfc3c-9893-4d1a-9bff-9ee1133742d0}, !- Handle
  {630065c4-139b-4fbc-9195-0568dee5976e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {fb754fc0-cbae-40d1-8178-7e2757728fae}, !- Handle
  Fixed Window 3.53/0.41/0.32,            !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Name
  {1605bc84-d969-48e7-8f04-023767189dbd}, !- Surface Rendering Name
  {f50c3247-c509-429c-bf7a-c69b53e74b84}; !- Layer 1

OS:StandardsInformation:Construction,
  {5563abba-7f1e-4222-9b44-df972e34d9af}, !- Handle
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {396fc6bf-ab68-46f0-85e2-adfabe914a6c}, !- Handle
  ExtSlab 4in ClimateZone 1-8,            !- Name
  {65e0a5ff-b8d7-4445-99a5-9e7d1c62e3b1}, !- Surface Rendering Name
  {5f7c6fac-4c41-43b8-87ad-0a43011c8e87}; !- Layer 1

OS:StandardsInformation:Construction,
  {e7f18826-52cd-4dc7-a0e4-19d94696544d}, !- Handle
  {396fc6bf-ab68-46f0-85e2-adfabe914a6c}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5f7c6fac-4c41-43b8-87ad-0a43011c8e87}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Construction,
  {0364d17e-ed15-4f31-92f3-4595862aba24}, !- Handle
  ExtSlab 8in ClimateZone 1-8,            !- Name
  {e808414d-3f6f-43fb-a338-a09b3a78f51c}, !- Surface Rendering Name
  {990475f5-a3bc-4a2c-bcd3-1260c1cd9aac}; !- Layer 1

OS:StandardsInformation:Construction,
  {d9806273-4561-4a20-be65-d84a2f48375a}, !- Handle
  {0364d17e-ed15-4f31-92f3-4595862aba24}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {990475f5-a3bc-4a2c-bcd3-1260c1cd9aac}, !- Handle
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Construction,
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {d60e0681-f530-44ee-b060-4d7e8fc2186b}, !- Surface Rendering Name
  {5f7c6fac-4c41-43b8-87ad-0a43011c8e87}, !- Layer 1
  {a9c86674-7da3-408a-acf9-0dc553d80e86}; !- Layer 2

OS:StandardsInformation:Construction,
  {e42e11ed-d9f6-4217-b9a4-20ede9e21319}, !- Handle
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {a9c86674-7da3-408a-acf9-0dc553d80e86}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {91b98a15-18e8-4ac7-a738-d86cc250b767}, !- Handle
  ExtSlabCarpet 8in ClimateZone 1-8,      !- Name
  {9d48d652-46ac-49b2-a777-23ea6d29a28d}, !- Surface Rendering Name
  {990475f5-a3bc-4a2c-bcd3-1260c1cd9aac}, !- Layer 1
  {a9c86674-7da3-408a-acf9-0dc553d80e86}; !- Layer 2

OS:StandardsInformation:Construction,
  {055f0d4b-413d-4804-bb36-a0b00ea4dbbb}, !- Handle
  {91b98a15-18e8-4ac7-a738-d86cc250b767}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Handle
  Exterior Door,                          !- Name
  {584795c1-2247-40cc-957a-3c41d56c8e00}, !- Surface Rendering Name
  {726ee2f4-e203-4f71-b2d1-cfd5641ece96}, !- Layer 1
  {cb01b155-49a2-4e0b-bd39-6cdfe4a43c4f}; !- Layer 2

OS:StandardsInformation:Construction,
  {50143c72-ed5d-4c6a-99fe-a225b738bcb7}, !- Handle
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {726ee2f4-e203-4f71-b2d1-cfd5641ece96}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cb01b155-49a2-4e0b-bd39-6cdfe4a43c4f}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {78380650-9659-4477-ada4-f0e40f031efc}, !- Handle
  Interior Ceiling,                       !- Name
  {3eb6085e-869f-427c-86dd-3070f95b8f17}, !- Surface Rendering Name
  {c395ada7-a2b0-48e8-9179-186185e58d68}, !- Layer 1
  {b5e3c658-b764-4fe4-a9d5-3ea76a463191}, !- Layer 2
  {e77921bf-ef66-4465-9884-1722a8002125}; !- Layer 3

OS:StandardsInformation:Construction,
  {73155e53-87ba-468f-a18c-551917153c81}, !- Handle
  {78380650-9659-4477-ada4-f0e40f031efc}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c395ada7-a2b0-48e8-9179-186185e58d68}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:AirGap,
  {b5e3c658-b764-4fe4-a9d5-3ea76a463191}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {e77921bf-ef66-4465-9884-1722a8002125}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Handle
  Interior Door,                          !- Name
  {d470c834-6174-4e56-ab6e-00b7fc4e2154}, !- Surface Rendering Name
  {3844ca20-b28a-447d-b122-fc1507759494}; !- Layer 1

OS:StandardsInformation:Construction,
  {2141220d-f95a-431b-a27e-52305fb02574}, !- Handle
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3844ca20-b28a-447d-b122-fc1507759494}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Handle
  Interior Floor,                         !- Name
  {d8dea7a1-6d03-4daa-9252-a64b51682326}, !- Surface Rendering Name
  {e77921bf-ef66-4465-9884-1722a8002125}, !- Layer 1
  {b5e3c658-b764-4fe4-a9d5-3ea76a463191}, !- Layer 2
  {c395ada7-a2b0-48e8-9179-186185e58d68}; !- Layer 3

OS:StandardsInformation:Construction,
  {eee1d7af-e38b-4710-ac26-4f9215827daa}, !- Handle
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Handle
  Interior Partition,                     !- Name
  {25df3114-3fb5-45de-9570-7f0042f14671}, !- Surface Rendering Name
  {3844ca20-b28a-447d-b122-fc1507759494}; !- Layer 1

OS:StandardsInformation:Construction,
  {62ae038b-ddfa-4d9d-a3e4-09713adc7111}, !- Handle
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Handle
  Interior Wall,                          !- Name
  {abf7b1de-c78f-4157-a1a4-ae0e8b979afb}, !- Surface Rendering Name
  {b5a6cb7f-78c8-4910-8ba1-58c3c1a8fb30}, !- Layer 1
  {94d5fc97-b5a9-462a-9a92-2e1076cc2708}, !- Layer 2
  {b5a6cb7f-78c8-4910-8ba1-58c3c1a8fb30}; !- Layer 3

OS:StandardsInformation:Construction,
  {3e1b5301-dc3b-4518-b9f5-1464877b0f9f}, !- Handle
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b5a6cb7f-78c8-4910-8ba1-58c3c1a8fb30}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {94d5fc97-b5a9-462a-9a92-2e1076cc2708}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Handle
  Interior Window,                        !- Name
  {78513cb8-f482-4c98-a811-8b085da11ec7}, !- Surface Rendering Name
  {3e19408f-ea53-4dc0-965d-5027e306ed7d}; !- Layer 1

OS:StandardsInformation:Construction,
  {742cd48e-077f-4654-81c4-89c854222cfb}, !- Handle
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {3e19408f-ea53-4dc0-965d-5027e306ed7d}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:SpaceType,
  {ccceaa33-b8ec-4b77-80f3-b132bfd00327}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {cd4574f4-254f-441c-a6e1-67b20cc1ea03}, !- Default Schedule Set Name
  {33625b1b-ec55-4c79-8454-711ac0038e8e}, !- Group Rendering Name
  {daac4044-bd55-4a56-a29e-fee7dcff946a}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:Rendering:Color,
  {33625b1b-ec55-4c79-8454-711ac0038e8e}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cd4574f4-254f-441c-a6e1-67b20cc1ea03}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6378ae2b-1521-4eda-b9db-f912bc9a216e}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a368d172-2d5f-415c-bd0d-1e8c4c423dc5}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3 Lights, !- Name
  {6378ae2b-1521-4eda-b9db-f912bc9a216e}, !- Lights Definition Name
  {ccceaa33-b8ec-4b77-80f3-b132bfd00327}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, ! Handle
  LargeHotel Bldg Light,                  ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  {52aae139-c3c8-4ff9-a16b-b1da71ee3816}, ! Default Day Schedule Name
  {4267c27c-34df-4677-a876-fdabf8a2051c}, ! Summer Design Day Schedule Name
  {163de07e-8e33-480a-8557-9259029c6325}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {52aae139-c3c8-4ff9-a16b-b1da71ee3816}, ! Handle
  LargeHotel Bldg Light Default Schedule, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {4267c27c-34df-4677-a876-fdabf8a2051c}, ! Handle
  LargeHotel Bldg Light Summer Design Day, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {163de07e-8e33-480a-8557-9259029c6325}, ! Handle
  LargeHotel Bldg Light Winter Design Day, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {98c6f8c5-ded3-4761-a592-914e16bc18da}, ! Handle
  LargeHotel Bldg Light Rule 1,           ! Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a35b1a0c-b06a-4c1f-ac22-65f03de50d5c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a35b1a0c-b06a-4c1f-ac22-65f03de50d5c}, ! Handle
  LargeHotel Bldg Light Rule 1 Day Schedule, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.80000000000000004,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.59999999999999998,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.29999999999999999;                    ! Value Until Time 12

OS:Schedule:Rule,
  {31cf3960-1d82-48d8-ae00-adcda758819f}, ! Handle
  LargeHotel Bldg Light Rule 2,           ! Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7f5d60ce-7c7d-4fef-a366-3c9ff6c625ac}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7f5d60ce-7c7d-4fef-a366-3c9ff6c625ac}, ! Handle
  LargeHotel Bldg Light Rule 2 Day Schedule, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.59999999999999998,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.29999999999999999;                    ! Value Until Time 10

OS:DesignSpecification:OutdoorAir,
  {daac4044-bd55-4a56-a29e-fee7dcff946a}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3cbbfad9-a345-4924-9765-e4d32efdf739}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b14dd13d-e9ff-4c15-92cc-9b5e339142c6}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3 People, !- Name
  {3cbbfad9-a345-4924-9765-e4d32efdf739}, !- People Definition Name
  {ccceaa33-b8ec-4b77-80f3-b132bfd00327}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, ! Handle
  LargeHotel Bldg Occ,                    ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  {88a34ee9-acb8-4a4a-af83-9acca3e8ad84}, ! Default Day Schedule Name
  {b2068ae1-10dd-4054-b987-ff98c1725a3d}, ! Summer Design Day Schedule Name
  {01daee71-7de9-45c1-84f4-9f3562ffd192}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {88a34ee9-acb8-4a4a-af83-9acca3e8ad84}, ! Handle
  LargeHotel Bldg Occ Default Schedule,   ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Day,
  {b2068ae1-10dd-4054-b987-ff98c1725a3d}, ! Handle
  LargeHotel Bldg Occ Summer Design Day,  ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {01daee71-7de9-45c1-84f4-9f3562ffd192}, ! Handle
  LargeHotel Bldg Occ Winter Design Day,  ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ea937f6d-2b5b-4c02-a096-9e97d4d0b9a8}, ! Handle
  LargeHotel Bldg Occ Rule 1,             ! Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {fe44c260-aa94-4b9e-a5fc-af68e02a3dbb}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fe44c260-aa94-4b9e-a5fc-af68e02a3dbb}, ! Handle
  LargeHotel Bldg Occ Rule 1 Day Schedule, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.69999999999999996,                    ! Value Until Time 1
  11,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004;                    ! Value Until Time 8

OS:Schedule:Rule,
  {23596c64-e8d5-4471-bc25-8ef200375ad9}, ! Handle
  LargeHotel Bldg Occ Rule 2,             ! Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {4fe00b64-1ec9-49dd-92e7-e7201fdf821b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4fe00b64-1ec9-49dd-92e7-e7201fdf821b}, ! Handle
  LargeHotel Bldg Occ Rule 2 Day Schedule, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.90000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.29999999999999999,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  21,                                     ! Hour 6
  0,                                      ! Minute 6
  0.59999999999999998,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996;                    ! Value Until Time 7

OS:Schedule:Ruleset,
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, ! Handle
  LargeHotel Activity,                    ! Name
  {47dcae86-875d-4ff7-9a20-edd096d43a92}, ! Schedule Type Limits Name
  {90974541-8e84-41b6-8697-7a3c3f00fff0}, ! Default Day Schedule Name
  {d85e39ad-4bc3-40e8-ba86-abc0106b8b35}, ! Summer Design Day Schedule Name
  {cd054bbf-2f22-4849-add6-71dbb389e01a}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {47dcae86-875d-4ff7-9a20-edd096d43a92}, !- Handle
  ActivityLevel 3,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {90974541-8e84-41b6-8697-7a3c3f00fff0}, ! Handle
  LargeHotel Activity Default Schedule,   ! Name
  {47dcae86-875d-4ff7-9a20-edd096d43a92}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d85e39ad-4bc3-40e8-ba86-abc0106b8b35}, ! Handle
  LargeHotel Activity Summer Design Day,  ! Name
  {47dcae86-875d-4ff7-9a20-edd096d43a92}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {cd054bbf-2f22-4849-add6-71dbb389e01a}, ! Handle
  LargeHotel Activity Winter Design Day,  ! Name
  {47dcae86-875d-4ff7-9a20-edd096d43a92}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c95a4255-7d79-4abd-822e-a5dcfd655aa0}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3 Infiltration, !- Name
  {ccceaa33-b8ec-4b77-80f3-b132bfd00327}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {6d5baa44-c00c-4971-af01-862e949bb408}, ! Handle
  LargeHotel Infil Quarter On,            ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  {3f7ab7ad-649f-46e2-8beb-0cf723f94030}, ! Default Day Schedule Name
  {f6ad4fb5-e039-4f93-8e0f-23bd116e8238}, ! Summer Design Day Schedule Name
  {90758bd9-d312-4f05-8d03-074c026fa731}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f7ab7ad-649f-46e2-8beb-0cf723f94030}, ! Handle
  LargeHotel Infil Quarter On Default Schedule, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f6ad4fb5-e039-4f93-8e0f-23bd116e8238}, ! Handle
  LargeHotel Infil Quarter On Summer Design Day, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Day,
  {90758bd9-d312-4f05-8d03-074c026fa731}, ! Handle
  LargeHotel Infil Quarter On Winter Design Day, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:ElectricEquipment:Definition,
  {985fcf1c-41f2-4f12-b7bf-319c373210ab}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a1b7921b-b904-4846-a255-fc923d77c5f4}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3 Electric Equipment, !- Name
  {985fcf1c-41f2-4f12-b7bf-319c373210ab}, !- Electric Equipment Definition Name
  {ccceaa33-b8ec-4b77-80f3-b132bfd00327}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, ! Handle
  LargeHotel Bldg Equip,                  ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  {b260b9fc-8da5-4de6-ae9e-89385bdeeb28}, ! Default Day Schedule Name
  {caf5a04a-166b-4d7e-a395-a89f6e21d031}, ! Summer Design Day Schedule Name
  {571c2f34-6f3e-477e-8a0c-ad462550ca68}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b260b9fc-8da5-4de6-ae9e-89385bdeeb28}, ! Handle
  LargeHotel Bldg Equip Default Schedule, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4;                                    !- Value Until Time 14

OS:Schedule:Day,
  {caf5a04a-166b-4d7e-a395-a89f6e21d031}, ! Handle
  LargeHotel Bldg Equip Summer Design Day, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {571c2f34-6f3e-477e-8a0c-ad462550ca68}, ! Handle
  LargeHotel Bldg Equip Winter Design Day, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ca0de711-bcfc-416c-b539-9f67f8025bb9}, ! Handle
  LargeHotel Bldg Equip Rule 1,           ! Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {8a73e251-79b9-40a2-9b5b-21fddb90dc48}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8a73e251-79b9-40a2-9b5b-21fddb90dc48}, ! Handle
  LargeHotel Bldg Equip Rule 1 Day Schedule, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.40000000000000002,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.29999999999999999,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.90000000000000002,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.69999999999999996,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.59999999999999998,                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.40000000000000002;                    ! Value Until Time 12

OS:Schedule:Rule,
  {13b9787f-3cb8-4d21-b4f4-f79ec4a2fe32}, ! Handle
  LargeHotel Bldg Equip Rule 2,           ! Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {47512f4e-c10f-4a1f-b9ac-f669c1aa25cc}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {47512f4e-c10f-4a1f-b9ac-f669c1aa25cc}, ! Handle
  LargeHotel Bldg Equip Rule 2 Day Schedule, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.69999999999999996,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002;                    ! Value Until Time 10

OS:ThermostatSetpoint:DualSetpoint,
  {7e2c8442-2e3e-4e2a-bb58-72e91a8ded09}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ1-3 Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, ! Handle
  LargeHotel HtgSetp,                     ! Name
  {f859ce6a-d829-48b4-84ba-1504f2b16f7b}, ! Schedule Type Limits Name
  {962c3f18-4707-4343-9d09-8a634a3afa25}, ! Default Day Schedule Name
  {0c6f7cfa-5fda-4af8-ae6e-dbb6a3adce46}, ! Summer Design Day Schedule Name
  {2a4dc08b-982b-48c1-a328-23bd6a11c433}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {f859ce6a-d829-48b4-84ba-1504f2b16f7b}, !- Handle
  Temperature 17,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {962c3f18-4707-4343-9d09-8a634a3afa25}, ! Handle
  LargeHotel HtgSetp Default Schedule,    ! Name
  {f859ce6a-d829-48b4-84ba-1504f2b16f7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {0c6f7cfa-5fda-4af8-ae6e-dbb6a3adce46}, ! Handle
  LargeHotel HtgSetp Summer Design Day,   ! Name
  {f859ce6a-d829-48b4-84ba-1504f2b16f7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  21;                                     ! Value Until Time 2

OS:Schedule:Day,
  {2a4dc08b-982b-48c1-a328-23bd6a11c433}, ! Handle
  LargeHotel HtgSetp Winter Design Day,   ! Name
  {f859ce6a-d829-48b4-84ba-1504f2b16f7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  21;                                     ! Value Until Time 2

OS:Schedule:Ruleset,
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}, ! Handle
  LargeHotel ClgSetp,                     ! Name
  {d37e1c48-4727-467b-8dc6-f37acbd9a347}, ! Schedule Type Limits Name
  {89bf53d6-f92b-4afc-8cc6-bc4aefcffd21}, ! Default Day Schedule Name
  {1a61a8a7-4277-4a9a-b98a-a6408ad42283}, ! Summer Design Day Schedule Name
  {ca7b1ec1-a685-4f53-a3de-94ab30e880c9}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {d37e1c48-4727-467b-8dc6-f37acbd9a347}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {89bf53d6-f92b-4afc-8cc6-bc4aefcffd21}, ! Handle
  LargeHotel ClgSetp Default Schedule,    ! Name
  {d37e1c48-4727-467b-8dc6-f37acbd9a347}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Day,
  {1a61a8a7-4277-4a9a-b98a-a6408ad42283}, ! Handle
  LargeHotel ClgSetp Summer Design Day,   ! Name
  {d37e1c48-4727-467b-8dc6-f37acbd9a347}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  24;                                     ! Value Until Time 2

OS:Schedule:Day,
  {ca7b1ec1-a685-4f53-a3de-94ab30e880c9}, ! Handle
  LargeHotel ClgSetp Winter Design Day,   ! Name
  {d37e1c48-4727-467b-8dc6-f37acbd9a347}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  24;                                     ! Value Until Time 2

OS:SpaceType,
  {f38f37f2-8920-42d8-8ca8-23c6b7a4d10f}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3,   !- Name
  ,                                       !- Default Construction Set Name
  {e1aaa87c-d921-4455-b228-d9e766912fa8}, !- Default Schedule Set Name
  {b77c5f44-1085-416d-84d7-a506bbd795c5}, !- Group Rendering Name
  {21ef5942-e3a7-4b6e-a825-0f81b8e35bfc}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {b77c5f44-1085-416d-84d7-a506bbd795c5}, !- Handle
  Rendering Color 2,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e1aaa87c-d921-4455-b228-d9e766912fa8}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {535f7281-5ff2-4905-86cc-c97f89b39fa9}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1818e498-a5f4-46b2-8b82-5c968cc1cc2c}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3 Lights, !- Name
  {535f7281-5ff2-4905-86cc-c97f89b39fa9}, !- Lights Definition Name
  {f38f37f2-8920-42d8-8ca8-23c6b7a4d10f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {21ef5942-e3a7-4b6e-a825-0f81b8e35bfc}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {414c8970-5287-4198-93ce-9e6f82e3cc10}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0937c9e3-5f9c-4004-854b-1eec7972ef6e}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3 People, !- Name
  {414c8970-5287-4198-93ce-9e6f82e3cc10}, !- People Definition Name
  {f38f37f2-8920-42d8-8ca8-23c6b7a4d10f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {932f62dc-95f1-404f-8c05-5b124b38fe56}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3 Infiltration, !- Name
  {f38f37f2-8920-42d8-8ca8-23c6b7a4d10f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2489558c-cf9d-4834-a5d3-bcc7a0b4028f}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.79861670834453,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d7797e68-b9d1-453b-bdd9-4b6ae44ba7da}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3 Electric Equipment, !- Name
  {2489558c-cf9d-4834-a5d3-bcc7a0b4028f}, !- Electric Equipment Definition Name
  {f38f37f2-8920-42d8-8ca8-23c6b7a4d10f}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a39bd231-7058-4b39-aa68-5ffab51bf7af}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ1-3 Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {61df04ec-5dec-43d7-a653-5324bc084b41}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {ee9c6b7d-4827-473e-8b83-12856cdca1e6}, !- Default Schedule Set Name
  {69fac832-0d09-47a7-8344-86edea6e20ba}, !- Group Rendering Name
  {381e814f-1624-40b5-b905-7a53b21cbdcc}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {69fac832-0d09-47a7-8344-86edea6e20ba}, !- Handle
  Rendering Color 3,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ee9c6b7d-4827-473e-8b83-12856cdca1e6}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e5d64c6e-0940-46d6-96df-19a0ca8bf52d}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {948dcc06-aa5e-458a-a347-9aacffd6dd23}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ1-3 Lights, !- Name
  {e5d64c6e-0940-46d6-96df-19a0ca8bf52d}, !- Lights Definition Name
  {61df04ec-5dec-43d7-a653-5324bc084b41}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {381e814f-1624-40b5-b905-7a53b21cbdcc}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b34237e9-775c-424d-bdbd-f5e3b31ff148}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bfe18290-edf9-4308-8bef-f8673070f8e2}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ1-3 People, !- Name
  {b34237e9-775c-424d-bdbd-f5e3b31ff148}, !- People Definition Name
  {61df04ec-5dec-43d7-a653-5324bc084b41}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b264007d-1590-45d2-939f-92dfac9ba16b}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ1-3 Infiltration, !- Name
  {61df04ec-5dec-43d7-a653-5324bc084b41}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {e6c46b7f-74be-4ee9-93ce-3cfbb89a9fb6}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ1-3 Thermostat, !- Name
  {5254be87-44b6-4eeb-9c05-8eb63622fd82}, !- Heating Setpoint Temperature Schedule Name
  {4fd282e3-49b9-4f19-ad47-280052c63484}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5254be87-44b6-4eeb-9c05-8eb63622fd82}, ! Handle
  LargeHotel Corridor HtgSetp,            ! Name
  {69bce712-a51f-4391-a567-013dfae2ae5b}, ! Schedule Type Limits Name
  {eb4a9291-ccf2-4e66-98cf-ed74c9458715}, ! Default Day Schedule Name
  {e3806b87-d9e4-41f3-aa90-7dc4ace9385a}, ! Summer Design Day Schedule Name
  {969b2bc9-9796-4e1e-a4fc-294f524a1578}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {69bce712-a51f-4391-a567-013dfae2ae5b}, !- Handle
  Temperature 49,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {eb4a9291-ccf2-4e66-98cf-ed74c9458715}, ! Handle
  LargeHotel Corridor HtgSetp Default Schedule, ! Name
  {69bce712-a51f-4391-a567-013dfae2ae5b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e3806b87-d9e4-41f3-aa90-7dc4ace9385a}, ! Handle
  LargeHotel Corridor HtgSetp Summer Design Day, ! Name
  {69bce712-a51f-4391-a567-013dfae2ae5b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Day,
  {969b2bc9-9796-4e1e-a4fc-294f524a1578}, ! Handle
  LargeHotel Corridor HtgSetp Winter Design Day, ! Name
  {69bce712-a51f-4391-a567-013dfae2ae5b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {4fd282e3-49b9-4f19-ad47-280052c63484}, ! Handle
  LargeHotel Corridor ClgSetp,            ! Name
  {7c9cdf55-f631-411a-bffa-8f3d7a4f97cc}, ! Schedule Type Limits Name
  {00a1f185-42ab-45d1-a37e-eb1fa434247d}, ! Default Day Schedule Name
  {a976da08-e937-4813-bb81-7c961d1226d9}, ! Summer Design Day Schedule Name
  {d3c248fb-86c8-42f4-98fd-9fe0b9e9fa96}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {7c9cdf55-f631-411a-bffa-8f3d7a4f97cc}, !- Handle
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {00a1f185-42ab-45d1-a37e-eb1fa434247d}, ! Handle
  LargeHotel Corridor ClgSetp Default Schedule, ! Name
  {7c9cdf55-f631-411a-bffa-8f3d7a4f97cc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a976da08-e937-4813-bb81-7c961d1226d9}, ! Handle
  LargeHotel Corridor ClgSetp Summer Design Day, ! Name
  {7c9cdf55-f631-411a-bffa-8f3d7a4f97cc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  30;                                     ! Value Until Time 1

OS:Schedule:Day,
  {d3c248fb-86c8-42f4-98fd-9fe0b9e9fa96}, ! Handle
  LargeHotel Corridor ClgSetp Winter Design Day, ! Name
  {7c9cdf55-f631-411a-bffa-8f3d7a4f97cc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  30;                                     ! Value Until Time 1

OS:SpaceType,
  {7d179d46-85b4-4bf9-81e6-9abc761ef9f7}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {b77a8c77-1d2d-4e29-b545-bfd7aa5abb74}, !- Default Schedule Set Name
  {eaad4af2-78ef-4e96-adc5-757312328e98}, !- Group Rendering Name
  {264561c9-054b-42a9-aa6d-9ce8369e07f2}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {eaad4af2-78ef-4e96-adc5-757312328e98}, !- Handle
  Rendering Color 4,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b77a8c77-1d2d-4e29-b545-bfd7aa5abb74}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f9af0e64-0636-482e-b260-b96de24f63a8}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {bbe864e9-83d0-4173-b2b9-66e00e1377b1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e4b66d7b-7fee-4e76-8fc6-dde8cacb5253}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9a011f30-54c4-4bc7-90b2-2b93548d1a07}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ1-3 Lights, !- Name
  {e4b66d7b-7fee-4e76-8fc6-dde8cacb5253}, !- Lights Definition Name
  {7d179d46-85b4-4bf9-81e6-9abc761ef9f7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {264561c9-054b-42a9-aa6d-9ce8369e07f2}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {10e5f1a3-8da1-4114-bb87-e9991a80a982}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6d55a8d1-a6bb-45e6-b633-21f4479873a1}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ1-3 People, !- Name
  {10e5f1a3-8da1-4114-bb87-e9991a80a982}, !- People Definition Name
  {7d179d46-85b4-4bf9-81e6-9abc761ef9f7}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {f9af0e64-0636-482e-b260-b96de24f63a8}, ! Handle
  LargeHotel GuestRoom Occ,               ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  {71c73e07-2f0a-4ee1-a3b8-9b068420e0dc}, ! Default Day Schedule Name
  {2649d812-9bc0-430b-b8b2-10ca4042b2f5}, ! Summer Design Day Schedule Name
  {1e2704e9-690c-4bef-a1e5-ce201fd6fcaf}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {71c73e07-2f0a-4ee1-a3b8-9b068420e0dc}, ! Handle
  LargeHotel GuestRoom Occ Default Schedule, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65;                                   !- Value Until Time 9

OS:Schedule:Day,
  {2649d812-9bc0-430b-b8b2-10ca4042b2f5}, ! Handle
  LargeHotel GuestRoom Occ Summer Design Day, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {1e2704e9-690c-4bef-a1e5-ce201fd6fcaf}, ! Handle
  LargeHotel GuestRoom Occ Winter Design Day, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {27b395c4-28ac-49ca-aba3-357bbecbf4f1}, ! Handle
  LargeHotel GuestRoom Occ Rule 1,        ! Name
  {f9af0e64-0636-482e-b260-b96de24f63a8}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {dfe56d56-01eb-4fd9-a010-547214cce89b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {dfe56d56-01eb-4fd9-a010-547214cce89b}, ! Handle
  LargeHotel GuestRoom Occ Rule 1 Day Schedule, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.65000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.34000000000000002,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.34000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.5;                                    ! Value Until Time 8

OS:SpaceInfiltration:DesignFlowRate,
  {9e2ff5a5-d2e7-44b0-b400-3a59994a1bdf}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ1-3 Infiltration, !- Name
  {7d179d46-85b4-4bf9-81e6-9abc761ef9f7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d46a9ce8-f851-4a3b-87ae-9fe8c04fa63c}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ffb25084-a3df-4684-948a-016aa201803e}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ1-3 Electric Equipment, !- Name
  {d46a9ce8-f851-4a3b-87ae-9fe8c04fa63c}, !- Electric Equipment Definition Name
  {7d179d46-85b4-4bf9-81e6-9abc761ef9f7}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {bbe864e9-83d0-4173-b2b9-66e00e1377b1}, ! Handle
  LargeHotel GuestRoom Equip,             ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  {613a1309-4d33-4e37-944f-031aec1b548d}, ! Default Day Schedule Name
  {5d5ea9d9-5f96-454d-a7a2-c8151ccd2763}, ! Summer Design Day Schedule Name
  {5bae17f4-7735-4c05-86bf-9d2b7f0f4c62}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {613a1309-4d33-4e37-944f-031aec1b548d}, ! Handle
  LargeHotel GuestRoom Equip Default Schedule, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.62,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.51,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2;                                    !- Value Until Time 11

OS:Schedule:Day,
  {5d5ea9d9-5f96-454d-a7a2-c8151ccd2763}, ! Handle
  LargeHotel GuestRoom Equip Summer Design Day, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {5bae17f4-7735-4c05-86bf-9d2b7f0f4c62}, ! Handle
  LargeHotel GuestRoom Equip Winter Design Day, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {f6e1e848-b9ad-4fdd-b221-925203478114}, ! Handle
  LargeHotel GuestRoom Equip Rule 1,      ! Name
  {bbe864e9-83d0-4173-b2b9-66e00e1377b1}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {474d8b98-e196-4990-b035-f0d43ae2bb08}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {474d8b98-e196-4990-b035-f0d43ae2bb08}, ! Handle
  LargeHotel GuestRoom Equip Rule 1 Day Schedule, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.62,                                   ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  10,                                     ! Hour 5
  0,                                      ! Minute 5
  0.62,                                   ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.28999999999999998,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.42999999999999999,                    ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.51000000000000001,                    ! Value Until Time 8
  20,                                     ! Hour 9
  0,                                      ! Minute 9
  0.48999999999999999,                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.66000000000000003,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.34999999999999998,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.20000000000000001;                    ! Value Until Time 13

OS:ThermostatSetpoint:DualSetpoint,
  {ccc3bdca-c0df-47ad-b64b-06935957fb87}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ1-3 Thermostat, !- Name
  {c8be49a5-6185-4435-aa11-6af31c345936}, !- Heating Setpoint Temperature Schedule Name
  {4b261847-f8a6-44c4-8bcb-50c42c0896d4}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c8be49a5-6185-4435-aa11-6af31c345936}, ! Handle
  LargeHotel GuestRoom HtgSetp,           ! Name
  {e5f27624-9c4a-46de-aea9-f51c98683e71}, ! Schedule Type Limits Name
  {d411300c-8ea7-4852-83ed-b381f47a676a}, ! Default Day Schedule Name
  {8c1a000e-5fdb-42b3-b6bc-00089d3ac266}, ! Summer Design Day Schedule Name
  {f7d98528-2b41-4b23-9d3f-5d8f16085ddd}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {e5f27624-9c4a-46de-aea9-f51c98683e71}, !- Handle
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d411300c-8ea7-4852-83ed-b381f47a676a}, ! Handle
  LargeHotel GuestRoom HtgSetp Default Schedule, ! Name
  {e5f27624-9c4a-46de-aea9-f51c98683e71}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8c1a000e-5fdb-42b3-b6bc-00089d3ac266}, ! Handle
  LargeHotel GuestRoom HtgSetp Summer Design Day, ! Name
  {e5f27624-9c4a-46de-aea9-f51c98683e71}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Day,
  {f7d98528-2b41-4b23-9d3f-5d8f16085ddd}, ! Handle
  LargeHotel GuestRoom HtgSetp Winter Design Day, ! Name
  {e5f27624-9c4a-46de-aea9-f51c98683e71}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {4b261847-f8a6-44c4-8bcb-50c42c0896d4}, ! Handle
  LargeHotel GuestRoom ClgSetp,           ! Name
  {84df41e0-1fa4-4051-8b65-daac3ba4f0fb}, ! Schedule Type Limits Name
  {0a195fc5-8288-4907-b2d7-0ab40e5ee352}, ! Default Day Schedule Name
  {4b5f71fc-3a91-41d7-999b-927bab062d1d}, ! Summer Design Day Schedule Name
  {d883ed29-33bf-4866-b78a-821a932b38ac}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {84df41e0-1fa4-4051-8b65-daac3ba4f0fb}, !- Handle
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {0a195fc5-8288-4907-b2d7-0ab40e5ee352}, ! Handle
  LargeHotel GuestRoom ClgSetp Default Schedule, ! Name
  {84df41e0-1fa4-4051-8b65-daac3ba4f0fb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4b5f71fc-3a91-41d7-999b-927bab062d1d}, ! Handle
  LargeHotel GuestRoom ClgSetp Summer Design Day, ! Name
  {84df41e0-1fa4-4051-8b65-daac3ba4f0fb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:Schedule:Day,
  {d883ed29-33bf-4866-b78a-821a932b38ac}, ! Handle
  LargeHotel GuestRoom ClgSetp Winter Design Day, ! Name
  {84df41e0-1fa4-4051-8b65-daac3ba4f0fb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:Building,
  {5f71aeb3-f20a-4197-9c2a-35d385629215}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {7be93b48-c82f-4e22-bcff-8be32593cf35}, !- Space Type Name
  {cc6d0b62-d4d5-4793-afac-f019bd19f389}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ;                                       !- Standards Building Type

OS:SpaceType,
  {271b0fe2-c8b9-4153-9223-8bd86e88c338}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {c3663e06-24b8-4aee-b276-973811491a58}, !- Default Schedule Set Name
  {eccafd6a-dce3-46ed-9425-b65bf4e8784f}, !- Group Rendering Name
  {b1e940ed-e7ee-4e22-a151-7c0b4d6f2b18}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {eccafd6a-dce3-46ed-9425-b65bf4e8784f}, !- Handle
  Rendering Color 5,                      !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c3663e06-24b8-4aee-b276-973811491a58}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {c36aeeb2-c28b-42de-b295-fd78335137c0}, !- Electric Equipment Schedule Name
  {a1af86a7-ec98-46e0-90b6-b66d14eb6474}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {18bedc5d-f41a-4584-854c-937519a39854}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d0181d13-5026-4691-81aa-672ad6ec4e80}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ1-3 Lights, !- Name
  {18bedc5d-f41a-4584-854c-937519a39854}, !- Lights Definition Name
  {271b0fe2-c8b9-4153-9223-8bd86e88c338}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b1e940ed-e7ee-4e22-a151-7c0b4d6f2b18}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c3ef4bf9-0927-4781-93f7-29a76f0478f9}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {29d7e276-dc6d-4e51-ab98-3c3c6eeff573}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ1-3 People, !- Name
  {c3ef4bf9-0927-4781-93f7-29a76f0478f9}, !- People Definition Name
  {271b0fe2-c8b9-4153-9223-8bd86e88c338}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ef6bb35a-52e1-43b9-9cae-e887fc14890f}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ1-3 Infiltration, !- Name
  {271b0fe2-c8b9-4153-9223-8bd86e88c338}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1a751471-5676-4be5-9af9-a83bfaf331cb}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  260.056075667707,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d8c6a20f-a5a3-4c64-8900-9cc49cf7b2b1}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ1-3 Electric Equipment, !- Name
  {1a751471-5676-4be5-9af9-a83bfaf331cb}, !- Electric Equipment Definition Name
  {271b0fe2-c8b9-4153-9223-8bd86e88c338}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {c36aeeb2-c28b-42de-b295-fd78335137c0}, ! Handle
  LargeHotel Kitchen Equip,               ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  {387b7060-d1e0-475f-a821-1cb6e89d9067}, ! Default Day Schedule Name
  {8e10c5b5-1ccc-4a8e-9647-19ea2fa3ed10}, ! Summer Design Day Schedule Name
  {95c8d385-313f-4367-81b0-d1f6d10674fc}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {387b7060-d1e0-475f-a821-1cb6e89d9067}, ! Handle
  LargeHotel Kitchen Equip Default Schedule, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Day,
  {8e10c5b5-1ccc-4a8e-9647-19ea2fa3ed10}, ! Handle
  LargeHotel Kitchen Equip Summer Design Day, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Day,
  {95c8d385-313f-4367-81b0-d1f6d10674fc}, ! Handle
  LargeHotel Kitchen Equip Winter Design Day, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {933e1bb5-2029-4ebc-94f3-558bc238d434}, ! Handle
  LargeHotel Kitchen Equip Rule 1,        ! Name
  {c36aeeb2-c28b-42de-b295-fd78335137c0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2cf5a3b8-dda6-4660-90aa-bcb81c9a6b36}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2cf5a3b8-dda6-4660-90aa-bcb81c9a6b36}, ! Handle
  LargeHotel Kitchen Equip Rule 1 Day Schedule, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.34999999999999998,                    ! Value Until Time 5
  16,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.34999999999999998,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.25;                                   ! Value Until Time 8

OS:GasEquipment:Definition,
  {6e48b4a1-358b-4394-9679-992344d7d857}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ1-3 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1179.18602050457,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {326394d5-ecf8-42f2-b395-43dc90f77cf8}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ1-3 Gas Equipment, !- Name
  {6e48b4a1-358b-4394-9679-992344d7d857}, !- Gas Equipment Definition Name
  {271b0fe2-c8b9-4153-9223-8bd86e88c338}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {a1af86a7-ec98-46e0-90b6-b66d14eb6474}, ! Handle
  LargeHotel Kitchen Gas,                 ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  {210786d0-967a-423a-987b-598ef5bcf63d}, ! Default Day Schedule Name
  {e498314e-598d-470b-a6a3-0cd0d2627620}, ! Summer Design Day Schedule Name
  {da7d19d9-cf24-44c6-b695-b20d9a7b2962}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {210786d0-967a-423a-987b-598ef5bcf63d}, ! Handle
  LargeHotel Kitchen Gas Default Schedule, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {e498314e-598d-470b-a6a3-0cd0d2627620}, ! Handle
  LargeHotel Kitchen Gas Summer Design Day, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Day,
  {da7d19d9-cf24-44c6-b695-b20d9a7b2962}, ! Handle
  LargeHotel Kitchen Gas Winter Design Day, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {55285827-6784-44a6-8506-70e215e8b57a}, ! Handle
  LargeHotel Kitchen Gas Rule 1,          ! Name
  {a1af86a7-ec98-46e0-90b6-b66d14eb6474}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0515f3f7-3abe-42d7-87fb-241fba60df41}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0515f3f7-3abe-42d7-87fb-241fba60df41}, ! Handle
  LargeHotel Kitchen Gas Rule 1 Day Schedule, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.10000000000000001,                    ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.14999999999999999,                    ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.25,                                   ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20000000000000001,                    ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.14999999999999999,                    ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.20000000000000001,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.29999999999999999,                    ! Value Until Time 11
  21,                                     ! Hour 12
  0,                                      ! Minute 12
  0.20000000000000001,                    ! Value Until Time 12
  22,                                     ! Hour 13
  0,                                      ! Minute 13
  0.14999999999999999,                    ! Value Until Time 13
  23,                                     ! Hour 14
  0,                                      ! Minute 14
  0.10000000000000001,                    ! Value Until Time 14
  24,                                     ! Hour 15
  0,                                      ! Minute 15
  0.050000000000000003;                   ! Value Until Time 15

OS:ThermostatSetpoint:DualSetpoint,
  {f7563ce1-ef54-45a1-b249-60c91168afad}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ1-3 Thermostat, !- Name
  {c9d8b763-4816-40b3-8aa0-aed3d3875600}, !- Heating Setpoint Temperature Schedule Name
  {06995449-d259-467d-8caf-27f73172ada6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c9d8b763-4816-40b3-8aa0-aed3d3875600}, ! Handle
  LargeHotel Kitchen HtgSetp,             ! Name
  {006deb52-f329-4799-8d6b-ba7208bddef4}, ! Schedule Type Limits Name
  {b3838d7c-e1ca-44ed-99eb-bf706e667f69}, ! Default Day Schedule Name
  {1ef1e623-2226-4ffc-9bee-34eca7bbc4ec}, ! Summer Design Day Schedule Name
  {45b518f3-3ff8-4883-8a71-0989c41e9daf}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {006deb52-f329-4799-8d6b-ba7208bddef4}, !- Handle
  Temperature 38,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b3838d7c-e1ca-44ed-99eb-bf706e667f69}, ! Handle
  LargeHotel Kitchen HtgSetp Default Schedule, ! Name
  {006deb52-f329-4799-8d6b-ba7208bddef4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  19;                                     !- Value Until Time 2

OS:Schedule:Day,
  {1ef1e623-2226-4ffc-9bee-34eca7bbc4ec}, ! Handle
  LargeHotel Kitchen HtgSetp Summer Design Day, ! Name
  {006deb52-f329-4799-8d6b-ba7208bddef4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  19;                                     ! Value Until Time 2

OS:Schedule:Day,
  {45b518f3-3ff8-4883-8a71-0989c41e9daf}, ! Handle
  LargeHotel Kitchen HtgSetp Winter Design Day, ! Name
  {006deb52-f329-4799-8d6b-ba7208bddef4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  19;                                     ! Value Until Time 2

OS:Schedule:Ruleset,
  {06995449-d259-467d-8caf-27f73172ada6}, ! Handle
  LargeHotel Kitchen ClgSetp,             ! Name
  {cf40307c-bf58-4d0c-9f32-089edea1feb3}, ! Schedule Type Limits Name
  {42c371a0-7065-4630-866c-bc15d6916d21}, ! Default Day Schedule Name
  {03242bac-c164-464e-a712-334d573e3e60}, ! Summer Design Day Schedule Name
  {6cef0837-7d07-4e4f-8966-d4a159a77a85}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {cf40307c-bf58-4d0c-9f32-089edea1feb3}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {42c371a0-7065-4630-866c-bc15d6916d21}, ! Handle
  LargeHotel Kitchen ClgSetp Default Schedule, ! Name
  {cf40307c-bf58-4d0c-9f32-089edea1feb3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26;                                     !- Value Until Time 2

OS:Schedule:Day,
  {03242bac-c164-464e-a712-334d573e3e60}, ! Handle
  LargeHotel Kitchen ClgSetp Summer Design Day, ! Name
  {cf40307c-bf58-4d0c-9f32-089edea1feb3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  26;                                     ! Value Until Time 2

OS:Schedule:Day,
  {6cef0837-7d07-4e4f-8966-d4a159a77a85}, ! Handle
  LargeHotel Kitchen ClgSetp Winter Design Day, ! Name
  {cf40307c-bf58-4d0c-9f32-089edea1feb3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  26;                                     ! Value Until Time 2

OS:SpaceType,
  {8c3db2d4-2c7f-4bb0-928b-c7f7c89bc446}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {c266e96a-b567-453f-af64-3d8b29dae9c1}, !- Default Schedule Set Name
  {d6f8b709-35a5-4a83-96d7-acafcf67541a}, !- Group Rendering Name
  {5b0d4335-bd36-4ce8-bbf3-754e725b9b3b}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {d6f8b709-35a5-4a83-96d7-acafcf67541a}, !- Handle
  Rendering Color 6,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c266e96a-b567-453f-af64-3d8b29dae9c1}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {b02f2825-fd7e-4208-b43c-49a8c623b2b4}, !- Electric Equipment Schedule Name
  {44601cd2-58f2-4c18-82cb-068e367c4a79}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9d2080e6-7f87-4b40-93d7-eadbd4bf1374}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b8409773-f695-4fe1-87a4-7a2ccd7ad6d0}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ1-3 Lights, !- Name
  {9d2080e6-7f87-4b40-93d7-eadbd4bf1374}, !- Lights Definition Name
  {8c3db2d4-2c7f-4bb0-928b-c7f7c89bc446}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5b0d4335-bd36-4ce8-bbf3-754e725b9b3b}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f8da9b0d-4ec4-4bda-9cd7-f553186791dd}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {07f97aee-f6b5-4ec3-a125-57167d2c8bc6}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ1-3 People, !- Name
  {f8da9b0d-4ec4-4bda-9cd7-f553186791dd}, !- People Definition Name
  {8c3db2d4-2c7f-4bb0-928b-c7f7c89bc446}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {38b54662-311b-4537-9598-efccd28a44be}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ1-3 Infiltration, !- Name
  {8c3db2d4-2c7f-4bb0-928b-c7f7c89bc446}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0fed88ad-a203-42b6-bae4-5f695191bdb6}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  31.5382575209595,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7893ae39-0efd-4110-8d76-fba35e9b9d60}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ1-3 Electric Equipment, !- Name
  {0fed88ad-a203-42b6-bae4-5f695191bdb6}, !- Electric Equipment Definition Name
  {8c3db2d4-2c7f-4bb0-928b-c7f7c89bc446}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {b02f2825-fd7e-4208-b43c-49a8c623b2b4}, ! Handle
  LargeHotel LaundryRoom Equip,           ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  {751b3942-aa23-4972-b458-1205d2c62949}, ! Default Day Schedule Name
  {9cfa5e22-7810-4dac-a314-11ecc4a1bc8a}, ! Summer Design Day Schedule Name
  {77f84439-2fb8-4a3c-bc8b-e741ac86f06e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {751b3942-aa23-4972-b458-1205d2c62949}, ! Handle
  LargeHotel LaundryRoom Equip Default Schedule, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9cfa5e22-7810-4dac-a314-11ecc4a1bc8a}, ! Handle
  LargeHotel LaundryRoom Equip Summer Design Day, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {77f84439-2fb8-4a3c-bc8b-e741ac86f06e}, ! Handle
  LargeHotel LaundryRoom Equip Winter Design Day, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:GasEquipment:Definition,
  {fa9adc12-5add-4b7a-8d23-e4f896d3834d}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ1-3 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  390.538334238805,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {27a1e9c3-e8d8-4bde-a148-257597303e6d}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ1-3 Gas Equipment, !- Name
  {fa9adc12-5add-4b7a-8d23-e4f896d3834d}, !- Gas Equipment Definition Name
  {8c3db2d4-2c7f-4bb0-928b-c7f7c89bc446}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {44601cd2-58f2-4c18-82cb-068e367c4a79}, ! Handle
  LargeHotel LaundryRoom Gas,             ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  {be237a50-1844-45a1-b7cb-08cadd3b1918}, ! Default Day Schedule Name
  {8ba127a7-3228-4e0d-9460-c2302e864b04}, ! Summer Design Day Schedule Name
  {c8ded47e-d401-4b0d-b5c4-54edf3e74bd6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {be237a50-1844-45a1-b7cb-08cadd3b1918}, ! Handle
  LargeHotel LaundryRoom Gas Default Schedule, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8ba127a7-3228-4e0d-9460-c2302e864b04}, ! Handle
  LargeHotel LaundryRoom Gas Summer Design Day, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {c8ded47e-d401-4b0d-b5c4-54edf3e74bd6}, ! Handle
  LargeHotel LaundryRoom Gas Winter Design Day, ! Name
  {a3807b71-f9d9-4c5d-af44-3380679b67a2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ed0acf8c-7216-4a99-b182-6eb9d15eb297}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ1-3 Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b2b57331-efd6-4585-91c5-84d3c0c0ee53}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ1-3,  !- Name
  ,                                       !- Default Construction Set Name
  {59c99d18-77c0-44cd-801d-4bea36bb8981}, !- Default Schedule Set Name
  {4d995f28-9864-4d2d-b272-3d4c69d404f1}, !- Group Rendering Name
  {b9e32c44-ab73-453d-98aa-4717e6bd31df}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {4d995f28-9864-4d2d-b272-3d4c69d404f1}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {59c99d18-77c0-44cd-801d-4bea36bb8981}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {456dfacc-8558-4df3-a3b3-55bc33bbed3f}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9d605914-0275-4fd9-a8f0-ae0f7c9122be}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ1-3 Lights, !- Name
  {456dfacc-8558-4df3-a3b3-55bc33bbed3f}, !- Lights Definition Name
  {b2b57331-efd6-4585-91c5-84d3c0c0ee53}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b9e32c44-ab73-453d-98aa-4717e6bd31df}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2c3ba9b5-8d6f-4501-a0c9-787a2d477f6a}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bab77e82-2fdf-42bb-bb38-fa5207365fbd}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ1-3 People, !- Name
  {2c3ba9b5-8d6f-4501-a0c9-787a2d477f6a}, !- People Definition Name
  {b2b57331-efd6-4585-91c5-84d3c0c0ee53}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d4965762-2d97-4ac8-b648-b330f391b16a}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ1-3 Infiltration, !- Name
  {b2b57331-efd6-4585-91c5-84d3c0c0ee53}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2935821d-c932-434b-a343-82024fb98465}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.09028595834969,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b0b1feed-9f4c-484a-b657-50d5c9e0d602}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ1-3 Electric Equipment, !- Name
  {2935821d-c932-434b-a343-82024fb98465}, !- Electric Equipment Definition Name
  {b2b57331-efd6-4585-91c5-84d3c0c0ee53}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f51ed2e-3406-4db6-8e1b-932cd1206bef}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ1-3 Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {af0e5c15-ea24-4b3a-a1c2-1445750eae8f}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {c4190f1e-da66-4e2d-a856-b9afc9bb3136}, !- Default Schedule Set Name
  {45be549e-ae8e-4b26-884c-7770b87b469e}, !- Group Rendering Name
  {9e2f4baa-dd94-4c6a-ac04-56b1e9f87a44}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {45be549e-ae8e-4b26-884c-7770b87b469e}, !- Handle
  Rendering Color 8,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c4190f1e-da66-4e2d-a856-b9afc9bb3136}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bda265cb-3408-4763-abe1-9914bc547266}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {022819c3-c098-44bc-aab2-1507a552a41f}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ1-3 Lights, !- Name
  {bda265cb-3408-4763-abe1-9914bc547266}, !- Lights Definition Name
  {af0e5c15-ea24-4b3a-a1c2-1445750eae8f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9e2f4baa-dd94-4c6a-ac04-56b1e9f87a44}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {57bf6893-7eba-49f7-ad9b-dd87704b082e}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ1-3 Infiltration, !- Name
  {af0e5c15-ea24-4b3a-a1c2-1445750eae8f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {66f00a2e-a837-4b77-9b3d-adfb53c5a01a}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.79861670834453,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {96adf396-0951-4922-a57f-ed6c14457978}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ1-3 Electric Equipment, !- Name
  {66f00a2e-a837-4b77-9b3d-adfb53c5a01a}, !- Electric Equipment Definition Name
  {af0e5c15-ea24-4b3a-a1c2-1445750eae8f}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf125c9f-e2b7-45b8-877f-2a1c2b8dc9ab}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ1-3 Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a7bc21c1-d42f-4e1f-bf2d-4910eda00354}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {e3bc3d78-d7d6-4023-95a8-37e152137d76}, !- Default Schedule Set Name
  {6b36fcd5-00d9-49cb-a658-69e31d186992}, !- Group Rendering Name
  {cbcabf60-cdfc-4202-bd88-27b0236d8966}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {6b36fcd5-00d9-49cb-a658-69e31d186992}, !- Handle
  Rendering Color 9,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e3bc3d78-d7d6-4023-95a8-37e152137d76}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2d67b321-0ed5-4a8a-b91b-646101158fcb}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.4687829375659,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9b0d1c3e-a572-41d5-91dd-d3de6e9904c7}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ1-3 Lights, !- Name
  {2d67b321-0ed5-4a8a-b91b-646101158fcb}, !- Lights Definition Name
  {a7bc21c1-d42f-4e1f-bf2d-4910eda00354}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {cbcabf60-cdfc-4202-bd88-27b0236d8966}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6a552ab9-45d1-4352-a88d-6f0224478e67}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b5f016cd-c332-4fd9-a234-053811049b30}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ1-3 People, !- Name
  {6a552ab9-45d1-4352-a88d-6f0224478e67}, !- People Definition Name
  {a7bc21c1-d42f-4e1f-bf2d-4910eda00354}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {77f02896-79d5-4946-b69d-d62065917861}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ1-3 Infiltration, !- Name
  {a7bc21c1-d42f-4e1f-bf2d-4910eda00354}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {aa12ad00-b4b7-4c13-acf1-22e0cd887dbf}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {855564ef-3863-4b47-bbcc-83f55bfce91a}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ1-3 Electric Equipment, !- Name
  {aa12ad00-b4b7-4c13-acf1-22e0cd887dbf}, !- Electric Equipment Definition Name
  {a7bc21c1-d42f-4e1f-bf2d-4910eda00354}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6634e663-f435-4b35-8124-35a8d94c17be}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ1-3 Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4d5cbfd2-3bcd-4777-becd-c005055a8965}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {18a17085-a26d-4be7-b777-15607d74fdbd}, !- Default Schedule Set Name
  {de47f037-1cb1-41c6-8b21-8409d09da13b}, !- Group Rendering Name
  {33a38dc1-4787-4dcc-9662-e141d96b35cd}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {de47f037-1cb1-41c6-8b21-8409d09da13b}, !- Handle
  Rendering Color 10,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {18a17085-a26d-4be7-b777-15607d74fdbd}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {06dce0c9-08d6-4fad-ba66-4f129d593815}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {34be794d-fac0-4804-bf30-0513bc57ce82}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ1-3 Lights, !- Name
  {06dce0c9-08d6-4fad-ba66-4f129d593815}, !- Lights Definition Name
  {4d5cbfd2-3bcd-4777-becd-c005055a8965}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {33a38dc1-4787-4dcc-9662-e141d96b35cd}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {297fe930-7b1c-41db-b89a-33d0c1573c77}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8d52c76e-24dd-452e-9de5-21b07d6d4d36}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ1-3 People, !- Name
  {297fe930-7b1c-41db-b89a-33d0c1573c77}, !- People Definition Name
  {4d5cbfd2-3bcd-4777-becd-c005055a8965}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {084c32a5-51c2-46d5-8d3d-71d77cd94879}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ1-3 Infiltration, !- Name
  {4d5cbfd2-3bcd-4777-becd-c005055a8965}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c41b862d-f63e-403e-bcf3-5cb719c5404a}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.39930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8a6929a5-43dc-427b-8bb7-db3389e6feb6}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ1-3 Electric Equipment, !- Name
  {c41b862d-f63e-403e-bcf3-5cb719c5404a}, !- Electric Equipment Definition Name
  {4d5cbfd2-3bcd-4777-becd-c005055a8965}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {66cf3183-b708-465c-8f39-431dfe4f094e}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ1-3 Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {da1f86b8-7611-4e3c-b948-5de8f46a0a23}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {9de39209-f50e-4048-a716-eb9e09ddca2a}, !- Default Schedule Set Name
  {c5a804fb-7895-462e-813f-d1876d379c50}, !- Group Rendering Name
  {12930150-79fa-416b-b624-d0e38a5f7592}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:Rendering:Color,
  {c5a804fb-7895-462e-813f-d1876d379c50}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9de39209-f50e-4048-a716-eb9e09ddca2a}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ee500a98-b166-4572-9667-a4cfacd649a9}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {01ee230d-3e49-4734-a440-b7bfaea71d98}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ4-8 Lights, !- Name
  {ee500a98-b166-4572-9667-a4cfacd649a9}, !- Lights Definition Name
  {da1f86b8-7611-4e3c-b948-5de8f46a0a23}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {12930150-79fa-416b-b624-d0e38a5f7592}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {83e4c092-bbd8-4467-a73e-319a4a4c4095}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a3febd73-0aff-4b71-89b0-37882157b00f}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ4-8 People, !- Name
  {83e4c092-bbd8-4467-a73e-319a4a4c4095}, !- People Definition Name
  {da1f86b8-7611-4e3c-b948-5de8f46a0a23}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {67ae44bb-241e-47c8-b978-fae19ae2b15a}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ4-8 Infiltration, !- Name
  {da1f86b8-7611-4e3c-b948-5de8f46a0a23}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1ccb2e56-fa00-42bc-a0ab-e1350adec2b1}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d702059a-c4f7-4526-a2aa-fc61226d26a5}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ4-8 Electric Equipment, !- Name
  {1ccb2e56-fa00-42bc-a0ab-e1350adec2b1}, !- Electric Equipment Definition Name
  {da1f86b8-7611-4e3c-b948-5de8f46a0a23}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea82b59a-2f0b-4cf0-899c-589b2920b635}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ4-8 Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b5ac806c-b407-48ad-aaba-18d0bc88d404}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ4-8,   !- Name
  ,                                       !- Default Construction Set Name
  {af0bfcde-9dc1-48d4-8810-68126d9a0c28}, !- Default Schedule Set Name
  {5b11a9b3-6f52-4838-b323-e4a12048b414}, !- Group Rendering Name
  {b1f37e3f-f719-4eb3-a372-b6ae84df9fc5}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {5b11a9b3-6f52-4838-b323-e4a12048b414}, !- Handle
  Rendering Color 12,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {af0bfcde-9dc1-48d4-8810-68126d9a0c28}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {53833a5e-bed9-400b-845b-e081742b9e83}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f3c6ab88-5c9a-4aa9-8453-26ed51b87a95}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ4-8 Lights, !- Name
  {53833a5e-bed9-400b-845b-e081742b9e83}, !- Lights Definition Name
  {b5ac806c-b407-48ad-aaba-18d0bc88d404}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b1f37e3f-f719-4eb3-a372-b6ae84df9fc5}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7dc3b8e0-ea91-4b65-b504-d4cf1734009c}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bbbb8cfb-020e-4577-ac24-84b2f04d77cd}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ4-8 People, !- Name
  {7dc3b8e0-ea91-4b65-b504-d4cf1734009c}, !- People Definition Name
  {b5ac806c-b407-48ad-aaba-18d0bc88d404}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a703e4e1-c94c-47d9-b169-d6386810125e}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ4-8 Infiltration, !- Name
  {b5ac806c-b407-48ad-aaba-18d0bc88d404}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8dd8f076-61ab-4e45-b05e-db21e55c7011}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.79861670834453,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {56489fd6-5e75-4b92-8f25-d9d9348aca9e}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ4-8 Electric Equipment, !- Name
  {8dd8f076-61ab-4e45-b05e-db21e55c7011}, !- Electric Equipment Definition Name
  {b5ac806c-b407-48ad-aaba-18d0bc88d404}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {349204e5-e5f5-40bf-b0c8-3d142537eefb}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ4-8 Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {89189294-e2ae-4b0f-b187-09041772b1ff}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {0bbe26ae-5e52-44fc-985f-412ce1d02186}, !- Default Schedule Set Name
  {b9bcab83-bf48-4542-b06a-6baf6108864a}, !- Group Rendering Name
  {36ece6f0-8f83-498d-aa0a-c53b3c6449a7}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {b9bcab83-bf48-4542-b06a-6baf6108864a}, !- Handle
  Rendering Color 13,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0bbe26ae-5e52-44fc-985f-412ce1d02186}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {acdcd5b6-6536-4e8b-a6cb-1e7edd1124b2}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {37fb9779-8b81-433c-aa31-aecd4d087340}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ4-8 Lights, !- Name
  {acdcd5b6-6536-4e8b-a6cb-1e7edd1124b2}, !- Lights Definition Name
  {89189294-e2ae-4b0f-b187-09041772b1ff}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {36ece6f0-8f83-498d-aa0a-c53b3c6449a7}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5da6f5ea-a9e2-48a4-9a38-c6659a7b8a0a}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bad68d94-fcf7-4733-acca-1525a3f2c627}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ4-8 People, !- Name
  {5da6f5ea-a9e2-48a4-9a38-c6659a7b8a0a}, !- People Definition Name
  {89189294-e2ae-4b0f-b187-09041772b1ff}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f67662ea-6d7a-4329-aa05-fd7af01339f1}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ4-8 Infiltration, !- Name
  {89189294-e2ae-4b0f-b187-09041772b1ff}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {1cc8076b-2a13-4dcc-b6b1-4c53e78e530d}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ4-8 Thermostat, !- Name
  {5254be87-44b6-4eeb-9c05-8eb63622fd82}, !- Heating Setpoint Temperature Schedule Name
  {4fd282e3-49b9-4f19-ad47-280052c63484}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7be93b48-c82f-4e22-bcff-8be32593cf35}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {d40b40ed-c009-4275-be4e-bc97e40638f3}, !- Default Schedule Set Name
  {60eb1707-2a64-42f1-9176-ab40c0506e2a}, !- Group Rendering Name
  {1a6235b7-60b5-463c-b351-a398befdc8a3}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {60eb1707-2a64-42f1-9176-ab40c0506e2a}, !- Handle
  Rendering Color 14,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d40b40ed-c009-4275-be4e-bc97e40638f3}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f9af0e64-0636-482e-b260-b96de24f63a8}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {bbe864e9-83d0-4173-b2b9-66e00e1377b1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c0a3de82-dafb-4a99-84d9-3c16a9c03613}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a0394c73-6d18-42f3-a327-5360b4592907}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ4-8 Lights, !- Name
  {c0a3de82-dafb-4a99-84d9-3c16a9c03613}, !- Lights Definition Name
  {7be93b48-c82f-4e22-bcff-8be32593cf35}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1a6235b7-60b5-463c-b351-a398befdc8a3}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {59e76771-f29a-4fa2-af3d-e0bb855604db}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4a59c4b3-25a0-4a47-aa08-789f4e4eea62}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ4-8 People, !- Name
  {59e76771-f29a-4fa2-af3d-e0bb855604db}, !- People Definition Name
  {7be93b48-c82f-4e22-bcff-8be32593cf35}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {01174a12-698d-431d-8c84-d19c0091995f}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ4-8 Infiltration, !- Name
  {7be93b48-c82f-4e22-bcff-8be32593cf35}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2208f6b6-b3d6-4975-b486-291627a6e39f}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {dcdacf88-94b4-4acf-b532-41fcf32cb340}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ4-8 Electric Equipment, !- Name
  {2208f6b6-b3d6-4975-b486-291627a6e39f}, !- Electric Equipment Definition Name
  {7be93b48-c82f-4e22-bcff-8be32593cf35}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d25d85a-6f52-46fb-bc89-9796534b678f}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ4-8 Thermostat, !- Name
  {c8be49a5-6185-4435-aa11-6af31c345936}, !- Heating Setpoint Temperature Schedule Name
  {4b261847-f8a6-44c4-8bcb-50c42c0896d4}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {59c51dc3-046f-4c6b-b0c2-5941bc1ba563}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {9f5b1858-9317-4873-bf8a-ba372690b537}, !- Default Schedule Set Name
  {df52251f-c96d-4f32-b179-549e58955f46}, !- Group Rendering Name
  {39172822-5adb-4f89-9640-d1013ea46dda}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {df52251f-c96d-4f32-b179-549e58955f46}, !- Handle
  Rendering Color 15,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9f5b1858-9317-4873-bf8a-ba372690b537}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {c36aeeb2-c28b-42de-b295-fd78335137c0}, !- Electric Equipment Schedule Name
  {a1af86a7-ec98-46e0-90b6-b66d14eb6474}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {314dd252-e1e3-4404-8b34-7f17a8b6ea3e}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a3a47b7d-95b5-4d6d-9bd2-ee8c41d8fb53}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ4-8 Lights, !- Name
  {314dd252-e1e3-4404-8b34-7f17a8b6ea3e}, !- Lights Definition Name
  {59c51dc3-046f-4c6b-b0c2-5941bc1ba563}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {39172822-5adb-4f89-9640-d1013ea46dda}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2973ddc7-d866-4a66-9fbe-359172da42e4}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4af8bef7-0e7a-4a18-ba5c-1a5c5c0a1579}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ4-8 People, !- Name
  {2973ddc7-d866-4a66-9fbe-359172da42e4}, !- People Definition Name
  {59c51dc3-046f-4c6b-b0c2-5941bc1ba563}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {360e0ff3-d963-4398-b660-ba0a167de11f}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ4-8 Infiltration, !- Name
  {59c51dc3-046f-4c6b-b0c2-5941bc1ba563}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0aa5e793-50fb-45f4-bda2-b3e8c932ee4e}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  260.056075667707,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {32556b21-3dd9-4aba-ab96-cf9d110995a6}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ4-8 Electric Equipment, !- Name
  {0aa5e793-50fb-45f4-bda2-b3e8c932ee4e}, !- Electric Equipment Definition Name
  {59c51dc3-046f-4c6b-b0c2-5941bc1ba563}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {f79b2617-238a-4a31-a38c-5489e82ab5b3}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ4-8 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1179.18602050457,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {db5b7931-5b88-4c00-8f07-029b37f59397}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ4-8 Gas Equipment, !- Name
  {f79b2617-238a-4a31-a38c-5489e82ab5b3}, !- Gas Equipment Definition Name
  {59c51dc3-046f-4c6b-b0c2-5941bc1ba563}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a79d3f8-6e7f-4120-bbae-49e01f70b73c}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ4-8 Thermostat, !- Name
  {c9d8b763-4816-40b3-8aa0-aed3d3875600}, !- Heating Setpoint Temperature Schedule Name
  {06995449-d259-467d-8caf-27f73172ada6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1a9c1d69-767c-4dda-ba4c-20997a54e644}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {47ae9f23-5a74-4c0a-8a84-0178cbc43260}, !- Default Schedule Set Name
  {ce22500e-1e58-4490-8f27-4857133e8541}, !- Group Rendering Name
  {cc37557d-e32a-4113-b49c-e08955d7086a}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {ce22500e-1e58-4490-8f27-4857133e8541}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {47ae9f23-5a74-4c0a-8a84-0178cbc43260}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {b02f2825-fd7e-4208-b43c-49a8c623b2b4}, !- Electric Equipment Schedule Name
  {44601cd2-58f2-4c18-82cb-068e367c4a79}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a5d52850-fcff-4d7a-8529-defe867f5fff}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {89f29f37-1040-43d8-b3e4-ffee16b73990}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ4-8 Lights, !- Name
  {a5d52850-fcff-4d7a-8529-defe867f5fff}, !- Lights Definition Name
  {1a9c1d69-767c-4dda-ba4c-20997a54e644}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {cc37557d-e32a-4113-b49c-e08955d7086a}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {546f3506-901f-4185-8baa-9bb305eab655}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f7bea9ab-1c2a-4f58-b9f8-68cdfd5ee004}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ4-8 People, !- Name
  {546f3506-901f-4185-8baa-9bb305eab655}, !- People Definition Name
  {1a9c1d69-767c-4dda-ba4c-20997a54e644}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1037837d-555d-4c22-b322-d52c0f559f83}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ4-8 Infiltration, !- Name
  {1a9c1d69-767c-4dda-ba4c-20997a54e644}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {bed87239-e0e0-4675-b6e7-e69e23661c8e}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  31.5382575209595,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {abd958de-2ab4-4a68-a6f1-d311a1db0733}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ4-8 Electric Equipment, !- Name
  {bed87239-e0e0-4675-b6e7-e69e23661c8e}, !- Electric Equipment Definition Name
  {1a9c1d69-767c-4dda-ba4c-20997a54e644}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {476124ae-8394-4ae3-b748-e74185f64a79}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ4-8 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  390.538334238805,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {9b42a642-120d-4387-bc0b-0efb5b2d79c7}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ4-8 Gas Equipment, !- Name
  {476124ae-8394-4ae3-b748-e74185f64a79}, !- Gas Equipment Definition Name
  {1a9c1d69-767c-4dda-ba4c-20997a54e644}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {87a0cc83-1d16-4d48-9de7-1128414dd803}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ4-8 Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ea7ef91a-d8f6-45a0-84b5-b0788ddd6cb5}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ4-8,  !- Name
  ,                                       !- Default Construction Set Name
  {b642b9d8-e5b1-4b1c-a253-2e21e4f917e5}, !- Default Schedule Set Name
  {06e895e1-d6a2-44a5-a80a-0e6e55718daa}, !- Group Rendering Name
  {06cfb706-379a-4f49-91d3-6bd0bf3b1948}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {06e895e1-d6a2-44a5-a80a-0e6e55718daa}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b642b9d8-e5b1-4b1c-a253-2e21e4f917e5}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {42403bff-b773-42a7-bd74-66d6da5fc009}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {48dbadcf-a5f2-4880-af12-62fdf883c22c}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ4-8 Lights, !- Name
  {42403bff-b773-42a7-bd74-66d6da5fc009}, !- Lights Definition Name
  {ea7ef91a-d8f6-45a0-84b5-b0788ddd6cb5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {06cfb706-379a-4f49-91d3-6bd0bf3b1948}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5ae8da05-6f22-45f7-b74f-8d632313ddf0}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {51f13e2a-8405-4dc3-97a5-614e4254c9cf}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ4-8 People, !- Name
  {5ae8da05-6f22-45f7-b74f-8d632313ddf0}, !- People Definition Name
  {ea7ef91a-d8f6-45a0-84b5-b0788ddd6cb5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {08eb91fd-f369-4d67-bc8d-0b5ee46a7305}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ4-8 Infiltration, !- Name
  {ea7ef91a-d8f6-45a0-84b5-b0788ddd6cb5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a230cd56-8e46-44b2-afd8-a12c4ec1bcde}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.09028595834969,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4ce972c9-70c4-43ec-88d9-58da5a9b17a7}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ4-8 Electric Equipment, !- Name
  {a230cd56-8e46-44b2-afd8-a12c4ec1bcde}, !- Electric Equipment Definition Name
  {ea7ef91a-d8f6-45a0-84b5-b0788ddd6cb5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c984f6aa-638f-4833-86c0-4de87afb6f93}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ4-8 Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3527ca32-550a-4526-a030-12ade8356c70}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {5025bf11-e195-44aa-b066-d38330697807}, !- Default Schedule Set Name
  {cb456ceb-ecaf-476d-bba7-c63f52b92b64}, !- Group Rendering Name
  {26b0327c-df6c-4fb4-9ad5-f7e788eed4f6}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {cb456ceb-ecaf-476d-bba7-c63f52b92b64}, !- Handle
  Rendering Color 18,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5025bf11-e195-44aa-b066-d38330697807}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e0b9f8d6-09f1-496f-9612-5a2422e35f5c}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b3a3a87e-f862-4869-8057-ca7931274f09}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ4-8 Lights, !- Name
  {e0b9f8d6-09f1-496f-9612-5a2422e35f5c}, !- Lights Definition Name
  {3527ca32-550a-4526-a030-12ade8356c70}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {26b0327c-df6c-4fb4-9ad5-f7e788eed4f6}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {76266f42-2311-438d-b3cd-3dd9ee49cdb6}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ4-8 Infiltration, !- Name
  {3527ca32-550a-4526-a030-12ade8356c70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {fa389f35-9c17-4769-8048-a6492ee94110}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.79861670834453,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {75ccde62-f77b-488b-b487-157e47e79cd6}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ4-8 Electric Equipment, !- Name
  {fa389f35-9c17-4769-8048-a6492ee94110}, !- Electric Equipment Definition Name
  {3527ca32-550a-4526-a030-12ade8356c70}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2692de0a-e70b-4a72-83a3-24cc3cdcd77a}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ4-8 Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3a4a70cb-c952-4e17-80f5-74a3193fdcfc}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {2fbe7b26-5911-48b9-becf-25ddb8d3cc34}, !- Default Schedule Set Name
  {b8023d18-c4db-40e0-8eef-eb72b938f0ba}, !- Group Rendering Name
  {96081908-cdc2-429a-a01c-f502dfa2b552}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {b8023d18-c4db-40e0-8eef-eb72b938f0ba}, !- Handle
  Rendering Color 19,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2fbe7b26-5911-48b9-becf-25ddb8d3cc34}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {649524df-cbc3-40b5-8eec-d67fa6f58e1a}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.4687829375659,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c2673137-a0b9-4141-a925-0fca698e76ac}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ4-8 Lights, !- Name
  {649524df-cbc3-40b5-8eec-d67fa6f58e1a}, !- Lights Definition Name
  {3a4a70cb-c952-4e17-80f5-74a3193fdcfc}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {96081908-cdc2-429a-a01c-f502dfa2b552}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {acefa91a-096d-43bb-8533-502f87e82adb}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3e02123b-e783-43e3-9b75-db7c68bac6bf}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ4-8 People, !- Name
  {acefa91a-096d-43bb-8533-502f87e82adb}, !- People Definition Name
  {3a4a70cb-c952-4e17-80f5-74a3193fdcfc}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0c1081d1-997d-499a-bfe3-a9b28ca43c8f}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ4-8 Infiltration, !- Name
  {3a4a70cb-c952-4e17-80f5-74a3193fdcfc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {36a084af-5897-477a-bb54-c676c87c638b}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {656e9043-b4ce-40a0-bed6-69b0b7ba74be}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ4-8 Electric Equipment, !- Name
  {36a084af-5897-477a-bb54-c676c87c638b}, !- Electric Equipment Definition Name
  {3a4a70cb-c952-4e17-80f5-74a3193fdcfc}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b75b54c-fd45-4534-a8a0-799c595988f0}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ4-8 Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {69944214-62ba-4576-9172-8aa65814ec53}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {478bda9b-f555-4d73-a3de-e8f1699213f1}, !- Default Schedule Set Name
  {f4e132c3-890b-418d-b3d4-b4d39bd5923d}, !- Group Rendering Name
  {a5f5b75a-4a69-4ec6-8c71-782198ca5799}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {f4e132c3-890b-418d-b3d4-b4d39bd5923d}, !- Handle
  Rendering Color 20,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {478bda9b-f555-4d73-a3de-e8f1699213f1}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a719d3a5-68ab-4d89-803b-a53cb6095a59}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f4948708-2b10-47f5-9564-79e8308ad3a1}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ4-8 Lights, !- Name
  {a719d3a5-68ab-4d89-803b-a53cb6095a59}, !- Lights Definition Name
  {69944214-62ba-4576-9172-8aa65814ec53}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a5f5b75a-4a69-4ec6-8c71-782198ca5799}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c8e78ad5-67e8-499f-a96d-cba54115d263}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3a8ed923-eae2-46b9-aeeb-83a96d0950e7}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ4-8 People, !- Name
  {c8e78ad5-67e8-499f-a96d-cba54115d263}, !- People Definition Name
  {69944214-62ba-4576-9172-8aa65814ec53}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {2917ca91-c30f-4172-854b-5cc394a60f41}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ4-8 Infiltration, !- Name
  {69944214-62ba-4576-9172-8aa65814ec53}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {90e90d70-6cfd-4c59-83e5-45595bd955dd}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.39930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {edc71410-9ddb-491a-b3b6-321201fd5e68}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ4-8 Electric Equipment, !- Name
  {90e90d70-6cfd-4c59-83e5-45595bd955dd}, !- Electric Equipment Definition Name
  {69944214-62ba-4576-9172-8aa65814ec53}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {93dfbb8c-9a85-4749-9f21-fdad62d041e8}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ4-8 Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {31a20369-7096-41d8-b236-7332f6a6f468}, !- Handle
  90.1-2007 - LrgHotel - Banquet,         !- Name
  ,                                       !- Default Construction Set Name
  {f9144c4e-063f-4b51-9a7c-87a28ca33d8b}, !- Default Schedule Set Name
  {34885513-0e23-4cdb-a5e3-9207f2d59c5c}, !- Group Rendering Name
  {e96d03c6-de10-4b89-9701-68242feaec40}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:Rendering:Color,
  {34885513-0e23-4cdb-a5e3-9207f2d59c5c}, !- Handle
  Rendering Color 21,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f9144c4e-063f-4b51-9a7c-87a28ca33d8b}, !- Handle
  90.1-2007 - LrgHotel - Banquet Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8a68e002-39de-45b4-9261-70afdc3998b6}, !- Handle
  90.1-2007 - LrgHotel - Banquet Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b7ac8364-838a-42f9-9bd9-4522fd5db320}, !- Handle
  90.1-2007 - LrgHotel - Banquet Lights,  !- Name
  {8a68e002-39de-45b4-9261-70afdc3998b6}, !- Lights Definition Name
  {31a20369-7096-41d8-b236-7332f6a6f468}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e96d03c6-de10-4b89-9701-68242feaec40}, !- Handle
  90.1-2007 - LrgHotel - Banquet Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8ec96a13-7f21-4145-af06-234a029895d3}, !- Handle
  90.1-2007 - LrgHotel - Banquet People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c19d4877-51d1-48f3-b95f-9b7e495fb8bc}, !- Handle
  90.1-2007 - LrgHotel - Banquet People,  !- Name
  {8ec96a13-7f21-4145-af06-234a029895d3}, !- People Definition Name
  {31a20369-7096-41d8-b236-7332f6a6f468}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {89fdf2cd-236f-4309-a800-2d2d6246b90b}, !- Handle
  90.1-2007 - LrgHotel - Banquet Infiltration, !- Name
  {31a20369-7096-41d8-b236-7332f6a6f468}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {25bfad2b-07c3-4468-aa74-554fa5abd961}, !- Handle
  90.1-2007 - LrgHotel - Banquet Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2c548ba8-a8e5-43bc-8730-565423300b99}, !- Handle
  90.1-2007 - LrgHotel - Banquet Electric Equipment, !- Name
  {25bfad2b-07c3-4468-aa74-554fa5abd961}, !- Electric Equipment Definition Name
  {31a20369-7096-41d8-b236-7332f6a6f468}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f5f685d-7132-4bfb-b367-dec74ad993a9}, !- Handle
  90.1-2007 - LrgHotel - Banquet Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c2c7eca1-6567-4042-94e0-82d9d1f47bea}, !- Handle
  90.1-2007 - LrgHotel - Cafe,            !- Name
  ,                                       !- Default Construction Set Name
  {3dafda24-9803-456a-8af4-73927783df55}, !- Default Schedule Set Name
  {01cdc602-2e07-4ae5-a465-530e1056dae4}, !- Group Rendering Name
  {6bf26ae3-c4ec-4e8f-8042-193d1ee463ef}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {01cdc602-2e07-4ae5-a465-530e1056dae4}, !- Handle
  Rendering Color 22,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3dafda24-9803-456a-8af4-73927783df55}, !- Handle
  90.1-2007 - LrgHotel - Cafe Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0302608f-becf-4803-9f41-c1107efcc824}, !- Handle
  90.1-2007 - LrgHotel - Cafe Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b0fac9b8-c7b0-4033-9c3f-7df10a5d00a3}, !- Handle
  90.1-2007 - LrgHotel - Cafe Lights,     !- Name
  {0302608f-becf-4803-9f41-c1107efcc824}, !- Lights Definition Name
  {c2c7eca1-6567-4042-94e0-82d9d1f47bea}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6bf26ae3-c4ec-4e8f-8042-193d1ee463ef}, !- Handle
  90.1-2007 - LrgHotel - Cafe Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ae9e6a5a-823c-4135-8bd1-2d1fe425eea8}, !- Handle
  90.1-2007 - LrgHotel - Cafe People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c22a83a8-0a27-4ae0-97b1-9183eb054f61}, !- Handle
  90.1-2007 - LrgHotel - Cafe People,     !- Name
  {ae9e6a5a-823c-4135-8bd1-2d1fe425eea8}, !- People Definition Name
  {c2c7eca1-6567-4042-94e0-82d9d1f47bea}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {59121379-476c-41e7-a39a-96ce83677923}, !- Handle
  90.1-2007 - LrgHotel - Cafe Infiltration, !- Name
  {c2c7eca1-6567-4042-94e0-82d9d1f47bea}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {47b894f7-ae7b-4bc1-a382-7aaad5b1604a}, !- Handle
  90.1-2007 - LrgHotel - Cafe Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.79861670834453,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {263c2d40-15a5-4695-8f1c-7eff8fb6db05}, !- Handle
  90.1-2007 - LrgHotel - Cafe Electric Equipment, !- Name
  {47b894f7-ae7b-4bc1-a382-7aaad5b1604a}, !- Electric Equipment Definition Name
  {c2c7eca1-6567-4042-94e0-82d9d1f47bea}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5cee184e-07c4-4cc4-b4bf-3d6df2906241}, !- Handle
  90.1-2007 - LrgHotel - Cafe Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ac5989c4-4898-4a75-9bbd-2158ce5befa2}, !- Handle
  90.1-2007 - LrgHotel - Corridor,        !- Name
  ,                                       !- Default Construction Set Name
  {fec67ba3-b634-4def-b40a-ca57db8b67ac}, !- Default Schedule Set Name
  {54408beb-db47-41d0-ac38-65f10eeab481}, !- Group Rendering Name
  {eed944ed-8d6c-45b4-b7b2-1ce6c1af58ca}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {54408beb-db47-41d0-ac38-65f10eeab481}, !- Handle
  Rendering Color 23,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fec67ba3-b634-4def-b40a-ca57db8b67ac}, !- Handle
  90.1-2007 - LrgHotel - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6fbe4bf9-f1e5-4fcc-b747-24368771374d}, !- Handle
  90.1-2007 - LrgHotel - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e8079150-67d9-4a5a-966b-875be751638e}, !- Handle
  90.1-2007 - LrgHotel - Corridor Lights, !- Name
  {6fbe4bf9-f1e5-4fcc-b747-24368771374d}, !- Lights Definition Name
  {ac5989c4-4898-4a75-9bbd-2158ce5befa2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {eed944ed-8d6c-45b4-b7b2-1ce6c1af58ca}, !- Handle
  90.1-2007 - LrgHotel - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9c6af31c-e98f-4ab7-9431-9cec0bd3a476}, !- Handle
  90.1-2007 - LrgHotel - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c52f66a9-068e-48ff-bfd7-f4521f740fae}, !- Handle
  90.1-2007 - LrgHotel - Corridor People, !- Name
  {9c6af31c-e98f-4ab7-9431-9cec0bd3a476}, !- People Definition Name
  {ac5989c4-4898-4a75-9bbd-2158ce5befa2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b695223b-8194-4d71-ba02-50dc96919eca}, !- Handle
  90.1-2007 - LrgHotel - Corridor Infiltration, !- Name
  {ac5989c4-4898-4a75-9bbd-2158ce5befa2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {7b921cbf-ccd3-4098-90c0-c7e9b10e2225}, !- Handle
  90.1-2007 - LrgHotel - Corridor Thermostat, !- Name
  {5254be87-44b6-4eeb-9c05-8eb63622fd82}, !- Heating Setpoint Temperature Schedule Name
  {4fd282e3-49b9-4f19-ad47-280052c63484}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b8ba5617-6c86-4142-80b8-c2ce1a6630d9}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom,       !- Name
  ,                                       !- Default Construction Set Name
  {7a74db96-b93e-4d5c-98b3-88fe9556281d}, !- Default Schedule Set Name
  {f29cbad8-bff3-496e-b0eb-389a4c6b2091}, !- Group Rendering Name
  {a8617d26-e282-4a7b-b118-eec538c0192d}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {f29cbad8-bff3-496e-b0eb-389a4c6b2091}, !- Handle
  Rendering Color 24,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7a74db96-b93e-4d5c-98b3-88fe9556281d}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f9af0e64-0636-482e-b260-b96de24f63a8}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {bbe864e9-83d0-4173-b2b9-66e00e1377b1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1b66b823-5846-4e69-b435-83745fc4fd31}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f626b9af-bc5c-4bd9-b5f0-76bd97dbe2f6}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom Lights, !- Name
  {1b66b823-5846-4e69-b435-83745fc4fd31}, !- Lights Definition Name
  {b8ba5617-6c86-4142-80b8-c2ce1a6630d9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a8617d26-e282-4a7b-b118-eec538c0192d}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b8f980ad-95c1-4354-8b16-0cb089a406af}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4334e7b1-52a9-4d54-bb74-01892fbfbf82}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom People, !- Name
  {b8f980ad-95c1-4354-8b16-0cb089a406af}, !- People Definition Name
  {b8ba5617-6c86-4142-80b8-c2ce1a6630d9}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6f5560e0-60eb-407a-863d-902391549c63}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom Infiltration, !- Name
  {b8ba5617-6c86-4142-80b8-c2ce1a6630d9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7bfd03e9-0786-493e-beb6-acf873ee1069}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {bcc09a4b-5e8a-4faa-a7c3-826f136abfff}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom Electric Equipment, !- Name
  {7bfd03e9-0786-493e-beb6-acf873ee1069}, !- Electric Equipment Definition Name
  {b8ba5617-6c86-4142-80b8-c2ce1a6630d9}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7cd2a54-081d-445e-b5b6-5371665c1669}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom Thermostat, !- Name
  {c8be49a5-6185-4435-aa11-6af31c345936}, !- Heating Setpoint Temperature Schedule Name
  {4b261847-f8a6-44c4-8bcb-50c42c0896d4}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {08c2476b-308b-4dec-be68-2b5d56d50584}, !- Handle
  90.1-2007 - LrgHotel - Kitchen,         !- Name
  ,                                       !- Default Construction Set Name
  {e8fec030-33fa-48ae-ab3c-35ec24a688d6}, !- Default Schedule Set Name
  {37aabf90-9310-435d-94f4-c3abe21f1493}, !- Group Rendering Name
  {52af7f81-fc32-4553-9c16-81c58960751e}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {37aabf90-9310-435d-94f4-c3abe21f1493}, !- Handle
  Rendering Color 25,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e8fec030-33fa-48ae-ab3c-35ec24a688d6}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {c36aeeb2-c28b-42de-b295-fd78335137c0}, !- Electric Equipment Schedule Name
  {a1af86a7-ec98-46e0-90b6-b66d14eb6474}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {35ae31cc-df28-4c1d-9e59-b0f6ce008a6b}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3d7ac6cb-2f99-421b-a062-811f81072f88}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Lights,  !- Name
  {35ae31cc-df28-4c1d-9e59-b0f6ce008a6b}, !- Lights Definition Name
  {08c2476b-308b-4dec-be68-2b5d56d50584}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {52af7f81-fc32-4553-9c16-81c58960751e}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0b1b1f7f-49c7-40d5-b897-78a15d1ed33c}, !- Handle
  90.1-2007 - LrgHotel - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2de38f9a-de28-4004-bd2c-781c82df00c8}, !- Handle
  90.1-2007 - LrgHotel - Kitchen People,  !- Name
  {0b1b1f7f-49c7-40d5-b897-78a15d1ed33c}, !- People Definition Name
  {08c2476b-308b-4dec-be68-2b5d56d50584}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {60f91f8f-a64b-4598-ad88-c9b14452bc43}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Infiltration, !- Name
  {08c2476b-308b-4dec-be68-2b5d56d50584}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a815f6fd-bf5b-464e-ba2f-bcb379870e7e}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  260.056075667707,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {56cc0278-ca6f-4cdd-8168-b97926d9b435}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Electric Equipment, !- Name
  {a815f6fd-bf5b-464e-ba2f-bcb379870e7e}, !- Electric Equipment Definition Name
  {08c2476b-308b-4dec-be68-2b5d56d50584}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {68e541a7-82c5-4b9b-9114-1ef36cc8d9bf}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1179.18602050457,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {bf8f79fe-88df-4c71-8629-ab5a718962b7}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Gas Equipment, !- Name
  {68e541a7-82c5-4b9b-9114-1ef36cc8d9bf}, !- Gas Equipment Definition Name
  {08c2476b-308b-4dec-be68-2b5d56d50584}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {de03eb97-bb3b-4188-94a3-b210f99e7ad1}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Thermostat, !- Name
  {c9d8b763-4816-40b3-8aa0-aed3d3875600}, !- Heating Setpoint Temperature Schedule Name
  {06995449-d259-467d-8caf-27f73172ada6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6bd2e4c6-c920-4c45-9a99-38676b1d6364}, !- Handle
  90.1-2007 - LrgHotel - Laundry,         !- Name
  ,                                       !- Default Construction Set Name
  {5d940087-ed7f-41b7-80a1-72ecf6e43221}, !- Default Schedule Set Name
  {b64779fc-f7d9-4678-a1d8-64b887b5e3bd}, !- Group Rendering Name
  {cb6a2ba6-b0c4-4bcd-8fb1-ee4357bb781a}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {b64779fc-f7d9-4678-a1d8-64b887b5e3bd}, !- Handle
  Rendering Color 26,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5d940087-ed7f-41b7-80a1-72ecf6e43221}, !- Handle
  90.1-2007 - LrgHotel - Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {b02f2825-fd7e-4208-b43c-49a8c623b2b4}, !- Electric Equipment Schedule Name
  {44601cd2-58f2-4c18-82cb-068e367c4a79}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {05ef4a9f-f5ee-49a8-9995-0b48fd0e8e3b}, !- Handle
  90.1-2007 - LrgHotel - Laundry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f4663941-e90d-4568-a798-25d5d723d58e}, !- Handle
  90.1-2007 - LrgHotel - Laundry Lights,  !- Name
  {05ef4a9f-f5ee-49a8-9995-0b48fd0e8e3b}, !- Lights Definition Name
  {6bd2e4c6-c920-4c45-9a99-38676b1d6364}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {cb6a2ba6-b0c4-4bcd-8fb1-ee4357bb781a}, !- Handle
  90.1-2007 - LrgHotel - Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9650d655-c761-463a-9712-a671efbcb67c}, !- Handle
  90.1-2007 - LrgHotel - Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e464afd4-f2da-47d5-ad09-cc8c55a8ba76}, !- Handle
  90.1-2007 - LrgHotel - Laundry People,  !- Name
  {9650d655-c761-463a-9712-a671efbcb67c}, !- People Definition Name
  {6bd2e4c6-c920-4c45-9a99-38676b1d6364}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {05e94be3-b8ae-4e98-900b-d905634d993d}, !- Handle
  90.1-2007 - LrgHotel - Laundry Infiltration, !- Name
  {6bd2e4c6-c920-4c45-9a99-38676b1d6364}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0935cbf9-97f2-46ec-b339-23ff94dbb3df}, !- Handle
  90.1-2007 - LrgHotel - Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  31.5382575209595,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cedeca64-c733-46c4-a98d-7b0320b31d07}, !- Handle
  90.1-2007 - LrgHotel - Laundry Electric Equipment, !- Name
  {0935cbf9-97f2-46ec-b339-23ff94dbb3df}, !- Electric Equipment Definition Name
  {6bd2e4c6-c920-4c45-9a99-38676b1d6364}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {5796722c-f964-4f49-9bf5-d73e198cf994}, !- Handle
  90.1-2007 - LrgHotel - Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  390.538334238805,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {4133fc9a-a538-4df1-9946-1811eb357535}, !- Handle
  90.1-2007 - LrgHotel - Laundry Gas Equipment, !- Name
  {5796722c-f964-4f49-9bf5-d73e198cf994}, !- Gas Equipment Definition Name
  {6bd2e4c6-c920-4c45-9a99-38676b1d6364}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c28ba298-e597-415b-a658-987ecf33124c}, !- Handle
  90.1-2007 - LrgHotel - Laundry Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9af19e51-1cf5-4178-9315-71a83f4e85f2}, !- Handle
  90.1-2007 - LrgHotel - Lobby,           !- Name
  ,                                       !- Default Construction Set Name
  {3e17cb0b-f4dd-4ccb-a62f-cfc86608f92e}, !- Default Schedule Set Name
  {3ac77e8a-c021-49c9-95e3-ae3dad00862d}, !- Group Rendering Name
  {fb198766-38e2-41ac-96e2-0baf4205d78c}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {3ac77e8a-c021-49c9-95e3-ae3dad00862d}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3e17cb0b-f4dd-4ccb-a62f-cfc86608f92e}, !- Handle
  90.1-2007 - LrgHotel - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8165a7f1-51ca-4de0-b23f-c5350a2ec0a4}, !- Handle
  90.1-2007 - LrgHotel - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8ef0d52d-aeef-47b5-b201-b8d1a4a80d26}, !- Handle
  90.1-2007 - LrgHotel - Lobby Lights,    !- Name
  {8165a7f1-51ca-4de0-b23f-c5350a2ec0a4}, !- Lights Definition Name
  {9af19e51-1cf5-4178-9315-71a83f4e85f2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fb198766-38e2-41ac-96e2-0baf4205d78c}, !- Handle
  90.1-2007 - LrgHotel - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4cd17791-d27d-436b-84ab-577117153b58}, !- Handle
  90.1-2007 - LrgHotel - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bb56df1e-697d-4fd4-b885-e28dad27f574}, !- Handle
  90.1-2007 - LrgHotel - Lobby People,    !- Name
  {4cd17791-d27d-436b-84ab-577117153b58}, !- People Definition Name
  {9af19e51-1cf5-4178-9315-71a83f4e85f2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6c0d7e82-de46-42b9-a1a0-87c92640d030}, !- Handle
  90.1-2007 - LrgHotel - Lobby Infiltration, !- Name
  {9af19e51-1cf5-4178-9315-71a83f4e85f2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0d301f39-ffc7-491a-be73-c6000e7bcec5}, !- Handle
  90.1-2007 - LrgHotel - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.09028595834969,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a432ddfd-5b1e-475f-bdb2-b3d0835c8dc6}, !- Handle
  90.1-2007 - LrgHotel - Lobby Electric Equipment, !- Name
  {0d301f39-ffc7-491a-be73-c6000e7bcec5}, !- Electric Equipment Definition Name
  {9af19e51-1cf5-4178-9315-71a83f4e85f2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7188e8e6-d807-4a53-84ab-f75e4cad863e}, !- Handle
  90.1-2007 - LrgHotel - Lobby Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {719e1365-0dfb-4b5d-b097-b3824bd9785b}, !- Handle
  90.1-2007 - LrgHotel - Mechanical,      !- Name
  ,                                       !- Default Construction Set Name
  {56d3238e-d7c4-4963-a12b-625fb7015779}, !- Default Schedule Set Name
  {50c193aa-e75e-4eb7-a857-98ef718c99ac}, !- Group Rendering Name
  {64e5449f-8cda-4478-ae22-62e550e09d3f}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {50c193aa-e75e-4eb7-a857-98ef718c99ac}, !- Handle
  Rendering Color 28,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {56d3238e-d7c4-4963-a12b-625fb7015779}, !- Handle
  90.1-2007 - LrgHotel - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6d5cc1fb-4bda-4255-86dd-6ea3be29a793}, !- Handle
  90.1-2007 - LrgHotel - Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2d2dad15-137a-4b52-8f61-a04136c758a8}, !- Handle
  90.1-2007 - LrgHotel - Mechanical Lights, !- Name
  {6d5cc1fb-4bda-4255-86dd-6ea3be29a793}, !- Lights Definition Name
  {719e1365-0dfb-4b5d-b097-b3824bd9785b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {64e5449f-8cda-4478-ae22-62e550e09d3f}, !- Handle
  90.1-2007 - LrgHotel - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e4e064ce-4c98-410a-9953-684e74e25c3f}, !- Handle
  90.1-2007 - LrgHotel - Mechanical Infiltration, !- Name
  {719e1365-0dfb-4b5d-b097-b3824bd9785b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {32a10645-a4dc-4996-968f-f8a226704a7a}, !- Handle
  90.1-2007 - LrgHotel - Mechanical Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.79861670834453,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b749a2a6-4138-44d3-85b3-e7f03bb526d4}, !- Handle
  90.1-2007 - LrgHotel - Mechanical Electric Equipment, !- Name
  {32a10645-a4dc-4996-968f-f8a226704a7a}, !- Electric Equipment Definition Name
  {719e1365-0dfb-4b5d-b097-b3824bd9785b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e95cd735-5a38-4934-be66-6ed15d3a89ba}, !- Handle
  90.1-2007 - LrgHotel - Mechanical Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {da5aaebf-35de-4429-b9a6-cccd202e7604}, !- Handle
  90.1-2007 - LrgHotel - Retail,          !- Name
  ,                                       !- Default Construction Set Name
  {40247035-ca4f-4431-9163-c073a20b9b02}, !- Default Schedule Set Name
  {cb6a17ec-6553-4c3b-a590-0e06f9448909}, !- Group Rendering Name
  {39fc009d-651b-4510-89e1-4d0d7b3484e6}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {cb6a17ec-6553-4c3b-a590-0e06f9448909}, !- Handle
  Rendering Color 29,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {40247035-ca4f-4431-9163-c073a20b9b02}, !- Handle
  90.1-2007 - LrgHotel - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {af910b3c-d5f5-479d-8a35-0177e6c849ec}, !- Handle
  90.1-2007 - LrgHotel - Retail Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {60f63792-c262-45a3-914a-55e9522d97b4}, !- Handle
  90.1-2007 - LrgHotel - Retail Lights,   !- Name
  {af910b3c-d5f5-479d-8a35-0177e6c849ec}, !- Lights Definition Name
  {da5aaebf-35de-4429-b9a6-cccd202e7604}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {39fc009d-651b-4510-89e1-4d0d7b3484e6}, !- Handle
  90.1-2007 - LrgHotel - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f95d19d7-71d3-4c13-9194-8cba8c6007af}, !- Handle
  90.1-2007 - LrgHotel - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fedbe730-06a4-4da9-ac4a-94e58f99fd1b}, !- Handle
  90.1-2007 - LrgHotel - Retail People,   !- Name
  {f95d19d7-71d3-4c13-9194-8cba8c6007af}, !- People Definition Name
  {da5aaebf-35de-4429-b9a6-cccd202e7604}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {11e5b4ca-b4a2-40ce-b00a-2edd63cf7cdb}, !- Handle
  90.1-2007 - LrgHotel - Retail Infiltration, !- Name
  {da5aaebf-35de-4429-b9a6-cccd202e7604}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b76424f5-4dc8-4814-81eb-29f8224e7611}, !- Handle
  90.1-2007 - LrgHotel - Retail Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {17c7765d-ac28-4747-9989-dd924b639ab0}, !- Handle
  90.1-2007 - LrgHotel - Retail Electric Equipment, !- Name
  {b76424f5-4dc8-4814-81eb-29f8224e7611}, !- Electric Equipment Definition Name
  {da5aaebf-35de-4429-b9a6-cccd202e7604}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b5b0ee45-a35b-4461-9e84-57b74f47d496}, !- Handle
  90.1-2007 - LrgHotel - Retail Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4eb5d7d7-7c39-43c1-bb78-4ad5c1b754d3}, !- Handle
  90.1-2007 - LrgHotel - Storage,         !- Name
  ,                                       !- Default Construction Set Name
  {af4e7da8-6b3f-4099-8b37-16d8f87148c7}, !- Default Schedule Set Name
  {d4915ba9-340b-4309-b59d-3581b55a0fcb}, !- Group Rendering Name
  {2709ebf0-1528-43da-a6a5-ef18e8567940}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {d4915ba9-340b-4309-b59d-3581b55a0fcb}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {af4e7da8-6b3f-4099-8b37-16d8f87148c7}, !- Handle
  90.1-2007 - LrgHotel - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2fd6fb06-75ac-4655-9ba0-180b992140cb}, !- Handle
  90.1-2007 - LrgHotel - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6a2f42cd-8c3a-4e27-8039-cd68d32e0164}, !- Handle
  90.1-2007 - LrgHotel - Storage Lights,  !- Name
  {2fd6fb06-75ac-4655-9ba0-180b992140cb}, !- Lights Definition Name
  {4eb5d7d7-7c39-43c1-bb78-4ad5c1b754d3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2709ebf0-1528-43da-a6a5-ef18e8567940}, !- Handle
  90.1-2007 - LrgHotel - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {632d86da-e796-425c-b10e-8bd8d4542290}, !- Handle
  90.1-2007 - LrgHotel - Storage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {90ed0d2e-bd0c-4d21-a5fc-60e2c03409ea}, !- Handle
  90.1-2007 - LrgHotel - Storage People,  !- Name
  {632d86da-e796-425c-b10e-8bd8d4542290}, !- People Definition Name
  {4eb5d7d7-7c39-43c1-bb78-4ad5c1b754d3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f7205e9f-2dd4-45a2-9341-040d83caaba9}, !- Handle
  90.1-2007 - LrgHotel - Storage Infiltration, !- Name
  {4eb5d7d7-7c39-43c1-bb78-4ad5c1b754d3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2c2e9c53-fe37-4216-9223-7b58cb485bc4}, !- Handle
  90.1-2007 - LrgHotel - Storage Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.39930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {db32a6e2-f2e3-4c61-985b-3692736c3fa5}, !- Handle
  90.1-2007 - LrgHotel - Storage Electric Equipment, !- Name
  {2c2e9c53-fe37-4216-9223-7b58cb485bc4}, !- Electric Equipment Definition Name
  {4eb5d7d7-7c39-43c1-bb78-4ad5c1b754d3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {988c8ad4-db3e-40c6-a60a-56fa703726b9}, !- Handle
  90.1-2007 - LrgHotel - Storage Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {64e3d4d9-7b68-4920-97fa-147157b67a41}, !- Handle
  90.1-2010 - LrgHotel - Banquet,         !- Name
  ,                                       !- Default Construction Set Name
  {a597833e-c76a-4e27-b4ce-6bd60ddc97a1}, !- Default Schedule Set Name
  {0df74496-f527-4d0f-b68a-5bc384352e9d}, !- Group Rendering Name
  {134dbd79-769b-4a06-80dd-e3a0e1c084f7}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:Rendering:Color,
  {0df74496-f527-4d0f-b68a-5bc384352e9d}, !- Handle
  Rendering Color 31,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a597833e-c76a-4e27-b4ce-6bd60ddc97a1}, !- Handle
  90.1-2010 - LrgHotel - Banquet Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d7c026c4-7be5-4e31-9f01-4311165e2c3d}, !- Handle
  90.1-2010 - LrgHotel - Banquet Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.239609812553,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7c4e65e8-c536-44ee-9de2-e88caa0b2289}, !- Handle
  90.1-2010 - LrgHotel - Banquet Lights,  !- Name
  {d7c026c4-7be5-4e31-9f01-4311165e2c3d}, !- Lights Definition Name
  {64e3d4d9-7b68-4920-97fa-147157b67a41}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {134dbd79-769b-4a06-80dd-e3a0e1c084f7}, !- Handle
  90.1-2010 - LrgHotel - Banquet Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {14e43d8e-c063-4d8c-8015-58097a2508dc}, !- Handle
  90.1-2010 - LrgHotel - Banquet People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5ef3ba9d-f601-429b-9621-252803e105f2}, !- Handle
  90.1-2010 - LrgHotel - Banquet People,  !- Name
  {14e43d8e-c063-4d8c-8015-58097a2508dc}, !- People Definition Name
  {64e3d4d9-7b68-4920-97fa-147157b67a41}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6d45a35d-efe5-4459-9d80-7c96b7ae2a32}, !- Handle
  90.1-2010 - LrgHotel - Banquet Infiltration, !- Name
  {64e3d4d9-7b68-4920-97fa-147157b67a41}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3efa9017-ee6d-4588-a5cb-7a5ae5e53490}, !- Handle
  90.1-2010 - LrgHotel - Banquet Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cb7a666b-d3a5-4da3-8bf2-3774cdf571fa}, !- Handle
  90.1-2010 - LrgHotel - Banquet Electric Equipment, !- Name
  {3efa9017-ee6d-4588-a5cb-7a5ae5e53490}, !- Electric Equipment Definition Name
  {64e3d4d9-7b68-4920-97fa-147157b67a41}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9507298e-8598-4a80-a356-2eecc4824d6a}, !- Handle
  90.1-2010 - LrgHotel - Banquet Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9e37717e-e580-436e-b138-66c33a6f6780}, !- Handle
  90.1-2010 - LrgHotel - Cafe,            !- Name
  ,                                       !- Default Construction Set Name
  {878d00b4-6ee0-4f80-8669-23938ed2db27}, !- Default Schedule Set Name
  {26816b87-8b97-420d-8c9f-8aba14139a10}, !- Group Rendering Name
  {262254ea-e09a-42cd-9856-5685c9119d26}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {26816b87-8b97-420d-8c9f-8aba14139a10}, !- Handle
  Rendering Color 32,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {878d00b4-6ee0-4f80-8669-23938ed2db27}, !- Handle
  90.1-2010 - LrgHotel - Cafe Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c4384601-df82-4536-8b63-77be67ea58ed}, !- Handle
  90.1-2010 - LrgHotel - Cafe Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {49b264aa-3889-4e55-b357-2df1a8ae69f1}, !- Handle
  90.1-2010 - LrgHotel - Cafe Lights,     !- Name
  {c4384601-df82-4536-8b63-77be67ea58ed}, !- Lights Definition Name
  {9e37717e-e580-436e-b138-66c33a6f6780}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {262254ea-e09a-42cd-9856-5685c9119d26}, !- Handle
  90.1-2010 - LrgHotel - Cafe Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a39703a1-3f04-4ce6-aa83-5b3f8acf86f0}, !- Handle
  90.1-2010 - LrgHotel - Cafe People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e5c9a96d-6295-4d16-a27e-9e6c3608b76b}, !- Handle
  90.1-2010 - LrgHotel - Cafe People,     !- Name
  {a39703a1-3f04-4ce6-aa83-5b3f8acf86f0}, !- People Definition Name
  {9e37717e-e580-436e-b138-66c33a6f6780}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {159cd800-d6b2-420d-9281-31becd61b03d}, !- Handle
  90.1-2010 - LrgHotel - Cafe Infiltration, !- Name
  {9e37717e-e580-436e-b138-66c33a6f6780}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {87da7a76-d374-443a-92b0-073361aa38ea}, !- Handle
  90.1-2010 - LrgHotel - Cafe Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.79861670834453,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d386491a-063a-4bc9-ae1d-a26a15fd08bd}, !- Handle
  90.1-2010 - LrgHotel - Cafe Electric Equipment, !- Name
  {87da7a76-d374-443a-92b0-073361aa38ea}, !- Electric Equipment Definition Name
  {9e37717e-e580-436e-b138-66c33a6f6780}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {94dc0976-3997-4767-a0f2-3c4a6f3ccd5f}, !- Handle
  90.1-2010 - LrgHotel - Cafe Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f82f9f73-f3b6-4bce-a6e1-9549685ceaeb}, !- Handle
  90.1-2010 - LrgHotel - Corridor,        !- Name
  ,                                       !- Default Construction Set Name
  {a97b0ccf-cda4-4c76-81b4-cea05dba5b77}, !- Default Schedule Set Name
  {a03bf23e-440b-4354-baeb-a5d8f498ba17}, !- Group Rendering Name
  {63699194-e637-4022-9d4e-8d621f513ee1}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {a03bf23e-440b-4354-baeb-a5d8f498ba17}, !- Handle
  Rendering Color 33,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a97b0ccf-cda4-4c76-81b4-cea05dba5b77}, !- Handle
  90.1-2010 - LrgHotel - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5c4d2ffe-46a1-4c9b-9353-7785dad7a0fb}, !- Handle
  90.1-2010 - LrgHotel - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0dc5501a-24a7-4ae0-adc6-e3fbdd680c5e}, !- Handle
  90.1-2010 - LrgHotel - Corridor Lights, !- Name
  {5c4d2ffe-46a1-4c9b-9353-7785dad7a0fb}, !- Lights Definition Name
  {f82f9f73-f3b6-4bce-a6e1-9549685ceaeb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {63699194-e637-4022-9d4e-8d621f513ee1}, !- Handle
  90.1-2010 - LrgHotel - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9d60b273-1554-4175-9f18-1c00823e170a}, !- Handle
  90.1-2010 - LrgHotel - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7e335cb8-1365-4905-bbbb-29fa9aaa72c6}, !- Handle
  90.1-2010 - LrgHotel - Corridor People, !- Name
  {9d60b273-1554-4175-9f18-1c00823e170a}, !- People Definition Name
  {f82f9f73-f3b6-4bce-a6e1-9549685ceaeb}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d628d85e-1b02-4058-9615-d99fbd969dd2}, !- Handle
  90.1-2010 - LrgHotel - Corridor Infiltration, !- Name
  {f82f9f73-f3b6-4bce-a6e1-9549685ceaeb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {eec02ba7-7046-4e8e-a461-2c6d55dcdc62}, !- Handle
  90.1-2010 - LrgHotel - Corridor Thermostat, !- Name
  {5254be87-44b6-4eeb-9c05-8eb63622fd82}, !- Heating Setpoint Temperature Schedule Name
  {4fd282e3-49b9-4f19-ad47-280052c63484}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a7d37c01-e3ec-4fbc-a376-62ff65516f86}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom,       !- Name
  ,                                       !- Default Construction Set Name
  {bdcb2656-5019-4ecf-991c-842b7b059fb0}, !- Default Schedule Set Name
  {9155f09f-10ee-4935-8e89-5a1c163d264b}, !- Group Rendering Name
  {098d39e9-739f-49bb-909b-6b236ab87b2b}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {9155f09f-10ee-4935-8e89-5a1c163d264b}, !- Handle
  Rendering Color 34,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {bdcb2656-5019-4ecf-991c-842b7b059fb0}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f9af0e64-0636-482e-b260-b96de24f63a8}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {bbe864e9-83d0-4173-b2b9-66e00e1377b1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {15d6548e-e7e8-44e9-a834-cee6348e1df0}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {589455fc-d5bf-4dbc-ac7c-03643bd769f2}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom Lights, !- Name
  {15d6548e-e7e8-44e9-a834-cee6348e1df0}, !- Lights Definition Name
  {a7d37c01-e3ec-4fbc-a376-62ff65516f86}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {098d39e9-739f-49bb-909b-6b236ab87b2b}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {baf733b1-ce69-49f4-bcbf-eb1ddc50a619}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {82464127-3999-4099-85b4-122f90911ef2}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom People, !- Name
  {baf733b1-ce69-49f4-bcbf-eb1ddc50a619}, !- People Definition Name
  {a7d37c01-e3ec-4fbc-a376-62ff65516f86}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {81e2ba04-d849-48fe-9df1-b755834dc16b}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom Infiltration, !- Name
  {a7d37c01-e3ec-4fbc-a376-62ff65516f86}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d1dc550e-b362-486c-b7c5-4a0e88adddf8}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5f47dfaf-9c33-48c5-a729-b5d6a5c229f1}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom Electric Equipment, !- Name
  {d1dc550e-b362-486c-b7c5-4a0e88adddf8}, !- Electric Equipment Definition Name
  {a7d37c01-e3ec-4fbc-a376-62ff65516f86}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1cadc454-9067-4f96-b01c-6f22701e0c32}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom Thermostat, !- Name
  {c8be49a5-6185-4435-aa11-6af31c345936}, !- Heating Setpoint Temperature Schedule Name
  {4b261847-f8a6-44c4-8bcb-50c42c0896d4}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {30baf460-0767-4dbd-823d-cb9bf587ae1d}, !- Handle
  90.1-2010 - LrgHotel - Kitchen,         !- Name
  ,                                       !- Default Construction Set Name
  {acc41b84-525d-443e-8d4d-340f1c080b09}, !- Default Schedule Set Name
  {01d428a1-c825-420b-8da7-b5e6361eedf2}, !- Group Rendering Name
  {9109a7fc-d83a-48b3-b1cf-f30a627b59a0}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {01d428a1-c825-420b-8da7-b5e6361eedf2}, !- Handle
  Rendering Color 35,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {acc41b84-525d-443e-8d4d-340f1c080b09}, !- Handle
  90.1-2010 - LrgHotel - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {c36aeeb2-c28b-42de-b295-fd78335137c0}, !- Electric Equipment Schedule Name
  {a1af86a7-ec98-46e0-90b6-b66d14eb6474}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0d5ed4fd-63c4-4f34-8678-2400321f4f4b}, !- Handle
  90.1-2010 - LrgHotel - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {79ea6e97-bace-4243-a5f5-d78167add93b}, !- Handle
  90.1-2010 - LrgHotel - Kitchen Lights,  !- Name
  {0d5ed4fd-63c4-4f34-8678-2400321f4f4b}, !- Lights Definition Name
  {30baf460-0767-4dbd-823d-cb9bf587ae1d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9109a7fc-d83a-48b3-b1cf-f30a627b59a0}, !- Handle
  90.1-2010 - LrgHotel - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a5acd484-d9e6-4841-bf26-a60cdf00cf0b}, !- Handle
  90.1-2010 - LrgHotel - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c616217d-cc1b-45d9-a5ec-34babd9022b4}, !- Handle
  90.1-2010 - LrgHotel - Kitchen People,  !- Name
  {a5acd484-d9e6-4841-bf26-a60cdf00cf0b}, !- People Definition Name
  {30baf460-0767-4dbd-823d-cb9bf587ae1d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f475fd84-2914-4c23-ac24-52f47bb81308}, !- Handle
  90.1-2010 - LrgHotel - Kitchen Infiltration, !- Name
  {30baf460-0767-4dbd-823d-cb9bf587ae1d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {70862036-ce2a-40b7-bd89-9b314acc5fd9}, !- Handle
  90.1-2010 - LrgHotel - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  260.056075667707,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0bdc96a9-0807-493c-bbc2-1db005fefc7a}, !- Handle
  90.1-2010 - LrgHotel - Kitchen Electric Equipment, !- Name
  {70862036-ce2a-40b7-bd89-9b314acc5fd9}, !- Electric Equipment Definition Name
  {30baf460-0767-4dbd-823d-cb9bf587ae1d}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {3c0849ca-3d48-40cd-82aa-50e8edca6294}, !- Handle
  90.1-2010 - LrgHotel - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1179.18602050457,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {dc3548f1-49f9-4ac5-8b1a-6bfe6ba88fa2}, !- Handle
  90.1-2010 - LrgHotel - Kitchen Gas Equipment, !- Name
  {3c0849ca-3d48-40cd-82aa-50e8edca6294}, !- Gas Equipment Definition Name
  {30baf460-0767-4dbd-823d-cb9bf587ae1d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {fadac07e-7336-45ab-85eb-57d3240213a2}, !- Handle
  90.1-2010 - LrgHotel - Kitchen Thermostat, !- Name
  {c9d8b763-4816-40b3-8aa0-aed3d3875600}, !- Heating Setpoint Temperature Schedule Name
  {06995449-d259-467d-8caf-27f73172ada6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bd247e7c-c80f-4d53-a2d0-3853677e0b9d}, !- Handle
  90.1-2010 - LrgHotel - Laundry,         !- Name
  ,                                       !- Default Construction Set Name
  {f4b0ab3a-37b6-458f-af54-a7a0ca49717d}, !- Default Schedule Set Name
  {3b2d1f9d-d81f-426d-a3bf-653ee5920830}, !- Group Rendering Name
  {cf34f939-3474-44fc-ae51-f43f93de4aef}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {3b2d1f9d-d81f-426d-a3bf-653ee5920830}, !- Handle
  Rendering Color 36,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f4b0ab3a-37b6-458f-af54-a7a0ca49717d}, !- Handle
  90.1-2010 - LrgHotel - Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {b02f2825-fd7e-4208-b43c-49a8c623b2b4}, !- Electric Equipment Schedule Name
  {44601cd2-58f2-4c18-82cb-068e367c4a79}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6b6bf72e-8488-41df-8d79-f04894935984}, !- Handle
  90.1-2010 - LrgHotel - Laundry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6168ceaa-7ef6-4a32-9224-6cfa88959e46}, !- Handle
  90.1-2010 - LrgHotel - Laundry Lights,  !- Name
  {6b6bf72e-8488-41df-8d79-f04894935984}, !- Lights Definition Name
  {bd247e7c-c80f-4d53-a2d0-3853677e0b9d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {cf34f939-3474-44fc-ae51-f43f93de4aef}, !- Handle
  90.1-2010 - LrgHotel - Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ce4611e4-4346-4c13-9b1d-b02a59cb11f1}, !- Handle
  90.1-2010 - LrgHotel - Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a2b2fbd4-8dd0-48dd-ac1f-e83587f4c565}, !- Handle
  90.1-2010 - LrgHotel - Laundry People,  !- Name
  {ce4611e4-4346-4c13-9b1d-b02a59cb11f1}, !- People Definition Name
  {bd247e7c-c80f-4d53-a2d0-3853677e0b9d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {409bbdc7-8e24-4c9e-add8-3f55f867d764}, !- Handle
  90.1-2010 - LrgHotel - Laundry Infiltration, !- Name
  {bd247e7c-c80f-4d53-a2d0-3853677e0b9d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0e99692a-8364-4cec-a002-dcaa9a5b7b28}, !- Handle
  90.1-2010 - LrgHotel - Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  31.5382575209595,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f47fb212-add6-4aa8-bb03-a0dcef7808c0}, !- Handle
  90.1-2010 - LrgHotel - Laundry Electric Equipment, !- Name
  {0e99692a-8364-4cec-a002-dcaa9a5b7b28}, !- Electric Equipment Definition Name
  {bd247e7c-c80f-4d53-a2d0-3853677e0b9d}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {0a0779fc-5d89-41f8-83f3-fe5c7f137c2e}, !- Handle
  90.1-2010 - LrgHotel - Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  390.538334238805,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {ef48ac93-e2e8-4439-9f0e-f189309fd579}, !- Handle
  90.1-2010 - LrgHotel - Laundry Gas Equipment, !- Name
  {0a0779fc-5d89-41f8-83f3-fe5c7f137c2e}, !- Gas Equipment Definition Name
  {bd247e7c-c80f-4d53-a2d0-3853677e0b9d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8a59ccd-659c-48a0-a334-b16ac0e29d6a}, !- Handle
  90.1-2010 - LrgHotel - Laundry Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {765d8425-2b84-4958-84d6-7e020f83e501}, !- Handle
  90.1-2010 - LrgHotel - Lobby,           !- Name
  ,                                       !- Default Construction Set Name
  {bfc09bed-0c8f-4538-ac2b-21bdc62bb830}, !- Default Schedule Set Name
  {a84b08e8-160c-4fbc-9268-3c7c7042d49d}, !- Group Rendering Name
  {b73798f9-5c30-437f-80fd-e035d00050f4}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {a84b08e8-160c-4fbc-9268-3c7c7042d49d}, !- Handle
  Rendering Color 37,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {bfc09bed-0c8f-4538-ac2b-21bdc62bb830}, !- Handle
  90.1-2010 - LrgHotel - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9bf75b1a-669b-45d3-aa4e-41a873744f4c}, !- Handle
  90.1-2010 - LrgHotel - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4097450417123,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c8317577-5e20-4df2-8ebb-a0a2b3476f04}, !- Handle
  90.1-2010 - LrgHotel - Lobby Lights,    !- Name
  {9bf75b1a-669b-45d3-aa4e-41a873744f4c}, !- Lights Definition Name
  {765d8425-2b84-4958-84d6-7e020f83e501}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b73798f9-5c30-437f-80fd-e035d00050f4}, !- Handle
  90.1-2010 - LrgHotel - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a6a5a4b6-ba04-4afd-a911-62195253d22b}, !- Handle
  90.1-2010 - LrgHotel - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dd4e3f79-d3e4-4690-8597-c55cfe8d128e}, !- Handle
  90.1-2010 - LrgHotel - Lobby People,    !- Name
  {a6a5a4b6-ba04-4afd-a911-62195253d22b}, !- People Definition Name
  {765d8425-2b84-4958-84d6-7e020f83e501}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {40644ec0-2fbc-4e1f-9669-2b72d29794c6}, !- Handle
  90.1-2010 - LrgHotel - Lobby Infiltration, !- Name
  {765d8425-2b84-4958-84d6-7e020f83e501}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c7dd60ca-99c8-4bee-bf23-6b9a4c3029c2}, !- Handle
  90.1-2010 - LrgHotel - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.09028595834969,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6c3b7215-516b-4e99-b78c-c34aa5ad0db9}, !- Handle
  90.1-2010 - LrgHotel - Lobby Electric Equipment, !- Name
  {c7dd60ca-99c8-4bee-bf23-6b9a4c3029c2}, !- Electric Equipment Definition Name
  {765d8425-2b84-4958-84d6-7e020f83e501}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0dac9c9-6053-4d50-b355-e1ef677b0402}, !- Handle
  90.1-2010 - LrgHotel - Lobby Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4ecc4b34-6851-43ff-9ffd-d9d26ef7c80c}, !- Handle
  90.1-2010 - LrgHotel - Mechanical,      !- Name
  ,                                       !- Default Construction Set Name
  {c1635b5b-7500-44fa-ad32-bd69ab5c5aaf}, !- Default Schedule Set Name
  {5e498eff-9403-4f1e-bd04-cc72245d9afb}, !- Group Rendering Name
  {1643178b-e4d1-467c-925e-764b0be918aa}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {5e498eff-9403-4f1e-bd04-cc72245d9afb}, !- Handle
  Rendering Color 38,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c1635b5b-7500-44fa-ad32-bd69ab5c5aaf}, !- Handle
  90.1-2010 - LrgHotel - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {acbbeabc-89c6-4ab2-b6a1-b94938dce9ac}, !- Handle
  90.1-2010 - LrgHotel - Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {985b6861-22a1-4b7f-813f-f7cf2a99f630}, !- Handle
  90.1-2010 - LrgHotel - Mechanical Lights, !- Name
  {acbbeabc-89c6-4ab2-b6a1-b94938dce9ac}, !- Lights Definition Name
  {4ecc4b34-6851-43ff-9ffd-d9d26ef7c80c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1643178b-e4d1-467c-925e-764b0be918aa}, !- Handle
  90.1-2010 - LrgHotel - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3de850e6-5ec5-462c-a6bc-707b034f981e}, !- Handle
  90.1-2010 - LrgHotel - Mechanical Infiltration, !- Name
  {4ecc4b34-6851-43ff-9ffd-d9d26ef7c80c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f7cfa71a-c192-4444-9889-7cca38d9c734}, !- Handle
  90.1-2010 - LrgHotel - Mechanical Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.79861670834453,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {25a804a4-a207-498a-86ee-1f843ce9ff2e}, !- Handle
  90.1-2010 - LrgHotel - Mechanical Electric Equipment, !- Name
  {f7cfa71a-c192-4444-9889-7cca38d9c734}, !- Electric Equipment Definition Name
  {4ecc4b34-6851-43ff-9ffd-d9d26ef7c80c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {0dd8dd64-a10c-4771-b39e-7ccb08e5e4d6}, !- Handle
  90.1-2010 - LrgHotel - Mechanical Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6a950198-c4f3-463e-abec-c8bea3186772}, !- Handle
  90.1-2010 - LrgHotel - Retail,          !- Name
  ,                                       !- Default Construction Set Name
  {e18d33ba-2fa6-49bf-be10-ba6fe1867854}, !- Default Schedule Set Name
  {f5ac4d9b-23d1-489f-a52a-d98d92bf1623}, !- Group Rendering Name
  {527abc08-25ab-43cc-8d89-b6aa0b1aac55}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {f5ac4d9b-23d1-489f-a52a-d98d92bf1623}, !- Handle
  Rendering Color 39,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e18d33ba-2fa6-49bf-be10-ba6fe1867854}, !- Handle
  90.1-2010 - LrgHotel - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1761160a-7006-4519-a86d-aab8e66acda4}, !- Handle
  90.1-2010 - LrgHotel - Retail Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0833695000723,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {88e121a6-6f3f-4135-80f5-9a9023304458}, !- Handle
  90.1-2010 - LrgHotel - Retail Lights,   !- Name
  {1761160a-7006-4519-a86d-aab8e66acda4}, !- Lights Definition Name
  {6a950198-c4f3-463e-abec-c8bea3186772}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {527abc08-25ab-43cc-8d89-b6aa0b1aac55}, !- Handle
  90.1-2010 - LrgHotel - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d5599516-ffe4-407b-ab91-516bc9170ead}, !- Handle
  90.1-2010 - LrgHotel - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6b2f7a39-36bf-4224-b15e-196255cbbb97}, !- Handle
  90.1-2010 - LrgHotel - Retail People,   !- Name
  {d5599516-ffe4-407b-ab91-516bc9170ead}, !- People Definition Name
  {6a950198-c4f3-463e-abec-c8bea3186772}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {188e51bc-2042-44db-a3b7-fd7c792f7a6a}, !- Handle
  90.1-2010 - LrgHotel - Retail Infiltration, !- Name
  {6a950198-c4f3-463e-abec-c8bea3186772}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {935b5fc1-e0a5-4c94-98c8-47c2704c0b13}, !- Handle
  90.1-2010 - LrgHotel - Retail Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cd76b1b9-96da-4eae-b398-2f264bfb335b}, !- Handle
  90.1-2010 - LrgHotel - Retail Electric Equipment, !- Name
  {935b5fc1-e0a5-4c94-98c8-47c2704c0b13}, !- Electric Equipment Definition Name
  {6a950198-c4f3-463e-abec-c8bea3186772}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {19fcd6d0-d0ee-453d-b00b-b4b4c84d989a}, !- Handle
  90.1-2010 - LrgHotel - Retail Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2d797caa-1cab-4075-9808-d8f357548067}, !- Handle
  90.1-2010 - LrgHotel - Storage,         !- Name
  ,                                       !- Default Construction Set Name
  {3a0da38f-5a62-4b65-a309-6f996c7109ae}, !- Default Schedule Set Name
  {3c60be3a-dda6-4d60-bd23-a41e4ede7ad5}, !- Group Rendering Name
  {38bb5378-0781-4670-b3e1-489034780561}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {3c60be3a-dda6-4d60-bd23-a41e4ede7ad5}, !- Handle
  Rendering Color 40,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3a0da38f-5a62-4b65-a309-6f996c7109ae}, !- Handle
  90.1-2010 - LrgHotel - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2036251b-3570-4599-8dac-1c824fd0c3ad}, !- Handle
  90.1-2010 - LrgHotel - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {62df968c-edc4-40f4-8ea3-93053107fb7b}, !- Handle
  90.1-2010 - LrgHotel - Storage Lights,  !- Name
  {2036251b-3570-4599-8dac-1c824fd0c3ad}, !- Lights Definition Name
  {2d797caa-1cab-4075-9808-d8f357548067}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {38bb5378-0781-4670-b3e1-489034780561}, !- Handle
  90.1-2010 - LrgHotel - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a298cdb3-38c2-4426-bc28-b915d8b6f7c0}, !- Handle
  90.1-2010 - LrgHotel - Storage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ae520fb9-089b-4862-8935-68b216d9e531}, !- Handle
  90.1-2010 - LrgHotel - Storage People,  !- Name
  {a298cdb3-38c2-4426-bc28-b915d8b6f7c0}, !- People Definition Name
  {2d797caa-1cab-4075-9808-d8f357548067}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1ac79244-30f0-4492-abca-70051ec10369}, !- Handle
  90.1-2010 - LrgHotel - Storage Infiltration, !- Name
  {2d797caa-1cab-4075-9808-d8f357548067}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4d7eab4c-c336-4d0b-9372-e3b946a1ed6a}, !- Handle
  90.1-2010 - LrgHotel - Storage Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.39930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3cce49fa-2531-49c5-999f-4f215f5f37d3}, !- Handle
  90.1-2010 - LrgHotel - Storage Electric Equipment, !- Name
  {4d7eab4c-c336-4d0b-9372-e3b946a1ed6a}, !- Electric Equipment Definition Name
  {2d797caa-1cab-4075-9808-d8f357548067}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b52f6088-9597-437c-b4ac-7c308e82fa19}, !- Handle
  90.1-2010 - LrgHotel - Storage Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cdbcac86-cf84-4a02-9e6c-7ede190f21f2}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Banquet, !- Name
  ,                                       !- Default Construction Set Name
  {6c19d561-18d3-4b8f-823c-4fa272ef0706}, !- Default Schedule Set Name
  {a73220ba-3a08-41e5-ae4c-9f928209cf37}, !- Group Rendering Name
  {46bd8054-f657-4c30-98fc-1a1ea8719e2d}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:Rendering:Color,
  {a73220ba-3a08-41e5-ae4c-9f928209cf37}, !- Handle
  Rendering Color 41,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6c19d561-18d3-4b8f-823c-4fa272ef0706}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Banquet Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {740bd451-94ef-4d3c-b5a1-5ad7f298b68c}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Banquet Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  27.5556106667769,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {26e84d4d-4ada-42e3-b726-4b5158e0707a}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Banquet Lights, !- Name
  {740bd451-94ef-4d3c-b5a1-5ad7f298b68c}, !- Lights Definition Name
  {cdbcac86-cf84-4a02-9e6c-7ede190f21f2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {46bd8054-f657-4c30-98fc-1a1ea8719e2d}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Banquet Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4cc0a34f-4e57-4af3-8516-d6e5daed86a7}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Banquet People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7d873202-2740-4f65-b284-c1000c8a32e7}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Banquet People, !- Name
  {4cc0a34f-4e57-4af3-8516-d6e5daed86a7}, !- People Definition Name
  {cdbcac86-cf84-4a02-9e6c-7ede190f21f2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {147dcefb-1be4-4d06-95c5-3ec97ff71578}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Banquet Infiltration, !- Name
  {cdbcac86-cf84-4a02-9e6c-7ede190f21f2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {92a8ce9c-494e-407c-9606-ec368147e4d4}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Banquet Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  67.8126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {429c0054-545b-46bd-b7f2-f52e79211848}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Banquet Electric Equipment, !- Name
  {92a8ce9c-494e-407c-9606-ec368147e4d4}, !- Electric Equipment Definition Name
  {cdbcac86-cf84-4a02-9e6c-7ede190f21f2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6326969-a7d5-4aea-a67f-90dcf8f20a64}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Banquet Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {03e6e3f7-59f9-442a-9f26-149b0ad70049}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Cafe,    !- Name
  ,                                       !- Default Construction Set Name
  {01693340-5691-44af-9012-80abfd68e5b2}, !- Default Schedule Set Name
  {6f558490-1831-4bde-8f10-6607a526954b}, !- Group Rendering Name
  {2fcf9b1e-2e0f-46fc-a8ce-2644228e396b}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {6f558490-1831-4bde-8f10-6607a526954b}, !- Handle
  Rendering Color 42,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {01693340-5691-44af-9012-80abfd68e5b2}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Cafe Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d6ee6aa3-cb84-4ba3-8077-e0b4d5b21f04}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Cafe Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {de3e9289-98cb-4b15-8484-dcb62dc2f84b}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Cafe Lights, !- Name
  {d6ee6aa3-cb84-4ba3-8077-e0b4d5b21f04}, !- Lights Definition Name
  {03e6e3f7-59f9-442a-9f26-149b0ad70049}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2fcf9b1e-2e0f-46fc-a8ce-2644228e396b}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Cafe Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f720ce3e-d55b-42a9-aaa6-494d5c28614e}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Cafe People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c3ba40d8-7a6a-40ab-835e-3a9099a91018}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Cafe People, !- Name
  {f720ce3e-d55b-42a9-aaa6-494d5c28614e}, !- People Definition Name
  {03e6e3f7-59f9-442a-9f26-149b0ad70049}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {2836eff4-f3c1-4ff9-a312-e3b01cbb3e3c}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Cafe Infiltration, !- Name
  {03e6e3f7-59f9-442a-9f26-149b0ad70049}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3aad75f6-626e-4ec9-bca6-f536d9095518}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Cafe Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6a8da8ec-6ea4-437d-8cb7-719669589138}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Cafe Electric Equipment, !- Name
  {3aad75f6-626e-4ec9-bca6-f536d9095518}, !- Electric Equipment Definition Name
  {03e6e3f7-59f9-442a-9f26-149b0ad70049}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c5bf71b-c277-41b1-953c-dbb9d073746b}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Cafe Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e9a55856-0b0e-4a5c-b967-ae5d32bffce8}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Corridor, !- Name
  ,                                       !- Default Construction Set Name
  {27d4d55c-037b-4b1f-a2d5-c014e71560b2}, !- Default Schedule Set Name
  {3cc49071-9d71-4988-a567-b3071b6be65d}, !- Group Rendering Name
  {98b8b4ff-259a-4651-b7f4-48db2811d998}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {3cc49071-9d71-4988-a567-b3071b6be65d}, !- Handle
  Rendering Color 43,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {27d4d55c-037b-4b1f-a2d5-c014e71560b2}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {12513327-7a9e-4098-a388-2accd7bd3bac}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.1319707083859,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5d7ae305-e853-4171-a3c1-f74c8a321ddc}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Corridor Lights, !- Name
  {12513327-7a9e-4098-a388-2accd7bd3bac}, !- Lights Definition Name
  {e9a55856-0b0e-4a5c-b967-ae5d32bffce8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {98b8b4ff-259a-4651-b7f4-48db2811d998}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {548564f5-7984-4098-8936-ddbb2be16ef2}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b2710405-e3d2-4099-a3ea-0231bc5c0034}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Corridor People, !- Name
  {548564f5-7984-4098-8936-ddbb2be16ef2}, !- People Definition Name
  {e9a55856-0b0e-4a5c-b967-ae5d32bffce8}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {820e8bc3-c66c-43d9-a0d8-f17382dd6ff9}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Corridor Infiltration, !- Name
  {e9a55856-0b0e-4a5c-b967-ae5d32bffce8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {04139dd5-ac93-4b8f-b22a-ed30dad26b07}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Corridor Thermostat, !- Name
  {5254be87-44b6-4eeb-9c05-8eb63622fd82}, !- Heating Setpoint Temperature Schedule Name
  {4fd282e3-49b9-4f19-ad47-280052c63484}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {addf2621-13c8-4593-8e16-342fff9570c4}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom, !- Name
  ,                                       !- Default Construction Set Name
  {eafefeb8-6304-4630-9051-67f85d220e80}, !- Default Schedule Set Name
  {6037e4ec-7d45-4da4-9a83-e9bc76ef3578}, !- Group Rendering Name
  {00a106e0-e69a-4c4d-bc3b-99b952961465}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {6037e4ec-7d45-4da4-9a83-e9bc76ef3578}, !- Handle
  Rendering Color 44,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {eafefeb8-6304-4630-9051-67f85d220e80}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f9af0e64-0636-482e-b260-b96de24f63a8}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {bbe864e9-83d0-4173-b2b9-66e00e1377b1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a543194f-94ee-49b4-a898-086ec4335ecc}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.0521214375762,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a6df8f10-7b5a-4a83-8a06-47902df4e485}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom Lights, !- Name
  {a543194f-94ee-49b4-a898-086ec4335ecc}, !- Lights Definition Name
  {addf2621-13c8-4593-8e16-342fff9570c4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {00a106e0-e69a-4c4d-bc3b-99b952961465}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {47b6108a-af48-4d98-8965-c420f87913a2}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4dfadaa4-1167-43e5-bf1a-4e77cb4e300f}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom People, !- Name
  {47b6108a-af48-4d98-8965-c420f87913a2}, !- People Definition Name
  {addf2621-13c8-4593-8e16-342fff9570c4}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {598945df-4cbe-4efe-be29-c1efec7c32b4}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom Infiltration, !- Name
  {addf2621-13c8-4593-8e16-342fff9570c4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4ca7c11e-0904-4904-b99a-03cb286231ba}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3160008542239,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8f8baf9a-b35e-4283-8e40-b5c6bc2f52fa}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom Electric Equipment, !- Name
  {4ca7c11e-0904-4904-b99a-03cb286231ba}, !- Electric Equipment Definition Name
  {addf2621-13c8-4593-8e16-342fff9570c4}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8b926ec-3a08-4318-bdf8-0e18da137162}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom Thermostat, !- Name
  {c8be49a5-6185-4435-aa11-6af31c345936}, !- Heating Setpoint Temperature Schedule Name
  {4b261847-f8a6-44c4-8bcb-50c42c0896d4}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6c25e808-0ca8-43dd-9b79-189156526741}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Kitchen, !- Name
  ,                                       !- Default Construction Set Name
  {c289c62b-5b83-40f1-9b7e-facece3d0981}, !- Default Schedule Set Name
  {1701c277-23bb-4915-8b3f-40059a8007c4}, !- Group Rendering Name
  {9a8ce450-2ad6-4bb6-8a94-d3f287bb9cb2}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {1701c277-23bb-4915-8b3f-40059a8007c4}, !- Handle
  Rendering Color 45,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c289c62b-5b83-40f1-9b7e-facece3d0981}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {c36aeeb2-c28b-42de-b295-fd78335137c0}, !- Electric Equipment Schedule Name
  {a1af86a7-ec98-46e0-90b6-b66d14eb6474}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1602ea01-10ab-487f-833e-c4451afde91a}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9bb13937-d54a-41a4-a962-8dc4de4f5ac8}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Kitchen Lights, !- Name
  {1602ea01-10ab-487f-833e-c4451afde91a}, !- Lights Definition Name
  {6c25e808-0ca8-43dd-9b79-189156526741}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9a8ce450-2ad6-4bb6-8a94-d3f287bb9cb2}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b28d2c94-24a3-42d1-b4b0-483f31439fbd}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {838dfff2-e1f7-4b80-a190-d887712fecba}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Kitchen People, !- Name
  {b28d2c94-24a3-42d1-b4b0-483f31439fbd}, !- People Definition Name
  {6c25e808-0ca8-43dd-9b79-189156526741}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7161ea47-ee92-410f-9262-9bf0453ac860}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Kitchen Infiltration, !- Name
  {6c25e808-0ca8-43dd-9b79-189156526741}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {229aa4b0-5982-4838-80b3-feda9ac7309e}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  508.271849877033,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {94e88eb2-5fda-4bd1-98ab-de92d3de2f81}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Kitchen Electric Equipment, !- Name
  {229aa4b0-5982-4838-80b3-feda9ac7309e}, !- Electric Equipment Definition Name
  {6c25e808-0ca8-43dd-9b79-189156526741}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {81c8b072-51a1-49a3-b0f5-ec3819aaf4ff}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1611.99587072722,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {d364e2d2-870d-473b-b451-4f414cedb751}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Kitchen Gas Equipment, !- Name
  {81c8b072-51a1-49a3-b0f5-ec3819aaf4ff}, !- Gas Equipment Definition Name
  {6c25e808-0ca8-43dd-9b79-189156526741}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f6d097f-a904-497c-ad24-b174d2b0c6da}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Kitchen Thermostat, !- Name
  {c9d8b763-4816-40b3-8aa0-aed3d3875600}, !- Heating Setpoint Temperature Schedule Name
  {06995449-d259-467d-8caf-27f73172ada6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {35af725b-8619-477f-91a7-173d3ddda796}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Laundry, !- Name
  ,                                       !- Default Construction Set Name
  {154754ee-95aa-45b5-bf1a-c0ce92780529}, !- Default Schedule Set Name
  {33d21f9e-7cb0-4331-8a0a-a1762d5a6c3b}, !- Group Rendering Name
  {8936eb7d-0a3a-4f45-a717-966c0d099e2f}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {33d21f9e-7cb0-4331-8a0a-a1762d5a6c3b}, !- Handle
  Rendering Color 46,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {154754ee-95aa-45b5-bf1a-c0ce92780529}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {b02f2825-fd7e-4208-b43c-49a8c623b2b4}, !- Electric Equipment Schedule Name
  {44601cd2-58f2-4c18-82cb-068e367c4a79}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {531d751d-da47-4159-951d-279642babf25}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Laundry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2708578750491,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c8bcbb45-0425-412b-821d-4c80175b0ce8}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Laundry Lights, !- Name
  {531d751d-da47-4159-951d-279642babf25}, !- Lights Definition Name
  {35af725b-8619-477f-91a7-173d3ddda796}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8936eb7d-0a3a-4f45-a717-966c0d099e2f}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d3f6e96d-5554-4dac-b8fc-25c817f11ada}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {45162d73-dddc-4765-b3c4-39aa79a1c791}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Laundry People, !- Name
  {d3f6e96d-5554-4dac-b8fc-25c817f11ada}, !- People Definition Name
  {35af725b-8619-477f-91a7-173d3ddda796}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b0f07513-1beb-4542-acfb-ef13021bde96}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Laundry Infiltration, !- Name
  {35af725b-8619-477f-91a7-173d3ddda796}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {431359b3-091c-4508-836a-e74bbcfa160f}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Space Floor Area {W/m2}
