  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {08e5ab54-edf5-4c7b-9952-afd3759edf02}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Laundry Electric Equipment, !- Name
  {431359b3-091c-4508-836a-e74bbcfa160f}, !- Electric Equipment Definition Name
  {35af725b-8619-477f-91a7-173d3ddda796}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {1b451a49-66c4-45ff-b960-d626d57dd9fd}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {f976151d-9dec-42cb-b1ff-af10e26d43c8}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Laundry Gas Equipment, !- Name
  {1b451a49-66c4-45ff-b960-d626d57dd9fd}, !- Gas Equipment Definition Name
  {35af725b-8619-477f-91a7-173d3ddda796}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3748b61-8693-4687-9ea4-dfa6f1ebc1ad}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Laundry Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {53f8eb71-68a5-42d8-b801-06cb6a72101f}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby,   !- Name
  ,                                       !- Default Construction Set Name
  {5652a67b-12a7-4cad-8e70-49bb019c92e3}, !- Default Schedule Set Name
  {c101af5c-07dc-488a-80ca-0fcfd294bcf8}, !- Group Rendering Name
  {aa0dc7e4-b750-4d27-b56c-cfa67b40deca}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {c101af5c-07dc-488a-80ca-0fcfd294bcf8}, !- Handle
  Rendering Color 47,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5652a67b-12a7-4cad-8e70-49bb019c92e3}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f038c9cd-af3a-4a85-9843-3d74a9e93628}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.2361515834143,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b7de447b-07e3-425a-b61a-4f656a8d2a9f}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby Lights, !- Name
  {f038c9cd-af3a-4a85-9843-3d74a9e93628}, !- Lights Definition Name
  {53f8eb71-68a5-42d8-b801-06cb6a72101f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {aa0dc7e4-b750-4d27-b56c-cfa67b40deca}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3232f967-291b-4eb8-af5e-f83fdc2a8a0a}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c7e2dceb-5d03-44b0-b2a3-82984061e2be}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby People, !- Name
  {3232f967-291b-4eb8-af5e-f83fdc2a8a0a}, !- People Definition Name
  {53f8eb71-68a5-42d8-b801-06cb6a72101f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {16cb85c5-cdd1-4ec1-b685-66de80ee0b09}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby Infiltration, !- Name
  {53f8eb71-68a5-42d8-b801-06cb6a72101f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {26879add-5d55-485f-946b-35c29931acf4}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d3f4ae18-7d66-4a4b-a879-a09edaf45ee6}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby Electric Equipment, !- Name
  {26879add-5d55-485f-946b-35c29931acf4}, !- Electric Equipment Definition Name
  {53f8eb71-68a5-42d8-b801-06cb6a72101f}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {75f23f0a-072d-4bdb-851d-cbc69fc0952c}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {300c32b0-937a-4a33-ac30-9c8b94032985}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Mechanical, !- Name
  ,                                       !- Default Construction Set Name
  {6bd63065-98b0-48f8-b1a2-273cae0dfb82}, !- Default Schedule Set Name
  {cb795d4e-b959-4b4a-863f-7c3bb9a30b06}, !- Group Rendering Name
  {b78164e1-8ee1-40fc-b6cf-96c8816a7e8b}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {cb795d4e-b959-4b4a-863f-7c3bb9a30b06}, !- Handle
  Rendering Color 48,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6bd63065-98b0-48f8-b1a2-273cae0dfb82}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e54adc24-1a93-4555-93c8-a1f391bc637e}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e4d123df-541a-4104-8146-042621f85e66}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Mechanical Lights, !- Name
  {e54adc24-1a93-4555-93c8-a1f391bc637e}, !- Lights Definition Name
  {300c32b0-937a-4a33-ac30-9c8b94032985}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b78164e1-8ee1-40fc-b6cf-96c8816a7e8b}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a9badbb1-9d8e-43ec-9f1c-043004ae3c62}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Mechanical Infiltration, !- Name
  {300c32b0-937a-4a33-ac30-9c8b94032985}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {56320ed4-a86a-464c-958e-ac0175c04eac}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Mechanical Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c6f74c37-10bb-4448-ba6f-134e42a38772}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Mechanical Electric Equipment, !- Name
  {56320ed4-a86a-464c-958e-ac0175c04eac}, !- Electric Equipment Definition Name
  {300c32b0-937a-4a33-ac30-9c8b94032985}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {06481392-3139-4a1d-adce-02d5e7ad45b4}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Mechanical Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8defabd5-dd77-45b1-a71f-ba3455102f8d}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail,  !- Name
  ,                                       !- Default Construction Set Name
  {2634e447-be25-4827-b3e4-a1fb8666296d}, !- Default Schedule Set Name
  {262eaa1e-4941-4a79-97b9-4969c900b171}, !- Group Rendering Name
  {a5e58d52-e7b1-4eac-b493-32d00d12ee30}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {262eaa1e-4941-4a79-97b9-4969c900b171}, !- Handle
  Rendering Color 49,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2634e447-be25-4827-b3e4-a1fb8666296d}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c66c767e-2478-4628-be24-6c460b00a862}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.1042428751524,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ce6d20fd-69fa-4bdf-8aed-987824aa57b3}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail Lights, !- Name
  {c66c767e-2478-4628-be24-6c460b00a862}, !- Lights Definition Name
  {8defabd5-dd77-45b1-a71f-ba3455102f8d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a5e58d52-e7b1-4eac-b493-32d00d12ee30}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6bae194b-e40d-4aa6-97c6-10b34bfb20eb}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {99e76341-2981-444e-af20-743905ed3b59}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail People, !- Name
  {6bae194b-e40d-4aa6-97c6-10b34bfb20eb}, !- People Definition Name
  {8defabd5-dd77-45b1-a71f-ba3455102f8d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {015cf63b-dc5c-4fd6-80db-718aa5e8ba95}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail Infiltration, !- Name
  {8defabd5-dd77-45b1-a71f-ba3455102f8d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4dacb5c7-24ff-4f8d-ac05-ac0eb8cbfc6b}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e2af583e-8d4c-477f-8cab-fb3433c964b3}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail Electric Equipment, !- Name
  {4dacb5c7-24ff-4f8d-ac05-ac0eb8cbfc6b}, !- Electric Equipment Definition Name
  {8defabd5-dd77-45b1-a71f-ba3455102f8d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {91a4588a-70e4-4ed3-b737-061c6eba44f7}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4b6a954c-1aee-4488-8e72-2c7cb966840c}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Storage, !- Name
  ,                                       !- Default Construction Set Name
  {083ea82c-96fc-4751-b255-09e7b07b5476}, !- Default Schedule Set Name
  {b0f40326-10a9-45d5-a9fb-4ec1c3bf3baa}, !- Group Rendering Name
  {dde0c132-b37b-426c-ac7c-44ff9f28ad05}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {b0f40326-10a9-45d5-a9fb-4ec1c3bf3baa}, !- Handle
  Rendering Color 50,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {083ea82c-96fc-4751-b255-09e7b07b5476}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e311e2f3-dcb3-4593-b52f-d32de250d44f}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0454b17d-c566-4636-86cc-af069f077161}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Storage Lights, !- Name
  {e311e2f3-dcb3-4593-b52f-d32de250d44f}, !- Lights Definition Name
  {4b6a954c-1aee-4488-8e72-2c7cb966840c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {dde0c132-b37b-426c-ac7c-44ff9f28ad05}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9330bc5e-5e5b-443c-8a3b-e066ddc1f2cf}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Storage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {32a318ae-1e01-4f40-b5b7-feae2273df7f}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Storage People, !- Name
  {9330bc5e-5e5b-443c-8a3b-e066ddc1f2cf}, !- People Definition Name
  {4b6a954c-1aee-4488-8e72-2c7cb966840c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {191eca79-20db-475e-869d-50da583d7b43}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Storage Infiltration, !- Name
  {4b6a954c-1aee-4488-8e72-2c7cb966840c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {175ca3a5-c5d4-433a-a85c-822fe3e4568d}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Storage Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {addab415-6ff1-426b-b972-1c5d57ff414b}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Storage Electric Equipment, !- Name
  {175ca3a5-c5d4-433a-a85c-822fe3e4568d}, !- Electric Equipment Definition Name
  {4b6a954c-1aee-4488-8e72-2c7cb966840c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {06d0d416-a6e6-4617-933c-2b8e5ae02a4a}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Storage Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8094c320-300a-40e7-830f-92e49d8630ec}, !- Handle
  DOE Ref 2004 - LrgHotel - Banquet,      !- Name
  ,                                       !- Default Construction Set Name
  {0b4949a7-62d6-4541-8e00-6a985b5653a6}, !- Default Schedule Set Name
  {4d12e079-4ef1-4750-9b8d-c4d190d6af13}, !- Group Rendering Name
  {19fa19bf-54b3-4bfa-a2b2-2a4a842d5e33}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:Rendering:Color,
  {4d12e079-4ef1-4750-9b8d-c4d190d6af13}, !- Handle
  Rendering Color 51,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0b4949a7-62d6-4541-8e00-6a985b5653a6}, !- Handle
  DOE Ref 2004 - LrgHotel - Banquet Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7c4fd745-d027-4ad4-93e6-4312a451c586}, !- Handle
  DOE Ref 2004 - LrgHotel - Banquet Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {71f42c52-1875-4094-b3d1-417dd4c10d86}, !- Handle
  DOE Ref 2004 - LrgHotel - Banquet Lights, !- Name
  {7c4fd745-d027-4ad4-93e6-4312a451c586}, !- Lights Definition Name
  {8094c320-300a-40e7-830f-92e49d8630ec}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {19fa19bf-54b3-4bfa-a2b2-2a4a842d5e33}, !- Handle
  DOE Ref 2004 - LrgHotel - Banquet Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8aa44cf1-1a1f-4fa9-8f44-c2b07e11fbea}, !- Handle
  DOE Ref 2004 - LrgHotel - Banquet People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f15c6417-b858-4e17-8096-332508bbd413}, !- Handle
  DOE Ref 2004 - LrgHotel - Banquet People, !- Name
  {8aa44cf1-1a1f-4fa9-8f44-c2b07e11fbea}, !- People Definition Name
  {8094c320-300a-40e7-830f-92e49d8630ec}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {54dc1c15-2492-409f-8d67-5e87b7f9c218}, !- Handle
  DOE Ref 2004 - LrgHotel - Banquet Infiltration, !- Name
  {8094c320-300a-40e7-830f-92e49d8630ec}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {80b5d7f4-3213-4dcd-9cd9-7a49ae0e0e2b}, !- Handle
  DOE Ref 2004 - LrgHotel - Banquet Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  67.8126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e2d8741e-7d4c-4194-a721-e95a51558eb7}, !- Handle
  DOE Ref 2004 - LrgHotel - Banquet Electric Equipment, !- Name
  {80b5d7f4-3213-4dcd-9cd9-7a49ae0e0e2b}, !- Electric Equipment Definition Name
  {8094c320-300a-40e7-830f-92e49d8630ec}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9960bf6a-d8a6-4ad6-8c4f-57221a3ae994}, !- Handle
  DOE Ref 2004 - LrgHotel - Banquet Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d7f57d2e-b552-4a4c-8d7f-b8979b6a9c81}, !- Handle
  DOE Ref 2004 - LrgHotel - Cafe,         !- Name
  ,                                       !- Default Construction Set Name
  {2528bddc-557b-45c8-bab3-dc7c232196a2}, !- Default Schedule Set Name
  {1ef94cb2-e7f2-4964-b167-48bd92f6f281}, !- Group Rendering Name
  {85ff955f-9546-44b3-97f1-066b7ac6753c}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {1ef94cb2-e7f2-4964-b167-48bd92f6f281}, !- Handle
  Rendering Color 52,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2528bddc-557b-45c8-bab3-dc7c232196a2}, !- Handle
  DOE Ref 2004 - LrgHotel - Cafe Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {920b3949-3dca-4e57-9426-1ab977cba465}, !- Handle
  DOE Ref 2004 - LrgHotel - Cafe Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {321042a9-57ab-49b1-99ea-9fb330aa9325}, !- Handle
  DOE Ref 2004 - LrgHotel - Cafe Lights,  !- Name
  {920b3949-3dca-4e57-9426-1ab977cba465}, !- Lights Definition Name
  {d7f57d2e-b552-4a4c-8d7f-b8979b6a9c81}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {85ff955f-9546-44b3-97f1-066b7ac6753c}, !- Handle
  DOE Ref 2004 - LrgHotel - Cafe Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5ec83388-96bf-4065-a60d-16ac75f3259f}, !- Handle
  DOE Ref 2004 - LrgHotel - Cafe People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1597f634-e9c1-4586-a519-caf4345d4205}, !- Handle
  DOE Ref 2004 - LrgHotel - Cafe People,  !- Name
  {5ec83388-96bf-4065-a60d-16ac75f3259f}, !- People Definition Name
  {d7f57d2e-b552-4a4c-8d7f-b8979b6a9c81}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {fe189387-5430-411f-aa19-618e4d991b21}, !- Handle
  DOE Ref 2004 - LrgHotel - Cafe Infiltration, !- Name
  {d7f57d2e-b552-4a4c-8d7f-b8979b6a9c81}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {00c126eb-0c1a-4e45-8d67-6f0c8f5e7b66}, !- Handle
  DOE Ref 2004 - LrgHotel - Cafe Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ca26d915-21dc-4f3f-b65b-909526763713}, !- Handle
  DOE Ref 2004 - LrgHotel - Cafe Electric Equipment, !- Name
  {00c126eb-0c1a-4e45-8d67-6f0c8f5e7b66}, !- Electric Equipment Definition Name
  {d7f57d2e-b552-4a4c-8d7f-b8979b6a9c81}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3529c507-ce02-4f3f-ba3d-8585b147c086}, !- Handle
  DOE Ref 2004 - LrgHotel - Cafe Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {72fd338a-1ef7-4859-b49e-305e83b9916a}, !- Handle
  DOE Ref 2004 - LrgHotel - Corridor,     !- Name
  ,                                       !- Default Construction Set Name
  {2f0adaad-44e3-45da-b35c-1700360c920b}, !- Default Schedule Set Name
  {2ebca59d-335e-4c1d-a49a-bfbf6f17e8f4}, !- Group Rendering Name
  {fc8683f2-080c-4ed7-b233-fc42446b1297}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {2ebca59d-335e-4c1d-a49a-bfbf6f17e8f4}, !- Handle
  Rendering Color 53,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2f0adaad-44e3-45da-b35c-1700360c920b}, !- Handle
  DOE Ref 2004 - LrgHotel - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b3727f19-e93c-40f1-91f5-0cfe92884884}, !- Handle
  DOE Ref 2004 - LrgHotel - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {fefdf443-1bee-4f14-bb44-7ab988af4032}, !- Handle
  DOE Ref 2004 - LrgHotel - Corridor Lights, !- Name
  {b3727f19-e93c-40f1-91f5-0cfe92884884}, !- Lights Definition Name
  {72fd338a-1ef7-4859-b49e-305e83b9916a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fc8683f2-080c-4ed7-b233-fc42446b1297}, !- Handle
  DOE Ref 2004 - LrgHotel - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {174c6f8b-597c-45fa-9aea-76e45b48b35a}, !- Handle
  DOE Ref 2004 - LrgHotel - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a099e3af-7bf0-4b3a-a410-9776d5d121dd}, !- Handle
  DOE Ref 2004 - LrgHotel - Corridor People, !- Name
  {174c6f8b-597c-45fa-9aea-76e45b48b35a}, !- People Definition Name
  {72fd338a-1ef7-4859-b49e-305e83b9916a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ab452af2-56d0-4d1c-af46-aedabd90075a}, !- Handle
  DOE Ref 2004 - LrgHotel - Corridor Infiltration, !- Name
  {72fd338a-1ef7-4859-b49e-305e83b9916a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {7d3dbf4d-a244-458f-9290-e521e678b217}, !- Handle
  DOE Ref 2004 - LrgHotel - Corridor Thermostat, !- Name
  {5254be87-44b6-4eeb-9c05-8eb63622fd82}, !- Heating Setpoint Temperature Schedule Name
  {4fd282e3-49b9-4f19-ad47-280052c63484}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {26d2f4b1-8ff2-4800-acec-ddb88ab9fb96}, !- Handle
  DOE Ref 2004 - LrgHotel - GuestRoom,    !- Name
  ,                                       !- Default Construction Set Name
  {bb42defa-0862-42e3-b344-bf1a5516a284}, !- Default Schedule Set Name
  {55fe1fa8-18b0-4a4d-8edd-b0ee534bb23f}, !- Group Rendering Name
  {8655c186-784c-415a-83d3-8c15b7872792}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {55fe1fa8-18b0-4a4d-8edd-b0ee534bb23f}, !- Handle
  Rendering Color 54,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {bb42defa-0862-42e3-b344-bf1a5516a284}, !- Handle
  DOE Ref 2004 - LrgHotel - GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f9af0e64-0636-482e-b260-b96de24f63a8}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {bbe864e9-83d0-4173-b2b9-66e00e1377b1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {591ffbfe-5df2-4941-9614-6de969988f56}, !- Handle
  DOE Ref 2004 - LrgHotel - GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b7143ce4-6726-4079-b4fe-51ed7805710c}, !- Handle
  DOE Ref 2004 - LrgHotel - GuestRoom Lights, !- Name
  {591ffbfe-5df2-4941-9614-6de969988f56}, !- Lights Definition Name
  {26d2f4b1-8ff2-4800-acec-ddb88ab9fb96}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8655c186-784c-415a-83d3-8c15b7872792}, !- Handle
  DOE Ref 2004 - LrgHotel - GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a43fa6bf-eeed-42e8-86a4-ce18b9bb7bb0}, !- Handle
  DOE Ref 2004 - LrgHotel - GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {28d5e7ba-9011-4bfd-93ff-1986f2dc8ada}, !- Handle
  DOE Ref 2004 - LrgHotel - GuestRoom People, !- Name
  {a43fa6bf-eeed-42e8-86a4-ce18b9bb7bb0}, !- People Definition Name
  {26d2f4b1-8ff2-4800-acec-ddb88ab9fb96}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {89e41f27-3f8f-4e20-a11b-bec7d6427755}, !- Handle
  DOE Ref 2004 - LrgHotel - GuestRoom Infiltration, !- Name
  {26d2f4b1-8ff2-4800-acec-ddb88ab9fb96}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a2234a18-49d9-43e8-ac24-311ffc3ad1ab}, !- Handle
  DOE Ref 2004 - LrgHotel - GuestRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3160008542239,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c1ff61be-8c02-40f3-a045-9780e32340ad}, !- Handle
  DOE Ref 2004 - LrgHotel - GuestRoom Electric Equipment, !- Name
  {a2234a18-49d9-43e8-ac24-311ffc3ad1ab}, !- Electric Equipment Definition Name
  {26d2f4b1-8ff2-4800-acec-ddb88ab9fb96}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5150c06d-cfae-46d4-90a3-419fa4769ba6}, !- Handle
  DOE Ref 2004 - LrgHotel - GuestRoom Thermostat, !- Name
  {c8be49a5-6185-4435-aa11-6af31c345936}, !- Heating Setpoint Temperature Schedule Name
  {4b261847-f8a6-44c4-8bcb-50c42c0896d4}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {02798a0f-1dc3-4651-bc5b-618c2a7bde65}, !- Handle
  DOE Ref 2004 - LrgHotel - Kitchen,      !- Name
  ,                                       !- Default Construction Set Name
  {ae31c2df-205c-41dc-b96f-be8bf4d8658c}, !- Default Schedule Set Name
  {48a62b84-9234-40ee-9e02-9b52d7bd6735}, !- Group Rendering Name
  {8dc3607b-54ba-4824-b1c7-bda3cbde52d6}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {48a62b84-9234-40ee-9e02-9b52d7bd6735}, !- Handle
  Rendering Color 55,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ae31c2df-205c-41dc-b96f-be8bf4d8658c}, !- Handle
  DOE Ref 2004 - LrgHotel - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {c36aeeb2-c28b-42de-b295-fd78335137c0}, !- Electric Equipment Schedule Name
  {a1af86a7-ec98-46e0-90b6-b66d14eb6474}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9f9772fa-d890-434e-b45b-9171c4a6a85c}, !- Handle
  DOE Ref 2004 - LrgHotel - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9627e39b-c02d-411a-8010-1ae317cff01f}, !- Handle
  DOE Ref 2004 - LrgHotel - Kitchen Lights, !- Name
  {9f9772fa-d890-434e-b45b-9171c4a6a85c}, !- Lights Definition Name
  {02798a0f-1dc3-4651-bc5b-618c2a7bde65}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8dc3607b-54ba-4824-b1c7-bda3cbde52d6}, !- Handle
  DOE Ref 2004 - LrgHotel - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6753f668-90df-4485-a7ec-f268810bc051}, !- Handle
  DOE Ref 2004 - LrgHotel - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {39831784-9410-491b-949c-941a88404a08}, !- Handle
  DOE Ref 2004 - LrgHotel - Kitchen People, !- Name
  {6753f668-90df-4485-a7ec-f268810bc051}, !- People Definition Name
  {02798a0f-1dc3-4651-bc5b-618c2a7bde65}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5833b71c-1b79-4a13-ac89-3d5f8c9bfa8a}, !- Handle
  DOE Ref 2004 - LrgHotel - Kitchen Infiltration, !- Name
  {02798a0f-1dc3-4651-bc5b-618c2a7bde65}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b20ad065-f8d2-4b84-96db-cde849bc9e43}, !- Handle
  DOE Ref 2004 - LrgHotel - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  508.271849877033,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e70af89f-1e84-4fea-97f0-2ab503648606}, !- Handle
  DOE Ref 2004 - LrgHotel - Kitchen Electric Equipment, !- Name
  {b20ad065-f8d2-4b84-96db-cde849bc9e43}, !- Electric Equipment Definition Name
  {02798a0f-1dc3-4651-bc5b-618c2a7bde65}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {a382f273-e496-4e45-a6cb-eee252686702}, !- Handle
  DOE Ref 2004 - LrgHotel - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1611.99587072722,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {a5e6aae3-a06d-4262-84ca-4f826ea5dfa6}, !- Handle
  DOE Ref 2004 - LrgHotel - Kitchen Gas Equipment, !- Name
  {a382f273-e496-4e45-a6cb-eee252686702}, !- Gas Equipment Definition Name
  {02798a0f-1dc3-4651-bc5b-618c2a7bde65}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {34c38e09-a6cf-471b-bc72-b4c42708c0a0}, !- Handle
  DOE Ref 2004 - LrgHotel - Kitchen Thermostat, !- Name
  {c9d8b763-4816-40b3-8aa0-aed3d3875600}, !- Heating Setpoint Temperature Schedule Name
  {06995449-d259-467d-8caf-27f73172ada6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {98154122-28d2-4e5d-8f32-b2e3a4cf1941}, !- Handle
  DOE Ref 2004 - LrgHotel - Laundry,      !- Name
  ,                                       !- Default Construction Set Name
  {95e0affd-9279-4d00-ac5f-c0da86285cdb}, !- Default Schedule Set Name
  {e259fde9-273d-4db8-9866-b925cefc642f}, !- Group Rendering Name
  {fafcce99-e0f9-4772-9f52-cb321edea5c4}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {e259fde9-273d-4db8-9866-b925cefc642f}, !- Handle
  Rendering Color 56,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {95e0affd-9279-4d00-ac5f-c0da86285cdb}, !- Handle
  DOE Ref 2004 - LrgHotel - Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {b02f2825-fd7e-4208-b43c-49a8c623b2b4}, !- Electric Equipment Schedule Name
  {44601cd2-58f2-4c18-82cb-068e367c4a79}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4a1beb6f-1a46-4e1b-853a-4fa3246336ac}, !- Handle
  DOE Ref 2004 - LrgHotel - Laundry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0a159cf9-28ac-4305-8e07-4658c6effcbd}, !- Handle
  DOE Ref 2004 - LrgHotel - Laundry Lights, !- Name
  {4a1beb6f-1a46-4e1b-853a-4fa3246336ac}, !- Lights Definition Name
  {98154122-28d2-4e5d-8f32-b2e3a4cf1941}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fafcce99-e0f9-4772-9f52-cb321edea5c4}, !- Handle
  DOE Ref 2004 - LrgHotel - Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a67612ab-1ef1-4253-a918-676febc91b50}, !- Handle
  DOE Ref 2004 - LrgHotel - Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {292932e7-8d91-44b2-a0b7-19098efafe36}, !- Handle
  DOE Ref 2004 - LrgHotel - Laundry People, !- Name
  {a67612ab-1ef1-4253-a918-676febc91b50}, !- People Definition Name
  {98154122-28d2-4e5d-8f32-b2e3a4cf1941}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {be8cf185-999b-4aba-9d18-5f596d5c18f3}, !- Handle
  DOE Ref 2004 - LrgHotel - Laundry Infiltration, !- Name
  {98154122-28d2-4e5d-8f32-b2e3a4cf1941}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {72821b42-9d7d-4537-9ad9-cbd2edd427bf}, !- Handle
  DOE Ref 2004 - LrgHotel - Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5405b3d6-aeff-45d1-a87f-806e4a75654a}, !- Handle
  DOE Ref 2004 - LrgHotel - Laundry Electric Equipment, !- Name
  {72821b42-9d7d-4537-9ad9-cbd2edd427bf}, !- Electric Equipment Definition Name
  {98154122-28d2-4e5d-8f32-b2e3a4cf1941}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {7355683b-aedf-4515-94a0-132db3b19590}, !- Handle
  DOE Ref 2004 - LrgHotel - Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {d2ded7cf-05c1-48d5-8e1f-c555a075f883}, !- Handle
  DOE Ref 2004 - LrgHotel - Laundry Gas Equipment, !- Name
  {7355683b-aedf-4515-94a0-132db3b19590}, !- Gas Equipment Definition Name
  {98154122-28d2-4e5d-8f32-b2e3a4cf1941}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8954292a-9413-449c-adb6-7633379f993f}, !- Handle
  DOE Ref 2004 - LrgHotel - Laundry Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8cfaed1f-afad-4086-8d80-12552d78cec1}, !- Handle
  DOE Ref 2004 - LrgHotel - Lobby,        !- Name
  ,                                       !- Default Construction Set Name
  {753246e6-1473-4c2e-9ff8-c4bfda891529}, !- Default Schedule Set Name
  {59c303f1-c9a5-44eb-bbeb-b83cf0edf6b3}, !- Group Rendering Name
  {c8eddc99-b77d-40f6-b758-c6d889435a0d}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {59c303f1-c9a5-44eb-bbeb-b83cf0edf6b3}, !- Handle
  Rendering Color 57,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {753246e6-1473-4c2e-9ff8-c4bfda891529}, !- Handle
  DOE Ref 2004 - LrgHotel - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fd51c617-6893-4a82-90cc-2615023a85d0}, !- Handle
  DOE Ref 2004 - LrgHotel - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {94bfb1f6-4cdc-4b9d-b750-29ae4f7294f6}, !- Handle
  DOE Ref 2004 - LrgHotel - Lobby Lights, !- Name
  {fd51c617-6893-4a82-90cc-2615023a85d0}, !- Lights Definition Name
  {8cfaed1f-afad-4086-8d80-12552d78cec1}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c8eddc99-b77d-40f6-b758-c6d889435a0d}, !- Handle
  DOE Ref 2004 - LrgHotel - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e01c65e4-6027-4ecf-a39b-c604fa6d22e6}, !- Handle
  DOE Ref 2004 - LrgHotel - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {426677dd-cd3b-419a-9d0e-8936fabcac2f}, !- Handle
  DOE Ref 2004 - LrgHotel - Lobby People, !- Name
  {e01c65e4-6027-4ecf-a39b-c604fa6d22e6}, !- People Definition Name
  {8cfaed1f-afad-4086-8d80-12552d78cec1}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {95c796b3-4df1-4a49-a79c-beb5b6ace812}, !- Handle
  DOE Ref 2004 - LrgHotel - Lobby Infiltration, !- Name
  {8cfaed1f-afad-4086-8d80-12552d78cec1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {93ae5cc9-c4a3-4f81-a024-0122510d5761}, !- Handle
  DOE Ref 2004 - LrgHotel - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c49b49bd-3455-452e-8436-5926d9ec3c6d}, !- Handle
  DOE Ref 2004 - LrgHotel - Lobby Electric Equipment, !- Name
  {93ae5cc9-c4a3-4f81-a024-0122510d5761}, !- Electric Equipment Definition Name
  {8cfaed1f-afad-4086-8d80-12552d78cec1}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {24792e6a-bbcb-4bfb-8930-52a05230ce31}, !- Handle
  DOE Ref 2004 - LrgHotel - Lobby Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a6be191c-ed09-4bd0-9459-ad595a20f4a5}, !- Handle
  DOE Ref 2004 - LrgHotel - Mechanical,   !- Name
  ,                                       !- Default Construction Set Name
  {ccd4672f-39ab-436d-a3ad-1101aa6c37ab}, !- Default Schedule Set Name
  {bce5f054-c7ee-40b7-9ea3-817e03ffca76}, !- Group Rendering Name
  {47f0e8b7-4eb3-4d8f-bce8-6f728547f4b0}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {bce5f054-c7ee-40b7-9ea3-817e03ffca76}, !- Handle
  Rendering Color 58,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ccd4672f-39ab-436d-a3ad-1101aa6c37ab}, !- Handle
  DOE Ref 2004 - LrgHotel - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {045aa474-6024-408f-8f6f-c682660219fd}, !- Handle
  DOE Ref 2004 - LrgHotel - Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {15668f7d-953a-4e60-a95b-073d3aac119c}, !- Handle
  DOE Ref 2004 - LrgHotel - Mechanical Lights, !- Name
  {045aa474-6024-408f-8f6f-c682660219fd}, !- Lights Definition Name
  {a6be191c-ed09-4bd0-9459-ad595a20f4a5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {47f0e8b7-4eb3-4d8f-bce8-6f728547f4b0}, !- Handle
  DOE Ref 2004 - LrgHotel - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2a0f55ad-4868-4635-8d6b-607f20c303fc}, !- Handle
  DOE Ref 2004 - LrgHotel - Mechanical Infiltration, !- Name
  {a6be191c-ed09-4bd0-9459-ad595a20f4a5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {024f793b-a5fb-4410-b34d-5fc89d1e485a}, !- Handle
  DOE Ref 2004 - LrgHotel - Mechanical Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {06217a9e-885d-4d0a-b071-af614c772124}, !- Handle
  DOE Ref 2004 - LrgHotel - Mechanical Electric Equipment, !- Name
  {024f793b-a5fb-4410-b34d-5fc89d1e485a}, !- Electric Equipment Definition Name
  {a6be191c-ed09-4bd0-9459-ad595a20f4a5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {46eb32f1-dc0c-4e22-9dc4-edc6318e8e84}, !- Handle
  DOE Ref 2004 - LrgHotel - Mechanical Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b6cb5150-8278-43a0-89a8-28d9c08bef40}, !- Handle
  DOE Ref 2004 - LrgHotel - Retail,       !- Name
  ,                                       !- Default Construction Set Name
  {545d6fe1-f0ee-47f7-b796-da6fe6c913e9}, !- Default Schedule Set Name
  {8772c729-d64c-4cd2-91ac-9857cbfb2eab}, !- Group Rendering Name
  {d219cca3-b4f7-40dc-b68d-0298f751e129}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {8772c729-d64c-4cd2-91ac-9857cbfb2eab}, !- Handle
  Rendering Color 59,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {545d6fe1-f0ee-47f7-b796-da6fe6c913e9}, !- Handle
  DOE Ref 2004 - LrgHotel - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {eac6f69b-9caa-45ce-811b-6786ff3f252e}, !- Handle
  DOE Ref 2004 - LrgHotel - Retail Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0fb123bc-adfa-4e9f-a3c6-5f95d822f2ef}, !- Handle
  DOE Ref 2004 - LrgHotel - Retail Lights, !- Name
  {eac6f69b-9caa-45ce-811b-6786ff3f252e}, !- Lights Definition Name
  {b6cb5150-8278-43a0-89a8-28d9c08bef40}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d219cca3-b4f7-40dc-b68d-0298f751e129}, !- Handle
  DOE Ref 2004 - LrgHotel - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {654608d6-1aff-456d-ab46-86b3368acfb6}, !- Handle
  DOE Ref 2004 - LrgHotel - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9ba7f98c-9095-48c6-b5fc-e0d8c755e4ca}, !- Handle
  DOE Ref 2004 - LrgHotel - Retail People, !- Name
  {654608d6-1aff-456d-ab46-86b3368acfb6}, !- People Definition Name
  {b6cb5150-8278-43a0-89a8-28d9c08bef40}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e7b0cc9a-7abf-498d-a97b-574fda1ee1ab}, !- Handle
  DOE Ref 2004 - LrgHotel - Retail Infiltration, !- Name
  {b6cb5150-8278-43a0-89a8-28d9c08bef40}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7cbf5cd3-12c1-4351-b398-bfdad9c62da2}, !- Handle
  DOE Ref 2004 - LrgHotel - Retail Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5caa0e87-bead-48c6-a576-687e3069cec4}, !- Handle
  DOE Ref 2004 - LrgHotel - Retail Electric Equipment, !- Name
  {7cbf5cd3-12c1-4351-b398-bfdad9c62da2}, !- Electric Equipment Definition Name
  {b6cb5150-8278-43a0-89a8-28d9c08bef40}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f677a1a4-08e0-4050-bb3f-ef85c9e84446}, !- Handle
  DOE Ref 2004 - LrgHotel - Retail Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2e92f051-3ffc-45de-82ca-db4724107d45}, !- Handle
  DOE Ref 2004 - LrgHotel - Storage,      !- Name
  ,                                       !- Default Construction Set Name
  {a2e3fb80-7542-476f-a64e-c54144b2a509}, !- Default Schedule Set Name
  {b127b08b-f3f0-4997-9def-de86a96c2e46}, !- Group Rendering Name
  {207a9508-a5c1-4cf9-9270-452630fa11fa}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {b127b08b-f3f0-4997-9def-de86a96c2e46}, !- Handle
  Rendering Color 60,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a2e3fb80-7542-476f-a64e-c54144b2a509}, !- Handle
  DOE Ref 2004 - LrgHotel - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d848c42c-6720-43c5-a51c-3dd2ea845f82}, !- Handle
  DOE Ref 2004 - LrgHotel - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3a452771-30e6-4dcf-8f7f-a490d4e3c389}, !- Handle
  DOE Ref 2004 - LrgHotel - Storage Lights, !- Name
  {d848c42c-6720-43c5-a51c-3dd2ea845f82}, !- Lights Definition Name
  {2e92f051-3ffc-45de-82ca-db4724107d45}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {207a9508-a5c1-4cf9-9270-452630fa11fa}, !- Handle
  DOE Ref 2004 - LrgHotel - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e5a54a72-a92b-4c03-8c33-5f029293f5b1}, !- Handle
  DOE Ref 2004 - LrgHotel - Storage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {326af1f0-b0ce-4300-8b77-375ee08a8b20}, !- Handle
  DOE Ref 2004 - LrgHotel - Storage People, !- Name
  {e5a54a72-a92b-4c03-8c33-5f029293f5b1}, !- People Definition Name
  {2e92f051-3ffc-45de-82ca-db4724107d45}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {214474b5-f6ca-40a8-9b17-96d729335615}, !- Handle
  DOE Ref 2004 - LrgHotel - Storage Infiltration, !- Name
  {2e92f051-3ffc-45de-82ca-db4724107d45}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {38b939f0-19c8-4b50-8b29-6a1a210bb0bd}, !- Handle
  DOE Ref 2004 - LrgHotel - Storage Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {24417199-1f92-4e81-9f13-c93b7476ebdc}, !- Handle
  DOE Ref 2004 - LrgHotel - Storage Electric Equipment, !- Name
  {38b939f0-19c8-4b50-8b29-6a1a210bb0bd}, !- Electric Equipment Definition Name
  {2e92f051-3ffc-45de-82ca-db4724107d45}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2efe5945-6b81-452a-a812-9ce2fb44d914}, !- Handle
  DOE Ref 2004 - LrgHotel - Storage Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7dc55d65-978d-490f-8219-1a55debc31d0}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Banquet,  !- Name
  ,                                       !- Default Construction Set Name
  {987ad32a-fc51-440c-aad6-e0d3609e7863}, !- Default Schedule Set Name
  {c0cb3c1d-f262-404e-96c6-9af738182bd8}, !- Group Rendering Name
  {da784237-cb19-42e5-9d7b-71203f6a9c43}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:Rendering:Color,
  {c0cb3c1d-f262-404e-96c6-9af738182bd8}, !- Handle
  Rendering Color 61,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {987ad32a-fc51-440c-aad6-e0d3609e7863}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Banquet Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {cd26786e-a0d2-4bbf-8762-7856ce66368e}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Banquet Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.8160318542859,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8a394918-229e-41c0-9727-8ef4e9ab0dae}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Banquet Lights, !- Name
  {cd26786e-a0d2-4bbf-8762-7856ce66368e}, !- Lights Definition Name
  {7dc55d65-978d-490f-8219-1a55debc31d0}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {da784237-cb19-42e5-9d7b-71203f6a9c43}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Banquet Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6cf7d76f-57bf-4db0-9ce9-5390b7c342dd}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Banquet People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4c36010c-0b44-47e1-8865-9b20592f2193}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Banquet People, !- Name
  {6cf7d76f-57bf-4db0-9ce9-5390b7c342dd}, !- People Definition Name
  {7dc55d65-978d-490f-8219-1a55debc31d0}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c0b468ec-b37e-4055-be35-5a560b9ea655}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Banquet Infiltration, !- Name
  {7dc55d65-978d-490f-8219-1a55debc31d0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e18bfc9e-3018-4fa9-9268-3d76b7545c95}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Banquet Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  67.8126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {57731795-267b-4005-9548-0eb2ed66be39}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Banquet Electric Equipment, !- Name
  {e18bfc9e-3018-4fa9-9268-3d76b7545c95}, !- Electric Equipment Definition Name
  {7dc55d65-978d-490f-8219-1a55debc31d0}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c1b05c2-960c-40b0-b2df-41496123d618}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Banquet Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7240fa11-7017-41a2-ac88-cc938214ee42}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Cafe,     !- Name
  ,                                       !- Default Construction Set Name
  {3fba4d03-413c-41a5-a266-8be4652378d2}, !- Default Schedule Set Name
  {4a717733-fe2f-4732-abd4-a8c7a0b3ff73}, !- Group Rendering Name
  {c175d4c4-7f1c-4a71-b12d-5812c84bd848}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {4a717733-fe2f-4732-abd4-a8c7a0b3ff73}, !- Handle
  Rendering Color 62,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3fba4d03-413c-41a5-a266-8be4652378d2}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Cafe Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fc4fd571-60bf-41b1-8631-3924b670126d}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Cafe Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  39.826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a8850ae8-a705-42d3-b331-edbfd0ce233b}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Cafe Lights, !- Name
  {fc4fd571-60bf-41b1-8631-3924b670126d}, !- Lights Definition Name
  {7240fa11-7017-41a2-ac88-cc938214ee42}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c175d4c4-7f1c-4a71-b12d-5812c84bd848}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Cafe Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6c722658-8dec-4829-b107-ed3428d139a5}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Cafe People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {91d6a58b-af6e-41cf-88b3-9d2a90ca9461}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Cafe People, !- Name
  {6c722658-8dec-4829-b107-ed3428d139a5}, !- People Definition Name
  {7240fa11-7017-41a2-ac88-cc938214ee42}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ae3df49f-9cb8-454d-a966-df13fbde6eef}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Cafe Infiltration, !- Name
  {7240fa11-7017-41a2-ac88-cc938214ee42}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8e3cae64-28af-4651-9dba-3d74b2771786}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Cafe Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c4eeb91f-cb2a-4a75-9817-c040e98f7528}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Cafe Electric Equipment, !- Name
  {8e3cae64-28af-4651-9dba-3d74b2771786}, !- Electric Equipment Definition Name
  {7240fa11-7017-41a2-ac88-cc938214ee42}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8880178c-b153-48c6-a364-118ad6d49028}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Cafe Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6fc64f32-03bd-446b-9b7d-b80937966903}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Corridor, !- Name
  ,                                       !- Default Construction Set Name
  {080492be-06c1-4533-b2e5-e61c3e00d956}, !- Default Schedule Set Name
  {930d69c1-2fe7-4b6b-9fee-290b94bc9fdd}, !- Group Rendering Name
  {4d379cc2-ec13-4907-b402-4ab44caab153}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {930d69c1-2fe7-4b6b-9fee-290b94bc9fdd}, !- Handle
  Rendering Color 63,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {080492be-06c1-4533-b2e5-e61c3e00d956}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {92eb6715-4a01-450d-9cfb-77d1275a967d}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7929fbef-7696-465b-bdc8-09e14a9707f0}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Corridor Lights, !- Name
  {92eb6715-4a01-450d-9cfb-77d1275a967d}, !- Lights Definition Name
  {6fc64f32-03bd-446b-9b7d-b80937966903}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4d379cc2-ec13-4907-b402-4ab44caab153}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {979c3760-6b44-4f75-8077-79b251ae79b6}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4b60df7c-2124-4320-9820-eccffdbdc49b}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Corridor People, !- Name
  {979c3760-6b44-4f75-8077-79b251ae79b6}, !- People Definition Name
  {6fc64f32-03bd-446b-9b7d-b80937966903}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1074d0a4-5431-4a6c-9439-20c0748f9d37}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Corridor Infiltration, !- Name
  {6fc64f32-03bd-446b-9b7d-b80937966903}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {935c7f6c-8b58-44fd-a034-f4ee75a49fc1}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Corridor Thermostat, !- Name
  {5254be87-44b6-4eeb-9c05-8eb63622fd82}, !- Heating Setpoint Temperature Schedule Name
  {4fd282e3-49b9-4f19-ad47-280052c63484}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c9e7581d-73af-48f4-891b-5233b768bac1}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - GuestRoom, !- Name
  ,                                       !- Default Construction Set Name
  {abcec222-68c6-449e-a0e8-e6245f71c7c7}, !- Default Schedule Set Name
  {1aad60eb-58ed-46f7-98ab-04db65c5ef78}, !- Group Rendering Name
  {7e66375f-8261-4a81-ae42-20c1fc434b45}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {1aad60eb-58ed-46f7-98ab-04db65c5ef78}, !- Handle
  Rendering Color 64,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {abcec222-68c6-449e-a0e8-e6245f71c7c7}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f9af0e64-0636-482e-b260-b96de24f63a8}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {bbe864e9-83d0-4173-b2b9-66e00e1377b1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bd8cf2a5-30b3-4a91-ba0a-5a7caa179e26}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {817ee60b-a67d-44c1-8a5d-73faaf2dcf1a}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - GuestRoom Lights, !- Name
  {bd8cf2a5-30b3-4a91-ba0a-5a7caa179e26}, !- Lights Definition Name
  {c9e7581d-73af-48f4-891b-5233b768bac1}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7e66375f-8261-4a81-ae42-20c1fc434b45}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {18aedb1c-a685-4aaf-8d6f-4caa97ef8b53}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {57b63d04-71d5-455c-af78-5f98508dfec4}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - GuestRoom People, !- Name
  {18aedb1c-a685-4aaf-8d6f-4caa97ef8b53}, !- People Definition Name
  {c9e7581d-73af-48f4-891b-5233b768bac1}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {aed60f3a-10fd-43d9-a037-bdc1e8d9d9ee}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - GuestRoom Infiltration, !- Name
  {c9e7581d-73af-48f4-891b-5233b768bac1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {fbd9439e-66e6-4cea-9ba9-bc99fd39a6fb}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - GuestRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3160008542239,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f90fc97a-f520-47e9-9cd6-830898bb48f4}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - GuestRoom Electric Equipment, !- Name
  {fbd9439e-66e6-4cea-9ba9-bc99fd39a6fb}, !- Electric Equipment Definition Name
  {c9e7581d-73af-48f4-891b-5233b768bac1}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee08861e-9276-404a-9f96-3c4670f92375}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - GuestRoom Thermostat, !- Name
  {c8be49a5-6185-4435-aa11-6af31c345936}, !- Heating Setpoint Temperature Schedule Name
  {4b261847-f8a6-44c4-8bcb-50c42c0896d4}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2bb5184e-2e66-4eda-8687-129af5417818}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Kitchen,  !- Name
  ,                                       !- Default Construction Set Name
  {6007f1cd-0ef0-4259-a3f1-f39dd22b297a}, !- Default Schedule Set Name
  {1edcb79e-cd31-416e-a161-a69fa280f338}, !- Group Rendering Name
  {8035e368-a1ba-4bbf-bc64-85db16b89a43}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {1edcb79e-cd31-416e-a161-a69fa280f338}, !- Handle
  Rendering Color 65,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6007f1cd-0ef0-4259-a3f1-f39dd22b297a}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {c36aeeb2-c28b-42de-b295-fd78335137c0}, !- Electric Equipment Schedule Name
  {a1af86a7-ec98-46e0-90b6-b66d14eb6474}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7e4eb2c5-f0a3-456c-ae89-6d8ae07c6449}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  24.1111593334298,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {62a81291-da32-4a36-a42b-7e5895741292}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Kitchen Lights, !- Name
  {7e4eb2c5-f0a3-456c-ae89-6d8ae07c6449}, !- Lights Definition Name
  {2bb5184e-2e66-4eda-8687-129af5417818}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8035e368-a1ba-4bbf-bc64-85db16b89a43}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {508db74c-af7c-43db-9641-1cfb666a256c}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {84dde2ed-6680-45ef-9a7f-0fa0a252ba72}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Kitchen People, !- Name
  {508db74c-af7c-43db-9641-1cfb666a256c}, !- People Definition Name
  {2bb5184e-2e66-4eda-8687-129af5417818}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {fa6f11e0-062a-4d76-a25b-d9b164fb7d70}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Kitchen Infiltration, !- Name
  {2bb5184e-2e66-4eda-8687-129af5417818}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {bbcac5c5-8d8d-46d1-a271-ffc37952fa05}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  508.271849877033,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d4b47c2c-2b85-4daa-a89b-7d9d024c316a}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Kitchen Electric Equipment, !- Name
  {bbcac5c5-8d8d-46d1-a271-ffc37952fa05}, !- Electric Equipment Definition Name
  {2bb5184e-2e66-4eda-8687-129af5417818}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {9abdaf23-1c1f-4198-9966-9e2ef0956e66}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1611.99587072722,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {26c15e1f-bf31-411c-b486-573c1fd17ef9}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Kitchen Gas Equipment, !- Name
  {9abdaf23-1c1f-4198-9966-9e2ef0956e66}, !- Gas Equipment Definition Name
  {2bb5184e-2e66-4eda-8687-129af5417818}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9470d26-6352-4680-98ea-90201ad2fc90}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Kitchen Thermostat, !- Name
  {c9d8b763-4816-40b3-8aa0-aed3d3875600}, !- Heating Setpoint Temperature Schedule Name
  {06995449-d259-467d-8caf-27f73172ada6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {dce28d5b-bc5a-4e9c-a0d9-5259b4e089be}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Laundry,  !- Name
  ,                                       !- Default Construction Set Name
  {34db854b-c8c4-47f5-bbd7-3b849f8e240f}, !- Default Schedule Set Name
  {d039f0eb-f611-4ce6-8cb9-6f6e8c8a4763}, !- Group Rendering Name
  {960c65df-ef4e-4045-b957-9af9d7948ab2}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {d039f0eb-f611-4ce6-8cb9-6f6e8c8a4763}, !- Handle
  Rendering Color 66,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {34db854b-c8c4-47f5-bbd7-3b849f8e240f}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {b02f2825-fd7e-4208-b43c-49a8c623b2b4}, !- Electric Equipment Schedule Name
  {44601cd2-58f2-4c18-82cb-068e367c4a79}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8f5ef5cf-2781-4018-9c11-24be5c323eae}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Laundry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {746748c3-e5e1-43ac-bd03-02d6220d9446}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Laundry Lights, !- Name
  {8f5ef5cf-2781-4018-9c11-24be5c323eae}, !- Lights Definition Name
  {dce28d5b-bc5a-4e9c-a0d9-5259b4e089be}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {960c65df-ef4e-4045-b957-9af9d7948ab2}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {15cb04ec-c252-4112-b1e6-bd056c50484e}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c223e620-d5aa-4eef-86ee-dfe5c8bdf5be}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Laundry People, !- Name
  {15cb04ec-c252-4112-b1e6-bd056c50484e}, !- People Definition Name
  {dce28d5b-bc5a-4e9c-a0d9-5259b4e089be}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {03e01d9d-2c7f-46df-a0c5-b6805406fe6e}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Laundry Infiltration, !- Name
  {dce28d5b-bc5a-4e9c-a0d9-5259b4e089be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {67f82ba4-42c2-4a31-b9d3-7a8fa74b460a}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3237a5b2-27e5-43fa-8a4b-aa673fd3a12a}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Laundry Electric Equipment, !- Name
  {67f82ba4-42c2-4a31-b9d3-7a8fa74b460a}, !- Electric Equipment Definition Name
  {dce28d5b-bc5a-4e9c-a0d9-5259b4e089be}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {f7f90977-3e0c-4466-b2ac-bf71e6b46b4c}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {d991cd06-6c93-436e-b058-8dfa71a67fc4}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Laundry Gas Equipment, !- Name
  {f7f90977-3e0c-4466-b2ac-bf71e6b46b4c}, !- Gas Equipment Definition Name
  {dce28d5b-bc5a-4e9c-a0d9-5259b4e089be}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4836a53e-d57b-416d-b241-5eb21f0ef53d}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Laundry Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cae6126f-e73d-46db-91d2-39ab99f4563b}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Lobby,    !- Name
  ,                                       !- Default Construction Set Name
  {8afa3658-64fa-48e0-80e4-d0507594d131}, !- Default Schedule Set Name
  {c75afc56-0751-4b65-8c87-04673492e4a1}, !- Group Rendering Name
  {b171072a-83ca-4f55-a613-aa315dc24d1b}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {c75afc56-0751-4b65-8c87-04673492e4a1}, !- Handle
  Rendering Color 67,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8afa3658-64fa-48e0-80e4-d0507594d131}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8dce3aa0-c91e-4d84-83fd-57d7646766a3}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.6076701042291,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8cf58b37-050f-419a-8fae-8e47ac1380c4}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Lobby Lights, !- Name
  {8dce3aa0-c91e-4d84-83fd-57d7646766a3}, !- Lights Definition Name
  {cae6126f-e73d-46db-91d2-39ab99f4563b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b171072a-83ca-4f55-a613-aa315dc24d1b}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b2a8ed13-4af3-4561-a01d-6e90dc7a1ad9}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bf4587ed-24d2-4577-bbbd-69f8bcde0431}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Lobby People, !- Name
  {b2a8ed13-4af3-4561-a01d-6e90dc7a1ad9}, !- People Definition Name
  {cae6126f-e73d-46db-91d2-39ab99f4563b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d85116e2-af06-4c44-806a-0b90954b2c9f}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Lobby Infiltration, !- Name
  {cae6126f-e73d-46db-91d2-39ab99f4563b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {099b6dbe-187f-4bd6-ac5b-16a88eca871e}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e949607d-5583-4d02-801e-eeb5239a010e}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Lobby Electric Equipment, !- Name
  {099b6dbe-187f-4bd6-ac5b-16a88eca871e}, !- Electric Equipment Definition Name
  {cae6126f-e73d-46db-91d2-39ab99f4563b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa65bbb2-3b31-4abe-a477-a5db57fc1cbc}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Lobby Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7a168ce9-5f22-48ae-9c01-ab080db11ebb}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Mechanical, !- Name
  ,                                       !- Default Construction Set Name
  {a1c3480c-b99b-4fc0-b6f4-6c5d095978a5}, !- Default Schedule Set Name
  {742e4d89-6cd2-4f35-80d6-0f6e1f61db70}, !- Group Rendering Name
  {6c866589-7577-4dc1-bedb-294bcc5e20f6}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {742e4d89-6cd2-4f35-80d6-0f6e1f61db70}, !- Handle
  Rendering Color 68,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a1c3480c-b99b-4fc0-b6f4-6c5d095978a5}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6727c74d-20a8-434c-a42c-14b3b59a97f9}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c5566cd7-41e7-4a7c-91f0-098daa218f69}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Mechanical Lights, !- Name
  {6727c74d-20a8-434c-a42c-14b3b59a97f9}, !- Lights Definition Name
  {7a168ce9-5f22-48ae-9c01-ab080db11ebb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6c866589-7577-4dc1-bedb-294bcc5e20f6}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1c8713c9-a405-4bb5-9773-238679778c1a}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Mechanical Infiltration, !- Name
  {7a168ce9-5f22-48ae-9c01-ab080db11ebb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {509d2256-b848-44cd-acbc-1914a183b32e}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Mechanical Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {80b7cc1a-c268-414e-808c-06c7bfb71f25}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Mechanical Electric Equipment, !- Name
  {509d2256-b848-44cd-acbc-1914a183b32e}, !- Electric Equipment Definition Name
  {7a168ce9-5f22-48ae-9c01-ab080db11ebb}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2abc1d0b-e187-4b50-a253-2fa1b149db55}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Mechanical Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e5c14582-740a-46eb-90c1-8fc5fd05c916}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Retail,   !- Name
  ,                                       !- Default Construction Set Name
  {5ed8b090-5732-4e24-873c-01e057380199}, !- Default Schedule Set Name
  {be43e838-5f08-4663-9750-481f41541c94}, !- Group Rendering Name
  {98ca822d-5cb8-469e-8d1b-67f2e1d0a48c}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {be43e838-5f08-4663-9750-481f41541c94}, !- Handle
  Rendering Color 69,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5ed8b090-5732-4e24-873c-01e057380199}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {aa84c59e-c95c-4ab4-bf5a-aacdc46aee97}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Retail Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  54.250108500217,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ecb1f5c5-3409-4dc6-a8e6-0a433d168bfa}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Retail Lights, !- Name
  {aa84c59e-c95c-4ab4-bf5a-aacdc46aee97}, !- Lights Definition Name
  {e5c14582-740a-46eb-90c1-8fc5fd05c916}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {98ca822d-5cb8-469e-8d1b-67f2e1d0a48c}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c01c9ac8-c2e3-4f0e-95e9-03632e65ebab}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {92cdc399-5bde-49a1-aa58-b9d631597f9c}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Retail People, !- Name
  {c01c9ac8-c2e3-4f0e-95e9-03632e65ebab}, !- People Definition Name
  {e5c14582-740a-46eb-90c1-8fc5fd05c916}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {73b838ca-41e4-4d22-b76e-cb578f900344}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Retail Infiltration, !- Name
  {e5c14582-740a-46eb-90c1-8fc5fd05c916}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b2a9e4a1-95dc-4da4-898f-dfaf4d10e9d2}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Retail Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {05a220e0-d87e-41a0-88d2-2a90276854ae}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Retail Electric Equipment, !- Name
  {b2a9e4a1-95dc-4da4-898f-dfaf4d10e9d2}, !- Electric Equipment Definition Name
  {e5c14582-740a-46eb-90c1-8fc5fd05c916}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ffb13a53-7d78-48ba-807f-f899ed9aa900}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Retail Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4894d61b-4934-43d2-ad6e-de4f9356b83c}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Storage,  !- Name
  ,                                       !- Default Construction Set Name
  {cdd431b1-b2a5-41b0-bd49-53f86d5c1ff3}, !- Default Schedule Set Name
  {002023f6-34dc-4411-98fd-e4151c88e84d}, !- Group Rendering Name
  {3fe91bd3-ea37-415e-95b0-ec2ee99f2f41}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {002023f6-34dc-4411-98fd-e4151c88e84d}, !- Handle
  Rendering Color 70,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cdd431b1-b2a5-41b0-bd49-53f86d5c1ff3}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ce99ca2a-618a-4087-9ec7-f5e96f6dbffa}, !- Number of People Schedule Name
  {e5de3052-bee1-4b26-b4e6-4b110f92f937}, !- People Activity Level Schedule Name
  {f505c2b5-58fe-4995-9500-8b8cd1e61d51}, !- Lighting Schedule Name
  {190a2e9d-e233-495d-a3fe-58fb3296ac1b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6d5baa44-c00c-4971-af01-862e949bb408}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0af86c92-24af-4c3c-a9b7-d77e40a49992}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.67362445836003,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c5f33685-6b95-4c5e-a181-1ca1c550e12b}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Storage Lights, !- Name
  {0af86c92-24af-4c3c-a9b7-d77e40a49992}, !- Lights Definition Name
  {4894d61b-4934-43d2-ad6e-de4f9356b83c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3fe91bd3-ea37-415e-95b0-ec2ee99f2f41}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ac4d116b-857b-4d64-a968-e144f3ef5df3}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Storage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {451e1032-927b-4144-9ad0-b7607bf99aad}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Storage People, !- Name
  {ac4d116b-857b-4d64-a968-e144f3ef5df3}, !- People Definition Name
  {4894d61b-4934-43d2-ad6e-de4f9356b83c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {93f75cf3-8d35-4a6d-a422-e32db1cce38b}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Storage Infiltration, !- Name
  {4894d61b-4934-43d2-ad6e-de4f9356b83c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d7bfa54d-30b1-4f3a-be7a-3e9e1025457e}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Storage Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {94da3119-9d73-48e9-89eb-9910d6889498}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Storage Electric Equipment, !- Name
  {d7bfa54d-30b1-4f3a-be7a-3e9e1025457e}, !- Electric Equipment Definition Name
  {4894d61b-4934-43d2-ad6e-de4f9356b83c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8a61649-e08e-407c-aca7-c35e08a0e8c6}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Storage Thermostat, !- Name
  {24fd9225-6d4d-46a1-995a-fa2bb9e035b0}, !- Heating Setpoint Temperature Schedule Name
  {fb876e1c-8e63-4bda-9b2b-3e78f94ca4aa}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {243d8be4-e062-4137-b5fe-7dde15b1c31f}, !- Handle
  189.1-2009 - CZ1 - LrgHotel,            !- Name
  {877347c1-a02f-4045-82b4-eb18dbdf55c5}, !- Default Exterior Surface Constructions Name
  {555068a6-d1ef-4761-9e9e-b548ab60fc73}, !- Default Interior Surface Constructions Name
  {a15ead46-aa1e-4166-8c86-d799c6c4d2db}, !- Default Ground Contact Surface Constructions Name
  {4d1bd090-a018-4ca8-82ee-2859d50f77bf}, !- Default Exterior SubSurface Constructions Name
  {0dd1d50f-cfaf-478c-90c1-7cf1774ce187}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {877347c1-a02f-4045-82b4-eb18dbdf55c5}, !- Handle
  Default Surface Constructions 1,        !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {de5c30ae-ab0d-4e60-8245-97530f7aab95}, !- Wall Construction Name
  {e4965ea3-5537-4fb3-bb48-7efcf7b88322}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {555068a6-d1ef-4761-9e9e-b548ab60fc73}, !- Handle
  Default Surface Constructions 2,        !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a15ead46-aa1e-4166-8c86-d799c6c4d2db}, !- Handle
  Default Surface Constructions 3,        !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4d1bd090-a018-4ca8-82ee-2859d50f77bf}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {5d32bee4-4de3-4553-82ce-9f5e7582d226}, !- Fixed Window Construction Name
  {5d32bee4-4de3-4553-82ce-9f5e7582d226}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0dd1d50f-cfaf-478c-90c1-7cf1774ce187}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {92ae30ae-ba9e-4c0d-af6b-da34a8b6241f}, !- Handle
  189.1-2009 - CZ2 - LrgHotel,            !- Name
  {eac89b46-6196-490e-beb1-67a8f760fc6b}, !- Default Exterior Surface Constructions Name
  {fbcf29a1-d5df-4702-97e5-f4e769472f9f}, !- Default Interior Surface Constructions Name
  {3ccfeb09-759b-4bba-bf2e-01196292ee39}, !- Default Ground Contact Surface Constructions Name
  {7535ce4e-fd15-43e7-97bb-0b415afee62f}, !- Default Exterior SubSurface Constructions Name
  {e9e1d3cc-369d-41bc-8329-1bb07b5739aa}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {eac89b46-6196-490e-beb1-67a8f760fc6b}, !- Handle
  Default Surface Constructions 4,        !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {a83da4ac-5337-4eac-b2c7-8611bc54cd0f}, !- Wall Construction Name
  {92dee4d8-ecd1-4b3e-af46-04d5cbb4fcc1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fbcf29a1-d5df-4702-97e5-f4e769472f9f}, !- Handle
  Default Surface Constructions 5,        !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3ccfeb09-759b-4bba-bf2e-01196292ee39}, !- Handle
  Default Surface Constructions 6,        !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7535ce4e-fd15-43e7-97bb-0b415afee62f}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {748cd964-de72-4d96-8793-32f3a3ad0cbf}, !- Fixed Window Construction Name
  {748cd964-de72-4d96-8793-32f3a3ad0cbf}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e9e1d3cc-369d-41bc-8329-1bb07b5739aa}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {c320f9ef-2c79-4b3b-9339-ac4adb416db7}, !- Handle
  189.1-2009 - CZ3 - LrgHotel,            !- Name
  {451cacf6-e811-448f-950c-a3a9bd9ca698}, !- Default Exterior Surface Constructions Name
  {34597b3c-4603-4e1e-8d64-a506eb8d5659}, !- Default Interior Surface Constructions Name
  {7d689bd3-5b94-4f90-8362-dc98b6748b82}, !- Default Ground Contact Surface Constructions Name
  {400a9a38-4419-4227-acdb-afddd4118e31}, !- Default Exterior SubSurface Constructions Name
  {65d7e6ac-f42d-4b1d-9918-33182fa35c26}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {451cacf6-e811-448f-950c-a3a9bd9ca698}, !- Handle
  Default Surface Constructions 7,        !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {4e920126-3efd-40b8-97e7-2384a493afff}, !- Wall Construction Name
  {92dee4d8-ecd1-4b3e-af46-04d5cbb4fcc1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {34597b3c-4603-4e1e-8d64-a506eb8d5659}, !- Handle
  Default Surface Constructions 8,        !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7d689bd3-5b94-4f90-8362-dc98b6748b82}, !- Handle
  Default Surface Constructions 9,        !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {400a9a38-4419-4227-acdb-afddd4118e31}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {7abf4279-2b4d-4c6e-8d26-541da347f525}, !- Fixed Window Construction Name
  {7abf4279-2b4d-4c6e-8d26-541da347f525}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {65d7e6ac-f42d-4b1d-9918-33182fa35c26}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {2c003bf0-40db-483f-8145-9f89a13f3928}, !- Handle
  189.1-2009 - CZ4 - LrgHotel,            !- Name
  {efdb3f86-b6ce-43c6-ae31-b4094771c5d0}, !- Default Exterior Surface Constructions Name
  {9116e042-3e58-42f0-a41f-14477f69b948}, !- Default Interior Surface Constructions Name
  {b3c32599-6d39-47cc-913e-ead9b9457c6c}, !- Default Ground Contact Surface Constructions Name
  {7e326bd9-c400-43fe-909f-d348bf6dd3da}, !- Default Exterior SubSurface Constructions Name
  {92e52774-cbbd-4295-84f5-fa5b25823578}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {efdb3f86-b6ce-43c6-ae31-b4094771c5d0}, !- Handle
  Default Surface Constructions 10,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {79fc6624-559f-44c2-aece-c137de740635}, !- Wall Construction Name
  {92dee4d8-ecd1-4b3e-af46-04d5cbb4fcc1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9116e042-3e58-42f0-a41f-14477f69b948}, !- Handle
  Default Surface Constructions 11,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b3c32599-6d39-47cc-913e-ead9b9457c6c}, !- Handle
  Default Surface Constructions 12,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7e326bd9-c400-43fe-909f-d348bf6dd3da}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {ecc7a8df-a850-455c-8cb4-6f50a1f437cc}, !- Fixed Window Construction Name
  {ecc7a8df-a850-455c-8cb4-6f50a1f437cc}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {92e52774-cbbd-4295-84f5-fa5b25823578}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {cc6d0b62-d4d5-4793-afac-f019bd19f389}, !- Handle
  189.1-2009 - CZ5 - LrgHotel,            !- Name
  {3ae70e65-d1e6-4c8a-b738-4fc4baa57cd6}, !- Default Exterior Surface Constructions Name
  {42513803-c961-47c4-8230-96134d4b09ba}, !- Default Interior Surface Constructions Name
  {72dc9c79-b8ad-4e71-a6d4-341c0a8a3288}, !- Default Ground Contact Surface Constructions Name
  {ffc85ce8-d75f-4ee8-926c-e8dc90b53e18}, !- Default Exterior SubSurface Constructions Name
  {2dc6bfec-5720-4599-8998-353aeecefa41}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3ae70e65-d1e6-4c8a-b738-4fc4baa57cd6}, !- Handle
  Default Surface Constructions 13,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {6c9bb853-aee1-4d89-8144-f33b547795f0}, !- Wall Construction Name
  {92dee4d8-ecd1-4b3e-af46-04d5cbb4fcc1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {42513803-c961-47c4-8230-96134d4b09ba}, !- Handle
  Default Surface Constructions 14,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {72dc9c79-b8ad-4e71-a6d4-341c0a8a3288}, !- Handle
  Default Surface Constructions 15,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ffc85ce8-d75f-4ee8-926c-e8dc90b53e18}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {ecc7a8df-a850-455c-8cb4-6f50a1f437cc}, !- Fixed Window Construction Name
  {ecc7a8df-a850-455c-8cb4-6f50a1f437cc}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2dc6bfec-5720-4599-8998-353aeecefa41}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {0f98faf6-005a-4e72-b85e-8d64b65b2f64}, !- Handle
  189.1-2009 - CZ6 - LrgHotel,            !- Name
  {af681d24-9245-4271-b78e-05a99ef9f7d4}, !- Default Exterior Surface Constructions Name
  {9ed2f1c4-ffec-49f1-8c03-d4945e6a288f}, !- Default Interior Surface Constructions Name
  {e2a11cfa-ead3-498f-a352-a51a577ea8c6}, !- Default Ground Contact Surface Constructions Name
  {06e76ad6-f64d-4754-9be4-6d03ee34fce1}, !- Default Exterior SubSurface Constructions Name
  {2b08fa74-97f1-4a01-9117-f0abdf6dda5a}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {af681d24-9245-4271-b78e-05a99ef9f7d4}, !- Handle
  Default Surface Constructions 16,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {f9d6fe23-9cf4-4a35-895d-8ca5d276c710}, !- Wall Construction Name
  {4f86d3c8-a927-4a58-8d1a-9c36b443c657}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9ed2f1c4-ffec-49f1-8c03-d4945e6a288f}, !- Handle
  Default Surface Constructions 17,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e2a11cfa-ead3-498f-a352-a51a577ea8c6}, !- Handle
  Default Surface Constructions 18,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {06e76ad6-f64d-4754-9be4-6d03ee34fce1}, !- Handle
  Default Sub Surface Constructions 11,   !- Name
  {2486254d-0d2a-4b9c-813c-b0e71583681b}, !- Fixed Window Construction Name
  {2486254d-0d2a-4b9c-813c-b0e71583681b}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2b08fa74-97f1-4a01-9117-f0abdf6dda5a}, !- Handle
  Default Sub Surface Constructions 12,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {0efff244-00bc-4cc0-9f95-110917571730}, !- Handle
  189.1-2009 - CZ7 - LrgHotel,            !- Name
  {13b2b0ec-c0bf-4094-a144-2385b8ed7057}, !- Default Exterior Surface Constructions Name
  {f34288f5-fff3-4b17-884a-f8635d1bed54}, !- Default Interior Surface Constructions Name
  {ce6f3b0b-759d-4b6d-a3bd-7f63a2adf10a}, !- Default Ground Contact Surface Constructions Name
  {3df90bb5-ca3e-4411-9f99-ac1aa878f360}, !- Default Exterior SubSurface Constructions Name
  {ab281ba1-4798-42dc-a8f4-4f3c02ed3f7e}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {13b2b0ec-c0bf-4094-a144-2385b8ed7057}, !- Handle
  Default Surface Constructions 19,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {35cf0648-c5a2-4408-a332-cb48e05e32d6}, !- Wall Construction Name
  {0789e3d7-39f8-4609-aadb-aa2468ae1410}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f34288f5-fff3-4b17-884a-f8635d1bed54}, !- Handle
  Default Surface Constructions 20,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ce6f3b0b-759d-4b6d-a3bd-7f63a2adf10a}, !- Handle
  Default Surface Constructions 21,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3df90bb5-ca3e-4411-9f99-ac1aa878f360}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  {110e4deb-20fd-4dc4-8882-9eead3f4a15c}, !- Fixed Window Construction Name
  {110e4deb-20fd-4dc4-8882-9eead3f4a15c}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ab281ba1-4798-42dc-a8f4-4f3c02ed3f7e}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {df009bed-8d97-4010-8796-77698d95beb0}, !- Handle
  189.1-2009 - CZ7-8 - LrgHotel,          !- Name
  {0b7455b7-fe3b-4c8a-b77f-568862dad77f}, !- Default Exterior Surface Constructions Name
  {569e2dc6-c5eb-44f9-9a8d-b60b19711c2f}, !- Default Interior Surface Constructions Name
  {ea42554e-9178-434d-b534-58f203b86bbd}, !- Default Ground Contact Surface Constructions Name
  {8fccbaee-0603-4a7b-8954-a80ebf4477c4}, !- Default Exterior SubSurface Constructions Name
  {a9ce86bf-3423-4de1-9774-666e63598404}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0b7455b7-fe3b-4c8a-b77f-568862dad77f}, !- Handle
  Default Surface Constructions 22,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {0a1b09f5-72c8-448c-bf3d-95f31f9cf486}, !- Wall Construction Name
  {0789e3d7-39f8-4609-aadb-aa2468ae1410}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {569e2dc6-c5eb-44f9-9a8d-b60b19711c2f}, !- Handle
  Default Surface Constructions 23,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ea42554e-9178-434d-b534-58f203b86bbd}, !- Handle
  Default Surface Constructions 24,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8fccbaee-0603-4a7b-8954-a80ebf4477c4}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  {110e4deb-20fd-4dc4-8882-9eead3f4a15c}, !- Fixed Window Construction Name
  {110e4deb-20fd-4dc4-8882-9eead3f4a15c}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a9ce86bf-3423-4de1-9774-666e63598404}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {5cdcf9ae-5e46-434a-b90f-76b19050300f}, !- Handle
  189.1-2009 - CZ8 - LrgHotel,            !- Name
  {97ee3eee-2e3f-4a5e-9af5-b661c12bfeca}, !- Default Exterior Surface Constructions Name
  {e6eb1749-1bf9-4c81-92d4-77bb330b6abf}, !- Default Interior Surface Constructions Name
  {b337e270-ecc1-4f8e-b23f-a3c8775484d3}, !- Default Ground Contact Surface Constructions Name
  {36b471ae-00c8-423d-ae83-91ef61604642}, !- Default Exterior SubSurface Constructions Name
  {844c77d9-1c27-4a01-98d1-1df816e113f5}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {97ee3eee-2e3f-4a5e-9af5-b661c12bfeca}, !- Handle
  Default Surface Constructions 25,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7ed95b0a-c124-4bca-8a83-51c296e1e31b}, !- Wall Construction Name
  {0789e3d7-39f8-4609-aadb-aa2468ae1410}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e6eb1749-1bf9-4c81-92d4-77bb330b6abf}, !- Handle
  Default Surface Constructions 26,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b337e270-ecc1-4f8e-b23f-a3c8775484d3}, !- Handle
  Default Surface Constructions 27,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {36b471ae-00c8-423d-ae83-91ef61604642}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  {110e4deb-20fd-4dc4-8882-9eead3f4a15c}, !- Fixed Window Construction Name
  {110e4deb-20fd-4dc4-8882-9eead3f4a15c}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {844c77d9-1c27-4a01-98d1-1df816e113f5}, !- Handle
  Default Sub Surface Constructions 18,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e69d00aa-3107-46b1-be91-0107a181937f}, !- Handle
  90.1-2007 - CZ1 - LrgHotel,             !- Name
  {b2dca0b0-a69c-4b1e-a9c7-94ff0abc58c8}, !- Default Exterior Surface Constructions Name
  {76677973-bc05-4448-a656-a16baf3176e1}, !- Default Interior Surface Constructions Name
  {3618264e-33d2-4f8a-80d3-b0f6e56e457d}, !- Default Ground Contact Surface Constructions Name
  {2b82047b-76b0-4dd6-b453-d9b2fd0d793c}, !- Default Exterior SubSurface Constructions Name
  {23593176-9711-40ed-9464-bc5c4b1cc9ac}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b2dca0b0-a69c-4b1e-a9c7-94ff0abc58c8}, !- Handle
  Default Surface Constructions 28,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {ae073270-7055-4a72-ac0b-66ee33a2afcf}, !- Wall Construction Name
  {7e01bd9c-f544-4996-8bff-838b9630fc2c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {76677973-bc05-4448-a656-a16baf3176e1}, !- Handle
  Default Surface Constructions 29,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3618264e-33d2-4f8a-80d3-b0f6e56e457d}, !- Handle
  Default Surface Constructions 30,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2b82047b-76b0-4dd6-b453-d9b2fd0d793c}, !- Handle
  Default Sub Surface Constructions 19,   !- Name
  {54d9a0b3-3ab7-4524-95b5-53bfed59b8b4}, !- Fixed Window Construction Name
  {54d9a0b3-3ab7-4524-95b5-53bfed59b8b4}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {23593176-9711-40ed-9464-bc5c4b1cc9ac}, !- Handle
  Default Sub Surface Constructions 20,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1d71782d-5933-4c56-844b-4d0be4325166}, !- Handle
  90.1-2007 - CZ1 - Attic,                !- Name
  {cf15ddf6-0fce-46c3-aa56-6b10e444f020}, !- Default Exterior Surface Constructions Name
  {c096a98f-6d86-4374-a52c-afa2d93569d3}, !- Default Interior Surface Constructions Name
  {c7f24871-c9d9-413f-bfd3-ff430dbdbc1d}, !- Default Ground Contact Surface Constructions Name
  {b7c2644d-517a-4d76-9470-755f343b2295}, !- Default Exterior SubSurface Constructions Name
  {e8b2be19-3be6-4e2a-8877-c113b8e15228}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {cf15ddf6-0fce-46c3-aa56-6b10e444f020}, !- Handle
  Default Surface Constructions 31,       !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c096a98f-6d86-4374-a52c-afa2d93569d3}, !- Handle
  Default Surface Constructions 32,       !- Name
  {0cfc4832-d446-41e8-ad40-5761bcb67742}, !- Floor Construction Name
  {0cfc4832-d446-41e8-ad40-5761bcb67742}, !- Wall Construction Name
  {0cfc4832-d446-41e8-ad40-5761bcb67742}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c7f24871-c9d9-413f-bfd3-ff430dbdbc1d}, !- Handle
  Default Surface Constructions 33,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b7c2644d-517a-4d76-9470-755f343b2295}, !- Handle
  Default Sub Surface Constructions 21,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e8b2be19-3be6-4e2a-8877-c113b8e15228}, !- Handle
  Default Sub Surface Constructions 22,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f85696c9-68ad-4b4a-a898-88338383ceb5}, !- Handle
  90.1-2007 - CZ2 - LrgHotel,             !- Name
  {181166b5-c5f5-4a66-86a1-945205ead5d2}, !- Default Exterior Surface Constructions Name
  {55e8d44d-8a39-413b-b050-f470e22905ee}, !- Default Interior Surface Constructions Name
  {6c3e64e0-4e37-4057-935c-7ef73f7728ad}, !- Default Ground Contact Surface Constructions Name
  {8a3eecec-0987-4410-b3f3-f7ef34c3638a}, !- Default Exterior SubSurface Constructions Name
  {671bb6fc-eb10-4ba7-9bd8-7fea6b84f87a}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {181166b5-c5f5-4a66-86a1-945205ead5d2}, !- Handle
  Default Surface Constructions 34,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {3ae8a4b9-21e8-4524-867b-2effb2df391b}, !- Wall Construction Name
  {a1c15f83-dc7e-4b04-aa8a-19466f127960}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {55e8d44d-8a39-413b-b050-f470e22905ee}, !- Handle
  Default Surface Constructions 35,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6c3e64e0-4e37-4057-935c-7ef73f7728ad}, !- Handle
  Default Surface Constructions 36,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8a3eecec-0987-4410-b3f3-f7ef34c3638a}, !- Handle
  Default Sub Surface Constructions 23,   !- Name
  {44bd496a-b0cd-48a7-bcce-8e1239e63b3d}, !- Fixed Window Construction Name
  {44bd496a-b0cd-48a7-bcce-8e1239e63b3d}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {671bb6fc-eb10-4ba7-9bd8-7fea6b84f87a}, !- Handle
  Default Sub Surface Constructions 24,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {c4aa6cc2-b090-4b58-a19a-b4a7fe1e3822}, !- Handle
  90.1-2007 - CZ3a-3b - LrgHotel,         !- Name
  {51d66847-6011-451e-8bba-85f50c642ce8}, !- Default Exterior Surface Constructions Name
  {c49bfa24-4fd8-4773-bb3a-79ddea4e3520}, !- Default Interior Surface Constructions Name
  {bdf043dd-d4e4-40c4-81c2-f3b255f3ca99}, !- Default Ground Contact Surface Constructions Name
  {36e5c8cd-3e9d-4368-8875-6614b097456f}, !- Default Exterior SubSurface Constructions Name
  {56cf4325-4985-46e7-b0ec-0c40f6f8d095}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {51d66847-6011-451e-8bba-85f50c642ce8}, !- Handle
  Default Surface Constructions 37,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {14cad040-0052-4445-a831-2c9f7a546401}, !- Wall Construction Name
  {a1c15f83-dc7e-4b04-aa8a-19466f127960}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c49bfa24-4fd8-4773-bb3a-79ddea4e3520}, !- Handle
  Default Surface Constructions 38,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bdf043dd-d4e4-40c4-81c2-f3b255f3ca99}, !- Handle
  Default Surface Constructions 39,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {36e5c8cd-3e9d-4368-8875-6614b097456f}, !- Handle
  Default Sub Surface Constructions 25,   !- Name
  {d1239df1-53c2-4b87-84a4-38371871e92b}, !- Fixed Window Construction Name
  {d1239df1-53c2-4b87-84a4-38371871e92b}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {56cf4325-4985-46e7-b0ec-0c40f6f8d095}, !- Handle
  Default Sub Surface Constructions 26,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {c5761555-c66b-4e98-80cd-a851ccaa7832}, !- Handle
  90.1-2007 - CZ3c - LrgHotel,            !- Name
  {c779a31d-b414-4a78-af41-ad11fab32bb9}, !- Default Exterior Surface Constructions Name
  {7647d911-e52f-41ec-a834-8050585347ee}, !- Default Interior Surface Constructions Name
  {c3af7bef-2954-4f88-9bc2-3ee97d4ffc00}, !- Default Ground Contact Surface Constructions Name
  {2411c521-2722-40bc-a375-52320e9b2d8e}, !- Default Exterior SubSurface Constructions Name
  {a3bc3966-ab33-4d3a-aed5-5cb885d93b8e}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c779a31d-b414-4a78-af41-ad11fab32bb9}, !- Handle
  Default Surface Constructions 40,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {14cad040-0052-4445-a831-2c9f7a546401}, !- Wall Construction Name
  {a1c15f83-dc7e-4b04-aa8a-19466f127960}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7647d911-e52f-41ec-a834-8050585347ee}, !- Handle
  Default Surface Constructions 41,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c3af7bef-2954-4f88-9bc2-3ee97d4ffc00}, !- Handle
  Default Surface Constructions 42,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2411c521-2722-40bc-a375-52320e9b2d8e}, !- Handle
  Default Sub Surface Constructions 27,   !- Name
  {d1239df1-53c2-4b87-84a4-38371871e92b}, !- Fixed Window Construction Name
  {d1239df1-53c2-4b87-84a4-38371871e92b}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a3bc3966-ab33-4d3a-aed5-5cb885d93b8e}, !- Handle
  Default Sub Surface Constructions 28,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {2d3e48a5-7a95-4b96-b1ef-75223c3c8e38}, !- Handle
  90.1-2007 - CZ4 - LrgHotel,             !- Name
  {69602132-ba93-402b-8432-f4c3e6b97ef0}, !- Default Exterior Surface Constructions Name
  {f6b7146b-16c5-499e-8a22-b681166129b7}, !- Default Interior Surface Constructions Name
  {44e29e51-91d8-4d25-b45b-2494d52e5e30}, !- Default Ground Contact Surface Constructions Name
  {ce0f52e1-06a3-4658-b927-c15c10399ee6}, !- Default Exterior SubSurface Constructions Name
  {e56ba172-ae31-483a-94da-de9e6a3ae04b}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {69602132-ba93-402b-8432-f4c3e6b97ef0}, !- Handle
  Default Surface Constructions 43,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {84651d68-69fa-42ab-846d-07b0be7053ba}, !- Wall Construction Name
  {a1c15f83-dc7e-4b04-aa8a-19466f127960}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f6b7146b-16c5-499e-8a22-b681166129b7}, !- Handle
  Default Surface Constructions 44,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {44e29e51-91d8-4d25-b45b-2494d52e5e30}, !- Handle
  Default Surface Constructions 45,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ce0f52e1-06a3-4658-b927-c15c10399ee6}, !- Handle
  Default Sub Surface Constructions 29,   !- Name
  {509800b6-3f58-4f23-8744-c4fa5d3270fb}, !- Fixed Window Construction Name
  {509800b6-3f58-4f23-8744-c4fa5d3270fb}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e56ba172-ae31-483a-94da-de9e6a3ae04b}, !- Handle
  Default Sub Surface Constructions 30,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a9a0ddc8-26be-4100-b0f2-a4194aa29ac3}, !- Handle
  90.1-2007 - CZ5 - LrgHotel,             !- Name
  {a0a07cab-4ee6-4335-a6d2-8204c208ad23}, !- Default Exterior Surface Constructions Name
  {5c05e3dd-17a1-49c3-b540-e4a9cf83bc66}, !- Default Interior Surface Constructions Name
  {8744a4c6-35df-45d8-998a-232b09ef13a4}, !- Default Ground Contact Surface Constructions Name
  {4ac01033-a8ad-4164-abf1-388a055a2636}, !- Default Exterior SubSurface Constructions Name
  {b0025fa8-4682-4c61-b6d9-22eb35b78048}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a0a07cab-4ee6-4335-a6d2-8204c208ad23}, !- Handle
  Default Surface Constructions 46,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {ea2f4ea6-ecb9-427d-b419-6187eaf36c13}, !- Wall Construction Name
  {a1c15f83-dc7e-4b04-aa8a-19466f127960}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5c05e3dd-17a1-49c3-b540-e4a9cf83bc66}, !- Handle
  Default Surface Constructions 47,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8744a4c6-35df-45d8-998a-232b09ef13a4}, !- Handle
  Default Surface Constructions 48,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4ac01033-a8ad-4164-abf1-388a055a2636}, !- Handle
  Default Sub Surface Constructions 31,   !- Name
  {509800b6-3f58-4f23-8744-c4fa5d3270fb}, !- Fixed Window Construction Name
  {509800b6-3f58-4f23-8744-c4fa5d3270fb}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b0025fa8-4682-4c61-b6d9-22eb35b78048}, !- Handle
  Default Sub Surface Constructions 32,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {22016605-b4b6-4392-8c4c-3e5b6c68645e}, !- Handle
  90.1-2007 - CZ6 - LrgHotel,             !- Name
  {391729f4-f9f9-44ab-b4aa-d2ecd6c887b5}, !- Default Exterior Surface Constructions Name
  {a0bcb14a-b558-4af8-9f85-8c4467703ba9}, !- Default Interior Surface Constructions Name
  {d85a8556-6c47-4a35-812f-5b2dc70f78e3}, !- Default Ground Contact Surface Constructions Name
  {d9c579d9-59de-4de8-8504-187c0a6f4f19}, !- Default Exterior SubSurface Constructions Name
  {6fc88721-1e31-4631-b176-e6b48fc1aea0}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {391729f4-f9f9-44ab-b4aa-d2ecd6c887b5}, !- Handle
  Default Surface Constructions 49,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {e3741490-5b54-4b1a-b41f-c598fdefd20c}, !- Wall Construction Name
  {a1c15f83-dc7e-4b04-aa8a-19466f127960}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a0bcb14a-b558-4af8-9f85-8c4467703ba9}, !- Handle
  Default Surface Constructions 50,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d85a8556-6c47-4a35-812f-5b2dc70f78e3}, !- Handle
  Default Surface Constructions 51,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d9c579d9-59de-4de8-8504-187c0a6f4f19}, !- Handle
  Default Sub Surface Constructions 33,   !- Name
  {509800b6-3f58-4f23-8744-c4fa5d3270fb}, !- Fixed Window Construction Name
  {509800b6-3f58-4f23-8744-c4fa5d3270fb}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6fc88721-1e31-4631-b176-e6b48fc1aea0}, !- Handle
  Default Sub Surface Constructions 34,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {88805696-4f23-40e4-b66f-d0c90df047a9}, !- Handle
  90.1-2007 - CZ7 - LrgHotel,             !- Name
  {7c41389a-0251-4e54-acfd-c06fd891811b}, !- Default Exterior Surface Constructions Name
  {4fdec706-6c17-4fef-af6e-3f2b5093f9ee}, !- Default Interior Surface Constructions Name
  {c20df469-d948-4f93-a4f4-6ca5ca7f72ee}, !- Default Ground Contact Surface Constructions Name
  {c1a08fea-3d70-4185-8812-cfc06347d009}, !- Default Exterior SubSurface Constructions Name
  {bf2c53ec-60b2-46b8-b32a-9dce91ed6709}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7c41389a-0251-4e54-acfd-c06fd891811b}, !- Handle
  Default Surface Constructions 52,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7053b72c-fe27-46db-8278-dbcbf63275f5}, !- Wall Construction Name
  {a1c15f83-dc7e-4b04-aa8a-19466f127960}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4fdec706-6c17-4fef-af6e-3f2b5093f9ee}, !- Handle
  Default Surface Constructions 53,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c20df469-d948-4f93-a4f4-6ca5ca7f72ee}, !- Handle
  Default Surface Constructions 54,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c1a08fea-3d70-4185-8812-cfc06347d009}, !- Handle
  Default Sub Surface Constructions 35,   !- Name
  {20b31e1f-121f-4574-909e-681957ffc2ce}, !- Fixed Window Construction Name
  {20b31e1f-121f-4574-909e-681957ffc2ce}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {bf2c53ec-60b2-46b8-b32a-9dce91ed6709}, !- Handle
  Default Sub Surface Constructions 36,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {560bed6e-b285-48aa-bfbf-0555ecc7ce70}, !- Handle
  90.1-2007 - CZ8 - LrgHotel,             !- Name
  {813ab181-59b6-4e9c-8160-bfabc2090518}, !- Default Exterior Surface Constructions Name
  {dc6afd70-727a-4dba-8d96-2ac9907fb03a}, !- Default Interior Surface Constructions Name
  {6cf92b7b-b9a6-438e-8ccb-e539879f16eb}, !- Default Ground Contact Surface Constructions Name
  {932b441f-1fb7-4766-a5ff-878256e14709}, !- Default Exterior SubSurface Constructions Name
  {4e56141b-0ba0-4598-a2b7-fe7059107dbb}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {813ab181-59b6-4e9c-8160-bfabc2090518}, !- Handle
  Default Surface Constructions 55,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7053b72c-fe27-46db-8278-dbcbf63275f5}, !- Wall Construction Name
  {a1c15f83-dc7e-4b04-aa8a-19466f127960}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dc6afd70-727a-4dba-8d96-2ac9907fb03a}, !- Handle
  Default Surface Constructions 56,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6cf92b7b-b9a6-438e-8ccb-e539879f16eb}, !- Handle
  Default Surface Constructions 57,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {932b441f-1fb7-4766-a5ff-878256e14709}, !- Handle
  Default Sub Surface Constructions 37,   !- Name
  {20b31e1f-121f-4574-909e-681957ffc2ce}, !- Fixed Window Construction Name
  {20b31e1f-121f-4574-909e-681957ffc2ce}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4e56141b-0ba0-4598-a2b7-fe7059107dbb}, !- Handle
  Default Sub Surface Constructions 38,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {08e2f4da-07d5-4f1d-9f4c-5b0b8bc19925}, !- Handle
  90.1-2007 - CZ8 - Attic,                !- Name
  {c0dda365-dc51-43b8-a015-81366e161812}, !- Default Exterior Surface Constructions Name
  {438d24ce-ed00-4b3f-b12c-bb09959bed60}, !- Default Interior Surface Constructions Name
  {d782e362-5848-4dca-9ab4-8c80d0efa41d}, !- Default Ground Contact Surface Constructions Name
  {733eca38-7262-4e7c-b40d-cba68e3d1d9b}, !- Default Exterior SubSurface Constructions Name
  {4c90a8a2-a5de-4070-9d91-4a8281f0d71c}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c0dda365-dc51-43b8-a015-81366e161812}, !- Handle
  Default Surface Constructions 58,       !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {438d24ce-ed00-4b3f-b12c-bb09959bed60}, !- Handle
  Default Surface Constructions 59,       !- Name
  {e4184de2-cad5-4a99-8b82-dcf814b920e6}, !- Floor Construction Name
  {e4184de2-cad5-4a99-8b82-dcf814b920e6}, !- Wall Construction Name
  {e4184de2-cad5-4a99-8b82-dcf814b920e6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d782e362-5848-4dca-9ab4-8c80d0efa41d}, !- Handle
  Default Surface Constructions 60,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {733eca38-7262-4e7c-b40d-cba68e3d1d9b}, !- Handle
  Default Sub Surface Constructions 39,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4c90a8a2-a5de-4070-9d91-4a8281f0d71c}, !- Handle
  Default Sub Surface Constructions 40,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {6abbf58d-bea0-4617-bde1-abe5d377eff1}, !- Handle
  90.1-2010 - CZ1 - LrgHotel,             !- Name
  {252b16d0-2198-4e7a-85ff-af1510ae942a}, !- Default Exterior Surface Constructions Name
  {019b0942-fd79-4179-a27f-04574c649909}, !- Default Interior Surface Constructions Name
  {3432a0b4-1cd5-43fe-9d30-b230ddedb262}, !- Default Ground Contact Surface Constructions Name
  {001dea73-221d-4782-bf8b-f451b08cc7d2}, !- Default Exterior SubSurface Constructions Name
  {56ec48d6-877d-48e2-95b6-90bdd7c227f5}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {252b16d0-2198-4e7a-85ff-af1510ae942a}, !- Handle
  Default Surface Constructions 61,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {f5dc519d-9ba0-4e4e-a7e8-f6382520e207}, !- Wall Construction Name
  {08c61a5d-deb9-49cc-9c12-f437f13e4bfb}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {019b0942-fd79-4179-a27f-04574c649909}, !- Handle
  Default Surface Constructions 62,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3432a0b4-1cd5-43fe-9d30-b230ddedb262}, !- Handle
  Default Surface Constructions 63,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {001dea73-221d-4782-bf8b-f451b08cc7d2}, !- Handle
  Default Sub Surface Constructions 41,   !- Name
  {87f9f159-95ed-4414-99fc-43229f4fef9d}, !- Fixed Window Construction Name
  {87f9f159-95ed-4414-99fc-43229f4fef9d}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {56ec48d6-877d-48e2-95b6-90bdd7c227f5}, !- Handle
  Default Sub Surface Constructions 42,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b90387bf-e69a-434f-85fe-ef281aaf220b}, !- Handle
  90.1-2010 - CZ1 - Attic,                !- Name
  {c2e751df-485d-42f0-b236-75aea57bf365}, !- Default Exterior Surface Constructions Name
  {9d4630bf-24b3-4a52-9eed-d6df0a1f0eb9}, !- Default Interior Surface Constructions Name
  {03f02293-e2c0-404a-835c-cb658eaba1c7}, !- Default Ground Contact Surface Constructions Name
  {be458a54-5d35-4bae-844e-7784f54ba0df}, !- Default Exterior SubSurface Constructions Name
  {c2c4099c-f12d-412d-997e-5ab8bbbe2475}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c2e751df-485d-42f0-b236-75aea57bf365}, !- Handle
  Default Surface Constructions 64,       !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9d4630bf-24b3-4a52-9eed-d6df0a1f0eb9}, !- Handle
  Default Surface Constructions 65,       !- Name
  {9f6a5e32-7254-4d4f-9d05-99ab2e004fc2}, !- Floor Construction Name
  {9f6a5e32-7254-4d4f-9d05-99ab2e004fc2}, !- Wall Construction Name
  {9f6a5e32-7254-4d4f-9d05-99ab2e004fc2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {03f02293-e2c0-404a-835c-cb658eaba1c7}, !- Handle
  Default Surface Constructions 66,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {be458a54-5d35-4bae-844e-7784f54ba0df}, !- Handle
  Default Sub Surface Constructions 43,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c2c4099c-f12d-412d-997e-5ab8bbbe2475}, !- Handle
  Default Sub Surface Constructions 44,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {83182322-1c08-4fe6-bdea-8ce314b51fd3}, !- Handle
  90.1-2010 - CZ2 - LrgHotel,             !- Name
  {ee9c52f1-628d-4a65-9217-5da73ba9662e}, !- Default Exterior Surface Constructions Name
  {84abb6ad-3093-45e8-940c-54870a97d323}, !- Default Interior Surface Constructions Name
  {843efeeb-1a61-4385-8662-98ed54d2a20b}, !- Default Ground Contact Surface Constructions Name
  {345fbe46-4199-4fe2-9a08-3d185441936c}, !- Default Exterior SubSurface Constructions Name
  {0468beca-d893-4f43-bc55-2f7407c912d2}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {ee9c52f1-628d-4a65-9217-5da73ba9662e}, !- Handle
  Default Surface Constructions 67,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {d639dc57-54d6-4339-bb03-f4ba897ca528}, !- Wall Construction Name
  {8a4b5f7a-0032-446a-834a-c7c3e6544e40}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {84abb6ad-3093-45e8-940c-54870a97d323}, !- Handle
  Default Surface Constructions 68,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {843efeeb-1a61-4385-8662-98ed54d2a20b}, !- Handle
  Default Surface Constructions 69,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {345fbe46-4199-4fe2-9a08-3d185441936c}, !- Handle
  Default Sub Surface Constructions 45,   !- Name
  {195c2af2-f98b-4a4d-953f-6a8da971e6af}, !- Fixed Window Construction Name
  {195c2af2-f98b-4a4d-953f-6a8da971e6af}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0468beca-d893-4f43-bc55-2f7407c912d2}, !- Handle
  Default Sub Surface Constructions 46,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a5102bf5-bfd3-4631-9b7b-e1e4d42b6d7a}, !- Handle
  90.1-2010 - CZ3a-3b - LrgHotel,         !- Name
  {664cfe1b-bac5-433d-98a3-0c6a698a7c75}, !- Default Exterior Surface Constructions Name
  {fae804d0-8830-4064-9da2-cf06f65e2590}, !- Default Interior Surface Constructions Name
  {8f529691-eed7-431f-b011-564fc78447e4}, !- Default Ground Contact Surface Constructions Name
  {5e2ceeea-2929-4965-8b1e-ecd72c22594c}, !- Default Exterior SubSurface Constructions Name
  {24ca2a0b-a55b-4f14-a05e-d193b68cdaa3}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {664cfe1b-bac5-433d-98a3-0c6a698a7c75}, !- Handle
  Default Surface Constructions 70,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {ee6f2a2d-ca65-42f4-abef-40ddd46ec1e4}, !- Wall Construction Name
  {8a4b5f7a-0032-446a-834a-c7c3e6544e40}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fae804d0-8830-4064-9da2-cf06f65e2590}, !- Handle
  Default Surface Constructions 71,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8f529691-eed7-431f-b011-564fc78447e4}, !- Handle
  Default Surface Constructions 72,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5e2ceeea-2929-4965-8b1e-ecd72c22594c}, !- Handle
  Default Sub Surface Constructions 47,   !- Name
  {b3fd8468-4f12-43c1-9778-079317eb5734}, !- Fixed Window Construction Name
  {b3fd8468-4f12-43c1-9778-079317eb5734}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {24ca2a0b-a55b-4f14-a05e-d193b68cdaa3}, !- Handle
  Default Sub Surface Constructions 48,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {59d3527b-1c15-449c-a6a7-43c42a6034b8}, !- Handle
  90.1-2010 - CZ3c - LrgHotel,            !- Name
  {93555080-4c59-4ecc-bc20-4fbc6d5d2895}, !- Default Exterior Surface Constructions Name
  {daab2321-3238-4a60-9d1c-6cc8ecd047c5}, !- Default Interior Surface Constructions Name
  {c569f8ce-5e2a-4e90-954f-a221ad2aae6a}, !- Default Ground Contact Surface Constructions Name
  {8c82e638-c3d4-4d38-a80c-c84dc6e6f9f7}, !- Default Exterior SubSurface Constructions Name
  {b35d1d1e-3fc7-4414-8aee-796741198434}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {93555080-4c59-4ecc-bc20-4fbc6d5d2895}, !- Handle
  Default Surface Constructions 73,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {ee6f2a2d-ca65-42f4-abef-40ddd46ec1e4}, !- Wall Construction Name
  {8a4b5f7a-0032-446a-834a-c7c3e6544e40}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {daab2321-3238-4a60-9d1c-6cc8ecd047c5}, !- Handle
  Default Surface Constructions 74,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c569f8ce-5e2a-4e90-954f-a221ad2aae6a}, !- Handle
  Default Surface Constructions 75,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8c82e638-c3d4-4d38-a80c-c84dc6e6f9f7}, !- Handle
  Default Sub Surface Constructions 49,   !- Name
  {b3fd8468-4f12-43c1-9778-079317eb5734}, !- Fixed Window Construction Name
  {b3fd8468-4f12-43c1-9778-079317eb5734}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b35d1d1e-3fc7-4414-8aee-796741198434}, !- Handle
  Default Sub Surface Constructions 50,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {cd2ef376-a4dc-4e1b-81c0-ec2c2108d4b9}, !- Handle
  90.1-2010 - CZ4 - LrgHotel,             !- Name
  {42eaf76d-7a65-46fb-b2b8-8e235b84b68d}, !- Default Exterior Surface Constructions Name
  {c2205b35-5c29-44d0-b798-61082c9468d7}, !- Default Interior Surface Constructions Name
  {9c2baae0-602a-40c7-abaf-8abec2d7e88f}, !- Default Ground Contact Surface Constructions Name
  {1c194b94-0c1b-4aa1-b2b4-fd82874899dd}, !- Default Exterior SubSurface Constructions Name
  {3a0ade55-51f1-4b8f-a4c5-db539523df14}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {42eaf76d-7a65-46fb-b2b8-8e235b84b68d}, !- Handle
  Default Surface Constructions 76,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {dd4677bb-d5f8-41c5-907a-9a3583e5a0c5}, !- Wall Construction Name
  {8a4b5f7a-0032-446a-834a-c7c3e6544e40}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c2205b35-5c29-44d0-b798-61082c9468d7}, !- Handle
  Default Surface Constructions 77,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9c2baae0-602a-40c7-abaf-8abec2d7e88f}, !- Handle
  Default Surface Constructions 78,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1c194b94-0c1b-4aa1-b2b4-fd82874899dd}, !- Handle
  Default Sub Surface Constructions 51,   !- Name
  {f5f3c0c8-3cfa-42df-90c4-1a734a02cbfe}, !- Fixed Window Construction Name
  {f5f3c0c8-3cfa-42df-90c4-1a734a02cbfe}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3a0ade55-51f1-4b8f-a4c5-db539523df14}, !- Handle
  Default Sub Surface Constructions 52,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {2b559e9d-efaf-407e-b5a9-487f38471199}, !- Handle
  90.1-2010 - CZ5 - LrgHotel,             !- Name
  {0c8e9e32-1389-45c4-a04b-f5fb51a4652e}, !- Default Exterior Surface Constructions Name
  {3c9cbffe-bcf6-433b-9035-b5fd9102b395}, !- Default Interior Surface Constructions Name
  {154a0f90-c40c-4620-aa42-c4c37706818e}, !- Default Ground Contact Surface Constructions Name
  {e38b6943-3dcf-40ff-b30e-1d45f66611fc}, !- Default Exterior SubSurface Constructions Name
  {3e92c7d7-a88d-48f7-86ca-c1bdb12bdaec}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0c8e9e32-1389-45c4-a04b-f5fb51a4652e}, !- Handle
  Default Surface Constructions 79,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {bd0a1ff5-f523-4c84-8ca7-e2299f5f7f06}, !- Wall Construction Name
  {8a4b5f7a-0032-446a-834a-c7c3e6544e40}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3c9cbffe-bcf6-433b-9035-b5fd9102b395}, !- Handle
  Default Surface Constructions 80,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {154a0f90-c40c-4620-aa42-c4c37706818e}, !- Handle
  Default Surface Constructions 81,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e38b6943-3dcf-40ff-b30e-1d45f66611fc}, !- Handle
  Default Sub Surface Constructions 53,   !- Name
  {f5f3c0c8-3cfa-42df-90c4-1a734a02cbfe}, !- Fixed Window Construction Name
  {f5f3c0c8-3cfa-42df-90c4-1a734a02cbfe}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3e92c7d7-a88d-48f7-86ca-c1bdb12bdaec}, !- Handle
  Default Sub Surface Constructions 54,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {0f4207a0-fcb0-4589-beb0-18fce445a26a}, !- Handle
  90.1-2010 - CZ6 - LrgHotel,             !- Name
  {30402406-b98a-46ce-89ab-b41e90ba6ac8}, !- Default Exterior Surface Constructions Name
  {52906d2b-c5d5-4fab-8f42-6af76d3fdd88}, !- Default Interior Surface Constructions Name
  {bd6d2ed2-be86-48ae-8edb-4f4e08de0d38}, !- Default Ground Contact Surface Constructions Name
  {540d8acf-6312-4532-a176-d442f386d2b2}, !- Default Exterior SubSurface Constructions Name
  {5bf98b33-e846-43e9-a464-a875b0983cde}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {30402406-b98a-46ce-89ab-b41e90ba6ac8}, !- Handle
  Default Surface Constructions 82,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {8a0bc978-b2f3-49e1-b243-66239c094d80}, !- Wall Construction Name
  {8a4b5f7a-0032-446a-834a-c7c3e6544e40}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {52906d2b-c5d5-4fab-8f42-6af76d3fdd88}, !- Handle
  Default Surface Constructions 83,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bd6d2ed2-be86-48ae-8edb-4f4e08de0d38}, !- Handle
  Default Surface Constructions 84,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {540d8acf-6312-4532-a176-d442f386d2b2}, !- Handle
  Default Sub Surface Constructions 55,   !- Name
  {f5f3c0c8-3cfa-42df-90c4-1a734a02cbfe}, !- Fixed Window Construction Name
  {f5f3c0c8-3cfa-42df-90c4-1a734a02cbfe}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5bf98b33-e846-43e9-a464-a875b0983cde}, !- Handle
  Default Sub Surface Constructions 56,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {df573e80-185a-43c8-8bc4-dc99c5cde286}, !- Handle
  90.1-2010 - CZ7 - LrgHotel,             !- Name
  {c899eacc-101e-4655-bd79-51aaf0739e69}, !- Default Exterior Surface Constructions Name
  {a9da7b53-846a-491e-b280-7c4e0a2fbe92}, !- Default Interior Surface Constructions Name
  {7d872f5b-2bac-4998-b6de-cf10f7c0bf0f}, !- Default Ground Contact Surface Constructions Name
  {349f7948-1d72-41f5-b9e5-8127403636d4}, !- Default Exterior SubSurface Constructions Name
  {a41cd3fe-504e-4875-a254-e989d04e2aee}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c899eacc-101e-4655-bd79-51aaf0739e69}, !- Handle
  Default Surface Constructions 85,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {bceaf079-1307-4216-ae4d-0511625312cf}, !- Wall Construction Name
  {8a4b5f7a-0032-446a-834a-c7c3e6544e40}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a9da7b53-846a-491e-b280-7c4e0a2fbe92}, !- Handle
  Default Surface Constructions 86,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7d872f5b-2bac-4998-b6de-cf10f7c0bf0f}, !- Handle
  Default Surface Constructions 87,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {349f7948-1d72-41f5-b9e5-8127403636d4}, !- Handle
  Default Sub Surface Constructions 57,   !- Name
  {d1731a39-e5e6-4f36-88a9-3792f43d28f0}, !- Fixed Window Construction Name
  {d1731a39-e5e6-4f36-88a9-3792f43d28f0}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a41cd3fe-504e-4875-a254-e989d04e2aee}, !- Handle
  Default Sub Surface Constructions 58,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3a9fa9d8-fab5-4e92-b3a3-044647f1e0d6}, !- Handle
  90.1-2010 - CZ8 - LrgHotel,             !- Name
  {656e4c76-9ffe-4342-b57d-1cde17f0cedb}, !- Default Exterior Surface Constructions Name
  {952af18d-783c-41af-9ed5-c3c7c8e9d309}, !- Default Interior Surface Constructions Name
  {0c195597-d26f-4537-bd2b-f5aac7141dd7}, !- Default Ground Contact Surface Constructions Name
  {a122533c-75c0-4598-b447-58acd8110bbc}, !- Default Exterior SubSurface Constructions Name
  {72d64d86-13b9-408c-b559-f2fef2362680}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {656e4c76-9ffe-4342-b57d-1cde17f0cedb}, !- Handle
  Default Surface Constructions 88,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {bceaf079-1307-4216-ae4d-0511625312cf}, !- Wall Construction Name
  {8a4b5f7a-0032-446a-834a-c7c3e6544e40}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {952af18d-783c-41af-9ed5-c3c7c8e9d309}, !- Handle
  Default Surface Constructions 89,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0c195597-d26f-4537-bd2b-f5aac7141dd7}, !- Handle
  Default Surface Constructions 90,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a122533c-75c0-4598-b447-58acd8110bbc}, !- Handle
  Default Sub Surface Constructions 59,   !- Name
  {d1731a39-e5e6-4f36-88a9-3792f43d28f0}, !- Fixed Window Construction Name
  {d1731a39-e5e6-4f36-88a9-3792f43d28f0}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {72d64d86-13b9-408c-b559-f2fef2362680}, !- Handle
  Default Sub Surface Constructions 60,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {dbce9761-77cd-4324-bc14-457955bf76ea}, !- Handle
  90.1-2010 - CZ8 - Attic,                !- Name
  {6296700c-a070-411b-a9d2-0ccbb1c50036}, !- Default Exterior Surface Constructions Name
  {589e5247-977d-475c-93ad-7a8b3bd78a94}, !- Default Interior Surface Constructions Name
  {fc60e6e2-81b6-4154-aaa7-ed43c3dd70e3}, !- Default Ground Contact Surface Constructions Name
  {7f8b7e2f-22b1-473d-836b-9f607586fbed}, !- Default Exterior SubSurface Constructions Name
  {378f5d75-13b2-479b-9698-8c863612f259}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {6296700c-a070-411b-a9d2-0ccbb1c50036}, !- Handle
  Default Surface Constructions 91,       !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {589e5247-977d-475c-93ad-7a8b3bd78a94}, !- Handle
  Default Surface Constructions 92,       !- Name
  {6b141e37-b72c-4d61-b663-46343f8b6c38}, !- Floor Construction Name
  {6b141e37-b72c-4d61-b663-46343f8b6c38}, !- Wall Construction Name
  {6b141e37-b72c-4d61-b663-46343f8b6c38}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fc60e6e2-81b6-4154-aaa7-ed43c3dd70e3}, !- Handle
  Default Surface Constructions 93,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7f8b7e2f-22b1-473d-836b-9f607586fbed}, !- Handle
  Default Sub Surface Constructions 61,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {378f5d75-13b2-479b-9698-8c863612f259}, !- Handle
  Default Sub Surface Constructions 62,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a11aef96-aa11-4368-8981-77d9849bb684}, !- Handle
  DOE Ref 1980-2004 - CZ1 - LrgHotel,     !- Name
  {3b278a06-8ce4-4e4c-bfbb-912dbab02cc4}, !- Default Exterior Surface Constructions Name
  {c6f60616-f5e6-4f70-9d9c-5632d9c53b25}, !- Default Interior Surface Constructions Name
  {a760669e-73ff-433f-a20a-4a64a2bb982d}, !- Default Ground Contact Surface Constructions Name
  {fee4def8-5c87-4789-b759-291de9441f6f}, !- Default Exterior SubSurface Constructions Name
  {95a2ae00-4a91-4fdf-bbed-d28cdc4d08a6}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3b278a06-8ce4-4e4c-bfbb-912dbab02cc4}, !- Handle
  Default Surface Constructions 94,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {720d73b1-5881-40e8-9301-fd7a1778df05}, !- Wall Construction Name
  {80e7037e-38e2-469a-81a8-2d2b1cb388a6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c6f60616-f5e6-4f70-9d9c-5632d9c53b25}, !- Handle
  Default Surface Constructions 95,       !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a760669e-73ff-433f-a20a-4a64a2bb982d}, !- Handle
  Default Surface Constructions 96,       !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fee4def8-5c87-4789-b759-291de9441f6f}, !- Handle
  Default Sub Surface Constructions 63,   !- Name
  {39b06b78-4159-4293-a72f-e027e6073491}, !- Fixed Window Construction Name
  {39b06b78-4159-4293-a72f-e027e6073491}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {95a2ae00-4a91-4fdf-bbed-d28cdc4d08a6}, !- Handle
  Default Sub Surface Constructions 64,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {56747166-db6b-4549-838c-631ba31469da}, !- Handle
  DOE Ref 1980-2004 - CZ1 - Attic,        !- Name
  {039b9f5d-6725-4108-bc8f-09e5c39694f8}, !- Default Exterior Surface Constructions Name
  {13fcd94b-b84a-42e0-86b1-b191ef166769}, !- Default Interior Surface Constructions Name
  {67133dc2-b687-4adc-b8b7-91c48683ecf1}, !- Default Ground Contact Surface Constructions Name
  {6325b12d-ba09-4224-aa8d-7f5e9e294f77}, !- Default Exterior SubSurface Constructions Name
  {953b04a6-e729-4f07-8a21-f32fba1927c6}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {039b9f5d-6725-4108-bc8f-09e5c39694f8}, !- Handle
  Default Surface Constructions 97,       !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {13fcd94b-b84a-42e0-86b1-b191ef166769}, !- Handle
  Default Surface Constructions 98,       !- Name
  {069ebed1-07e8-41c5-9d95-cebc1b676171}, !- Floor Construction Name
  {069ebed1-07e8-41c5-9d95-cebc1b676171}, !- Wall Construction Name
  {069ebed1-07e8-41c5-9d95-cebc1b676171}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {67133dc2-b687-4adc-b8b7-91c48683ecf1}, !- Handle
  Default Surface Constructions 99,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6325b12d-ba09-4224-aa8d-7f5e9e294f77}, !- Handle
  Default Sub Surface Constructions 65,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {953b04a6-e729-4f07-8a21-f32fba1927c6}, !- Handle
  Default Sub Surface Constructions 66,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b997c733-9a3b-478d-8f5f-682e5fca917d}, !- Handle
  DOE Ref 1980-2004 - CZ2a - LrgHotel,    !- Name
  {130b0835-0a90-4692-9b64-2c2e5ca7665e}, !- Default Exterior Surface Constructions Name
  {b0ae2a05-8116-40d2-8663-02bea564c3c4}, !- Default Interior Surface Constructions Name
  {91b38bdd-28e4-4651-8010-29b23326833b}, !- Default Ground Contact Surface Constructions Name
  {2fe56d05-eabc-419d-a24e-1ea33350677d}, !- Default Exterior SubSurface Constructions Name
  {76978380-87fe-46fa-91c1-011deb2516a6}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {130b0835-0a90-4692-9b64-2c2e5ca7665e}, !- Handle
  Default Surface Constructions 100,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {6fba3506-d7a0-4da1-b04d-10bd4d058372}, !- Wall Construction Name
  {bd13b4d2-62f2-440f-9050-be2d86705ce1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b0ae2a05-8116-40d2-8663-02bea564c3c4}, !- Handle
  Default Surface Constructions 101,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {91b38bdd-28e4-4651-8010-29b23326833b}, !- Handle
  Default Surface Constructions 102,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2fe56d05-eabc-419d-a24e-1ea33350677d}, !- Handle
  Default Sub Surface Constructions 67,   !- Name
  {39b06b78-4159-4293-a72f-e027e6073491}, !- Fixed Window Construction Name
  {39b06b78-4159-4293-a72f-e027e6073491}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {76978380-87fe-46fa-91c1-011deb2516a6}, !- Handle
  Default Sub Surface Constructions 68,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {5084ecba-6e6c-418d-b063-d73a30cee29e}, !- Handle
  DOE Ref 1980-2004 - CZ2a - Attic,       !- Name
  {f7b5b2eb-97ad-480b-8c57-9d63a0712a1d}, !- Default Exterior Surface Constructions Name
  {ab7098d3-896d-4908-bbcf-b41680cf3e29}, !- Default Interior Surface Constructions Name
  {8246b2a3-add2-4fba-b318-b83b601e544b}, !- Default Ground Contact Surface Constructions Name
  {809ae5a7-378e-4057-a003-e80a35793ca6}, !- Default Exterior SubSurface Constructions Name
  {01e8ed49-b460-4870-b339-9e4a1fce8092}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f7b5b2eb-97ad-480b-8c57-9d63a0712a1d}, !- Handle
  Default Surface Constructions 103,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ab7098d3-896d-4908-bbcf-b41680cf3e29}, !- Handle
  Default Surface Constructions 104,      !- Name
  {ebcb2135-3337-42f4-ac23-f4a13f8f437c}, !- Floor Construction Name
  {ebcb2135-3337-42f4-ac23-f4a13f8f437c}, !- Wall Construction Name
  {ebcb2135-3337-42f4-ac23-f4a13f8f437c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8246b2a3-add2-4fba-b318-b83b601e544b}, !- Handle
  Default Surface Constructions 105,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {809ae5a7-378e-4057-a003-e80a35793ca6}, !- Handle
  Default Sub Surface Constructions 69,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {01e8ed49-b460-4870-b339-9e4a1fce8092}, !- Handle
  Default Sub Surface Constructions 70,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e0a29cef-adf6-4db0-bd0b-0c6a7007ae84}, !- Handle
  DOE Ref 1980-2004 - CZ2b - LrgHotel,    !- Name
  {2ad63ee3-9634-469f-bf27-98232c91f91c}, !- Default Exterior Surface Constructions Name
  {423f53a8-31eb-4d68-9d9e-df5d2e8ff74f}, !- Default Interior Surface Constructions Name
  {765f3156-8ad9-47e3-a14a-50ac6c3e76ec}, !- Default Ground Contact Surface Constructions Name
  {5a1a88e5-dbcd-407c-b9be-55b9574c4133}, !- Default Exterior SubSurface Constructions Name
  {f55443c3-61c6-49b6-8680-3c95d617d0e6}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {2ad63ee3-9634-469f-bf27-98232c91f91c}, !- Handle
  Default Surface Constructions 106,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {3635af38-1907-4ec3-b416-65d896c7d396}, !- Wall Construction Name
  {0e3abf67-9cb0-44c2-a14d-394e5b12eeea}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {423f53a8-31eb-4d68-9d9e-df5d2e8ff74f}, !- Handle
  Default Surface Constructions 107,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {765f3156-8ad9-47e3-a14a-50ac6c3e76ec}, !- Handle
  Default Surface Constructions 108,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5a1a88e5-dbcd-407c-b9be-55b9574c4133}, !- Handle
  Default Sub Surface Constructions 71,   !- Name
  {39b06b78-4159-4293-a72f-e027e6073491}, !- Fixed Window Construction Name
  {39b06b78-4159-4293-a72f-e027e6073491}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f55443c3-61c6-49b6-8680-3c95d617d0e6}, !- Handle
  Default Sub Surface Constructions 72,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {0795af0d-fd15-4dc3-a5d1-bd7d80ea99a1}, !- Handle
  DOE Ref 1980-2004 - CZ2b - Attic,       !- Name
  {1d4e2e67-ed69-4804-aedc-302146994f55}, !- Default Exterior Surface Constructions Name
  {af7ba890-ec92-4104-a0e5-13f3e79150a0}, !- Default Interior Surface Constructions Name
  {08a4a6c3-ef9a-4d22-8909-b9fa280f08d1}, !- Default Ground Contact Surface Constructions Name
  {34ec104f-d2b8-46ae-8793-a61ff20dad11}, !- Default Exterior SubSurface Constructions Name
  {66085644-990d-4c67-b0f1-30cf6d3cdecc}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {1d4e2e67-ed69-4804-aedc-302146994f55}, !- Handle
  Default Surface Constructions 109,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {af7ba890-ec92-4104-a0e5-13f3e79150a0}, !- Handle
  Default Surface Constructions 110,      !- Name
  {54b3ebe7-fe30-491f-9f02-ca4d896cd778}, !- Floor Construction Name
  {54b3ebe7-fe30-491f-9f02-ca4d896cd778}, !- Wall Construction Name
  {54b3ebe7-fe30-491f-9f02-ca4d896cd778}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {08a4a6c3-ef9a-4d22-8909-b9fa280f08d1}, !- Handle
  Default Surface Constructions 111,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {34ec104f-d2b8-46ae-8793-a61ff20dad11}, !- Handle
  Default Sub Surface Constructions 73,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {66085644-990d-4c67-b0f1-30cf6d3cdecc}, !- Handle
  Default Sub Surface Constructions 74,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {21e8554c-f1c1-48b6-928c-f833d86a3930}, !- Handle
  DOE Ref 1980-2004 - CZ3a - LrgHotel,    !- Name
  {276246ca-cfe1-46c0-82ad-f4c1de5fcd07}, !- Default Exterior Surface Constructions Name
  {9348a518-7f5e-494c-8bcb-442c11aff829}, !- Default Interior Surface Constructions Name
  {0ae551f3-eaaa-42e1-a9b5-5a1dddfda657}, !- Default Ground Contact Surface Constructions Name
  {06a12e83-940b-4d9c-9e5a-54fd3ae15764}, !- Default Exterior SubSurface Constructions Name
  {c68339bd-c334-4aa2-ac24-90998e280749}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {276246ca-cfe1-46c0-82ad-f4c1de5fcd07}, !- Handle
  Default Surface Constructions 112,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {284e3e74-e39e-44a8-9e43-5c678650e715}, !- Wall Construction Name
  {021f277e-8277-4d57-b3fb-a0939dfe8b6e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9348a518-7f5e-494c-8bcb-442c11aff829}, !- Handle
  Default Surface Constructions 113,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0ae551f3-eaaa-42e1-a9b5-5a1dddfda657}, !- Handle
  Default Surface Constructions 114,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {06a12e83-940b-4d9c-9e5a-54fd3ae15764}, !- Handle
  Default Sub Surface Constructions 75,   !- Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Fixed Window Construction Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c68339bd-c334-4aa2-ac24-90998e280749}, !- Handle
  Default Sub Surface Constructions 76,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {9884f184-2b90-44f1-a761-cb04993ab41b}, !- Handle
  DOE Ref 1980-2004 - CZ3a - Attic,       !- Name
  {6daa954f-0667-4cab-9947-779cdf45847e}, !- Default Exterior Surface Constructions Name
  {6a6b2bb9-c72a-4cbd-bb39-d3f20a5c1761}, !- Default Interior Surface Constructions Name
  {9dbac4e7-1993-463f-97c4-cccf6b61b3f2}, !- Default Ground Contact Surface Constructions Name
  {3b6710fe-ec02-40de-b9f0-9cea5237e3fe}, !- Default Exterior SubSurface Constructions Name
  {bdb3c796-c317-4641-a3af-09f71e9b421e}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {6daa954f-0667-4cab-9947-779cdf45847e}, !- Handle
  Default Surface Constructions 115,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6a6b2bb9-c72a-4cbd-bb39-d3f20a5c1761}, !- Handle
  Default Surface Constructions 116,      !- Name
  {589e3177-9e79-4817-8f81-2039b646737e}, !- Floor Construction Name
  {589e3177-9e79-4817-8f81-2039b646737e}, !- Wall Construction Name
  {589e3177-9e79-4817-8f81-2039b646737e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9dbac4e7-1993-463f-97c4-cccf6b61b3f2}, !- Handle
  Default Surface Constructions 117,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3b6710fe-ec02-40de-b9f0-9cea5237e3fe}, !- Handle
  Default Sub Surface Constructions 77,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {bdb3c796-c317-4641-a3af-09f71e9b421e}, !- Handle
  Default Sub Surface Constructions 78,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1e53422b-3ec1-4f0b-8d89-2d7e256a5c95}, !- Handle
  DOE Ref 1980-2004 - CZ3b - LrgHotel,    !- Name
  {f8313bb9-b7dc-4d7c-9f0b-b4d6e44e496e}, !- Default Exterior Surface Constructions Name
  {0423d6dc-6b9b-4909-b222-14a61e6c6f80}, !- Default Interior Surface Constructions Name
  {c0508f59-18d4-4ad2-a935-c34954b5cabf}, !- Default Ground Contact Surface Constructions Name
  {163ea998-1c46-4384-8d18-3ffd1e9f32f2}, !- Default Exterior SubSurface Constructions Name
  {cfa06d0a-0196-4aba-ac5e-c1843c131773}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f8313bb9-b7dc-4d7c-9f0b-b4d6e44e496e}, !- Handle
  Default Surface Constructions 118,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {a498baa3-ac84-44ee-b590-baa97f9ecb89}, !- Wall Construction Name
  {177a4341-7771-41d4-90de-43151d713f6e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0423d6dc-6b9b-4909-b222-14a61e6c6f80}, !- Handle
  Default Surface Constructions 119,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c0508f59-18d4-4ad2-a935-c34954b5cabf}, !- Handle
  Default Surface Constructions 120,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {163ea998-1c46-4384-8d18-3ffd1e9f32f2}, !- Handle
  Default Sub Surface Constructions 79,   !- Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Fixed Window Construction Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cfa06d0a-0196-4aba-ac5e-c1843c131773}, !- Handle
  Default Sub Surface Constructions 80,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e47d667c-bbaa-41ef-84fe-c6578a228d8c}, !- Handle
  DOE Ref 1980-2004 - CZ3b - Attic,       !- Name
  {2bb18981-7631-4e59-810c-be5346f65a39}, !- Default Exterior Surface Constructions Name
  {ecf39803-c888-4820-b73b-3a672b0cdda8}, !- Default Interior Surface Constructions Name
  {33ca1eec-83ff-48c3-925c-7e8bcb424bd1}, !- Default Ground Contact Surface Constructions Name
  {39575544-e184-4dc4-8c35-cb466dd17f5b}, !- Default Exterior SubSurface Constructions Name
  {e38bcd6c-57f0-4f52-a555-1aa8ba069382}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {2bb18981-7631-4e59-810c-be5346f65a39}, !- Handle
  Default Surface Constructions 121,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ecf39803-c888-4820-b73b-3a672b0cdda8}, !- Handle
  Default Surface Constructions 122,      !- Name
  {58e47c28-a4b0-40e7-a8b7-ae9893b1cb88}, !- Floor Construction Name
  {58e47c28-a4b0-40e7-a8b7-ae9893b1cb88}, !- Wall Construction Name
  {58e47c28-a4b0-40e7-a8b7-ae9893b1cb88}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {33ca1eec-83ff-48c3-925c-7e8bcb424bd1}, !- Handle
  Default Surface Constructions 123,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {39575544-e184-4dc4-8c35-cb466dd17f5b}, !- Handle
  Default Sub Surface Constructions 81,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e38bcd6c-57f0-4f52-a555-1aa8ba069382}, !- Handle
  Default Sub Surface Constructions 82,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {90de1e6e-2ff5-4edc-a08b-b02154150375}, !- Handle
  DOE Ref 1980-2004 - CZ3c - LrgHotel,    !- Name
  {00e2da89-ccd9-48cb-a475-c0ec70c8380a}, !- Default Exterior Surface Constructions Name
  {18432a76-cb29-4a55-a620-c79d8c71e974}, !- Default Interior Surface Constructions Name
  {44e5d788-b393-4d3c-8fb3-f0a716516a07}, !- Default Ground Contact Surface Constructions Name
  {cdf5c16c-be08-4530-abd8-a99c1a1419af}, !- Default Exterior SubSurface Constructions Name
  {8f13004f-e7ee-4f4b-88c3-1d0c87c6e35d}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {00e2da89-ccd9-48cb-a475-c0ec70c8380a}, !- Handle
  Default Surface Constructions 124,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {9a314dff-e954-4693-9519-e1d33cf86abf}, !- Wall Construction Name
  {a12567fc-5541-465c-9896-5b829551ca07}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {18432a76-cb29-4a55-a620-c79d8c71e974}, !- Handle
  Default Surface Constructions 125,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {44e5d788-b393-4d3c-8fb3-f0a716516a07}, !- Handle
  Default Surface Constructions 126,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {cdf5c16c-be08-4530-abd8-a99c1a1419af}, !- Handle
  Default Sub Surface Constructions 83,   !- Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Fixed Window Construction Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8f13004f-e7ee-4f4b-88c3-1d0c87c6e35d}, !- Handle
  Default Sub Surface Constructions 84,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {839b5f58-ffcb-4887-9bc2-68cca0523bb9}, !- Handle
  DOE Ref 1980-2004 - CZ4a - LrgHotel,    !- Name
  {8cee42e6-eac2-45f1-81d5-0e463a84a403}, !- Default Exterior Surface Constructions Name
  {dbfee17c-e2d4-4a4f-908e-5d51c26bd625}, !- Default Interior Surface Constructions Name
  {bdd2d226-3fae-41e3-87fd-dd6aa46c7275}, !- Default Ground Contact Surface Constructions Name
  {0e155349-61e4-4550-ac28-39135153bb07}, !- Default Exterior SubSurface Constructions Name
  {f102fecd-a1bc-4390-8d5a-2316e1d13e0c}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {8cee42e6-eac2-45f1-81d5-0e463a84a403}, !- Handle
  Default Surface Constructions 127,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {61e5d00b-846c-435a-9451-7dbebae117ce}, !- Wall Construction Name
  {787d610e-94e5-4f20-a2a8-1c1ab279b997}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dbfee17c-e2d4-4a4f-908e-5d51c26bd625}, !- Handle
  Default Surface Constructions 128,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bdd2d226-3fae-41e3-87fd-dd6aa46c7275}, !- Handle
  Default Surface Constructions 129,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0e155349-61e4-4550-ac28-39135153bb07}, !- Handle
  Default Sub Surface Constructions 85,   !- Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Fixed Window Construction Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f102fecd-a1bc-4390-8d5a-2316e1d13e0c}, !- Handle
  Default Sub Surface Constructions 86,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {8e31c90c-225f-44fc-a3c2-18264314c83f}, !- Handle
  DOE Ref 1980-2004 - CZ4a - Attic,       !- Name
  {d40f363c-8b3a-4c96-8c1f-ba4dd38d0292}, !- Default Exterior Surface Constructions Name
  {aee1ed06-8952-4f03-85d5-df3ee6dd01fd}, !- Default Interior Surface Constructions Name
  {7da61305-794a-4ab6-8b5c-d430b184cf4e}, !- Default Ground Contact Surface Constructions Name
  {8762749f-0e87-48c5-a7db-c71c3c9586ef}, !- Default Exterior SubSurface Constructions Name
  {f918c811-3e62-45a7-a7bb-eb60ce911b5a}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d40f363c-8b3a-4c96-8c1f-ba4dd38d0292}, !- Handle
  Default Surface Constructions 130,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {aee1ed06-8952-4f03-85d5-df3ee6dd01fd}, !- Handle
  Default Surface Constructions 131,      !- Name
  {c48f49dd-b23d-4649-ba92-6b41d2eb1ad2}, !- Floor Construction Name
  {c48f49dd-b23d-4649-ba92-6b41d2eb1ad2}, !- Wall Construction Name
  {c48f49dd-b23d-4649-ba92-6b41d2eb1ad2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7da61305-794a-4ab6-8b5c-d430b184cf4e}, !- Handle
  Default Surface Constructions 132,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8762749f-0e87-48c5-a7db-c71c3c9586ef}, !- Handle
  Default Sub Surface Constructions 87,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f918c811-3e62-45a7-a7bb-eb60ce911b5a}, !- Handle
  Default Sub Surface Constructions 88,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {da030966-68bb-4c25-aa7f-e5384bb74ab1}, !- Handle
  DOE Ref 1980-2004 - CZ4b - LrgHotel,    !- Name
  {5e2307ed-19b2-440d-a04b-f5f70c4a8be6}, !- Default Exterior Surface Constructions Name
  {fd3c9a13-4631-4b40-8d09-e8f5150170e1}, !- Default Interior Surface Constructions Name
  {a97ca316-cdcd-4ab8-b503-adced0450456}, !- Default Ground Contact Surface Constructions Name
  {476fa7b7-28f1-4242-ac93-d98978c837cd}, !- Default Exterior SubSurface Constructions Name
  {edbd2c6d-2154-4372-b53b-2f07fc741c70}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5e2307ed-19b2-440d-a04b-f5f70c4a8be6}, !- Handle
  Default Surface Constructions 133,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {741cdf99-38c5-486b-ae8d-7d1765d87ca2}, !- Wall Construction Name
  {48fafb16-ef81-4f19-87f1-31e9a74fe1fb}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fd3c9a13-4631-4b40-8d09-e8f5150170e1}, !- Handle
  Default Surface Constructions 134,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a97ca316-cdcd-4ab8-b503-adced0450456}, !- Handle
  Default Surface Constructions 135,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {476fa7b7-28f1-4242-ac93-d98978c837cd}, !- Handle
  Default Sub Surface Constructions 89,   !- Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Fixed Window Construction Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {edbd2c6d-2154-4372-b53b-2f07fc741c70}, !- Handle
  Default Sub Surface Constructions 90,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a9725911-d5d1-4627-b830-ed7d0168e0a8}, !- Handle
  DOE Ref 1980-2004 - CZ4b - Attic,       !- Name
  {e25cd6c9-5e89-4c80-86e5-70067ef00469}, !- Default Exterior Surface Constructions Name
  {d08567ac-8656-4e25-9681-f00eeb4eb1f0}, !- Default Interior Surface Constructions Name
  {6dad974c-eaa5-4b2a-9607-43e6df403f9b}, !- Default Ground Contact Surface Constructions Name
  {50269d70-face-42ba-9937-8b258b4890aa}, !- Default Exterior SubSurface Constructions Name
  {a7987fae-b577-4000-877a-be95daaacb19}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e25cd6c9-5e89-4c80-86e5-70067ef00469}, !- Handle
  Default Surface Constructions 136,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d08567ac-8656-4e25-9681-f00eeb4eb1f0}, !- Handle
  Default Surface Constructions 137,      !- Name
  {27248182-dc4b-477a-b5db-17d0c121bc0c}, !- Floor Construction Name
  {27248182-dc4b-477a-b5db-17d0c121bc0c}, !- Wall Construction Name
  {27248182-dc4b-477a-b5db-17d0c121bc0c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6dad974c-eaa5-4b2a-9607-43e6df403f9b}, !- Handle
  Default Surface Constructions 138,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {50269d70-face-42ba-9937-8b258b4890aa}, !- Handle
  Default Sub Surface Constructions 91,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a7987fae-b577-4000-877a-be95daaacb19}, !- Handle
  Default Sub Surface Constructions 92,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {52785bae-b4c9-4e3b-8518-1c8734f2dade}, !- Handle
  DOE Ref 1980-2004 - CZ4c - LrgHotel,    !- Name
  {dfaf8f7e-0258-4373-af47-50650f88dddf}, !- Default Exterior Surface Constructions Name
  {16f3e95f-ed9e-46f5-83f8-c3742d3e11c8}, !- Default Interior Surface Constructions Name
  {42057009-c5b7-4adb-a5ac-6d12e4b336a1}, !- Default Ground Contact Surface Constructions Name
  {552236e8-7469-4873-b10d-54d370800294}, !- Default Exterior SubSurface Constructions Name
  {530fc593-a468-481f-8409-d1e91e6ec201}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {dfaf8f7e-0258-4373-af47-50650f88dddf}, !- Handle
  Default Surface Constructions 139,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {8d68424f-e66b-4322-a67f-63bc5b58ffde}, !- Wall Construction Name
  {055abdd7-5190-4977-ab00-c562180a3bbf}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {16f3e95f-ed9e-46f5-83f8-c3742d3e11c8}, !- Handle
  Default Surface Constructions 140,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {42057009-c5b7-4adb-a5ac-6d12e4b336a1}, !- Handle
  Default Surface Constructions 141,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {552236e8-7469-4873-b10d-54d370800294}, !- Handle
  Default Sub Surface Constructions 93,   !- Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Fixed Window Construction Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {530fc593-a468-481f-8409-d1e91e6ec201}, !- Handle
  Default Sub Surface Constructions 94,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {533ed5f7-db92-41ce-b7d9-91e4455203ca}, !- Handle
  DOE Ref 1980-2004 - CZ4c - Attic,       !- Name
  {9c2bdb6e-feba-4d83-9324-845e8f1c5401}, !- Default Exterior Surface Constructions Name
  {9d426c14-bf37-4684-9da4-eef7e3ac6a38}, !- Default Interior Surface Constructions Name
  {ec3e5486-7a78-4dfd-83cb-af051e37630f}, !- Default Ground Contact Surface Constructions Name
  {63279fb1-73dc-4a91-b7b9-6ae6ec89ea9d}, !- Default Exterior SubSurface Constructions Name
  {adde464c-9da7-4ea9-bc87-c844cd96c90e}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9c2bdb6e-feba-4d83-9324-845e8f1c5401}, !- Handle
  Default Surface Constructions 142,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9d426c14-bf37-4684-9da4-eef7e3ac6a38}, !- Handle
  Default Surface Constructions 143,      !- Name
  {550d00bd-cc7e-475b-a80a-f8e5dc87c979}, !- Floor Construction Name
  {550d00bd-cc7e-475b-a80a-f8e5dc87c979}, !- Wall Construction Name
  {550d00bd-cc7e-475b-a80a-f8e5dc87c979}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ec3e5486-7a78-4dfd-83cb-af051e37630f}, !- Handle
  Default Surface Constructions 144,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {63279fb1-73dc-4a91-b7b9-6ae6ec89ea9d}, !- Handle
  Default Sub Surface Constructions 95,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {adde464c-9da7-4ea9-bc87-c844cd96c90e}, !- Handle
  Default Sub Surface Constructions 96,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d0bf2f5b-cd76-4abf-b8c7-dfacb558fe02}, !- Handle
  DOE Ref 1980-2004 - CZ5a - LrgHotel,    !- Name
  {31869c56-1ac3-479c-b716-30ac43b25e92}, !- Default Exterior Surface Constructions Name
  {39d31cba-58c9-4863-ad9d-46a8428ac993}, !- Default Interior Surface Constructions Name
  {2bc4e553-33fc-4602-b0b9-dc4d55d4a95c}, !- Default Ground Contact Surface Constructions Name
  {3867cc21-c822-4b9d-b73c-ce6865d5403c}, !- Default Exterior SubSurface Constructions Name
  {b0bd3464-d4c5-454a-9783-769096be42bf}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {31869c56-1ac3-479c-b716-30ac43b25e92}, !- Handle
  Default Surface Constructions 145,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {8d68424f-e66b-4322-a67f-63bc5b58ffde}, !- Wall Construction Name
  {170519a7-cfc4-4597-a053-65da1888aaf9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {39d31cba-58c9-4863-ad9d-46a8428ac993}, !- Handle
  Default Surface Constructions 146,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2bc4e553-33fc-4602-b0b9-dc4d55d4a95c}, !- Handle
  Default Surface Constructions 147,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3867cc21-c822-4b9d-b73c-ce6865d5403c}, !- Handle
  Default Sub Surface Constructions 97,   !- Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Fixed Window Construction Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b0bd3464-d4c5-454a-9783-769096be42bf}, !- Handle
  Default Sub Surface Constructions 98,   !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d3040a39-1b65-4ab8-9537-1be4e19ca8a2}, !- Handle
  DOE Ref 1980-2004 - CZ5a - Attic,       !- Name
  {9656c6d4-1534-4eec-aae0-5e2d2ff00543}, !- Default Exterior Surface Constructions Name
  {36cfef94-a8ab-4827-9410-b289885d15a4}, !- Default Interior Surface Constructions Name
  {3e8e92c0-73bf-4028-b7e6-efda8399a410}, !- Default Ground Contact Surface Constructions Name
  {9d0fdfbe-8978-4394-bca1-30865422ba8f}, !- Default Exterior SubSurface Constructions Name
  {4f291ad1-87bf-49a7-a34d-6e527c9d4c7f}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9656c6d4-1534-4eec-aae0-5e2d2ff00543}, !- Handle
  Default Surface Constructions 148,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {36cfef94-a8ab-4827-9410-b289885d15a4}, !- Handle
  Default Surface Constructions 149,      !- Name
  {771f98f1-3d96-43c8-b395-69f2e00b6650}, !- Floor Construction Name
  {771f98f1-3d96-43c8-b395-69f2e00b6650}, !- Wall Construction Name
  {771f98f1-3d96-43c8-b395-69f2e00b6650}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3e8e92c0-73bf-4028-b7e6-efda8399a410}, !- Handle
  Default Surface Constructions 150,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9d0fdfbe-8978-4394-bca1-30865422ba8f}, !- Handle
  Default Sub Surface Constructions 99,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4f291ad1-87bf-49a7-a34d-6e527c9d4c7f}, !- Handle
  Default Sub Surface Constructions 100,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {9f591309-b9c0-444e-800e-a1fc7c23ecfe}, !- Handle
  DOE Ref 1980-2004 - CZ5b - LrgHotel,    !- Name
  {ab83030d-fca3-4a09-9bfd-1c87b24192cb}, !- Default Exterior Surface Constructions Name
  {287ab259-272d-4082-9a63-991ef9c35f19}, !- Default Interior Surface Constructions Name
  {8f0de105-d1fa-41f7-b62f-25777303e1e0}, !- Default Ground Contact Surface Constructions Name
  {ee863432-8433-442f-a4af-04351d40c418}, !- Default Exterior SubSurface Constructions Name
  {6b8b536e-6780-44e2-9cdf-0a27dfce476a}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {ab83030d-fca3-4a09-9bfd-1c87b24192cb}, !- Handle
  Default Surface Constructions 151,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {2e99ac9f-8dad-4266-a3d6-36c437499d10}, !- Wall Construction Name
  {7f45eb32-3e3c-4ee1-ad5f-c1fe8216fc6b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {287ab259-272d-4082-9a63-991ef9c35f19}, !- Handle
  Default Surface Constructions 152,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8f0de105-d1fa-41f7-b62f-25777303e1e0}, !- Handle
  Default Surface Constructions 153,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ee863432-8433-442f-a4af-04351d40c418}, !- Handle
  Default Sub Surface Constructions 101,  !- Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Fixed Window Construction Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6b8b536e-6780-44e2-9cdf-0a27dfce476a}, !- Handle
  Default Sub Surface Constructions 102,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a8186d46-bd50-4489-9a12-d4b6d7bea502}, !- Handle
  DOE Ref 1980-2004 - CZ5b - Attic,       !- Name
  {5c1e134c-3cb0-4088-b1e8-7f598552e9e6}, !- Default Exterior Surface Constructions Name
  {1c14fe1b-ce29-4bd0-91a2-a5ef459c790f}, !- Default Interior Surface Constructions Name
  {d92c4b97-ae18-4506-b60f-17aa9b49a5da}, !- Default Ground Contact Surface Constructions Name
  {bda2a3dc-8cfe-4922-9d25-196686dc6c3a}, !- Default Exterior SubSurface Constructions Name
  {d15dfd53-04ca-4c7b-a078-03aadd4b090b}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5c1e134c-3cb0-4088-b1e8-7f598552e9e6}, !- Handle
  Default Surface Constructions 154,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1c14fe1b-ce29-4bd0-91a2-a5ef459c790f}, !- Handle
  Default Surface Constructions 155,      !- Name
  {99b50213-0bc7-4f6f-9221-757e2f354d35}, !- Floor Construction Name
  {99b50213-0bc7-4f6f-9221-757e2f354d35}, !- Wall Construction Name
  {99b50213-0bc7-4f6f-9221-757e2f354d35}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d92c4b97-ae18-4506-b60f-17aa9b49a5da}, !- Handle
  Default Surface Constructions 156,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bda2a3dc-8cfe-4922-9d25-196686dc6c3a}, !- Handle
  Default Sub Surface Constructions 103,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d15dfd53-04ca-4c7b-a078-03aadd4b090b}, !- Handle
  Default Sub Surface Constructions 104,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {216c638a-9c2c-4af2-bbe2-cdc04d03df4b}, !- Handle
  DOE Ref 1980-2004 - CZ6a - LrgHotel,    !- Name
  {f64ed45f-3512-40c2-9f4f-627c60c82d25}, !- Default Exterior Surface Constructions Name
  {8617edf2-8c54-4fa5-8760-d9286d3ebfae}, !- Default Interior Surface Constructions Name
  {c50bd503-e75f-49de-89ce-32a1e5ace306}, !- Default Ground Contact Surface Constructions Name
  {b69ab512-b1bd-47ef-a6ad-5c8411192c1b}, !- Default Exterior SubSurface Constructions Name
  {69822b65-3f5f-4053-beaf-13236efb6dd2}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f64ed45f-3512-40c2-9f4f-627c60c82d25}, !- Handle
  Default Surface Constructions 157,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {e2470892-d875-4a90-89e0-de7d817b9c21}, !- Wall Construction Name
  {62a75316-61e9-4b74-b633-6df05292194a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8617edf2-8c54-4fa5-8760-d9286d3ebfae}, !- Handle
  Default Surface Constructions 158,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c50bd503-e75f-49de-89ce-32a1e5ace306}, !- Handle
  Default Surface Constructions 159,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b69ab512-b1bd-47ef-a6ad-5c8411192c1b}, !- Handle
  Default Sub Surface Constructions 105,  !- Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Fixed Window Construction Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {69822b65-3f5f-4053-beaf-13236efb6dd2}, !- Handle
  Default Sub Surface Constructions 106,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {de379de0-7133-4137-adc4-43121196d941}, !- Handle
  DOE Ref 1980-2004 - CZ6a - Attic,       !- Name
  {3c2c6288-46b3-408c-b5fe-585af930e82e}, !- Default Exterior Surface Constructions Name
  {7f4131ca-17e2-497c-9af5-5370ae939bd0}, !- Default Interior Surface Constructions Name
  {679ddf3b-04b6-4a6d-9503-8a2bce25029c}, !- Default Ground Contact Surface Constructions Name
  {e69ab018-88f0-453a-8561-612474233479}, !- Default Exterior SubSurface Constructions Name
  {28b70d72-7cfa-4f54-9976-06cd13d1a515}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3c2c6288-46b3-408c-b5fe-585af930e82e}, !- Handle
  Default Surface Constructions 160,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7f4131ca-17e2-497c-9af5-5370ae939bd0}, !- Handle
  Default Surface Constructions 161,      !- Name
  {ff76f7a4-d26b-4d7b-a431-913e52abf003}, !- Floor Construction Name
  {ff76f7a4-d26b-4d7b-a431-913e52abf003}, !- Wall Construction Name
  {ff76f7a4-d26b-4d7b-a431-913e52abf003}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {679ddf3b-04b6-4a6d-9503-8a2bce25029c}, !- Handle
  Default Surface Constructions 162,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e69ab018-88f0-453a-8561-612474233479}, !- Handle
  Default Sub Surface Constructions 107,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {28b70d72-7cfa-4f54-9976-06cd13d1a515}, !- Handle
  Default Sub Surface Constructions 108,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {cd5f3ed6-5949-4274-b2e7-03d172881f3a}, !- Handle
  DOE Ref 1980-2004 - CZ6b - LrgHotel,    !- Name
  {9430ce93-5eb0-4c96-9da1-660b1346f650}, !- Default Exterior Surface Constructions Name
  {63f7e13a-0927-40a9-b154-c16a6f0ee028}, !- Default Interior Surface Constructions Name
  {b0128520-8b93-476a-b8cb-aeee0fdad990}, !- Default Ground Contact Surface Constructions Name
  {a9aefdb2-8890-46d7-acfa-de6677f72264}, !- Default Exterior SubSurface Constructions Name
  {51ec19f6-e83e-45eb-bc66-30e1b9986ccb}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9430ce93-5eb0-4c96-9da1-660b1346f650}, !- Handle
  Default Surface Constructions 163,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {4f814411-3021-4b3d-a8ea-21c2afce6fce}, !- Wall Construction Name
  {0de05f08-07d7-47e6-9957-dcac6892a3bb}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {63f7e13a-0927-40a9-b154-c16a6f0ee028}, !- Handle
  Default Surface Constructions 164,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b0128520-8b93-476a-b8cb-aeee0fdad990}, !- Handle
  Default Surface Constructions 165,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a9aefdb2-8890-46d7-acfa-de6677f72264}, !- Handle
  Default Sub Surface Constructions 109,  !- Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Fixed Window Construction Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {51ec19f6-e83e-45eb-bc66-30e1b9986ccb}, !- Handle
  Default Sub Surface Constructions 110,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d06e2461-78ff-4e1a-a231-ae11204f8653}, !- Handle
  DOE Ref 1980-2004 - CZ6b - Attic,       !- Name
  {760efd2c-a678-4884-bf34-f9b6247c7856}, !- Default Exterior Surface Constructions Name
  {5004e98a-48e9-41b8-93f5-fa9bcd6a1d02}, !- Default Interior Surface Constructions Name
  {bc302ff7-e9a3-4a59-89a4-443f839a76fb}, !- Default Ground Contact Surface Constructions Name
  {5de576bc-00b2-43d4-b412-913e4e68e2ae}, !- Default Exterior SubSurface Constructions Name
  {cd27e92f-12e5-4e3a-a958-192bf90ff937}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {760efd2c-a678-4884-bf34-f9b6247c7856}, !- Handle
  Default Surface Constructions 166,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5004e98a-48e9-41b8-93f5-fa9bcd6a1d02}, !- Handle
  Default Surface Constructions 167,      !- Name
  {c86ea585-9a94-4f77-b396-057429bffc15}, !- Floor Construction Name
  {c86ea585-9a94-4f77-b396-057429bffc15}, !- Wall Construction Name
  {c86ea585-9a94-4f77-b396-057429bffc15}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bc302ff7-e9a3-4a59-89a4-443f839a76fb}, !- Handle
  Default Surface Constructions 168,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5de576bc-00b2-43d4-b412-913e4e68e2ae}, !- Handle
  Default Sub Surface Constructions 111,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cd27e92f-12e5-4e3a-a958-192bf90ff937}, !- Handle
  Default Sub Surface Constructions 112,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {2fbd25d3-e0b9-4107-8827-8c65ea3e3142}, !- Handle
  DOE Ref 1980-2004 - CZ7 - LrgHotel,     !- Name
  {f7920715-de75-46fe-88c0-bcfa200e6457}, !- Default Exterior Surface Constructions Name
  {6dba132d-d92e-436e-941e-20948a8ff50d}, !- Default Interior Surface Constructions Name
  {30522d44-701d-4852-b9ee-5211ea604cb5}, !- Default Ground Contact Surface Constructions Name
  {a596604b-6349-424b-a751-4baefd26c034}, !- Default Exterior SubSurface Constructions Name
  {f2490a55-1180-482b-8416-39ba3628476a}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f7920715-de75-46fe-88c0-bcfa200e6457}, !- Handle
  Default Surface Constructions 169,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {4dcc4d05-bee0-46eb-bbd3-b07ba7d98d28}, !- Wall Construction Name
  {a481833c-45ba-475e-9d5e-20ce78601462}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6dba132d-d92e-436e-941e-20948a8ff50d}, !- Handle
  Default Surface Constructions 170,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {30522d44-701d-4852-b9ee-5211ea604cb5}, !- Handle
  Default Surface Constructions 171,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a596604b-6349-424b-a751-4baefd26c034}, !- Handle
  Default Sub Surface Constructions 113,  !- Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Fixed Window Construction Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f2490a55-1180-482b-8416-39ba3628476a}, !- Handle
  Default Sub Surface Constructions 114,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e51648a1-007f-4b98-85de-5a50243aff5f}, !- Handle
  DOE Ref 1980-2004 - CZ7 - Attic,        !- Name
  {5a8c6dd5-7c31-4ddf-acb3-f1108a83e1dc}, !- Default Exterior Surface Constructions Name
  {3cdac6c2-fca8-4ebf-a02e-ab73f48a3360}, !- Default Interior Surface Constructions Name
  {e1589ac8-33b4-4b11-8b78-5cf8a7e5e870}, !- Default Ground Contact Surface Constructions Name
  {ee4e883a-df20-478d-aaec-7ea2b48e1c07}, !- Default Exterior SubSurface Constructions Name
  {a432a1fa-e706-4f3a-b23d-ccab50b3523b}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5a8c6dd5-7c31-4ddf-acb3-f1108a83e1dc}, !- Handle
  Default Surface Constructions 172,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3cdac6c2-fca8-4ebf-a02e-ab73f48a3360}, !- Handle
  Default Surface Constructions 173,      !- Name
  {9e119bc7-93e0-40d5-88b5-e13a2be4a799}, !- Floor Construction Name
  {9e119bc7-93e0-40d5-88b5-e13a2be4a799}, !- Wall Construction Name
  {9e119bc7-93e0-40d5-88b5-e13a2be4a799}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e1589ac8-33b4-4b11-8b78-5cf8a7e5e870}, !- Handle
  Default Surface Constructions 174,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ee4e883a-df20-478d-aaec-7ea2b48e1c07}, !- Handle
  Default Sub Surface Constructions 115,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a432a1fa-e706-4f3a-b23d-ccab50b3523b}, !- Handle
  Default Sub Surface Constructions 116,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {334e9ec1-148e-4324-ad6c-3544c5b0f070}, !- Handle
  DOE Ref 1980-2004 - CZ8 - LrgHotel,     !- Name
  {92dcec31-fc7e-4f94-bd84-9c2a30f2f3c7}, !- Default Exterior Surface Constructions Name
  {49c9aadc-d967-46fe-b826-d429452af875}, !- Default Interior Surface Constructions Name
  {c3d403ef-e020-4e7d-865b-6d13cf60823d}, !- Default Ground Contact Surface Constructions Name
  {b349c08f-10c6-4028-b646-450e190f8a18}, !- Default Exterior SubSurface Constructions Name
  {7848dc79-bb9e-4ba3-8969-e3e2d456b542}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {92dcec31-fc7e-4f94-bd84-9c2a30f2f3c7}, !- Handle
  Default Surface Constructions 175,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {055258d7-cc7d-4162-a791-847567ed0d01}, !- Wall Construction Name
  {8c24139a-2d4b-4e5a-915c-cfe82710f136}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {49c9aadc-d967-46fe-b826-d429452af875}, !- Handle
  Default Surface Constructions 176,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c3d403ef-e020-4e7d-865b-6d13cf60823d}, !- Handle
  Default Surface Constructions 177,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b349c08f-10c6-4028-b646-450e190f8a18}, !- Handle
  Default Sub Surface Constructions 117,  !- Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Fixed Window Construction Name
  {03707cde-c689-4502-99bd-69fe769dcbc5}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7848dc79-bb9e-4ba3-8969-e3e2d456b542}, !- Handle
  Default Sub Surface Constructions 118,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d136f862-e112-46c5-bf7e-7d715a98f208}, !- Handle
  DOE Ref 1980-2004 - CZ8 - Attic,        !- Name
  {7238282f-756d-472d-ae17-597d26efdd6b}, !- Default Exterior Surface Constructions Name
  {00e31441-d47b-4a3f-a163-93b971e16043}, !- Default Interior Surface Constructions Name
  {3d24cd89-ef02-452e-a96c-3996812d40a4}, !- Default Ground Contact Surface Constructions Name
  {30315c88-d9c4-4b6f-b6c4-b7f7af1b3793}, !- Default Exterior SubSurface Constructions Name
  {b4f06bf0-6549-4aa8-8f3d-0061339b39e2}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7238282f-756d-472d-ae17-597d26efdd6b}, !- Handle
  Default Surface Constructions 178,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00e31441-d47b-4a3f-a163-93b971e16043}, !- Handle
  Default Surface Constructions 179,      !- Name
  {c0445f00-35a2-47f1-9689-a30e3cb0f646}, !- Floor Construction Name
  {c0445f00-35a2-47f1-9689-a30e3cb0f646}, !- Wall Construction Name
  {c0445f00-35a2-47f1-9689-a30e3cb0f646}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3d24cd89-ef02-452e-a96c-3996812d40a4}, !- Handle
  Default Surface Constructions 180,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {30315c88-d9c4-4b6f-b6c4-b7f7af1b3793}, !- Handle
  Default Sub Surface Constructions 119,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b4f06bf0-6549-4aa8-8f3d-0061339b39e2}, !- Handle
  Default Sub Surface Constructions 120,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {746c12c0-4cbe-45c2-93ce-d46847230236}, !- Handle
  DOE Ref 2004 - CZ1-2 - LrgHotel,        !- Name
  {7047cef3-b0d7-4c7d-be4d-e33dcb66a14d}, !- Default Exterior Surface Constructions Name
  {a6973671-49af-4a0a-b7e3-9b73369f9b24}, !- Default Interior Surface Constructions Name
  {04504937-7623-43c4-8c62-a306df51deb7}, !- Default Ground Contact Surface Constructions Name
  {c7841f5f-29e6-421f-b5eb-6029b8590f47}, !- Default Exterior SubSurface Constructions Name
  {933fa8e8-3cae-485e-8262-8913f8e58176}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7047cef3-b0d7-4c7d-be4d-e33dcb66a14d}, !- Handle
  Default Surface Constructions 181,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {e84deec2-c8e7-4572-bbaf-0b570b2f3f49}, !- Wall Construction Name
  {c9be6a4e-e2a8-4293-a58f-5ce9f196002e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a6973671-49af-4a0a-b7e3-9b73369f9b24}, !- Handle
  Default Surface Constructions 182,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {04504937-7623-43c4-8c62-a306df51deb7}, !- Handle
  Default Surface Constructions 183,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c7841f5f-29e6-421f-b5eb-6029b8590f47}, !- Handle
  Default Sub Surface Constructions 121,  !- Name
  {75ab18ea-f91a-47d4-8a28-1cffb850743e}, !- Fixed Window Construction Name
  {75ab18ea-f91a-47d4-8a28-1cffb850743e}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {933fa8e8-3cae-485e-8262-8913f8e58176}, !- Handle
  Default Sub Surface Constructions 122,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {c7df4964-8918-48ed-83d2-b35b0c72b47e}, !- Handle
  DOE Ref 2004 - CZ3a-3b - LrgHotel,      !- Name
  {b6a48745-8903-4c30-b3d3-47663ad128c3}, !- Default Exterior Surface Constructions Name
  {153146cf-aec9-412c-836e-96196a15f038}, !- Default Interior Surface Constructions Name
  {e38501aa-0284-4260-94b3-1550e7cc0b2f}, !- Default Ground Contact Surface Constructions Name
  {e3bc0abf-8f20-4c56-b3c7-74b05ef25b0d}, !- Default Exterior SubSurface Constructions Name
  {f9dc61ae-42e1-4a9d-8f10-e2f1bf7e9ce8}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b6a48745-8903-4c30-b3d3-47663ad128c3}, !- Handle
  Default Surface Constructions 184,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {93bbc9b3-3e9c-4afe-9740-1b8e3fc3fc51}, !- Wall Construction Name
  {c9be6a4e-e2a8-4293-a58f-5ce9f196002e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {153146cf-aec9-412c-836e-96196a15f038}, !- Handle
  Default Surface Constructions 185,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e38501aa-0284-4260-94b3-1550e7cc0b2f}, !- Handle
  Default Surface Constructions 186,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e3bc0abf-8f20-4c56-b3c7-74b05ef25b0d}, !- Handle
  Default Sub Surface Constructions 123,  !- Name
  {c584552a-d3f3-4b9f-bf32-1fd0741c0ea9}, !- Fixed Window Construction Name
  {c584552a-d3f3-4b9f-bf32-1fd0741c0ea9}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f9dc61ae-42e1-4a9d-8f10-e2f1bf7e9ce8}, !- Handle
  Default Sub Surface Constructions 124,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {6a31ce01-dae4-4c92-a5d3-991d15675192}, !- Handle
  DOE Ref 2004 - CZ3c - LrgHotel,         !- Name
  {7d9c4f67-7586-4f21-a88e-8b8f7e280b60}, !- Default Exterior Surface Constructions Name
  {26a078c8-04a0-4982-9d08-86fa4ab6e714}, !- Default Interior Surface Constructions Name
  {1a895547-1dad-4d9b-ae2e-69edbf15dda5}, !- Default Ground Contact Surface Constructions Name
  {c6c1f0cd-f9b9-465f-a277-a7b4e4a31d0b}, !- Default Exterior SubSurface Constructions Name
  {0e3d6fba-80a1-4414-a8fc-12e8c2d0ce10}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7d9c4f67-7586-4f21-a88e-8b8f7e280b60}, !- Handle
  Default Surface Constructions 187,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {93bbc9b3-3e9c-4afe-9740-1b8e3fc3fc51}, !- Wall Construction Name
  {c9be6a4e-e2a8-4293-a58f-5ce9f196002e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {26a078c8-04a0-4982-9d08-86fa4ab6e714}, !- Handle
  Default Surface Constructions 188,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1a895547-1dad-4d9b-ae2e-69edbf15dda5}, !- Handle
  Default Surface Constructions 189,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c6c1f0cd-f9b9-465f-a277-a7b4e4a31d0b}, !- Handle
  Default Sub Surface Constructions 125,  !- Name
  {0ffcae8a-8c2e-4dbd-8690-4b48dc9f5649}, !- Fixed Window Construction Name
  {0ffcae8a-8c2e-4dbd-8690-4b48dc9f5649}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0e3d6fba-80a1-4414-a8fc-12e8c2d0ce10}, !- Handle
  Default Sub Surface Constructions 126,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f1dea569-74e7-4120-a4c1-1a1db3066b6e}, !- Handle
  DOE Ref 2004 - CZ4 - LrgHotel,          !- Name
  {56775cc6-f004-4729-ad9a-546ee34c64b3}, !- Default Exterior Surface Constructions Name
  {9ffc7fcd-8294-41da-8219-3579338d26fc}, !- Default Interior Surface Constructions Name
  {658243ec-f737-4280-837f-a717a6bb6ae9}, !- Default Ground Contact Surface Constructions Name
  {865ccf32-b3f4-4d7f-a419-e282de7f1be0}, !- Default Exterior SubSurface Constructions Name
  {a64b6cf2-5ca8-4aa8-979b-07db20dbb40e}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {56775cc6-f004-4729-ad9a-546ee34c64b3}, !- Handle
  Default Surface Constructions 190,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {bc261690-4517-4854-967a-788158c98e8a}, !- Wall Construction Name
  {c9be6a4e-e2a8-4293-a58f-5ce9f196002e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9ffc7fcd-8294-41da-8219-3579338d26fc}, !- Handle
  Default Surface Constructions 191,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {658243ec-f737-4280-837f-a717a6bb6ae9}, !- Handle
  Default Surface Constructions 192,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {865ccf32-b3f4-4d7f-a419-e282de7f1be0}, !- Handle
  Default Sub Surface Constructions 127,  !- Name
  {402fded2-4e1e-424c-977f-0cf7c61d9428}, !- Fixed Window Construction Name
  {402fded2-4e1e-424c-977f-0cf7c61d9428}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a64b6cf2-5ca8-4aa8-979b-07db20dbb40e}, !- Handle
  Default Sub Surface Constructions 128,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {35f07a61-39da-48dc-864b-afab7e24c6a9}, !- Handle
  DOE Ref 2004 - CZ5 - LrgHotel,          !- Name
  {07de62c1-5e06-4254-ad79-d5ae15a8b295}, !- Default Exterior Surface Constructions Name
  {8fd3cd37-8f20-48ca-af10-6dc6544580b1}, !- Default Interior Surface Constructions Name
  {4aacf926-c87b-44fa-ae19-2fda3eb1261e}, !- Default Ground Contact Surface Constructions Name
  {258d2f57-4029-4148-b960-104caaf6ff6f}, !- Default Exterior SubSurface Constructions Name
  {e9aea271-f114-438f-91c1-1307cb2d83ae}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {07de62c1-5e06-4254-ad79-d5ae15a8b295}, !- Handle
  Default Surface Constructions 193,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {d9898080-e234-4945-9f2a-2ab8dc267b3e}, !- Wall Construction Name
  {4a45e5a8-c141-44f2-9ade-6b4ed3011f47}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8fd3cd37-8f20-48ca-af10-6dc6544580b1}, !- Handle
  Default Surface Constructions 194,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4aacf926-c87b-44fa-ae19-2fda3eb1261e}, !- Handle
  Default Surface Constructions 195,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {258d2f57-4029-4148-b960-104caaf6ff6f}, !- Handle
  Default Sub Surface Constructions 129,  !- Name
  {402fded2-4e1e-424c-977f-0cf7c61d9428}, !- Fixed Window Construction Name
  {402fded2-4e1e-424c-977f-0cf7c61d9428}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e9aea271-f114-438f-91c1-1307cb2d83ae}, !- Handle
  Default Sub Surface Constructions 130,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d26df3c9-140a-4246-9bf4-f2c6bda74410}, !- Handle
  DOE Ref 2004 - CZ6 - LrgHotel,          !- Name
  {e04f8f51-76cc-4a4f-96ca-87b0bba1728e}, !- Default Exterior Surface Constructions Name
  {b2e6dd28-9990-4c73-b79d-7daffc9703ad}, !- Default Interior Surface Constructions Name
  {d69b2598-b8fd-4d7e-b81c-c111ca1a2c1f}, !- Default Ground Contact Surface Constructions Name
  {fbe24efa-b037-4154-9a38-c401f220039f}, !- Default Exterior SubSurface Constructions Name
  {9e416a95-bf8b-4e5d-af9d-812bc3a0008e}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e04f8f51-76cc-4a4f-96ca-87b0bba1728e}, !- Handle
  Default Surface Constructions 196,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {48caec54-de6f-4fee-9fbb-f269e857682c}, !- Wall Construction Name
  {4a45e5a8-c141-44f2-9ade-6b4ed3011f47}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b2e6dd28-9990-4c73-b79d-7daffc9703ad}, !- Handle
  Default Surface Constructions 197,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d69b2598-b8fd-4d7e-b81c-c111ca1a2c1f}, !- Handle
  Default Surface Constructions 198,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fbe24efa-b037-4154-9a38-c401f220039f}, !- Handle
  Default Sub Surface Constructions 131,  !- Name
  {402fded2-4e1e-424c-977f-0cf7c61d9428}, !- Fixed Window Construction Name
  {402fded2-4e1e-424c-977f-0cf7c61d9428}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9e416a95-bf8b-4e5d-af9d-812bc3a0008e}, !- Handle
  Default Sub Surface Constructions 132,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {6cc4624a-92d2-4021-adca-a0e1a1bf047a}, !- Handle
  DOE Ref 2004 - CZ7 - LrgHotel,          !- Name
  {bd7c249d-59cb-4783-b14a-aeee0743aa21}, !- Default Exterior Surface Constructions Name
  {384b4617-6e47-45bc-bde4-8f3a5e137c8b}, !- Default Interior Surface Constructions Name
  {a43d1913-57f4-41d3-b194-dca108e82d55}, !- Default Ground Contact Surface Constructions Name
  {03b80608-03ba-4789-b11d-9432d7fa0421}, !- Default Exterior SubSurface Constructions Name
  {f7e403fc-ab35-4df0-a353-267037f0dfc3}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {bd7c249d-59cb-4783-b14a-aeee0743aa21}, !- Handle
  Default Surface Constructions 199,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {ebdd5928-0df8-4c22-85d9-6530f15064bd}, !- Wall Construction Name
  {98c86c7d-00fc-4360-90e0-91fe3f0355ed}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {384b4617-6e47-45bc-bde4-8f3a5e137c8b}, !- Handle
  Default Surface Constructions 200,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a43d1913-57f4-41d3-b194-dca108e82d55}, !- Handle
  Default Surface Constructions 201,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {03b80608-03ba-4789-b11d-9432d7fa0421}, !- Handle
  Default Sub Surface Constructions 133,  !- Name
  {d0dd4012-1560-4f05-9de0-c3eb5978c1de}, !- Fixed Window Construction Name
  {d0dd4012-1560-4f05-9de0-c3eb5978c1de}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f7e403fc-ab35-4df0-a353-267037f0dfc3}, !- Handle
  Default Sub Surface Constructions 134,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ac283a51-0bcb-4cd8-8991-e72fe71205f1}, !- Handle
  DOE Ref 2004 - CZ8 - LrgHotel,          !- Name
  {855ea641-a0c8-4873-87f8-57e1e43119c1}, !- Default Exterior Surface Constructions Name
  {6d556cd3-88c4-42fa-a4d7-21613cd28465}, !- Default Interior Surface Constructions Name
  {593278a0-984f-40e3-95b4-046c413fdf10}, !- Default Ground Contact Surface Constructions Name
  {8b9572ca-4b68-4ddf-a702-8b27b9409617}, !- Default Exterior SubSurface Constructions Name
  {69e616da-7aa2-4436-8b1d-a22146c17877}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {855ea641-a0c8-4873-87f8-57e1e43119c1}, !- Handle
  Default Surface Constructions 202,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {6de819a4-9c8e-496b-8c84-e9760a3bace0}, !- Wall Construction Name
  {08979ca4-36af-478f-9fe7-e2f8e034f51f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6d556cd3-88c4-42fa-a4d7-21613cd28465}, !- Handle
  Default Surface Constructions 203,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {593278a0-984f-40e3-95b4-046c413fdf10}, !- Handle
  Default Surface Constructions 204,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8b9572ca-4b68-4ddf-a702-8b27b9409617}, !- Handle
  Default Sub Surface Constructions 135,  !- Name
  {ec9db3e5-30a6-4afa-8af0-254bc743c437}, !- Fixed Window Construction Name
  {ec9db3e5-30a6-4afa-8af0-254bc743c437}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {69e616da-7aa2-4436-8b1d-a22146c17877}, !- Handle
  Default Sub Surface Constructions 136,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {66ea7656-926f-4d1c-8131-ff80747a1648}, !- Handle
  DOE Ref Pre-1980 - CZ1-2 - LrgHotel,    !- Name
  {6abe3c2c-e875-47ce-8556-15e213ee87bb}, !- Default Exterior Surface Constructions Name
  {270c34b3-dd98-4e5d-b3ff-68f6ef343cac}, !- Default Interior Surface Constructions Name
  {9e857333-99d3-4c13-9a24-cb51d96b5da9}, !- Default Ground Contact Surface Constructions Name
  {dd5b7bf5-76c4-4130-ae0b-241dbd4857f5}, !- Default Exterior SubSurface Constructions Name
  {f59b433b-6a5f-4c46-8ed3-e12da6fbbb9d}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {6abe3c2c-e875-47ce-8556-15e213ee87bb}, !- Handle
  Default Surface Constructions 205,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {fd1d1940-c59c-459a-920d-5ff2ed243195}, !- Wall Construction Name
  {348ef94b-8a51-4e68-8eb9-e6d36c127343}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {270c34b3-dd98-4e5d-b3ff-68f6ef343cac}, !- Handle
  Default Surface Constructions 206,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9e857333-99d3-4c13-9a24-cb51d96b5da9}, !- Handle
  Default Surface Constructions 207,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {dd5b7bf5-76c4-4130-ae0b-241dbd4857f5}, !- Handle
  Default Sub Surface Constructions 137,  !- Name
  {aa711873-e97d-4016-9814-ada302dcd7a7}, !- Fixed Window Construction Name
  {aa711873-e97d-4016-9814-ada302dcd7a7}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f59b433b-6a5f-4c46-8ed3-e12da6fbbb9d}, !- Handle
  Default Sub Surface Constructions 138,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3c4474f2-df28-4f4a-9f4b-2e8fb1bfa104}, !- Handle
  DOE Ref Pre-1980 - CZ3a - LrgHotel,     !- Name
  {a69e6aeb-dd01-47cd-80d4-a51d6a291f30}, !- Default Exterior Surface Constructions Name
  {0a6f1c86-480a-496e-945f-6b847e1523f4}, !- Default Interior Surface Constructions Name
  {fbffcd50-0297-4a05-930c-fa997952bc71}, !- Default Ground Contact Surface Constructions Name
  {d332e037-25e3-47ef-b2d7-e1cd74ee7e99}, !- Default Exterior SubSurface Constructions Name
  {69ba1850-4e38-45f7-a8f9-702002f6df39}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a69e6aeb-dd01-47cd-80d4-a51d6a291f30}, !- Handle
  Default Surface Constructions 208,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {fa77c67f-fe04-4454-91f1-50c1a93e9602}, !- Wall Construction Name
  {348ef94b-8a51-4e68-8eb9-e6d36c127343}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0a6f1c86-480a-496e-945f-6b847e1523f4}, !- Handle
  Default Surface Constructions 209,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fbffcd50-0297-4a05-930c-fa997952bc71}, !- Handle
  Default Surface Constructions 210,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d332e037-25e3-47ef-b2d7-e1cd74ee7e99}, !- Handle
  Default Sub Surface Constructions 139,  !- Name
  {aa711873-e97d-4016-9814-ada302dcd7a7}, !- Fixed Window Construction Name
  {aa711873-e97d-4016-9814-ada302dcd7a7}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {69ba1850-4e38-45f7-a8f9-702002f6df39}, !- Handle
  Default Sub Surface Constructions 140,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d93147d2-226b-4f49-9d99-8aab84e1daa3}, !- Handle
  DOE Ref Pre-1980 - CZ3b - LrgHotel,     !- Name
  {44e75d6e-ce74-43c6-87c6-d386284c97df}, !- Default Exterior Surface Constructions Name
  {e341df86-0845-4804-9fc0-31a7fbb187a2}, !- Default Interior Surface Constructions Name
  {35816565-363f-4328-b11f-978e2b9ccce9}, !- Default Ground Contact Surface Constructions Name
  {02a867ce-f96c-4abd-9da5-f400569d7b71}, !- Default Exterior SubSurface Constructions Name
  {b22b134b-0d2c-4ff1-a367-1fd055028ba1}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {44e75d6e-ce74-43c6-87c6-d386284c97df}, !- Handle
  Default Surface Constructions 211,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {447af7c1-af0d-4512-bbac-9ac97b11c2c1}, !- Wall Construction Name
  {348ef94b-8a51-4e68-8eb9-e6d36c127343}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e341df86-0845-4804-9fc0-31a7fbb187a2}, !- Handle
  Default Surface Constructions 212,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {35816565-363f-4328-b11f-978e2b9ccce9}, !- Handle
  Default Surface Constructions 213,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {02a867ce-f96c-4abd-9da5-f400569d7b71}, !- Handle
  Default Sub Surface Constructions 141,  !- Name
  {aa711873-e97d-4016-9814-ada302dcd7a7}, !- Fixed Window Construction Name
  {aa711873-e97d-4016-9814-ada302dcd7a7}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b22b134b-0d2c-4ff1-a367-1fd055028ba1}, !- Handle
  Default Sub Surface Constructions 142,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {5b70e8b8-4d43-4faf-8b7d-be838cd2e162}, !- Handle
  DOE Ref Pre-1980 - CZ3c - LrgHotel,     !- Name
  {b21f28a8-61fb-4b35-a8a4-81d2bdd9e2c4}, !- Default Exterior Surface Constructions Name
  {40eb1b26-462d-4cfc-b1d3-381d97f49c40}, !- Default Interior Surface Constructions Name
  {a46806b2-b43a-4ea1-a9da-90a8d5fed2cf}, !- Default Ground Contact Surface Constructions Name
  {b38b0479-e5ef-497d-9eb4-5ee901a78ef1}, !- Default Exterior SubSurface Constructions Name
  {e009dee7-731f-45fd-b012-450c734caf06}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b21f28a8-61fb-4b35-a8a4-81d2bdd9e2c4}, !- Handle
  Default Surface Constructions 214,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {3694589e-2fcb-4fdd-aeab-eb959ae03aab}, !- Wall Construction Name
  {348ef94b-8a51-4e68-8eb9-e6d36c127343}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {40eb1b26-462d-4cfc-b1d3-381d97f49c40}, !- Handle
  Default Surface Constructions 215,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a46806b2-b43a-4ea1-a9da-90a8d5fed2cf}, !- Handle
  Default Surface Constructions 216,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b38b0479-e5ef-497d-9eb4-5ee901a78ef1}, !- Handle
  Default Sub Surface Constructions 143,  !- Name
  {aa711873-e97d-4016-9814-ada302dcd7a7}, !- Fixed Window Construction Name
  {aa711873-e97d-4016-9814-ada302dcd7a7}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e009dee7-731f-45fd-b012-450c734caf06}, !- Handle
  Default Sub Surface Constructions 144,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {0a90f5c6-d5d9-4a2f-aee8-39a647b7490e}, !- Handle
  DOE Ref Pre-1980 - CZ4a - LrgHotel,     !- Name
  {82b0ff3f-1ea3-423e-933e-f208168a0bc8}, !- Default Exterior Surface Constructions Name
  {774220f0-4ce1-429a-abf3-5708f72bceca}, !- Default Interior Surface Constructions Name
  {c8f531c5-e236-47ea-8ad6-08923418a0c4}, !- Default Ground Contact Surface Constructions Name
  {e8fbce46-892c-45a7-aff7-a77078438f14}, !- Default Exterior SubSurface Constructions Name
  {e47dc2f1-fe42-4a17-bb21-35089ce31b96}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {82b0ff3f-1ea3-423e-933e-f208168a0bc8}, !- Handle
  Default Surface Constructions 217,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {d6238b0c-8d50-45f7-b93d-b7c0e4611c07}, !- Wall Construction Name
  {e7d79e81-10c3-48c6-8a60-2653a541e79c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {774220f0-4ce1-429a-abf3-5708f72bceca}, !- Handle
  Default Surface Constructions 218,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c8f531c5-e236-47ea-8ad6-08923418a0c4}, !- Handle
  Default Surface Constructions 219,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e8fbce46-892c-45a7-aff7-a77078438f14}, !- Handle
  Default Sub Surface Constructions 145,  !- Name
  {aa711873-e97d-4016-9814-ada302dcd7a7}, !- Fixed Window Construction Name
  {aa711873-e97d-4016-9814-ada302dcd7a7}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e47dc2f1-fe42-4a17-bb21-35089ce31b96}, !- Handle
  Default Sub Surface Constructions 146,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {24cefd5b-0a6d-4c7f-8b88-6cfe36d10d54}, !- Handle
  DOE Ref Pre-1980 - CZ4a - Attic,        !- Name
  {c9503307-698d-4efe-9928-84b395a26aa2}, !- Default Exterior Surface Constructions Name
  {53a1895c-e405-46d7-9198-975f81616b5f}, !- Default Interior Surface Constructions Name
  {76d86c9d-580a-4d56-aa86-55f99377aa6f}, !- Default Ground Contact Surface Constructions Name
  {badad83d-e262-43f4-bf1d-3c82a5479621}, !- Default Exterior SubSurface Constructions Name
  {5b477df6-2c07-46a6-9ce9-d7228e206c43}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c9503307-698d-4efe-9928-84b395a26aa2}, !- Handle
  Default Surface Constructions 220,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {53a1895c-e405-46d7-9198-975f81616b5f}, !- Handle
  Default Surface Constructions 221,      !- Name
  {b18816e2-1732-4bd6-adbf-c116c79fc107}, !- Floor Construction Name
  {b18816e2-1732-4bd6-adbf-c116c79fc107}, !- Wall Construction Name
  {b18816e2-1732-4bd6-adbf-c116c79fc107}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {76d86c9d-580a-4d56-aa86-55f99377aa6f}, !- Handle
  Default Surface Constructions 222,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {badad83d-e262-43f4-bf1d-3c82a5479621}, !- Handle
  Default Sub Surface Constructions 147,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5b477df6-2c07-46a6-9ce9-d7228e206c43}, !- Handle
  Default Sub Surface Constructions 148,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {9355617d-3b5e-4b0b-95f0-1ca8b7ef0780}, !- Handle
  DOE Ref Pre-1980 - CZ4b - LrgHotel,     !- Name
  {6c6ef558-b0bf-48af-ae3d-47064b18689a}, !- Default Exterior Surface Constructions Name
  {a8c97f39-2d9b-41c5-8963-65b673030c3c}, !- Default Interior Surface Constructions Name
  {fb05d867-8bb4-43a1-9c07-3bab0919e500}, !- Default Ground Contact Surface Constructions Name
  {a2087885-d1da-4e2c-91c5-07a4939bf819}, !- Default Exterior SubSurface Constructions Name
  {e9bb39f6-9875-4941-8b14-e306c2c32636}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {6c6ef558-b0bf-48af-ae3d-47064b18689a}, !- Handle
  Default Surface Constructions 223,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {d9ea055a-354d-4675-b99f-53fd03862523}, !- Wall Construction Name
  {065e1029-9018-447d-9a07-7032e3650f6d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a8c97f39-2d9b-41c5-8963-65b673030c3c}, !- Handle
  Default Surface Constructions 224,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
