  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fb05d867-8bb4-43a1-9c07-3bab0919e500}, !- Handle
  Default Surface Constructions 225,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a2087885-d1da-4e2c-91c5-07a4939bf819}, !- Handle
  Default Sub Surface Constructions 149,  !- Name
  {aa711873-e97d-4016-9814-ada302dcd7a7}, !- Fixed Window Construction Name
  {aa711873-e97d-4016-9814-ada302dcd7a7}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e9bb39f6-9875-4941-8b14-e306c2c32636}, !- Handle
  Default Sub Surface Constructions 150,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {50352fb3-27dd-4580-b9ca-adda2afde4f7}, !- Handle
  DOE Ref Pre-1980 - CZ4b - Attic,        !- Name
  {dc1faf70-25dc-4b24-8e54-b62eebe7438a}, !- Default Exterior Surface Constructions Name
  {cd217f6f-92e2-4a2b-b43c-15cefd938777}, !- Default Interior Surface Constructions Name
  {cfcc208b-1229-48c7-abbc-c49f912a111b}, !- Default Ground Contact Surface Constructions Name
  {16189b09-849f-4762-acc1-ba380e1f4d4f}, !- Default Exterior SubSurface Constructions Name
  {ca686b60-9be1-4618-aa25-35eea036add4}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {dc1faf70-25dc-4b24-8e54-b62eebe7438a}, !- Handle
  Default Surface Constructions 226,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cd217f6f-92e2-4a2b-b43c-15cefd938777}, !- Handle
  Default Surface Constructions 227,      !- Name
  {43e5009d-e106-4920-bafb-6b75cec8b26c}, !- Floor Construction Name
  {43e5009d-e106-4920-bafb-6b75cec8b26c}, !- Wall Construction Name
  {43e5009d-e106-4920-bafb-6b75cec8b26c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cfcc208b-1229-48c7-abbc-c49f912a111b}, !- Handle
  Default Surface Constructions 228,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {16189b09-849f-4762-acc1-ba380e1f4d4f}, !- Handle
  Default Sub Surface Constructions 151,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ca686b60-9be1-4618-aa25-35eea036add4}, !- Handle
  Default Sub Surface Constructions 152,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {72820c47-826c-4a1c-9bee-a4da90a7e577}, !- Handle
  DOE Ref Pre-1980 - CZ4c - LrgHotel,     !- Name
  {c87dab5a-73bf-4aca-b0f2-ed103d609dcd}, !- Default Exterior Surface Constructions Name
  {85049a2e-3229-4bba-92da-6e0dddf320c6}, !- Default Interior Surface Constructions Name
  {ab28b509-c4c1-4953-a7af-f68d067d256f}, !- Default Ground Contact Surface Constructions Name
  {34dc5d13-1e9d-4fcb-b9e7-4295eac48e36}, !- Default Exterior SubSurface Constructions Name
  {b59db3bf-ab3c-4d21-8139-319138a7767f}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c87dab5a-73bf-4aca-b0f2-ed103d609dcd}, !- Handle
  Default Surface Constructions 229,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {fdec724d-f503-4bf0-9a2e-dd6210f7129b}, !- Wall Construction Name
  {bedfe339-332b-4d15-9bc4-52d66b0e4426}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {85049a2e-3229-4bba-92da-6e0dddf320c6}, !- Handle
  Default Surface Constructions 230,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ab28b509-c4c1-4953-a7af-f68d067d256f}, !- Handle
  Default Surface Constructions 231,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {34dc5d13-1e9d-4fcb-b9e7-4295eac48e36}, !- Handle
  Default Sub Surface Constructions 153,  !- Name
  {aa711873-e97d-4016-9814-ada302dcd7a7}, !- Fixed Window Construction Name
  {aa711873-e97d-4016-9814-ada302dcd7a7}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b59db3bf-ab3c-4d21-8139-319138a7767f}, !- Handle
  Default Sub Surface Constructions 154,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b6357173-a784-4cbc-b39b-38c79afcd06a}, !- Handle
  DOE Ref Pre-1980 - CZ4c - Attic,        !- Name
  {9c177842-1650-4910-b7c6-6b79d300ab40}, !- Default Exterior Surface Constructions Name
  {8cf97259-9986-482e-8ea2-55af88baf77a}, !- Default Interior Surface Constructions Name
  {bb57d5f7-4fd7-4bee-b125-fb7e30d1a389}, !- Default Ground Contact Surface Constructions Name
  {4d085544-d5ba-409d-8a29-c3e9b02b9318}, !- Default Exterior SubSurface Constructions Name
  {3e44cf0c-5186-4887-9d72-8ab430f7000b}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9c177842-1650-4910-b7c6-6b79d300ab40}, !- Handle
  Default Surface Constructions 232,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8cf97259-9986-482e-8ea2-55af88baf77a}, !- Handle
  Default Surface Constructions 233,      !- Name
  {a2358630-593f-4a7a-b4c0-91b02b9a8ad6}, !- Floor Construction Name
  {a2358630-593f-4a7a-b4c0-91b02b9a8ad6}, !- Wall Construction Name
  {a2358630-593f-4a7a-b4c0-91b02b9a8ad6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bb57d5f7-4fd7-4bee-b125-fb7e30d1a389}, !- Handle
  Default Surface Constructions 234,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4d085544-d5ba-409d-8a29-c3e9b02b9318}, !- Handle
  Default Sub Surface Constructions 155,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3e44cf0c-5186-4887-9d72-8ab430f7000b}, !- Handle
  Default Sub Surface Constructions 156,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1bb543ef-5dc1-4371-be38-163cf3673675}, !- Handle
  DOE Ref Pre-1980 - CZ5a - LrgHotel,     !- Name
  {5c2ddf93-5fd5-4ce8-8d3d-469a3d0be3d1}, !- Default Exterior Surface Constructions Name
  {e4506db5-414d-44c0-bc54-e8f41b63622b}, !- Default Interior Surface Constructions Name
  {d4ada578-07ca-4a37-8ca7-e3de7775c92e}, !- Default Ground Contact Surface Constructions Name
  {910f869a-e147-4a2f-8111-894227f8d133}, !- Default Exterior SubSurface Constructions Name
  {1c96b857-2256-481c-9a55-1c7879fcb517}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5c2ddf93-5fd5-4ce8-8d3d-469a3d0be3d1}, !- Handle
  Default Surface Constructions 235,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {d605a9f7-4f08-4acb-b444-a77e2e133162}, !- Wall Construction Name
  {deaf98a4-8aed-435c-ac88-4d43ff739598}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e4506db5-414d-44c0-bc54-e8f41b63622b}, !- Handle
  Default Surface Constructions 236,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d4ada578-07ca-4a37-8ca7-e3de7775c92e}, !- Handle
  Default Surface Constructions 237,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {910f869a-e147-4a2f-8111-894227f8d133}, !- Handle
  Default Sub Surface Constructions 157,  !- Name
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Fixed Window Construction Name
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1c96b857-2256-481c-9a55-1c7879fcb517}, !- Handle
  Default Sub Surface Constructions 158,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d1e3beba-a1ae-4468-b029-289197540936}, !- Handle
  DOE Ref Pre-1980 - CZ5a - Attic,        !- Name
  {9caa40b4-cfe7-4c96-b56e-01e5a6162427}, !- Default Exterior Surface Constructions Name
  {afe7b854-a509-4836-94d2-8fd9f2ee304e}, !- Default Interior Surface Constructions Name
  {9816d987-239b-4731-91c3-89d5d13ecb97}, !- Default Ground Contact Surface Constructions Name
  {9d0983fa-4da3-416f-9017-aa24456694cd}, !- Default Exterior SubSurface Constructions Name
  {bd4b7102-8648-4b2d-aab9-7549414a570f}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9caa40b4-cfe7-4c96-b56e-01e5a6162427}, !- Handle
  Default Surface Constructions 238,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {afe7b854-a509-4836-94d2-8fd9f2ee304e}, !- Handle
  Default Surface Constructions 239,      !- Name
  {ad534469-9153-48d9-ab27-ea7e3d13f463}, !- Floor Construction Name
  {ad534469-9153-48d9-ab27-ea7e3d13f463}, !- Wall Construction Name
  {ad534469-9153-48d9-ab27-ea7e3d13f463}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9816d987-239b-4731-91c3-89d5d13ecb97}, !- Handle
  Default Surface Constructions 240,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9d0983fa-4da3-416f-9017-aa24456694cd}, !- Handle
  Default Sub Surface Constructions 159,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {bd4b7102-8648-4b2d-aab9-7549414a570f}, !- Handle
  Default Sub Surface Constructions 160,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ff3d2a88-3163-49d9-911a-5bdbfecd5e93}, !- Handle
  DOE Ref Pre-1980 - CZ5b - LrgHotel,     !- Name
  {3b401a40-1b41-4de7-9063-54663095bfd7}, !- Default Exterior Surface Constructions Name
  {dd42c86d-96e8-4c24-b3ac-fae1e0e743e0}, !- Default Interior Surface Constructions Name
  {7987d0f9-b3ae-4b8f-97c5-423837f829d6}, !- Default Ground Contact Surface Constructions Name
  {6bdf5360-e2f2-48db-9ec4-5e7169c84541}, !- Default Exterior SubSurface Constructions Name
  {cf57e4a8-9160-497b-9299-5675ff1a636c}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3b401a40-1b41-4de7-9063-54663095bfd7}, !- Handle
  Default Surface Constructions 241,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {0b56f374-e48a-4441-81cc-cd55ea1872d4}, !- Wall Construction Name
  {7b7e4757-8ba5-4216-a189-794d6d53a8eb}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dd42c86d-96e8-4c24-b3ac-fae1e0e743e0}, !- Handle
  Default Surface Constructions 242,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7987d0f9-b3ae-4b8f-97c5-423837f829d6}, !- Handle
  Default Surface Constructions 243,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6bdf5360-e2f2-48db-9ec4-5e7169c84541}, !- Handle
  Default Sub Surface Constructions 161,  !- Name
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Fixed Window Construction Name
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cf57e4a8-9160-497b-9299-5675ff1a636c}, !- Handle
  Default Sub Surface Constructions 162,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {9e51ed9e-0143-4fd3-8f46-404c5bdc267a}, !- Handle
  DOE Ref Pre-1980 - CZ5b - Attic,        !- Name
  {d34e5cd1-11b3-4985-a348-a5ac87dccc7f}, !- Default Exterior Surface Constructions Name
  {5de66fc1-2f02-40aa-ad6d-51e5fc7ac204}, !- Default Interior Surface Constructions Name
  {ac3d1cbf-6132-48aa-838f-b67d26c4a075}, !- Default Ground Contact Surface Constructions Name
  {5a9a597d-a23d-48be-826a-52fdd52f9875}, !- Default Exterior SubSurface Constructions Name
  {7ebdfc66-83d1-44e9-9ca8-1fd2b8c926b4}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d34e5cd1-11b3-4985-a348-a5ac87dccc7f}, !- Handle
  Default Surface Constructions 244,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5de66fc1-2f02-40aa-ad6d-51e5fc7ac204}, !- Handle
  Default Surface Constructions 245,      !- Name
  {77b95559-c437-4c5d-a195-49ece14479c2}, !- Floor Construction Name
  {77b95559-c437-4c5d-a195-49ece14479c2}, !- Wall Construction Name
  {77b95559-c437-4c5d-a195-49ece14479c2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ac3d1cbf-6132-48aa-838f-b67d26c4a075}, !- Handle
  Default Surface Constructions 246,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5a9a597d-a23d-48be-826a-52fdd52f9875}, !- Handle
  Default Sub Surface Constructions 163,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7ebdfc66-83d1-44e9-9ca8-1fd2b8c926b4}, !- Handle
  Default Sub Surface Constructions 164,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f3f48a1d-3b22-43c9-ba4a-2d1d83678e95}, !- Handle
  DOE Ref Pre-1980 - CZ6 - LrgHotel,      !- Name
  {13c70673-8cf0-4ab1-8739-9783888177f2}, !- Default Exterior Surface Constructions Name
  {4bfb6d32-f0b4-4c6a-b58a-edf1cff4fad5}, !- Default Interior Surface Constructions Name
  {451b2f9a-482a-491e-ae49-1bce1bc719e6}, !- Default Ground Contact Surface Constructions Name
  {45ec323d-3ada-4502-af52-9e49d3a557b0}, !- Default Exterior SubSurface Constructions Name
  {8bec2086-776e-411c-b771-20794a8b445f}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {13c70673-8cf0-4ab1-8739-9783888177f2}, !- Handle
  Default Surface Constructions 247,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {bc07ff05-e178-49d1-8b18-d6a98ddcc023}, !- Wall Construction Name
  {0356ec8b-b2cf-4ce4-be87-aeaad107f9e5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4bfb6d32-f0b4-4c6a-b58a-edf1cff4fad5}, !- Handle
  Default Surface Constructions 248,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {451b2f9a-482a-491e-ae49-1bce1bc719e6}, !- Handle
  Default Surface Constructions 249,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {45ec323d-3ada-4502-af52-9e49d3a557b0}, !- Handle
  Default Sub Surface Constructions 165,  !- Name
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Fixed Window Construction Name
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8bec2086-776e-411c-b771-20794a8b445f}, !- Handle
  Default Sub Surface Constructions 166,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a5064e08-8974-4502-95d1-ab2c1df77706}, !- Handle
  DOE Ref Pre-1980 - CZ6 - Attic,         !- Name
  {b0518bdc-cae2-4009-9d1a-38d7f8c358d3}, !- Default Exterior Surface Constructions Name
  {6d950cf4-1259-450f-9217-18f24af37ffc}, !- Default Interior Surface Constructions Name
  {e70ae1d1-a808-4789-9870-b9ef58c7c7d4}, !- Default Ground Contact Surface Constructions Name
  {f133ad06-2a39-4c43-baaa-72eccaeb144e}, !- Default Exterior SubSurface Constructions Name
  {095aae8c-1047-4b29-aa8b-14ffcb37b30b}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b0518bdc-cae2-4009-9d1a-38d7f8c358d3}, !- Handle
  Default Surface Constructions 250,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6d950cf4-1259-450f-9217-18f24af37ffc}, !- Handle
  Default Surface Constructions 251,      !- Name
  {8ad05222-0000-4bc1-8cb6-621e03400590}, !- Floor Construction Name
  {8ad05222-0000-4bc1-8cb6-621e03400590}, !- Wall Construction Name
  {8ad05222-0000-4bc1-8cb6-621e03400590}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e70ae1d1-a808-4789-9870-b9ef58c7c7d4}, !- Handle
  Default Surface Constructions 252,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f133ad06-2a39-4c43-baaa-72eccaeb144e}, !- Handle
  Default Sub Surface Constructions 167,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {095aae8c-1047-4b29-aa8b-14ffcb37b30b}, !- Handle
  Default Sub Surface Constructions 168,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {234a51a6-dd50-4edd-a63e-6decc610e7cb}, !- Handle
  DOE Ref Pre-1980 - CZ7 - LrgHotel,      !- Name
  {bda7f09a-43c6-4346-94f2-2f46442adb0d}, !- Default Exterior Surface Constructions Name
  {9d7998b1-3e93-4dc5-95e4-d5e033a09758}, !- Default Interior Surface Constructions Name
  {ce038ac9-4ca5-4ebe-89a6-e120b9fb6d7f}, !- Default Ground Contact Surface Constructions Name
  {605f9c65-d19b-44b0-a9f5-dcf95530ff9c}, !- Default Exterior SubSurface Constructions Name
  {ab23c26c-6ad3-4440-a3cd-f8408eea037d}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {bda7f09a-43c6-4346-94f2-2f46442adb0d}, !- Handle
  Default Surface Constructions 253,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {a9ab1a27-e8f9-497b-b255-8fff7745822b}, !- Wall Construction Name
  {656f2485-add0-477d-b125-5036804593b5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9d7998b1-3e93-4dc5-95e4-d5e033a09758}, !- Handle
  Default Surface Constructions 254,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ce038ac9-4ca5-4ebe-89a6-e120b9fb6d7f}, !- Handle
  Default Surface Constructions 255,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {605f9c65-d19b-44b0-a9f5-dcf95530ff9c}, !- Handle
  Default Sub Surface Constructions 169,  !- Name
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Fixed Window Construction Name
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ab23c26c-6ad3-4440-a3cd-f8408eea037d}, !- Handle
  Default Sub Surface Constructions 170,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {10d363cd-d10f-4a32-a051-1f36ef03ce14}, !- Handle
  DOE Ref Pre-1980 - CZ7 - Attic,         !- Name
  {81a4b404-7f1e-46d6-91db-17714afa929b}, !- Default Exterior Surface Constructions Name
  {5f870480-5b92-4068-a10a-84d2b53e4b9c}, !- Default Interior Surface Constructions Name
  {d5cba3b2-d5d1-4322-8198-dbdd86acf63b}, !- Default Ground Contact Surface Constructions Name
  {6875ab27-4d56-43d9-bf91-1790907e6e8a}, !- Default Exterior SubSurface Constructions Name
  {c9150f73-8e96-4b98-b583-d866ac8290f9}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {81a4b404-7f1e-46d6-91db-17714afa929b}, !- Handle
  Default Surface Constructions 256,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5f870480-5b92-4068-a10a-84d2b53e4b9c}, !- Handle
  Default Surface Constructions 257,      !- Name
  {3c868ddd-8a62-40b2-97fe-db32952c94ae}, !- Floor Construction Name
  {3c868ddd-8a62-40b2-97fe-db32952c94ae}, !- Wall Construction Name
  {3c868ddd-8a62-40b2-97fe-db32952c94ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d5cba3b2-d5d1-4322-8198-dbdd86acf63b}, !- Handle
  Default Surface Constructions 258,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6875ab27-4d56-43d9-bf91-1790907e6e8a}, !- Handle
  Default Sub Surface Constructions 171,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c9150f73-8e96-4b98-b583-d866ac8290f9}, !- Handle
  Default Sub Surface Constructions 172,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {8c63ec85-743e-4381-b5b6-ee7a61514a56}, !- Handle
  DOE Ref Pre-1980 - CZ8 - LrgHotel,      !- Name
  {ec803cca-f75c-4c56-9ad5-fb3e6b006b72}, !- Default Exterior Surface Constructions Name
  {859604db-f163-48c5-8ee6-1986571a4ae3}, !- Default Interior Surface Constructions Name
  {ddbfd6fe-8514-4a62-adb8-54968df82e6d}, !- Default Ground Contact Surface Constructions Name
  {e47888e8-3c4a-4940-b5ec-ab852a87d426}, !- Default Exterior SubSurface Constructions Name
  {a6cfd702-c0af-448a-b67e-39406c4fec28}, !- Default Interior SubSurface Constructions Name
  {47679e16-3848-46e4-8424-d04030b86a71}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {ec803cca-f75c-4c56-9ad5-fb3e6b006b72}, !- Handle
  Default Surface Constructions 259,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {c5c2d8f7-ccd8-417c-a96d-018f0ec7b7ce}, !- Wall Construction Name
  {acdfb070-7e50-4ca1-9cf8-fe0973f1a3c1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {859604db-f163-48c5-8ee6-1986571a4ae3}, !- Handle
  Default Surface Constructions 260,      !- Name
  {f6aaf670-31c6-468b-8c4f-758d891a4c5c}, !- Floor Construction Name
  {798ddc40-65ac-459b-b46e-ecb2e49ef7b5}, !- Wall Construction Name
  {78380650-9659-4477-ada4-f0e40f031efc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ddbfd6fe-8514-4a62-adb8-54968df82e6d}, !- Handle
  Default Surface Constructions 261,      !- Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Floor Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}, !- Wall Construction Name
  {7f377068-adf7-40bb-9be1-40907f4037ca}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e47888e8-3c4a-4940-b5ec-ab852a87d426}, !- Handle
  Default Sub Surface Constructions 173,  !- Name
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Fixed Window Construction Name
  {705554af-50b2-417b-b95c-05402c137eb7}, !- Operable Window Construction Name
  {4584ab04-b4ad-40e9-9f36-d01bc3b73d61}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Tubular Daylight Dome Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a6cfd702-c0af-448a-b67e-39406c4fec28}, !- Handle
  Default Sub Surface Constructions 174,  !- Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Fixed Window Construction Name
  {6b581009-4cfe-49ec-8e00-a151c4800d7f}, !- Operable Window Construction Name
  {287a7ae7-578d-4ce1-95e5-642618050623}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {574b1ba1-6b5b-4704-ada7-19c3c296bd46}, !- Handle
  DOE Ref Pre-1980 - CZ8 - Attic,         !- Name
  {246113b5-1e03-4f30-ba26-90fd4103abe5}, !- Default Exterior Surface Constructions Name
  {f9921580-bd3e-43dc-8cd1-3ef794322636}, !- Default Interior Surface Constructions Name
  {8159bf26-db5a-48f1-8e00-3480b7964bc9}, !- Default Ground Contact Surface Constructions Name
  {10263e60-50fb-48d6-ac8d-ff2aff7e5c18}, !- Default Exterior SubSurface Constructions Name
  {98ab0d10-dfe9-4eb5-a823-0f7b22e246b9}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {246113b5-1e03-4f30-ba26-90fd4103abe5}, !- Handle
  Default Surface Constructions 262,      !- Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Floor Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}, !- Wall Construction Name
  {0c9b095e-0371-42c3-a7a9-ea7c8a4c303d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f9921580-bd3e-43dc-8cd1-3ef794322636}, !- Handle
  Default Surface Constructions 263,      !- Name
  {3886e514-7de2-4a95-b510-c396b0d541a5}, !- Floor Construction Name
  {3886e514-7de2-4a95-b510-c396b0d541a5}, !- Wall Construction Name
  {3886e514-7de2-4a95-b510-c396b0d541a5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8159bf26-db5a-48f1-8e00-3480b7964bc9}, !- Handle
  Default Surface Constructions 264,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {10263e60-50fb-48d6-ac8d-ff2aff7e5c18}, !- Handle
  Default Sub Surface Constructions 175,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {98ab0d10-dfe9-4eb5-a823-0f7b22e246b9}, !- Handle
  Default Sub Surface Constructions 176,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material:AirWall,
  {774f658e-b687-4df9-a3bf-7f5a03437b11}, !- Handle
  Air Wall Material;                      !- Name

OS:Construction,
  {288cd78c-557f-423a-965b-cc4c53ed89c9}, !- Handle
  Air Wall,                               !- Name
  {faa5f967-3023-4272-9915-fe75da14c5f3}, !- Surface Rendering Name
  {774f658e-b687-4df9-a3bf-7f5a03437b11}; !- Layer 1

OS:Facility,
  {81a267f6-f966-46d4-a6c2-13f52dceb7af}; !- Handle

OS:Rendering:Color,
  {559b5154-b9c2-4e1e-9480-0647d6c2d407}, !- Handle
  Rendering Color 71,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {954f3620-4cc6-4036-b01e-619c032143a4}, !- Handle
  Rendering Color 72,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b02013a8-24af-403d-9e52-8981f1666d33}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac87e408-8833-4e8a-b7c9-d7f1b9d97732}, !- Handle
  Rendering Color 74,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d96f18b9-60a9-4377-a417-0a01fb88cbd0}, !- Handle
  Rendering Color 75,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {01545fa8-3409-4daf-984e-4f2e64439532}, !- Handle
  Rendering Color 76,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2023a306-6a53-4034-a0e5-15cb621c83df}, !- Handle
  Rendering Color 77,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e82e5333-0f5f-4b09-9ce5-e2d28c7e8d64}, !- Handle
  Rendering Color 78,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8708cb78-2f7e-444f-962f-f39eb24266c1}, !- Handle
  Rendering Color 79,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0223d9c3-8f33-427e-963d-b92b39d4db9b}, !- Handle
  Rendering Color 80,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c52b3e6-c918-4bd0-b699-a3416f2cb132}, !- Handle
  Rendering Color 81,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {935be891-0e46-4014-9457-b1b47f635fec}, !- Handle
  Rendering Color 82,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14e46cbe-f357-4d87-8c74-5db87f1fa2c0}, !- Handle
  Rendering Color 83,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d152fe49-f04a-413f-b67f-187939794c51}, !- Handle
  Rendering Color 84,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {74d8c1e0-22fe-45bf-a8d0-4c47ab98d138}, !- Handle
  Rendering Color 85,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5147f0d4-0623-4bc2-a5b5-edf246656bb6}, !- Handle
  Rendering Color 86,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f549279d-9a86-40b0-9dbe-3155a60d09e9}, !- Handle
  Rendering Color 87,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1e9ec60-e616-4314-abb2-1b61412382fd}, !- Handle
  Rendering Color 88,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d3bb00fb-0bc9-4ca9-8747-9c83eef96aa9}, !- Handle
  Rendering Color 89,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3142eaed-fa01-4bcf-a581-0d6c543ac72c}, !- Handle
  Rendering Color 90,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9813e65-9263-4c8d-8e90-0c4ff6bf3ab8}, !- Handle
  Rendering Color 91,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67f5dacc-440f-4590-8a9a-9663f39150a8}, !- Handle
  Rendering Color 92,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2da6f5a4-e764-4714-9030-cf45c7a9de25}, !- Handle
  Rendering Color 93,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f412dda1-1020-4c61-9395-7b280584d32d}, !- Handle
  Rendering Color 94,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2c0aa62-f37c-494b-bf9b-e2f392d2ae31}, !- Handle
  Rendering Color 95,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ac689dc-372f-4b53-bc51-8ac4204abfe0}, !- Handle
  Rendering Color 96,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {491da962-cea5-4f46-b89a-3bed610c60ab}, !- Handle
  Rendering Color 97,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53ae9e02-da4a-41b5-a6db-46a427a38557}, !- Handle
  Rendering Color 98,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d0a45768-dd95-4b11-ae75-b87d50c3f010}, !- Handle
  Rendering Color 99,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b378372-6e4c-475f-b856-7d6ce171d2ef}, !- Handle
  Rendering Color 100,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b4176d8-1baa-492c-8c0a-216011eea286}, !- Handle
  Rendering Color 101,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a4bd8db-8407-48e6-b439-3e364d8fd802}, !- Handle
  Rendering Color 102,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4aa6a84-b952-4ba5-8645-18a59797a1fd}, !- Handle
  Rendering Color 103,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86a09cf0-bf49-4ff5-8cf5-6820da43a608}, !- Handle
  Rendering Color 104,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {910a12f0-1d5e-4252-be59-e35713f20d63}, !- Handle
  Rendering Color 105,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9319f869-02b5-403c-a3af-c3a37ca001c9}, !- Handle
  Rendering Color 106,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6f3de98-1038-4833-8b1d-b5d99cf3a621}, !- Handle
  Rendering Color 107,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f8240477-8001-4601-9798-fdd07c5ec15f}, !- Handle
  Rendering Color 108,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {349ed1ad-c6dc-4376-a49e-5d8a56a3f5f2}, !- Handle
  Rendering Color 109,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7f91229-91a7-409a-8274-22c43f11fe33}, !- Handle
  Rendering Color 110,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6d05380b-c936-4342-8478-6a21da690449}, !- Handle
  Rendering Color 111,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80579d75-8652-46fb-86fd-cc45a6e8996f}, !- Handle
  Rendering Color 112,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f30f0bc8-9197-410d-b00b-1fd925b46ddb}, !- Handle
  Rendering Color 113,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1636c8fa-b1d7-4195-a401-0d9ac6826ce8}, !- Handle
  Rendering Color 114,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f0ad43b-f769-4c29-be22-d2efc36cb52c}, !- Handle
  Rendering Color 115,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3513d623-57b3-4607-a2fc-5267409c9a61}, !- Handle
  Rendering Color 116,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4caea492-38c9-47bb-9d0a-9f1baf5fe8be}, !- Handle
  Rendering Color 117,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f63a0bc-27db-4a38-98db-c171fcf916e6}, !- Handle
  Rendering Color 118,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {428140df-03df-4434-aa94-a963526c7838}, !- Handle
  Rendering Color 119,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {183a2481-a213-4af0-8c08-464f07c81a5a}, !- Handle
  Rendering Color 120,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28a48c97-cb0f-4ca5-b1d9-65f002480ac7}, !- Handle
  Rendering Color 121,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {93ee4505-fa6a-4d8e-a736-dd9a50bf2fd1}, !- Handle
  Rendering Color 122,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {502295bc-3119-462d-8569-0df37c0130b8}, !- Handle
  Rendering Color 123,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ba910ea4-be86-4082-9dde-7fb3347bf0db}, !- Handle
  Rendering Color 124,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f734f4a9-141c-41a3-8c7b-dc1f922cb6df}, !- Handle
  Rendering Color 125,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {50c58455-546b-4159-99ad-4b3eb4387833}, !- Handle
  Rendering Color 126,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aca74cb3-7456-46f4-b78f-1b7535d2a1cb}, !- Handle
  Rendering Color 127,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b51473b0-780c-42e7-8801-cc7af56ea124}, !- Handle
  Rendering Color 128,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7aea64a5-037a-4431-b272-3b7b3efbbb10}, !- Handle
  Rendering Color 129,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d25fdb0-f056-40df-a382-ce3f7bf2e121}, !- Handle
  Rendering Color 130,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95cf6a77-0d64-4448-bac9-1c37ef104ceb}, !- Handle
  Rendering Color 131,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5bda8204-90ba-41f7-a594-adabbf8afd6d}, !- Handle
  Rendering Color 132,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {154fb34d-d8d7-4abb-a306-9776aece9cf9}, !- Handle
  Rendering Color 133,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {334c5598-0459-44b7-ae83-3a09fdc38c90}, !- Handle
  Rendering Color 134,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7409ea3e-9436-4456-a7e5-9a5af3488571}, !- Handle
  Rendering Color 135,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90323940-6ca4-4c95-8545-f511b1115f64}, !- Handle
  Rendering Color 136,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64aae2b2-7269-4466-a768-ff93bdb9e638}, !- Handle
  Rendering Color 137,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3cc8e68d-d1f6-434d-8b71-f0d281150566}, !- Handle
  Rendering Color 138,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6ca41cb-6265-4939-b226-e5a3c90d6002}, !- Handle
  Rendering Color 139,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {652b350b-2f1f-454e-a713-f2b8014ce496}, !- Handle
  Rendering Color 140,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f04a7834-a01a-4274-84ed-0bd7161c75da}, !- Handle
  Rendering Color 141,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7bcbc216-15f4-470f-a03a-f7b2aeb46848}, !- Handle
  Rendering Color 142,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {081f07db-d0fc-47da-967e-46d77f7ab959}, !- Handle
  Rendering Color 143,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3568801-fe20-4888-98ce-15b1899cb993}, !- Handle
  Rendering Color 144,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ced0c92-8b4b-4f79-931f-e50b5c630ebe}, !- Handle
  Rendering Color 145,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {062dac0f-3e3d-42fc-aaf6-ae60da59bbc0}, !- Handle
  Rendering Color 146,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de1eb514-b564-4f6b-b70f-64e24433f030}, !- Handle
  Rendering Color 147,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e853c1a-8957-4c2a-87be-b23db7b008a8}, !- Handle
  Rendering Color 148,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d0d5a238-5e21-4406-8112-82aa957b2c36}, !- Handle
  Rendering Color 149,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f9778c2-a0d5-45d0-be90-bfb86fd731eb}, !- Handle
  Rendering Color 150,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b156686-bdd0-477d-a78e-9245efa13a0b}, !- Handle
  Rendering Color 151,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb5c5b87-b18d-405b-9397-671a880c27da}, !- Handle
  Rendering Color 152,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7c438227-98fc-4e75-b972-be0e83ea4467}, !- Handle
  Rendering Color 153,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0eee9eed-09fc-4a02-92cf-2d34462548fa}, !- Handle
  Rendering Color 154,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3ed08e01-2144-4f59-b422-ddd9c51af1de}, !- Handle
  Rendering Color 155,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {41900131-5991-4973-9994-95fa05cfabb8}, !- Handle
  Rendering Color 156,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {97fb96b7-38b9-43e4-9d2c-c2b60f6c606a}, !- Handle
  Rendering Color 157,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a960f98b-85c4-492d-969c-e50a1cc2cce5}, !- Handle
  Rendering Color 158,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d652f1e-6493-4375-acb3-cd85a199194a}, !- Handle
  Rendering Color 159,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1c77a69-b65e-4393-8f5a-0070c1534427}, !- Handle
  Rendering Color 160,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99ebf037-dd3a-47c7-9e6a-ec526a71dec2}, !- Handle
  Rendering Color 161,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {763ea913-cea3-4567-89b5-8b971a6bffab}, !- Handle
  Rendering Color 162,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6254aa28-9fd7-4e7d-8186-32e1e2eb3c8e}, !- Handle
  Rendering Color 163,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66e0cdce-03ef-4f6b-8b42-1edd624ef07b}, !- Handle
  Rendering Color 164,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a497fd04-39a9-4ba6-b1dd-66c34ee607d3}, !- Handle
  Rendering Color 165,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb703f91-2299-45ec-a189-87bbde8f5b29}, !- Handle
  Rendering Color 166,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {775e8a73-8fbe-40aa-a289-ed9c6dedb8e2}, !- Handle
  Rendering Color 167,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e725500-582a-43d5-8d5a-b86808942967}, !- Handle
  Rendering Color 168,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c74d05f-0158-4c08-8a49-d3d1d9052dfd}, !- Handle
  Rendering Color 169,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92f3c73c-65af-423a-8d9d-a0024e2d0a88}, !- Handle
  Rendering Color 170,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71ed0f21-1ec5-4c89-912c-9823c843a428}, !- Handle
  Rendering Color 171,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {237b82ff-0b08-4cbd-9292-07bffb680d7d}, !- Handle
  Rendering Color 172,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7c7d29c-e1ac-45fa-9d8e-c0b3aa055823}, !- Handle
  Rendering Color 173,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {397d4075-5bc5-4d62-9490-841f1e92b06f}, !- Handle
  Rendering Color 174,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68de3d5f-fcde-41af-aad4-cb967fa86963}, !- Handle
  Rendering Color 175,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68b6ce88-4761-4800-a702-67bafd00bab9}, !- Handle
  Rendering Color 176,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0824e151-03b7-482f-9f18-2217e2a91fae}, !- Handle
  Rendering Color 177,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {163f6117-1332-4278-a604-ca59257ce8c9}, !- Handle
  Rendering Color 178,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {566d21d6-172e-4403-a4bd-4ad2b9231bba}, !- Handle
  Rendering Color 179,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3559b05e-544f-4571-9557-e052a73794ab}, !- Handle
  Rendering Color 180,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59121083-26c8-4cd3-bbb6-132e95b10572}, !- Handle
  Rendering Color 181,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {890f1131-ca49-4c07-b96c-36d6626bbd0e}, !- Handle
  Rendering Color 182,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7b0cb950-c4f0-4d80-913a-5e8a9fad5c04}, !- Handle
  Rendering Color 183,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f70230df-a88a-45ed-a9fe-24e304b69707}, !- Handle
  Rendering Color 184,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00ed27a9-3b88-4ed9-b600-463bb38e8e22}, !- Handle
  Rendering Color 185,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8463de7f-f3d1-4764-b012-92a343a6898b}, !- Handle
  Rendering Color 186,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {94927d44-85c1-41ac-8af4-4d9009fa7b18}, !- Handle
  Rendering Color 187,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {216807f6-49a7-4f16-95e6-f258e2d24d23}, !- Handle
  Rendering Color 188,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7de056a2-99c3-41b5-8f32-74816f3510da}, !- Handle
  Rendering Color 189,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {84d2f9f6-2917-4ed7-8f52-cbd3b629ac97}, !- Handle
  Rendering Color 190,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2ee9717-c7d0-4eea-8007-5a86017f166b}, !- Handle
  Rendering Color 191,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b006f821-acc8-4ec5-a02f-66f37f164532}, !- Handle
  Rendering Color 192,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62468012-9da7-46a4-93b1-14261fe4b6c6}, !- Handle
  Rendering Color 193,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b8e1b37-8f45-4719-913a-9f81f53d2ba8}, !- Handle
  Rendering Color 194,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67f234ef-21f1-4506-a335-b5ca65e3654b}, !- Handle
  Rendering Color 195,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {499dcd21-6c98-4f3d-8f47-4572177dc28e}, !- Handle
  Rendering Color 196,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75003c7e-e405-4a96-94cb-2906e9d7a13a}, !- Handle
  Rendering Color 197,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1203d6f7-9d21-4611-aca7-d7ece4064c77}, !- Handle
  Rendering Color 198,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cab50575-4505-461f-afa7-444907feec1f}, !- Handle
  Rendering Color 199,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1807434d-08ac-499e-aece-cac3edbd2d26}, !- Handle
  Rendering Color 200,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee21ba1a-c237-458b-88f5-7cf840fc062d}, !- Handle
  Rendering Color 201,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c598dff8-e0d4-483e-aeac-afc541f6a6ee}, !- Handle
  Rendering Color 202,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7e63e0a-78b8-46ba-8f95-d4b3f878b0ff}, !- Handle
  Rendering Color 203,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {57681028-c445-4788-9db0-38314bcc2e0e}, !- Handle
  Rendering Color 204,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f54b18d-37f6-4d6a-9b54-7a766e7b7284}, !- Handle
  Rendering Color 205,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c2fd12b0-a6c4-4660-b729-07af12a7f5d8}, !- Handle
  Rendering Color 206,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e65deff-2dc8-4efc-a805-d19470fab0e3}, !- Handle
  Rendering Color 207,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46930a74-f672-4ed0-879e-cf3e8a8408e4}, !- Handle
  Rendering Color 208,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e90657b-d16e-4576-8191-ab157d0cc767}, !- Handle
  Rendering Color 209,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1875f46b-1fa6-4e2e-abcd-617812d5382b}, !- Handle
  Rendering Color 210,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec23159e-fa15-4b3e-9348-9923869550b2}, !- Handle
  Rendering Color 211,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a861d2b1-565f-4f1e-b15f-7abb6ddc54c0}, !- Handle
  Rendering Color 212,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8695f22-d47b-4121-97dd-84f7a2cae8b2}, !- Handle
  Rendering Color 213,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25c1867f-eb7a-4bbc-9910-c2658548fe54}, !- Handle
  Rendering Color 214,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dcc712f4-b657-4b17-8f73-b42b569249fa}, !- Handle
  Rendering Color 215,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df3ffcbd-db45-402e-adaf-01c046b5fa55}, !- Handle
  Rendering Color 216,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {21a517ae-7974-4684-864e-0bb188c36994}, !- Handle
  Rendering Color 217,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8365385b-93f8-4344-bd7a-8064c4bfe706}, !- Handle
  Rendering Color 218,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c3dff42-c3d0-4ec6-a59f-299f7a37c702}, !- Handle
  Rendering Color 219,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90b65341-6879-4d60-b7f4-87ed7a748a00}, !- Handle
  Rendering Color 220,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca90dfae-6f7f-45b1-bee3-87efc81137f7}, !- Handle
  Rendering Color 221,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7fc3c850-8eca-4812-8055-f538a2c9e6e7}, !- Handle
  Rendering Color 222,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45e3826f-137d-426f-9fac-8bd03e484f9a}, !- Handle
  Rendering Color 223,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {158c6c83-6893-47e7-984b-a2d121650d59}, !- Handle
  Rendering Color 224,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6d1f89ec-3842-4f94-9cd9-6f1a5a4440f3}, !- Handle
  Rendering Color 225,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {529edb56-bab9-47db-9c33-f0526046eb78}, !- Handle
  Rendering Color 226,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b8e0e53-123f-423a-9e86-446c0e4b6ef4}, !- Handle
  Rendering Color 227,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {45e27da9-9fde-4198-bed1-62240719cb43}, !- Handle
  Rendering Color 228,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d5c5a07-8068-493a-8501-f58f6bc70801}, !- Handle
  Rendering Color 229,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd6320d6-68b4-40f9-a42b-d9ebeab42e7f}, !- Handle
  Rendering Color 230,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a974fb81-0215-4910-99e1-bee6625b7b2c}, !- Handle
  Rendering Color 231,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ee4fafc-1c27-4e40-9d64-e94c37f2853d}, !- Handle
  Rendering Color 232,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c61c6002-a8af-4d4d-987a-2103f039a5ab}, !- Handle
  Rendering Color 233,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b62c72c2-933b-4993-9639-e28fb508b6fc}, !- Handle
  Rendering Color 234,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e663803f-1dc9-425d-a916-819e5ed17fa4}, !- Handle
  Rendering Color 235,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84170d0d-bfc1-426f-91dc-74bf76857d71}, !- Handle
  Rendering Color 236,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d02c1d0-c2a8-48f1-84c4-6245dcc09c38}, !- Handle
  Rendering Color 237,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {081f71a1-5e77-41db-82a1-6697c4a64644}, !- Handle
  Rendering Color 238,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {77171362-c866-4659-8296-54c791ffd470}, !- Handle
  Rendering Color 239,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e1cdfd50-7b01-4400-b543-e15dab616ed8}, !- Handle
  Rendering Color 240,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08b75426-9549-4652-b58c-88242c7ceb42}, !- Handle
  Rendering Color 241,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af1ece85-e4e8-4aa4-938d-2e8c6ea895dd}, !- Handle
  Rendering Color 242,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5a4f2cc1-c2e4-4afb-bd15-c0ed5d43b3a5}, !- Handle
  Rendering Color 243,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ee93b08-41bd-4fdf-9638-3392811d30f4}, !- Handle
  Rendering Color 244,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {aeac115b-5e60-48dd-a1a1-e84694e5dac8}, !- Handle
  Rendering Color 245,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f5ea45d-e89e-4f6e-a7bf-32f041fa67b0}, !- Handle
  Rendering Color 246,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {630a1182-a961-477a-973e-192b71c963c1}, !- Handle
  Rendering Color 247,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3ff816e-be4c-472f-b3d2-75cc43cab426}, !- Handle
  Rendering Color 248,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d4e9ae81-ee0f-4f2a-a601-3a8a02862cd3}, !- Handle
  Rendering Color 249,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {844e86e2-f5d9-46b2-a1ea-8cd9c362d98c}, !- Handle
  Rendering Color 250,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4322b94-b3cc-42c3-b214-63ecfa3d0342}, !- Handle
  Rendering Color 251,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d106bd4c-9e99-4744-ae16-38f3d052ca7c}, !- Handle
  Rendering Color 252,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2c6b2234-b56b-4246-911c-b0aec1c017bd}, !- Handle
  Rendering Color 253,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3ca00633-0b5a-4369-8431-9b8661b51ef0}, !- Handle
  Rendering Color 254,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9bb1aeb0-d1e0-4796-bb56-76c5c60c15a3}, !- Handle
  Rendering Color 255,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97aa02aa-bd6d-44fc-b6ff-c37c2b3ecd5a}, !- Handle
  Rendering Color 256,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5db2cc85-7429-4150-b36d-63c8b8006e15}, !- Handle
  Rendering Color 257,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ffa7fea8-4344-4c25-aece-6aa3aa916c42}, !- Handle
  Rendering Color 258,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {99234c43-ffe4-428f-b3d2-55ca4d6c873b}, !- Handle
  Rendering Color 259,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eca9b515-9d1d-4859-9039-508f092d04dc}, !- Handle
  Rendering Color 260,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6606386-fbb1-4cc7-8388-e1e8872cfaeb}, !- Handle
  Rendering Color 261,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e550b845-f68a-4517-a298-443fb062978c}, !- Handle
  Rendering Color 262,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8bbf6d7a-e752-4f17-9baa-62acc474601d}, !- Handle
  Rendering Color 263,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {87ad77e4-6801-47b1-b11c-80928f8ea52f}, !- Handle
  Rendering Color 264,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4cfa4d4b-258d-4dbe-9f09-6fc8670c26fa}, !- Handle
  Rendering Color 265,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ba9e044-f312-4c92-aa80-a0232d7500b0}, !- Handle
  Rendering Color 266,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e10a55e6-7657-4c91-b9d4-56ca8bf49e70}, !- Handle
  Rendering Color 267,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dea8fbe5-40e0-453f-a372-3d2b64582234}, !- Handle
  Rendering Color 268,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39c2b3a5-eef6-4975-bc70-ec2eda989ee6}, !- Handle
  Rendering Color 269,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9c2cf35a-1729-490f-b0a0-e7b511ed3903}, !- Handle
  Rendering Color 270,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2295a8c-3926-4aed-87a5-1ad01b66a6a0}, !- Handle
  Rendering Color 271,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1af11b7f-fa3b-47da-9e60-673e7e114ab5}, !- Handle
  Rendering Color 272,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fc711ad4-0e89-4cf0-8365-c1810f6ddd09}, !- Handle
  Rendering Color 273,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {552a4f4b-e75d-44e0-b26a-3776be2eedec}, !- Handle
  Rendering Color 274,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4168a809-a6f0-43a7-b626-c0fdcc8b427a}, !- Handle
  Rendering Color 275,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {af4d3dc4-62ff-4592-8fa1-77811603a9ae}, !- Handle
  Rendering Color 276,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb6ad2b3-9031-4098-a3d5-bcb9d1c22289}, !- Handle
  Rendering Color 277,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0bef53d9-dc8b-4191-b201-2cea64698266}, !- Handle
  Rendering Color 278,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2dd1c25b-099d-4a38-8707-785e5a5b638d}, !- Handle
  Rendering Color 279,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b3c7395-c5da-4f83-acd9-658ab5d3100d}, !- Handle
  Rendering Color 280,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {61253da3-ece3-4010-afcd-7adb4627b7cc}, !- Handle
  Rendering Color 281,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78b71c28-f245-4eb3-a415-b69f01fca3bd}, !- Handle
  Rendering Color 282,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {657b0d71-beba-4b6d-a060-4a1bed0a8b5f}, !- Handle
  Rendering Color 283,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d85f603-cf3d-4044-8461-eb8993df0c31}, !- Handle
  Rendering Color 284,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ace9888d-26cf-44ec-b9f7-45a9cacbd2e1}, !- Handle
  Rendering Color 285,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a295e745-2a4f-45ab-b2c7-bb08d2295e85}, !- Handle
  Rendering Color 286,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ad3b9c1-5b38-4dcf-9d2a-b9a90df13397}, !- Handle
  Rendering Color 287,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9cc0a0f9-c85d-4847-8807-b94a6e9d34a0}, !- Handle
  Rendering Color 288,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d41927f7-0879-4a01-9aeb-521364f4081c}, !- Handle
  Rendering Color 289,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d8c48dc1-3f60-4799-966e-af2d49e00421}, !- Handle
  Rendering Color 290,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e439fa9d-98df-4ba4-b767-e8ba062cfc22}, !- Handle
  Rendering Color 291,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d9a191c-c0e7-432f-a42b-6ba6797faa0d}, !- Handle
  Rendering Color 292,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae95211a-6e33-45c4-8f16-bb4782401014}, !- Handle
  Rendering Color 293,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d7764299-de94-4185-9cde-78f171597853}, !- Handle
  Rendering Color 294,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {faa5e8c2-348d-40aa-92c9-fc4b78e834ea}, !- Handle
  Rendering Color 295,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4584dd5b-3c75-465a-84ab-95e3b59c2bc9}, !- Handle
  Rendering Color 296,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5eaf15f8-eef7-4846-bf4e-9c1f82aa17bb}, !- Handle
  Rendering Color 297,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {46cc4e38-f4a4-4ead-bb59-64f284d262d7}, !- Handle
  Rendering Color 298,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0cc13a7-b6a2-4941-983b-32c78f323824}, !- Handle
  Rendering Color 299,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe03f27a-dde8-4c1d-810a-c1dff5cbd916}, !- Handle
  Rendering Color 300,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {113aacf8-c2e2-45b6-bf82-b4a6c46c372a}, !- Handle
  Rendering Color 301,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea416efb-66f3-4554-a93a-e6e55bae1608}, !- Handle
  Rendering Color 302,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c494db1-2ca0-4904-b3a3-dfe328cffda4}, !- Handle
  Rendering Color 303,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab7098af-46ea-423c-a9b9-fea9e7a6e6ce}, !- Handle
  Rendering Color 304,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff0b6ff4-7502-424c-9075-1374b76df165}, !- Handle
  Rendering Color 305,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5107df9b-9a27-4fb7-8f24-1a50cf8bc13a}, !- Handle
  Rendering Color 306,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72dc672e-24a6-4b7d-a542-ba6dbff7edf0}, !- Handle
  Rendering Color 307,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0972ab75-f3d8-4ba0-9de5-591da7545b67}, !- Handle
  Rendering Color 308,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3a4502f-cfd5-4e33-93e8-3e285d4c89d0}, !- Handle
  Rendering Color 309,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d6e1b83e-aae2-4440-95d9-beb417afa10b}, !- Handle
  Rendering Color 310,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ca1e9624-9a24-4c70-b94d-0cca063dc952}, !- Handle
  Rendering Color 311,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a4bd3587-d049-4eb7-893e-e22656a95e84}, !- Handle
  Rendering Color 312,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5bdd465-9139-4415-98a7-6dfbbefd0a76}, !- Handle
  Rendering Color 313,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c8adadf-292b-44a3-9787-1614ffa258cb}, !- Handle
  Rendering Color 314,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2dce1abf-609b-44bc-959b-377a34e1413c}, !- Handle
  Rendering Color 315,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16d7f739-d8ea-4383-898b-b7845e26adab}, !- Handle
  Rendering Color 316,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d608712b-d2d2-48ec-8436-6c0a0c284848}, !- Handle
  Rendering Color 317,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {64875b80-7e86-4ea0-95a7-c44832e5bacd}, !- Handle
  Rendering Color 318,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02fcf4b5-f528-4cea-98ef-efd23673e74a}, !- Handle
  Rendering Color 319,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38c2cb1f-3829-4803-ae50-4477ab87b744}, !- Handle
  Rendering Color 320,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89f1536a-59ee-4ab1-aa95-326b6e80ac13}, !- Handle
  Rendering Color 321,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6280c1fc-b327-4ad0-bf6b-4a0dec003c0b}, !- Handle
  Rendering Color 322,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f91f1cc0-ba86-4fdd-bcf0-df5123fc3d38}, !- Handle
  Rendering Color 323,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7bbcc783-952f-4e1d-9b84-4732ed74c52d}, !- Handle
  Rendering Color 324,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee785387-e5e7-4ca9-b3a0-424c88b6ed24}, !- Handle
  Rendering Color 325,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd631495-bb32-4d6a-9176-0587c2cc0de7}, !- Handle
  Rendering Color 326,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14770307-feea-4f0f-8d72-2f5098ba0ab9}, !- Handle
  Rendering Color 327,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9da06c4-9d99-442e-a7e6-0812b9fe3046}, !- Handle
  Rendering Color 328,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {140ae8b9-5b27-4391-9318-ac20b72f02af}, !- Handle
  Rendering Color 329,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9298a251-af11-4d11-99e6-a626f5da93d8}, !- Handle
  Rendering Color 330,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68f18fe9-5691-4deb-97ee-4a6c93ed456b}, !- Handle
  Rendering Color 331,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eaa84420-7763-44c6-a29e-2dd8148c59f1}, !- Handle
  Rendering Color 332,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {753116f6-0021-4029-9e0c-8d107216a3e2}, !- Handle
  Rendering Color 333,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ace04873-fc32-4e5b-a496-bc4e051bb816}, !- Handle
  Rendering Color 334,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db6f1566-6c6a-41d9-8380-422b58477b6e}, !- Handle
  Rendering Color 335,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5d3db38f-29a8-4cbe-8957-f6413d7e12c2}, !- Handle
  Rendering Color 336,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {956e9a50-940c-48d0-a449-edda22518eb8}, !- Handle
  Rendering Color 337,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f674235-d59c-4ad0-a1c9-ad5fa58d928a}, !- Handle
  Rendering Color 338,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee1addec-498b-4cf6-a7a7-b116d9a556be}, !- Handle
  Rendering Color 339,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e0298a4-daa6-4d1c-9d2b-b156a64a12cb}, !- Handle
  Rendering Color 340,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5037080b-1bb0-462a-9624-3c96d3f032e5}, !- Handle
  Rendering Color 341,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41796d5e-2542-421e-8278-b0ec3eb31acc}, !- Handle
  Rendering Color 342,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30e9676f-5088-4a85-a0f2-5c34bf4529e5}, !- Handle
  Rendering Color 343,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {820a1ba7-200d-4ecc-901f-9c0caaff29da}, !- Handle
  Rendering Color 344,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4504535d-f579-47b5-834e-214c8889b11a}, !- Handle
  Rendering Color 345,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27d80707-0fab-4fa2-b232-b2025f5b008e}, !- Handle
  Rendering Color 346,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b1560db7-e613-49b0-99b0-6783e3ff8e64}, !- Handle
  Rendering Color 347,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {62315e28-fc02-437c-b8ea-631f3b345ff2}, !- Handle
  Rendering Color 348,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f2a38c6e-ed9a-4b1f-829e-b0d5c6fce497}, !- Handle
  Rendering Color 349,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f63c5210-72b6-4e78-9f18-9d8370e44cb8}, !- Handle
  Rendering Color 350,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4aec732-bbb7-4500-861f-5c5e49a3477e}, !- Handle
  Rendering Color 351,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8023076c-06ab-445f-b84a-1ef3b79a0e8b}, !- Handle
  Rendering Color 352,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {94575098-b899-41e4-8b57-4a4a4579a094}, !- Handle
  Rendering Color 353,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f85e613-552b-4845-963e-bb9cc9211b33}, !- Handle
  Rendering Color 354,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {05cf1805-86d4-4a73-89fa-6bd5d19ace7e}, !- Handle
  Rendering Color 355,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9652621-f0ed-493f-be65-fad007ae857a}, !- Handle
  Rendering Color 356,                    !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f04fcd26-8fe0-41bb-bb22-23eea65dc9d4}, !- Handle
  Rendering Color 357,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {188e53ac-7d40-4da0-9518-1732e22e705c}, !- Handle
  Rendering Color 358,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dfb176b8-e00d-4a5a-a348-0d6e3d0c2084}, !- Handle
  Rendering Color 359,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ce233a47-c6f1-4be9-8e27-42e0d0002d25}, !- Handle
  Rendering Color 360,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a9d9311-f8de-4d6c-a66d-e9b36c314022}, !- Handle
  Rendering Color 361,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56c062ce-739c-453a-9bce-f467bd27c31d}, !- Handle
  Rendering Color 362,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c61c1e2-9781-4de3-837e-7d24a365062a}, !- Handle
  Rendering Color 363,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b305c0ac-acaa-4a1f-a597-cb867feefabe}, !- Handle
  Rendering Color 364,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b35c518-7bd7-4b4f-b985-7dcf05f00a5a}, !- Handle
  Rendering Color 365,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f41fe6d9-bc0b-4e3b-88a5-37f8ad3bd97f}, !- Handle
  Rendering Color 366,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f0173a5-9a39-4453-b038-44fa62a76c34}, !- Handle
  Rendering Color 367,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ac5d4ade-57f3-4d64-8a25-a8f1f59bb0b3}, !- Handle
  Rendering Color 368,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f215ae37-c172-44c3-851d-27653e039142}, !- Handle
  Rendering Color 369,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5f0c3113-ade6-4bfb-bc86-0db4093a0091}, !- Handle
  Rendering Color 370,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a902e91-d7d0-4e8a-89c8-c793fc94b043}, !- Handle
  Rendering Color 371,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f2eeef0-9eaf-49bd-95b7-86035588f058}, !- Handle
  Rendering Color 372,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d599399d-2972-4400-9408-5cbaca86cb90}, !- Handle
  Rendering Color 373,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3c456b75-23ab-4578-ab3e-2471808d643a}, !- Handle
  Rendering Color 374,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {097263e8-713c-4f8a-a41f-858c4d76608f}, !- Handle
  Rendering Color 375,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {689d7255-a04b-4446-bdb7-d397da565ff9}, !- Handle
  Rendering Color 376,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f023d09b-438c-4017-8d51-203aa71326dc}, !- Handle
  Rendering Color 377,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28ebb99e-b810-4875-8d84-d783bbc367d1}, !- Handle
  Rendering Color 378,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3eb0f996-9caf-443f-b52a-6675b9b9919f}, !- Handle
  Rendering Color 379,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca804962-3a61-447f-a167-30eb5a7136b2}, !- Handle
  Rendering Color 380,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0693c371-c687-42ea-979d-73e2e533df12}, !- Handle
  Rendering Color 381,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2276713a-1e1c-4752-b5db-f4b4caef7bce}, !- Handle
  Rendering Color 382,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88b16a03-6d03-42a9-a12c-b14501c68ab7}, !- Handle
  Rendering Color 383,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de869e73-bba2-46ac-952a-cc4a15e087b4}, !- Handle
  Rendering Color 384,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {00c81456-4295-4dbe-9da4-a29a5b89e7c2}, !- Handle
  Rendering Color 385,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9fc3c425-2bbf-47bf-bd45-d110d2f50b73}, !- Handle
  Rendering Color 386,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {79626898-0beb-491a-81dd-a938f9348cd0}, !- Handle
  Rendering Color 387,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4da17004-1cce-4278-8c0e-d74fcb9f1dcd}, !- Handle
  Rendering Color 388,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {19e4fc49-fcef-4511-b65e-a5cb1af06f6f}, !- Handle
  Rendering Color 389,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98f1cfca-0755-4d45-9b52-ab7b9be8743d}, !- Handle
  Rendering Color 390,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8c427d92-cbbc-449b-a0cd-a864ac6549f9}, !- Handle
  Rendering Color 391,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b938e70-673f-4e65-bd73-9353d1301384}, !- Handle
  Rendering Color 392,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05d6589e-b9a9-419f-9e49-5aacddd08995}, !- Handle
  Rendering Color 393,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {65e63c83-008d-40c3-9c61-d96feb704f9d}, !- Handle
  Rendering Color 394,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6ca0337-f080-4131-85d1-a892cf28245d}, !- Handle
  Rendering Color 395,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9e23378-bdca-46e5-a69f-65ed41aa6302}, !- Handle
  Rendering Color 396,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5fa1c23-c1b4-4dd7-83cb-df434d5ebb0a}, !- Handle
  Rendering Color 397,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43ad1369-18d9-4e0b-9398-6b917be8e8ec}, !- Handle
  Rendering Color 398,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d09a3b6e-72d0-4556-a226-1e1a646d1aca}, !- Handle
  Rendering Color 399,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28b0a663-72ea-47c6-9416-73cd46b9bac8}, !- Handle
  Rendering Color 400,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c4ae136-75d7-415d-bca8-ee68cdc78eec}, !- Handle
  Rendering Color 401,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {047a6d58-1ccb-4664-964d-f41da88230ec}, !- Handle
  Rendering Color 402,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {539979b4-60b5-41f1-ac84-8be4302960ed}, !- Handle
  Rendering Color 403,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9d53d51-0408-49db-9f06-3faeaddf94af}, !- Handle
  Rendering Color 404,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02149560-f23b-4ac1-b5ed-7c6c4019d382}, !- Handle
  Rendering Color 405,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f38a319-48dd-4e62-90a8-0d083252f51b}, !- Handle
  Rendering Color 406,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c95dcd12-5ab6-4a07-8fbc-db86f959fc2b}, !- Handle
  Rendering Color 407,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {95cf9392-520f-4f2f-be03-9eac8eca81d5}, !- Handle
  Rendering Color 408,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70750563-40f2-4469-bd61-7e9fb60d8713}, !- Handle
  Rendering Color 409,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b78f5bd9-71d9-4d02-b49c-1e13188e90b1}, !- Handle
  Rendering Color 410,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cda2b352-7c8b-4518-aebd-b8f213ec8e29}, !- Handle
  Rendering Color 411,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dbe55c08-573e-452c-81db-c257408f9e10}, !- Handle
  Rendering Color 412,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7300fba0-23aa-4032-b9d8-cc9edc681eb1}, !- Handle
  Rendering Color 413,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29c0e5c7-0994-4852-95a6-38245a301c7d}, !- Handle
  Rendering Color 414,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3fc2ace-ebfb-4256-aebb-5c6d23764993}, !- Handle
  Rendering Color 415,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49017715-085a-47d6-8765-816ff6b3bcb0}, !- Handle
  Rendering Color 416,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57db7356-f69f-430b-a929-5448fdf1ce70}, !- Handle
  Rendering Color 417,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1605bc84-d969-48e7-8f04-023767189dbd}, !- Handle
  Rendering Color 418,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {65e0a5ff-b8d7-4445-99a5-9e7d1c62e3b1}, !- Handle
  Rendering Color 419,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e808414d-3f6f-43fb-a338-a09b3a78f51c}, !- Handle
  Rendering Color 420,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d60e0681-f530-44ee-b060-4d7e8fc2186b}, !- Handle
  Rendering Color 421,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d48d652-46ac-49b2-a777-23ea6d29a28d}, !- Handle
  Rendering Color 422,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {584795c1-2247-40cc-957a-3c41d56c8e00}, !- Handle
  Rendering Color 423,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3eb6085e-869f-427c-86dd-3070f95b8f17}, !- Handle
  Rendering Color 424,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d470c834-6174-4e56-ab6e-00b7fc4e2154}, !- Handle
  Rendering Color 425,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d8dea7a1-6d03-4daa-9252-a64b51682326}, !- Handle
  Rendering Color 426,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25df3114-3fb5-45de-9570-7f0042f14671}, !- Handle
  Rendering Color 427,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {abf7b1de-c78f-4157-a1a4-ae0e8b979afb}, !- Handle
  Rendering Color 428,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78513cb8-f482-4c98-a811-8b085da11ec7}, !- Handle
  Rendering Color 429,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {faa5f967-3023-4272-9915-fe75da14c5f3}, !- Handle
  Rendering Color 430,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {153ce749-c2c1-4917-9d18-686bfe95d19b}, !- Handle
  Rendering Color 431,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56831905-9e81-417e-8d2d-2818e93e24e4}, !- Handle
  Rendering Color 432,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7574b893-0e00-4d91-8dda-facd00a6e49f}, !- Handle
  Rendering Color 433,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {691fc60f-8ad5-44ce-a87f-d0634a850bd2}, !- Handle
  Rendering Color 434,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e766a2d8-af79-4f90-a603-3c4b8857a70d}, !- Handle
  Rendering Color 435,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fdf805c7-9e8e-4799-8520-ccb7fd529b47}, !- Handle
  Rendering Color 436,                    !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cb43f64b-c9cc-4282-bd9b-e1ca389f6d5c}, !- Handle
  Rendering Color 437,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {676e54db-0db3-4ede-b1b1-a87ee6a3d1af}, !- Handle
  Rendering Color 438,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8d21806-3328-425b-a5cb-f56d52ae2dc8}, !- Handle
  Rendering Color 439,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c084179a-679e-449d-94cf-aca1ed41d3e9}, !- Handle
  Rendering Color 440,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a370ca1-a685-4a65-89e3-f931d0d33651}, !- Handle
  Rendering Color 441,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e19d92b8-204a-477f-a91c-c6ae22a314ae}, !- Handle
  Rendering Color 442,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9bdf2a6c-a812-4540-9b64-fd28a52456b8}, !- Handle
  Rendering Color 443,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {635f4e02-b258-4243-9af2-1a304cd8cad3}, !- Handle
  Rendering Color 444,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {95cc6530-7eb7-437f-ab3d-b6c5a64b4112}, !- Handle
  Rendering Color 445,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {531576c4-1b78-4c51-9153-59771f917763}, !- Handle
  Rendering Color 446,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9bbafa90-7043-473a-b04a-9b01b517a28b}, !- Handle
  Rendering Color 447,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70738e64-05eb-479f-b0b8-e720c8976e1f}, !- Handle
  Rendering Color 448,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {045d901c-f5f9-4670-bdd2-2617715f24df}, !- Handle
  Rendering Color 449,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3897f0a3-5edf-426d-aeed-d84ec943b950}, !- Handle
  Rendering Color 450,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a8baa6b0-814e-43cf-9d15-7249c3b34218}, !- Handle
  Rendering Color 451,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1c7d2a58-2024-49e7-9cc5-470639f0ab55}, !- Handle
  Rendering Color 452,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {83236b35-56c5-4b1e-a3cc-570c203b0f73}, !- Handle
  Rendering Color 453,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {579670be-46ca-43cb-b44e-1c12a0c37442}, !- Handle
  Rendering Color 454,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {976fce88-4d4e-4584-b86a-90dec7be5759}, !- Handle
  Rendering Color 455,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4dcd3e29-1a4f-417f-bfdd-4572dc790d57}, !- Handle
  Rendering Color 456,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a85d513d-21ec-4f91-af99-1b0263e3559a}, !- Handle
  Rendering Color 457,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86822872-b872-4bd1-b287-ef37eba73ffd}, !- Handle
  Rendering Color 458,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {96280f6e-b3db-41b4-9bca-38674e08dcd9}, !- Handle
  Rendering Color 459,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc25514e-e575-4cc3-af39-7f34735a9de7}, !- Handle
  Rendering Color 460,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0785238b-a9d0-4662-b69e-2c5f8890151b}, !- Handle
  Rendering Color 461,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8acd8399-6d52-4162-939f-1d1502013111}, !- Handle
  Rendering Color 462,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cfefc87b-4a4d-457b-8bdd-531d1e568256}, !- Handle
  Rendering Color 463,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1fd281b8-2684-4a47-afc7-73e98cdb6c72}, !- Handle
  Rendering Color 464,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8c097218-7118-422c-8eda-cec5960e09be}, !- Handle
  Rendering Color 465,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8733a800-05d2-4dd0-91b3-0722a5c90d52}, !- Handle
  Rendering Color 466,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4987550a-a791-4be0-a4a7-bc51db215fae}, !- Handle
  Rendering Color 467,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ba720ef-a639-406b-8301-00d6e27b23f8}, !- Handle
  Rendering Color 468,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7c11d54-1272-4715-b2e3-2e92e232df41}, !- Handle
  Rendering Color 469,                    !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fa31f9c-f727-4b05-8db8-c4cb192a3379}, !- Handle
  Rendering Color 470,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7febef06-68ff-4839-b924-cc977cc98165}, !- Handle
  Rendering Color 471,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {26f093c7-2ec9-4f0c-ba92-2e57b03a8670}, !- Handle
  Rendering Color 472,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ddabfc08-947b-4923-9943-72816b5c710a}, !- Handle
  Rendering Color 473,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ff585fb-b423-457c-9f04-08c849045ef1}, !- Handle
  Rendering Color 474,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aaf7d4d0-77ab-4159-9c89-39e2b503f09a}, !- Handle
  Rendering Color 475,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d815c57a-9d94-4c2a-8f06-e590ce7103cf}, !- Handle
  Rendering Color 476,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07c376c1-a630-45e1-a175-a5845de3aba3}, !- Handle
  Rendering Color 477,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40303d8a-4f89-4f0e-b98d-789f95de9029}, !- Handle
  Rendering Color 478,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5571ae11-e043-4cfd-a6ed-3285f5960a66}, !- Handle
  Rendering Color 479,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {435969f2-e60a-42ef-8bb7-1f41839b7373}, !- Handle
  Rendering Color 480,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed960cc1-f0b7-493f-9186-c5849ba0b2c3}, !- Handle
  Rendering Color 481,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87ef53ac-6e53-482b-920c-917de4c38dd1}, !- Handle
  Rendering Color 482,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {506f1339-2b84-4235-96da-4a6daf1bee15}, !- Handle
  Rendering Color 483,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {249da0ed-7c1e-49dd-91d8-a59508951820}, !- Handle
  Rendering Color 484,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4b1d079-366b-442a-b5e2-0032b8c13a76}, !- Handle
  Rendering Color 485,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec2b24f2-65c9-4361-88b6-83effb6165c1}, !- Handle
  Rendering Color 486,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b91edd6-c32b-49ce-a13c-c0a2bf53c9db}, !- Handle
  Rendering Color 487,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {88f0d841-f346-4bff-8c5b-626988a5540d}, !- Handle
  Rendering Color 488,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8d8d45f-62a2-47aa-82eb-66ae8909989a}, !- Handle
  Rendering Color 489,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27a0c72c-36b2-4497-b255-9fea792865f0}, !- Handle
  Rendering Color 490,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0eb457e2-bdd9-4314-a53a-633c32fb5ab9}, !- Handle
  Rendering Color 491,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bc1c408a-9428-4045-afca-423955064671}, !- Handle
  Rendering Color 492,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2937efae-23b0-4575-bb52-73ae23b1dbfd}, !- Handle
  Rendering Color 493,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b0d0041-564c-4dbe-9fc2-122aa01a30f4}, !- Handle
  Rendering Color 494,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b20c17db-4c3e-46fb-8031-42ccca52ed08}, !- Handle
  Rendering Color 495,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {73ede072-8f44-4637-8e59-85203e4c0182}, !- Handle
  Rendering Color 496,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88feecb6-f210-46f3-976f-27f1a46d00ba}, !- Handle
  Rendering Color 497,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c76e84b-8ae4-460b-8b1a-8de1f687f70d}, !- Handle
  Rendering Color 498,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a676613a-f52b-4abd-a692-7311cad9c629}, !- Handle
  Rendering Color 499,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {557313af-3ced-4209-82ce-4c3d695dc17f}, !- Handle
  Rendering Color 500,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dd055a07-0d1c-4a9a-ad26-347cabe403c7}, !- Handle
  Rendering Color 501,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:BuildingStory,
  {05c8df8c-c217-406b-9c67-dcd4b7da5162}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4ce1ecfa-2803-4ffd-bf3d-a3b22f2d465e}; !- Group Rendering Name

OS:Space,
  {584b7ff1-8132-4f68-80df-809353907987}, !- Handle
  Space 101,                              !- Name
  {7d179d46-85b4-4bf9-81e6-9abc761ef9f7}, !- Space Type Name
  {c320f9ef-2c79-4b3b-9339-ac4adb416db7}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.35205726240882,                       !- X Origin {m}
  6.87523838492452,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {05c8df8c-c217-406b-9c67-dcd4b7da5162}, !- Building Story Name
  {f0c9389c-ccd0-443c-affd-a31764060311}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4f32ccae-61cf-4291-8352-ad4f0b67c756}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {584b7ff1-8132-4f68-80df-809353907987}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.27048, 15.4348335061839, 0,          !- X,Y,Z Vertex 1 {m}
  15.27048, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15.4348335061839, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83192ab8-fcb0-432a-9146-13d67c89ace4}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {584b7ff1-8132-4f68-80df-809353907987}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.4348335061839, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 15.4348335061839, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {343cba10-0cb1-424e-9983-2abf0839c78e}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {584b7ff1-8132-4f68-80df-809353907987}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46c992c4-3339-4598-9fbc-d7d522ddcaf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.27048, 15.4348335061839, 3.048,      !- X,Y,Z Vertex 1 {m}
  15.27048, 15.4348335061839, 0,          !- X,Y,Z Vertex 2 {m}
  0, 15.4348335061839, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 15.4348335061839, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23c4e697-c449-4956-a276-e2bc20d09a83}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {584b7ff1-8132-4f68-80df-809353907987}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.27048, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  15.27048, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  15.27048, 15.4348335061839, 0,          !- X,Y,Z Vertex 3 {m}
  15.27048, 15.4348335061839, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deabee7d-a9ec-417b-9db0-167bf28f8e6a}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {584b7ff1-8132-4f68-80df-809353907987}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.27048, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  15.27048, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bf9fa03-c2d9-4bd1-b2a8-ff640e102705}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {584b7ff1-8132-4f68-80df-809353907987}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.27048, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  15.27048, 15.4348335061839, 3.048,      !- X,Y,Z Vertex 2 {m}
  0, 15.4348335061839, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1e1d564d-73b5-49c1-bb03-8afe2f843068}, !- Handle
  Space 102,                              !- Name
  {b2b57331-efd6-4585-91c5-84d3c0c0ee53}, !- Space Type Name
  {c320f9ef-2c79-4b3b-9339-ac4adb416db7}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.6225372624088,                       !- X Origin {m}
  47.2533008849245,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {05c8df8c-c217-406b-9c67-dcd4b7da5162}, !- Building Story Name
  {77040782-5deb-47cf-94c3-ba60a9c0e8be}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c22a8eab-7662-4e2f-8cc2-bb7b77198b0a}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e1d564d-73b5-49c1-bb03-8afe2f843068}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -24.9432289938161, 0,                !- X,Y,Z Vertex 2 {m}
  -15.27048, -24.9432289938161, 0,        !- X,Y,Z Vertex 3 {m}
  -15.27048, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdcaa7b3-0f4c-4739-bcd4-cac002d20db0}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e1d564d-73b5-49c1-bb03-8afe2f843068}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24.9432289938161, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -24.9432289938161, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46c992c4-3339-4598-9fbc-d7d522ddcaf2}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e1d564d-73b5-49c1-bb03-8afe2f843068}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {343cba10-0cb1-424e-9983-2abf0839c78e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.27048, -24.9432289938161, 3.048,    !- X,Y,Z Vertex 1 {m}
  -15.27048, -24.9432289938161, 0,        !- X,Y,Z Vertex 2 {m}
  0, -24.9432289938161, 0,                !- X,Y,Z Vertex 3 {m}
  0, -24.9432289938161, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24d1f802-22fb-435b-aa52-7b101713de41}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e1d564d-73b5-49c1-bb03-8afe2f843068}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.27048, 0, 3.048,                    !- X,Y,Z Vertex 1 {m}
  -15.27048, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -15.27048, -24.9432289938161, 0,        !- X,Y,Z Vertex 3 {m}
  -15.27048, -24.9432289938161, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0472002a-9a6f-4f1d-b75d-63bf3147ebf1}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e1d564d-73b5-49c1-bb03-8afe2f843068}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -15.27048, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -15.27048, 0, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17a095b0-33cf-4e35-aa9a-92887cf697b5}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e1d564d-73b5-49c1-bb03-8afe2f843068}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24.9432289938161, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -15.27048, 0, 3.048,                    !- X,Y,Z Vertex 3 {m}
  -15.27048, -24.9432289938161, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {4ce1ecfa-2803-4ffd-bf3d-a3b22f2d465e}, !- Handle
  Rendering Color 502,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:SubSurface,
  {6bd0a3c9-0c28-404b-8262-3b513b3fee47}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0472002a-9a6f-4f1d-b75d-63bf3147ebf1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.9832694259012,            !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -15.24508, 0, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -15.24508, 0, 1.9832694259012;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b6021f2-3da6-4f0d-8fcf-fc538c7a8217}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23c4e697-c449-4956-a276-e2bc20d09a83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.27048, 0.0254, 1.9832259506699,      !- X,Y,Z Vertex 1 {m}
  15.27048, 0.0254, 0.76,                 !- X,Y,Z Vertex 2 {m}
  15.27048, 15.4094335061839, 0.76,       !- X,Y,Z Vertex 3 {m}
  15.27048, 15.4094335061839, 1.9832259506699; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84e3a030-29d3-48e6-8e22-ed6a17faff9b}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24d1f802-22fb-435b-aa52-7b101713de41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.27048, -0.0254, 1.98168812038453,   !- X,Y,Z Vertex 1 {m}
  -15.27048, -0.0254, 0.76,               !- X,Y,Z Vertex 2 {m}
  -15.27048, -24.9178289938161, 0.76,     !- X,Y,Z Vertex 3 {m}
  -15.27048, -24.9178289938161, 1.98168812038453; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41e4ba7e-60b6-422b-b482-2db61dfc97ad}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83192ab8-fcb0-432a-9146-13d67c89ace4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.4094335061839, 1.9832259506699,   !- X,Y,Z Vertex 1 {m}
  0, 15.4094335061839, 0.76,              !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.9832259506699; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd2f85fa-bec6-479c-85af-2a9e6d47be58}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdcaa7b3-0f4c-4739-bcd4-cac002d20db0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -24.9178289938161, 1.98168812038453, !- X,Y,Z Vertex 1 {m}
  0, -24.9178289938161, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999976, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999976, 1.98168812038453; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c54adb10-8992-46b5-b267-e0708fd88dee}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {deabee7d-a9ec-417b-9db0-167bf28f8e6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.9832694259012,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  15.24508, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  15.24508, 0, 1.9832694259012;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {77040782-5deb-47cf-94c3-ba60a9c0e8be}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d719596-d5cb-4898-bd45-8fcf550f2b6b}, !- Zone Air Inlet Port List
  {422efb46-af1c-4612-96d6-21f5b3b16ff0}, !- Zone Air Exhaust Port List
  {0f7132c1-3598-4de8-841e-1c8b36a8371b}, !- Zone Air Node Name
  {b7ac6bed-a13c-43f0-9d17-05035fc2ba6f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d5301375-d195-44c6-a9a6-43f4e3ccff58}, !- Group Rendering Name
  {6f51ed2e-3406-4db6-8e1b-932cd1206bef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c3114ba-9215-416c-8178-70bbe2476f11}, !- Handle
  Node 1,                                 !- Name
  {0f7132c1-3598-4de8-841e-1c8b36a8371b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f7132c1-3598-4de8-841e-1c8b36a8371b}, !- Handle
  {cb15ee3a-66fc-4555-a8eb-303888e80314}, !- Name
  {77040782-5deb-47cf-94c3-ba60a9c0e8be}, !- Source Object
  11,                                     !- Outlet Port
  {4c3114ba-9215-416c-8178-70bbe2476f11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d719596-d5cb-4898-bd45-8fcf550f2b6b}, !- Handle
  Port List 1,                            !- Name
  {77040782-5deb-47cf-94c3-ba60a9c0e8be}, !- HVAC Component
  {07f6d424-bbd7-4d3e-802d-5cb764c2e403}; !- Port 1

OS:PortList,
  {422efb46-af1c-4612-96d6-21f5b3b16ff0}, !- Handle
  Port List 2,                            !- Name
  {77040782-5deb-47cf-94c3-ba60a9c0e8be}; !- HVAC Component

OS:Sizing:Zone,
  {e7758ebc-9462-4d6b-bbd3-7928832b05d0}, !- Handle
  {77040782-5deb-47cf-94c3-ba60a9c0e8be}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5654b78f-64af-44ef-9f5f-78d581c00039}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {77040782-5deb-47cf-94c3-ba60a9c0e8be}, !- Thermal Zone
  {fed0eee5-6f21-4150-ae66-9a94ef18de13}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {d5301375-d195-44c6-a9a6-43f4e3ccff58}, !- Handle
  Rendering Color 503,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ThermalZone,
  {f0c9389c-ccd0-443c-affd-a31764060311}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a96d59c9-3108-419a-bcf7-e1d5e003427d}, !- Zone Air Inlet Port List
  {245dacdc-bde9-44d5-9a8f-be880327b99c}, !- Zone Air Exhaust Port List
  {7a3d9b3f-d2ed-49af-a81b-610e7ad4f955}, !- Zone Air Node Name
  {eef68ffe-6ef2-4a5c-86b7-05f66b3adec6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2c9efef0-6555-4233-9721-c42ba9e3fabf}, !- Group Rendering Name
  {ccc3bdca-c0df-47ad-b64b-06935957fb87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a6fcb6f-304e-4d08-8793-d7d755249ad2}, !- Handle
  Node 2,                                 !- Name
  {7a3d9b3f-d2ed-49af-a81b-610e7ad4f955}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a3d9b3f-d2ed-49af-a81b-610e7ad4f955}, !- Handle
  {4550477a-2afd-4aea-acb4-f509c537d395}, !- Name
  {f0c9389c-ccd0-443c-affd-a31764060311}, !- Source Object
  11,                                     !- Outlet Port
  {8a6fcb6f-304e-4d08-8793-d7d755249ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a96d59c9-3108-419a-bcf7-e1d5e003427d}, !- Handle
  Port List 3,                            !- Name
  {f0c9389c-ccd0-443c-affd-a31764060311}, !- HVAC Component
  {0f2905ff-4728-4680-aa25-c3381e24c2b1}; !- Port 1

OS:PortList,
  {245dacdc-bde9-44d5-9a8f-be880327b99c}, !- Handle
  Port List 4,                            !- Name
  {f0c9389c-ccd0-443c-affd-a31764060311}; !- HVAC Component

OS:Sizing:Zone,
  {d2fad306-99e0-4275-97e5-9097a2c44b11}, !- Handle
  {f0c9389c-ccd0-443c-affd-a31764060311}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {41b8e8cf-4988-4c89-9858-9353ea6bbfd8}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {f0c9389c-ccd0-443c-affd-a31764060311}, !- Thermal Zone
  {155d98a1-341a-422f-a40d-9da78124abbc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {2c9efef0-6555-4233-9721-c42ba9e3fabf}, !- Handle
  Rendering Color 504,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:ClimateZones,
  {749eeeb6-954b-49d3-89e9-52ee68672ecb}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {c02fee92-284f-46a9-a9c3-cd6f89c4825f}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {ec5b4ff6-32c9-4b57-8e5c-85ae6bf93601}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {411a7646-49ba-44da-995a-1d042037ad7a}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {5e28aaaf-c20d-4bbf-854c-a11bb7f02e8b}; !- Handle

OS:Sizing:Parameters,
  {4d7fff30-c6a2-4429-8b8a-7db8bf2da27b}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {b2ca0706-4629-4336-a97a-9ef3b589bf83}; !- Handle

OS:Timestep,
  {7d81c939-a36e-40b3-8f39-34d7b66c0021}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {de3299f8-a1d5-4970-bfca-2e88aab376e0}; !- Handle

OS:ConvergenceLimits,
  {2e34e49a-4217-481a-a17f-2de7ddd6a0d2}; !- Handle

OS:ShadowCalculation,
  {43dcb34e-212d-40ae-88c3-9cf181240211}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {83574af4-e7e1-404c-9169-4a0b4ab48e8d}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {86953e1b-b3c0-49a0-8742-2cc224e5dacc}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {1212ce37-f7bc-4f95-afeb-16b430245db9}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {f1209e41-005a-4ffc-9ad9-e99b4af4a43b}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {7b5956ed-5cc7-432b-9ff9-959eaf1e84b3}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {7485b0a4-cc46-497e-85b3-c3b168c4c830}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {d7762629-6b6d-40e2-93e4-fda47f95ea06}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:StandardsInformation:Construction,
  {c441d21e-42a2-46fe-8966-69715562e0de}, !- Handle
  {288cd78c-557f-423a-965b-cc4c53ed89c9}; !- Construction Name

OS:WeatherFile,
  {4ecdba64-3495-438e-84a0-b4115b7d0b99}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:files/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:Site,
  {b2363917-5aa7-4088-b9a7-552d967a2a41}, !- Handle
  Site 1,                                 !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {33b548e7-c3cf-4324-ac8a-b579aa700872}, !- Handle
  Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1e7b20ea-4386-4bdd-89f3-ead096ccb0d2}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4c6eb720-9e4d-411e-bf7b-4ffae749bc24}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {feb0081a-9c98-46b0-959b-0635b8b4ec2d}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a4b43675-f6c5-4f88-a0c5-f70630b1c5a6}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  79200,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {30be9d8d-25f7-4d34-86aa-6ce84d6d9314}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {099c267b-9243-41e7-97ce-e2fcb01327e7}, !- Handle
  Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -25.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Schedule:Constant,
  {5a002a5d-4335-48be-a6e8-3d5282535712}, !- Handle
  Always On Discrete,                     !- Name
  {bbdedfad-39b6-47a8-a5ca-fe001d0f12e6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {bbdedfad-39b6-47a8-a5ca-fe001d0f12e6}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {51d7f080-5776-4563-a778-4d75c8d75ed8}, !- Handle
  Packaged Rooftop Air Conditioner,       !- Name
  ,                                       !- Controller List Name
  {96e8bfef-0a62-43ad-9d32-2c1289f24154}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {17d92ae4-67c5-46a4-b360-89cb8450d3a5}, !- Supply Side Inlet Node Name
  {15381b2a-ac94-471e-8e1c-cd514e6db1bc}, !- Demand Side Outlet Node Name
  {319abd34-4eec-4862-bd07-a1b6a6c815fb}, !- Demand Side Inlet Node Names
  {84b77528-bbba-4e69-8032-10855feecc56}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {96e8bfef-0a62-43ad-9d32-2c1289f24154}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {45171bde-c7cf-45bc-9b1a-821dc08d9108}, !- Availability Manager Name 1
  {b1cc3820-347b-4218-9e55-6561115af57f}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {45171bde-c7cf-45bc-9b1a-821dc08d9108}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {5a002a5d-4335-48be-a6e8-3d5282535712}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {b1cc3820-347b-4218-9e55-6561115af57f}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {06af3703-4542-4063-ae5b-708db376aba4}, !- Handle
  Node 3,                                 !- Name
  {17d92ae4-67c5-46a4-b360-89cb8450d3a5}, !- Inlet Port
  {0148958f-ba3a-432e-8574-848fc1b21f3e}; !- Outlet Port

OS:Node,
  {55460629-4e2a-46f9-99be-e86222c94157}, !- Handle
  Node 4,                                 !- Name
  {fa15efb5-b2a7-4287-ab26-fc54dde3356d}, !- Inlet Port
  {84b77528-bbba-4e69-8032-10855feecc56}; !- Outlet Port

OS:Connection,
  {17d92ae4-67c5-46a4-b360-89cb8450d3a5}, !- Handle
  {e34189fd-777f-4a98-83d5-583e171eac88}, !- Name
  {51d7f080-5776-4563-a778-4d75c8d75ed8}, !- Source Object
  7,                                      !- Outlet Port
  {06af3703-4542-4063-ae5b-708db376aba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84b77528-bbba-4e69-8032-10855feecc56}, !- Handle
  {8ebbbb55-40e6-4b50-908f-5d410969755f}, !- Name
  {55460629-4e2a-46f9-99be-e86222c94157}, !- Source Object
  3,                                      !- Outlet Port
  {51d7f080-5776-4563-a778-4d75c8d75ed8}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c51bad1b-e969-471f-95fd-d6d4c6a4a349}, !- Handle
  Node 5,                                 !- Name
  {319abd34-4eec-4862-bd07-a1b6a6c815fb}, !- Inlet Port
  {302616cf-c386-4876-979c-263c808a3ab2}; !- Outlet Port

OS:Node,
  {55ce871a-d25e-4c84-a39b-fddb86c44d13}, !- Handle
  Node 6,                                 !- Name
  {4d36a0f8-fee9-44a5-9ec5-d4020b1ad76b}, !- Inlet Port
  {15381b2a-ac94-471e-8e1c-cd514e6db1bc}; !- Outlet Port

OS:Node,
  {954a2d05-ce70-4d5e-9839-5b097634d3e4}, !- Handle
  Node 7,                                 !- Name
  {c5c63a7b-79a5-4a3c-9149-816370eefe09}, !- Inlet Port
  {07f6d424-bbd7-4d3e-802d-5cb764c2e403}; !- Outlet Port

OS:Connection,
  {319abd34-4eec-4862-bd07-a1b6a6c815fb}, !- Handle
  {78c2e7a2-f839-4e9f-91bf-b6a916b51ed9}, !- Name
  {51d7f080-5776-4563-a778-4d75c8d75ed8}, !- Source Object
  9,                                      !- Outlet Port
  {c51bad1b-e969-471f-95fd-d6d4c6a4a349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15381b2a-ac94-471e-8e1c-cd514e6db1bc}, !- Handle
  {2d047265-c30d-44d1-bfec-0df6435f40b2}, !- Name
  {55ce871a-d25e-4c84-a39b-fddb86c44d13}, !- Source Object
  3,                                      !- Outlet Port
  {51d7f080-5776-4563-a778-4d75c8d75ed8}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ac44f904-e8a5-49aa-aa6a-fec47ce19130}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {302616cf-c386-4876-979c-263c808a3ab2}, !- Inlet Node Name
  {ad713be4-49b7-4f08-9f7c-e50c36cb969b}, !- Outlet Node Name 1
  {dd7a73c3-5e44-41db-a409-4be35ebcea6b}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {5bfff497-5345-44d9-a593-904793501692}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {4d36a0f8-fee9-44a5-9ec5-d4020b1ad76b}, !- Outlet Node Name
  {f01f7e47-1b7c-4011-91af-d829a721a947}, !- Inlet Node Name 1
  {2f1234cb-7a91-44d3-aac1-11810a7bbebb}; !- Inlet Node Name 2

OS:Connection,
  {302616cf-c386-4876-979c-263c808a3ab2}, !- Handle
  {84637300-e0f6-46b4-9dde-6852d4b10d7f}, !- Name
  {c51bad1b-e969-471f-95fd-d6d4c6a4a349}, !- Source Object
  3,                                      !- Outlet Port
  {ac44f904-e8a5-49aa-aa6a-fec47ce19130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d36a0f8-fee9-44a5-9ec5-d4020b1ad76b}, !- Handle
  {410edd99-3807-4343-87ce-8e03c43deb0d}, !- Name
  {5bfff497-5345-44d9-a593-904793501692}, !- Source Object
  2,                                      !- Outlet Port
  {55ce871a-d25e-4c84-a39b-fddb86c44d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b900cb0b-e10b-4bce-a156-c23a25640998}, !- Handle
  {51d7f080-5776-4563-a778-4d75c8d75ed8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {cfd99091-a74c-47b4-ba83-dd01ff0c262e}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {5a002a5d-4335-48be-a6e8-3d5282535712}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ac588ed9-09f3-4825-b02f-7152c1e46ef5}, !- Air Inlet Node Name
  {fa15efb5-b2a7-4287-ab26-fc54dde3356d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ff0dea69-bdd7-46ab-92ef-e13169f39c32}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {5a002a5d-4335-48be-a6e8-3d5282535712}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  10000,                                  !- Nominal Capacity {W}
  {25f3b2fa-4aa2-4e5a-9cda-2688f8543a0b}, !- Air Inlet Node Name
  {777ff462-49a0-4f43-b2b9-a57e61cb5d0d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {b7d6fe74-dd1a-45ad-bd19-33ee9b45e2c6}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {a184df8f-d967-4f94-a287-28eb968dbb26}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {ff2e9649-e2d0-4dce-8fb6-50641b26ed09}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e4a5bafa-6b13-4cfe-af9f-be709d81c8de}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {70c8d882-ba49-419a-935c-46ed25e27fb5}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {7dbb2b30-0c28-4588-95d3-42bd53f3ff31}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {5a002a5d-4335-48be-a6e8-3d5282535712}, !- Availability Schedule Name
  10000,                                  !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d3aaf97c-ad1f-4b8e-ae39-8d5ea3f5436c}, !- Air Inlet Node Name
  {7cfa769a-b246-4786-bc77-36a1b433311b}, !- Air Outlet Node Name
  {b7d6fe74-dd1a-45ad-bd19-33ee9b45e2c6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a184df8f-d967-4f94-a287-28eb968dbb26}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ff2e9649-e2d0-4dce-8fb6-50641b26ed09}, !- Energy Input Ratio Function of Temperature Curve Name
  {e4a5bafa-6b13-4cfe-af9f-be709d81c8de}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {70c8d882-ba49-419a-935c-46ed25e27fb5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:SingleZone:Reheat,
  {7f28a942-329a-4945-8697-00465338a7b7}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {77040782-5deb-47cf-94c3-ba60a9c0e8be}, !- Control Zone Name
  {55460629-4e2a-46f9-99be-e86222c94157}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {4345cd11-febc-4934-9249-c9e30e413f0f}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ca1b75d5-7b30-45de-ae23-da247cea6adf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ca1b75d5-7b30-45de-ae23-da247cea6adf}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {5a002a5d-4335-48be-a6e8-3d5282535712}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b1736da4-e974-4e5a-93cc-ec95c4b61a7e}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {4345cd11-febc-4934-9249-c9e30e413f0f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7291a311-f2ec-4638-81e4-6409c811f548}, !- Mixed Air Node Name
  {d359f128-4357-4718-9be3-8b1b8d817d94}, !- Outdoor Air Stream Node Name
  {4a74246a-0db2-4063-8cee-2a336dc48549}, !- Relief Air Stream Node Name
  {0148958f-ba3a-432e-8574-848fc1b21f3e}; !- Return Air Stream Node Name

OS:Node,
  {ec103b46-d146-44cc-8852-cc13b0c571b0}, !- Handle
  Node 8,                                 !- Name
  ,                                       !- Inlet Port
  {d359f128-4357-4718-9be3-8b1b8d817d94}; !- Outlet Port

OS:Connection,
  {d359f128-4357-4718-9be3-8b1b8d817d94}, !- Handle
  {12d2cdd8-429e-42c9-bbdd-ff0b9edadc66}, !- Name
  {ec103b46-d146-44cc-8852-cc13b0c571b0}, !- Source Object
  3,                                      !- Outlet Port
  {b1736da4-e974-4e5a-93cc-ec95c4b61a7e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {db297c2c-92b2-4503-a0d7-9b005635958d}, !- Handle
  Node 9,                                 !- Name
  {4a74246a-0db2-4063-8cee-2a336dc48549}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a74246a-0db2-4063-8cee-2a336dc48549}, !- Handle
  {8f52e61d-bb24-4923-8961-453219acdb3b}, !- Name
  {b1736da4-e974-4e5a-93cc-ec95c4b61a7e}, !- Source Object
  7,                                      !- Outlet Port
  {db297c2c-92b2-4503-a0d7-9b005635958d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0148958f-ba3a-432e-8574-848fc1b21f3e}, !- Handle
  {5b1cd447-7432-49d3-a730-83faf6d419a0}, !- Name
  {06af3703-4542-4063-ae5b-708db376aba4}, !- Source Object
  3,                                      !- Outlet Port
  {b1736da4-e974-4e5a-93cc-ec95c4b61a7e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {26d2f506-f1e0-4f46-882f-66da4be2b7b7}, !- Handle
  Node 10,                                !- Name
  {7291a311-f2ec-4638-81e4-6409c811f548}, !- Inlet Port
  {d3aaf97c-ad1f-4b8e-ae39-8d5ea3f5436c}; !- Outlet Port

OS:Connection,
  {7291a311-f2ec-4638-81e4-6409c811f548}, !- Handle
  {c2539694-758b-414b-8a88-53a0b852d68d}, !- Name
  {b1736da4-e974-4e5a-93cc-ec95c4b61a7e}, !- Source Object
  5,                                      !- Outlet Port
  {26d2f506-f1e0-4f46-882f-66da4be2b7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3aaf97c-ad1f-4b8e-ae39-8d5ea3f5436c}, !- Handle
  {95d41b53-7623-4b67-bb74-8db246d4af92}, !- Name
  {26d2f506-f1e0-4f46-882f-66da4be2b7b7}, !- Source Object
  3,                                      !- Outlet Port
  {7dbb2b30-0c28-4588-95d3-42bd53f3ff31}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f7ea3bcc-27ae-4250-8cfa-875d391acb0e}, !- Handle
  Node 11,                                !- Name
  {7cfa769a-b246-4786-bc77-36a1b433311b}, !- Inlet Port
  {25f3b2fa-4aa2-4e5a-9cda-2688f8543a0b}; !- Outlet Port

OS:Connection,
  {7cfa769a-b246-4786-bc77-36a1b433311b}, !- Handle
  {8b77120b-0c81-4006-9266-403d6250ebb3}, !- Name
  {7dbb2b30-0c28-4588-95d3-42bd53f3ff31}, !- Source Object
  9,                                      !- Outlet Port
  {f7ea3bcc-27ae-4250-8cfa-875d391acb0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f3b2fa-4aa2-4e5a-9cda-2688f8543a0b}, !- Handle
  {abd2ee51-fa86-4f10-9090-e9b37acb485d}, !- Name
  {f7ea3bcc-27ae-4250-8cfa-875d391acb0e}, !- Source Object
  3,                                      !- Outlet Port
  {ff0dea69-bdd7-46ab-92ef-e13169f39c32}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {05235f1d-ae06-4a2b-ae47-01f54108012d}, !- Handle
  Node 12,                                !- Name
  {777ff462-49a0-4f43-b2b9-a57e61cb5d0d}, !- Inlet Port
  {ac588ed9-09f3-4825-b02f-7152c1e46ef5}; !- Outlet Port

OS:Connection,
  {777ff462-49a0-4f43-b2b9-a57e61cb5d0d}, !- Handle
  {f6a7148b-dfd9-455f-aed0-7283fbabef2e}, !- Name
  {ff0dea69-bdd7-46ab-92ef-e13169f39c32}, !- Source Object
  6,                                      !- Outlet Port
  {05235f1d-ae06-4a2b-ae47-01f54108012d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac588ed9-09f3-4825-b02f-7152c1e46ef5}, !- Handle
  {51dce2dc-e007-4d5b-b5ae-b0a33da3b50b}, !- Name
  {05235f1d-ae06-4a2b-ae47-01f54108012d}, !- Source Object
  3,                                      !- Outlet Port
  {cfd99091-a74c-47b4-ba83-dd01ff0c262e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fa15efb5-b2a7-4287-ab26-fc54dde3356d}, !- Handle
  {244c53ce-74ca-4005-96dc-347dd1f9c14c}, !- Name
  {cfd99091-a74c-47b4-ba83-dd01ff0c262e}, !- Source Object
  9,                                      !- Outlet Port
  {55460629-4e2a-46f9-99be-e86222c94157}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fed0eee5-6f21-4150-ae66-9a94ef18de13}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {5a002a5d-4335-48be-a6e8-3d5282535712}, !- Availability Schedule Name
  {ad713be4-49b7-4f08-9f7c-e50c36cb969b}, !- Inlet Air Node Name
  {c5c63a7b-79a5-4a3c-9149-816370eefe09}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {ad713be4-49b7-4f08-9f7c-e50c36cb969b}, !- Handle
  {52ff1442-7246-4abb-8d81-482cf8adedb2}, !- Name
  {ac44f904-e8a5-49aa-aa6a-fec47ce19130}, !- Source Object
  3,                                      !- Outlet Port
  {fed0eee5-6f21-4150-ae66-9a94ef18de13}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5c63a7b-79a5-4a3c-9149-816370eefe09}, !- Handle
  {4384639c-955d-4726-a97d-5cf5f15109fa}, !- Name
  {fed0eee5-6f21-4150-ae66-9a94ef18de13}, !- Source Object
  4,                                      !- Outlet Port
  {954a2d05-ce70-4d5e-9839-5b097634d3e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {375aeaa0-0f40-48f2-a41d-10790f0210cb}, !- Handle
  Node 13,                                !- Name
  {b7ac6bed-a13c-43f0-9d17-05035fc2ba6f}, !- Inlet Port
  {f01f7e47-1b7c-4011-91af-d829a721a947}; !- Outlet Port

OS:Connection,
  {07f6d424-bbd7-4d3e-802d-5cb764c2e403}, !- Handle
  {99a7cb76-4cd1-4b0b-a053-7a02d75830e8}, !- Name
  {954a2d05-ce70-4d5e-9839-5b097634d3e4}, !- Source Object
  3,                                      !- Outlet Port
  {1d719596-d5cb-4898-bd45-8fcf550f2b6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7ac6bed-a13c-43f0-9d17-05035fc2ba6f}, !- Handle
  {d22f74a7-be4c-4c66-af32-2296e2110511}, !- Name
  {77040782-5deb-47cf-94c3-ba60a9c0e8be}, !- Source Object
  12,                                     !- Outlet Port
  {375aeaa0-0f40-48f2-a41d-10790f0210cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f01f7e47-1b7c-4011-91af-d829a721a947}, !- Handle
  {536657f1-6b33-48a4-a8ff-26bdb5fd4773}, !- Name
  {375aeaa0-0f40-48f2-a41d-10790f0210cb}, !- Source Object
  3,                                      !- Outlet Port
  {5bfff497-5345-44d9-a593-904793501692}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {155d98a1-341a-422f-a40d-9da78124abbc}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {5a002a5d-4335-48be-a6e8-3d5282535712}, !- Availability Schedule Name
  {dd7a73c3-5e44-41db-a409-4be35ebcea6b}, !- Inlet Air Node Name
  {033dec1f-b20f-484e-88fa-730840b94095}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5a75fbd8-a1d9-402c-8692-6447cba809f4}, !- Handle
  Node 14,                                !- Name
  {033dec1f-b20f-484e-88fa-730840b94095}, !- Inlet Port
  {0f2905ff-4728-4680-aa25-c3381e24c2b1}; !- Outlet Port

OS:Node,
  {eed9a45f-b3a2-4424-8173-4caac99eb8cc}, !- Handle
  Node 15,                                !- Name
  {eef68ffe-6ef2-4a5c-86b7-05f66b3adec6}, !- Inlet Port
  {2f1234cb-7a91-44d3-aac1-11810a7bbebb}; !- Outlet Port

OS:Connection,
  {0f2905ff-4728-4680-aa25-c3381e24c2b1}, !- Handle
  {4dfce7d6-7de6-4e27-99c1-c1ccbef7493a}, !- Name
  {5a75fbd8-a1d9-402c-8692-6447cba809f4}, !- Source Object
  3,                                      !- Outlet Port
  {a96d59c9-3108-419a-bcf7-e1d5e003427d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eef68ffe-6ef2-4a5c-86b7-05f66b3adec6}, !- Handle
  {aab5436d-4b66-4605-bdf3-1d3f7a470bee}, !- Name
  {f0c9389c-ccd0-443c-affd-a31764060311}, !- Source Object
  12,                                     !- Outlet Port
  {eed9a45f-b3a2-4424-8173-4caac99eb8cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f1234cb-7a91-44d3-aac1-11810a7bbebb}, !- Handle
  {c0151671-fd0d-4ae2-8e2b-ce2e1f58814f}, !- Name
  {eed9a45f-b3a2-4424-8173-4caac99eb8cc}, !- Source Object
  3,                                      !- Outlet Port
  {5bfff497-5345-44d9-a593-904793501692}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dd7a73c3-5e44-41db-a409-4be35ebcea6b}, !- Handle
  {34fc1ca5-685e-4489-ab8b-cc7d09cca4d7}, !- Name
  {ac44f904-e8a5-49aa-aa6a-fec47ce19130}, !- Source Object
  4,                                      !- Outlet Port
  {155d98a1-341a-422f-a40d-9da78124abbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {033dec1f-b20f-484e-88fa-730840b94095}, !- Handle
  {bc24d70c-ada8-40fb-9165-5f547d5da612}, !- Name
  {155d98a1-341a-422f-a40d-9da78124abbc}, !- Source Object
  4,                                      !- Outlet Port
  {5a75fbd8-a1d9-402c-8692-6447cba809f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Output:Variable,
  {fbcaf656-f96b-41a0-a3f5-d4e6e2a3f1de}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e7909377-111f-4f1b-ab1c-e728706390cc}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Zone People Occupant Count,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c1c584e0-0895-46c8-8411-9dba4e65a6bf}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {af36f3e1-e445-45d1-b5ee-c05e8c5743c4}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

