  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Operable Window Construction Name
  {7c9fe65f-fb08-4359-9fef-fa633516cc00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e0428ed0-c58b-4e55-a411-62decd3b7c03}, !- Handle
  DOE Ref 1980-2004 - CZ8 - Attic,        !- Name
  {5bb7d5d9-ccb8-4a54-bf30-0f0400189dff}, !- Default Exterior Surface Constructions Name
  {fb139e71-66c1-4e1a-b5db-a26533795ab5}, !- Default Interior Surface Constructions Name
  {a055b028-c6c6-4e41-b3b4-1eac8353785c}, !- Default Ground Contact Surface Constructions Name
  {44790cad-3a7f-4f68-b88f-93171bd9533a}, !- Default Exterior SubSurface Constructions Name
  {55022fed-58d4-40d7-943f-e4cf9e999fdd}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5bb7d5d9-ccb8-4a54-bf30-0f0400189dff}, !- Handle
  Default Surface Constructions 163,      !- Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}, !- Floor Construction Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}, !- Wall Construction Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fb139e71-66c1-4e1a-b5db-a26533795ab5}, !- Handle
  Default Surface Constructions 164,      !- Name
  {b91f3706-371c-4475-929c-ffc53f15d1c1}, !- Floor Construction Name
  {b91f3706-371c-4475-929c-ffc53f15d1c1}, !- Wall Construction Name
  {b91f3706-371c-4475-929c-ffc53f15d1c1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a055b028-c6c6-4e41-b3b4-1eac8353785c}, !- Handle
  Default Surface Constructions 165,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {44790cad-3a7f-4f68-b88f-93171bd9533a}, !- Handle
  Default Sub Surface Constructions 109,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {55022fed-58d4-40d7-943f-e4cf9e999fdd}, !- Handle
  Default Sub Surface Constructions 110,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {21aa2feb-487d-4ac9-b768-7fa850571544}, !- Handle
  DOE Ref 2004 - CZ1-2 - SecSchl,         !- Name
  {e74b1e92-3b5f-4dec-9e1f-d5a376fb5408}, !- Default Exterior Surface Constructions Name
  {f38c658c-dfb2-4b62-827d-014f7d8c5c73}, !- Default Interior Surface Constructions Name
  {633894c5-0e09-45c9-b888-604b2d2a5646}, !- Default Ground Contact Surface Constructions Name
  {dde2a0aa-4338-43b2-ae7d-b2f36d402ca9}, !- Default Exterior SubSurface Constructions Name
  {9c281997-e829-4564-966f-7c4046b7b8bb}, !- Default Interior SubSurface Constructions Name
  {9468d27a-bdd6-4b67-ba9e-24245d4abe4a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e74b1e92-3b5f-4dec-9e1f-d5a376fb5408}, !- Handle
  Default Surface Constructions 166,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {62119fc2-7b34-4817-8c1c-1f0136e96e1a}, !- Wall Construction Name
  {d6da14bc-d3bc-43ff-8397-26bcbb720a94}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f38c658c-dfb2-4b62-827d-014f7d8c5c73}, !- Handle
  Default Surface Constructions 167,      !- Name
  {2410efe5-200b-48c8-8aa1-2e8bcd9398c6}, !- Floor Construction Name
  {3a341fde-9f99-47b4-9e68-d2b0eefc2141}, !- Wall Construction Name
  {e6a02f11-fa7f-43e6-901a-670d36436253}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {633894c5-0e09-45c9-b888-604b2d2a5646}, !- Handle
  Default Surface Constructions 168,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Wall Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {dde2a0aa-4338-43b2-ae7d-b2f36d402ca9}, !- Handle
  Default Sub Surface Constructions 111,  !- Name
  {88a30bb4-0662-464e-9f4b-a05fef8453d0}, !- Fixed Window Construction Name
  {88a30bb4-0662-464e-9f4b-a05fef8453d0}, !- Operable Window Construction Name
  {c6da3bdf-197f-494b-8985-be61de32fe9c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Tubular Daylight Dome Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9c281997-e829-4564-966f-7c4046b7b8bb}, !- Handle
  Default Sub Surface Constructions 112,  !- Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Fixed Window Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Operable Window Construction Name
  {7c9fe65f-fb08-4359-9fef-fa633516cc00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d8a3a320-5872-48a8-92b2-613ad4326638}, !- Handle
  DOE Ref 2004 - CZ3a-3b - SecSchl,       !- Name
  {e58b4b6f-61c5-46b2-ada8-1f6cc80a6320}, !- Default Exterior Surface Constructions Name
  {6d1af8e4-12ad-4cf3-be8d-4ff91fbba8f6}, !- Default Interior Surface Constructions Name
  {c61354d1-56b5-471e-bf34-e2ecfa547cec}, !- Default Ground Contact Surface Constructions Name
  {4dc1ca7d-0a58-43f2-9543-90011dbb23bb}, !- Default Exterior SubSurface Constructions Name
  {1c0e3ac9-b8d4-4d12-8423-4a41fae2a066}, !- Default Interior SubSurface Constructions Name
  {9468d27a-bdd6-4b67-ba9e-24245d4abe4a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e58b4b6f-61c5-46b2-ada8-1f6cc80a6320}, !- Handle
  Default Surface Constructions 169,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {62119fc2-7b34-4817-8c1c-1f0136e96e1a}, !- Wall Construction Name
  {d6da14bc-d3bc-43ff-8397-26bcbb720a94}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6d1af8e4-12ad-4cf3-be8d-4ff91fbba8f6}, !- Handle
  Default Surface Constructions 170,      !- Name
  {2410efe5-200b-48c8-8aa1-2e8bcd9398c6}, !- Floor Construction Name
  {3a341fde-9f99-47b4-9e68-d2b0eefc2141}, !- Wall Construction Name
  {e6a02f11-fa7f-43e6-901a-670d36436253}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c61354d1-56b5-471e-bf34-e2ecfa547cec}, !- Handle
  Default Surface Constructions 171,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Wall Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4dc1ca7d-0a58-43f2-9543-90011dbb23bb}, !- Handle
  Default Sub Surface Constructions 113,  !- Name
  {6c5a610c-8322-42ab-8ace-ab54726a6bab}, !- Fixed Window Construction Name
  {6c5a610c-8322-42ab-8ace-ab54726a6bab}, !- Operable Window Construction Name
  {c6da3bdf-197f-494b-8985-be61de32fe9c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Tubular Daylight Dome Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1c0e3ac9-b8d4-4d12-8423-4a41fae2a066}, !- Handle
  Default Sub Surface Constructions 114,  !- Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Fixed Window Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Operable Window Construction Name
  {7c9fe65f-fb08-4359-9fef-fa633516cc00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {298e43a3-2300-4e10-9b3b-be05f2677a23}, !- Handle
  DOE Ref 2004 - CZ3c - SecSchl,          !- Name
  {5f929787-7bb8-43e1-b3b8-d644824926c7}, !- Default Exterior Surface Constructions Name
  {54cccd8f-1363-4122-ad70-b75bd0a0e26e}, !- Default Interior Surface Constructions Name
  {6de8c980-90b5-47dd-9fe6-8816bd94c339}, !- Default Ground Contact Surface Constructions Name
  {d3210dca-9002-43b9-8dd5-e8f48d6d7084}, !- Default Exterior SubSurface Constructions Name
  {4e4e740d-f4a2-43a5-8053-c2408f960f67}, !- Default Interior SubSurface Constructions Name
  {9468d27a-bdd6-4b67-ba9e-24245d4abe4a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5f929787-7bb8-43e1-b3b8-d644824926c7}, !- Handle
  Default Surface Constructions 172,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {62119fc2-7b34-4817-8c1c-1f0136e96e1a}, !- Wall Construction Name
  {d6da14bc-d3bc-43ff-8397-26bcbb720a94}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {54cccd8f-1363-4122-ad70-b75bd0a0e26e}, !- Handle
  Default Surface Constructions 173,      !- Name
  {2410efe5-200b-48c8-8aa1-2e8bcd9398c6}, !- Floor Construction Name
  {3a341fde-9f99-47b4-9e68-d2b0eefc2141}, !- Wall Construction Name
  {e6a02f11-fa7f-43e6-901a-670d36436253}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6de8c980-90b5-47dd-9fe6-8816bd94c339}, !- Handle
  Default Surface Constructions 174,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Wall Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d3210dca-9002-43b9-8dd5-e8f48d6d7084}, !- Handle
  Default Sub Surface Constructions 115,  !- Name
  {31401660-b532-412e-914d-98eed6caff18}, !- Fixed Window Construction Name
  {31401660-b532-412e-914d-98eed6caff18}, !- Operable Window Construction Name
  {c6da3bdf-197f-494b-8985-be61de32fe9c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Tubular Daylight Dome Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4e4e740d-f4a2-43a5-8053-c2408f960f67}, !- Handle
  Default Sub Surface Constructions 116,  !- Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Fixed Window Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Operable Window Construction Name
  {7c9fe65f-fb08-4359-9fef-fa633516cc00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d19099d8-8af9-48de-a21b-8e59a4408862}, !- Handle
  DOE Ref 2004 - CZ4 - SecSchl,           !- Name
  {f1d8b929-c8bd-4487-be37-39539698e117}, !- Default Exterior Surface Constructions Name
  {d5ca8a65-dd4a-4381-ad62-add037a3b71b}, !- Default Interior Surface Constructions Name
  {8af67164-1ca8-4a11-8ee1-fa2b5c5912a2}, !- Default Ground Contact Surface Constructions Name
  {c646d776-30e4-44f4-a187-8ed845c54da3}, !- Default Exterior SubSurface Constructions Name
  {6b4b0334-14d6-45e1-918d-31922343548e}, !- Default Interior SubSurface Constructions Name
  {9468d27a-bdd6-4b67-ba9e-24245d4abe4a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f1d8b929-c8bd-4487-be37-39539698e117}, !- Handle
  Default Surface Constructions 175,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {62119fc2-7b34-4817-8c1c-1f0136e96e1a}, !- Wall Construction Name
  {d6da14bc-d3bc-43ff-8397-26bcbb720a94}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d5ca8a65-dd4a-4381-ad62-add037a3b71b}, !- Handle
  Default Surface Constructions 176,      !- Name
  {2410efe5-200b-48c8-8aa1-2e8bcd9398c6}, !- Floor Construction Name
  {3a341fde-9f99-47b4-9e68-d2b0eefc2141}, !- Wall Construction Name
  {e6a02f11-fa7f-43e6-901a-670d36436253}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8af67164-1ca8-4a11-8ee1-fa2b5c5912a2}, !- Handle
  Default Surface Constructions 177,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Wall Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c646d776-30e4-44f4-a187-8ed845c54da3}, !- Handle
  Default Sub Surface Constructions 117,  !- Name
  {f5f28f71-03e1-4ef6-aa53-b65e12193370}, !- Fixed Window Construction Name
  {f5f28f71-03e1-4ef6-aa53-b65e12193370}, !- Operable Window Construction Name
  {c6da3bdf-197f-494b-8985-be61de32fe9c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Tubular Daylight Dome Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6b4b0334-14d6-45e1-918d-31922343548e}, !- Handle
  Default Sub Surface Constructions 118,  !- Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Fixed Window Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Operable Window Construction Name
  {7c9fe65f-fb08-4359-9fef-fa633516cc00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {9e6510bc-bc76-4d58-b7a3-7a6855c0d352}, !- Handle
  DOE Ref 2004 - CZ5-6 - SecSchl,         !- Name
  {01b3477c-6bf1-419d-9f03-567a1a43820e}, !- Default Exterior Surface Constructions Name
  {21a3e6ff-41a7-4043-bc90-111976387a76}, !- Default Interior Surface Constructions Name
  {0530f384-2c62-494b-9249-0629f05509bb}, !- Default Ground Contact Surface Constructions Name
  {101310d1-469c-4310-8621-f11968fbe153}, !- Default Exterior SubSurface Constructions Name
  {ba157d35-7f78-4ee0-a17e-2067e2ff6678}, !- Default Interior SubSurface Constructions Name
  {9468d27a-bdd6-4b67-ba9e-24245d4abe4a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {01b3477c-6bf1-419d-9f03-567a1a43820e}, !- Handle
  Default Surface Constructions 178,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {fbc2af55-b840-4888-bfac-f57b1d2fc769}, !- Wall Construction Name
  {5c1b358c-069e-42c8-bade-7c57917bebb2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {21a3e6ff-41a7-4043-bc90-111976387a76}, !- Handle
  Default Surface Constructions 179,      !- Name
  {2410efe5-200b-48c8-8aa1-2e8bcd9398c6}, !- Floor Construction Name
  {3a341fde-9f99-47b4-9e68-d2b0eefc2141}, !- Wall Construction Name
  {e6a02f11-fa7f-43e6-901a-670d36436253}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0530f384-2c62-494b-9249-0629f05509bb}, !- Handle
  Default Surface Constructions 180,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Wall Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {101310d1-469c-4310-8621-f11968fbe153}, !- Handle
  Default Sub Surface Constructions 119,  !- Name
  {f5f28f71-03e1-4ef6-aa53-b65e12193370}, !- Fixed Window Construction Name
  {f5f28f71-03e1-4ef6-aa53-b65e12193370}, !- Operable Window Construction Name
  {c6da3bdf-197f-494b-8985-be61de32fe9c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Tubular Daylight Dome Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ba157d35-7f78-4ee0-a17e-2067e2ff6678}, !- Handle
  Default Sub Surface Constructions 120,  !- Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Fixed Window Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Operable Window Construction Name
  {7c9fe65f-fb08-4359-9fef-fa633516cc00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {9f5555c7-fabf-4c7b-8bed-6eca0ea62c4f}, !- Handle
  DOE Ref 2004 - CZ7 - SecSchl,           !- Name
  {712e6b14-ef90-4026-be1b-d2fbdc7a9a5d}, !- Default Exterior Surface Constructions Name
  {91f4fce2-a937-4c90-9e1f-f84ccbd6b33a}, !- Default Interior Surface Constructions Name
  {0255418c-ffe3-4575-9275-f61a2a7eab37}, !- Default Ground Contact Surface Constructions Name
  {6378f7f0-4dc8-442f-8b6d-a1b4dc89e969}, !- Default Exterior SubSurface Constructions Name
  {0dfc3857-98ef-4186-8423-f9672c93045d}, !- Default Interior SubSurface Constructions Name
  {9468d27a-bdd6-4b67-ba9e-24245d4abe4a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {712e6b14-ef90-4026-be1b-d2fbdc7a9a5d}, !- Handle
  Default Surface Constructions 181,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {7d20d10a-5951-4a29-b1be-bdf49c85b54d}, !- Wall Construction Name
  {9c1745d8-056f-4912-b08c-414d4327f505}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {91f4fce2-a937-4c90-9e1f-f84ccbd6b33a}, !- Handle
  Default Surface Constructions 182,      !- Name
  {2410efe5-200b-48c8-8aa1-2e8bcd9398c6}, !- Floor Construction Name
  {3a341fde-9f99-47b4-9e68-d2b0eefc2141}, !- Wall Construction Name
  {e6a02f11-fa7f-43e6-901a-670d36436253}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0255418c-ffe3-4575-9275-f61a2a7eab37}, !- Handle
  Default Surface Constructions 183,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Wall Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6378f7f0-4dc8-442f-8b6d-a1b4dc89e969}, !- Handle
  Default Sub Surface Constructions 121,  !- Name
  {55618ffa-18ae-4a92-8a8a-acfb5259d727}, !- Fixed Window Construction Name
  {55618ffa-18ae-4a92-8a8a-acfb5259d727}, !- Operable Window Construction Name
  {c6da3bdf-197f-494b-8985-be61de32fe9c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Tubular Daylight Dome Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0dfc3857-98ef-4186-8423-f9672c93045d}, !- Handle
  Default Sub Surface Constructions 122,  !- Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Fixed Window Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Operable Window Construction Name
  {7c9fe65f-fb08-4359-9fef-fa633516cc00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f3086478-a947-42ae-8761-90bacb38893f}, !- Handle
  DOE Ref 2004 - CZ8 - SecSchl,           !- Name
  {a4587204-bde9-439a-bb22-b47251ab2476}, !- Default Exterior Surface Constructions Name
  {4da07fe9-4c9d-444d-afbb-9e618d3a0e94}, !- Default Interior Surface Constructions Name
  {b3a938f5-ca45-486c-a5e1-c160b31eb08d}, !- Default Ground Contact Surface Constructions Name
  {0531b651-0627-416e-9ea1-a183b5d54647}, !- Default Exterior SubSurface Constructions Name
  {c661a68a-83b0-4c0f-9a19-414937078340}, !- Default Interior SubSurface Constructions Name
  {9468d27a-bdd6-4b67-ba9e-24245d4abe4a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a4587204-bde9-439a-bb22-b47251ab2476}, !- Handle
  Default Surface Constructions 184,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {7d20d10a-5951-4a29-b1be-bdf49c85b54d}, !- Wall Construction Name
  {7fba492f-6d32-4e24-babd-63cd789bbd5a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4da07fe9-4c9d-444d-afbb-9e618d3a0e94}, !- Handle
  Default Surface Constructions 185,      !- Name
  {2410efe5-200b-48c8-8aa1-2e8bcd9398c6}, !- Floor Construction Name
  {3a341fde-9f99-47b4-9e68-d2b0eefc2141}, !- Wall Construction Name
  {e6a02f11-fa7f-43e6-901a-670d36436253}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b3a938f5-ca45-486c-a5e1-c160b31eb08d}, !- Handle
  Default Surface Constructions 186,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Wall Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0531b651-0627-416e-9ea1-a183b5d54647}, !- Handle
  Default Sub Surface Constructions 123,  !- Name
  {9c95f9c4-07bf-4b69-893e-4a9586df5916}, !- Fixed Window Construction Name
  {9c95f9c4-07bf-4b69-893e-4a9586df5916}, !- Operable Window Construction Name
  {c6da3bdf-197f-494b-8985-be61de32fe9c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Tubular Daylight Dome Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c661a68a-83b0-4c0f-9a19-414937078340}, !- Handle
  Default Sub Surface Constructions 124,  !- Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Fixed Window Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Operable Window Construction Name
  {7c9fe65f-fb08-4359-9fef-fa633516cc00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {934d0c3f-ad67-4826-a3a3-5c6fcc539c28}, !- Handle
  DOE Ref Pre-1980 - CZ1-3b - SecSchl,    !- Name
  {0738fd7b-e7a8-4509-833c-7666abd00931}, !- Default Exterior Surface Constructions Name
  {b1c09c40-e0e3-4522-8eaf-90e46e9e77b1}, !- Default Interior Surface Constructions Name
  {9611dc3c-06a4-42ec-b3d0-bc2cac2a80f1}, !- Default Ground Contact Surface Constructions Name
  {873906f4-dbaa-459a-9684-d21160b797ea}, !- Default Exterior SubSurface Constructions Name
  {ccf16c87-9b3c-43ad-8ee0-ec22000a533b}, !- Default Interior SubSurface Constructions Name
  {9468d27a-bdd6-4b67-ba9e-24245d4abe4a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0738fd7b-e7a8-4509-833c-7666abd00931}, !- Handle
  Default Surface Constructions 187,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {450120cc-66cf-425a-a45d-d1271b96350b}, !- Wall Construction Name
  {14938143-65f6-4728-b857-e02a350fb263}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b1c09c40-e0e3-4522-8eaf-90e46e9e77b1}, !- Handle
  Default Surface Constructions 188,      !- Name
  {2410efe5-200b-48c8-8aa1-2e8bcd9398c6}, !- Floor Construction Name
  {3a341fde-9f99-47b4-9e68-d2b0eefc2141}, !- Wall Construction Name
  {e6a02f11-fa7f-43e6-901a-670d36436253}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9611dc3c-06a4-42ec-b3d0-bc2cac2a80f1}, !- Handle
  Default Surface Constructions 189,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Wall Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {873906f4-dbaa-459a-9684-d21160b797ea}, !- Handle
  Default Sub Surface Constructions 125,  !- Name
  {8d015f17-3bb4-42ab-a5ea-3ad10fd27a87}, !- Fixed Window Construction Name
  {8d015f17-3bb4-42ab-a5ea-3ad10fd27a87}, !- Operable Window Construction Name
  {c6da3bdf-197f-494b-8985-be61de32fe9c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Tubular Daylight Dome Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ccf16c87-9b3c-43ad-8ee0-ec22000a533b}, !- Handle
  Default Sub Surface Constructions 126,  !- Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Fixed Window Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Operable Window Construction Name
  {7c9fe65f-fb08-4359-9fef-fa633516cc00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b412cdef-5e61-48fe-a884-70d098a172e7}, !- Handle
  DOE Ref Pre-1980 - CZ3c - SecSchl,      !- Name
  {a61dffd1-d8d6-43ea-aba0-ed1442feb86c}, !- Default Exterior Surface Constructions Name
  {f1c8adf8-ab4b-4596-9c78-f64f27501aaa}, !- Default Interior Surface Constructions Name
  {68ab87ba-17c0-4504-8e63-3ba5925c5925}, !- Default Ground Contact Surface Constructions Name
  {556c6fc8-8fb8-4651-a054-90f7490498c0}, !- Default Exterior SubSurface Constructions Name
  {18fbfe46-e9d7-4ea4-8404-f47fac970b6d}, !- Default Interior SubSurface Constructions Name
  {9468d27a-bdd6-4b67-ba9e-24245d4abe4a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a61dffd1-d8d6-43ea-aba0-ed1442feb86c}, !- Handle
  Default Surface Constructions 190,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {5b727165-ad7e-4568-b965-c925da69a0ab}, !- Wall Construction Name
  {14938143-65f6-4728-b857-e02a350fb263}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f1c8adf8-ab4b-4596-9c78-f64f27501aaa}, !- Handle
  Default Surface Constructions 191,      !- Name
  {2410efe5-200b-48c8-8aa1-2e8bcd9398c6}, !- Floor Construction Name
  {3a341fde-9f99-47b4-9e68-d2b0eefc2141}, !- Wall Construction Name
  {e6a02f11-fa7f-43e6-901a-670d36436253}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {68ab87ba-17c0-4504-8e63-3ba5925c5925}, !- Handle
  Default Surface Constructions 192,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Wall Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {556c6fc8-8fb8-4651-a054-90f7490498c0}, !- Handle
  Default Sub Surface Constructions 127,  !- Name
  {8d015f17-3bb4-42ab-a5ea-3ad10fd27a87}, !- Fixed Window Construction Name
  {8d015f17-3bb4-42ab-a5ea-3ad10fd27a87}, !- Operable Window Construction Name
  {c6da3bdf-197f-494b-8985-be61de32fe9c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Tubular Daylight Dome Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {18fbfe46-e9d7-4ea4-8404-f47fac970b6d}, !- Handle
  Default Sub Surface Constructions 128,  !- Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Fixed Window Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Operable Window Construction Name
  {7c9fe65f-fb08-4359-9fef-fa633516cc00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b10c1a00-6734-4bbd-b124-2c7d1071c119}, !- Handle
  DOE Ref Pre-1980 - CZ4a - SecSchl,      !- Name
  {30292c9f-e488-4988-bd46-d60a0a0b0e7f}, !- Default Exterior Surface Constructions Name
  {4280b161-8e1b-46a7-a120-0d7179b472c7}, !- Default Interior Surface Constructions Name
  {fe20bb64-83a1-4fbc-80d2-c9e60afe600b}, !- Default Ground Contact Surface Constructions Name
  {aec750e2-b7a4-49f9-9b2c-51f555c892d8}, !- Default Exterior SubSurface Constructions Name
  {51b6dd45-b0c6-45dc-8739-7ed69ec9c519}, !- Default Interior SubSurface Constructions Name
  {9468d27a-bdd6-4b67-ba9e-24245d4abe4a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {30292c9f-e488-4988-bd46-d60a0a0b0e7f}, !- Handle
  Default Surface Constructions 193,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {f4da8719-28af-4cb8-b1e0-1c85f82fbe05}, !- Wall Construction Name
  {0b8c8f93-0378-4da8-9046-f39c11a7a222}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4280b161-8e1b-46a7-a120-0d7179b472c7}, !- Handle
  Default Surface Constructions 194,      !- Name
  {2410efe5-200b-48c8-8aa1-2e8bcd9398c6}, !- Floor Construction Name
  {3a341fde-9f99-47b4-9e68-d2b0eefc2141}, !- Wall Construction Name
  {e6a02f11-fa7f-43e6-901a-670d36436253}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fe20bb64-83a1-4fbc-80d2-c9e60afe600b}, !- Handle
  Default Surface Constructions 195,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Wall Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {aec750e2-b7a4-49f9-9b2c-51f555c892d8}, !- Handle
  Default Sub Surface Constructions 129,  !- Name
  {8d015f17-3bb4-42ab-a5ea-3ad10fd27a87}, !- Fixed Window Construction Name
  {8d015f17-3bb4-42ab-a5ea-3ad10fd27a87}, !- Operable Window Construction Name
  {c6da3bdf-197f-494b-8985-be61de32fe9c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Tubular Daylight Dome Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {51b6dd45-b0c6-45dc-8739-7ed69ec9c519}, !- Handle
  Default Sub Surface Constructions 130,  !- Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Fixed Window Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Operable Window Construction Name
  {7c9fe65f-fb08-4359-9fef-fa633516cc00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {25f7bd40-9b04-4cf4-9e32-d37d2d86488c}, !- Handle
  DOE Ref Pre-1980 - CZ4a - Attic,        !- Name
  {0ed4ecfa-3dab-4f0a-ac31-4349cddbb9ce}, !- Default Exterior Surface Constructions Name
  {ee30bf12-8fd3-426a-af7c-989c97c2234c}, !- Default Interior Surface Constructions Name
  {89449358-4da4-459a-96d4-4846a2d4942f}, !- Default Ground Contact Surface Constructions Name
  {29615586-7d3a-4bf9-9ed5-ca5e6695014c}, !- Default Exterior SubSurface Constructions Name
  {94464597-7899-4b50-ae74-95a57b0074ad}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0ed4ecfa-3dab-4f0a-ac31-4349cddbb9ce}, !- Handle
  Default Surface Constructions 196,      !- Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}, !- Floor Construction Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}, !- Wall Construction Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ee30bf12-8fd3-426a-af7c-989c97c2234c}, !- Handle
  Default Surface Constructions 197,      !- Name
  {4217ce86-94bc-47a9-8796-b7d22b8a91ec}, !- Floor Construction Name
  {4217ce86-94bc-47a9-8796-b7d22b8a91ec}, !- Wall Construction Name
  {4217ce86-94bc-47a9-8796-b7d22b8a91ec}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {89449358-4da4-459a-96d4-4846a2d4942f}, !- Handle
  Default Surface Constructions 198,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {29615586-7d3a-4bf9-9ed5-ca5e6695014c}, !- Handle
  Default Sub Surface Constructions 131,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {94464597-7899-4b50-ae74-95a57b0074ad}, !- Handle
  Default Sub Surface Constructions 132,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {4ae19353-2dd2-4045-9618-89dd40b149a6}, !- Handle
  DOE Ref Pre-1980 - CZ4b - SecSchl,      !- Name
  {90bce2e3-e78a-40db-add9-7674393748bd}, !- Default Exterior Surface Constructions Name
  {efd1591f-4696-48b7-8bb6-42bf72dccf11}, !- Default Interior Surface Constructions Name
  {7fd01037-9bcf-4a0f-9036-52a7f992fdf8}, !- Default Ground Contact Surface Constructions Name
  {314895a3-1d8c-4a7b-807b-e1118c18c6b0}, !- Default Exterior SubSurface Constructions Name
  {c8db6de8-d712-4d41-9f32-f98f8a6154b7}, !- Default Interior SubSurface Constructions Name
  {9468d27a-bdd6-4b67-ba9e-24245d4abe4a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {90bce2e3-e78a-40db-add9-7674393748bd}, !- Handle
  Default Surface Constructions 199,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {227ed990-60e9-4562-937c-0cb46a7baa5c}, !- Wall Construction Name
  {ca8a67b3-86ca-4bb0-8055-d4a6439c9370}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {efd1591f-4696-48b7-8bb6-42bf72dccf11}, !- Handle
  Default Surface Constructions 200,      !- Name
  {2410efe5-200b-48c8-8aa1-2e8bcd9398c6}, !- Floor Construction Name
  {3a341fde-9f99-47b4-9e68-d2b0eefc2141}, !- Wall Construction Name
  {e6a02f11-fa7f-43e6-901a-670d36436253}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7fd01037-9bcf-4a0f-9036-52a7f992fdf8}, !- Handle
  Default Surface Constructions 201,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Wall Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {314895a3-1d8c-4a7b-807b-e1118c18c6b0}, !- Handle
  Default Sub Surface Constructions 133,  !- Name
  {8d015f17-3bb4-42ab-a5ea-3ad10fd27a87}, !- Fixed Window Construction Name
  {8d015f17-3bb4-42ab-a5ea-3ad10fd27a87}, !- Operable Window Construction Name
  {c6da3bdf-197f-494b-8985-be61de32fe9c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Tubular Daylight Dome Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c8db6de8-d712-4d41-9f32-f98f8a6154b7}, !- Handle
  Default Sub Surface Constructions 134,  !- Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Fixed Window Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Operable Window Construction Name
  {7c9fe65f-fb08-4359-9fef-fa633516cc00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e855114e-5f8b-4469-bc86-25bcf93b92c9}, !- Handle
  DOE Ref Pre-1980 - CZ4b - Attic,        !- Name
  {db24fde2-fb0b-41d0-b9f2-43f4ac182cc9}, !- Default Exterior Surface Constructions Name
  {6e073084-4447-46be-b564-c9d80d9f4ea7}, !- Default Interior Surface Constructions Name
  {f0b7b6d2-1521-4067-ac87-b0ba8857d617}, !- Default Ground Contact Surface Constructions Name
  {4fa04513-610d-4db2-9fae-7552e3f0ed4d}, !- Default Exterior SubSurface Constructions Name
  {9d13eeb5-6277-4957-b5d8-4f6f34d2a6ac}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {db24fde2-fb0b-41d0-b9f2-43f4ac182cc9}, !- Handle
  Default Surface Constructions 202,      !- Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}, !- Floor Construction Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}, !- Wall Construction Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6e073084-4447-46be-b564-c9d80d9f4ea7}, !- Handle
  Default Surface Constructions 203,      !- Name
  {68abee24-1760-4fed-bdcf-3e2feed803d6}, !- Floor Construction Name
  {68abee24-1760-4fed-bdcf-3e2feed803d6}, !- Wall Construction Name
  {68abee24-1760-4fed-bdcf-3e2feed803d6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f0b7b6d2-1521-4067-ac87-b0ba8857d617}, !- Handle
  Default Surface Constructions 204,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4fa04513-610d-4db2-9fae-7552e3f0ed4d}, !- Handle
  Default Sub Surface Constructions 135,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9d13eeb5-6277-4957-b5d8-4f6f34d2a6ac}, !- Handle
  Default Sub Surface Constructions 136,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3cbf1fcd-c5c8-4870-8729-efa79e0719c9}, !- Handle
  DOE Ref Pre-1980 - CZ4c - SecSchl,      !- Name
  {7dbfdba7-c740-4935-adb1-44240789e481}, !- Default Exterior Surface Constructions Name
  {c4cc46fc-d875-4e26-a3df-6c371b4fc5f8}, !- Default Interior Surface Constructions Name
  {e9f457fb-505a-44c4-aeee-a5c789bc88b0}, !- Default Ground Contact Surface Constructions Name
  {702b0ad5-2a5a-49f6-bfed-456e60090b52}, !- Default Exterior SubSurface Constructions Name
  {c372aedd-0c71-41a2-bcd9-d710ecb9203f}, !- Default Interior SubSurface Constructions Name
  {9468d27a-bdd6-4b67-ba9e-24245d4abe4a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7dbfdba7-c740-4935-adb1-44240789e481}, !- Handle
  Default Surface Constructions 205,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {fe735769-a4da-4f02-a8dd-e79af75edf60}, !- Wall Construction Name
  {c561da71-34ab-4164-818f-17ed7b9f7fa5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c4cc46fc-d875-4e26-a3df-6c371b4fc5f8}, !- Handle
  Default Surface Constructions 206,      !- Name
  {2410efe5-200b-48c8-8aa1-2e8bcd9398c6}, !- Floor Construction Name
  {3a341fde-9f99-47b4-9e68-d2b0eefc2141}, !- Wall Construction Name
  {e6a02f11-fa7f-43e6-901a-670d36436253}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e9f457fb-505a-44c4-aeee-a5c789bc88b0}, !- Handle
  Default Surface Constructions 207,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Wall Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {702b0ad5-2a5a-49f6-bfed-456e60090b52}, !- Handle
  Default Sub Surface Constructions 137,  !- Name
  {8d015f17-3bb4-42ab-a5ea-3ad10fd27a87}, !- Fixed Window Construction Name
  {8d015f17-3bb4-42ab-a5ea-3ad10fd27a87}, !- Operable Window Construction Name
  {c6da3bdf-197f-494b-8985-be61de32fe9c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Tubular Daylight Dome Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c372aedd-0c71-41a2-bcd9-d710ecb9203f}, !- Handle
  Default Sub Surface Constructions 138,  !- Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Fixed Window Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Operable Window Construction Name
  {7c9fe65f-fb08-4359-9fef-fa633516cc00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {26750986-8309-4a1b-8845-28d898e9fe36}, !- Handle
  DOE Ref Pre-1980 - CZ4c - Attic,        !- Name
  {1459e3aa-2473-460d-9e7b-741f7337d319}, !- Default Exterior Surface Constructions Name
  {03c477af-cb73-4fe6-ade6-6be159a23bd1}, !- Default Interior Surface Constructions Name
  {160f5ac5-53f5-4feb-810b-b7773fe69229}, !- Default Ground Contact Surface Constructions Name
  {4e05d5f2-96de-418b-8a74-23b5d1732b53}, !- Default Exterior SubSurface Constructions Name
  {63b514b6-0cce-4fe8-976a-24116486519f}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {1459e3aa-2473-460d-9e7b-741f7337d319}, !- Handle
  Default Surface Constructions 208,      !- Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}, !- Floor Construction Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}, !- Wall Construction Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {03c477af-cb73-4fe6-ade6-6be159a23bd1}, !- Handle
  Default Surface Constructions 209,      !- Name
  {3c0b5a9c-1b30-4887-904e-a58ec261e140}, !- Floor Construction Name
  {3c0b5a9c-1b30-4887-904e-a58ec261e140}, !- Wall Construction Name
  {3c0b5a9c-1b30-4887-904e-a58ec261e140}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {160f5ac5-53f5-4feb-810b-b7773fe69229}, !- Handle
  Default Surface Constructions 210,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4e05d5f2-96de-418b-8a74-23b5d1732b53}, !- Handle
  Default Sub Surface Constructions 139,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {63b514b6-0cce-4fe8-976a-24116486519f}, !- Handle
  Default Sub Surface Constructions 140,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e3937398-ffa7-4b5c-9f1e-7291412bae29}, !- Handle
  DOE Ref Pre-1980 - CZ5a - SecSchl,      !- Name
  {2f692727-5c92-4440-b4ea-3d1b5e768cff}, !- Default Exterior Surface Constructions Name
  {91cb74e0-7870-4a77-b7ef-f5b32014d7e9}, !- Default Interior Surface Constructions Name
  {15783786-1a03-44f4-8823-7bf5f15fb8af}, !- Default Ground Contact Surface Constructions Name
  {3a57e2ae-ff15-4d74-acc8-6fef3087da37}, !- Default Exterior SubSurface Constructions Name
  {b9bec590-8de0-4792-bb5c-0fc26df0e9dd}, !- Default Interior SubSurface Constructions Name
  {9468d27a-bdd6-4b67-ba9e-24245d4abe4a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {2f692727-5c92-4440-b4ea-3d1b5e768cff}, !- Handle
  Default Surface Constructions 211,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {ecc8217a-7db4-4ba2-bb9c-c30f7101a126}, !- Wall Construction Name
  {ce2ef9ea-c3d7-4e75-b4dd-c5f5db4ef2e4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {91cb74e0-7870-4a77-b7ef-f5b32014d7e9}, !- Handle
  Default Surface Constructions 212,      !- Name
  {2410efe5-200b-48c8-8aa1-2e8bcd9398c6}, !- Floor Construction Name
  {3a341fde-9f99-47b4-9e68-d2b0eefc2141}, !- Wall Construction Name
  {e6a02f11-fa7f-43e6-901a-670d36436253}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {15783786-1a03-44f4-8823-7bf5f15fb8af}, !- Handle
  Default Surface Constructions 213,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Wall Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3a57e2ae-ff15-4d74-acc8-6fef3087da37}, !- Handle
  Default Sub Surface Constructions 141,  !- Name
  {d89ea2a2-938d-4487-af11-de4c8bd985b9}, !- Fixed Window Construction Name
  {d89ea2a2-938d-4487-af11-de4c8bd985b9}, !- Operable Window Construction Name
  {c6da3bdf-197f-494b-8985-be61de32fe9c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Tubular Daylight Dome Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b9bec590-8de0-4792-bb5c-0fc26df0e9dd}, !- Handle
  Default Sub Surface Constructions 142,  !- Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Fixed Window Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Operable Window Construction Name
  {7c9fe65f-fb08-4359-9fef-fa633516cc00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {640e182b-2d7c-4015-9faf-cc400492d7cf}, !- Handle
  DOE Ref Pre-1980 - CZ5a - Attic,        !- Name
  {529cafea-e33b-4edd-b999-1d58de00add0}, !- Default Exterior Surface Constructions Name
  {3c00eca1-60a5-47d6-bf40-5a39a5dbf90c}, !- Default Interior Surface Constructions Name
  {b79b1ce9-df1c-4c5c-b332-045953ba018f}, !- Default Ground Contact Surface Constructions Name
  {e6c28692-f64a-4d3a-bb58-6941cc4f725d}, !- Default Exterior SubSurface Constructions Name
  {af23e4c2-2397-4d6f-ba64-db3e24131b13}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {529cafea-e33b-4edd-b999-1d58de00add0}, !- Handle
  Default Surface Constructions 214,      !- Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}, !- Floor Construction Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}, !- Wall Construction Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3c00eca1-60a5-47d6-bf40-5a39a5dbf90c}, !- Handle
  Default Surface Constructions 215,      !- Name
  {4ff32a10-32e9-4b94-a9f7-bd9ab56159d2}, !- Floor Construction Name
  {4ff32a10-32e9-4b94-a9f7-bd9ab56159d2}, !- Wall Construction Name
  {4ff32a10-32e9-4b94-a9f7-bd9ab56159d2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b79b1ce9-df1c-4c5c-b332-045953ba018f}, !- Handle
  Default Surface Constructions 216,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e6c28692-f64a-4d3a-bb58-6941cc4f725d}, !- Handle
  Default Sub Surface Constructions 143,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {af23e4c2-2397-4d6f-ba64-db3e24131b13}, !- Handle
  Default Sub Surface Constructions 144,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a2605c14-ad99-448a-9f04-c9e33d6f6011}, !- Handle
  DOE Ref Pre-1980 - CZ5b - SecSchl,      !- Name
  {80a4a204-1bc0-4754-9554-520312d130a6}, !- Default Exterior Surface Constructions Name
  {17071a19-e1f0-4201-b028-afed1e75cbf7}, !- Default Interior Surface Constructions Name
  {acf39eee-8119-42c8-a800-cbfec803f637}, !- Default Ground Contact Surface Constructions Name
  {f8d8152a-b15e-4b73-b36e-a417869cfec7}, !- Default Exterior SubSurface Constructions Name
  {a30e2c64-aa9b-4d4b-9f17-a968d391ce40}, !- Default Interior SubSurface Constructions Name
  {9468d27a-bdd6-4b67-ba9e-24245d4abe4a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {80a4a204-1bc0-4754-9554-520312d130a6}, !- Handle
  Default Surface Constructions 217,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {83acd3c6-ff96-4513-9020-2991f9d22fda}, !- Wall Construction Name
  {62807772-6def-4d27-8b9a-cc5de77de76f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {17071a19-e1f0-4201-b028-afed1e75cbf7}, !- Handle
  Default Surface Constructions 218,      !- Name
  {2410efe5-200b-48c8-8aa1-2e8bcd9398c6}, !- Floor Construction Name
  {3a341fde-9f99-47b4-9e68-d2b0eefc2141}, !- Wall Construction Name
  {e6a02f11-fa7f-43e6-901a-670d36436253}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {acf39eee-8119-42c8-a800-cbfec803f637}, !- Handle
  Default Surface Constructions 219,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Wall Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f8d8152a-b15e-4b73-b36e-a417869cfec7}, !- Handle
  Default Sub Surface Constructions 145,  !- Name
  {d89ea2a2-938d-4487-af11-de4c8bd985b9}, !- Fixed Window Construction Name
  {d89ea2a2-938d-4487-af11-de4c8bd985b9}, !- Operable Window Construction Name
  {c6da3bdf-197f-494b-8985-be61de32fe9c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Tubular Daylight Dome Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a30e2c64-aa9b-4d4b-9f17-a968d391ce40}, !- Handle
  Default Sub Surface Constructions 146,  !- Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Fixed Window Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Operable Window Construction Name
  {7c9fe65f-fb08-4359-9fef-fa633516cc00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b94c3884-2594-495c-8e6f-74f77c531724}, !- Handle
  DOE Ref Pre-1980 - CZ5b - Attic,        !- Name
  {436f66c3-fe71-44e5-9f1e-057692a47b74}, !- Default Exterior Surface Constructions Name
  {4bc56c15-94fb-404d-b49d-1c0ec6c75581}, !- Default Interior Surface Constructions Name
  {8db3cb54-054d-49fa-b08b-8839ebaba57e}, !- Default Ground Contact Surface Constructions Name
  {9bd855a5-ec9b-416b-8e44-85b3afdff45d}, !- Default Exterior SubSurface Constructions Name
  {cd522c10-dd89-4462-9e5d-540117368fc5}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {436f66c3-fe71-44e5-9f1e-057692a47b74}, !- Handle
  Default Surface Constructions 220,      !- Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}, !- Floor Construction Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}, !- Wall Construction Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4bc56c15-94fb-404d-b49d-1c0ec6c75581}, !- Handle
  Default Surface Constructions 221,      !- Name
  {d351bb9c-4eab-491d-b9b8-f4df9389ca4c}, !- Floor Construction Name
  {d351bb9c-4eab-491d-b9b8-f4df9389ca4c}, !- Wall Construction Name
  {d351bb9c-4eab-491d-b9b8-f4df9389ca4c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8db3cb54-054d-49fa-b08b-8839ebaba57e}, !- Handle
  Default Surface Constructions 222,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9bd855a5-ec9b-416b-8e44-85b3afdff45d}, !- Handle
  Default Sub Surface Constructions 147,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cd522c10-dd89-4462-9e5d-540117368fc5}, !- Handle
  Default Sub Surface Constructions 148,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {55934577-fae7-448b-848b-87df7fc22fb6}, !- Handle
  DOE Ref Pre-1980 - CZ6 - SecSchl,       !- Name
  {a3e56c71-3d48-4f77-80a3-c7d6ddc3e2bb}, !- Default Exterior Surface Constructions Name
  {504d7a67-1bfa-4afe-8ffd-df964090cf3d}, !- Default Interior Surface Constructions Name
  {f5a1a088-f5cf-4f78-b752-a36ab7c3912e}, !- Default Ground Contact Surface Constructions Name
  {ea7e798c-f1e2-4538-9612-462b860de98e}, !- Default Exterior SubSurface Constructions Name
  {d123cc73-0543-482b-afd2-aba8cca8400b}, !- Default Interior SubSurface Constructions Name
  {9468d27a-bdd6-4b67-ba9e-24245d4abe4a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a3e56c71-3d48-4f77-80a3-c7d6ddc3e2bb}, !- Handle
  Default Surface Constructions 223,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {ab704adf-78ab-4a57-bd9e-8c112de480b1}, !- Wall Construction Name
  {ecbaa52b-bd22-4c1c-8367-6f7d42888f6f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {504d7a67-1bfa-4afe-8ffd-df964090cf3d}, !- Handle
  Default Surface Constructions 224,      !- Name
  {2410efe5-200b-48c8-8aa1-2e8bcd9398c6}, !- Floor Construction Name
  {3a341fde-9f99-47b4-9e68-d2b0eefc2141}, !- Wall Construction Name
  {e6a02f11-fa7f-43e6-901a-670d36436253}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f5a1a088-f5cf-4f78-b752-a36ab7c3912e}, !- Handle
  Default Surface Constructions 225,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Wall Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ea7e798c-f1e2-4538-9612-462b860de98e}, !- Handle
  Default Sub Surface Constructions 149,  !- Name
  {d89ea2a2-938d-4487-af11-de4c8bd985b9}, !- Fixed Window Construction Name
  {d89ea2a2-938d-4487-af11-de4c8bd985b9}, !- Operable Window Construction Name
  {c6da3bdf-197f-494b-8985-be61de32fe9c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Tubular Daylight Dome Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d123cc73-0543-482b-afd2-aba8cca8400b}, !- Handle
  Default Sub Surface Constructions 150,  !- Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Fixed Window Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Operable Window Construction Name
  {7c9fe65f-fb08-4359-9fef-fa633516cc00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {0478f24c-6f0e-40a7-ba6c-a081e96c7040}, !- Handle
  DOE Ref Pre-1980 - CZ6 - Attic,         !- Name
  {a6a751d2-2d71-4d38-8990-210aa02c433e}, !- Default Exterior Surface Constructions Name
  {1800cf8c-1aad-4fc9-aac8-c57f2372936b}, !- Default Interior Surface Constructions Name
  {dd740693-3abf-48b0-8b72-cdcc7d7e4489}, !- Default Ground Contact Surface Constructions Name
  {00a91282-0019-4755-aafa-0805540d8af9}, !- Default Exterior SubSurface Constructions Name
  {f9844b5a-0332-4ade-846a-a70e62ded516}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a6a751d2-2d71-4d38-8990-210aa02c433e}, !- Handle
  Default Surface Constructions 226,      !- Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}, !- Floor Construction Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}, !- Wall Construction Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1800cf8c-1aad-4fc9-aac8-c57f2372936b}, !- Handle
  Default Surface Constructions 227,      !- Name
  {3518cd9e-f4dd-4a7c-a523-9f6ed9690576}, !- Floor Construction Name
  {3518cd9e-f4dd-4a7c-a523-9f6ed9690576}, !- Wall Construction Name
  {3518cd9e-f4dd-4a7c-a523-9f6ed9690576}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dd740693-3abf-48b0-8b72-cdcc7d7e4489}, !- Handle
  Default Surface Constructions 228,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {00a91282-0019-4755-aafa-0805540d8af9}, !- Handle
  Default Sub Surface Constructions 151,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f9844b5a-0332-4ade-846a-a70e62ded516}, !- Handle
  Default Sub Surface Constructions 152,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b559d496-95b2-4e3f-8a0a-bac29f28cbb9}, !- Handle
  DOE Ref Pre-1980 - CZ7 - SecSchl,       !- Name
  {386f7182-da53-46c2-b5ca-fe27797569bb}, !- Default Exterior Surface Constructions Name
  {3d1322b5-e6d2-4a1d-a183-4014da3db616}, !- Default Interior Surface Constructions Name
  {b6dfddf8-355e-45e4-943c-b7e71d902a01}, !- Default Ground Contact Surface Constructions Name
  {596c29ff-9c0b-4d92-aa47-7d58d59bc3ab}, !- Default Exterior SubSurface Constructions Name
  {74b165a9-b128-487e-a038-f5102271d8cf}, !- Default Interior SubSurface Constructions Name
  {9468d27a-bdd6-4b67-ba9e-24245d4abe4a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {386f7182-da53-46c2-b5ca-fe27797569bb}, !- Handle
  Default Surface Constructions 229,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {d4f4994e-165b-4081-9326-728645abbe59}, !- Wall Construction Name
  {34efc40d-10bf-4ebe-9794-63e701531962}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3d1322b5-e6d2-4a1d-a183-4014da3db616}, !- Handle
  Default Surface Constructions 230,      !- Name
  {2410efe5-200b-48c8-8aa1-2e8bcd9398c6}, !- Floor Construction Name
  {3a341fde-9f99-47b4-9e68-d2b0eefc2141}, !- Wall Construction Name
  {e6a02f11-fa7f-43e6-901a-670d36436253}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b6dfddf8-355e-45e4-943c-b7e71d902a01}, !- Handle
  Default Surface Constructions 231,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Wall Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {596c29ff-9c0b-4d92-aa47-7d58d59bc3ab}, !- Handle
  Default Sub Surface Constructions 153,  !- Name
  {d89ea2a2-938d-4487-af11-de4c8bd985b9}, !- Fixed Window Construction Name
  {d89ea2a2-938d-4487-af11-de4c8bd985b9}, !- Operable Window Construction Name
  {c6da3bdf-197f-494b-8985-be61de32fe9c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Tubular Daylight Dome Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {74b165a9-b128-487e-a038-f5102271d8cf}, !- Handle
  Default Sub Surface Constructions 154,  !- Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Fixed Window Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Operable Window Construction Name
  {7c9fe65f-fb08-4359-9fef-fa633516cc00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {79080a14-d6bb-46da-a945-dc48c131c96d}, !- Handle
  DOE Ref Pre-1980 - CZ7 - Attic,         !- Name
  {8922d88c-2e22-4280-ad3a-a308c0513427}, !- Default Exterior Surface Constructions Name
  {8f398fdf-fb87-4b4d-ae04-6aa5e0dd77ca}, !- Default Interior Surface Constructions Name
  {4479fa19-22bb-4b72-9fc1-82c097633f15}, !- Default Ground Contact Surface Constructions Name
  {b8ebfe5c-ea2d-46bf-84fa-df70d06cee0a}, !- Default Exterior SubSurface Constructions Name
  {f3c25512-e1f1-429f-b7aa-1159b52a4249}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {8922d88c-2e22-4280-ad3a-a308c0513427}, !- Handle
  Default Surface Constructions 232,      !- Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}, !- Floor Construction Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}, !- Wall Construction Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8f398fdf-fb87-4b4d-ae04-6aa5e0dd77ca}, !- Handle
  Default Surface Constructions 233,      !- Name
  {522af338-0515-48d8-b58f-e25ebc0f95a9}, !- Floor Construction Name
  {522af338-0515-48d8-b58f-e25ebc0f95a9}, !- Wall Construction Name
  {522af338-0515-48d8-b58f-e25ebc0f95a9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4479fa19-22bb-4b72-9fc1-82c097633f15}, !- Handle
  Default Surface Constructions 234,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b8ebfe5c-ea2d-46bf-84fa-df70d06cee0a}, !- Handle
  Default Sub Surface Constructions 155,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f3c25512-e1f1-429f-b7aa-1159b52a4249}, !- Handle
  Default Sub Surface Constructions 156,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f65b6c82-0a28-4990-b194-56a5bfb00eff}, !- Handle
  DOE Ref Pre-1980 - CZ8 - SecSchl,       !- Name
  {e712f251-7fc0-4b21-a7f8-1c8236b02a5b}, !- Default Exterior Surface Constructions Name
  {a2370a9d-d776-4cc8-9be6-621d7d8ce29f}, !- Default Interior Surface Constructions Name
  {947f5f5f-230a-455b-b045-ebb29bbb4d4e}, !- Default Ground Contact Surface Constructions Name
  {0c9c39be-be10-42c9-9a0a-ba3415e0da47}, !- Default Exterior SubSurface Constructions Name
  {9e371ec3-c2ac-47fb-914e-35319e6f4c8f}, !- Default Interior SubSurface Constructions Name
  {9468d27a-bdd6-4b67-ba9e-24245d4abe4a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e712f251-7fc0-4b21-a7f8-1c8236b02a5b}, !- Handle
  Default Surface Constructions 235,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {6abe11cf-cb1f-465d-8a49-e22ca56a0e74}, !- Wall Construction Name
  {3825fbfc-eb27-48a4-975a-b7cbc232ee18}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a2370a9d-d776-4cc8-9be6-621d7d8ce29f}, !- Handle
  Default Surface Constructions 236,      !- Name
  {2410efe5-200b-48c8-8aa1-2e8bcd9398c6}, !- Floor Construction Name
  {3a341fde-9f99-47b4-9e68-d2b0eefc2141}, !- Wall Construction Name
  {e6a02f11-fa7f-43e6-901a-670d36436253}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {947f5f5f-230a-455b-b045-ebb29bbb4d4e}, !- Handle
  Default Surface Constructions 237,      !- Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Floor Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}, !- Wall Construction Name
  {6afe4646-4100-4e36-b972-6ef89f083f17}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0c9c39be-be10-42c9-9a0a-ba3415e0da47}, !- Handle
  Default Sub Surface Constructions 157,  !- Name
  {d89ea2a2-938d-4487-af11-de4c8bd985b9}, !- Fixed Window Construction Name
  {d89ea2a2-938d-4487-af11-de4c8bd985b9}, !- Operable Window Construction Name
  {c6da3bdf-197f-494b-8985-be61de32fe9c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Tubular Daylight Dome Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9e371ec3-c2ac-47fb-914e-35319e6f4c8f}, !- Handle
  Default Sub Surface Constructions 158,  !- Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Fixed Window Construction Name
  {da5019c3-9ac0-44cd-8e57-c6a85c048657}, !- Operable Window Construction Name
  {7c9fe65f-fb08-4359-9fef-fa633516cc00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {471f3e2d-5a04-4d7e-8d0c-481935d2f732}, !- Handle
  DOE Ref Pre-1980 - CZ8 - Attic,         !- Name
  {f6f7ec3c-236a-46e4-9ebb-f286994c534a}, !- Default Exterior Surface Constructions Name
  {dcb16d27-590d-4341-8cad-adca6f3f5191}, !- Default Interior Surface Constructions Name
  {dac996c4-9d57-412c-a36b-c32dd442ebda}, !- Default Ground Contact Surface Constructions Name
  {e4773fff-9b9e-4427-860b-8c54cda62337}, !- Default Exterior SubSurface Constructions Name
  {2159b8b6-d165-4ad5-9c97-a5d16cdafc3a}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f6f7ec3c-236a-46e4-9ebb-f286994c534a}, !- Handle
  Default Surface Constructions 238,      !- Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}, !- Floor Construction Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}, !- Wall Construction Name
  {bb9eaf0f-30bb-48c9-8bde-e20404a7b0aa}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dcb16d27-590d-4341-8cad-adca6f3f5191}, !- Handle
  Default Surface Constructions 239,      !- Name
  {c04097f5-0488-429e-aacf-9ecbb15e819d}, !- Floor Construction Name
  {c04097f5-0488-429e-aacf-9ecbb15e819d}, !- Wall Construction Name
  {c04097f5-0488-429e-aacf-9ecbb15e819d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dac996c4-9d57-412c-a36b-c32dd442ebda}, !- Handle
  Default Surface Constructions 240,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e4773fff-9b9e-4427-860b-8c54cda62337}, !- Handle
  Default Sub Surface Constructions 159,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2159b8b6-d165-4ad5-9c97-a5d16cdafc3a}, !- Handle
  Default Sub Surface Constructions 160,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material:AirWall,
  {9704ceae-5fbe-4bfd-b8e3-64cf4a9c9473}, !- Handle
  Air Wall Material;                      !- Name

OS:Construction,
  {7e00e8c8-2819-4425-85ad-e17354fd39ce}, !- Handle
  Air Wall,                               !- Name
  {185eef9f-d00a-4ac5-8ec8-be5069d04244}, !- Surface Rendering Name
  {9704ceae-5fbe-4bfd-b8e3-64cf4a9c9473}; !- Layer 1

OS:Facility,
  {e48d9129-07e0-40bc-ab1d-8984057b1a86}; !- Handle

OS:Rendering:Color,
  {1fb537dc-8389-4409-a846-dd84967c6abd}, !- Handle
  Rendering Color 78,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a58ccae-1fc7-4eec-bbd6-ad3fc591c8ed}, !- Handle
  Rendering Color 79,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e768b679-629c-4adb-8b78-940c4dbb39b1}, !- Handle
  Rendering Color 80,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {41c39066-a870-4716-b481-91ead8ec5afb}, !- Handle
  Rendering Color 81,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1906559c-bb95-46a7-8bdf-52fd7b56af99}, !- Handle
  Rendering Color 82,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d85ec2b6-6a84-43d0-906f-ce643d4213d2}, !- Handle
  Rendering Color 83,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e3173da-f582-4bf0-b42f-a0a31e6753b2}, !- Handle
  Rendering Color 84,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b93fe61d-0ffc-48c2-8ea2-0de27a3cfba3}, !- Handle
  Rendering Color 85,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {86f586a6-60de-4a44-ad59-ca162b37b8b4}, !- Handle
  Rendering Color 86,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d7923800-fa4a-4007-a29b-ff7db75cf46d}, !- Handle
  Rendering Color 87,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3d97bdc5-2a55-4508-8ac7-d1464a8d2f15}, !- Handle
  Rendering Color 88,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2eb6f3ef-84cc-455d-85df-4c8126680fd7}, !- Handle
  Rendering Color 89,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2f3c378e-be98-4b70-a5dd-4cc750bfe8f2}, !- Handle
  Rendering Color 90,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {807dd3f7-35ff-4c78-8987-15ab16e53999}, !- Handle
  Rendering Color 91,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aeef65f6-1ca2-4b9f-886a-279bd8427c7d}, !- Handle
  Rendering Color 92,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb5e55f3-67dd-42c1-8bbd-8720f7808743}, !- Handle
  Rendering Color 93,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4f25a779-f8a5-4f67-8e4c-bad7d4bfc039}, !- Handle
  Rendering Color 94,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fad1a277-7a5a-4291-bfe2-fc0f36bcccbd}, !- Handle
  Rendering Color 95,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {208d6912-b7d5-4427-9eeb-726199ece8cb}, !- Handle
  Rendering Color 96,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc56b9d3-2cbc-44fc-85de-897b8dd33d1e}, !- Handle
  Rendering Color 97,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70359450-aa07-46bf-bcc1-79b20f8add2f}, !- Handle
  Rendering Color 98,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a81b4836-f183-4851-b65f-85a06cff20cf}, !- Handle
  Rendering Color 99,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c33d7fd3-74ca-471c-8883-7c54d7239678}, !- Handle
  Rendering Color 100,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {522e0149-94c5-41f4-b82a-ff62102179fd}, !- Handle
  Rendering Color 101,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c301e10-6143-49ad-a116-e33f067c42e5}, !- Handle
  Rendering Color 102,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eab33c6b-dd43-4d85-b0cd-06e3f048f750}, !- Handle
  Rendering Color 103,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {254b24f9-639f-48d7-8e51-264816e819c7}, !- Handle
  Rendering Color 104,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25218a92-7369-4a4d-af31-6707298f8b1e}, !- Handle
  Rendering Color 105,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4e1839a-da08-48d8-82c6-ca0a25f11cec}, !- Handle
  Rendering Color 106,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e3097d59-8f68-4c89-a7b0-1f25e5d06702}, !- Handle
  Rendering Color 107,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0cdff918-1caf-4203-b9d3-b4dcd171a643}, !- Handle
  Rendering Color 108,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9ab414de-5d0a-4900-aeb3-ce0b87b62a86}, !- Handle
  Rendering Color 109,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {daf39194-4e7a-4513-beba-e0a061615f3a}, !- Handle
  Rendering Color 110,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15ca7616-e5c4-4e0f-9a09-e15b7499f1fe}, !- Handle
  Rendering Color 111,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {462b6a49-b410-4ac5-bff2-61c6a321b1c7}, !- Handle
  Rendering Color 112,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {124e6091-b317-4643-87ae-5904e1f610b2}, !- Handle
  Rendering Color 113,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a8a6fab-3875-46e6-ac24-2ca91bc27e4f}, !- Handle
  Rendering Color 114,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7702ea58-13c2-41a6-b274-0c803ca68c39}, !- Handle
  Rendering Color 115,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6b5fc2c-81b0-4e12-b27d-086f4aae5299}, !- Handle
  Rendering Color 116,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {381124d8-4f7b-4a17-9949-7d7c81d04225}, !- Handle
  Rendering Color 117,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69560e1a-022b-4947-a0f2-99a6130b6579}, !- Handle
  Rendering Color 118,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8857aff-0fb9-4203-b88d-fb65402be06a}, !- Handle
  Rendering Color 119,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b6df0bfe-d268-4258-8ca6-e9816faf1613}, !- Handle
  Rendering Color 120,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {062ae540-428a-4216-9288-f3403a2fa9bc}, !- Handle
  Rendering Color 121,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {144697f4-ab66-459a-a28e-0af8feb899a9}, !- Handle
  Rendering Color 122,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b37da64c-434a-4bac-9fd4-101e1f316ccb}, !- Handle
  Rendering Color 123,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80dfdebe-0cdb-4291-968d-02676836adbc}, !- Handle
  Rendering Color 124,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e52ce53f-2f8c-46ab-8ead-872ddde34985}, !- Handle
  Rendering Color 125,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3b10ae3-d496-4166-99ac-7053b46e0ee8}, !- Handle
  Rendering Color 126,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7bd3264a-1c9a-48f5-8148-f515f813b7d2}, !- Handle
  Rendering Color 127,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46389963-6d07-41a6-b93b-c5655232dcbb}, !- Handle
  Rendering Color 128,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91753d42-095d-4a11-98ae-8eaa8895b512}, !- Handle
  Rendering Color 129,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {938f4b88-5e8f-417c-a088-fce9b738f0cb}, !- Handle
  Rendering Color 130,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {957d9c4e-d487-4ba6-b24a-d4e23a0b24e8}, !- Handle
  Rendering Color 131,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0af34de0-8548-4344-8622-9c9d1b998b5e}, !- Handle
  Rendering Color 132,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {034bfe35-5efb-4cce-b97e-1369e31d5f07}, !- Handle
  Rendering Color 133,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {93f4474e-070e-4fc6-bdae-a0fcb1a60cc8}, !- Handle
  Rendering Color 134,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96862a21-3c55-47e3-9dc1-5824fa0a2522}, !- Handle
  Rendering Color 135,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {89cee41d-369d-4b55-a359-527fcc5f7d9a}, !- Handle
  Rendering Color 136,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b752535-c737-45e6-88cf-09ead7256dab}, !- Handle
  Rendering Color 137,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39444b85-089d-48e2-a6c2-f21b354d8e0b}, !- Handle
  Rendering Color 138,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7dbd5ada-4cf5-491c-9b7e-e15c4fe6981e}, !- Handle
  Rendering Color 139,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ecb08baa-b139-44a4-81e3-5fd5984bdc5e}, !- Handle
  Rendering Color 140,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {993457aa-e58b-485a-a85a-ad3d63af52b4}, !- Handle
  Rendering Color 141,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d6f059eb-dfc4-447f-9bdd-1898bcc9895a}, !- Handle
  Rendering Color 142,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0688c256-48e7-487c-a478-720a0e767d7f}, !- Handle
  Rendering Color 143,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {58086364-407f-451c-8d9e-ca3362e10dd5}, !- Handle
  Rendering Color 144,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1333d66d-9563-4d00-b35e-626785cf7a83}, !- Handle
  Rendering Color 145,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1e97076-108f-477a-bd53-6af50b1f45fe}, !- Handle
  Rendering Color 146,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b865b96-db85-458b-99d8-f2f4506f9dba}, !- Handle
  Rendering Color 147,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8c61cd62-4b07-4232-97e0-ac86464e54b9}, !- Handle
  Rendering Color 148,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6eb09df9-62d7-4e24-8001-4b810187a8ae}, !- Handle
  Rendering Color 149,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8c73f1d3-0223-42b3-8085-47d14207a4c7}, !- Handle
  Rendering Color 150,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75833707-7434-494b-ab81-ecd521b3ad80}, !- Handle
  Rendering Color 151,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdcb4f70-ee17-4d1a-9571-5b10975271fa}, !- Handle
  Rendering Color 152,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd5387f9-5087-4386-bf0f-6a63af4854b9}, !- Handle
  Rendering Color 153,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a8580079-5b28-48d4-b8d0-30936f6d1e46}, !- Handle
  Rendering Color 154,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e833dc0f-7ef1-4526-860c-b135679ed583}, !- Handle
  Rendering Color 155,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2656a2b9-027f-450d-b7fb-d1d2565c36c6}, !- Handle
  Rendering Color 156,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9a7cb995-6827-4ef4-b3e5-c9643b166787}, !- Handle
  Rendering Color 157,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6bf42578-61ec-48d1-adaf-d86f5d448948}, !- Handle
  Rendering Color 158,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62b3e8dc-2fb3-4965-bfb3-dad0779da12e}, !- Handle
  Rendering Color 159,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {688aa318-d529-4e30-9f8d-3622e4803a64}, !- Handle
  Rendering Color 160,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a82386a5-e7b0-488e-a403-14b7bd344c64}, !- Handle
  Rendering Color 161,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7466b9d6-8fad-457d-95c0-aa78f836be75}, !- Handle
  Rendering Color 162,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9a243f5a-9bc9-4e28-947a-5736d37b82bc}, !- Handle
  Rendering Color 163,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d27680db-4e1a-439e-a23f-030e4048bad6}, !- Handle
  Rendering Color 164,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ec34803-4ec7-4347-97c0-3aa111927102}, !- Handle
  Rendering Color 165,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {581a690d-2486-422b-a4ae-06e87bbab9f7}, !- Handle
  Rendering Color 166,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe01e989-920d-4f0e-a00c-fab849ed8aff}, !- Handle
  Rendering Color 167,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8ded9e5-0033-42b5-9d74-8f6aea134a21}, !- Handle
  Rendering Color 168,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6236f981-3178-4b18-aa5d-bec8e5ce33cf}, !- Handle
  Rendering Color 169,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e119971-3ff1-4c91-b3e1-69707fa87137}, !- Handle
  Rendering Color 170,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ad76749-3a6c-4391-bc05-a71ec37ef3c9}, !- Handle
  Rendering Color 171,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a963864d-f571-4c84-bf7a-e6d7d135d6bd}, !- Handle
  Rendering Color 172,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5be70f3e-1c3f-4482-96bd-e34a0a667856}, !- Handle
  Rendering Color 173,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45976800-1b52-45fc-9950-2ede27e6015d}, !- Handle
  Rendering Color 174,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a7be406d-b9e8-4e60-8457-1c3bd27b364c}, !- Handle
  Rendering Color 175,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {351d811d-006f-457f-a8aa-3ad28c6ad63f}, !- Handle
  Rendering Color 176,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e743046-898d-4524-b43f-83a3efd06be4}, !- Handle
  Rendering Color 177,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {94d6bc6b-4d30-4502-800a-e5fa4dce713c}, !- Handle
  Rendering Color 178,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce8549a6-2004-44c5-aaa1-dd9ac84f3393}, !- Handle
  Rendering Color 179,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {45983443-9e98-4b3c-9022-7a7ec38130c1}, !- Handle
  Rendering Color 180,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f33ade1f-5ce3-4b25-afbf-b14fa57800b5}, !- Handle
  Rendering Color 181,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {167b0975-9215-4255-bec8-8d6201e643cf}, !- Handle
  Rendering Color 182,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {698221b2-a7b7-445d-a31d-ddcf62718043}, !- Handle
  Rendering Color 183,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {141981f8-3e2d-4c14-98be-bcdfeff15b77}, !- Handle
  Rendering Color 184,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7127568-0479-40ad-be2a-4052586d8d52}, !- Handle
  Rendering Color 185,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4ff27d3c-3c51-4475-8a27-2f9bd9b2d8fb}, !- Handle
  Rendering Color 186,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d9852e2-27d0-4a2a-a763-9a1aaeb2c205}, !- Handle
  Rendering Color 187,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {70a42980-8b96-4168-a43c-c28a0833edee}, !- Handle
  Rendering Color 188,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5d57903e-761a-436a-aff9-852723fe7d5a}, !- Handle
  Rendering Color 189,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {248bf792-11de-4385-8fd9-05c2435fbb7c}, !- Handle
  Rendering Color 190,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a4ee650f-b430-4cdf-9b01-1f60085c64e2}, !- Handle
  Rendering Color 191,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e496b1b-2bfb-41b0-bceb-6352c7e73634}, !- Handle
  Rendering Color 192,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c942ffb-e7b6-48f7-8fb6-f721ce10a26f}, !- Handle
  Rendering Color 193,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c9a61cd-ef08-4f36-bd9e-b58db32af8ec}, !- Handle
  Rendering Color 194,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96d43203-bd0f-4caf-9ff8-a0a70f9adc12}, !- Handle
  Rendering Color 195,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9a979f5-cffa-4af9-98ba-84df7e87abfa}, !- Handle
  Rendering Color 196,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f3aa544-dce0-4a07-b82d-24b6a0c705dd}, !- Handle
  Rendering Color 197,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45370c33-b707-49cc-8b4f-ddbe5b8a0d4d}, !- Handle
  Rendering Color 198,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6f9ea875-eb74-4cbc-9606-a4ea386ed5c8}, !- Handle
  Rendering Color 199,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {233e9848-419c-47fd-abee-60118a0749a2}, !- Handle
  Rendering Color 200,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {168df6c4-8c7d-48d5-a0fe-5305106d7380}, !- Handle
  Rendering Color 201,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4fd93f25-7aa4-40eb-b5e0-445263bb00dc}, !- Handle
  Rendering Color 202,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {009a5e5a-741a-4ecb-a42b-05369a63d68c}, !- Handle
  Rendering Color 203,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1e3e5a1-48b7-4620-b5b9-86e6e1112d79}, !- Handle
  Rendering Color 204,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b321d92c-1bdc-473e-aef3-41b758f1e796}, !- Handle
  Rendering Color 205,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68e79771-9156-4403-9ada-65edd00d10c7}, !- Handle
  Rendering Color 206,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6d21e33e-7f8d-4792-8d38-525bbe7ac5b7}, !- Handle
  Rendering Color 207,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d7b47bc-2f72-4421-8dfb-c5c1bc864477}, !- Handle
  Rendering Color 208,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec52499c-ff01-40c9-a7df-d24aa175639e}, !- Handle
  Rendering Color 209,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d009fac2-e6cd-4d92-b31f-1b05dbc7ecaa}, !- Handle
  Rendering Color 210,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ef20547-9482-47e3-9afa-d54f833bd1b5}, !- Handle
  Rendering Color 211,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7696e1a3-748a-4475-a654-255e24dc9479}, !- Handle
  Rendering Color 212,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8dfb9bfa-8477-4767-a26a-aeab89220b40}, !- Handle
  Rendering Color 213,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02076297-c05b-4632-9cdf-e4b49a8f5bd8}, !- Handle
  Rendering Color 214,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {00093ea1-b9b3-4557-b045-22cfb772bad9}, !- Handle
  Rendering Color 215,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {976df756-7397-48c8-863c-5ca83c0c025f}, !- Handle
  Rendering Color 216,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e73678b-dfb5-4621-9e84-4ce48b1fa9b2}, !- Handle
  Rendering Color 217,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0538b47d-5fe9-4fe8-b7ad-4cde8318f768}, !- Handle
  Rendering Color 218,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {14cc0166-cbd3-4524-8f5f-7c06dec3254e}, !- Handle
  Rendering Color 219,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {404397a5-6bc3-4670-9a91-d66312617c6b}, !- Handle
  Rendering Color 220,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {600ae7a1-fb71-49a7-9ae5-b6783697149e}, !- Handle
  Rendering Color 221,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c533410-c3ed-4e6a-a806-2db24e1bcf8e}, !- Handle
  Rendering Color 222,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d5057d4-33cb-4ae7-8232-f23be9ce4e82}, !- Handle
  Rendering Color 223,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {330571e1-3d3d-4141-a8ca-1f892af1ef9a}, !- Handle
  Rendering Color 224,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de0ba850-f01f-4600-80d1-294e52671b0c}, !- Handle
  Rendering Color 225,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7ecf7316-cf49-4cd8-9f16-2fe4f351a23a}, !- Handle
  Rendering Color 226,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d7d5144-c7d1-48e6-b2b3-73e6ccddae34}, !- Handle
  Rendering Color 227,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {733f90fb-e72b-4341-9229-3e1ec95c8434}, !- Handle
  Rendering Color 228,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0eaef2b6-a4cc-4442-9666-c8c12305f895}, !- Handle
  Rendering Color 229,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4730b10e-b425-4064-a343-62a898db7021}, !- Handle
  Rendering Color 230,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7fc4d450-61a3-4b44-98c2-0ab2deea7561}, !- Handle
  Rendering Color 231,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5786fa9b-b277-4fa0-b65f-83e5f32a2857}, !- Handle
  Rendering Color 232,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e3c0bdc0-4ab2-4589-ae10-6c989257a731}, !- Handle
  Rendering Color 233,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a630887-8340-4e00-a305-ee3c6420efaa}, !- Handle
  Rendering Color 234,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f7304d8-6130-41ec-8867-ad4bb4355c1e}, !- Handle
  Rendering Color 235,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {13e81d69-9fac-455f-8ef3-9f4fcdedac89}, !- Handle
  Rendering Color 236,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3820a6d-3322-44aa-a24d-b5c84a58d472}, !- Handle
  Rendering Color 237,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f654aaa-e3af-4b3a-9c91-b53714f6c27d}, !- Handle
  Rendering Color 238,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a191311b-9511-44bf-9f16-13026e0d465d}, !- Handle
  Rendering Color 239,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c455eb40-2f2d-4411-ab76-6864b2ee7d2b}, !- Handle
  Rendering Color 240,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {350381f5-3208-492b-bb7c-b687bc42d501}, !- Handle
  Rendering Color 241,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12757e10-d117-4637-9a41-eb52b4ba904d}, !- Handle
  Rendering Color 242,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {594d1b3a-2497-4646-b595-d0e7bf038a40}, !- Handle
  Rendering Color 243,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {78ac6bdf-9bd0-46b5-9c7f-fb5c1d264d54}, !- Handle
  Rendering Color 244,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94739de2-12ca-47cc-bd77-d3fc5375b574}, !- Handle
  Rendering Color 245,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d44fdd7b-27ce-4a56-a869-9bbbe0c63822}, !- Handle
  Rendering Color 246,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bceeeac9-0535-4234-8af1-c68c668e660d}, !- Handle
  Rendering Color 247,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38f1cae5-5fb0-409a-b842-7b607245e203}, !- Handle
  Rendering Color 248,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35bbfd56-bbc6-4756-b398-8ca89cc5087a}, !- Handle
  Rendering Color 249,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bb964370-4f91-4811-ad94-6bca142a622c}, !- Handle
  Rendering Color 250,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6247f759-30ae-401c-9f52-365a521a05e3}, !- Handle
  Rendering Color 251,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5aa740e5-3b82-4913-a05b-7f320f4ed30e}, !- Handle
  Rendering Color 252,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4266be33-cace-43f5-aee1-33a1a4be7346}, !- Handle
  Rendering Color 253,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c1cae62c-330a-4f71-b191-1fdb3de5a04c}, !- Handle
  Rendering Color 254,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d455d8c6-5614-42c6-b738-8c0b4462a63d}, !- Handle
  Rendering Color 255,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c5899261-c9f3-467b-8506-9661db2efccf}, !- Handle
  Rendering Color 256,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {edee6b5e-1e5a-4f08-a24d-d91cd12d93ac}, !- Handle
  Rendering Color 257,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {90457b7a-d2e1-408b-bafa-a6f35b6b9795}, !- Handle
  Rendering Color 258,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a365060e-25ab-489b-a175-086673ac0b01}, !- Handle
  Rendering Color 259,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b25739fa-9538-4772-9708-27a2d0b524ae}, !- Handle
  Rendering Color 260,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2de90e1b-91c5-4e1d-9482-79a00c86e151}, !- Handle
  Rendering Color 261,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d0f613f-8cd5-4c05-b8aa-5156a30bed6c}, !- Handle
  Rendering Color 262,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90d0f6bf-6634-4658-9d26-c7b53cd00ca4}, !- Handle
  Rendering Color 263,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1e97d69-59bb-47a1-9b14-17ad5800f9f9}, !- Handle
  Rendering Color 264,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4dfe1d60-a162-494b-9ef3-1ef838389a57}, !- Handle
  Rendering Color 265,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8014c74d-d0ce-476e-9fe9-f7391453e5ec}, !- Handle
  Rendering Color 266,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {abbd6d9d-6f3e-4cff-b66a-b9ad86408208}, !- Handle
  Rendering Color 267,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f023d8c-2c92-449c-b9ea-b7e381805592}, !- Handle
  Rendering Color 268,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f8ea142-3631-465b-a26f-53514b9ab9aa}, !- Handle
  Rendering Color 269,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f04d894-3476-4b18-bbb3-69d48bf1fad5}, !- Handle
  Rendering Color 270,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e6f55a8b-1a6b-4a12-b06c-c86ff6d8b740}, !- Handle
  Rendering Color 271,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {879bbb4f-2514-49f8-bbd8-d3e35defb17e}, !- Handle
  Rendering Color 272,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9f86a1ff-f8a8-4717-92fc-b3b2ebeefdd8}, !- Handle
  Rendering Color 273,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4a6ab1ba-cb81-43b9-982e-33a575eac327}, !- Handle
  Rendering Color 274,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {61b600ba-80c4-4f19-a55d-159d376e8a8e}, !- Handle
  Rendering Color 275,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59ed1d26-56f1-49ac-b6e4-71cc6a5198b9}, !- Handle
  Rendering Color 276,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e13114fd-ea29-4eef-bdb1-6c7f9b0815d9}, !- Handle
  Rendering Color 277,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7cb8b6d-8d11-480f-b111-e68793314f2a}, !- Handle
  Rendering Color 278,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f127b94a-0098-4a49-8886-5f33af70dfcf}, !- Handle
  Rendering Color 279,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c896c46c-84f7-4a80-a8ca-268474b00175}, !- Handle
  Rendering Color 280,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99f8a35b-48d8-47c4-a768-983b16239a51}, !- Handle
  Rendering Color 281,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b6e8e012-ac13-4958-93a9-88e0fc415348}, !- Handle
  Rendering Color 282,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2966f6b7-d8fe-4fe3-bdd3-2c1724f4fef8}, !- Handle
  Rendering Color 283,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {518b08c1-a94b-4d5d-927d-d18798eec640}, !- Handle
  Rendering Color 284,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c45c4b3d-227c-4d0b-82a2-7bdeff7e3020}, !- Handle
  Rendering Color 285,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {28425e09-82b2-4990-9cf0-896fe2c9d818}, !- Handle
  Rendering Color 286,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a7e28bd-7fba-40d3-bb46-48a640ae1855}, !- Handle
  Rendering Color 287,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72fe7df4-ed5c-4c2d-85a1-8d3cc38bf3fc}, !- Handle
  Rendering Color 288,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da389189-11fb-410d-ac98-f388743b4b26}, !- Handle
  Rendering Color 289,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {006099c2-6e7d-460b-8997-e79c4d3b658b}, !- Handle
  Rendering Color 290,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4350417d-184d-4f62-b2f3-43cd4b67a24b}, !- Handle
  Rendering Color 291,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00542baf-0830-4670-88b8-4a2f7fc5fce8}, !- Handle
  Rendering Color 292,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7c78e4a-24da-4d0e-a428-c1145469c377}, !- Handle
  Rendering Color 293,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bea59bdf-7196-461d-802d-f46209e9a863}, !- Handle
  Rendering Color 294,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f6f1c218-502e-42e0-8108-b9ce58a2f71b}, !- Handle
  Rendering Color 295,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ffe853ad-6ca3-49e6-9acf-c627f4cb1e91}, !- Handle
  Rendering Color 296,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b7cc306-9642-4a32-a0f0-03f6682787ae}, !- Handle
  Rendering Color 297,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8c070ac-16cf-403a-9204-88ecc1561f8f}, !- Handle
  Rendering Color 298,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7339b772-85d6-4e48-b9df-348a7d95a430}, !- Handle
  Rendering Color 299,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22c1b79a-7620-4910-b4ac-c7cdad5f5d8b}, !- Handle
  Rendering Color 300,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {946bb42d-e8da-4cde-9441-65b1fea277c7}, !- Handle
  Rendering Color 301,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7160ac8-6186-4740-8b12-df96aa1210a7}, !- Handle
  Rendering Color 302,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {662bb0ed-0e99-4ba0-983f-901f7b5ccad7}, !- Handle
  Rendering Color 303,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {231a5f41-8203-4883-82d2-0ff9258a6e72}, !- Handle
  Rendering Color 304,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf464838-5010-48b5-8d9a-8ef9f6e29b65}, !- Handle
  Rendering Color 305,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2dd03d00-2786-4a9e-97da-6788ddca7d5f}, !- Handle
  Rendering Color 306,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6e5e4299-97dc-47f7-b3b4-59d842e9ed93}, !- Handle
  Rendering Color 307,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e254087-8fc7-4a94-9474-23299313e75a}, !- Handle
  Rendering Color 308,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ab256e5-8d84-4066-9fb9-dc067732e766}, !- Handle
  Rendering Color 309,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {017773b2-87b3-4a2b-8fbc-9bdf0025219c}, !- Handle
  Rendering Color 310,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bd232424-4e82-4ac8-a77f-bf1db2ed0b70}, !- Handle
  Rendering Color 311,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8c456760-ed3d-4053-bf4b-de72e4f356ee}, !- Handle
  Rendering Color 312,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7c731591-81a3-4e0f-afda-908474cd7f15}, !- Handle
  Rendering Color 313,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2edac26d-f43d-4ba2-9004-5daaf8b02dbe}, !- Handle
  Rendering Color 314,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58cf5680-962a-43e1-993c-4b9243b71495}, !- Handle
  Rendering Color 315,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a5ef822-b916-4699-8b43-d8193ad2b454}, !- Handle
  Rendering Color 316,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8771d3d-75d7-4f66-b718-6b490ba1c259}, !- Handle
  Rendering Color 317,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8ad8c19-0dcf-4d7c-854f-e5a8f7ef4ffd}, !- Handle
  Rendering Color 318,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8946b05b-2f6b-48f2-ab77-a18c3fd66545}, !- Handle
  Rendering Color 319,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f755880-0e23-4240-8fbf-d57804564801}, !- Handle
  Rendering Color 320,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec9171aa-81ca-4d33-b9bd-1555f766c69f}, !- Handle
  Rendering Color 321,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3abeee63-b7f3-4877-9325-1493f9de694c}, !- Handle
  Rendering Color 322,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a4930f8-e766-4e7a-94ba-decca97ed95a}, !- Handle
  Rendering Color 323,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e2858b4a-4103-4d4f-8c8e-1524a836ce41}, !- Handle
  Rendering Color 324,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {41f541bc-8db1-4092-b0b5-78880e192b4c}, !- Handle
  Rendering Color 325,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eea7a11f-19f7-4453-b078-9074d69eff96}, !- Handle
  Rendering Color 326,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14efe7f2-c8b1-42fd-9c90-322a24fd82fa}, !- Handle
  Rendering Color 327,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62095875-19af-4b38-8702-fa10f15ade47}, !- Handle
  Rendering Color 328,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d51c302-a863-451d-a08f-ba8de00836f7}, !- Handle
  Rendering Color 329,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8546b21e-371e-48df-9ab3-00f7fc5ab564}, !- Handle
  Rendering Color 330,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5b3bd5b-1529-44a5-9998-9e4e240cfe3a}, !- Handle
  Rendering Color 331,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae6f9f27-0660-4700-bf21-05c8a474af9d}, !- Handle
  Rendering Color 332,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33fd5a3e-9a0a-4fce-8715-a15b8a708e68}, !- Handle
  Rendering Color 333,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {719296d5-be75-4ca5-8b0a-3dadbac470d7}, !- Handle
  Rendering Color 334,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c05cc53-c863-4fdf-b812-11fc6e095feb}, !- Handle
  Rendering Color 335,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f65ca4b-0032-4798-9712-3ac3432601a4}, !- Handle
  Rendering Color 336,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {17374108-51bf-48c2-af71-7ed7e933f96b}, !- Handle
  Rendering Color 337,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4897d7ea-244c-4064-bed4-7d9a74c05a0f}, !- Handle
  Rendering Color 338,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fcdd78fc-d39e-4d81-b963-e5428a78b4c5}, !- Handle
  Rendering Color 339,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc8da34a-5400-4e9e-b3b5-b5dd109abe25}, !- Handle
  Rendering Color 340,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {749a1418-ab1c-4036-845a-c7a2cd8d9718}, !- Handle
  Rendering Color 341,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6ec51a8-31bc-4d43-8fa0-ee2316b808b3}, !- Handle
  Rendering Color 342,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51d6ad14-738d-40c2-956b-2dff230ed5e0}, !- Handle
  Rendering Color 343,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6660048-485e-41f6-a041-917f820343d6}, !- Handle
  Rendering Color 344,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a37e7e1-2ff6-4459-a387-ad238afbd464}, !- Handle
  Rendering Color 345,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2ae11b96-6326-4a18-b038-da217ce18e18}, !- Handle
  Rendering Color 346,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b55f4d16-30f2-4fdb-9815-7f550e329d53}, !- Handle
  Rendering Color 347,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {90c5045c-e217-445e-a40f-0a0769b6c378}, !- Handle
  Rendering Color 348,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2651a4a9-6de1-4d1f-b2e6-f24f1c022eb8}, !- Handle
  Rendering Color 349,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d3b8954d-da70-4882-a9a2-e678b8c2a867}, !- Handle
  Rendering Color 350,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {532cd3aa-22a0-4d9b-8c18-8119e8e9b5cc}, !- Handle
  Rendering Color 351,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ead1739c-8e90-4c6b-8ecf-c6a9e5cdd009}, !- Handle
  Rendering Color 352,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4d6f08d-f1f9-461a-89e0-7d90160c7258}, !- Handle
  Rendering Color 353,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {463cd25f-fe5e-4dc0-9518-b192d7c9b805}, !- Handle
  Rendering Color 354,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {650ba691-20ee-4df2-a408-4ad3af9483db}, !- Handle
  Rendering Color 355,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0b68ad56-60d4-46e2-8dc0-7672e3bc6409}, !- Handle
  Rendering Color 356,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89144ee4-d13d-4aba-8666-3c1083be6ec1}, !- Handle
  Rendering Color 357,                    !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b6dd470-e855-471f-8204-6b9366a5b331}, !- Handle
  Rendering Color 358,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c446892f-c392-4d8b-b95d-13cf40d9723a}, !- Handle
  Rendering Color 359,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {304b8ec3-4e41-49fd-9df6-bfe06ae22e23}, !- Handle
  Rendering Color 360,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b6d6f4b4-d50a-472d-afe8-d887336e0197}, !- Handle
  Rendering Color 361,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38f267a4-746e-41b4-8b16-ed7e6f40fef7}, !- Handle
  Rendering Color 362,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cbdebaf7-9d6b-437c-9ff5-898ecff217cd}, !- Handle
  Rendering Color 363,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7752b49-0d90-414d-9557-395a06942b78}, !- Handle
  Rendering Color 364,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6ec0456-0475-4f20-a762-120f1430b58c}, !- Handle
  Rendering Color 365,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e8e7ea3-d515-49a8-a55b-2792c7fe64da}, !- Handle
  Rendering Color 366,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {17e51462-89e2-4158-9dcd-12fb87666a39}, !- Handle
  Rendering Color 367,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e98c20b3-19d8-487e-9e81-ce6c5b906c03}, !- Handle
  Rendering Color 368,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c833c9c1-1bac-45ef-83b1-6e7d6272351c}, !- Handle
  Rendering Color 369,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {581defbe-7c2c-4726-a0b7-fc2858c03719}, !- Handle
  Rendering Color 370,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {441e0723-8e0d-4981-8480-ac9d1d14c716}, !- Handle
  Rendering Color 371,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {126aec51-520b-4795-8cb4-b81c1ae9d895}, !- Handle
  Rendering Color 372,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e27fd9d7-7dbd-423b-9968-804b5e070220}, !- Handle
  Rendering Color 373,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f03c077-8ad8-458f-bd9c-adc4210dd396}, !- Handle
  Rendering Color 374,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {92db25f1-c6f6-4a27-9b48-cdb98d273132}, !- Handle
  Rendering Color 375,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {00720171-cff7-42e6-acf7-3472a5d7210b}, !- Handle
  Rendering Color 376,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f8466435-6bc0-4b41-b243-c571d47ac521}, !- Handle
  Rendering Color 377,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07139069-8ac7-4592-a326-8a18a487aca2}, !- Handle
  Rendering Color 378,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5199c48c-1bec-456e-83d1-742dee38cce5}, !- Handle
  Rendering Color 379,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63696efe-d612-4f5f-8d25-0225894c40e4}, !- Handle
  Rendering Color 380,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54ca4707-0651-423f-8604-1a2cb3acf78b}, !- Handle
  Rendering Color 381,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80250eb7-9836-4bdd-9a66-2f4283465f1f}, !- Handle
  Rendering Color 382,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9a81820b-972f-4ca7-8da3-01f5484831a1}, !- Handle
  Rendering Color 383,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e358d386-6b9f-4f1e-b243-68d3a01faad7}, !- Handle
  Rendering Color 384,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7622ccd4-24d2-403c-869e-a75bcf21672a}, !- Handle
  Rendering Color 385,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {072271a4-f615-44f5-88cb-225885897d9a}, !- Handle
  Rendering Color 386,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {961eac8c-f9ff-49a3-a019-29c4b36acfbd}, !- Handle
  Rendering Color 387,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38fb0ea4-0d34-4740-8e8d-60a249e787c1}, !- Handle
  Rendering Color 388,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71bc9388-8266-4bbe-865c-5ca9ec8d2c03}, !- Handle
  Rendering Color 389,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2083122a-93ea-4fd2-b063-08b63a04f722}, !- Handle
  Rendering Color 390,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0e13d9a-3448-4fcf-a31a-606516cb08c1}, !- Handle
  Rendering Color 391,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {444b897d-1b09-4ed3-9da3-56aa0a8ece07}, !- Handle
  Rendering Color 392,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6ac2d85-ec2e-46ab-8a45-47399c7bcfee}, !- Handle
  Rendering Color 393,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5678c8a-7af4-4caa-8c6f-ff5ceb71ec3d}, !- Handle
  Rendering Color 394,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b3854073-84ad-4718-a963-50d449ac2d03}, !- Handle
  Rendering Color 395,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0080cbd0-1059-4a7f-bf7c-a31c5fe2c01b}, !- Handle
  Rendering Color 396,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {217b76f7-5e70-4a3f-b1dc-1aaaaac31c4d}, !- Handle
  Rendering Color 397,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec213c27-56dd-46fb-ae9e-48b7b4f0a1b2}, !- Handle
  Rendering Color 398,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2bce23e4-428d-45b8-a45f-fa8dff4c5bfc}, !- Handle
  Rendering Color 399,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {82c9c6fb-e116-4995-9a61-75c2faa8886e}, !- Handle
  Rendering Color 400,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d87b1043-1b9e-414f-8438-fa6999897fe4}, !- Handle
  Rendering Color 401,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8235a61e-7c38-49ec-960e-689628e56bb6}, !- Handle
  Rendering Color 402,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8a5a0396-ef76-4c7f-8c25-84eb80e64ae5}, !- Handle
  Rendering Color 403,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47d653ef-2957-4447-a7c1-602cb3cc38a7}, !- Handle
  Rendering Color 404,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12bcccc0-c029-458c-b336-f8a699af7812}, !- Handle
  Rendering Color 405,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6632db3-51d7-4181-9d68-73ac0548b5ef}, !- Handle
  Rendering Color 406,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ca10d58-d7bf-4dfc-a303-0ff1a4288301}, !- Handle
  Rendering Color 407,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6efb720a-0fc7-49ca-97f2-3ecae34233d3}, !- Handle
  Rendering Color 408,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c90299dd-00df-481d-a60a-ecc4a892d205}, !- Handle
  Rendering Color 409,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d36fcd9-28c5-4127-bad1-9b796472e2f1}, !- Handle
  Rendering Color 410,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {38d47b70-57a7-4c7c-9c66-dc7a2a764057}, !- Handle
  Rendering Color 411,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e4760bc1-2607-4d72-8db2-33ac7837a41b}, !- Handle
  Rendering Color 412,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a8b9327-c6be-4f81-9a35-65eba35eda56}, !- Handle
  Rendering Color 413,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14f0f1a7-833f-4d74-b42d-05cad2f602f7}, !- Handle
  Rendering Color 414,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca5b1e62-658c-4053-96e0-f86d05ebb73f}, !- Handle
  Rendering Color 415,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {950e6457-7de0-4b55-8489-fb7d09fe06a1}, !- Handle
  Rendering Color 416,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5b50506-7cc3-4a27-bd70-788e55a54e64}, !- Handle
  Rendering Color 417,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51558d35-13f5-4ddd-b0c0-dd80882e0010}, !- Handle
  Rendering Color 418,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e847ebfa-bbba-43ee-94fc-94568b63a3dc}, !- Handle
  Rendering Color 419,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {664a2188-654d-49c4-ba8a-ab36e93d12c4}, !- Handle
  Rendering Color 420,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1d98cb5-88d3-4ceb-88ec-8ce598f71a09}, !- Handle
  Rendering Color 421,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3d530632-98a5-4817-8c57-c1a8b581a500}, !- Handle
  Rendering Color 422,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c5215a4-ab79-432d-b9e9-229fbc17f8a6}, !- Handle
  Rendering Color 423,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8d8a44a-5d2d-4abc-8887-c6edde6b71ab}, !- Handle
  Rendering Color 424,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28e99a9e-3873-4362-936b-e61e6ea36a08}, !- Handle
  Rendering Color 425,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {abe34acd-bda7-4729-8f9a-5ffdf1049d72}, !- Handle
  Rendering Color 426,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bcf48a02-1cc3-48a1-a895-d44f30a003b8}, !- Handle
  Rendering Color 427,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {218d575d-5819-48de-82ab-566e9adaf065}, !- Handle
  Rendering Color 428,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {99762da8-e6c6-43f5-86bf-f77409695212}, !- Handle
  Rendering Color 429,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {185eef9f-d00a-4ac5-8ec8-be5069d04244}, !- Handle
  Rendering Color 430,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {13f66a11-18d8-42b3-9b69-61d01d5fd109}, !- Handle
  Rendering Color 431,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fdbdf61f-7930-41db-affe-e34b78446594}, !- Handle
  Rendering Color 432,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c20e93dd-9368-4a09-a7e4-9ac315ca3cea}, !- Handle
  Rendering Color 433,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30b330b4-2a09-4fdb-bd26-3e19e82934a3}, !- Handle
  Rendering Color 434,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {63b73da6-73d5-491b-a3fe-a69c8ac1b6fb}, !- Handle
  Rendering Color 435,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c204e690-142c-4786-a0e4-1fbef4849276}, !- Handle
  Rendering Color 436,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0747c2f5-be87-4ae9-8ec3-fe35cdf744ed}, !- Handle
  Rendering Color 437,                    !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {abdd1f81-745a-4eef-8a75-90efdba723fa}, !- Handle
  Rendering Color 438,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1423c6df-3141-498d-85d6-95d531705c5b}, !- Handle
  Rendering Color 439,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5ffb83e-91ad-429b-b4bb-a7b932397a62}, !- Handle
  Rendering Color 440,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09e8f88a-68f1-4b76-a6c4-a0a02f048042}, !- Handle
  Rendering Color 441,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c8cdada-c0de-4176-b12a-fe1acd32ef01}, !- Handle
  Rendering Color 442,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9664ab75-ae96-4138-9e4c-12df18896f8a}, !- Handle
  Rendering Color 443,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9be5b94-6256-4f6c-a8dc-3cc648acd533}, !- Handle
  Rendering Color 444,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e35cfcca-beaf-4f30-8a0c-1d691eebcfbe}, !- Handle
  Rendering Color 445,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d38aa6b1-042a-4975-a5f0-8e1d57da5e9a}, !- Handle
  Rendering Color 446,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2676284c-0e3b-469f-80bd-a8f0e14248d1}, !- Handle
  Rendering Color 447,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15154318-864c-4362-91c7-5aed7a51e5fe}, !- Handle
  Rendering Color 448,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b23dc899-8c20-494c-89ce-4f72ee63ca04}, !- Handle
  Rendering Color 449,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ad4f5ee1-ef8a-4a37-b318-e9f058466b3c}, !- Handle
  Rendering Color 450,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {710a546d-6997-4bde-9844-42dd2c7f7b56}, !- Handle
  Rendering Color 451,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {48626ca3-5483-4794-8b34-bf8fbaf534cb}, !- Handle
  Rendering Color 452,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d14f109d-9571-4d19-8b53-c8c648026280}, !- Handle
  Rendering Color 453,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3ab66197-6bff-426b-9b77-fb847ad19047}, !- Handle
  Rendering Color 454,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4890001b-da7a-430e-a018-98980a9858e3}, !- Handle
  Rendering Color 455,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6eb2baf1-3c9e-4a67-860b-b2f45dce833c}, !- Handle
  Rendering Color 456,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dda6a461-9d26-4bc8-ad3f-8812f138d4b6}, !- Handle
  Rendering Color 457,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62cbe99b-dc38-4a04-bbcc-8b952d6ce55b}, !- Handle
  Rendering Color 458,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {003dd49d-407a-424b-a387-6eec340d132f}, !- Handle
  Rendering Color 459,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f94f8416-3a0e-4e3b-9fdf-baf9a196f4b0}, !- Handle
  Rendering Color 460,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5792a8d-2909-466f-9e98-560d45b273d2}, !- Handle
  Rendering Color 461,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c44fc3e4-67d3-4935-a1e3-1e3e399b9a2a}, !- Handle
  Rendering Color 462,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a9b348a-f9d3-4861-8646-771b55b61a3a}, !- Handle
  Rendering Color 463,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {554bee4d-4a11-48a4-9538-087e6c02910a}, !- Handle
  Rendering Color 464,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {898e299e-db47-438b-9941-9f03641aed87}, !- Handle
  Rendering Color 465,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0852a3a-ff88-445c-94df-f5630329d177}, !- Handle
  Rendering Color 466,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4788602c-74bb-4fb4-b391-991a51d2f217}, !- Handle
  Rendering Color 467,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d01753a-cb01-41b3-a8f8-fc6f583b6cdf}, !- Handle
  Rendering Color 468,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b2430ef-b8d9-4ed2-9d52-470d5d0ce981}, !- Handle
  Rendering Color 469,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c68d2be-321e-4a5a-9c9a-cba15499ac9f}, !- Handle
  Rendering Color 470,                    !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28f8df3f-5ad1-47ed-bf5e-7b5f0220d75f}, !- Handle
  Rendering Color 471,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b86feea-c15e-4737-b0ef-c3405684000d}, !- Handle
  Rendering Color 472,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ba21d4ba-bc1a-49c1-acc5-bf3d95de7999}, !- Handle
  Rendering Color 473,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8483fabb-45be-4336-a985-19111914ff33}, !- Handle
  Rendering Color 474,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e15e6e8-ebe7-4ccc-bc3e-70ff55eb1b2a}, !- Handle
  Rendering Color 475,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43afeba2-5c4e-45b7-9e0f-ddcafb94d690}, !- Handle
  Rendering Color 476,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b167d952-4db6-4915-9257-e706984ed6e0}, !- Handle
  Rendering Color 477,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29229009-3bda-478f-8d1c-aa5df674a8bf}, !- Handle
  Rendering Color 478,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff013d0f-5c31-4e6a-8bf5-b0fe5279ee50}, !- Handle
  Rendering Color 479,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28664c2f-63cf-4057-b6a5-712a7699de99}, !- Handle
  Rendering Color 480,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {97a45b60-2fd0-4d3b-9ad6-9a34bc5d4c65}, !- Handle
  Rendering Color 481,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2375168-7664-4459-9eb5-a166ff9d8dfb}, !- Handle
  Rendering Color 482,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c75395dc-2c1a-4819-b829-f0c1018b9b00}, !- Handle
  Rendering Color 483,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {143758f4-1918-4d7c-ba0a-11db6ccdd0e7}, !- Handle
  Rendering Color 484,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b876deb5-ee66-41c1-9aab-e134217cd37b}, !- Handle
  Rendering Color 485,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60739535-b927-4967-b491-556e396ae329}, !- Handle
  Rendering Color 486,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1309d702-5e26-47cd-947e-9487e000a25c}, !- Handle
  Rendering Color 487,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fed2625d-edf4-4c45-b941-72e2aeb151c5}, !- Handle
  Rendering Color 488,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aa10dbe9-1a24-4ede-8124-5c72dffaa5d7}, !- Handle
  Rendering Color 489,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a31ead0e-814c-4e47-a015-c2f874f7b7bc}, !- Handle
  Rendering Color 490,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44c7bca1-f65a-40d3-8e63-df1a9202410d}, !- Handle
  Rendering Color 491,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa749d54-47c4-4111-8f24-ce8e5ed02357}, !- Handle
  Rendering Color 492,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5ce96e90-0a9a-482b-bf3d-38650fc36356}, !- Handle
  Rendering Color 493,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c6c1cb4-f805-4923-9a0f-f2bba47e5103}, !- Handle
  Rendering Color 494,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11b3e5f9-d1ec-4c81-ba40-644d125ab24d}, !- Handle
  Rendering Color 495,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6a22db00-1e45-4154-b94f-a84fffca9a51}, !- Handle
  Rendering Color 496,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d5f53be2-665f-4e41-990c-444f60638c95}, !- Handle
  Rendering Color 497,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9532758f-e75e-4f81-aa5a-9104caf89bc9}, !- Handle
  Rendering Color 498,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7cbc345-7272-478f-9189-5d1cce0981e6}, !- Handle
  Rendering Color 499,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b1b8d98-1c21-4c60-934c-1210df147024}, !- Handle
  Rendering Color 500,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {221746ed-d991-4b51-bc88-b25e07888afd}, !- Handle
  Rendering Color 501,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {678fb929-12be-4154-9f3b-1ed058d70aac}, !- Handle
  Rendering Color 502,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24fa27f4-8787-4dc6-bf43-804ec3c8c4ff}, !- Handle
  Rendering Color 503,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d11444f5-5a49-4b17-87b9-15304c748100}, !- Handle
  Rendering Color 504,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f75d818-c2c4-425e-9c10-1e697405b3fa}, !- Handle
  Rendering Color 505,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d47fa086-cefe-4d74-a857-048339c1819c}, !- Handle
  Rendering Color 506,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf18c838-1fc5-4ef1-9a8c-4a61c512a0ba}, !- Handle
  Rendering Color 507,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9d9bd15-6c38-4b00-83cf-39cf478b1467}, !- Handle
  Rendering Color 508,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:BuildingStory,
  {199063c9-2a44-4055-9b5e-93c1b1f6063f}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9ae8d3f9-0de1-4309-9b38-f0222afac911}; !- Group Rendering Name

OS:Space,
  {b6c2a58c-5f22-4283-ae6c-0e4feb7d156b}, !- Handle
  Space 101,                              !- Name
  {67c2b25e-952d-42b9-aff0-19ed6a0694d2}, !- Space Type Name
  {36c57262-4440-4f86-b4a9-a9ca6952a38b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.937491788312508,                     !- X Origin {m}
  -0.426365334114225,                     !- Y Origin {m}
  -3.60955709766131e-016,                 !- Z Origin {m}
  {199063c9-2a44-4055-9b5e-93c1b1f6063f}, !- Building Story Name
  {410bd168-88f2-4607-9d14-f9485752d2a0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ce8d92c1-27e2-4574-9d65-96ce702d2a30}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6c2a58c-5f22-4283-ae6c-0e4feb7d156b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6802, 5.63419828767314, 0,            !- X,Y,Z Vertex 1 {m}
  6.6802, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.63419828767314, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49d6f8f8-1d66-46df-854c-b3e9e66c1169}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6c2a58c-5f22-4283-ae6c-0e4feb7d156b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.63419828767314, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 5.63419828767314, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62a2db40-12f2-423b-9e82-57837ccb4aca}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6c2a58c-5f22-4283-ae6c-0e4feb7d156b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef882019-a631-4653-8ba2-9fd8068acef4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6802, 5.63419828767314, 3.048,        !- X,Y,Z Vertex 1 {m}
  6.6802, 5.63419828767314, 0,            !- X,Y,Z Vertex 2 {m}
  0, 5.63419828767314, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.63419828767314, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e61ae2ca-edb5-49fb-b6fa-41b516857b6e}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6c2a58c-5f22-4283-ae6c-0e4feb7d156b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6802, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  6.6802, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.6802, 5.63419828767314, 0,            !- X,Y,Z Vertex 3 {m}
  6.6802, 5.63419828767314, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {700ef469-e837-48ca-8012-69009be3f60e}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6c2a58c-5f22-4283-ae6c-0e4feb7d156b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.6802, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.6802, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9915bce3-b6f3-446a-9e4d-2090ea5fad16}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6c2a58c-5f22-4283-ae6c-0e4feb7d156b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6802, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  6.6802, 5.63419828767314, 3.048,        !- X,Y,Z Vertex 2 {m}
  0, 5.63419828767314, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3a33d9e1-2ebe-4f47-87e3-4f701680df44}, !- Handle
  Space 102,                              !- Name
  {2c4c7f10-c028-42f2-bf4e-0a3895901985}, !- Space Type Name
  {36c57262-4440-4f86-b4a9-a9ca6952a38b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.74270821168749,                       !- X Origin {m}
  10.1860721658858,                       !- Y Origin {m}
  -3.60955709766131e-016,                 !- Z Origin {m}
  {199063c9-2a44-4055-9b5e-93c1b1f6063f}, !- Building Story Name
  {307272fd-caf1-4897-b1f1-b27b0f3f61d3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1e6f9e55-2a0c-45a5-8f61-f7f5a4dae5ef}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0a63277e-7aad-4f3f-9d42-093182f505bc}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a33d9e1-2ebe-4f47-87e3-4f701680df44}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.97823921232686, 0,                !- X,Y,Z Vertex 2 {m}
  -6.6802, -4.97823921232686, 0,          !- X,Y,Z Vertex 3 {m}
  -6.6802, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd9b7f9d-3105-4eb4-a4dd-a699b77c6470}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a33d9e1-2ebe-4f47-87e3-4f701680df44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.97823921232686, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -4.97823921232686, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef882019-a631-4653-8ba2-9fd8068acef4}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a33d9e1-2ebe-4f47-87e3-4f701680df44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62a2db40-12f2-423b-9e82-57837ccb4aca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.6802, -4.97823921232686, 3.048,      !- X,Y,Z Vertex 1 {m}
  -6.6802, -4.97823921232686, 0,          !- X,Y,Z Vertex 2 {m}
  0, -4.97823921232686, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.97823921232686, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85b5a92f-eb53-4760-b0e4-ae3532389ce1}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a33d9e1-2ebe-4f47-87e3-4f701680df44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.6802, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -6.6802, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.6802, -4.97823921232686, 0,          !- X,Y,Z Vertex 3 {m}
  -6.6802, -4.97823921232686, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {418bb333-9944-4c74-91e1-88c6972cc6c8}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a33d9e1-2ebe-4f47-87e3-4f701680df44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.6802, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.6802, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e663dff6-b212-443f-af73-c6015cf45057}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a33d9e1-2ebe-4f47-87e3-4f701680df44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.97823921232686, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -6.6802, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -6.6802, -4.97823921232686, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {9ae8d3f9-0de1-4309-9b38-f0222afac911}, !- Handle
  Rendering Color 509,                    !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {307272fd-caf1-4897-b1f1-b27b0f3f61d3}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {223fe0ec-2d69-4ad5-aa63-7b76b7de88c8}, !- Zone Air Inlet Port List
  {e2ffb380-64f1-4fd8-9b64-c675ee47a886}, !- Zone Air Exhaust Port List
  {2b01d9fe-5241-45ba-b18d-615966469d37}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c2069584-68a4-4f09-86b6-38f2046f49a7}, !- Group Rendering Name
  {dc31f73b-6b79-42c5-a9a5-5cc0d1f2e01b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8554a815-e01f-4f44-bc34-61a6718f57dc}, !- Handle
  Node 1,                                 !- Name
  {2b01d9fe-5241-45ba-b18d-615966469d37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b01d9fe-5241-45ba-b18d-615966469d37}, !- Handle
  {9a2c764c-0f0d-484b-b4e0-7a2243413ef1}, !- Name
  {307272fd-caf1-4897-b1f1-b27b0f3f61d3}, !- Source Object
  11,                                     !- Outlet Port
  {8554a815-e01f-4f44-bc34-61a6718f57dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {223fe0ec-2d69-4ad5-aa63-7b76b7de88c8}, !- Handle
  Port List 1,                            !- Name
  {307272fd-caf1-4897-b1f1-b27b0f3f61d3}, !- HVAC Component
  {209096b2-62d2-4497-b3e0-c96563f9ea50}; !- Port 1

OS:PortList,
  {e2ffb380-64f1-4fd8-9b64-c675ee47a886}, !- Handle
  Port List 2,                            !- Name
  {307272fd-caf1-4897-b1f1-b27b0f3f61d3}, !- HVAC Component
  {4f3a0ebf-ddd6-450a-944a-dd9331a05df9}; !- Port 1

OS:Sizing:Zone,
  {661bf2cc-0ed0-4d81-9b5a-af561fc77616}, !- Handle
  {307272fd-caf1-4897-b1f1-b27b0f3f61d3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3445b577-ca20-421c-8f85-0249a55c2fe6}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {307272fd-caf1-4897-b1f1-b27b0f3f61d3}, !- Thermal Zone
  {5e0c03f9-46ac-47da-ad45-de8aae6cbb8c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {c2069584-68a4-4f09-86b6-38f2046f49a7}, !- Handle
  Rendering Color 510,                    !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:ThermalZone,
  {410bd168-88f2-4607-9d14-f9485752d2a0}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {739290b2-dde6-4f83-b4b4-e73fd8203fbb}, !- Zone Air Inlet Port List
  {dd14f2f3-2145-4f81-92ab-93ec0931c798}, !- Zone Air Exhaust Port List
  {b7ca0a4e-5761-48c5-8298-3b6802cf9348}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bf884496-3679-443f-b414-9b929d1ff966}, !- Group Rendering Name
  {88427135-d87a-4266-8d49-c6b65f7ab067}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6112a247-81ba-4d20-bc55-30bb5b5066e3}, !- Handle
  Node 2,                                 !- Name
  {b7ca0a4e-5761-48c5-8298-3b6802cf9348}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7ca0a4e-5761-48c5-8298-3b6802cf9348}, !- Handle
  {374bdf50-4f2f-4a7a-a39b-f290e95c2950}, !- Name
  {410bd168-88f2-4607-9d14-f9485752d2a0}, !- Source Object
  11,                                     !- Outlet Port
  {6112a247-81ba-4d20-bc55-30bb5b5066e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {739290b2-dde6-4f83-b4b4-e73fd8203fbb}, !- Handle
  Port List 3,                            !- Name
  {410bd168-88f2-4607-9d14-f9485752d2a0}, !- HVAC Component
  {c01c3960-b2c8-49ce-9409-db6a95c8f658}; !- Port 1

OS:PortList,
  {dd14f2f3-2145-4f81-92ab-93ec0931c798}, !- Handle
  Port List 4,                            !- Name
  {410bd168-88f2-4607-9d14-f9485752d2a0}, !- HVAC Component
  {a076cb61-9b5e-4d9d-aa1b-208566c7d6a5}; !- Port 1

OS:Sizing:Zone,
  {1c318d3a-bcb7-4786-9686-23e5cfd386cc}, !- Handle
  {410bd168-88f2-4607-9d14-f9485752d2a0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f599b3f8-d1c7-4b82-86e3-c82cc5cf03f9}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {410bd168-88f2-4607-9d14-f9485752d2a0}, !- Thermal Zone
  {a1f53e8c-e968-42e7-9a0a-9e12f8c94cfa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {bf884496-3679-443f-b414-9b929d1ff966}, !- Handle
  Rendering Color 511,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ClimateZones,
  {04fedd85-f263-4ffc-9186-4ce9198ca8ee}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {dec6ddf3-760b-4a10-8c02-9cdb18cd2746}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {648f3eb8-5c4a-4ff5-ae5e-ea91637613d7}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {575d8643-1dba-4041-b7ef-3193354b4b50}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {4e09438a-6c3b-4210-882a-01116ab7f3bd}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes;                                    !- Do Plant Sizing Calculation

OS:Sizing:Parameters,
  {187459f2-0ab0-4d2d-b587-4d0ce0622b18}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {b4e3000f-2810-4a7b-b0ba-7467a9ebed33}; !- Handle

OS:Timestep,
  {19961d5b-e9da-4c2e-bf4f-019f3291aefd}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {bdff9adb-0e2d-4b9f-8091-6ea350d4bf3b}; !- Handle

OS:ConvergenceLimits,
  {41c3f041-c74b-49ee-ba6b-63576fd54d6c}; !- Handle

OS:ShadowCalculation,
  {f0e93eeb-1a95-4ba9-b1c4-2ec7f8d1326e}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {bd20e6bd-4492-40b9-a4c0-82277b856138}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {1100b50d-1199-46ef-b403-9de6603bfb37}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {61b1ceb0-15db-4e55-9721-3e316e1d722b}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {73c2acc5-83d4-40d6-9619-488fcb128300}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {d55ebb97-d845-4e21-a2f4-35f735b8de7a}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {466328ac-781b-45b5-9ac8-afd17d1ea09c}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {2c05f2d0-4b2b-4ca9-b3a0-58cd246af6fe}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:StandardsInformation:Construction,
  {a3ee4db2-866c-4e9b-b273-43cf17a2937f}, !- Handle
  {7e00e8c8-2819-4425-85ad-e17354fd39ce}; !- Construction Name

OS:WeatherFile,
  {be61c60a-0822-4291-a230-5ae11cb7f49c}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:files/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:Site,
  {c82e9dfa-2277-4df0-90d4-26b71dfdf62f}, !- Handle
  Site 1,                                 !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {5e0c03f9-46ac-47da-ad45-de8aae6cbb8c}, ! Handle
  OS:ZoneHVAC:PackagedTerminalHeatPump 1, ! Name
  {a3001fc4-5d27-445a-8546-0810a1b3c6f4}, ! Availability Schedule Name
  {e99a3d5a-c5b8-4a09-b043-0b99e6fb851f}, ! Air Inlet Node Name
  {b056e629-0b44-47d2-a782-47403b6ce469}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  Autosize,                               ! Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3c02afbb-9fd6-4fc7-b23c-aa3a7c8eabd8}, ! Supply Air Fan Name
  {bfc4d76b-14b1-48c0-b741-7fab7080975f}, ! Heating Coil Name
  ,                                       ! Heating Convergence Tolerance {dimensionless}
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {92fba4f6-7d9c-4039-8e0b-3b30c091b37a}, ! Cooling Coil Name
  ,                                       ! Cooling Convergence Tolerance {dimensionless}
  {3dd74c12-90df-4a0c-9738-2c6b8ce719b5}, ! Supplemental Heating Coil Name
  Autosize,                               ! Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Constant,
  {a3001fc4-5d27-445a-8546-0810a1b3c6f4}, !- Handle
  Always On Discrete 1,                   !- Name
  {1704bb02-6f0b-49e7-b51d-b523c0a7e34a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {1704bb02-6f0b-49e7-b51d-b523c0a7e34a}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:ConstantVolume,
  {3c02afbb-9fd6-4fc7-b23c-aa3a7c8eabd8}, ! Handle
  OS:Fan:ConstantVolume 3,                ! Name
  {a3001fc4-5d27-445a-8546-0810a1b3c6f4}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {bfc4d76b-14b1-48c0-b741-7fab7080975f}, ! Handle
  OS:Coil:Heating:DX:SingleSpeed 2,       ! Name
  {a3001fc4-5d27-445a-8546-0810a1b3c6f4}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Heating Capacity {W}
  5,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {f4b9f6ea-e6fb-4ddb-ae2f-ced202bf3c9c}, ! Total Heating Capacity Function of Temperature Curve Name
  {606056a6-f948-4935-9409-e506b091699c}, ! Total Heating Capacity Function of Flow Fraction Curve Name
  {2b0e7a4e-1a71-44c4-a6c9-fad785a4e865}, ! Energy Input Ratio Function of Temperature Curve Name
  {d53466eb-4604-4fe6-9dee-668efde9f531}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {822c7bba-c60b-45fa-8a22-2d90d09432b5}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       ! Crankcase Heater Capacity {W}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              ! Defrost Strategy
  Timed,                                  ! Defrost Control
  0.16666700000000001,                    ! Defrost Time Period Fraction
  2000;                                   ! Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {f4b9f6ea-e6fb-4ddb-ae2f-ced202bf3c9c}, ! Handle
  OS:Curve:Biquadratic 11,                ! Name
  0.75874600000000003,                    ! Coefficient1 Constant
  0,                                      ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.027626000000000001,                   ! Coefficient4 y
  0.00014871599999999999,                 ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1,                                      ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {606056a6-f948-4935-9409-e506b091699c}, ! Handle
  OS:Curve:Quadratic 14,                  ! Name
  0.83999999999999997,                    ! Coefficient1 Constant
  0.16,                                   ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.5,                                    ! Minimum Value of x {BasedOnField A2}
  1.5;                                    ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {2b0e7a4e-1a71-44c4-a6c9-fad785a4e865}, ! Handle
  OS:Curve:Biquadratic 12,                ! Name
  1.19248,                                ! Coefficient1 Constant
  -0.030043799999999999,                  ! Coefficient2 x
  0.0010374500000000001,                  ! Coefficient3 x**2
  0,                                      ! Coefficient4 y
  0,                                      ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  -20,                                    ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d53466eb-4604-4fe6-9dee-668efde9f531}, ! Handle
  OS:Curve:Quadratic 15,                  ! Name
  1.3824000000000001,                     ! Coefficient1 Constant
  -0.43359999999999999,                   ! Coefficient2 x
  0.051200000000000002,                   ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {822c7bba-c60b-45fa-8a22-2d90d09432b5}, ! Handle
  OS:Curve:Quadratic 16,                  ! Name
  0.84999999999999998,                    ! Coefficient1 Constant
  0.14999999999999999,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {92fba4f6-7d9c-4039-8e0b-3b30c091b37a}, ! Handle
  OS:Coil:Cooling:DX:SingleSpeed 3,       ! Name
  {a3001fc4-5d27-445a-8546-0810a1b3c6f4}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {8ce9f356-93bf-4d28-a6de-dcf28d0f2891}, ! Total Cooling Capacity Function of Temperature Curve Name
  {081f62c6-e654-4c1f-9651-0e9b677478e1}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {63647464-1577-45ef-b7fa-b86f35a3bf3e}, ! Energy Input Ratio Function of Temperature Curve Name
  {092ccf8b-8055-4398-9fb1-9fbff899b197}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {8a8704b9-7f9b-4b18-bf41-035fb266e7a2}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8ce9f356-93bf-4d28-a6de-dcf28d0f2891}, ! Handle
  OS:Curve:Biquadratic 9,                 ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {081f62c6-e654-4c1f-9651-0e9b677478e1}, ! Handle
  OS:Curve:Quadratic 11,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {63647464-1577-45ef-b7fa-b86f35a3bf3e}, ! Handle
  OS:Curve:Biquadratic 10,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {092ccf8b-8055-4398-9fb1-9fbff899b197}, ! Handle
  OS:Curve:Quadratic 12,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {8a8704b9-7f9b-4b18-bf41-035fb266e7a2}, ! Handle
  OS:Curve:Quadratic 13,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:Electric,
  {3dd74c12-90df-4a0c-9738-2c6b8ce719b5}, ! Handle
  OS:Coil:Heating:Electric 5,             ! Name
  {a3001fc4-5d27-445a-8546-0810a1b3c6f4}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {866bdb87-1be4-4c9d-9b3d-e53940d45dee}, !- Handle
  Node 3,                                 !- Name
  {4f3a0ebf-ddd6-450a-944a-dd9331a05df9}, !- Inlet Port
  {e99a3d5a-c5b8-4a09-b043-0b99e6fb851f}; !- Outlet Port

OS:Connection,
  {4f3a0ebf-ddd6-450a-944a-dd9331a05df9}, !- Handle
  {3bda5f1b-2097-4fa0-926b-aaa15a4025c5}, !- Name
  {e2ffb380-64f1-4fd8-9b64-c675ee47a886}, !- Source Object
  3,                                      !- Outlet Port
  {866bdb87-1be4-4c9d-9b3d-e53940d45dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e99a3d5a-c5b8-4a09-b043-0b99e6fb851f}, !- Handle
  {c61e564b-af2f-49e8-aab6-090703877b46}, !- Name
  {866bdb87-1be4-4c9d-9b3d-e53940d45dee}, !- Source Object
  3,                                      !- Outlet Port
  {5e0c03f9-46ac-47da-ad45-de8aae6cbb8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {269a8669-31db-4db0-bf1c-9b391bc2ff28}, !- Handle
  Node 4,                                 !- Name
  {b056e629-0b44-47d2-a782-47403b6ce469}, !- Inlet Port
  {209096b2-62d2-4497-b3e0-c96563f9ea50}; !- Outlet Port

OS:Connection,
  {209096b2-62d2-4497-b3e0-c96563f9ea50}, !- Handle
  {c398b584-3e24-4194-9f4e-bacfe58a3a3f}, !- Name
  {269a8669-31db-4db0-bf1c-9b391bc2ff28}, !- Source Object
  3,                                      !- Outlet Port
  {223fe0ec-2d69-4ad5-aa63-7b76b7de88c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b056e629-0b44-47d2-a782-47403b6ce469}, !- Handle
  {f62f8437-d52b-4d89-a0ff-cf4b8abeb45e}, !- Name
  {5e0c03f9-46ac-47da-ad45-de8aae6cbb8c}, !- Source Object
  4,                                      !- Outlet Port
  {269a8669-31db-4db0-bf1c-9b391bc2ff28}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {a1f53e8c-e968-42e7-9a0a-9e12f8c94cfa}, ! Handle
  OS:ZoneHVAC:PackagedTerminalHeatPump 2, ! Name
  {a3001fc4-5d27-445a-8546-0810a1b3c6f4}, ! Availability Schedule Name
  {cf69df09-48fd-4b8a-b4c0-eea343ad2cb1}, ! Air Inlet Node Name
  {f6f89e36-3df9-4594-a381-2986bca677fb}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  Autosize,                               ! Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8bb22e8f-18dd-476c-8ffc-b0f0d02e10d4}, ! Supply Air Fan Name
  {547dc7cb-bf65-4eef-a301-c3d0d6d4b763}, ! Heating Coil Name
  ,                                       ! Heating Convergence Tolerance {dimensionless}
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {70975899-0bfa-4b33-83b8-4ce43261144f}, ! Cooling Coil Name
  ,                                       ! Cooling Convergence Tolerance {dimensionless}
  {f8cc55c7-0e15-45c3-8339-668fa63625cd}, ! Supplemental Heating Coil Name
  Autosize,                               ! Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {8bb22e8f-18dd-476c-8ffc-b0f0d02e10d4}, ! Handle
  OS:Fan:ConstantVolume 4,                ! Name
  {a3001fc4-5d27-445a-8546-0810a1b3c6f4}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {547dc7cb-bf65-4eef-a301-c3d0d6d4b763}, ! Handle
  OS:Coil:Heating:DX:SingleSpeed 3,       ! Name
  {a3001fc4-5d27-445a-8546-0810a1b3c6f4}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Heating Capacity {W}
  5,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {2e60e2bf-5e67-48ca-a99b-1a8dccd6d838}, ! Total Heating Capacity Function of Temperature Curve Name
  {37f5141f-7e3b-4d20-97aa-16613c7035c3}, ! Total Heating Capacity Function of Flow Fraction Curve Name
  {cec1f4ae-cb7d-49eb-882b-b438146a7d09}, ! Energy Input Ratio Function of Temperature Curve Name
  {172c90bc-f8ee-41d6-b5ab-e57295d733f1}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {18dc84bb-c890-4ed2-9ae7-e9dfaa3dcaef}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       ! Crankcase Heater Capacity {W}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              ! Defrost Strategy
  Timed,                                  ! Defrost Control
  0.16666700000000001,                    ! Defrost Time Period Fraction
  2000;                                   ! Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {2e60e2bf-5e67-48ca-a99b-1a8dccd6d838}, ! Handle
  OS:Curve:Biquadratic 13,                ! Name
  0.75874600000000003,                    ! Coefficient1 Constant
  0,                                      ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.027626000000000001,                   ! Coefficient4 y
  0.00014871599999999999,                 ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1,                                      ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {37f5141f-7e3b-4d20-97aa-16613c7035c3}, ! Handle
  OS:Curve:Quadratic 17,                  ! Name
  0.83999999999999997,                    ! Coefficient1 Constant
  0.16,                                   ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.5,                                    ! Minimum Value of x {BasedOnField A2}
  1.5;                                    ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {cec1f4ae-cb7d-49eb-882b-b438146a7d09}, ! Handle
  OS:Curve:Biquadratic 14,                ! Name
  1.19248,                                ! Coefficient1 Constant
  -0.030043799999999999,                  ! Coefficient2 x
  0.0010374500000000001,                  ! Coefficient3 x**2
  0,                                      ! Coefficient4 y
  0,                                      ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  -20,                                    ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {172c90bc-f8ee-41d6-b5ab-e57295d733f1}, ! Handle
  OS:Curve:Quadratic 18,                  ! Name
  1.3824000000000001,                     ! Coefficient1 Constant
  -0.43359999999999999,                   ! Coefficient2 x
  0.051200000000000002,                   ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {18dc84bb-c890-4ed2-9ae7-e9dfaa3dcaef}, ! Handle
  OS:Curve:Quadratic 19,                  ! Name
  0.84999999999999998,                    ! Coefficient1 Constant
  0.14999999999999999,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {70975899-0bfa-4b33-83b8-4ce43261144f}, ! Handle
  OS:Coil:Cooling:DX:SingleSpeed 4,       ! Name
  {a3001fc4-5d27-445a-8546-0810a1b3c6f4}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {4319d56f-b5ed-472a-a40f-e7eb393d5744}, ! Total Cooling Capacity Function of Temperature Curve Name
  {f34d0a83-3ad2-472f-ba74-35dc2b882365}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {be2550ec-da9f-4a55-83ec-86693406f3e1}, ! Energy Input Ratio Function of Temperature Curve Name
  {858ac63b-7993-4f25-983d-5f2a7ce70ee3}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {5846db8d-3fb4-46d8-b3c3-2d61aacbc669}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4319d56f-b5ed-472a-a40f-e7eb393d5744}, ! Handle
  OS:Curve:Biquadratic 15,                ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {f34d0a83-3ad2-472f-ba74-35dc2b882365}, ! Handle
  OS:Curve:Quadratic 20,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {be2550ec-da9f-4a55-83ec-86693406f3e1}, ! Handle
  OS:Curve:Biquadratic 16,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {858ac63b-7993-4f25-983d-5f2a7ce70ee3}, ! Handle
  OS:Curve:Quadratic 21,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {5846db8d-3fb4-46d8-b3c3-2d61aacbc669}, ! Handle
  OS:Curve:Quadratic 22,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:Electric,
  {f8cc55c7-0e15-45c3-8339-668fa63625cd}, ! Handle
  OS:Coil:Heating:Electric 6,             ! Name
  {a3001fc4-5d27-445a-8546-0810a1b3c6f4}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {e85c88c4-44f4-43d9-a687-7b1f36091d2f}, !- Handle
  Node 5,                                 !- Name
  {a076cb61-9b5e-4d9d-aa1b-208566c7d6a5}, !- Inlet Port
  {cf69df09-48fd-4b8a-b4c0-eea343ad2cb1}; !- Outlet Port

OS:Connection,
  {a076cb61-9b5e-4d9d-aa1b-208566c7d6a5}, !- Handle
  {97b95304-8bfa-4cc8-a201-eded79143748}, !- Name
  {dd14f2f3-2145-4f81-92ab-93ec0931c798}, !- Source Object
  3,                                      !- Outlet Port
  {e85c88c4-44f4-43d9-a687-7b1f36091d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf69df09-48fd-4b8a-b4c0-eea343ad2cb1}, !- Handle
  {0965f8e1-54d9-47ad-9d15-0102e2fc24a8}, !- Name
  {e85c88c4-44f4-43d9-a687-7b1f36091d2f}, !- Source Object
  3,                                      !- Outlet Port
  {a1f53e8c-e968-42e7-9a0a-9e12f8c94cfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d1cf6037-7584-4adb-a598-edc6ec4248c8}, !- Handle
  Node 6,                                 !- Name
  {f6f89e36-3df9-4594-a381-2986bca677fb}, !- Inlet Port
  {c01c3960-b2c8-49ce-9409-db6a95c8f658}; !- Outlet Port

OS:Connection,
  {c01c3960-b2c8-49ce-9409-db6a95c8f658}, !- Handle
  {94156244-725e-48aa-9a31-f4fca3e5ab62}, !- Name
  {d1cf6037-7584-4adb-a598-edc6ec4248c8}, !- Source Object
  3,                                      !- Outlet Port
  {739290b2-dde6-4f83-b4b4-e73fd8203fbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6f89e36-3df9-4594-a381-2986bca677fb}, !- Handle
  {fd1f034a-97be-422d-9022-fc8430ebe42f}, !- Name
  {a1f53e8c-e968-42e7-9a0a-9e12f8c94cfa}, !- Source Object
  4,                                      !- Outlet Port
  {d1cf6037-7584-4adb-a598-edc6ec4248c8}, !- Target Object
  2;                                      !- Inlet Port

OS:SizingPeriod:DesignDay,
  {c5689e68-1327-482d-b715-1cfc157757a0}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {46d4235a-e86a-4f31-919d-79fc35b7278d}, !- Handle
  Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {60bb8bb5-90ff-4933-838a-ae1e519c5462}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {02963edb-1f81-435d-8313-c1c6c11acfc3}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {67d07f7a-7a95-4427-982f-4d5344942656}, !- Handle
  Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -25.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {095da525-8d35-4189-b7f0-a8ab889e42e0}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {77c65f54-61c7-43f0-83fa-61dac593c8ff}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  79200,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SpaceInfiltration:DesignFlowRate,
  {e4dc5535-9ec0-46c9-9952-f8bfd16ae76f}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {3a33d9e1-2ebe-4f47-87e3-4f701680df44}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Output:Variable,
  {f51b9fad-f6eb-4d64-a737-35cc5f7deef1}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Mass Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3c157466-4d16-4f03-95b0-ed174e40d8d3}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Zone Infiltration Air Change Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {981d090b-2d87-4fff-a353-1d2ce11b0727}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Zone People Occupant Count,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

