
OS:Version,
  {2e6cbb8e-810f-4f19-bbc6-eddb207c511c}, !- Handle
  3.0.1,                                  !- Version Identifier
  rc2;                                    !- Prerelease Identifier

OS:ThermalZone,
  {947a3cc4-ba4e-4417-a0cd-2538738ada54}, !- Handle
  storey-1-zone-1,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd0beca5-d1d5-424e-be98-8551cbe66ef4}, !- Zone Air Inlet Port List
  {78dc54b3-92cb-438f-9198-4f93b6ca6e43}, !- Zone Air Exhaust Port List
  {e24766d4-c869-4b70-8427-fb1d86a75422}, !- Zone Air Node Name
  {1953bebd-b9df-4aef-b1aa-519acb63dd19}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d0f8280d-f332-48c7-a240-2f62d0556352}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b32caad8-575a-4de7-9bc6-60f3f09413a2}, !- Handle
  storey-1-zone-1 Zone Air Node,          !- Name
  {e24766d4-c869-4b70-8427-fb1d86a75422}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e24766d4-c869-4b70-8427-fb1d86a75422}, !- Handle
  {cc95baf6-8abc-4adb-86d2-a891760a6b2d}, !- Name
  {947a3cc4-ba4e-4417-a0cd-2538738ada54}, !- Source Object
  11,                                     !- Outlet Port
  {b32caad8-575a-4de7-9bc6-60f3f09413a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd0beca5-d1d5-424e-be98-8551cbe66ef4}, !- Handle
  {60d3cf3a-8aa7-4eae-9e23-b30d97085971}, !- Name
  {947a3cc4-ba4e-4417-a0cd-2538738ada54}, !- HVAC Component
  {81ed38b3-3a71-4d62-b8cd-80e3f6505042}; !- Port 1

OS:PortList,
  {78dc54b3-92cb-438f-9198-4f93b6ca6e43}, !- Handle
  {75a63934-c953-43f6-b09c-5e08c3129078}, !- Name
  {947a3cc4-ba4e-4417-a0cd-2538738ada54}; !- HVAC Component

OS:PortList,
  {1953bebd-b9df-4aef-b1aa-519acb63dd19}, !- Handle
  {1a21fd07-48c2-4671-b25b-e38ce96bf777}, !- Name
  {947a3cc4-ba4e-4417-a0cd-2538738ada54}, !- HVAC Component
  {bb9478b5-a2e1-46ec-8a4c-d719b89c0acd}; !- Port 1

OS:Sizing:Zone,
  {68b16657-57ad-4046-94cb-3c14fe46c500}, !- Handle
  {947a3cc4-ba4e-4417-a0cd-2538738ada54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6700122-0742-43e9-96d0-d0784f6c857e}, !- Handle
  storey-1-zone-1 Zone HVAC Equipment List, !- Name
  {947a3cc4-ba4e-4417-a0cd-2538738ada54}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {133a12e5-4e8f-4cc6-9ad7-457a96ae1c00}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {2e528d33-5533-405a-b1d0-9ddb845f42c2}, !- Handle
  {947a3cc4-ba4e-4417-a0cd-2538738ada54}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  zone-1;                                 !- Feature Value 1

OS:ThermalZone,
  {70ab94bd-1ce7-48e0-baaa-80f1a3c4c8ba}, !- Handle
  storey-1-zone-2,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98473635-c29a-4c24-b12f-a8eadce58ad9}, !- Zone Air Inlet Port List
  {28464bec-b6a9-40e8-9357-6f1a5bc09822}, !- Zone Air Exhaust Port List
  {36422526-7a18-47a5-9c52-69e67b300062}, !- Zone Air Node Name
  {6263cbdc-b66d-481d-ad41-157825cd4fcc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0cb4797-5160-4e72-aa6f-3577d7800aaa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67715038-b785-4aed-a5a9-e01239b9a886}, !- Handle
  storey-1-zone-2 Zone Air Node,          !- Name
  {36422526-7a18-47a5-9c52-69e67b300062}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36422526-7a18-47a5-9c52-69e67b300062}, !- Handle
  {0a52a88a-47dc-4c1f-8882-9586ebe104c9}, !- Name
  {70ab94bd-1ce7-48e0-baaa-80f1a3c4c8ba}, !- Source Object
  11,                                     !- Outlet Port
  {67715038-b785-4aed-a5a9-e01239b9a886}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98473635-c29a-4c24-b12f-a8eadce58ad9}, !- Handle
  {e43250af-f44b-4990-be6d-06cf920c8d48}, !- Name
  {70ab94bd-1ce7-48e0-baaa-80f1a3c4c8ba}, !- HVAC Component
  {df6977c2-6f59-4372-b339-ebecc1a93ac3}; !- Port 1

OS:PortList,
  {28464bec-b6a9-40e8-9357-6f1a5bc09822}, !- Handle
  {d080c215-18e5-4368-9130-d9ce6c1725f6}, !- Name
  {70ab94bd-1ce7-48e0-baaa-80f1a3c4c8ba}; !- HVAC Component

OS:PortList,
  {6263cbdc-b66d-481d-ad41-157825cd4fcc}, !- Handle
  {e8112236-5e9c-49b4-852c-a7d9ec13121e}, !- Name
  {70ab94bd-1ce7-48e0-baaa-80f1a3c4c8ba}, !- HVAC Component
  {fe0fc265-8fb3-4578-a06b-43fb7530b41e}; !- Port 1

OS:Sizing:Zone,
  {342924b0-d873-48ce-92b3-e19c58a5b565}, !- Handle
  {70ab94bd-1ce7-48e0-baaa-80f1a3c4c8ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {caccb631-d27e-4b81-9c11-06a1c81b4c26}, !- Handle
  storey-1-zone-2 Zone HVAC Equipment List, !- Name
  {70ab94bd-1ce7-48e0-baaa-80f1a3c4c8ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0fdf30a4-31d6-4475-bb92-8f8695e348a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {98597f99-55ba-4a00-9067-cbf3049d7743}, !- Handle
  {70ab94bd-1ce7-48e0-baaa-80f1a3c4c8ba}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  zone-2;                                 !- Feature Value 1

OS:ThermalZone,
  {1d759fac-dae2-4e75-9487-19b9bad98920}, !- Handle
  storey-1-zone-3,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3fd593e4-3380-4bc3-b10c-6d1604bc7b0f}, !- Zone Air Inlet Port List
  {ceba93c9-7922-4813-868f-94f91b9c5277}, !- Zone Air Exhaust Port List
  {eb393e70-c683-4c98-9618-5608aef085f1}, !- Zone Air Node Name
  {df12c0bb-a7c8-4ce0-ac71-ca0426498cd1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {acba191a-eacd-4a14-936a-e3179ba106ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01a6c82c-573e-4524-a3fe-207993a18461}, !- Handle
  storey-1-zone-3 Zone Air Node,          !- Name
  {eb393e70-c683-4c98-9618-5608aef085f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb393e70-c683-4c98-9618-5608aef085f1}, !- Handle
  {d7d002dc-def4-4049-b96d-6c19114be298}, !- Name
  {1d759fac-dae2-4e75-9487-19b9bad98920}, !- Source Object
  11,                                     !- Outlet Port
  {01a6c82c-573e-4524-a3fe-207993a18461}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3fd593e4-3380-4bc3-b10c-6d1604bc7b0f}, !- Handle
  {208a9256-45b8-4810-bd86-f6e8202f21ee}, !- Name
  {1d759fac-dae2-4e75-9487-19b9bad98920}, !- HVAC Component
  {f6f27912-a1d5-4d1b-bec5-b9cf182fa3c4}; !- Port 1

OS:PortList,
  {ceba93c9-7922-4813-868f-94f91b9c5277}, !- Handle
  {bcef9fab-0241-4f31-8c36-60f9be0a37a8}, !- Name
  {1d759fac-dae2-4e75-9487-19b9bad98920}; !- HVAC Component

OS:PortList,
  {df12c0bb-a7c8-4ce0-ac71-ca0426498cd1}, !- Handle
  {a76d3fca-ddeb-45ec-b915-5402eef7123c}, !- Name
  {1d759fac-dae2-4e75-9487-19b9bad98920}, !- HVAC Component
  {22cfa117-2fa3-4a7f-a56c-096bdc59ba11}; !- Port 1

OS:Sizing:Zone,
  {cfcebd0d-0fac-48f1-918f-3db5a58c2acd}, !- Handle
  {1d759fac-dae2-4e75-9487-19b9bad98920}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {335d74a6-6168-4e2b-a766-648a41e0d927}, !- Handle
  storey-1-zone-3 Zone HVAC Equipment List, !- Name
  {1d759fac-dae2-4e75-9487-19b9bad98920}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6b10de8-923a-47ea-89b1-fe704f5c48cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {ddede8ed-83ac-4365-902a-c4d0dea02f18}, !- Handle
  {1d759fac-dae2-4e75-9487-19b9bad98920}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  zone-3;                                 !- Feature Value 1

OS:ThermalZone,
  {e210dba5-8225-4ba9-b073-7f9e050a523c}, !- Handle
  storey-1-zone-4,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d12fdd7-bf70-4881-942b-54ca14aadb54}, !- Zone Air Inlet Port List
  {7bfcae8a-0af8-4544-b1c2-4dfca778a53c}, !- Zone Air Exhaust Port List
  {4d2433c5-9ea9-4b1c-bc74-ecd2d010b6a3}, !- Zone Air Node Name
  {04900761-5c0f-4400-8e32-368b27847572}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0269c41-936a-4eca-97c6-cfbb79ec8e72}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f848f482-62c0-4147-8df1-5d5bac845e86}, !- Handle
  storey-1-zone-4 Zone Air Node,          !- Name
  {4d2433c5-9ea9-4b1c-bc74-ecd2d010b6a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d2433c5-9ea9-4b1c-bc74-ecd2d010b6a3}, !- Handle
  {7cd59a5d-4927-4a02-867b-7ec8c32d2d0c}, !- Name
  {e210dba5-8225-4ba9-b073-7f9e050a523c}, !- Source Object
  11,                                     !- Outlet Port
  {f848f482-62c0-4147-8df1-5d5bac845e86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d12fdd7-bf70-4881-942b-54ca14aadb54}, !- Handle
  {f9189c91-4bf6-4feb-a317-2798da3f6a24}, !- Name
  {e210dba5-8225-4ba9-b073-7f9e050a523c}, !- HVAC Component
  {c5663478-bf95-4dd7-8a28-590a826cb465}; !- Port 1

OS:PortList,
  {7bfcae8a-0af8-4544-b1c2-4dfca778a53c}, !- Handle
  {2a2f6878-781f-40cf-a1b6-9434ede90dae}, !- Name
  {e210dba5-8225-4ba9-b073-7f9e050a523c}; !- HVAC Component

OS:PortList,
  {04900761-5c0f-4400-8e32-368b27847572}, !- Handle
  {91a8f8e5-724b-4dee-bfe6-f2c8454cf6f8}, !- Name
  {e210dba5-8225-4ba9-b073-7f9e050a523c}, !- HVAC Component
  {dc4ad494-37a8-4555-97e2-06b6ec0176b4}; !- Port 1

OS:Sizing:Zone,
  {4c71cffc-24cb-4d25-9c63-9bf264700201}, !- Handle
  {e210dba5-8225-4ba9-b073-7f9e050a523c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {641acd7f-67c3-412a-a2ed-6f04a3f2c99d}, !- Handle
  storey-1-zone-4 Zone HVAC Equipment List, !- Name
  {e210dba5-8225-4ba9-b073-7f9e050a523c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6a7e675-c79a-419b-b19a-3bbdc606caec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {e20b564a-3ba9-4ada-a51a-fdceeb62df2c}, !- Handle
  {e210dba5-8225-4ba9-b073-7f9e050a523c}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  zone-4;                                 !- Feature Value 1

OS:ThermalZone,
  {f127d46d-0224-40d7-a3fe-df0284288901}, !- Handle
  storey-1-zone-5,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64e19129-dbc2-4550-9a88-0417fd7f42ba}, !- Zone Air Inlet Port List
  {98216da1-bc4b-4ef4-9e51-13a2350c6a0c}, !- Zone Air Exhaust Port List
  {546afdce-e0ef-4768-822a-5b5f2c5f58b6}, !- Zone Air Node Name
  {e50845de-8633-412b-a0f9-c2c2efb97525}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc4b9bc5-0287-44ff-9d26-28dd8dccb074}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a77db83f-47ef-4e0c-9bea-e6cad14d0bf7}, !- Handle
  storey-1-zone-5 Zone Air Node,          !- Name
  {546afdce-e0ef-4768-822a-5b5f2c5f58b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {546afdce-e0ef-4768-822a-5b5f2c5f58b6}, !- Handle
  {68c47843-aa2e-48ef-9980-0e4376b67841}, !- Name
  {f127d46d-0224-40d7-a3fe-df0284288901}, !- Source Object
  11,                                     !- Outlet Port
  {a77db83f-47ef-4e0c-9bea-e6cad14d0bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64e19129-dbc2-4550-9a88-0417fd7f42ba}, !- Handle
  {0839c9b5-0689-4eda-a4ec-dea540ef26a9}, !- Name
  {f127d46d-0224-40d7-a3fe-df0284288901}, !- HVAC Component
  {602859e8-6087-4e8b-b07f-738cbc8576f3}; !- Port 1

OS:PortList,
  {98216da1-bc4b-4ef4-9e51-13a2350c6a0c}, !- Handle
  {67000796-4d16-4ddb-9f38-df69464f24f8}, !- Name
  {f127d46d-0224-40d7-a3fe-df0284288901}; !- HVAC Component

OS:PortList,
  {e50845de-8633-412b-a0f9-c2c2efb97525}, !- Handle
  {c944f88c-474b-4f63-904d-380673959e34}, !- Name
  {f127d46d-0224-40d7-a3fe-df0284288901}, !- HVAC Component
  {384d365e-a2d2-4633-8535-75c8b401e06b}; !- Port 1

OS:Sizing:Zone,
  {afbd3f61-8d1a-4fb0-bf56-66a671c1e598}, !- Handle
  {f127d46d-0224-40d7-a3fe-df0284288901}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a5629859-1930-4630-8649-4cd7a183b589}, !- Handle
  storey-1-zone-5 Zone HVAC Equipment List, !- Name
  {f127d46d-0224-40d7-a3fe-df0284288901}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a352ef8-dd51-4c93-8b4f-ad207d38c840}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {535e4682-d735-46a6-a543-7ab5ded4186e}, !- Handle
  {f127d46d-0224-40d7-a3fe-df0284288901}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  zone-5;                                 !- Feature Value 1

OS:ThermalZone,
  {cca0b1b1-9e6e-4dff-b35c-155825fc99b0}, !- Handle
  storey-2-zone-6,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e26704c5-a396-44d1-accc-2d8fe513822b}, !- Zone Air Inlet Port List
  {eb1369ca-2dc9-467a-b0b0-6b3c27762ae5}, !- Zone Air Exhaust Port List
  {31241336-fce8-47cb-99e7-b9bc50bc8623}, !- Zone Air Node Name
  {7f03ff20-3a44-4844-8262-b5e9f4af3546}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6fd48c8f-d086-4bf8-bce3-ceae2e61ef0c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a72d440-852d-4af0-afbf-2899286c7259}, !- Handle
  storey-2-zone-6 Zone Air Node,          !- Name
  {31241336-fce8-47cb-99e7-b9bc50bc8623}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31241336-fce8-47cb-99e7-b9bc50bc8623}, !- Handle
  {bf2618bd-3e07-4965-b762-363a6aee0bb1}, !- Name
  {cca0b1b1-9e6e-4dff-b35c-155825fc99b0}, !- Source Object
  11,                                     !- Outlet Port
  {2a72d440-852d-4af0-afbf-2899286c7259}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e26704c5-a396-44d1-accc-2d8fe513822b}, !- Handle
  {012d8680-07af-43a9-b6cb-6c6fc1b0bb3f}, !- Name
  {cca0b1b1-9e6e-4dff-b35c-155825fc99b0}, !- HVAC Component
  {737af1ef-d4fa-46dd-977b-bbe3112aa30b}; !- Port 1

OS:PortList,
  {eb1369ca-2dc9-467a-b0b0-6b3c27762ae5}, !- Handle
  {f80219d9-f3a3-4aaa-a03d-f412a5754a2a}, !- Name
  {cca0b1b1-9e6e-4dff-b35c-155825fc99b0}; !- HVAC Component

OS:PortList,
  {7f03ff20-3a44-4844-8262-b5e9f4af3546}, !- Handle
  {2a12d432-64f3-4f5b-93db-751d789671a0}, !- Name
  {cca0b1b1-9e6e-4dff-b35c-155825fc99b0}, !- HVAC Component
  {864a4017-686b-487f-9351-fe05b7e3020a}; !- Port 1

OS:Sizing:Zone,
  {6ae705b0-38d9-47ac-90ed-75c67fd696a6}, !- Handle
  {cca0b1b1-9e6e-4dff-b35c-155825fc99b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed120f3d-8c92-48d2-82b1-7fd588fe6c33}, !- Handle
  storey-2-zone-6 Zone HVAC Equipment List, !- Name
  {cca0b1b1-9e6e-4dff-b35c-155825fc99b0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e85daab6-2b40-47d9-91fa-803d0afeb3ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {ddbc96fb-9c27-47c6-a270-0e53eaa92de1}, !- Handle
  {cca0b1b1-9e6e-4dff-b35c-155825fc99b0}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  zone-6;                                 !- Feature Value 1

OS:ThermalZone,
  {b2f85b82-ac4a-44f2-88df-b5eb3fbdb4ad}, !- Handle
  storey-2-zone-7,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6b3eda6-25e3-4b7d-a7b6-daa41dc4a494}, !- Zone Air Inlet Port List
  {e69fb295-7867-45e3-b7f5-52b98d264c80}, !- Zone Air Exhaust Port List
  {4a9560f1-683f-4c6a-87b9-c79d7236c047}, !- Zone Air Node Name
  {c582205e-74df-4b53-9147-8b126140cbc4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9f6394c3-7f8c-4ec6-a40d-8585d92b890e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6bbfea47-4bb9-46f4-952f-0654d7546cde}, !- Handle
  storey-2-zone-7 Zone Air Node,          !- Name
  {4a9560f1-683f-4c6a-87b9-c79d7236c047}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a9560f1-683f-4c6a-87b9-c79d7236c047}, !- Handle
  {62cca175-ec21-4aae-8e68-7f278a902d43}, !- Name
  {b2f85b82-ac4a-44f2-88df-b5eb3fbdb4ad}, !- Source Object
  11,                                     !- Outlet Port
  {6bbfea47-4bb9-46f4-952f-0654d7546cde}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6b3eda6-25e3-4b7d-a7b6-daa41dc4a494}, !- Handle
  {922fd6bb-3209-456c-bf73-bba2d442b017}, !- Name
  {b2f85b82-ac4a-44f2-88df-b5eb3fbdb4ad}, !- HVAC Component
  {2c9da39a-e78d-411b-8a69-770e01642b33}; !- Port 1

OS:PortList,
  {e69fb295-7867-45e3-b7f5-52b98d264c80}, !- Handle
  {16f375fa-ca51-4940-b2c9-07ba4f29454e}, !- Name
  {b2f85b82-ac4a-44f2-88df-b5eb3fbdb4ad}; !- HVAC Component

OS:PortList,
  {c582205e-74df-4b53-9147-8b126140cbc4}, !- Handle
  {59ba7a27-24b7-4cb5-8473-3c0b569a590a}, !- Name
  {b2f85b82-ac4a-44f2-88df-b5eb3fbdb4ad}, !- HVAC Component
  {756e5523-812d-4081-96e9-813053b3af34}; !- Port 1

OS:Sizing:Zone,
  {b1e3035c-6d55-4de7-8835-3613d4a8a8b0}, !- Handle
  {b2f85b82-ac4a-44f2-88df-b5eb3fbdb4ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df65fa67-8af8-4e9f-a89b-20c3da5332c0}, !- Handle
  storey-2-zone-7 Zone HVAC Equipment List, !- Name
  {b2f85b82-ac4a-44f2-88df-b5eb3fbdb4ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4a1ebdb-8702-4fef-b4d6-78926ef2c9fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {eaf11d2a-145c-4520-b7fe-33e411b6e000}, !- Handle
  {b2f85b82-ac4a-44f2-88df-b5eb3fbdb4ad}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  zone-7;                                 !- Feature Value 1

OS:ThermalZone,
  {17452015-1e8e-421c-b43d-e830c568105e}, !- Handle
  storey-2-zone-8,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7070c640-f52f-4cf4-ac2b-428ed96bfd1f}, !- Zone Air Inlet Port List
  {4a5aa75b-0c0a-4d3f-8c0f-eb8951194664}, !- Zone Air Exhaust Port List
  {ef71c47f-576b-4542-ad3d-8f03e0b51d84}, !- Zone Air Node Name
  {e15aad16-f8bb-4d40-be80-f06ce01c3413}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {38ea6c5d-43c7-4d3a-9890-a737f9df9f74}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7365e1c-350a-4209-9a6c-b53650f5d691}, !- Handle
  storey-2-zone-8 Zone Air Node,          !- Name
  {ef71c47f-576b-4542-ad3d-8f03e0b51d84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef71c47f-576b-4542-ad3d-8f03e0b51d84}, !- Handle
  {d933c850-634c-4278-8ded-13ea186b09fd}, !- Name
  {17452015-1e8e-421c-b43d-e830c568105e}, !- Source Object
  11,                                     !- Outlet Port
  {a7365e1c-350a-4209-9a6c-b53650f5d691}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7070c640-f52f-4cf4-ac2b-428ed96bfd1f}, !- Handle
  {2ee20f8e-32ca-4715-a27e-aade43c4ae08}, !- Name
  {17452015-1e8e-421c-b43d-e830c568105e}, !- HVAC Component
  {50df6608-0fe1-4196-ab26-ad705fc813af}; !- Port 1

OS:PortList,
  {4a5aa75b-0c0a-4d3f-8c0f-eb8951194664}, !- Handle
  {042cddc9-bb87-410e-9dab-c46a946227b5}, !- Name
  {17452015-1e8e-421c-b43d-e830c568105e}; !- HVAC Component

OS:PortList,
  {e15aad16-f8bb-4d40-be80-f06ce01c3413}, !- Handle
  {c4ae3439-6ec7-4306-b771-4a21c07457b4}, !- Name
  {17452015-1e8e-421c-b43d-e830c568105e}, !- HVAC Component
  {3d9ab06f-5981-422d-8ab2-13f1bd73b35d}; !- Port 1

OS:Sizing:Zone,
  {372cc10c-cca9-4b85-bf61-708f2d641bdf}, !- Handle
  {17452015-1e8e-421c-b43d-e830c568105e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0589551-e9bc-45c3-b57d-f6d0ae9da6b7}, !- Handle
  storey-2-zone-8 Zone HVAC Equipment List, !- Name
  {17452015-1e8e-421c-b43d-e830c568105e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {06b7a5b5-054d-4d71-8800-706a3b34bea5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {34bccd6b-1a26-497c-a7dc-22579af91dd2}, !- Handle
  {17452015-1e8e-421c-b43d-e830c568105e}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  zone-8;                                 !- Feature Value 1

OS:ThermalZone,
  {4c6ece0d-3c5e-4c26-8332-a3aab66e1761}, !- Handle
  storey-2-zone-9,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3381457d-29a3-4225-b8d3-c965ff0d178d}, !- Zone Air Inlet Port List
  {1e64901b-a887-4977-9304-133f180cd877}, !- Zone Air Exhaust Port List
  {93cd0b88-e8b5-4b29-8579-121b57db7958}, !- Zone Air Node Name
  {2b36730b-48fa-4106-bded-b93277178ef3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bdc177e6-f605-41db-a9da-b769fee357e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7931d1b4-85a2-449c-8c1c-1a79c2e2447d}, !- Handle
  storey-2-zone-9 Zone Air Node,          !- Name
  {93cd0b88-e8b5-4b29-8579-121b57db7958}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93cd0b88-e8b5-4b29-8579-121b57db7958}, !- Handle
  {c2f62205-9511-4cae-ae0f-3be459ce9a8e}, !- Name
  {4c6ece0d-3c5e-4c26-8332-a3aab66e1761}, !- Source Object
  11,                                     !- Outlet Port
  {7931d1b4-85a2-449c-8c1c-1a79c2e2447d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3381457d-29a3-4225-b8d3-c965ff0d178d}, !- Handle
  {f4375f29-e02d-4dc4-a13e-7467eb5e39e9}, !- Name
  {4c6ece0d-3c5e-4c26-8332-a3aab66e1761}, !- HVAC Component
  {4f070049-b9cc-4d3e-96bb-91088881a1e6}; !- Port 1

OS:PortList,
  {1e64901b-a887-4977-9304-133f180cd877}, !- Handle
  {69404856-c3cf-4da5-8295-67226adee8d6}, !- Name
  {4c6ece0d-3c5e-4c26-8332-a3aab66e1761}; !- HVAC Component

OS:PortList,
  {2b36730b-48fa-4106-bded-b93277178ef3}, !- Handle
  {9f66d31a-4c5d-48b1-a5fe-d034cc8042c2}, !- Name
  {4c6ece0d-3c5e-4c26-8332-a3aab66e1761}, !- HVAC Component
  {736f6af7-4d11-403d-94fa-5c8e39570788}; !- Port 1

OS:Sizing:Zone,
  {8b0fbedf-c90a-4479-9b3e-0d396acead29}, !- Handle
  {4c6ece0d-3c5e-4c26-8332-a3aab66e1761}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {303e93ac-5626-420a-9584-69a3eb757ddb}, !- Handle
  storey-2-zone-9 Zone HVAC Equipment List, !- Name
  {4c6ece0d-3c5e-4c26-8332-a3aab66e1761}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed0ed128-69d4-45f5-ab4c-14d11041b0fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {0c15a256-f217-45f2-86db-83e4d7236226}, !- Handle
  {4c6ece0d-3c5e-4c26-8332-a3aab66e1761}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  zone-9;                                 !- Feature Value 1

OS:ThermalZone,
  {7db10f2c-c5ae-481c-92a3-99bb7d3c2cab}, !- Handle
  storey-2-zone-10,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f598333e-0216-4ba2-a412-3908492e76eb}, !- Zone Air Inlet Port List
  {10b8a168-49a1-4d93-8721-8b9d767ec24c}, !- Zone Air Exhaust Port List
  {04b10b5d-530a-443b-b4b2-ba11b538e47f}, !- Zone Air Node Name
  {4a031ac6-50b5-4dd6-a1b9-6657987662b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {148a073e-3331-495a-bb13-55946252e2f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e56ca314-d603-46e6-ba80-c784145e6d85}, !- Handle
  storey-2-zone-10 Zone Air Node,         !- Name
  {04b10b5d-530a-443b-b4b2-ba11b538e47f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04b10b5d-530a-443b-b4b2-ba11b538e47f}, !- Handle
  {0cf10872-8746-4b34-82af-010526c65bd2}, !- Name
  {7db10f2c-c5ae-481c-92a3-99bb7d3c2cab}, !- Source Object
  11,                                     !- Outlet Port
  {e56ca314-d603-46e6-ba80-c784145e6d85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f598333e-0216-4ba2-a412-3908492e76eb}, !- Handle
  {edba96df-9c2d-4524-a049-7034e97162c6}, !- Name
  {7db10f2c-c5ae-481c-92a3-99bb7d3c2cab}, !- HVAC Component
  {addf4e6f-ab52-4dff-a234-a1fc30ec9f27}; !- Port 1

OS:PortList,
  {10b8a168-49a1-4d93-8721-8b9d767ec24c}, !- Handle
  {788f35f6-ce51-422c-9824-8b800b7c4193}, !- Name
  {7db10f2c-c5ae-481c-92a3-99bb7d3c2cab}; !- HVAC Component

OS:PortList,
  {4a031ac6-50b5-4dd6-a1b9-6657987662b6}, !- Handle
  {ddfc96e2-922a-49f8-8a5c-644b4ede31c3}, !- Name
  {7db10f2c-c5ae-481c-92a3-99bb7d3c2cab}, !- HVAC Component
  {c84c319f-b8ec-4d2c-baee-f2d2219f6db2}; !- Port 1

OS:Sizing:Zone,
  {9464df66-95f0-45aa-b6a6-e99bfa443b6d}, !- Handle
  {7db10f2c-c5ae-481c-92a3-99bb7d3c2cab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1c6acd4d-a5c1-4316-b23f-db663a027a26}, !- Handle
  storey-2-zone-10 Zone HVAC Equipment List, !- Name
  {7db10f2c-c5ae-481c-92a3-99bb7d3c2cab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42f8f65f-b7bd-4306-aee9-bfd872d92dbc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {52d35492-7135-419a-ad3f-45606f851bf6}, !- Handle
  {7db10f2c-c5ae-481c-92a3-99bb7d3c2cab}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  zone-10;                                !- Feature Value 1

OS:Facility,
  {d8f6df14-82b5-499c-9318-ecac00c03293}; !- Handle

OS:Building,
  {3c9de1b3-0adf-49eb-9dbf-06ea73910a64}, !- Handle
  1,                                      !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  90.1-2007,                              !- Standards Template
  Office;                                 !- Standards Building Type

OS:AdditionalProperties,
  {5c2f8ec1-3e53-4b28-92e3-8eb9703c4e33}, !- Handle
  {3c9de1b3-0adf-49eb-9dbf-06ea73910a64}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:BuildingStory,
  {62bb4a7b-97af-4d2d-966f-f2a45a718378}, !- Handle
  storey 1,                               !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:AdditionalProperties,
  {82a3d017-e0b3-490a-a424-f93bd66a0644}, !- Handle
  {62bb4a7b-97af-4d2d-966f-f2a45a718378}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  storey-1;                               !- Feature Value 1

OS:BuildingStory,
  {d620c912-4efa-4ec5-b79e-e7fa9ee009d0}, !- Handle
  storey 2,                               !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:AdditionalProperties,
  {9190ec63-9222-4829-a601-130dfa014942}, !- Handle
  {d620c912-4efa-4ec5-b79e-e7fa9ee009d0}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  storey-2;                               !- Feature Value 1

OS:Space,
  {b638e308-f257-4fc6-99d5-726214681655}, !- Handle
  storey-1-space-1,                       !- Name
  {379fa6db-cc11-45ab-bf1f-4a08d377f129}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {62bb4a7b-97af-4d2d-966f-f2a45a718378}, !- Building Story Name
  {947a3cc4-ba4e-4417-a0cd-2538738ada54}; !- Thermal Zone Name

OS:AdditionalProperties,
  {aa7c8a03-94f5-4b5c-adf0-9ee039e46d61}, !- Handle
  {b638e308-f257-4fc6-99d5-726214681655}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  space-1;                                !- Feature Value 1

OS:Space,
  {9e562655-bb6c-4dcd-b084-48915d0dd42a}, !- Handle
  storey-1-space-2,                       !- Name
  {379fa6db-cc11-45ab-bf1f-4a08d377f129}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {62bb4a7b-97af-4d2d-966f-f2a45a718378}, !- Building Story Name
  {70ab94bd-1ce7-48e0-baaa-80f1a3c4c8ba}; !- Thermal Zone Name

OS:AdditionalProperties,
  {74d61812-bdce-42fe-861c-defc9a76b154}, !- Handle
  {9e562655-bb6c-4dcd-b084-48915d0dd42a}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  space-2;                                !- Feature Value 1

OS:Space,
  {616b275d-a37a-4c52-8ad8-b6470468b9cb}, !- Handle
  storey-1-space-3,                       !- Name
  {379fa6db-cc11-45ab-bf1f-4a08d377f129}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {62bb4a7b-97af-4d2d-966f-f2a45a718378}, !- Building Story Name
  {1d759fac-dae2-4e75-9487-19b9bad98920}; !- Thermal Zone Name

OS:AdditionalProperties,
  {f2e1a91f-bb01-4ecd-bb67-64c77a76d22a}, !- Handle
  {616b275d-a37a-4c52-8ad8-b6470468b9cb}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  space-3;                                !- Feature Value 1

OS:Space,
  {22857ef9-d1b4-4c43-bc25-f0d8fa946919}, !- Handle
  storey-1-space-4,                       !- Name
  {379fa6db-cc11-45ab-bf1f-4a08d377f129}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {62bb4a7b-97af-4d2d-966f-f2a45a718378}, !- Building Story Name
  {e210dba5-8225-4ba9-b073-7f9e050a523c}; !- Thermal Zone Name

OS:AdditionalProperties,
  {36aba3d5-7dd9-4b80-834b-eafea561cb2c}, !- Handle
  {22857ef9-d1b4-4c43-bc25-f0d8fa946919}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  space-4;                                !- Feature Value 1

OS:Space,
  {3cf581fd-ba39-4f11-9514-4665b8f0c581}, !- Handle
  storey-1-space-5,                       !- Name
  {379fa6db-cc11-45ab-bf1f-4a08d377f129}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {62bb4a7b-97af-4d2d-966f-f2a45a718378}, !- Building Story Name
  {f127d46d-0224-40d7-a3fe-df0284288901}; !- Thermal Zone Name

OS:AdditionalProperties,
  {d26446bd-66c7-4ad1-a5cf-e7cf25b0960d}, !- Handle
  {3cf581fd-ba39-4f11-9514-4665b8f0c581}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  space-5;                                !- Feature Value 1

OS:Space,
  {79e4c00b-8371-4159-8526-f197ca4e7a36}, !- Handle
  storey-2-space-6,                       !- Name
  {379fa6db-cc11-45ab-bf1f-4a08d377f129}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d620c912-4efa-4ec5-b79e-e7fa9ee009d0}, !- Building Story Name
  {cca0b1b1-9e6e-4dff-b35c-155825fc99b0}; !- Thermal Zone Name

OS:AdditionalProperties,
  {3521da23-b282-480f-9cd3-2df6be269c02}, !- Handle
  {79e4c00b-8371-4159-8526-f197ca4e7a36}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  space-6;                                !- Feature Value 1

OS:Space,
  {433ef8cd-e52b-4430-b027-1135c5c73597}, !- Handle
  storey-2-space-7,                       !- Name
  {379fa6db-cc11-45ab-bf1f-4a08d377f129}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d620c912-4efa-4ec5-b79e-e7fa9ee009d0}, !- Building Story Name
  {b2f85b82-ac4a-44f2-88df-b5eb3fbdb4ad}; !- Thermal Zone Name

OS:AdditionalProperties,
  {cd23dade-3a0b-4a8c-8ca2-040f68cb8892}, !- Handle
  {433ef8cd-e52b-4430-b027-1135c5c73597}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  space-7;                                !- Feature Value 1

OS:Space,
  {4bde0e8b-bb4f-4edd-9567-c89de0e74146}, !- Handle
  storey-2-space-8,                       !- Name
  {379fa6db-cc11-45ab-bf1f-4a08d377f129}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d620c912-4efa-4ec5-b79e-e7fa9ee009d0}, !- Building Story Name
  {17452015-1e8e-421c-b43d-e830c568105e}; !- Thermal Zone Name

OS:AdditionalProperties,
  {9535ae38-139e-46a3-a07f-fc92863f1121}, !- Handle
  {4bde0e8b-bb4f-4edd-9567-c89de0e74146}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  space-8;                                !- Feature Value 1

OS:Space,
  {b910d494-202c-4687-aebb-027fcc6ed738}, !- Handle
  storey-2-space-9,                       !- Name
  {379fa6db-cc11-45ab-bf1f-4a08d377f129}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d620c912-4efa-4ec5-b79e-e7fa9ee009d0}, !- Building Story Name
  {4c6ece0d-3c5e-4c26-8332-a3aab66e1761}; !- Thermal Zone Name

OS:AdditionalProperties,
  {58b298b3-f440-42ce-a231-4568a33779d6}, !- Handle
  {b910d494-202c-4687-aebb-027fcc6ed738}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  space-9;                                !- Feature Value 1

OS:Space,
  {288c3597-3eee-4081-b779-f63a2a367845}, !- Handle
  storey-2-space-10,                      !- Name
  {379fa6db-cc11-45ab-bf1f-4a08d377f129}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d620c912-4efa-4ec5-b79e-e7fa9ee009d0}, !- Building Story Name
  {7db10f2c-c5ae-481c-92a3-99bb7d3c2cab}; !- Thermal Zone Name

OS:AdditionalProperties,
  {43a9fb57-9c17-4965-86fc-2cdd205802c4}, !- Handle
  {288c3597-3eee-4081-b779-f63a2a367845}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  space-10;                               !- Feature Value 1

OS:Surface,
  {c28c5a3b-4776-41a8-9937-a445e1f26044}, !- Handle
  storey-1-ceiling-space-1,               !- Name
  RoofCeiling,                            !- Surface Type
  {81a6f0cb-d067-49aa-bd5c-73601ba6e349}, !- Construction Name
  {b638e308-f257-4fc6-99d5-726214681655}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98262718-6e2c-40c2-98d1-ae4aa880e4ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1584, -48.22783344, 4.572,           !- X,Y,Z Vertex 1 {m}
  35.9664, -36.03583344, 4.572,           !- X,Y,Z Vertex 2 {m}
  -35.9664, -36.03583344, 4.572,          !- X,Y,Z Vertex 3 {m}
  -48.1584, -48.22783344, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d769f3e5-5f49-496b-9103-c5555264831e}, !- Handle
  {c28c5a3b-4776-41a8-9937-a445e1f26044}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-1,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {98262718-6e2c-40c2-98d1-ae4aa880e4ec}, !- Handle
  storey-1-ceiling-space-1 Reversed,      !- Name
  Floor,                                  !- Surface Type
  {81a6f0cb-d067-49aa-bd5c-73601ba6e349}, !- Construction Name
  {79e4c00b-8371-4159-8526-f197ca4e7a36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c28c5a3b-4776-41a8-9937-a445e1f26044}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1584, -48.22783344, 4.572,          !- X,Y,Z Vertex 1 {m}
  -35.9664, -36.03583344, 4.572,          !- X,Y,Z Vertex 2 {m}
  35.9664, -36.03583344, 4.572,           !- X,Y,Z Vertex 3 {m}
  48.1584, -48.22783344, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {72f9663f-d5d1-4d58-b4a4-9ff6d733fe3f}, !- Handle
  {98262718-6e2c-40c2-98d1-ae4aa880e4ec}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-1,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {0ab64f8b-1484-42a0-8fb4-180f147e5924}, !- Handle
  storey-1-slabongrade-space-1,           !- Name
  Floor,                                  !- Surface Type
  {81a6f0cb-d067-49aa-bd5c-73601ba6e349}, !- Construction Name
  {b638e308-f257-4fc6-99d5-726214681655}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1584, -48.22783344, 0,              !- X,Y,Z Vertex 1 {m}
  -35.9664, -36.03583344, 0,              !- X,Y,Z Vertex 2 {m}
  35.9664, -36.03583344, 0,               !- X,Y,Z Vertex 3 {m}
  48.1584, -48.22783344, 0;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3c5c2c86-021c-4f68-ac9a-4bf7d1e302a2}, !- Handle
  {0ab64f8b-1484-42a0-8fb4-180f147e5924}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-2,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {4cbc472f-8f6b-45a9-9dc5-81ce864f7ed5}, !- Handle
  storey-1-ceiling-space-2,               !- Name
  RoofCeiling,                            !- Surface Type
  {81a6f0cb-d067-49aa-bd5c-73601ba6e349}, !- Construction Name
  {9e562655-bb6c-4dcd-b084-48915d0dd42a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc1d89fb-f593-4ee1-b3b4-95483450820a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1584, -48.22783344, 4.572,          !- X,Y,Z Vertex 1 {m}
  -35.9664, -36.03583344, 4.572,          !- X,Y,Z Vertex 2 {m}
  -35.9664, 36.03583344, 4.572,           !- X,Y,Z Vertex 3 {m}
  -48.1584, 48.22783344, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {03c38536-1412-4287-915d-6dcdfbaef232}, !- Handle
  {4cbc472f-8f6b-45a9-9dc5-81ce864f7ed5}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-3,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {bc1d89fb-f593-4ee1-b3b4-95483450820a}, !- Handle
  storey-1-ceiling-space-2 Reversed,      !- Name
  Floor,                                  !- Surface Type
  {81a6f0cb-d067-49aa-bd5c-73601ba6e349}, !- Construction Name
  {433ef8cd-e52b-4430-b027-1135c5c73597}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cbc472f-8f6b-45a9-9dc5-81ce864f7ed5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1584, 48.22783344, 4.572,           !- X,Y,Z Vertex 1 {m}
  -35.9664, 36.03583344, 4.572,           !- X,Y,Z Vertex 2 {m}
  -35.9664, -36.03583344, 4.572,          !- X,Y,Z Vertex 3 {m}
  -48.1584, -48.22783344, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bf5c395f-76f4-4ea7-b330-c649bfe4caa8}, !- Handle
  {bc1d89fb-f593-4ee1-b3b4-95483450820a}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-3,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {1a91dbdb-f666-4b0b-8f97-0e4c71d091e1}, !- Handle
  storey-1-slabongrade-space-2,           !- Name
  Floor,                                  !- Surface Type
  {81a6f0cb-d067-49aa-bd5c-73601ba6e349}, !- Construction Name
  {9e562655-bb6c-4dcd-b084-48915d0dd42a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1584, 48.22783344, 0,               !- X,Y,Z Vertex 1 {m}
  -35.9664, 36.03583344, 0,               !- X,Y,Z Vertex 2 {m}
  -35.9664, -36.03583344, 0,              !- X,Y,Z Vertex 3 {m}
  -48.1584, -48.22783344, 0;              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {06dad902-2d37-4476-be21-37b6e363a6c7}, !- Handle
  {1a91dbdb-f666-4b0b-8f97-0e4c71d091e1}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-4,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {d16ad53e-8d59-491f-9193-2005b7eca523}, !- Handle
  storey-1-ceiling-space-3,               !- Name
  RoofCeiling,                            !- Surface Type
  {81a6f0cb-d067-49aa-bd5c-73601ba6e349}, !- Construction Name
  {616b275d-a37a-4c52-8ad8-b6470468b9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2897e95e-55c1-47fe-8426-543eaac5c1a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1584, 48.22783344, 4.572,           !- X,Y,Z Vertex 1 {m}
  -35.9664, 36.03583344, 4.572,           !- X,Y,Z Vertex 2 {m}
  35.9664, 36.03583344, 4.572,            !- X,Y,Z Vertex 3 {m}
  48.1584, 48.22783344, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6eef6751-3132-448b-97db-2eefb8dfb1d0}, !- Handle
  {d16ad53e-8d59-491f-9193-2005b7eca523}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-5,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {2897e95e-55c1-47fe-8426-543eaac5c1a1}, !- Handle
  storey-1-ceiling-space-3 Reversed,      !- Name
  Floor,                                  !- Surface Type
  {81a6f0cb-d067-49aa-bd5c-73601ba6e349}, !- Construction Name
  {4bde0e8b-bb4f-4edd-9567-c89de0e74146}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d16ad53e-8d59-491f-9193-2005b7eca523}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1584, 48.22783344, 4.572,            !- X,Y,Z Vertex 1 {m}
  35.9664, 36.03583344, 4.572,            !- X,Y,Z Vertex 2 {m}
  -35.9664, 36.03583344, 4.572,           !- X,Y,Z Vertex 3 {m}
  -48.1584, 48.22783344, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {24179a8a-5253-4899-b0c4-91d902341cd4}, !- Handle
  {2897e95e-55c1-47fe-8426-543eaac5c1a1}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-5,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {6f2b1927-a8e9-43c2-bed3-0dc5b1a9f753}, !- Handle
  storey-1-slabongrade-space-3,           !- Name
  Floor,                                  !- Surface Type
  {81a6f0cb-d067-49aa-bd5c-73601ba6e349}, !- Construction Name
  {616b275d-a37a-4c52-8ad8-b6470468b9cb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1584, 48.22783344, 0,                !- X,Y,Z Vertex 1 {m}
  35.9664, 36.03583344, 0,                !- X,Y,Z Vertex 2 {m}
  -35.9664, 36.03583344, 0,               !- X,Y,Z Vertex 3 {m}
  -48.1584, 48.22783344, 0;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2e728466-5769-480f-bf8e-98e45a1da949}, !- Handle
  {6f2b1927-a8e9-43c2-bed3-0dc5b1a9f753}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-6,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {f61c365b-36fc-4c6e-8989-b0f25f883f2a}, !- Handle
  storey-1-ceiling-space-4,               !- Name
  RoofCeiling,                            !- Surface Type
  {81a6f0cb-d067-49aa-bd5c-73601ba6e349}, !- Construction Name
  {22857ef9-d1b4-4c43-bc25-f0d8fa946919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2eea3c85-4573-490d-943c-e4b074260de9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1584, 48.22783344, 4.572,            !- X,Y,Z Vertex 1 {m}
  35.9664, 36.03583344, 4.572,            !- X,Y,Z Vertex 2 {m}
  35.9664, -36.03583344, 4.572,           !- X,Y,Z Vertex 3 {m}
  48.1584, -48.22783344, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2b2cd901-8b20-4ad3-b9e9-11f953e2175f}, !- Handle
  {f61c365b-36fc-4c6e-8989-b0f25f883f2a}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-7,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {2eea3c85-4573-490d-943c-e4b074260de9}, !- Handle
  storey-1-ceiling-space-4 Reversed,      !- Name
  Floor,                                  !- Surface Type
  {81a6f0cb-d067-49aa-bd5c-73601ba6e349}, !- Construction Name
  {b910d494-202c-4687-aebb-027fcc6ed738}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f61c365b-36fc-4c6e-8989-b0f25f883f2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1584, -48.22783344, 4.572,           !- X,Y,Z Vertex 1 {m}
  35.9664, -36.03583344, 4.572,           !- X,Y,Z Vertex 2 {m}
  35.9664, 36.03583344, 4.572,            !- X,Y,Z Vertex 3 {m}
  48.1584, 48.22783344, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f22e0d58-e881-4210-bcf6-85685c159d26}, !- Handle
  {2eea3c85-4573-490d-943c-e4b074260de9}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-7,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {f531158c-e235-4fd6-a665-9442e4d7dc78}, !- Handle
  storey-1-slabongrade-space-4,           !- Name
  Floor,                                  !- Surface Type
  {81a6f0cb-d067-49aa-bd5c-73601ba6e349}, !- Construction Name
  {22857ef9-d1b4-4c43-bc25-f0d8fa946919}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1584, -48.22783344, 0,               !- X,Y,Z Vertex 1 {m}
  35.9664, -36.03583344, 0,               !- X,Y,Z Vertex 2 {m}
  35.9664, 36.03583344, 0,                !- X,Y,Z Vertex 3 {m}
  48.1584, 48.22783344, 0;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {77bc3f43-c69f-4fc7-a690-087761ff3e67}, !- Handle
  {f531158c-e235-4fd6-a665-9442e4d7dc78}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-8,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {2f9b43b1-37e7-4907-a385-aecbe5a1addd}, !- Handle
  storey-1-ceiling-space-5,               !- Name
  RoofCeiling,                            !- Surface Type
  {81a6f0cb-d067-49aa-bd5c-73601ba6e349}, !- Construction Name
  {3cf581fd-ba39-4f11-9514-4665b8f0c581}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a19733dc-b6fb-4b5f-a3ed-98a1e92c4251}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9664, 36.03583344, 4.572,            !- X,Y,Z Vertex 1 {m}
  -35.9664, 36.03583344, 4.572,           !- X,Y,Z Vertex 2 {m}
  -35.9664, -36.03583344, 4.572,          !- X,Y,Z Vertex 3 {m}
  35.9664, -36.03583344, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {43e0bbc0-75bc-4483-9988-9da871ebefe2}, !- Handle
  {2f9b43b1-37e7-4907-a385-aecbe5a1addd}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-9,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {a19733dc-b6fb-4b5f-a3ed-98a1e92c4251}, !- Handle
  storey-1-ceiling-space-5 Reversed,      !- Name
  Floor,                                  !- Surface Type
  {81a6f0cb-d067-49aa-bd5c-73601ba6e349}, !- Construction Name
  {288c3597-3eee-4081-b779-f63a2a367845}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f9b43b1-37e7-4907-a385-aecbe5a1addd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9664, -36.03583344, 4.572,           !- X,Y,Z Vertex 1 {m}
  -35.9664, -36.03583344, 4.572,          !- X,Y,Z Vertex 2 {m}
  -35.9664, 36.03583344, 4.572,           !- X,Y,Z Vertex 3 {m}
  35.9664, 36.03583344, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {09211daa-d1a9-4e3d-9abe-8321e70be542}, !- Handle
  {a19733dc-b6fb-4b5f-a3ed-98a1e92c4251}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-9,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {ef1c8d2b-dc84-4f78-9d3e-a038ac9c4b8a}, !- Handle
  storey-1-slabongrade-space-5,           !- Name
  Floor,                                  !- Surface Type
  {81a6f0cb-d067-49aa-bd5c-73601ba6e349}, !- Construction Name
  {3cf581fd-ba39-4f11-9514-4665b8f0c581}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9664, -36.03583344, 0,               !- X,Y,Z Vertex 1 {m}
  -35.9664, -36.03583344, 0,              !- X,Y,Z Vertex 2 {m}
  -35.9664, 36.03583344, 0,               !- X,Y,Z Vertex 3 {m}
  35.9664, 36.03583344, 0;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {96eba195-070c-42ef-86c9-405e989a33cd}, !- Handle
  {ef1c8d2b-dc84-4f78-9d3e-a038ac9c4b8a}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-10,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {5102b1f8-a625-4952-82d1-10b19ee2af6b}, !- Handle
  storey-1-interior-wall-1-space-1,       !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {3cf581fd-ba39-4f11-9514-4665b8f0c581}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf2627f7-2245-4255-8b9d-9dca448c4f56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9664, -36.03583344, 4.572,           !- X,Y,Z Vertex 1 {m}
  -35.9664, -36.03583344, 4.572,          !- X,Y,Z Vertex 2 {m}
  -35.9664, -36.03583344, 0,              !- X,Y,Z Vertex 3 {m}
  35.9664, -36.03583344, 0;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d52d6c03-ee4e-437a-bd47-1c880f57505b}, !- Handle
  {5102b1f8-a625-4952-82d1-10b19ee2af6b}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-11,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {bf2627f7-2245-4255-8b9d-9dca448c4f56}, !- Handle
  storey-1-interior-wall-1-space-1 Reversed, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {b638e308-f257-4fc6-99d5-726214681655}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5102b1f8-a625-4952-82d1-10b19ee2af6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9664, -36.03583344, 0,               !- X,Y,Z Vertex 1 {m}
  -35.9664, -36.03583344, 0,              !- X,Y,Z Vertex 2 {m}
  -35.9664, -36.03583344, 4.572,          !- X,Y,Z Vertex 3 {m}
  35.9664, -36.03583344, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {51acc266-894e-400b-ade6-88774343917d}, !- Handle
  {bf2627f7-2245-4255-8b9d-9dca448c4f56}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-11,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {4a7b0b69-cdd1-4de1-b9cb-0e0de7a4028b}, !- Handle
  storey-1-interior-wall-2-space-2,       !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {3cf581fd-ba39-4f11-9514-4665b8f0c581}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49edc210-efce-42ae-bbda-ab09428b5404}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.9664, -36.03583344, 4.572,          !- X,Y,Z Vertex 1 {m}
  -35.9664, 36.03586392, 4.572,           !- X,Y,Z Vertex 2 {m}
  -35.9664, 36.03586392, 0,               !- X,Y,Z Vertex 3 {m}
  -35.9664, -36.03583344, 0;              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cd365ad4-2846-4305-917b-3ac70d2e930e}, !- Handle
  {4a7b0b69-cdd1-4de1-b9cb-0e0de7a4028b}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-12,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {49edc210-efce-42ae-bbda-ab09428b5404}, !- Handle
  storey-1-interior-wall-2-space-2 Reversed, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {9e562655-bb6c-4dcd-b084-48915d0dd42a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a7b0b69-cdd1-4de1-b9cb-0e0de7a4028b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.9664, -36.03583344, 0,              !- X,Y,Z Vertex 1 {m}
  -35.9664, 36.03586392, 0,               !- X,Y,Z Vertex 2 {m}
  -35.9664, 36.03586392, 4.572,           !- X,Y,Z Vertex 3 {m}
  -35.9664, -36.03583344, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1df7c67c-e835-473a-93ac-13db84de3cea}, !- Handle
  {49edc210-efce-42ae-bbda-ab09428b5404}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-12,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {4f17101a-6dbf-4fa1-ac47-d6ae4c61c4d8}, !- Handle
  storey-1-interior-wall-3-space-3,       !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {3cf581fd-ba39-4f11-9514-4665b8f0c581}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de3e1bc3-8245-42fa-80c1-2870e38d4e95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.9664, 36.03583344, 4.572,           !- X,Y,Z Vertex 1 {m}
  35.9664, 36.03583344, 4.572,            !- X,Y,Z Vertex 2 {m}
  35.9664, 36.03583344, 0,                !- X,Y,Z Vertex 3 {m}
  -35.9664, 36.03583344, 0;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {52a12cdc-d724-456e-a596-4e592ae4459e}, !- Handle
  {4f17101a-6dbf-4fa1-ac47-d6ae4c61c4d8}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-13,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {de3e1bc3-8245-42fa-80c1-2870e38d4e95}, !- Handle
  storey-1-interior-wall-3-space-3 Reversed, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {616b275d-a37a-4c52-8ad8-b6470468b9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f17101a-6dbf-4fa1-ac47-d6ae4c61c4d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.9664, 36.03583344, 0,               !- X,Y,Z Vertex 1 {m}
  35.9664, 36.03583344, 0,                !- X,Y,Z Vertex 2 {m}
  35.9664, 36.03583344, 4.572,            !- X,Y,Z Vertex 3 {m}
  -35.9664, 36.03583344, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e66c7253-efd1-4d02-a519-65eba34b65e5}, !- Handle
  {de3e1bc3-8245-42fa-80c1-2870e38d4e95}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-13,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {0e55b860-9632-4dfa-854a-6b347fa3ae93}, !- Handle
  storey-1-interior-wall-4-space-4,       !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {3cf581fd-ba39-4f11-9514-4665b8f0c581}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e66be87-f2b0-43c2-a6db-779f19fa7e4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9664, 36.03583344, 4.572,            !- X,Y,Z Vertex 1 {m}
  35.9664, -36.03586392, 4.572,           !- X,Y,Z Vertex 2 {m}
  35.9664, -36.03586392, 0,               !- X,Y,Z Vertex 3 {m}
  35.9664, 36.03583344, 0;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2ef90728-1baf-406a-a4a2-c0ab10966b47}, !- Handle
  {0e55b860-9632-4dfa-854a-6b347fa3ae93}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-14,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {1e66be87-f2b0-43c2-a6db-779f19fa7e4d}, !- Handle
  storey-1-interior-wall-4-space-4 Reversed, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {22857ef9-d1b4-4c43-bc25-f0d8fa946919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e55b860-9632-4dfa-854a-6b347fa3ae93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9664, 36.03583344, 0,                !- X,Y,Z Vertex 1 {m}
  35.9664, -36.03586392, 0,               !- X,Y,Z Vertex 2 {m}
  35.9664, -36.03586392, 4.572,           !- X,Y,Z Vertex 3 {m}
  35.9664, 36.03583344, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1cd29e11-0b76-4c76-83be-651493c4a476}, !- Handle
  {1e66be87-f2b0-43c2-a6db-779f19fa7e4d}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-14,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {8c9f52d7-d58a-49ac-bdab-e4995acffa41}, !- Handle
  storey-1-interior-wall-diagonal-1-space-1, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {22857ef9-d1b4-4c43-bc25-f0d8fa946919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d25dc4a4-8316-41cf-9129-208811cefc1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1584, -48.22783344, 4.572,           !- X,Y,Z Vertex 1 {m}
  35.9664, -36.03583344, 4.572,           !- X,Y,Z Vertex 2 {m}
  35.9664, -36.03583344, 0,               !- X,Y,Z Vertex 3 {m}
  48.1584, -48.22783344, 0;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fab8c9ac-b2a6-4002-a904-c76b46e54396}, !- Handle
  {8c9f52d7-d58a-49ac-bdab-e4995acffa41}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-15,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {d25dc4a4-8316-41cf-9129-208811cefc1c}, !- Handle
  storey-1-interior-wall-diagonal-1-space-1 Reversed, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {b638e308-f257-4fc6-99d5-726214681655}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c9f52d7-d58a-49ac-bdab-e4995acffa41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1584, -48.22783344, 0,               !- X,Y,Z Vertex 1 {m}
  35.9664, -36.03583344, 0,               !- X,Y,Z Vertex 2 {m}
  35.9664, -36.03583344, 4.572,           !- X,Y,Z Vertex 3 {m}
  48.1584, -48.22783344, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1678a830-c3d0-4ef9-8e51-4849461950af}, !- Handle
  {d25dc4a4-8316-41cf-9129-208811cefc1c}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-15,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {b14cbaf2-dda2-4ce5-81e4-d1925bbff976}, !- Handle
  storey-1-interior-wall-diagonal-2-space-2, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {b638e308-f257-4fc6-99d5-726214681655}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c60a4fe5-4671-41c1-9108-6bdb982d77ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1584, -48.22783344, 4.572,          !- X,Y,Z Vertex 1 {m}
  -35.9664, -36.03583344, 4.572,          !- X,Y,Z Vertex 2 {m}
  -35.9664, -36.03583344, 0,              !- X,Y,Z Vertex 3 {m}
  -48.1584, -48.22783344, 0;              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {15607e5d-7100-4301-93d1-705c367638d8}, !- Handle
  {b14cbaf2-dda2-4ce5-81e4-d1925bbff976}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-16,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {c60a4fe5-4671-41c1-9108-6bdb982d77ad}, !- Handle
  storey-1-interior-wall-diagonal-2-space-2 Reversed, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {9e562655-bb6c-4dcd-b084-48915d0dd42a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b14cbaf2-dda2-4ce5-81e4-d1925bbff976}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1584, -48.22783344, 0,              !- X,Y,Z Vertex 1 {m}
  -35.9664, -36.03583344, 0,              !- X,Y,Z Vertex 2 {m}
  -35.9664, -36.03583344, 4.572,          !- X,Y,Z Vertex 3 {m}
  -48.1584, -48.22783344, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3f42a6e7-c6ab-44ae-8555-71503398b62a}, !- Handle
  {c60a4fe5-4671-41c1-9108-6bdb982d77ad}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-16,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {3829ad0f-c33a-4220-a2a4-0bced5d6301e}, !- Handle
  storey-1-interior-wall-diagonal-3-space-3, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {9e562655-bb6c-4dcd-b084-48915d0dd42a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81a3f958-97a4-4151-b1c9-443da38aaf7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1584, 48.22783344, 4.572,           !- X,Y,Z Vertex 1 {m}
  -35.9664, 36.03583344, 4.572,           !- X,Y,Z Vertex 2 {m}
  -35.9664, 36.03583344, 0,               !- X,Y,Z Vertex 3 {m}
  -48.1584, 48.22783344, 0;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c9c742bf-1431-44ce-8e83-c19b12612ec2}, !- Handle
  {3829ad0f-c33a-4220-a2a4-0bced5d6301e}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-17,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {81a3f958-97a4-4151-b1c9-443da38aaf7c}, !- Handle
  storey-1-interior-wall-diagonal-3-space-3 Reversed, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {616b275d-a37a-4c52-8ad8-b6470468b9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3829ad0f-c33a-4220-a2a4-0bced5d6301e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1584, 48.22783344, 0,               !- X,Y,Z Vertex 1 {m}
  -35.9664, 36.03583344, 0,               !- X,Y,Z Vertex 2 {m}
  -35.9664, 36.03583344, 4.572,           !- X,Y,Z Vertex 3 {m}
  -48.1584, 48.22783344, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6316bac1-886e-4cd9-a785-2c97c666884d}, !- Handle
  {81a3f958-97a4-4151-b1c9-443da38aaf7c}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-17,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {263095df-4257-4b48-ae40-4a6e71e30532}, !- Handle
  storey-1-interior-wall-diagonal-4-space-4, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {616b275d-a37a-4c52-8ad8-b6470468b9cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c13d38bc-fd20-434c-a163-0a79aeca3d32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1584, 48.22783344, 4.572,            !- X,Y,Z Vertex 1 {m}
  35.9664, 36.03583344, 4.572,            !- X,Y,Z Vertex 2 {m}
  35.9664, 36.03583344, 0,                !- X,Y,Z Vertex 3 {m}
  48.1584, 48.22783344, 0;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b1d826e4-d0b9-446c-839e-00707a66c749}, !- Handle
  {263095df-4257-4b48-ae40-4a6e71e30532}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-18,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {c13d38bc-fd20-434c-a163-0a79aeca3d32}, !- Handle
  storey-1-interior-wall-diagonal-4-space-4 Reversed, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {22857ef9-d1b4-4c43-bc25-f0d8fa946919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {263095df-4257-4b48-ae40-4a6e71e30532}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1584, 48.22783344, 0,                !- X,Y,Z Vertex 1 {m}
  35.9664, 36.03583344, 0,                !- X,Y,Z Vertex 2 {m}
  35.9664, 36.03583344, 4.572,            !- X,Y,Z Vertex 3 {m}
  48.1584, 48.22783344, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3433569f-8292-401e-9da1-083fcbf5d9c2}, !- Handle
  {c13d38bc-fd20-434c-a163-0a79aeca3d32}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-18,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {80a2e6f8-7537-46f9-bbf6-e9598b082543}, !- Handle
  storey-1-exterior-wall-1-space-1,       !- Name
  Wall,                                   !- Surface Type
  {1b13ddae-a1f4-4c09-9e23-a59c2cb59076}, !- Construction Name
  {b638e308-f257-4fc6-99d5-726214681655}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1584, -48.22783344, 0,               !- X,Y,Z Vertex 1 {m}
  48.1584, -48.22783344, 4.572,           !- X,Y,Z Vertex 2 {m}
  -48.1584, -48.22783344, 4.572,          !- X,Y,Z Vertex 3 {m}
  -48.1584, -48.22783344, 0;              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {edabfb45-d229-4bce-8bf0-c625677a248b}, !- Handle
  {80a2e6f8-7537-46f9-bbf6-e9598b082543}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-19,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {dbadbefe-7678-4661-8304-61d22b2176f9}, !- Handle
  opening-1,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {80a2e6f8-7537-46f9-bbf6-e9598b082543}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.4554396, -48.22783344, 4.02336,      !- X,Y,Z Vertex 1 {m}
  29.7821604, -48.22783344, 4.02336,      !- X,Y,Z Vertex 2 {m}
  29.7821604, -48.22783344, 0.54864,      !- X,Y,Z Vertex 3 {m}
  42.4554396, -48.22783344, 0.54864;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {17367689-8348-4011-83cc-5874ec542c2e}, !- Handle
  {dbadbefe-7678-4661-8304-61d22b2176f9}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-1,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {fe3d4d67-ce17-4d20-b249-c4a1fa9d3752}, !- Handle
  opening-2,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {80a2e6f8-7537-46f9-bbf6-e9598b082543}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.3762396, -48.22783344, 4.02336,      !- X,Y,Z Vertex 1 {m}
  5.7029604, -48.22783344, 4.02336,       !- X,Y,Z Vertex 2 {m}
  5.7029604, -48.22783344, 0.54864,       !- X,Y,Z Vertex 3 {m}
  18.3762396, -48.22783344, 0.54864;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {48cd56c0-bec8-4383-a9fd-c6b0539ce276}, !- Handle
  {fe3d4d67-ce17-4d20-b249-c4a1fa9d3752}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-2,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {e028d9a7-9df8-48ea-975e-1e3c782cc45f}, !- Handle
  opening-3,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {80a2e6f8-7537-46f9-bbf6-e9598b082543}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.7029604, -48.22783344, 4.02336,      !- X,Y,Z Vertex 1 {m}
  -18.3762396, -48.22783344, 4.02336,     !- X,Y,Z Vertex 2 {m}
  -18.3762396, -48.22783344, 0.54864,     !- X,Y,Z Vertex 3 {m}
  -5.7029604, -48.22783344, 0.54864;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6a90d0e4-2ae9-4795-84eb-066775869001}, !- Handle
  {e028d9a7-9df8-48ea-975e-1e3c782cc45f}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-3,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {5cdd7d8f-b1f1-4260-8938-80ed9f61c10e}, !- Handle
  opening-4,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {80a2e6f8-7537-46f9-bbf6-e9598b082543}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.7821604, -48.22783344, 4.02336,     !- X,Y,Z Vertex 1 {m}
  -42.4554396, -48.22783344, 4.02336,     !- X,Y,Z Vertex 2 {m}
  -42.4554396, -48.22783344, 0.54864,     !- X,Y,Z Vertex 3 {m}
  -29.7821604, -48.22783344, 0.54864;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7a01ce2a-7226-4fa3-a6dd-4cbe331de99e}, !- Handle
  {5cdd7d8f-b1f1-4260-8938-80ed9f61c10e}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-4,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {abf8a16d-6933-40d9-a7ba-1f27dc2fb0c1}, !- Handle
  storey-1-exterior-wall-2-space-2,       !- Name
  Wall,                                   !- Surface Type
  {1b13ddae-a1f4-4c09-9e23-a59c2cb59076}, !- Construction Name
  {9e562655-bb6c-4dcd-b084-48915d0dd42a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1584, -48.22783344, 0,              !- X,Y,Z Vertex 1 {m}
  -48.1584, -48.22783344, 4.572,          !- X,Y,Z Vertex 2 {m}
  -48.1584, 48.22783344, 4.572,           !- X,Y,Z Vertex 3 {m}
  -48.1584, 48.22783344, 0;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {48bf9a8b-99b5-4744-a946-1e64b1b03222}, !- Handle
  {abf8a16d-6933-40d9-a7ba-1f27dc2fb0c1}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-20,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {94fdd643-34ef-4955-8445-70e1c44c0e8d}, !- Handle
  opening-5,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {abf8a16d-6933-40d9-a7ba-1f27dc2fb0c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.1584, -42.51664344, 4.02336,        !- X,Y,Z Vertex 1 {m}
  -48.1584, -29.82510672, 4.02336,        !- X,Y,Z Vertex 2 {m}
  -48.1584, -29.82510672, 0.54864,        !- X,Y,Z Vertex 3 {m}
  -48.1584, -42.51664344, 0.54864;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fdd99c37-a6d9-43ca-8f66-15bf097ada79}, !- Handle
  {94fdd643-34ef-4955-8445-70e1c44c0e8d}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-5,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {cca4556c-845f-4116-95e9-35eb2cbb7757}, !- Handle
  opening-6,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {abf8a16d-6933-40d9-a7ba-1f27dc2fb0c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.1584, -18.40272672, 4.02336,        !- X,Y,Z Vertex 1 {m}
  -48.1584, -5.71119, 4.02336,            !- X,Y,Z Vertex 2 {m}
  -48.1584, -5.71119, 0.54864,            !- X,Y,Z Vertex 3 {m}
  -48.1584, -18.40272672, 0.54864;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6d04ed9e-6d96-4b65-abd6-e8f1b51a8140}, !- Handle
  {cca4556c-845f-4116-95e9-35eb2cbb7757}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-6,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {3011e4ac-28ce-4a4c-bd99-5783a1e3b1af}, !- Handle
  opening-7,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {abf8a16d-6933-40d9-a7ba-1f27dc2fb0c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.1584, 5.71119, 4.02336,             !- X,Y,Z Vertex 1 {m}
  -48.1584, 18.40272672, 4.02336,         !- X,Y,Z Vertex 2 {m}
  -48.1584, 18.40272672, 0.54864,         !- X,Y,Z Vertex 3 {m}
  -48.1584, 5.71119, 0.54864;             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {aa08eedb-cac6-453e-9517-a6cb5bfdda05}, !- Handle
  {3011e4ac-28ce-4a4c-bd99-5783a1e3b1af}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-7,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {8ca6d7df-7cbd-4024-bad1-9e73df3e03c1}, !- Handle
  opening-8,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {abf8a16d-6933-40d9-a7ba-1f27dc2fb0c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.1584, 29.82510672, 4.02336,         !- X,Y,Z Vertex 1 {m}
  -48.1584, 42.51664344, 4.02336,         !- X,Y,Z Vertex 2 {m}
  -48.1584, 42.51664344, 0.54864,         !- X,Y,Z Vertex 3 {m}
  -48.1584, 29.82510672, 0.54864;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e884a6b4-f664-4d4f-a6f5-9af70697c8de}, !- Handle
  {8ca6d7df-7cbd-4024-bad1-9e73df3e03c1}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-8,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {c101b7f4-a5ae-4578-acf2-c2ffe42e833e}, !- Handle
  storey-1-exterior-wall-3-space-3,       !- Name
  Wall,                                   !- Surface Type
  {1b13ddae-a1f4-4c09-9e23-a59c2cb59076}, !- Construction Name
  {616b275d-a37a-4c52-8ad8-b6470468b9cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1584, 48.22783344, 0,               !- X,Y,Z Vertex 1 {m}
  -48.1584, 48.22783344, 4.572,           !- X,Y,Z Vertex 2 {m}
  48.1584, 48.22783344, 4.572,            !- X,Y,Z Vertex 3 {m}
  48.1584, 48.22783344, 0;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {75b88cc2-8bfb-4600-83c2-94a5bd45d117}, !- Handle
  {c101b7f4-a5ae-4578-acf2-c2ffe42e833e}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-21,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {8e29a5cf-8fa5-4568-926b-7c87455beecb}, !- Handle
  opening-9,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {c101b7f4-a5ae-4578-acf2-c2ffe42e833e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42.4554396, 48.22783344, 4.02336,      !- X,Y,Z Vertex 1 {m}
  -29.7821604, 48.22783344, 4.02336,      !- X,Y,Z Vertex 2 {m}
  -29.7821604, 48.22783344, 0.54864,      !- X,Y,Z Vertex 3 {m}
  -42.4554396, 48.22783344, 0.54864;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ec801b46-06c0-4e7d-9317-9750931a1315}, !- Handle
  {8e29a5cf-8fa5-4568-926b-7c87455beecb}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-9,                              !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {749efd5c-92cb-426e-b91d-b4a49460bc60}, !- Handle
  opening-10,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {c101b7f4-a5ae-4578-acf2-c2ffe42e833e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.3762396, 48.22783344, 4.02336,      !- X,Y,Z Vertex 1 {m}
  -5.7029604, 48.22783344, 4.02336,       !- X,Y,Z Vertex 2 {m}
  -5.7029604, 48.22783344, 0.54864,       !- X,Y,Z Vertex 3 {m}
  -18.3762396, 48.22783344, 0.54864;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {90cb04d0-58f7-4b14-ac11-bac766a0d5d3}, !- Handle
  {749efd5c-92cb-426e-b91d-b4a49460bc60}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-10,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {4bcf5820-7d61-4f5d-8ad6-eb44f8215b0d}, !- Handle
  opening-11,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {c101b7f4-a5ae-4578-acf2-c2ffe42e833e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.7029604, 48.22783344, 4.02336,        !- X,Y,Z Vertex 1 {m}
  18.3762396, 48.22783344, 4.02336,       !- X,Y,Z Vertex 2 {m}
  18.3762396, 48.22783344, 0.54864,       !- X,Y,Z Vertex 3 {m}
  5.7029604, 48.22783344, 0.54864;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e01bcef2-f2ab-4416-a9ee-5fe5828f891c}, !- Handle
  {4bcf5820-7d61-4f5d-8ad6-eb44f8215b0d}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-11,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {d83e9011-806b-407f-87ed-cb10a9094d42}, !- Handle
  opening-12,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {c101b7f4-a5ae-4578-acf2-c2ffe42e833e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7821604, 48.22783344, 4.02336,       !- X,Y,Z Vertex 1 {m}
  42.4554396, 48.22783344, 4.02336,       !- X,Y,Z Vertex 2 {m}
  42.4554396, 48.22783344, 0.54864,       !- X,Y,Z Vertex 3 {m}
  29.7821604, 48.22783344, 0.54864;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4713825e-ed5b-4304-b504-f96e77a6fb62}, !- Handle
  {d83e9011-806b-407f-87ed-cb10a9094d42}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-12,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {1a3cfe14-3e89-4b97-84c6-45e28e3f1a5e}, !- Handle
  storey-1-exterior-wall-4-space-4,       !- Name
  Wall,                                   !- Surface Type
  {1b13ddae-a1f4-4c09-9e23-a59c2cb59076}, !- Construction Name
  {22857ef9-d1b4-4c43-bc25-f0d8fa946919}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1584, 48.22783344, 0,                !- X,Y,Z Vertex 1 {m}
  48.1584, 48.22783344, 4.572,            !- X,Y,Z Vertex 2 {m}
  48.1584, -48.22783344, 4.572,           !- X,Y,Z Vertex 3 {m}
  48.1584, -48.22783344, 0;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a67cc046-e13e-44d4-88c2-6d191c82b34c}, !- Handle
  {1a3cfe14-3e89-4b97-84c6-45e28e3f1a5e}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-22,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {d28765fb-f728-461d-aefd-9d38623ea765}, !- Handle
  opening-13,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {1a3cfe14-3e89-4b97-84c6-45e28e3f1a5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.1584, 42.51664344, 4.02336,          !- X,Y,Z Vertex 1 {m}
  48.1584, 29.82510672, 4.02336,          !- X,Y,Z Vertex 2 {m}
  48.1584, 29.82510672, 0.54864,          !- X,Y,Z Vertex 3 {m}
  48.1584, 42.51664344, 0.54864;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c5e0ce89-0204-4503-97ae-5b87540cac9f}, !- Handle
  {d28765fb-f728-461d-aefd-9d38623ea765}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-13,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {be4e71c7-aad7-41af-ad1b-9d7b1a3cf93c}, !- Handle
  opening-14,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {1a3cfe14-3e89-4b97-84c6-45e28e3f1a5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.1584, 18.40272672, 4.02336,          !- X,Y,Z Vertex 1 {m}
  48.1584, 5.71119, 4.02336,              !- X,Y,Z Vertex 2 {m}
  48.1584, 5.71119, 0.54864,              !- X,Y,Z Vertex 3 {m}
  48.1584, 18.40272672, 0.54864;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4cda88a4-aa76-462b-b3cc-42dccaa9beeb}, !- Handle
  {be4e71c7-aad7-41af-ad1b-9d7b1a3cf93c}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-14,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {8e0e639b-2deb-4ef8-bbf0-0fc2345649e0}, !- Handle
  opening-15,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {1a3cfe14-3e89-4b97-84c6-45e28e3f1a5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.1584, -5.71119, 4.02336,             !- X,Y,Z Vertex 1 {m}
  48.1584, -18.40272672, 4.02336,         !- X,Y,Z Vertex 2 {m}
  48.1584, -18.40272672, 0.54864,         !- X,Y,Z Vertex 3 {m}
  48.1584, -5.71119, 0.54864;             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dce3a5e9-cac0-43f0-b41c-317d90d13138}, !- Handle
  {8e0e639b-2deb-4ef8-bbf0-0fc2345649e0}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-15,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {27c5bb44-2d36-4efb-bf22-217a5f0a8496}, !- Handle
  opening-16,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {1a3cfe14-3e89-4b97-84c6-45e28e3f1a5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.1584, -29.82510672, 4.02336,         !- X,Y,Z Vertex 1 {m}
  48.1584, -42.51664344, 4.02336,         !- X,Y,Z Vertex 2 {m}
  48.1584, -42.51664344, 0.54864,         !- X,Y,Z Vertex 3 {m}
  48.1584, -29.82510672, 0.54864;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e2373f4d-c68a-4881-9e33-2ff2a202d386}, !- Handle
  {27c5bb44-2d36-4efb-bf22-217a5f0a8496}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-16,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {bef383a7-f07c-4437-a218-e6307ad36398}, !- Handle
  storey-2-roof-space-6,                  !- Name
  RoofCeiling,                            !- Surface Type
  {4b9527e6-b7d5-40d6-aa13-98219b3e1c40}, !- Construction Name
  {79e4c00b-8371-4159-8526-f197ca4e7a36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1584, -48.22783344, 9.17448,         !- X,Y,Z Vertex 1 {m}
  35.9664, -36.03583344, 9.17448,         !- X,Y,Z Vertex 2 {m}
  -35.9664, -36.03583344, 9.17448,        !- X,Y,Z Vertex 3 {m}
  -48.1584, -48.22783344, 9.17448;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8f0cb9d7-8ae5-4771-b2fc-4c2e79a203bd}, !- Handle
  {bef383a7-f07c-4437-a218-e6307ad36398}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-23,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {cdd36b4e-e00a-4e27-a160-d26aed36e5e1}, !- Handle
  storey-2-roof-space-7,                  !- Name
  RoofCeiling,                            !- Surface Type
  {4b9527e6-b7d5-40d6-aa13-98219b3e1c40}, !- Construction Name
  {433ef8cd-e52b-4430-b027-1135c5c73597}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1584, -48.22783344, 9.17448,        !- X,Y,Z Vertex 1 {m}
  -35.9664, -36.03583344, 9.17448,        !- X,Y,Z Vertex 2 {m}
  -35.9664, 36.03583344, 9.17448,         !- X,Y,Z Vertex 3 {m}
  -48.1584, 48.22783344, 9.17448;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {08090dbe-3cc6-41b2-bf39-eaed190134c7}, !- Handle
  {cdd36b4e-e00a-4e27-a160-d26aed36e5e1}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-24,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {97b77a04-e4aa-40ef-8222-2b95b4dd3bc4}, !- Handle
  storey-2-roof-space-8,                  !- Name
  RoofCeiling,                            !- Surface Type
  {4b9527e6-b7d5-40d6-aa13-98219b3e1c40}, !- Construction Name
  {4bde0e8b-bb4f-4edd-9567-c89de0e74146}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1584, 48.22783344, 9.17448,         !- X,Y,Z Vertex 1 {m}
  -35.9664, 36.03583344, 9.17448,         !- X,Y,Z Vertex 2 {m}
  35.9664, 36.03583344, 9.17448,          !- X,Y,Z Vertex 3 {m}
  48.1584, 48.22783344, 9.17448;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {08c3e759-d77a-4bff-b100-ffd79a27b725}, !- Handle
  {97b77a04-e4aa-40ef-8222-2b95b4dd3bc4}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-25,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {55d72502-00d7-4387-94c7-fb37066f1472}, !- Handle
  storey-2-roof-space-9,                  !- Name
  RoofCeiling,                            !- Surface Type
  {4b9527e6-b7d5-40d6-aa13-98219b3e1c40}, !- Construction Name
  {b910d494-202c-4687-aebb-027fcc6ed738}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1584, 48.22783344, 9.17448,          !- X,Y,Z Vertex 1 {m}
  35.9664, 36.03583344, 9.17448,          !- X,Y,Z Vertex 2 {m}
  35.9664, -36.03583344, 9.17448,         !- X,Y,Z Vertex 3 {m}
  48.1584, -48.22783344, 9.17448;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d5a635cd-4210-414d-ac0d-b526e7e069c5}, !- Handle
  {55d72502-00d7-4387-94c7-fb37066f1472}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-26,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {60508949-7a20-4e59-8bf4-df3fe17eef97}, !- Handle
  storey-2-roof-space-10,                 !- Name
  RoofCeiling,                            !- Surface Type
  {4b9527e6-b7d5-40d6-aa13-98219b3e1c40}, !- Construction Name
  {288c3597-3eee-4081-b779-f63a2a367845}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9664, 36.03583344, 9.17448,          !- X,Y,Z Vertex 1 {m}
  -35.9664, 36.03583344, 9.17448,         !- X,Y,Z Vertex 2 {m}
  -35.9664, -36.03583344, 9.17448,        !- X,Y,Z Vertex 3 {m}
  35.9664, -36.03583344, 9.17448;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {da1c34dc-4416-47a3-9022-d35b144f8e6c}, !- Handle
  {60508949-7a20-4e59-8bf4-df3fe17eef97}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-27,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {1a306750-2755-4bf3-846b-01dd2e9604fe}, !- Handle
  storey-2-interior-wall-1-space-6,       !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {288c3597-3eee-4081-b779-f63a2a367845}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30843fe9-996c-43b7-a0a7-be3cefb3e748}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9664, -36.03583344, 9.144,           !- X,Y,Z Vertex 1 {m}
  -35.9664, -36.03583344, 9.144,          !- X,Y,Z Vertex 2 {m}
  -35.9664, -36.03583344, 4.572,          !- X,Y,Z Vertex 3 {m}
  35.9664, -36.03583344, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {65e70060-aaa1-44f7-a5a8-92957cb96a65}, !- Handle
  {1a306750-2755-4bf3-846b-01dd2e9604fe}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-28,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {30843fe9-996c-43b7-a0a7-be3cefb3e748}, !- Handle
  storey-2-interior-wall-1-space-6 Reversed, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {79e4c00b-8371-4159-8526-f197ca4e7a36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a306750-2755-4bf3-846b-01dd2e9604fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9664, -36.03583344, 4.572,           !- X,Y,Z Vertex 1 {m}
  -35.9664, -36.03583344, 4.572,          !- X,Y,Z Vertex 2 {m}
  -35.9664, -36.03583344, 9.144,          !- X,Y,Z Vertex 3 {m}
  35.9664, -36.03583344, 9.144;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1ed29a3f-8ff5-4a35-841a-13b58c9c024a}, !- Handle
  {30843fe9-996c-43b7-a0a7-be3cefb3e748}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-28,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {2d56d34b-4dd9-42c8-b5cd-b12e05a59b14}, !- Handle
  storey-2-interior-wall-2-space-7,       !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {288c3597-3eee-4081-b779-f63a2a367845}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {559c3c1d-889f-46b5-bfd0-9f3bda5788fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.9664, -36.03583344, 9.144,          !- X,Y,Z Vertex 1 {m}
  -35.9664, 36.03586392, 9.144,           !- X,Y,Z Vertex 2 {m}
  -35.9664, 36.03586392, 4.572,           !- X,Y,Z Vertex 3 {m}
  -35.9664, -36.03583344, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {33c5d912-601a-4b81-afb3-230b7514c704}, !- Handle
  {2d56d34b-4dd9-42c8-b5cd-b12e05a59b14}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-29,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {559c3c1d-889f-46b5-bfd0-9f3bda5788fe}, !- Handle
  storey-2-interior-wall-2-space-7 Reversed, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {433ef8cd-e52b-4430-b027-1135c5c73597}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d56d34b-4dd9-42c8-b5cd-b12e05a59b14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.9664, -36.03583344, 4.572,          !- X,Y,Z Vertex 1 {m}
  -35.9664, 36.03586392, 4.572,           !- X,Y,Z Vertex 2 {m}
  -35.9664, 36.03586392, 9.144,           !- X,Y,Z Vertex 3 {m}
  -35.9664, -36.03583344, 9.144;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {06bcb251-3be4-4765-ae4a-09b2f082bc17}, !- Handle
  {559c3c1d-889f-46b5-bfd0-9f3bda5788fe}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-29,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {7834fb45-96c1-4aef-88fb-4c1cf26f7db8}, !- Handle
  storey-2-interior-wall-3-space-8,       !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {288c3597-3eee-4081-b779-f63a2a367845}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be9ac3bd-6f79-4df5-89b0-872642842842}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.9664, 36.03583344, 9.144,           !- X,Y,Z Vertex 1 {m}
  35.9664, 36.03583344, 9.144,            !- X,Y,Z Vertex 2 {m}
  35.9664, 36.03583344, 4.572,            !- X,Y,Z Vertex 3 {m}
  -35.9664, 36.03583344, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8c544a6b-805a-44d3-83cb-c2a7da1d056d}, !- Handle
  {7834fb45-96c1-4aef-88fb-4c1cf26f7db8}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-30,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {be9ac3bd-6f79-4df5-89b0-872642842842}, !- Handle
  storey-2-interior-wall-3-space-8 Reversed, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {4bde0e8b-bb4f-4edd-9567-c89de0e74146}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7834fb45-96c1-4aef-88fb-4c1cf26f7db8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.9664, 36.03583344, 4.572,           !- X,Y,Z Vertex 1 {m}
  35.9664, 36.03583344, 4.572,            !- X,Y,Z Vertex 2 {m}
  35.9664, 36.03583344, 9.144,            !- X,Y,Z Vertex 3 {m}
  -35.9664, 36.03583344, 9.144;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {26ea55b1-1552-4bc1-9f5d-ae03882291af}, !- Handle
  {be9ac3bd-6f79-4df5-89b0-872642842842}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-30,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {afdd0d99-2b91-4416-9f23-ddb964ddb942}, !- Handle
  storey-2-interior-wall-4-space-9,       !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {288c3597-3eee-4081-b779-f63a2a367845}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e52c155-51ee-423d-98b0-a736329b0293}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9664, 36.03583344, 9.144,            !- X,Y,Z Vertex 1 {m}
  35.9664, -36.03586392, 9.144,           !- X,Y,Z Vertex 2 {m}
  35.9664, -36.03586392, 4.572,           !- X,Y,Z Vertex 3 {m}
  35.9664, 36.03583344, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {feebb01f-c25f-4410-a54b-66ee22842467}, !- Handle
  {afdd0d99-2b91-4416-9f23-ddb964ddb942}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-31,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {2e52c155-51ee-423d-98b0-a736329b0293}, !- Handle
  storey-2-interior-wall-4-space-9 Reversed, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {b910d494-202c-4687-aebb-027fcc6ed738}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afdd0d99-2b91-4416-9f23-ddb964ddb942}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.9664, 36.03583344, 4.572,            !- X,Y,Z Vertex 1 {m}
  35.9664, -36.03586392, 4.572,           !- X,Y,Z Vertex 2 {m}
  35.9664, -36.03586392, 9.144,           !- X,Y,Z Vertex 3 {m}
  35.9664, 36.03583344, 9.144;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4f3484ec-1f0d-4733-9db3-2e6aab04e489}, !- Handle
  {2e52c155-51ee-423d-98b0-a736329b0293}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-31,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {9f5b4eee-1a56-47cd-89c2-cc56f278db38}, !- Handle
  storey-2-interior-wall-diagonal-1-space-6, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {b910d494-202c-4687-aebb-027fcc6ed738}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8abbecd7-9ebd-4f0d-b0eb-8e9558ae512f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1584, -48.22783344, 9.144,           !- X,Y,Z Vertex 1 {m}
  35.9664, -36.03583344, 9.144,           !- X,Y,Z Vertex 2 {m}
  35.9664, -36.03583344, 4.572,           !- X,Y,Z Vertex 3 {m}
  48.1584, -48.22783344, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6a836c5e-d75c-4ff5-880c-1aaf1ce537bc}, !- Handle
  {9f5b4eee-1a56-47cd-89c2-cc56f278db38}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-32,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {8abbecd7-9ebd-4f0d-b0eb-8e9558ae512f}, !- Handle
  storey-2-interior-wall-diagonal-1-space-6 Reversed, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {79e4c00b-8371-4159-8526-f197ca4e7a36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f5b4eee-1a56-47cd-89c2-cc56f278db38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1584, -48.22783344, 4.572,           !- X,Y,Z Vertex 1 {m}
  35.9664, -36.03583344, 4.572,           !- X,Y,Z Vertex 2 {m}
  35.9664, -36.03583344, 9.144,           !- X,Y,Z Vertex 3 {m}
  48.1584, -48.22783344, 9.144;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8371b54d-89ac-4a25-8df4-3221695129d1}, !- Handle
  {8abbecd7-9ebd-4f0d-b0eb-8e9558ae512f}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-32,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {737ee929-e538-4b11-bcbd-e8763b36666a}, !- Handle
  storey-2-interior-wall-diagonal-2-space-7, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {79e4c00b-8371-4159-8526-f197ca4e7a36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0435a9d7-a339-4014-8713-879213076be2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1584, -48.22783344, 9.144,          !- X,Y,Z Vertex 1 {m}
  -35.9664, -36.03583344, 9.144,          !- X,Y,Z Vertex 2 {m}
  -35.9664, -36.03583344, 4.572,          !- X,Y,Z Vertex 3 {m}
  -48.1584, -48.22783344, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5245bef1-dda8-4054-a7c7-77e8805e80f0}, !- Handle
  {737ee929-e538-4b11-bcbd-e8763b36666a}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-33,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {0435a9d7-a339-4014-8713-879213076be2}, !- Handle
  storey-2-interior-wall-diagonal-2-space-7 Reversed, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {433ef8cd-e52b-4430-b027-1135c5c73597}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {737ee929-e538-4b11-bcbd-e8763b36666a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1584, -48.22783344, 4.572,          !- X,Y,Z Vertex 1 {m}
  -35.9664, -36.03583344, 4.572,          !- X,Y,Z Vertex 2 {m}
  -35.9664, -36.03583344, 9.144,          !- X,Y,Z Vertex 3 {m}
  -48.1584, -48.22783344, 9.144;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6badaf40-ccac-4339-8f3e-42f45a5b66e1}, !- Handle
  {0435a9d7-a339-4014-8713-879213076be2}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-33,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {b378b9db-98b8-46f8-bfc5-fedf037f7d3b}, !- Handle
  storey-2-interior-wall-diagonal-3-space-8, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {433ef8cd-e52b-4430-b027-1135c5c73597}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a6bff78-1ab4-40c3-8312-db6a77bce02f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1584, 48.22783344, 9.144,           !- X,Y,Z Vertex 1 {m}
  -35.9664, 36.03583344, 9.144,           !- X,Y,Z Vertex 2 {m}
  -35.9664, 36.03583344, 4.572,           !- X,Y,Z Vertex 3 {m}
  -48.1584, 48.22783344, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5e1a670e-5e04-497a-b3c3-1d9e67fe31b3}, !- Handle
  {b378b9db-98b8-46f8-bfc5-fedf037f7d3b}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-34,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {2a6bff78-1ab4-40c3-8312-db6a77bce02f}, !- Handle
  storey-2-interior-wall-diagonal-3-space-8 Reversed, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {4bde0e8b-bb4f-4edd-9567-c89de0e74146}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b378b9db-98b8-46f8-bfc5-fedf037f7d3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1584, 48.22783344, 4.572,           !- X,Y,Z Vertex 1 {m}
  -35.9664, 36.03583344, 4.572,           !- X,Y,Z Vertex 2 {m}
  -35.9664, 36.03583344, 9.144,           !- X,Y,Z Vertex 3 {m}
  -48.1584, 48.22783344, 9.144;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {67a49e0f-e129-45f6-b9ba-efe72c5e0322}, !- Handle
  {2a6bff78-1ab4-40c3-8312-db6a77bce02f}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-34,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {4c8a07c4-bd38-44c9-a408-c18bb3d1d590}, !- Handle
  storey-2-interior-wall-diagonal-4-space-9, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {4bde0e8b-bb4f-4edd-9567-c89de0e74146}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b06fcdb-7293-4dd3-b6e1-4c314fb5f12e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1584, 48.22783344, 9.144,            !- X,Y,Z Vertex 1 {m}
  35.9664, 36.03583344, 9.144,            !- X,Y,Z Vertex 2 {m}
  35.9664, 36.03583344, 4.572,            !- X,Y,Z Vertex 3 {m}
  48.1584, 48.22783344, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3a52cb3e-8158-4984-8656-e3bcd3f7e6c7}, !- Handle
  {4c8a07c4-bd38-44c9-a408-c18bb3d1d590}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-35,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {4b06fcdb-7293-4dd3-b6e1-4c314fb5f12e}, !- Handle
  storey-2-interior-wall-diagonal-4-space-9 Reversed, !- Name
  Wall,                                   !- Surface Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Construction Name
  {b910d494-202c-4687-aebb-027fcc6ed738}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c8a07c4-bd38-44c9-a408-c18bb3d1d590}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1584, 48.22783344, 4.572,            !- X,Y,Z Vertex 1 {m}
  35.9664, 36.03583344, 4.572,            !- X,Y,Z Vertex 2 {m}
  35.9664, 36.03583344, 9.144,            !- X,Y,Z Vertex 3 {m}
  48.1584, 48.22783344, 9.144;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fffde7ff-96a3-42c3-ad94-2a364f9bf557}, !- Handle
  {4b06fcdb-7293-4dd3-b6e1-4c314fb5f12e}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-35,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true;                                   !- Feature Value 2

OS:Surface,
  {d92d78fb-81ab-4a5b-bb74-9af990f72dc6}, !- Handle
  storey-2-exterior-wall-1-space-6,       !- Name
  Wall,                                   !- Surface Type
  {1b13ddae-a1f4-4c09-9e23-a59c2cb59076}, !- Construction Name
  {79e4c00b-8371-4159-8526-f197ca4e7a36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1584, -48.22783344, 4.572,           !- X,Y,Z Vertex 1 {m}
  48.1584, -48.22783344, 9.144,           !- X,Y,Z Vertex 2 {m}
  -48.1584, -48.22783344, 9.144,          !- X,Y,Z Vertex 3 {m}
  -48.1584, -48.22783344, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a4d2519d-8216-410c-a311-8169d9b3216b}, !- Handle
  {d92d78fb-81ab-4a5b-bb74-9af990f72dc6}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-36,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {a1793d56-61c8-48cd-98f4-e7bd0ebff0ab}, !- Handle
  opening-17,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {d92d78fb-81ab-4a5b-bb74-9af990f72dc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.4554396, -48.22783344, 8.59536,      !- X,Y,Z Vertex 1 {m}
  29.7821604, -48.22783344, 8.59536,      !- X,Y,Z Vertex 2 {m}
  29.7821604, -48.22783344, 5.12064,      !- X,Y,Z Vertex 3 {m}
  42.4554396, -48.22783344, 5.12064;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {53dbd604-6012-4e3f-97ae-5f98f57ee4a5}, !- Handle
  {a1793d56-61c8-48cd-98f4-e7bd0ebff0ab}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-17,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {2d7cd70a-cddc-4555-83a4-e468f50b38be}, !- Handle
  opening-18,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {d92d78fb-81ab-4a5b-bb74-9af990f72dc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.3762396, -48.22783344, 8.59536,      !- X,Y,Z Vertex 1 {m}
  5.7029604, -48.22783344, 8.59536,       !- X,Y,Z Vertex 2 {m}
  5.7029604, -48.22783344, 5.12064,       !- X,Y,Z Vertex 3 {m}
  18.3762396, -48.22783344, 5.12064;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a22a6691-6887-41d7-a8d0-051c67294869}, !- Handle
  {2d7cd70a-cddc-4555-83a4-e468f50b38be}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-18,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {41082422-90a4-4e20-81e0-4c5b56112716}, !- Handle
  opening-19,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {d92d78fb-81ab-4a5b-bb74-9af990f72dc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.7029604, -48.22783344, 8.59536,      !- X,Y,Z Vertex 1 {m}
  -18.3762396, -48.22783344, 8.59536,     !- X,Y,Z Vertex 2 {m}
  -18.3762396, -48.22783344, 5.12064,     !- X,Y,Z Vertex 3 {m}
  -5.7029604, -48.22783344, 5.12064;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9aa96e2c-de41-48f7-b68b-d4ca06588b28}, !- Handle
  {41082422-90a4-4e20-81e0-4c5b56112716}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-19,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {22ceead0-8ea8-428b-8044-68f5a78490f2}, !- Handle
  opening-20,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {d92d78fb-81ab-4a5b-bb74-9af990f72dc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.7821604, -48.22783344, 8.59536,     !- X,Y,Z Vertex 1 {m}
  -42.4554396, -48.22783344, 8.59536,     !- X,Y,Z Vertex 2 {m}
  -42.4554396, -48.22783344, 5.12064,     !- X,Y,Z Vertex 3 {m}
  -29.7821604, -48.22783344, 5.12064;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c60b3ede-8122-4b7d-bd59-4b8ef777950c}, !- Handle
  {22ceead0-8ea8-428b-8044-68f5a78490f2}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-20,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {dac99a53-5a6a-41c8-a8ec-0eacbaf54ca3}, !- Handle
  storey-2-exterior-wall-2-space-7,       !- Name
  Wall,                                   !- Surface Type
  {1b13ddae-a1f4-4c09-9e23-a59c2cb59076}, !- Construction Name
  {433ef8cd-e52b-4430-b027-1135c5c73597}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1584, -48.22783344, 4.572,          !- X,Y,Z Vertex 1 {m}
  -48.1584, -48.22783344, 9.144,          !- X,Y,Z Vertex 2 {m}
  -48.1584, 48.22783344, 9.144,           !- X,Y,Z Vertex 3 {m}
  -48.1584, 48.22783344, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3c2b20a4-d3a4-43a2-a070-5d79579c9c02}, !- Handle
  {dac99a53-5a6a-41c8-a8ec-0eacbaf54ca3}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-37,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {81f838b1-7182-4efd-a21f-3af7a298c53c}, !- Handle
  opening-21,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {dac99a53-5a6a-41c8-a8ec-0eacbaf54ca3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.1584, -42.51664344, 8.59536,        !- X,Y,Z Vertex 1 {m}
  -48.1584, -29.82510672, 8.59536,        !- X,Y,Z Vertex 2 {m}
  -48.1584, -29.82510672, 5.12064,        !- X,Y,Z Vertex 3 {m}
  -48.1584, -42.51664344, 5.12064;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bbfc7a3f-c6c4-4aa2-9bd6-5930af4fd934}, !- Handle
  {81f838b1-7182-4efd-a21f-3af7a298c53c}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-21,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {601b5514-19ed-4201-85bd-acfb91091fb5}, !- Handle
  opening-22,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {dac99a53-5a6a-41c8-a8ec-0eacbaf54ca3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.1584, -18.40272672, 8.59536,        !- X,Y,Z Vertex 1 {m}
  -48.1584, -5.71119, 8.59536,            !- X,Y,Z Vertex 2 {m}
  -48.1584, -5.71119, 5.12064,            !- X,Y,Z Vertex 3 {m}
  -48.1584, -18.40272672, 5.12064;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0ff9c386-6cdf-4f96-8ecb-d6c8362863a1}, !- Handle
  {601b5514-19ed-4201-85bd-acfb91091fb5}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-22,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {3d9e86e9-1bc9-4e25-9f6e-cccfd04ba93d}, !- Handle
  opening-23,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {dac99a53-5a6a-41c8-a8ec-0eacbaf54ca3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.1584, 5.71119, 8.59536,             !- X,Y,Z Vertex 1 {m}
  -48.1584, 18.40272672, 8.59536,         !- X,Y,Z Vertex 2 {m}
  -48.1584, 18.40272672, 5.12064,         !- X,Y,Z Vertex 3 {m}
  -48.1584, 5.71119, 5.12064;             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d0be3ac0-6b71-4e35-829a-7e7fa00ddb61}, !- Handle
  {3d9e86e9-1bc9-4e25-9f6e-cccfd04ba93d}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-23,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {55b8d465-c0d0-442e-9498-ed231e1e372c}, !- Handle
  opening-24,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {dac99a53-5a6a-41c8-a8ec-0eacbaf54ca3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.1584, 29.82510672, 8.59536,         !- X,Y,Z Vertex 1 {m}
  -48.1584, 42.51664344, 8.59536,         !- X,Y,Z Vertex 2 {m}
  -48.1584, 42.51664344, 5.12064,         !- X,Y,Z Vertex 3 {m}
  -48.1584, 29.82510672, 5.12064;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {630f6418-e825-4aef-ab7e-cdd163c1ebc6}, !- Handle
  {55b8d465-c0d0-442e-9498-ed231e1e372c}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-24,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {3dcb785f-a543-4abb-a4ef-4d933acbe858}, !- Handle
  storey-2-exterior-wall-3-space-8,       !- Name
  Wall,                                   !- Surface Type
  {1b13ddae-a1f4-4c09-9e23-a59c2cb59076}, !- Construction Name
  {4bde0e8b-bb4f-4edd-9567-c89de0e74146}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.1584, 48.22783344, 4.572,           !- X,Y,Z Vertex 1 {m}
  -48.1584, 48.22783344, 9.144,           !- X,Y,Z Vertex 2 {m}
  48.1584, 48.22783344, 9.144,            !- X,Y,Z Vertex 3 {m}
  48.1584, 48.22783344, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {db39a6cc-24fd-45b9-b0c8-2a368683c52b}, !- Handle
  {3dcb785f-a543-4abb-a4ef-4d933acbe858}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-38,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {46083042-bcef-4d10-84dc-c05b9b8fda51}, !- Handle
  opening-25,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {3dcb785f-a543-4abb-a4ef-4d933acbe858}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -42.4554396, 48.22783344, 8.59536,      !- X,Y,Z Vertex 1 {m}
  -29.7821604, 48.22783344, 8.59536,      !- X,Y,Z Vertex 2 {m}
  -29.7821604, 48.22783344, 5.12064,      !- X,Y,Z Vertex 3 {m}
  -42.4554396, 48.22783344, 5.12064;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ff903c99-0f03-4f8f-80e1-bf968eac1d71}, !- Handle
  {46083042-bcef-4d10-84dc-c05b9b8fda51}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-25,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {d31b60ad-0f98-43c6-a3f5-dd9e7319c5f7}, !- Handle
  opening-26,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {3dcb785f-a543-4abb-a4ef-4d933acbe858}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.3762396, 48.22783344, 8.59536,      !- X,Y,Z Vertex 1 {m}
  -5.7029604, 48.22783344, 8.59536,       !- X,Y,Z Vertex 2 {m}
  -5.7029604, 48.22783344, 5.12064,       !- X,Y,Z Vertex 3 {m}
  -18.3762396, 48.22783344, 5.12064;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7ca4b489-0230-4f13-a834-45c5ddbdfa1c}, !- Handle
  {d31b60ad-0f98-43c6-a3f5-dd9e7319c5f7}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-26,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {5a06b06e-a54c-4449-b4b4-b08a6ceced34}, !- Handle
  opening-27,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {3dcb785f-a543-4abb-a4ef-4d933acbe858}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.7029604, 48.22783344, 8.59536,        !- X,Y,Z Vertex 1 {m}
  18.3762396, 48.22783344, 8.59536,       !- X,Y,Z Vertex 2 {m}
  18.3762396, 48.22783344, 5.12064,       !- X,Y,Z Vertex 3 {m}
  5.7029604, 48.22783344, 5.12064;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0fa483b4-a00c-4182-a56e-d169015f0962}, !- Handle
  {5a06b06e-a54c-4449-b4b4-b08a6ceced34}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-27,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {a705519d-c5c5-4712-b53a-2c113cb47382}, !- Handle
  opening-28,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {3dcb785f-a543-4abb-a4ef-4d933acbe858}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.7821604, 48.22783344, 8.59536,       !- X,Y,Z Vertex 1 {m}
  42.4554396, 48.22783344, 8.59536,       !- X,Y,Z Vertex 2 {m}
  42.4554396, 48.22783344, 5.12064,       !- X,Y,Z Vertex 3 {m}
  29.7821604, 48.22783344, 5.12064;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {99a9857a-7f85-48ab-90e6-5b9dd14f0fd8}, !- Handle
  {a705519d-c5c5-4712-b53a-2c113cb47382}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-28,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Surface,
  {fdea50ca-79fa-49d6-8240-9ff43734c27b}, !- Handle
  storey-2-exterior-wall-4-space-9,       !- Name
  Wall,                                   !- Surface Type
  {1b13ddae-a1f4-4c09-9e23-a59c2cb59076}, !- Construction Name
  {b910d494-202c-4687-aebb-027fcc6ed738}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.1584, 48.22783344, 4.572,            !- X,Y,Z Vertex 1 {m}
  48.1584, 48.22783344, 9.144,            !- X,Y,Z Vertex 2 {m}
  48.1584, -48.22783344, 9.144,           !- X,Y,Z Vertex 3 {m}
  48.1584, -48.22783344, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2cd8e826-9fb8-4c14-b291-ef9ac7399231}, !- Handle
  {fdea50ca-79fa-49d6-8240-9ff43734c27b}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  surface-39,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {613a13e2-e9c3-4e39-8c41-90ec16b94cf0}, !- Handle
  opening-29,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {fdea50ca-79fa-49d6-8240-9ff43734c27b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.1584, 42.51664344, 8.59536,          !- X,Y,Z Vertex 1 {m}
  48.1584, 29.82510672, 8.59536,          !- X,Y,Z Vertex 2 {m}
  48.1584, 29.82510672, 5.12064,          !- X,Y,Z Vertex 3 {m}
  48.1584, 42.51664344, 5.12064;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8bc716a5-b33c-4d03-b169-e115fefff7b5}, !- Handle
  {613a13e2-e9c3-4e39-8c41-90ec16b94cf0}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-29,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {c1201a27-5121-481f-b819-96de632f6cbe}, !- Handle
  opening-30,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {fdea50ca-79fa-49d6-8240-9ff43734c27b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.1584, 18.40272672, 8.59536,          !- X,Y,Z Vertex 1 {m}
  48.1584, 5.71119, 8.59536,              !- X,Y,Z Vertex 2 {m}
  48.1584, 5.71119, 5.12064,              !- X,Y,Z Vertex 3 {m}
  48.1584, 18.40272672, 5.12064;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {53da873e-6ccc-430f-a90d-bb0f360f7662}, !- Handle
  {c1201a27-5121-481f-b819-96de632f6cbe}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-30,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {79c1d750-6b6f-44d2-a593-6d9b49b138b3}, !- Handle
  opening-31,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {fdea50ca-79fa-49d6-8240-9ff43734c27b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.1584, -5.71119, 8.59536,             !- X,Y,Z Vertex 1 {m}
  48.1584, -18.40272672, 8.59536,         !- X,Y,Z Vertex 2 {m}
  48.1584, -18.40272672, 5.12064,         !- X,Y,Z Vertex 3 {m}
  48.1584, -5.71119, 5.12064;             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {43d6f000-bcca-4437-9d23-56f2ec82805a}, !- Handle
  {79c1d750-6b6f-44d2-a593-6d9b49b138b3}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-31,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:SubSurface,
  {3ed1d1b1-0b02-470a-86b8-b1a52d8506d1}, !- Handle
  opening-32,                             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Construction Name
  {fdea50ca-79fa-49d6-8240-9ff43734c27b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.1584, -29.82510672, 8.59536,         !- X,Y,Z Vertex 1 {m}
  48.1584, -42.51664344, 8.59536,         !- X,Y,Z Vertex 2 {m}
  48.1584, -42.51664344, 5.12064,         !- X,Y,Z Vertex 3 {m}
  48.1584, -29.82510672, 5.12064;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4ba8db45-34bd-41c8-9601-a4d95f7f8753}, !- Handle
  {3ed1d1b1-0b02-470a-86b8-b1a52d8506d1}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  opening-32,                             !- Feature Value 1
  gbXMLReversed,                          !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:ShadingSurface,
  {f614276d-e66f-4f4e-ac8a-81bd330834f6}, !- Handle
  adjbuilding,                            !- Name
  ,                                       !- Construction Name
  {87083521-7f10-4dc9-99dc-439f035d2482}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  91.44, 83.82, 0,                        !- X,Y,Z Vertex 1 {m}
  91.44, 83.82, 30.48,                    !- X,Y,Z Vertex 2 {m}
  91.44, 68.58, 30.48,                    !- X,Y,Z Vertex 3 {m}
  91.44, 68.58, 0;                        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {91ef86ea-0669-4c19-903f-d00e331897b3}, !- Handle
  {f614276d-e66f-4f4e-ac8a-81bd330834f6}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  shade-1;                                !- Feature Value 1

OS:ShadingSurfaceGroup,
  {87083521-7f10-4dc9-99dc-439f035d2482}, !- Handle
  {ea38aa3d-94f3-4df9-b19a-bc248d58c3c3}, !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {7551b8bf-885d-4d31-b73e-2fff325eed16}, !- Handle
  {d6b1a90b-721c-41b7-9ac0-517c4e730695}, !- Name
  ,                                       !- Construction Name
  {87083521-7f10-4dc9-99dc-439f035d2482}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.96, 83.82, 30.48,                    !- X,Y,Z Vertex 1 {m}
  60.96, 83.82, 0,                        !- X,Y,Z Vertex 2 {m}
  60.96, 68.58, 0,                        !- X,Y,Z Vertex 3 {m}
  60.96, 68.58, 30.48;                    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e650aeba-c66c-4e1f-a87d-180f80130f82}, !- Handle
  {7551b8bf-885d-4d31-b73e-2fff325eed16}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  shade-2;                                !- Feature Value 1

OS:ShadingSurface,
  {f38ac6e0-aef6-45fb-994e-efb3e39e32ca}, !- Handle
  {054371e4-d4f0-49dc-84f7-44a1f4ed8bfd}, !- Name
  ,                                       !- Construction Name
  {87083521-7f10-4dc9-99dc-439f035d2482}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  91.44, 83.82, 0,                        !- X,Y,Z Vertex 1 {m}
  60.96, 83.82, 0,                        !- X,Y,Z Vertex 2 {m}
  60.96, 83.82, 30.48,                    !- X,Y,Z Vertex 3 {m}
  91.44, 83.82, 30.48;                    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {036c6421-4c9c-4171-8b12-2f0bf5d26134}, !- Handle
  {f38ac6e0-aef6-45fb-994e-efb3e39e32ca}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  shade-3;                                !- Feature Value 1

OS:ShadingSurface,
  {205341a1-ab61-47c5-b875-dff91b7cfecc}, !- Handle
  {d168906a-0528-48e4-a55f-0bf6e304ae4a}, !- Name
  ,                                       !- Construction Name
  {87083521-7f10-4dc9-99dc-439f035d2482}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  91.44, 68.58, 30.48,                    !- X,Y,Z Vertex 1 {m}
  60.96, 68.58, 30.48,                    !- X,Y,Z Vertex 2 {m}
  60.96, 68.58, 0,                        !- X,Y,Z Vertex 3 {m}
  91.44, 68.58, 0;                        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f1246946-6f7d-4b23-a555-df0689680d7f}, !- Handle
  {205341a1-ab61-47c5-b875-dff91b7cfecc}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  shade-4;                                !- Feature Value 1

OS:ShadingSurface,
  {a935522a-591b-49ef-9d02-acb26ce2bd99}, !- Handle
  {c628eec6-9282-47c3-bc71-842ec07f48a8}, !- Name
  ,                                       !- Construction Name
  {87083521-7f10-4dc9-99dc-439f035d2482}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  91.44, 83.82, 30.48,                    !- X,Y,Z Vertex 1 {m}
  60.96, 83.82, 30.48,                    !- X,Y,Z Vertex 2 {m}
  60.96, 68.58, 30.48,                    !- X,Y,Z Vertex 3 {m}
  91.44, 68.58, 30.48;                    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f34fa408-d3be-4e74-b5af-196740f7c8f9}, !- Handle
  {a935522a-591b-49ef-9d02-acb26ce2bd99}, !- Object Name
  gbXMLId,                                !- Feature Name 1
  String,                                 !- Feature Data Type 1
  shade-5;                                !- Feature Value 1

OS:SpaceType,
  {379fa6db-cc11-45ab-bf1f-4a08d377f129}, !- Handle
  Office-OpenOffice,                      !- Name
  ,                                       !- Default Construction Set Name
  {052c856f-4a76-4eb8-8650-d5cf7761ccdf}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {d694a0e7-7220-4c25-98e3-ce0b92d516ec}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:DefaultScheduleSet,
  {052c856f-4a76-4eb8-8650-d5cf7761ccdf}, !- Handle
  Office-OpenOffice,                      !- Name
  {2ea5e2a8-a728-497f-959f-60fbbddfba03}, !- Hours of Operation Schedule Name
  {2ea5e2a8-a728-497f-959f-60fbbddfba03}, !- Number of People Schedule Name
  {705b6a61-81cd-45bc-988c-f235c531f174}, !- People Activity Level Schedule Name
  {1400de84-c02a-45ce-9835-2c3ad29f3fc5}, !- Lighting Schedule Name
  {0adca92c-862b-4603-a8e0-8f79ed8845f1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {97b0541e-e4bd-4a70-86e8-9a56822f1d44}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2ea5e2a8-a728-497f-959f-60fbbddfba03}, !- Handle
  OfficeLarge BLDG_OCC_SCH,               !- Name
  {49e8f044-68b7-41e2-a305-0bda7b73e240}, !- Schedule Type Limits Name
  {753ecd9e-5d76-4472-ac38-25e2b21003e8}, !- Default Day Schedule Name
  {5a75c7c8-deb1-4e4c-a36a-ab1329dbfc3c}, !- Summer Design Day Schedule Name
  {df38360c-b108-4417-8edb-9454d13e3612}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {753ecd9e-5d76-4472-ac38-25e2b21003e8}, !- Handle
  OfficeLarge BLDG_OCC_SCH Default,       !- Name
  {49e8f044-68b7-41e2-a305-0bda7b73e240}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0af7eade-829e-4a0e-b14e-b62aecdf3995}, !- Handle
  Schedule Rule 1,                        !- Name
  {2ea5e2a8-a728-497f-959f-60fbbddfba03}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {795359b1-477f-4733-834a-8fe11ae2044e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {795359b1-477f-4733-834a-8fe11ae2044e}, !- Handle
  OfficeLarge BLDG_OCC_SCH Sat Day,       !- Name
  {49e8f044-68b7-41e2-a305-0bda7b73e240}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {878a5f77-32fd-40e4-bde1-d6515ef27c85}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e9f1f86-2fac-4773-9baf-9042efc37336}, !- Handle
  Schedule Rule 2,                        !- Name
  {2ea5e2a8-a728-497f-959f-60fbbddfba03}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87caec40-4094-4067-a20d-e6a99c8d9b98}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87caec40-4094-4067-a20d-e6a99c8d9b98}, !- Handle
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Name
  {49e8f044-68b7-41e2-a305-0bda7b73e240}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {ee39875d-ded5-48df-a704-92467fb62c21}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97162a41-30ce-48b7-9169-227cbbf1dc37}, !- Handle
  OfficeLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {49e8f044-68b7-41e2-a305-0bda7b73e240}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {45baa386-64cb-49e8-bab9-0146bc9e4dc3}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {705b6a61-81cd-45bc-988c-f235c531f174}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {34f8fe1b-0165-443b-ad4a-a64aacee8143}, !- Schedule Type Limits Name
  {d5377cbc-d8a7-42d4-9430-42c759640421}, !- Default Day Schedule Name
  {908c03bc-ddeb-4174-94a7-7318e7f26463}, !- Summer Design Day Schedule Name
  {ed3d4938-050f-44f6-a26f-1d97f8929278}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5377cbc-d8a7-42d4-9430-42c759640421}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {34f8fe1b-0165-443b-ad4a-a64aacee8143}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {49f7be3e-d8ee-40ff-88ce-4b629c33dd07}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be9819ab-5d0d-4fc8-8653-d6fe3d02ea84}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {34f8fe1b-0165-443b-ad4a-a64aacee8143}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a51026e9-1abe-4ab9-8504-92d1e4282fd0}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7b43d22e-af49-4d39-ae4e-ce2f78b0856a}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {1400de84-c02a-45ce-9835-2c3ad29f3fc5}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH,             !- Name
  {ab7e7536-909a-47ac-8990-08784d9cbf0a}, !- Schedule Type Limits Name
  {e4f472dc-a0d2-48f6-b473-397f3fb2ca98}, !- Default Day Schedule Name
  {a6f11516-38b3-4f4b-98e1-fda4efaf5c93}, !- Summer Design Day Schedule Name
  {44394085-6849-4da2-bef5-ff417e0201e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4f472dc-a0d2-48f6-b473-397f3fb2ca98}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Name
  {ab7e7536-909a-47ac-8990-08784d9cbf0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {cb67e7bb-7667-4e1e-a267-5ffe072161c3}, !- Handle
  Schedule Rule 3,                        !- Name
  {1400de84-c02a-45ce-9835-2c3ad29f3fc5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {02f71e49-858a-40d8-adc5-3412b7762d28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02f71e49-858a-40d8-adc5-3412b7762d28}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Name
  {ab7e7536-909a-47ac-8990-08784d9cbf0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {6b0bee86-1a32-4c7e-9cd8-be7918c108e1}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85c55990-f75e-4483-b633-ad48a51208b9}, !- Handle
  Schedule Rule 4,                        !- Name
  {1400de84-c02a-45ce-9835-2c3ad29f3fc5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c43f12e-cfe5-425b-84b9-65ccc3fb6c2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c43f12e-cfe5-425b-84b9-65ccc3fb6c2d}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Name
  {ab7e7536-909a-47ac-8990-08784d9cbf0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {6b0b775e-2299-4dd4-8810-55172c065d4d}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {998c33c0-1879-4371-ba7a-5064dc3ccdcc}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  {ab7e7536-909a-47ac-8990-08784d9cbf0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0427ae85-7ce9-4540-b1ce-c0cedbda137e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {0adca92c-862b-4603-a8e0-8f79ed8845f1}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH,             !- Name
  {8b177ef6-2153-451c-a5c0-ef419cedbb61}, !- Schedule Type Limits Name
  {5a6dd1cf-c143-4cd9-9f3d-92f64c127936}, !- Default Day Schedule Name
  {bfeb4735-589f-424b-8902-2e531f03f320}, !- Summer Design Day Schedule Name
  {4b7b0003-1846-4deb-bf79-529e431ce614}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a6dd1cf-c143-4cd9-9f3d-92f64c127936}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Name
  {8b177ef6-2153-451c-a5c0-ef419cedbb61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {73e098f5-b7e1-409f-91c8-2de3f6576fee}, !- Handle
  Schedule Rule 5,                        !- Name
  {0adca92c-862b-4603-a8e0-8f79ed8845f1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2eb666d9-b8db-4ee5-a3c9-8321035a1efa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2eb666d9-b8db-4ee5-a3c9-8321035a1efa}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Sat Day,     !- Name
  {8b177ef6-2153-451c-a5c0-ef419cedbb61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {ef21f2f9-fad6-4d7f-8393-d183b11b029b}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb285f1d-1f46-45d3-9abd-956d4406193e}, !- Handle
  Schedule Rule 6,                        !- Name
  {0adca92c-862b-4603-a8e0-8f79ed8845f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3badfede-fc99-4cc4-ae1f-c8f019d7c854}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3badfede-fc99-4cc4-ae1f-c8f019d7c854}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Name
  {8b177ef6-2153-451c-a5c0-ef419cedbb61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {f53789b4-1816-4c90-b196-ee289acd0398}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd5a1322-5c31-416b-ac56-adcd48972dba}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  {8b177ef6-2153-451c-a5c0-ef419cedbb61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {97b0541e-e4bd-4a70-86e8-9a56822f1d44}, !- Handle
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  {44a3d5d0-6e83-4dfd-a19d-ff89cb3dabbe}, !- Schedule Type Limits Name
  {a9ff96d1-23ed-40a8-9e1a-ec1bb4ace080}, !- Default Day Schedule Name
  {fc66d514-ed55-4266-8d3d-0184fa494940}, !- Summer Design Day Schedule Name
  {eb0b5eee-a757-4492-bc6d-d9f471b15d32}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9ff96d1-23ed-40a8-9e1a-ec1bb4ace080}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  {44a3d5d0-6e83-4dfd-a19d-ff89cb3dabbe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {003fac5d-4130-4f28-817b-228b7ab9e0cd}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a36bdc89-8d79-4d73-b807-f3b0627e03e1}, !- Handle
  Schedule Rule 7,                        !- Name
  {97b0541e-e4bd-4a70-86e8-9a56822f1d44}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3314e2f1-7f50-4ae1-9318-5af9d6c1214f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3314e2f1-7f50-4ae1-9318-5af9d6c1214f}, !- Handle
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {44a3d5d0-6e83-4dfd-a19d-ff89cb3dabbe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {817983b5-0c05-4599-8c61-4080e9238611}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be64a774-985a-468d-bd16-20bf496dc72a}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  {44a3d5d0-6e83-4dfd-a19d-ff89cb3dabbe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ad33f94c-1847-4f63-8dc2-b5de4e4344f3}, !- Handle
  Schedule Rule 8,                        !- Name
  {97b0541e-e4bd-4a70-86e8-9a56822f1d44}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8f2c2cb-561d-4881-bf80-49ce9016bce5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8f2c2cb-561d-4881-bf80-49ce9016bce5}, !- Handle
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {44a3d5d0-6e83-4dfd-a19d-ff89cb3dabbe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {d694a0e7-7220-4c25-98e3-ce0b92d516ec}, !- Handle
  Office-OpenOffice-ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00043815,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {298df7ba-755a-415c-a832-eb04ac757fbd}, !- Handle
  Office-OpenOffice_lights,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:ElectricEquipment:Definition,
  {9ffaf676-b89d-44ff-8d2b-1b3cbff23519}, !- Handle
  Office-OpenOffice_equipment,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {fcbf15f0-8ab4-426e-8132-7956f2ce2e3b}, !- Handle
  Office-OpenOffice_equipment,            !- Name
  {9ffaf676-b89d-44ff-8d2b-1b3cbff23519}, !- Electric Equipment Definition Name
  {379fa6db-cc11-45ab-bf1f-4a08d377f129}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {b890d34c-3a84-4f27-8b0a-11ea53701751}, !- Handle
  Office-OpenOffice_People,               !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {53f5a065-a5f3-4395-ba14-38e5d31ec9ce}, !- Handle
  Office-OpenOffice_People,               !- Name
  {b890d34c-3a84-4f27-8b0a-11ea53701751}, !- People Definition Name
  {379fa6db-cc11-45ab-bf1f-4a08d377f129}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {5bc737bb-e1e6-467a-ae7c-8b0eb2e26851}, !- Handle
  Office-OpenOffice-infiltration,         !- Name
  {379fa6db-cc11-45ab-bf1f-4a08d377f129}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {148a073e-3331-495a-bb13-55946252e2f9}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {2c8f815d-7a84-48cf-a1a9-08f6f0ee95c0}, !- Heating Setpoint Temperature Schedule Name
  {43d0a1f0-9e90-4a2c-b552-89263ee7577f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38ea6c5d-43c7-4d3a-9890-a737f9df9f74}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {2c8f815d-7a84-48cf-a1a9-08f6f0ee95c0}, !- Heating Setpoint Temperature Schedule Name
  {43d0a1f0-9e90-4a2c-b552-89263ee7577f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f6394c3-7f8c-4ec6-a40d-8585d92b890e}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {2c8f815d-7a84-48cf-a1a9-08f6f0ee95c0}, !- Heating Setpoint Temperature Schedule Name
  {43d0a1f0-9e90-4a2c-b552-89263ee7577f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0cb4797-5160-4e72-aa6f-3577d7800aaa}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {2c8f815d-7a84-48cf-a1a9-08f6f0ee95c0}, !- Heating Setpoint Temperature Schedule Name
  {43d0a1f0-9e90-4a2c-b552-89263ee7577f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bdc177e6-f605-41db-a9da-b769fee357e4}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {2c8f815d-7a84-48cf-a1a9-08f6f0ee95c0}, !- Heating Setpoint Temperature Schedule Name
  {43d0a1f0-9e90-4a2c-b552-89263ee7577f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6fd48c8f-d086-4bf8-bce3-ceae2e61ef0c}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {2c8f815d-7a84-48cf-a1a9-08f6f0ee95c0}, !- Heating Setpoint Temperature Schedule Name
  {43d0a1f0-9e90-4a2c-b552-89263ee7577f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0f8280d-f332-48c7-a240-2f62d0556352}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {2c8f815d-7a84-48cf-a1a9-08f6f0ee95c0}, !- Heating Setpoint Temperature Schedule Name
  {43d0a1f0-9e90-4a2c-b552-89263ee7577f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0269c41-936a-4eca-97c6-cfbb79ec8e72}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {2c8f815d-7a84-48cf-a1a9-08f6f0ee95c0}, !- Heating Setpoint Temperature Schedule Name
  {43d0a1f0-9e90-4a2c-b552-89263ee7577f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {acba191a-eacd-4a14-936a-e3179ba106ca}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {2c8f815d-7a84-48cf-a1a9-08f6f0ee95c0}, !- Heating Setpoint Temperature Schedule Name
  {43d0a1f0-9e90-4a2c-b552-89263ee7577f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc4b9bc5-0287-44ff-9d26-28dd8dccb074}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {2c8f815d-7a84-48cf-a1a9-08f6f0ee95c0}, !- Heating Setpoint Temperature Schedule Name
  {43d0a1f0-9e90-4a2c-b552-89263ee7577f}; !- Cooling Setpoint Temperature Schedule Name

OS:LifeCycleCost,
  {47078e89-fb22-44d6-8a30-3a7e3f4fd1c5}, !- Handle
  LCC_MAT - Office-OpenOffice_lights Lights, !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {298df7ba-755a-415c-a832-eb04ac757fbd}, !- Item Name
  11.8403014583807,                       !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {63e02fa8-0d9f-490d-be42-d63731c5a8ea}, !- Handle
  LCC_MAT - Office-OpenOffice_lights Lights 1, !- Name
  Maintenance,                            !- Category
  Lights,                                 !- Item Type
  {298df7ba-755a-415c-a832-eb04ac757fbd}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  1;                                      !- Repeat Period Years

OS:Construction,
  {81a6f0cb-d067-49aa-bd5c-73601ba6e349}, !- Handle
  Typical Floor CZ5,                      !- Name
  ,                                       !- Surface Rendering Name
  {fb471e93-038c-46b6-8317-55081e5b2d76}, !- Layer 1
  {e8fd2117-758a-4da2-970c-e614c72e65af}; !- Layer 2

OS:Material,
  {fb471e93-038c-46b6-8317-55081e5b2d76}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  814.22222222222,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material:NoMass,
  {e8fd2117-758a-4da2-970c-e614c72e65af}, !- Handle
  Typical Carpet Pad,                     !- Name
  VeryRough,                              !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:LifeCycleCost,
  {dccd3786-a7bf-4efe-8de6-d5562284a248}, !- Handle
  LCC_MAT - Typical Floor CZ5,            !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {81a6f0cb-d067-49aa-bd5c-73601ba6e349}, !- Item Name
  388.469526939054,                       !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {224627ca-cb3a-44ab-90cc-2b4047607b4d}, !- Handle
  LCC_MAT - Typical Floor CZ5 1,          !- Name
  Maintenance,                            !- Category
  Construction,                           !- Item Type
  {81a6f0cb-d067-49aa-bd5c-73601ba6e349}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  1;                                      !- Repeat Period Years

OS:Construction,
  {6672d615-b072-41f6-89f9-487509996a98}, !- Handle
  Typical Insulated Slab CZ5 R-1,         !- Name
  ,                                       !- Surface Rendering Name
  {fb471e93-038c-46b6-8317-55081e5b2d76}, !- Layer 1
  {e8fd2117-758a-4da2-970c-e614c72e65af}; !- Layer 2

OS:LifeCycleCost,
  {ec689ef5-f096-4190-b89e-64bc8f0ea468}, !- Handle
  LCC_MAT - Typical Insulated Slab CZ5 R-1, !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {6672d615-b072-41f6-89f9-487509996a98}, !- Item Name
  36.2743781043118,                       !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {bb565ede-033a-48a0-9e78-24b1b53c1331}, !- Handle
  LCC_MAT - Typical Insulated Slab CZ5 R-1 1, !- Name
  Maintenance,                            !- Category
  Construction,                           !- Item Type
  {6672d615-b072-41f6-89f9-487509996a98}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  1;                                      !- Repeat Period Years

OS:Construction,
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Handle
  Typical Int. Wall CZ5,                  !- Name
  ,                                       !- Surface Rendering Name
  {d4d29645-f776-4cfb-89ce-47d13bd598ad}, !- Layer 1
  {19268b9a-2618-405e-b00c-9f6854e5a8d8}, !- Layer 2
  {ace1c702-515d-4f81-921f-982030734655}; !- Layer 3

OS:Material,
  {d4d29645-f776-4cfb-89ce-47d13bd598ad}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  812.222222222224,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4;                                    !- Solar Absorptance

OS:Material,
  {19268b9a-2618-405e-b00c-9f6854e5a8d8}, !- Handle
  Steel Frame Cavity,                     !- Name
  MediumRough,                            !- Roughness
  0.0889001802122334,                     !- Thickness {m}
  0.0841161885991101,                     !- Conductivity {W/m-K}
  641.378854952434,                       !- Density {kg/m3}
  484.302226021458,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material,
  {ace1c702-515d-4f81-921f-982030734655}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  812.222222222224,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4;                                    !- Solar Absorptance

OS:LifeCycleCost,
  {3b433dbf-f477-41b5-b872-5ba08b8d767f}, !- Handle
  LCC_MAT - Typical Int. Wall CZ5,        !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Item Name
  65.336936229428,                        !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {cc9ccefc-e00f-4fd9-bfa7-8af9230cbb94}, !- Handle
  LCC_MAT - Typical Int. Wall CZ5 1,      !- Name
  Maintenance,                            !- Category
  Construction,                           !- Item Type
  {2921cd82-2779-4021-986a-a0b3608ebb4a}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  1;                                      !- Repeat Period Years

OS:Construction,
  {1b13ddae-a1f4-4c09-9e23-a59c2cb59076}, !- Handle
  Typical Mass Wall CZ5 R-11,             !- Name
  ,                                       !- Surface Rendering Name
  {ddbf92c5-7e78-41fe-bd43-3ae96c3f68db}, !- Layer 1
  {94fdf13d-2b1d-4172-91d8-57ea63b193ca}, !- Layer 2
  {3e733974-f078-4def-becc-3a488a4803ee}, !- Layer 3
  {d4d29645-f776-4cfb-89ce-47d13bd598ad}; !- Layer 4

OS:Material,
  {ddbf92c5-7e78-41fe-bd43-3ae96c3f68db}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  819.222222222222,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material,
  {94fdf13d-2b1d-4172-91d8-57ea63b193ca}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  819.022222222224,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material,
  {3e733974-f078-4def-becc-3a488a4803ee}, !- Handle
  Typical Insulation [10],                !- Name
  MediumSmooth,                           !- Roughness
  0.03937,                                !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1112.65822222222,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:LifeCycleCost,
  {3ec153c8-9381-4ca9-94fd-b994465e7db5}, !- Handle
  LCC_MAT - Typical Mass Wall CZ5 R-11,   !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {1b13ddae-a1f4-4c09-9e23-a59c2cb59076}, !- Item Name
  341.646516626367,                       !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {d4ce824a-0e82-41de-b0c8-b0d80888b977}, !- Handle
  LCC_MAT - Typical Mass Wall CZ5 R-11 1, !- Name
  Maintenance,                            !- Category
  Construction,                           !- Item Type
  {1b13ddae-a1f4-4c09-9e23-a59c2cb59076}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  1;                                      !- Repeat Period Years

OS:Construction,
  {4b9527e6-b7d5-40d6-aa13-98219b3e1c40}, !- Handle
  Typical IEAD Roof CZ5 R-21,             !- Name
  ,                                       !- Surface Rendering Name
  {884f7d02-0ccd-46dd-8299-a324495c1d55}, !- Layer 1
  {94bfc5d5-550c-40fa-8ba0-60d3449eb28b}, !- Layer 2
  {5cf2badd-4124-4665-8308-929de1a38b79}; !- Layer 3

OS:Material,
  {884f7d02-0ccd-46dd-8299-a324495c1d55}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1442.22222222222,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material,
  {94bfc5d5-550c-40fa-8ba0-60d3449eb28b}, !- Handle
  Typical Insulation [33],                !- Name
  MediumSmooth,                           !- Roughness
  0.083058,                               !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1112.65822222222,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material,
  {5cf2badd-4124-4665-8308-929de1a38b79}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  482.222222222218,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:LifeCycleCost,
  {29e8cdf4-883f-455d-8bc9-115b9672df36}, !- Handle
  LCC_MAT - Typical IEAD Roof CZ5 R-21,   !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {4b9527e6-b7d5-40d6-aa13-98219b3e1c40}, !- Item Name
  163.934355646489,                       !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {1cae584a-fcac-43f0-9032-b75139e69d5d}, !- Handle
  LCC_MAT - Typical IEAD Roof CZ5 R-21 1, !- Name
  Maintenance,                            !- Category
  Construction,                           !- Item Type
  {4b9527e6-b7d5-40d6-aa13-98219b3e1c40}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  1;                                      !- Repeat Period Years

OS:Construction,
  {f9fc7486-8ea4-448b-94e9-97eaa12d884c}, !- Handle
  ShadingDevices,                         !- Name
  ,                                       !- Surface Rendering Name
  {467e6a6a-04a1-4c27-a773-799bce1c37b8}; !- Layer 1

OS:Material,
  {467e6a6a-04a1-4c27-a773-799bce1c37b8}, !- Handle
  1 in. lightweight concrete highly reflective, !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  814.22222222222,                        !- Specific Heat {J/kg-K}
  0.1,                                    !- Thermal Absorptance
  0.1;                                    !- Solar Absorptance

OS:LifeCycleCost,
  {399d67fb-7bca-41c0-9cb5-24c6bd59f753}, !- Handle
  LCC_MAT - ShadingDevices,               !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {f9fc7486-8ea4-448b-94e9-97eaa12d884c}, !- Item Name
  1076.39104167097,                       !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {077f6c03-c9c9-4d52-9ee3-1bb3536d8749}, !- Handle
  LCC_MAT - ShadingDevices 1,             !- Name
  Maintenance,                            !- Category
  Construction,                           !- Item Type
  {f9fc7486-8ea4-448b-94e9-97eaa12d884c}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  1;                                      !- Repeat Period Years

OS:Schedule:Constant,
  {50161d8f-ddda-4f9c-b0b9-94a9ee745dac}, !- Handle
  Schedule Constant 1,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Value

OS:Construction,
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Handle
  Typical Mtl Framed CW CZ5 U-0.45 SHGC-0.4 VT-0.44, !- Name
  ,                                       !- Surface Rendering Name
  {2f758964-a521-47a4-a942-720a17d85bf7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {2f758964-a521-47a4-a942-720a17d85bf7}, !- Handle
  Typical Mtl Framed CW CZ5 U-0.45 SHGC-0.4 VT-0.44, !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.44;                                   !- Visible Transmittance

OS:LifeCycleCost,
  {409e553d-6177-47e5-a461-2a2f6e4d10ef}, !- Handle
  LCC_MAT - Typical Mtl Framed CW CZ5 U-0.45 SHGC-0.4 VT-0.44, !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Item Name
  1330.63460571366,                       !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {a6e5e192-6ee5-43be-a89a-2fe7b7ebfc6a}, !- Handle
  LCC_MAT - Typical Mtl Framed CW CZ5 U-0.45 SHGC-0.4 VT-0.44 1, !- Name
  Maintenance,                            !- Category
  Construction,                           !- Item Type
  {6f5f3cbd-80e2-4808-bcf3-dc7d2a2ceb1a}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  1;                                      !- Repeat Period Years

OS:LifeCycleCost:Parameters,
  {0b2ee587-aeaf-4612-b395-07b8435e7c76}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  20,                                     !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:OutputControl:ReportingTolerances,
  {0d01c9f4-c8a0-4b16-b750-aaf3364ed623}, !- Handle
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ProgramControl,
  {a3c0780f-cd6e-45ba-89ca-d9824de8b037}; !- Handle

OS:SimulationControl,
  {58c9b1c0-81e9-4909-b1b9-edcc48472e50}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior;                           !- Solar Distribution

OS:RadianceParameters,
  {3141ec0c-2467-4a3f-9c55-cf968b39b0ec}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ScheduleTypeLimits,
  {7c335c70-06c7-446b-93e7-9ce49936d41e}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Handle
  Always On Discrete,                     !- Name
  {7c335c70-06c7-446b-93e7-9ce49936d41e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {3733479f-7fb1-4ae9-a2f9-c05310070049}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Schedule:Day,
  {85476af2-4f2f-428f-b39e-58b104190827}, !- Handle
  Schedule Day 11,                        !- Name
  {45baa386-64cb-49e8-bab9-0146bc9e4dc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {db0201ca-9979-4ac9-b6fc-59e6b3966877}, !- Handle
  HVACAvailabilitySchedule,               !- Name
  {45baa386-64cb-49e8-bab9-0146bc9e4dc3}, !- Schedule Type Limits Name
  {a7ca4637-2de6-45a9-b2a3-102c9c04195e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7ca4637-2de6-45a9-b2a3-102c9c04195e}, !- Handle
  Schedule Day 12,                        !- Name
  {45baa386-64cb-49e8-bab9-0146bc9e4dc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0715e207-4730-4c1c-ad84-3d1a4257d71f}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:ScheduleTypeLimits,
  {dc0e6158-cc13-4406-b63d-587f7fe11d18}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {1de5d787-87a4-4dec-95f6-46998be7bbe7}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {052dbd84-b7c0-4f09-a1dc-8bfb099d685a}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {36ea6615-7ac2-4328-804d-a3d3cfdbe9b8}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {0087cdbb-0b6f-43a0-b8a5-43f3baccfffe}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {5ddbd734-4b35-42b7-a52d-678e16db1d92}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {8511a58f-728b-4250-9168-cb47ea0448a2}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {c8bfe8b5-a2a6-4a87-94f9-4217acf1ad93}, !- Handle
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {c030712d-2913-4983-b5ad-952c3d119550}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {9243223c-04d5-4d28-8ad2-3e277fe2695d}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {9cdef75e-c0d9-4c57-85a8-4d97d00df509}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {3d83f2cd-7e55-4791-9207-a2c62d356f03}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {2aaca680-87e2-4dd0-95a8-36159b298795}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {83344686-65df-4f6a-bb01-8919d00488fb}, !- Handle
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {79ad4fc4-e578-43d6-b0de-9798d64ce1aa}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {0cb53257-d618-4ef3-a8f1-3945fa4ed8b4}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {d7634eb5-1ab6-492d-8dcf-3f19142fbf76}, !- Handle
  Always On Discrete Limits 1,            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {cb0e2c66-13df-4ffe-b99e-339ebd0f09a5}, !- Handle
  Always On Discrete 1,                   !- Name
  {7c335c70-06c7-446b-93e7-9ce49936d41e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:YearDescription,
  {984db27b-4382-4042-a3cf-06ce6c75694f}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Sizing:Parameters,
  {ce426f18-5d79-4b8b-92ad-059986241a69}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:Site,
  {e6f1488d-d930-4ae7-9509-b55884ec7330}, !- Handle
  Denver-Stapleton_USA,                   !- Name
  39,                                     !- Latitude {deg}
  -104,                                   !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  ;                                       !- Terrain

OS:WeatherFile,
  {633d447a-dca9-4512-80fd-983658d42c44}, !- Handle
  Denver-Stapleton,                       !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY--23062,                             !- Data Source
  724690,                                 !- WMO Number
  39.76,                                  !- Latitude {deg}
  -104.86,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1611,                                   !- Elevation {m}
  /mnt/openstudio/analysis_1d2a758b-7bb9-4a5a-8814-8df14156499b/weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  8A709BC8;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {c260a9f2-fefa-4ac6-9d13-9cf90ce54f3e}, !- Handle
  Denver-Stapleton Ann Clg .4% Condns DP=>MDB, !- Name
  20,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83411,                                  !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.435,                                  !- ASHRAE Taub {dimensionless}
  1.996;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e669fed1-fd8e-47d9-ae61-c51fcc8c66cd}, !- Handle
  Denver-Stapleton Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  2.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  2.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83411,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {4ec29e2d-e076-4086-88fd-941d47eae54d}, !- Handle
  Denver-Stapleton Ann Clg .4% Condns DB=>MWB, !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83411,                                  !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.435,                                  !- ASHRAE Taub {dimensionless}
  1.996;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b5682546-c2e7-4466-9815-f10e7cbe37bb}, !- Handle
  Denver-Stapleton Ann Clg .4% Condns WB=>MDB, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83411,                                  !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.435,                                  !- ASHRAE Taub {dimensionless}
  1.996;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f5f7313a-9645-43a8-a2c1-88b2d3ecf310}, !- Handle
  Denver-Stapleton Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83411,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {99ffe0d8-148d-4138-9ef8-c9272decef3f}, !- Handle
  Denver-Stapleton Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -17.1,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -24.1,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83411,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {db741182-1a45-4a98-bf1f-6b47b15b8d9d}, !- Handle
  Denver-Stapleton Ann Clg .4% Condns Enth=>MDB, !- Name
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  57700,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83411,                                  !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.435,                                  !- ASHRAE Taub {dimensionless}
  1.996;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {8a41b753-63e1-4cf6-bd91-58b630d62c85}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ASHRAE climate zone descriptions,       !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B;                                     !- Climate Zone Value 1

OS:Schedule:Day,
  {f4dbb336-5f9e-4961-b6bf-34aef7b406cb}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c1e0b3f-7d04-4ded-a9b4-8ae53f3f4fcd}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {49e8f044-68b7-41e2-a305-0bda7b73e240}, !- Handle
  Occupancy Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {df38360c-b108-4417-8edb-9454d13e3612}, !- Handle
  Schedule Day 15,                        !- Name
  {49e8f044-68b7-41e2-a305-0bda7b73e240}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a75c7c8-deb1-4e4c-a36a-ab1329dbfc3c}, !- Handle
  Schedule Day 16,                        !- Name
  {49e8f044-68b7-41e2-a305-0bda7b73e240}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f900fa5-e129-4dd0-9392-b96a2c28197f}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {44a3d5d0-6e83-4dfd-a19d-ff89cb3dabbe}, !- Handle
  Fraction Schedule Type Limits,          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {eb0b5eee-a757-4492-bc6d-d9f471b15d32}, !- Handle
  Schedule Day 18,                        !- Name
  {44a3d5d0-6e83-4dfd-a19d-ff89cb3dabbe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc66d514-ed55-4266-8d3d-0184fa494940}, !- Handle
  Schedule Day 19,                        !- Name
  {44a3d5d0-6e83-4dfd-a19d-ff89cb3dabbe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e380c62-1499-4366-9f33-8e752a7763fa}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c54a01ee-840a-45e7-895a-5d7c8315a0e5}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ab7e7536-909a-47ac-8990-08784d9cbf0a}, !- Handle
  Lights Schedule Type Limits,            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {44394085-6849-4da2-bef5-ff417e0201e9}, !- Handle
  Schedule Day 22,                        !- Name
  {ab7e7536-909a-47ac-8990-08784d9cbf0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6f11516-38b3-4f4b-98e1-fda4efaf5c93}, !- Handle
  Schedule Day 23,                        !- Name
  {ab7e7536-909a-47ac-8990-08784d9cbf0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eda194a4-3cf1-4894-b991-41ef2d0eb51a}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {214fa0fb-1966-486e-94cd-9c47994cf13a}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8b177ef6-2153-451c-a5c0-ef419cedbb61}, !- Handle
  Equipment Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {4b7b0003-1846-4deb-bf79-529e431ce614}, !- Handle
  Schedule Day 26,                        !- Name
  {8b177ef6-2153-451c-a5c0-ef419cedbb61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bfeb4735-589f-424b-8902-2e531f03f320}, !- Handle
  Schedule Day 27,                        !- Name
  {8b177ef6-2153-451c-a5c0-ef419cedbb61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bebef118-b3f8-495e-9d97-e46e7fe05527}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {34f8fe1b-0165-443b-ad4a-a64aacee8143}, !- Handle
  People Activity Type Limits,            !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {ed3d4938-050f-44f6-a26f-1d97f8929278}, !- Handle
  Schedule Day 29,                        !- Name
  {34f8fe1b-0165-443b-ad4a-a64aacee8143}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {908c03bc-ddeb-4174-94a7-7318e7f26463}, !- Handle
  Schedule Day 30,                        !- Name
  {34f8fe1b-0165-443b-ad4a-a64aacee8143}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e27c15b4-3db9-436b-a8e8-381d6649b2fc}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {43d0a1f0-9e90-4a2c-b552-89263ee7577f}, !- Handle
  SPEED Large/Small/Medium Office Cooling Setpoint Schedule, !- Name
  {e27c15b4-3db9-436b-a8e8-381d6649b2fc}, !- Schedule Type Limits Name
  {6c29fd8a-9a0f-4f62-a6be-30299c16839b}, !- Default Day Schedule Name
  {dd3d91db-7bb7-44a9-b075-97fc85dc39f5}, !- Summer Design Day Schedule Name
  {386b1517-20e3-4639-88ed-660a0bde174f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c29fd8a-9a0f-4f62-a6be-30299c16839b}, !- Handle
  SPEED Large/Small/Medium Office Cooling Setpoint Schedule Weekday, !- Name
  {e27c15b4-3db9-436b-a8e8-381d6649b2fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {ca42248e-064b-4899-9a6a-d2b3e1e01ec0}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {386b1517-20e3-4639-88ed-660a0bde174f}, !- Handle
  SPEED Large/Small/Medium Office Cooling Setpoint Schedule Winter Design Day, !- Name
  {e27c15b4-3db9-436b-a8e8-381d6649b2fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {e320affe-dd81-4e95-8270-883597742abb}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd3d91db-7bb7-44a9-b075-97fc85dc39f5}, !- Handle
  SPEED Large/Small/Medium Office Cooling Setpoint Schedule Summer Design Day, !- Name
  {e27c15b4-3db9-436b-a8e8-381d6649b2fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f4281370-9585-442f-9d41-f794dad05aaf}, !- Handle
  SPEED Large/Small/Medium Office Cooling Setpoint Schedule Saturday Rule, !- Name
  {43d0a1f0-9e90-4a2c-b552-89263ee7577f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9b7bd4c2-43b0-428f-b700-a6377bd0a429}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b7bd4c2-43b0-428f-b700-a6377bd0a429}, !- Handle
  SPEED Large/Small/Medium Office Cooling Setpoint Schedule Saturday, !- Name
  {e27c15b4-3db9-436b-a8e8-381d6649b2fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ff575f41-d4da-497f-b818-3e5bcf68809b}, !- Handle
  SPEED Large/Small/Medium Office Cooling Setpoint Schedule Sunday Rule, !- Name
  {43d0a1f0-9e90-4a2c-b552-89263ee7577f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7900345-594f-45f9-838d-5410264fa9c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7900345-594f-45f9-838d-5410264fa9c4}, !- Handle
  SPEED Large/Small/Medium Office Cooling Setpoint Schedule Sunday, !- Name
  {e27c15b4-3db9-436b-a8e8-381d6649b2fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c8f815d-7a84-48cf-a1a9-08f6f0ee95c0}, !- Handle
  SPEED Large/Small/Medium Office Heating Setpoint Schedule, !- Name
  {e27c15b4-3db9-436b-a8e8-381d6649b2fc}, !- Schedule Type Limits Name
  {e3435da1-0c48-4d59-9d64-d6393e98d552}, !- Default Day Schedule Name
  {04396788-48cb-439c-b9a7-a85b809ae616}, !- Summer Design Day Schedule Name
  {eaa960d5-836b-4b43-8c4e-4cc16b4e7827}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e3435da1-0c48-4d59-9d64-d6393e98d552}, !- Handle
  SPEED Large/Small/Medium Office Heating Setpoint Schedule Weekday, !- Name
  {e27c15b4-3db9-436b-a8e8-381d6649b2fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Day,
  {5e17b218-89d0-4531-94bd-98b39d1821f0}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eaa960d5-836b-4b43-8c4e-4cc16b4e7827}, !- Handle
  SPEED Large/Small/Medium Office Heating Setpoint Schedule Winter Design Day, !- Name
  {e27c15b4-3db9-436b-a8e8-381d6649b2fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {45650af0-f996-4532-980a-1c64dfdb0894}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04396788-48cb-439c-b9a7-a85b809ae616}, !- Handle
  SPEED Large/Small/Medium Office Heating Setpoint Schedule Summer Design Day, !- Name
  {e27c15b4-3db9-436b-a8e8-381d6649b2fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2dc68c58-3559-49da-93c1-0c291539d1d6}, !- Handle
  SPEED Large/Small/Medium Office Heating Setpoint Schedule Saturday Rule, !- Name
  {2c8f815d-7a84-48cf-a1a9-08f6f0ee95c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8092142c-408e-424a-9067-e1fdcb6d17e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8092142c-408e-424a-9067-e1fdcb6d17e2}, !- Handle
  SPEED Large/Small/Medium Office Heating Setpoint Schedule Saturday, !- Name
  {e27c15b4-3db9-436b-a8e8-381d6649b2fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {2d58fc74-afaf-4478-b7a5-ad937d35eba8}, !- Handle
  SPEED Large/Small/Medium Office Heating Setpoint Schedule Sunday Rule, !- Name
  {2c8f815d-7a84-48cf-a1a9-08f6f0ee95c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b86d5e7-21fd-4100-8dad-f20959027406}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b86d5e7-21fd-4100-8dad-f20959027406}, !- Handle
  SPEED Large/Small/Medium Office Heating Setpoint Schedule Sunday, !- Name
  {e27c15b4-3db9-436b-a8e8-381d6649b2fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556;                       !- Value Until Time 1

OS:Lights:Definition,
  {bb0c75c1-ea4c-4ced-88db-e8646819193e}, !- Handle
  LPD 0.5 W/ft^2 - LightsDef,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8ac54ab6-134b-4a3f-852b-8a468f1ec51a}, !- Handle
  LPD 0.5 W/ft^2 - LightsInstance 1,      !- Name
  {bb0c75c1-ea4c-4ced-88db-e8646819193e}, !- Lights Definition Name
  {379fa6db-cc11-45ab-bf1f-4a08d377f129}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:LifeCycleCost,
  {837e7233-2112-4fc3-9179-00f78f106f43}, !- Handle
  LCC_Mat - LPD 0.5 W/ft^2 - LightsDef,   !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {bb0c75c1-ea4c-4ced-88db-e8646819193e}, !- Item Name
  15.0156550313101,                       !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:PlantLoop,
  {28fdac0a-0e51-4552-93f3-c514f096a973}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {47bb747b-0e06-4596-85ea-2d2ed75bad01}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {39e08591-1743-4262-8fa1-989f6a22859d}, !- Plant Side Inlet Node Name
  {cbda0366-c890-48f6-8e5d-02a08f120f27}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1eacddb5-b8e0-4d33-b462-c6fa7369e642}, !- Demand Side Inlet Node Name
  {70e88276-257d-4963-b2fd-2fa09f892dd2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d77cbd3b-fce7-4213-9f66-edf6a80476f5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7b6a01b8-9f10-4151-8dd5-90b82894683c}, !- Demand Mixer Name
  {f7e246c9-92c3-4dcb-91a0-ed43daa906cf}, !- Demand Splitter Name
  {52ea11ee-f1d1-412b-9a7b-34bebe33e135}, !- Supply Mixer Name
  {ae5a86b6-31cc-427b-bede-85e2185c5fd1}; !- Supply Splitter Name

OS:Node,
  {cf24e210-6c6c-43e3-a2d5-55432042fd8d}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {39e08591-1743-4262-8fa1-989f6a22859d}, !- Inlet Port
  {47d1d23c-8414-4568-99aa-aa5d2ad44233}; !- Outlet Port

OS:Node,
  {47bb747b-0e06-4596-85ea-2d2ed75bad01}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {3041e125-c63e-4c40-91d4-deb1da0644ac}, !- Inlet Port
  {cbda0366-c890-48f6-8e5d-02a08f120f27}; !- Outlet Port

OS:Node,
  {4021fb49-2463-4bb1-bc7d-3e1e20d80ec0}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {8f97c882-3b1d-4f83-ae18-89c85604bbc3}, !- Inlet Port
  {57165514-3da1-4fd6-93a5-62657cd7eee2}; !- Outlet Port

OS:Connector:Mixer,
  {52ea11ee-f1d1-412b-9a7b-34bebe33e135}, !- Handle
  Connector Mixer 1,                      !- Name
  {29692b47-70f1-4a3d-95e4-8b438b60d66f}, !- Outlet Branch Name
  {651c72af-d585-4926-bdcf-249703ddc66a}, !- Inlet Branch Name 1
  {5996b7e7-9d5f-4612-a13d-8cfd9e50dd13}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ae5a86b6-31cc-427b-bede-85e2185c5fd1}, !- Handle
  Connector Splitter 1,                   !- Name
  {8677b361-1dea-40f6-b375-c60e63764b69}, !- Inlet Branch Name
  {8f97c882-3b1d-4f83-ae18-89c85604bbc3}, !- Outlet Branch Name 1
  {a0fd3dc6-1c47-46e3-8579-f9f108d6a5a5}; !- Outlet Branch Name 2

OS:Connection,
  {39e08591-1743-4262-8fa1-989f6a22859d}, !- Handle
  {9eddbd2a-15a2-4a15-b76d-20ba6b24b258}, !- Name
  {28fdac0a-0e51-4552-93f3-c514f096a973}, !- Source Object
  14,                                     !- Outlet Port
  {cf24e210-6c6c-43e3-a2d5-55432042fd8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f97c882-3b1d-4f83-ae18-89c85604bbc3}, !- Handle
  {ffe243b6-684f-4c4c-8c15-b866b2a457ed}, !- Name
  {ae5a86b6-31cc-427b-bede-85e2185c5fd1}, !- Source Object
  3,                                      !- Outlet Port
  {4021fb49-2463-4bb1-bc7d-3e1e20d80ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbda0366-c890-48f6-8e5d-02a08f120f27}, !- Handle
  {a4e614aa-f416-485c-a80a-43f61baf1395}, !- Name
  {47bb747b-0e06-4596-85ea-2d2ed75bad01}, !- Source Object
  3,                                      !- Outlet Port
  {28fdac0a-0e51-4552-93f3-c514f096a973}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {67384e59-dca4-4ff1-a85b-7d842ba438ff}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {1eacddb5-b8e0-4d33-b462-c6fa7369e642}, !- Inlet Port
  {bf247270-3dc6-49c9-b672-6310344274a0}; !- Outlet Port

OS:Node,
  {ac341548-08ca-4b9a-b698-cabd1d0b742c}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {18ad83cd-8761-4611-9bae-a9e5cb99318b}, !- Inlet Port
  {70e88276-257d-4963-b2fd-2fa09f892dd2}; !- Outlet Port

OS:Node,
  {74afa42d-9ec9-4103-81a0-a2a47b5af54f}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {e5a71d45-5dff-4362-bdde-b3d72337635c}, !- Inlet Port
  {fc0161aa-bdcf-4724-84c8-2318b6b37a63}; !- Outlet Port

OS:Connector:Mixer,
  {7b6a01b8-9f10-4151-8dd5-90b82894683c}, !- Handle
  Connector Mixer 2,                      !- Name
  {5185d98a-a0c4-40d0-8866-8c395ebf0f6c}, !- Outlet Branch Name
  {a01e6dcf-12f2-4bc7-a4c1-a2a8ccc6afcd}, !- Inlet Branch Name 1
  {f21e73f9-5061-4212-abdc-f69685287056}, !- Inlet Branch Name 2
  {d024040b-d223-4552-a3a7-bf19fdb45fd1}, !- Inlet Branch Name 3
  {9b41b7ee-03b2-4d1c-bff9-e0e4035dc67a}, !- Inlet Branch Name 4
  {bb669ee9-4b21-417d-8f56-6b2fda943cc1}, !- Inlet Branch Name 5
  {4d1c8764-eb48-449a-b010-780f7d619524}, !- Inlet Branch Name 6
  {1f8b4816-a33b-444f-9b37-8a3621973fd4}, !- Inlet Branch Name 7
  {97f65e5e-efe7-46a8-96a6-c415e0368024}, !- Inlet Branch Name 8
  {3a27e32b-6ba7-44ee-94d4-aeb60b1a8d2e}, !- Inlet Branch Name 9
  {8e01e3cb-c673-42f3-aaef-5731c5947fbb}, !- Inlet Branch Name 10
  {71ebaa2f-52ef-4119-9f22-482b3a1210d7}, !- Inlet Branch Name 11
  {28cb5319-6dee-4ad5-aa29-d1f0554b4a95}, !- Inlet Branch Name 12
  {cc65c2d5-01ed-4534-a658-a1882924a905}; !- Inlet Branch Name 13

OS:Connector:Splitter,
  {f7e246c9-92c3-4dcb-91a0-ed43daa906cf}, !- Handle
  Connector Splitter 2,                   !- Name
  {50aa3e41-85af-4705-b9ed-ec59f14281a2}, !- Inlet Branch Name
  {e5a71d45-5dff-4362-bdde-b3d72337635c}, !- Outlet Branch Name 1
  {2f974e3e-fdb4-493c-9c2b-5afee0b2b771}, !- Outlet Branch Name 2
  {8ec256cc-720a-4f95-ae11-2cd8cb1d4e40}, !- Outlet Branch Name 3
  {dd9cf41c-b3cb-4bcb-936c-c910bdb39214}, !- Outlet Branch Name 4
  {219b4d6d-ccc0-4107-8693-c85da46f856d}, !- Outlet Branch Name 5
  {d37abdd1-11b6-4759-883c-2e1eabff2748}, !- Outlet Branch Name 6
  {46f76e5c-648d-46b0-965e-fbe856e42f14}, !- Outlet Branch Name 7
  {ea4f247d-3714-482b-9c13-6fdf4c026851}, !- Outlet Branch Name 8
  {7f255ed1-99d3-469f-ac33-e1c426526357}, !- Outlet Branch Name 9
  {1ade1727-094c-4f58-b16d-b7544c643b1d}, !- Outlet Branch Name 10
  {d1bccebe-6cac-44f1-8c2a-a710dc3a98da}, !- Outlet Branch Name 11
  {b5835865-d4f5-4c7a-90c1-79d2bab591a9}, !- Outlet Branch Name 12
  {4f17c5e0-25c6-485e-b821-9cbb6a6c738d}; !- Outlet Branch Name 13

OS:Connection,
  {1eacddb5-b8e0-4d33-b462-c6fa7369e642}, !- Handle
  {983a1a80-6886-4412-a878-6c97153e1848}, !- Name
  {28fdac0a-0e51-4552-93f3-c514f096a973}, !- Source Object
  17,                                     !- Outlet Port
  {67384e59-dca4-4ff1-a85b-7d842ba438ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5a71d45-5dff-4362-bdde-b3d72337635c}, !- Handle
  {854c8ae1-3853-4499-b8de-59743de72517}, !- Name
  {f7e246c9-92c3-4dcb-91a0-ed43daa906cf}, !- Source Object
  3,                                      !- Outlet Port
  {74afa42d-9ec9-4103-81a0-a2a47b5af54f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70e88276-257d-4963-b2fd-2fa09f892dd2}, !- Handle
  {f439df28-d94e-4d3c-80aa-ab726c85797e}, !- Name
  {ac341548-08ca-4b9a-b698-cabd1d0b742c}, !- Source Object
  3,                                      !- Outlet Port
  {28fdac0a-0e51-4552-93f3-c514f096a973}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {72f4b13f-4866-48a7-9eab-7934d0670260}, !- Handle
  {28fdac0a-0e51-4552-93f3-c514f096a973}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  48.8888888888889,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d77cbd3b-fce7-4213-9f66-edf6a80476f5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {9844054a-2c41-44fb-bcc7-f08a3468c816}, !- Handle
  Hot Water Loop Temp - 120F,             !- Name
  {1de5d787-87a4-4dec-95f6-46998be7bbe7}, !- Schedule Type Limits Name
  {59fbf947-21fb-4901-93e1-f2c5142a956c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59fbf947-21fb-4901-93e1-f2c5142a956c}, !- Handle
  Hot Water Loop Temp - 120F Default,     !- Name
  {1de5d787-87a4-4dec-95f6-46998be7bbe7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2080f3c5-2f16-473c-b14c-6089c8ecb8a6}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {9844054a-2c41-44fb-bcc7-f08a3468c816}, !- Schedule Name
  {47bb747b-0e06-4596-85ea-2d2ed75bad01}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {26bceda5-f7e2-4cbd-955f-4f03509a0bc3}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {47d1d23c-8414-4568-99aa-aa5d2ad44233}, !- Inlet Node Name
  {f2bd3cb2-d5f7-4e29-8597-e58facc64b3c}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a7355cd0-77a1-4878-a3c7-bbc9dc260e09}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {f2bd3cb2-d5f7-4e29-8597-e58facc64b3c}, !- Inlet Port
  {8677b361-1dea-40f6-b375-c60e63764b69}; !- Outlet Port

OS:Connection,
  {47d1d23c-8414-4568-99aa-aa5d2ad44233}, !- Handle
  {dc8e4899-b536-4b93-9cd3-2541d698816b}, !- Name
  {cf24e210-6c6c-43e3-a2d5-55432042fd8d}, !- Source Object
  3,                                      !- Outlet Port
  {26bceda5-f7e2-4cbd-955f-4f03509a0bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2bd3cb2-d5f7-4e29-8597-e58facc64b3c}, !- Handle
  {53a96ea9-4bd9-470c-bf0a-3c33699dd7db}, !- Name
  {26bceda5-f7e2-4cbd-955f-4f03509a0bc3}, !- Source Object
  3,                                      !- Outlet Port
  {a7355cd0-77a1-4878-a3c7-bbc9dc260e09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8677b361-1dea-40f6-b375-c60e63764b69}, !- Handle
  {3e9c3f0d-f1ed-478e-9932-1940f90464b2}, !- Name
  {a7355cd0-77a1-4878-a3c7-bbc9dc260e09}, !- Source Object
  3,                                      !- Outlet Port
  {ae5a86b6-31cc-427b-bede-85e2185c5fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {7a83d358-ebe2-422c-bad1-e259d37af6fe}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {57165514-3da1-4fd6-93a5-62657cd7eee2}, !- Boiler Water Inlet Node Name
  {4dbb7b5e-ac04-4196-a72c-709efe77037a}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {ff5b9951-dab1-49ef-8d5b-f09d2eb7ed27}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {4dbb7b5e-ac04-4196-a72c-709efe77037a}, !- Inlet Port
  {651c72af-d585-4926-bdcf-249703ddc66a}; !- Outlet Port

OS:Connection,
  {57165514-3da1-4fd6-93a5-62657cd7eee2}, !- Handle
  {4d2f59bf-b860-49ed-8fde-019c9a340447}, !- Name
  {4021fb49-2463-4bb1-bc7d-3e1e20d80ec0}, !- Source Object
  3,                                      !- Outlet Port
  {7a83d358-ebe2-422c-bad1-e259d37af6fe}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {4dbb7b5e-ac04-4196-a72c-709efe77037a}, !- Handle
  {af514f9a-8f1a-4e9e-a48b-4c55d75e93a9}, !- Name
  {7a83d358-ebe2-422c-bad1-e259d37af6fe}, !- Source Object
  12,                                     !- Outlet Port
  {ff5b9951-dab1-49ef-8d5b-f09d2eb7ed27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {651c72af-d585-4926-bdcf-249703ddc66a}, !- Handle
  {b922c279-e0e2-4734-bb93-d0e215738bba}, !- Name
  {ff5b9951-dab1-49ef-8d5b-f09d2eb7ed27}, !- Source Object
  3,                                      !- Outlet Port
  {52ea11ee-f1d1-412b-9a7b-34bebe33e135}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0966b6cf-a302-4f87-9791-3a2b6faca7fb}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {521ac628-6d46-4385-97a2-bb0d76af1a3e}, !- Inlet Node Name
  {824a0956-b6fd-497f-9f4f-bdf7904e0588}; !- Outlet Node Name

OS:Node,
  {d60302f3-fa1b-448b-a318-4a1c4c36a9d8}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {a0fd3dc6-1c47-46e3-8579-f9f108d6a5a5}, !- Inlet Port
  {521ac628-6d46-4385-97a2-bb0d76af1a3e}; !- Outlet Port

OS:Connection,
  {a0fd3dc6-1c47-46e3-8579-f9f108d6a5a5}, !- Handle
  {9725efbd-cc4b-44e9-a4ef-df63e7c950fa}, !- Name
  {ae5a86b6-31cc-427b-bede-85e2185c5fd1}, !- Source Object
  4,                                      !- Outlet Port
  {d60302f3-fa1b-448b-a318-4a1c4c36a9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc7c886b-c2c3-402a-94d0-495524e2b1e0}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {824a0956-b6fd-497f-9f4f-bdf7904e0588}, !- Inlet Port
  {5996b7e7-9d5f-4612-a13d-8cfd9e50dd13}; !- Outlet Port

OS:Connection,
  {521ac628-6d46-4385-97a2-bb0d76af1a3e}, !- Handle
  {502305aa-274c-418c-80fa-02f1fc0cc919}, !- Name
  {d60302f3-fa1b-448b-a318-4a1c4c36a9d8}, !- Source Object
  3,                                      !- Outlet Port
  {0966b6cf-a302-4f87-9791-3a2b6faca7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {824a0956-b6fd-497f-9f4f-bdf7904e0588}, !- Handle
  {403edbf5-b5af-436f-a84f-d88ce346dc8c}, !- Name
  {0966b6cf-a302-4f87-9791-3a2b6faca7fb}, !- Source Object
  3,                                      !- Outlet Port
  {fc7c886b-c2c3-402a-94d0-495524e2b1e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5996b7e7-9d5f-4612-a13d-8cfd9e50dd13}, !- Handle
  {b0ac1248-9ff7-4794-bfe4-a9ad4d400b20}, !- Name
  {fc7c886b-c2c3-402a-94d0-495524e2b1e0}, !- Source Object
  3,                                      !- Outlet Port
  {52ea11ee-f1d1-412b-9a7b-34bebe33e135}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {32545da6-9fa6-4334-a635-a2b272d59da2}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {fc0161aa-bdcf-4724-84c8-2318b6b37a63}, !- Inlet Node Name
  {0bffdb02-68cf-4bda-98c7-1aded7510e2c}; !- Outlet Node Name

OS:Node,
  {be3ca76f-0a7c-4d5b-8cba-1a527a8955f4}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {0bffdb02-68cf-4bda-98c7-1aded7510e2c}, !- Inlet Port
  {a01e6dcf-12f2-4bc7-a4c1-a2a8ccc6afcd}; !- Outlet Port

OS:Connection,
  {fc0161aa-bdcf-4724-84c8-2318b6b37a63}, !- Handle
  {e7435a1c-6d60-4a7e-b8f5-629296b23a48}, !- Name
  {74afa42d-9ec9-4103-81a0-a2a47b5af54f}, !- Source Object
  3,                                      !- Outlet Port
  {32545da6-9fa6-4334-a635-a2b272d59da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bffdb02-68cf-4bda-98c7-1aded7510e2c}, !- Handle
  {2d9c678b-50ca-487c-82aa-146b368257d9}, !- Name
  {32545da6-9fa6-4334-a635-a2b272d59da2}, !- Source Object
  3,                                      !- Outlet Port
  {be3ca76f-0a7c-4d5b-8cba-1a527a8955f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a01e6dcf-12f2-4bc7-a4c1-a2a8ccc6afcd}, !- Handle
  {06779f0f-bcab-4a03-bbf5-9ed9d3387fe8}, !- Name
  {be3ca76f-0a7c-4d5b-8cba-1a527a8955f4}, !- Source Object
  3,                                      !- Outlet Port
  {7b6a01b8-9f10-4151-8dd5-90b82894683c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7305888b-d1bc-44d8-8c99-4ee2bb8b5d5e}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {22fc69bd-f2fa-4b44-bec8-7919a8b0073d}, !- Inlet Node Name
  {3041e125-c63e-4c40-91d4-deb1da0644ac}; !- Outlet Node Name

OS:Node,
  {89f48bbb-5b5c-402f-8140-1042d9faf0a4}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {29692b47-70f1-4a3d-95e4-8b438b60d66f}, !- Inlet Port
  {22fc69bd-f2fa-4b44-bec8-7919a8b0073d}; !- Outlet Port

OS:Connection,
  {29692b47-70f1-4a3d-95e4-8b438b60d66f}, !- Handle
  {e7eb6fdd-0f7a-4c60-a883-dc63f7d8967e}, !- Name
  {52ea11ee-f1d1-412b-9a7b-34bebe33e135}, !- Source Object
  2,                                      !- Outlet Port
  {89f48bbb-5b5c-402f-8140-1042d9faf0a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22fc69bd-f2fa-4b44-bec8-7919a8b0073d}, !- Handle
  {2e363074-a3e2-4b81-8745-e5332f23a6d7}, !- Name
  {89f48bbb-5b5c-402f-8140-1042d9faf0a4}, !- Source Object
  3,                                      !- Outlet Port
  {7305888b-d1bc-44d8-8c99-4ee2bb8b5d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3041e125-c63e-4c40-91d4-deb1da0644ac}, !- Handle
  {8c10f382-58c4-4463-b52b-21fdac6ef6b4}, !- Name
  {7305888b-d1bc-44d8-8c99-4ee2bb8b5d5e}, !- Source Object
  3,                                      !- Outlet Port
  {47bb747b-0e06-4596-85ea-2d2ed75bad01}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {82b71132-268e-46b1-9352-f7a3208d0973}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {bf247270-3dc6-49c9-b672-6310344274a0}, !- Inlet Node Name
  {3f3d42be-2a39-44c4-852d-5d62f7098719}; !- Outlet Node Name

OS:Node,
  {c6c03f8a-2692-4caa-9c2b-61f66d6338d9}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {3f3d42be-2a39-44c4-852d-5d62f7098719}, !- Inlet Port
  {50aa3e41-85af-4705-b9ed-ec59f14281a2}; !- Outlet Port

OS:Connection,
  {bf247270-3dc6-49c9-b672-6310344274a0}, !- Handle
  {8767d7e6-dfed-492b-abba-5b9e2e05ea68}, !- Name
  {67384e59-dca4-4ff1-a85b-7d842ba438ff}, !- Source Object
  3,                                      !- Outlet Port
  {82b71132-268e-46b1-9352-f7a3208d0973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f3d42be-2a39-44c4-852d-5d62f7098719}, !- Handle
  {71a01a40-7105-4be8-87ad-9daf247548d7}, !- Name
  {82b71132-268e-46b1-9352-f7a3208d0973}, !- Source Object
  3,                                      !- Outlet Port
  {c6c03f8a-2692-4caa-9c2b-61f66d6338d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50aa3e41-85af-4705-b9ed-ec59f14281a2}, !- Handle
  {d8aad8b1-1e6c-402f-9eee-1ef584fd925d}, !- Name
  {c6c03f8a-2692-4caa-9c2b-61f66d6338d9}, !- Source Object
  3,                                      !- Outlet Port
  {f7e246c9-92c3-4dcb-91a0-ed43daa906cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f7e9d3d2-85c1-46f7-b254-338bfddc69aa}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {1e68eebf-2318-4e65-9851-9e26c4d775f0}, !- Inlet Node Name
  {18ad83cd-8761-4611-9bae-a9e5cb99318b}; !- Outlet Node Name

OS:Node,
  {6396d8d9-7eba-42d9-9ab4-ba96898d822b}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {5185d98a-a0c4-40d0-8866-8c395ebf0f6c}, !- Inlet Port
  {1e68eebf-2318-4e65-9851-9e26c4d775f0}; !- Outlet Port

OS:Connection,
  {5185d98a-a0c4-40d0-8866-8c395ebf0f6c}, !- Handle
  {d2922e10-ef61-4498-a58b-108bf9868130}, !- Name
  {7b6a01b8-9f10-4151-8dd5-90b82894683c}, !- Source Object
  2,                                      !- Outlet Port
  {6396d8d9-7eba-42d9-9ab4-ba96898d822b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e68eebf-2318-4e65-9851-9e26c4d775f0}, !- Handle
  {7a1dd453-2621-45f1-a13c-e114c9f9f12c}, !- Name
  {6396d8d9-7eba-42d9-9ab4-ba96898d822b}, !- Source Object
  3,                                      !- Outlet Port
  {f7e9d3d2-85c1-46f7-b254-338bfddc69aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18ad83cd-8761-4611-9bae-a9e5cb99318b}, !- Handle
  {8029f001-8139-4575-9003-416c884fdc7f}, !- Name
  {f7e9d3d2-85c1-46f7-b254-338bfddc69aa}, !- Source Object
  3,                                      !- Outlet Port
  {ac341548-08ca-4b9a-b698-cabd1d0b742c}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {531d0711-7804-469a-ab6e-b0352fa8e2d3}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {160c910d-f847-452a-b947-874c274c84a8}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b263b313-861d-4de3-8572-d7e98d00db1f}, !- Plant Side Inlet Node Name
  {15ea91b5-87b7-4d8a-b98b-e8558ed83965}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {68bb706f-5d31-49e5-818e-d6200de1551c}, !- Demand Side Inlet Node Name
  {7ecbc0e2-909d-488b-ac6d-405fc080dcbe}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6032ed96-3554-4bff-bbec-e04ca7ca5811}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {4ba8c1f7-2b95-43aa-a3e4-ccc3ce49ee5a}, !- Demand Mixer Name
  {8ec907b5-ea89-4cd0-9107-2bde8ea57c2a}, !- Demand Splitter Name
  {0472e718-1336-44c0-83f3-b85d71bdcf92}, !- Supply Mixer Name
  {0607547b-195f-413a-95f8-120350e59e85}; !- Supply Splitter Name

OS:Node,
  {db26f156-d025-41d6-b570-cdd8f31daab4}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {b263b313-861d-4de3-8572-d7e98d00db1f}, !- Inlet Port
  {23e97c00-cf8f-42af-8b90-e9a638ccc48e}; !- Outlet Port

OS:Node,
  {160c910d-f847-452a-b947-874c274c84a8}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {a161b4ad-8aea-48f9-a371-375565b38b91}, !- Inlet Port
  {15ea91b5-87b7-4d8a-b98b-e8558ed83965}; !- Outlet Port

OS:Node,
  {c5a7fa6b-3dce-4b09-b09e-b208e446e68c}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower Inlet Water Node, !- Name
  {2853563a-3d14-45f8-9e86-70da7df5db6e}, !- Inlet Port
  {17b71093-5428-4020-b2ee-717122841d0d}; !- Outlet Port

OS:Connector:Mixer,
  {0472e718-1336-44c0-83f3-b85d71bdcf92}, !- Handle
  Connector Mixer 3,                      !- Name
  {3d2619e3-a149-4bbc-b60d-eee1b9d16d48}, !- Outlet Branch Name
  {aabd0522-1e3c-4101-b41b-62754b152af0}, !- Inlet Branch Name 1
  {72d0bd1f-4da7-4cd9-9438-0918f7e3786b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0607547b-195f-413a-95f8-120350e59e85}, !- Handle
  Connector Splitter 3,                   !- Name
  {ed4c4aad-161a-4224-88c0-6c9941005368}, !- Inlet Branch Name
  {2853563a-3d14-45f8-9e86-70da7df5db6e}, !- Outlet Branch Name 1
  {c08cfb34-3390-4d5b-bc4c-f617b77bb3b3}; !- Outlet Branch Name 2

OS:Connection,
  {b263b313-861d-4de3-8572-d7e98d00db1f}, !- Handle
  {eea9f384-acb0-48bc-b9a5-3e19a073fc51}, !- Name
  {531d0711-7804-469a-ab6e-b0352fa8e2d3}, !- Source Object
  14,                                     !- Outlet Port
  {db26f156-d025-41d6-b570-cdd8f31daab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2853563a-3d14-45f8-9e86-70da7df5db6e}, !- Handle
  {c441574c-81c3-4128-86fa-adb3de8cbbd0}, !- Name
  {0607547b-195f-413a-95f8-120350e59e85}, !- Source Object
  3,                                      !- Outlet Port
  {c5a7fa6b-3dce-4b09-b09e-b208e446e68c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ea91b5-87b7-4d8a-b98b-e8558ed83965}, !- Handle
  {a0bd7b4b-fee2-4d39-b4b0-06981c2d6f11}, !- Name
  {160c910d-f847-452a-b947-874c274c84a8}, !- Source Object
  3,                                      !- Outlet Port
  {531d0711-7804-469a-ab6e-b0352fa8e2d3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b8b2e7fd-88bf-4ca8-bcd0-5cc73a6b860c}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {68bb706f-5d31-49e5-818e-d6200de1551c}, !- Inlet Port
  {1fa0ccba-8108-4375-9821-c93d95c590ac}; !- Outlet Port

OS:Node,
  {18194ca6-2357-45f6-b863-fcd5ed84a5e9}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {b1e17d5c-359f-47af-87e5-26a4c6a45d2d}, !- Inlet Port
  {7ecbc0e2-909d-488b-ac6d-405fc080dcbe}; !- Outlet Port

OS:Node,
  {fb7c92f9-8849-43d5-aa11-df67208d8a7a}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {98ac5281-d810-4bcd-9e53-ea8327670faa}, !- Inlet Port
  {0df01d5e-9e4a-4ee6-95be-15522e5c4d07}; !- Outlet Port

OS:Connector:Mixer,
  {4ba8c1f7-2b95-43aa-a3e4-ccc3ce49ee5a}, !- Handle
  Connector Mixer 4,                      !- Name
  {d5310ae3-6c02-46c1-a97f-52fee249276d}, !- Outlet Branch Name
  {b17f283d-ab74-49d2-b49b-c89daa30fa2f}, !- Inlet Branch Name 1
  {62f21271-161e-4005-9112-870f7d017a11}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8ec907b5-ea89-4cd0-9107-2bde8ea57c2a}, !- Handle
  Connector Splitter 4,                   !- Name
  {c39ad394-6dbf-4258-8514-08f0e0d0de04}, !- Inlet Branch Name
  {98ac5281-d810-4bcd-9e53-ea8327670faa}, !- Outlet Branch Name 1
  {5078905e-9e5f-43b3-82a3-3466639eab50}; !- Outlet Branch Name 2

OS:Connection,
  {68bb706f-5d31-49e5-818e-d6200de1551c}, !- Handle
  {dc84a7c9-6175-430b-856a-9266a2383b33}, !- Name
  {531d0711-7804-469a-ab6e-b0352fa8e2d3}, !- Source Object
  17,                                     !- Outlet Port
  {b8b2e7fd-88bf-4ca8-bcd0-5cc73a6b860c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98ac5281-d810-4bcd-9e53-ea8327670faa}, !- Handle
  {ac3f5eeb-eb16-44ac-9089-ea7ac8f2bf80}, !- Name
  {8ec907b5-ea89-4cd0-9107-2bde8ea57c2a}, !- Source Object
  3,                                      !- Outlet Port
  {fb7c92f9-8849-43d5-aa11-df67208d8a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ecbc0e2-909d-488b-ac6d-405fc080dcbe}, !- Handle
  {be2f73c1-ae26-4475-90ba-d95418bd412d}, !- Name
  {18194ca6-2357-45f6-b863-fcd5ed84a5e9}, !- Source Object
  3,                                      !- Outlet Port
  {531d0711-7804-469a-ab6e-b0352fa8e2d3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7bbc4ef5-f822-4790-b245-b779208b0fba}, !- Handle
  {531d0711-7804-469a-ab6e-b0352fa8e2d3}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6032ed96-3554-4bff-bbec-e04ca7ca5811}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {4d8bbc79-9a89-4f18-beee-f0ae63f68d1f}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 7.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.88888888888889,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {160c910d-f847-452a-b947-874c274c84a8}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {42e4138c-c721-4899-960a-8f87ed356aab}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {23e97c00-cf8f-42af-8b90-e9a638ccc48e}, !- Inlet Node Name
  {6f27cc1c-dff6-43bd-a026-1e19885a09e0}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {ec594011-d2f6-488c-a726-547e0c0fb31f}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {6f27cc1c-dff6-43bd-a026-1e19885a09e0}, !- Inlet Port
  {ed4c4aad-161a-4224-88c0-6c9941005368}; !- Outlet Port

OS:Connection,
  {23e97c00-cf8f-42af-8b90-e9a638ccc48e}, !- Handle
  {7e1f0f7a-6a37-48ad-999b-799119efd827}, !- Name
  {db26f156-d025-41d6-b570-cdd8f31daab4}, !- Source Object
  3,                                      !- Outlet Port
  {42e4138c-c721-4899-960a-8f87ed356aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f27cc1c-dff6-43bd-a026-1e19885a09e0}, !- Handle
  {4319a5db-cc74-40f2-b6e2-4bfb3d1adccb}, !- Name
  {42e4138c-c721-4899-960a-8f87ed356aab}, !- Source Object
  3,                                      !- Outlet Port
  {ec594011-d2f6-488c-a726-547e0c0fb31f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed4c4aad-161a-4224-88c0-6c9941005368}, !- Handle
  {f6dc8787-a70b-4292-918c-e271aa30cfcc}, !- Name
  {ec594011-d2f6-488c-a726-547e0c0fb31f}, !- Source Object
  3,                                      !- Outlet Port
  {0607547b-195f-413a-95f8-120350e59e85}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:TwoSpeed,
  {5bbd4d9e-d5fb-4e72-bde8-7a36bba8a59e}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower, !- Name
  {17b71093-5428-4020-b2ee-717122841d0d}, !- Water Inlet Node Name
  {056706b8-20ad-4ac7-99bd-06d1fadf07e3}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Fan Power {W}
  autosize,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  AutoSize,                               !- Low Fan Speed Air Flow Rate {m3/s}
  ,                                       !- Low Fan Speed Air Flow Rate Sizing Factor
  AutoSize,                               !- Low Fan Speed Fan Power {W}
  ,                                       !- Low Fan Speed Fan Power Sizing Factor
  AutoSize,                               !- Low Fan Speed U-Factor Times Area Value {W/K}
  ,                                       !- Low Fan Speed U-Factor Times Area Sizing Factor
  ,                                       !- Free Convection Regime Air Flow Rate {m3/s}
  ,                                       !- Free Convection Regime Air Flow Rate Sizing Factor
  ,                                       !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                                       !- Free Convection U-Factor Times Area Value Sizing Factor
  ,                                       !- Performance Input Method
  ,                                       !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  ,                                       !- Free Convection Nominal Capacity Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  ,                                       !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  ,                                       !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {6ec78a25-b339-49f6-88e7-e688f53259a3}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower Outlet Water Node, !- Name
  {056706b8-20ad-4ac7-99bd-06d1fadf07e3}, !- Inlet Port
  {aabd0522-1e3c-4101-b41b-62754b152af0}; !- Outlet Port

OS:Connection,
  {17b71093-5428-4020-b2ee-717122841d0d}, !- Handle
  {e9dc7fd6-18f6-41d3-9153-c62f46c786f0}, !- Name
  {c5a7fa6b-3dce-4b09-b09e-b208e446e68c}, !- Source Object
  3,                                      !- Outlet Port
  {5bbd4d9e-d5fb-4e72-bde8-7a36bba8a59e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {056706b8-20ad-4ac7-99bd-06d1fadf07e3}, !- Handle
  {0a386a8b-5d8d-4ae3-bd5b-9bd0be3555c9}, !- Name
  {5bbd4d9e-d5fb-4e72-bde8-7a36bba8a59e}, !- Source Object
  3,                                      !- Outlet Port
  {6ec78a25-b339-49f6-88e7-e688f53259a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aabd0522-1e3c-4101-b41b-62754b152af0}, !- Handle
  {bf5401dd-487a-4ea1-95b4-76c42923f25d}, !- Name
  {6ec78a25-b339-49f6-88e7-e688f53259a3}, !- Source Object
  3,                                      !- Outlet Port
  {0472e718-1336-44c0-83f3-b85d71bdcf92}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {541a312e-b7a9-4808-a497-9274cd41d1d1}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {88f60002-2faa-4337-b961-6cf3a477b202}, !- Inlet Node Name
  {708021b1-2376-4efb-8de2-5c2cc4f64f50}; !- Outlet Node Name

OS:Node,
  {2f08a377-a334-43de-9e64-cd590303347b}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {c08cfb34-3390-4d5b-bc4c-f617b77bb3b3}, !- Inlet Port
  {88f60002-2faa-4337-b961-6cf3a477b202}; !- Outlet Port

OS:Connection,
  {c08cfb34-3390-4d5b-bc4c-f617b77bb3b3}, !- Handle
  {36a8be64-ce36-4055-8b0a-443ab1a66afb}, !- Name
  {0607547b-195f-413a-95f8-120350e59e85}, !- Source Object
  4,                                      !- Outlet Port
  {2f08a377-a334-43de-9e64-cd590303347b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59baa959-1950-4048-9cec-4e4218095a2f}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {708021b1-2376-4efb-8de2-5c2cc4f64f50}, !- Inlet Port
  {72d0bd1f-4da7-4cd9-9438-0918f7e3786b}; !- Outlet Port

OS:Connection,
  {88f60002-2faa-4337-b961-6cf3a477b202}, !- Handle
  {c40b8ef7-3679-40fe-9575-4ff9f18c1f32}, !- Name
  {2f08a377-a334-43de-9e64-cd590303347b}, !- Source Object
  3,                                      !- Outlet Port
  {541a312e-b7a9-4808-a497-9274cd41d1d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {708021b1-2376-4efb-8de2-5c2cc4f64f50}, !- Handle
  {13185515-bc5c-4541-b1a7-b7768f56a53d}, !- Name
  {541a312e-b7a9-4808-a497-9274cd41d1d1}, !- Source Object
  3,                                      !- Outlet Port
  {59baa959-1950-4048-9cec-4e4218095a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72d0bd1f-4da7-4cd9-9438-0918f7e3786b}, !- Handle
  {ea887baa-5665-4308-ba08-4f2f92f15170}, !- Name
  {59baa959-1950-4048-9cec-4e4218095a2f}, !- Source Object
  3,                                      !- Outlet Port
  {0472e718-1336-44c0-83f3-b85d71bdcf92}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6183f58b-46b8-47a5-8b77-c6c199143cc4}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {0df01d5e-9e4a-4ee6-95be-15522e5c4d07}, !- Inlet Node Name
  {57ecf883-763f-471e-996a-e7bb3f1e967b}; !- Outlet Node Name

OS:Node,
  {05d12420-ef0b-4c32-96e1-69d22eb365ad}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {57ecf883-763f-471e-996a-e7bb3f1e967b}, !- Inlet Port
  {b17f283d-ab74-49d2-b49b-c89daa30fa2f}; !- Outlet Port

OS:Connection,
  {0df01d5e-9e4a-4ee6-95be-15522e5c4d07}, !- Handle
  {ffc8ebaa-9794-421d-88d5-81a9f9a32e90}, !- Name
  {fb7c92f9-8849-43d5-aa11-df67208d8a7a}, !- Source Object
  3,                                      !- Outlet Port
  {6183f58b-46b8-47a5-8b77-c6c199143cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57ecf883-763f-471e-996a-e7bb3f1e967b}, !- Handle
  {35bce132-77c5-43d2-9ca3-a26454c8289b}, !- Name
  {6183f58b-46b8-47a5-8b77-c6c199143cc4}, !- Source Object
  3,                                      !- Outlet Port
  {05d12420-ef0b-4c32-96e1-69d22eb365ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b17f283d-ab74-49d2-b49b-c89daa30fa2f}, !- Handle
  {ca93c58f-7d98-4652-b853-ff4e80df7a2b}, !- Name
  {05d12420-ef0b-4c32-96e1-69d22eb365ad}, !- Source Object
  3,                                      !- Outlet Port
  {4ba8c1f7-2b95-43aa-a3e4-ccc3ce49ee5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c1dd270a-6771-4c89-b82b-af25977a4b7f}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {acaccba2-1234-4882-8e43-283a4b64efc8}, !- Inlet Node Name
  {a161b4ad-8aea-48f9-a371-375565b38b91}; !- Outlet Node Name

OS:Node,
  {913264ac-9a48-4626-99d0-0785254b1f01}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {3d2619e3-a149-4bbc-b60d-eee1b9d16d48}, !- Inlet Port
  {acaccba2-1234-4882-8e43-283a4b64efc8}; !- Outlet Port

OS:Connection,
  {3d2619e3-a149-4bbc-b60d-eee1b9d16d48}, !- Handle
  {4a148b69-c897-463b-8b7a-99214cc8a937}, !- Name
  {0472e718-1336-44c0-83f3-b85d71bdcf92}, !- Source Object
  2,                                      !- Outlet Port
  {913264ac-9a48-4626-99d0-0785254b1f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acaccba2-1234-4882-8e43-283a4b64efc8}, !- Handle
  {95535fc5-8792-4ebc-be2e-64cbb919ad69}, !- Name
  {913264ac-9a48-4626-99d0-0785254b1f01}, !- Source Object
  3,                                      !- Outlet Port
  {c1dd270a-6771-4c89-b82b-af25977a4b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a161b4ad-8aea-48f9-a371-375565b38b91}, !- Handle
  {4a1c5af7-b011-4ff6-8635-746cf867c60c}, !- Name
  {c1dd270a-6771-4c89-b82b-af25977a4b7f}, !- Source Object
  3,                                      !- Outlet Port
  {160c910d-f847-452a-b947-874c274c84a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1e6921b1-c2ce-40c7-b561-db6c49fc6f0d}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {1fa0ccba-8108-4375-9821-c93d95c590ac}, !- Inlet Node Name
  {972c3e3a-f974-427b-94dc-33f5bde3be67}; !- Outlet Node Name

OS:Node,
  {91e5c355-205b-40a7-a9cd-7b20bf688733}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {972c3e3a-f974-427b-94dc-33f5bde3be67}, !- Inlet Port
  {c39ad394-6dbf-4258-8514-08f0e0d0de04}; !- Outlet Port

OS:Connection,
  {1fa0ccba-8108-4375-9821-c93d95c590ac}, !- Handle
  {5059304b-af9b-4947-bed5-62aae1086ff4}, !- Name
  {b8b2e7fd-88bf-4ca8-bcd0-5cc73a6b860c}, !- Source Object
  3,                                      !- Outlet Port
  {1e6921b1-c2ce-40c7-b561-db6c49fc6f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {972c3e3a-f974-427b-94dc-33f5bde3be67}, !- Handle
  {40a220c4-d30e-41d6-9bb1-42ff6f6d4775}, !- Name
  {1e6921b1-c2ce-40c7-b561-db6c49fc6f0d}, !- Source Object
  3,                                      !- Outlet Port
  {91e5c355-205b-40a7-a9cd-7b20bf688733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c39ad394-6dbf-4258-8514-08f0e0d0de04}, !- Handle
  {5bd5563b-12fb-40b8-87df-74adfb147511}, !- Name
  {91e5c355-205b-40a7-a9cd-7b20bf688733}, !- Source Object
  3,                                      !- Outlet Port
  {8ec907b5-ea89-4cd0-9107-2bde8ea57c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2901f890-5992-4b9b-9b95-e9ad7361f469}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {197227cc-9f2e-4cd0-9aab-8eff3b6f5130}, !- Inlet Node Name
  {b1e17d5c-359f-47af-87e5-26a4c6a45d2d}; !- Outlet Node Name

OS:Node,
  {f0df40f7-22ac-47d4-bc98-3c4d6616b70c}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {d5310ae3-6c02-46c1-a97f-52fee249276d}, !- Inlet Port
  {197227cc-9f2e-4cd0-9aab-8eff3b6f5130}; !- Outlet Port

OS:Connection,
  {d5310ae3-6c02-46c1-a97f-52fee249276d}, !- Handle
  {b74f31a6-f610-400e-97a8-49f12ae14334}, !- Name
  {4ba8c1f7-2b95-43aa-a3e4-ccc3ce49ee5a}, !- Source Object
  2,                                      !- Outlet Port
  {f0df40f7-22ac-47d4-bc98-3c4d6616b70c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {197227cc-9f2e-4cd0-9aab-8eff3b6f5130}, !- Handle
  {69a58c53-a6b0-4aa1-839a-4552973899d8}, !- Name
  {f0df40f7-22ac-47d4-bc98-3c4d6616b70c}, !- Source Object
  3,                                      !- Outlet Port
  {2901f890-5992-4b9b-9b95-e9ad7361f469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1e17d5c-359f-47af-87e5-26a4c6a45d2d}, !- Handle
  {da6b5bf9-99ac-4dda-ac2b-060aee17800e}, !- Name
  {2901f890-5992-4b9b-9b95-e9ad7361f469}, !- Source Object
  3,                                      !- Outlet Port
  {18194ca6-2357-45f6-b863-fcd5ed84a5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {f1309491-e074-442f-b131-d7f280d0231a}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {34cf8fec-8864-4693-bc6f-db5f960fc19e}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9a91a3d0-d02f-4609-b55c-4b98016b34c0}, !- Plant Side Inlet Node Name
  {980c1a7d-56ce-4c3a-9187-09664da70440}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {93d65d25-a389-4c50-8b06-1d87264c9f2a}, !- Demand Side Inlet Node Name
  {76b4ae01-c72f-4947-9132-74224ca3df3e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {18ee198b-c946-4340-bf49-63a7fe2480bf}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0ba098cd-1e8f-4ff8-b98c-53feaf983111}, !- Demand Mixer Name
  {2157fc22-8b4b-4aa4-bd34-1199b91ea1d9}, !- Demand Splitter Name
  {ca55ca8e-9c28-4c1e-8ec6-8d73aa7eeb88}, !- Supply Mixer Name
  {cd9d49b2-b528-469e-a37f-0b009ae39348}; !- Supply Splitter Name

OS:Node,
  {7471dd2d-9204-4397-9382-72ecbf314ee8}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {9a91a3d0-d02f-4609-b55c-4b98016b34c0}, !- Inlet Port
  {af2ef20a-446a-413b-948a-8e62f6df0780}; !- Outlet Port

OS:Node,
  {34cf8fec-8864-4693-bc6f-db5f960fc19e}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {0686e696-1168-4271-9cd2-67bf8d724dc9}, !- Inlet Port
  {980c1a7d-56ce-4c3a-9187-09664da70440}; !- Outlet Port

OS:Node,
  {d76eeb74-2e73-406f-b68b-f7064b7ba210}, !- Handle
  90.1-2007 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {1e520976-6582-435c-949e-e28c876d8a71}, !- Inlet Port
  {40bcb670-f944-4517-8088-a818e3274b78}; !- Outlet Port

OS:Connector:Mixer,
  {ca55ca8e-9c28-4c1e-8ec6-8d73aa7eeb88}, !- Handle
  Connector Mixer 5,                      !- Name
  {fd870f69-3a4c-4591-a0f6-e2bf5d506a9d}, !- Outlet Branch Name
  {b3f850b6-6429-43c5-a2be-b8d90328185d}, !- Inlet Branch Name 1
  {029e1a09-c600-41e1-87ba-a9392451b59c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cd9d49b2-b528-469e-a37f-0b009ae39348}, !- Handle
  Connector Splitter 5,                   !- Name
  {423ba9d9-2cc9-4d50-b89c-937261e6c842}, !- Inlet Branch Name
  {1e520976-6582-435c-949e-e28c876d8a71}, !- Outlet Branch Name 1
  {f9b4378a-5921-4c4d-bdb2-30ed3e749877}; !- Outlet Branch Name 2

OS:Connection,
  {9a91a3d0-d02f-4609-b55c-4b98016b34c0}, !- Handle
  {b07e311f-e287-4ef8-b79a-3d533a44f154}, !- Name
  {f1309491-e074-442f-b131-d7f280d0231a}, !- Source Object
  14,                                     !- Outlet Port
  {7471dd2d-9204-4397-9382-72ecbf314ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e520976-6582-435c-949e-e28c876d8a71}, !- Handle
  {69a320a2-8116-4b41-adb4-8597b2b5ec8f}, !- Name
  {cd9d49b2-b528-469e-a37f-0b009ae39348}, !- Source Object
  3,                                      !- Outlet Port
  {d76eeb74-2e73-406f-b68b-f7064b7ba210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {980c1a7d-56ce-4c3a-9187-09664da70440}, !- Handle
  {ee5d5cf2-d832-47a2-9266-70193c021db0}, !- Name
  {34cf8fec-8864-4693-bc6f-db5f960fc19e}, !- Source Object
  3,                                      !- Outlet Port
  {f1309491-e074-442f-b131-d7f280d0231a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {40449bd8-fc4d-424c-8b33-28c9049108d5}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {93d65d25-a389-4c50-8b06-1d87264c9f2a}, !- Inlet Port
  {e7b8aa54-2180-4e58-a6ad-568ee6c81619}; !- Outlet Port

OS:Node,
  {807df79a-496a-4300-83b3-38c7f91ace26}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {78718e5e-915f-4acc-bb0a-c1de5c62a14e}, !- Inlet Port
  {76b4ae01-c72f-4947-9132-74224ca3df3e}; !- Outlet Port

OS:Node,
  {9636a031-4050-41a2-8ffe-6eee7e47d6f6}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {04441423-f2aa-44a6-a5c7-c8aeaa17277b}, !- Inlet Port
  {af6b7c8f-d6b6-47ad-acc2-9e658cd44091}; !- Outlet Port

OS:Connector:Mixer,
  {0ba098cd-1e8f-4ff8-b98c-53feaf983111}, !- Handle
  Connector Mixer 6,                      !- Name
  {c917890c-80ef-4931-ad5e-6c2ba1a76895}, !- Outlet Branch Name
  {4445f03d-2061-45cd-8e50-2e16d31e2c89}, !- Inlet Branch Name 1
  {4da98791-ab57-4c49-bdc6-ae18e575c781}, !- Inlet Branch Name 2
  {a625a6e9-d84e-4023-93c4-dc876b71b54d}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {2157fc22-8b4b-4aa4-bd34-1199b91ea1d9}, !- Handle
  Connector Splitter 6,                   !- Name
  {535e3302-5493-4beb-afb3-abb461360a14}, !- Inlet Branch Name
  {04441423-f2aa-44a6-a5c7-c8aeaa17277b}, !- Outlet Branch Name 1
  {6baa1641-bd70-452f-bda5-7fd639309f43}, !- Outlet Branch Name 2
  {d38de137-5e29-4779-9429-4080f64cd208}; !- Outlet Branch Name 3

OS:Connection,
  {93d65d25-a389-4c50-8b06-1d87264c9f2a}, !- Handle
  {dfd783cf-9d13-4fe0-97c5-b3ea624c05ef}, !- Name
  {f1309491-e074-442f-b131-d7f280d0231a}, !- Source Object
  17,                                     !- Outlet Port
  {40449bd8-fc4d-424c-8b33-28c9049108d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04441423-f2aa-44a6-a5c7-c8aeaa17277b}, !- Handle
  {54d12fce-7747-4895-8ec9-1b77c875c73b}, !- Name
  {2157fc22-8b4b-4aa4-bd34-1199b91ea1d9}, !- Source Object
  3,                                      !- Outlet Port
  {9636a031-4050-41a2-8ffe-6eee7e47d6f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76b4ae01-c72f-4947-9132-74224ca3df3e}, !- Handle
  {b2b2bd97-2ee8-4e20-8e01-1a1233c54d4a}, !- Name
  {807df79a-496a-4300-83b3-38c7f91ace26}, !- Source Object
  3,                                      !- Outlet Port
  {f1309491-e074-442f-b131-d7f280d0231a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {356bfec0-0850-426a-8ce4-d1ed3901477d}, !- Handle
  {f1309491-e074-442f-b131-d7f280d0231a}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {18ee198b-c946-4340-bf49-63a7fe2480bf}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {f7b775b4-e780-4f6e-9daa-d9508a096f3e}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {1de5d787-87a4-4dec-95f6-46998be7bbe7}, !- Schedule Type Limits Name
  {ccc78013-e3fb-4885-b769-da42c36167ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ccc78013-e3fb-4885-b769-da42c36167ff}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {1de5d787-87a4-4dec-95f6-46998be7bbe7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3109d26e-e87c-44c8-8b23-e5bff529369f}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {f7b775b4-e780-4f6e-9daa-d9508a096f3e}, !- Schedule Name
  {34cf8fec-8864-4693-bc6f-db5f960fc19e}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {c84be111-56d9-4cb5-98b3-04ec1075d957}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {af2ef20a-446a-413b-948a-8e62f6df0780}, !- Inlet Node Name
  {0c88b60e-bd7f-4fa4-b336-642f767b8b49}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {20f7b12c-207b-47c4-8162-a6cb506a447c}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {0c88b60e-bd7f-4fa4-b336-642f767b8b49}, !- Inlet Port
  {423ba9d9-2cc9-4d50-b89c-937261e6c842}; !- Outlet Port

OS:Connection,
  {af2ef20a-446a-413b-948a-8e62f6df0780}, !- Handle
  {c6941908-9a2c-4bd5-9230-33b7c14b9b36}, !- Name
  {7471dd2d-9204-4397-9382-72ecbf314ee8}, !- Source Object
  3,                                      !- Outlet Port
  {c84be111-56d9-4cb5-98b3-04ec1075d957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c88b60e-bd7f-4fa4-b336-642f767b8b49}, !- Handle
  {04b741e1-ead2-4390-8674-2016323badfa}, !- Name
  {c84be111-56d9-4cb5-98b3-04ec1075d957}, !- Source Object
  3,                                      !- Outlet Port
  {20f7b12c-207b-47c4-8162-a6cb506a447c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {423ba9d9-2cc9-4d50-b89c-937261e6c842}, !- Handle
  {97d624af-3bdd-4202-b53f-09aeae79005b}, !- Name
  {20f7b12c-207b-47c4-8162-a6cb506a447c}, !- Source Object
  3,                                      !- Outlet Port
  {cd9d49b2-b528-469e-a37f-0b009ae39348}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {1f1c6947-f21a-4d4d-91ff-ae68005f0fe5}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {abbba255-5047-4422-8161-97bbd9a87128}, !- Inlet Node Name
  {9621b6da-5ec6-4196-9a41-9b3f95c9eada}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c3c56b1e-87f3-450c-b05f-bd1c64a9a044}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {9621b6da-5ec6-4196-9a41-9b3f95c9eada}, !- Inlet Port
  {535e3302-5493-4beb-afb3-abb461360a14}; !- Outlet Port

OS:Connection,
  {9621b6da-5ec6-4196-9a41-9b3f95c9eada}, !- Handle
  {a76245c8-76ae-42ee-a963-4ea8c8b73701}, !- Name
  {1f1c6947-f21a-4d4d-91ff-ae68005f0fe5}, !- Source Object
  3,                                      !- Outlet Port
  {c3c56b1e-87f3-450c-b05f-bd1c64a9a044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {535e3302-5493-4beb-afb3-abb461360a14}, !- Handle
  {59c3921a-ec5a-436f-ab62-80cba1a2b198}, !- Name
  {c3c56b1e-87f3-450c-b05f-bd1c64a9a044}, !- Source Object
  3,                                      !- Outlet Port
  {2157fc22-8b4b-4aa4-bd34-1199b91ea1d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {dc5481e4-30c6-4f48-a411-277f03b088cc}, !- Handle
  90.1-2007 WaterCooled  Rotary Screw Chiller 0, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {20262f9d-3b49-4b70-82e3-f689bb9f2522}, !- Cooling Capacity Function of Temperature Curve Name
  {7b4be91b-663d-4e9a-a6a5-fcf533e0f248}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {1feacd5e-a82b-43f4-8ae6-1a7feb6adf78}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {40bcb670-f944-4517-8088-a818e3274b78}, !- Chilled Water Inlet Node Name
  {25ca2a3f-0709-4d96-8bb4-89dbafecc876}, !- Chilled Water Outlet Node Name
  {df4490a5-39ca-4c2e-9003-e1b24d038408}, !- Condenser Inlet Node Name
  {2947d28a-6b7c-49eb-a17f-1c6b0964148f}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {20262f9d-3b49-4b70-82e3-f689bb9f2522}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {7b4be91b-663d-4e9a-a6a5-fcf533e0f248}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1feacd5e-a82b-43f4-8ae6-1a7feb6adf78}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {bc977163-6f11-4387-8003-4eae91e78e38}, !- Handle
  90.1-2007 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {25ca2a3f-0709-4d96-8bb4-89dbafecc876}, !- Inlet Port
  {b3f850b6-6429-43c5-a2be-b8d90328185d}; !- Outlet Port

OS:Connection,
  {40bcb670-f944-4517-8088-a818e3274b78}, !- Handle
  {858010f1-b2d8-40d1-873a-4bc8000d7360}, !- Name
  {d76eeb74-2e73-406f-b68b-f7064b7ba210}, !- Source Object
  3,                                      !- Outlet Port
  {dc5481e4-30c6-4f48-a411-277f03b088cc}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {25ca2a3f-0709-4d96-8bb4-89dbafecc876}, !- Handle
  {42e29d48-6727-4576-9891-db1a6b14ce2f}, !- Name
  {dc5481e4-30c6-4f48-a411-277f03b088cc}, !- Source Object
  16,                                     !- Outlet Port
  {bc977163-6f11-4387-8003-4eae91e78e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3f850b6-6429-43c5-a2be-b8d90328185d}, !- Handle
  {e1a4db91-cc39-4712-bdc8-56134154bc2c}, !- Name
  {bc977163-6f11-4387-8003-4eae91e78e38}, !- Source Object
  3,                                      !- Outlet Port
  {ca55ca8e-9c28-4c1e-8ec6-8d73aa7eeb88}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {548e60a9-3750-4153-953a-82a300e251d1}, !- Handle
  90.1-2007 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {5078905e-9e5f-43b3-82a3-3466639eab50}, !- Inlet Port
  {df4490a5-39ca-4c2e-9003-e1b24d038408}; !- Outlet Port

OS:Connection,
  {5078905e-9e5f-43b3-82a3-3466639eab50}, !- Handle
  {e0362c9a-1caa-4f4c-a775-9dbe14b7eb8d}, !- Name
  {8ec907b5-ea89-4cd0-9107-2bde8ea57c2a}, !- Source Object
  4,                                      !- Outlet Port
  {548e60a9-3750-4153-953a-82a300e251d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cdacf84-586e-4d04-bccc-a374ed8dfc89}, !- Handle
  90.1-2007 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {2947d28a-6b7c-49eb-a17f-1c6b0964148f}, !- Inlet Port
  {62f21271-161e-4005-9112-870f7d017a11}; !- Outlet Port

OS:Connection,
  {df4490a5-39ca-4c2e-9003-e1b24d038408}, !- Handle
  {5c4dace5-25b5-45a9-9b8d-bd032185a745}, !- Name
  {548e60a9-3750-4153-953a-82a300e251d1}, !- Source Object
  3,                                      !- Outlet Port
  {dc5481e4-30c6-4f48-a411-277f03b088cc}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {2947d28a-6b7c-49eb-a17f-1c6b0964148f}, !- Handle
  {e26021ac-f9f8-4bbb-9c51-fa7c09626a85}, !- Name
  {dc5481e4-30c6-4f48-a411-277f03b088cc}, !- Source Object
  18,                                     !- Outlet Port
  {1cdacf84-586e-4d04-bccc-a374ed8dfc89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62f21271-161e-4005-9112-870f7d017a11}, !- Handle
  {04af8cc8-48dc-4c88-bd58-0eb9981e060a}, !- Name
  {1cdacf84-586e-4d04-bccc-a374ed8dfc89}, !- Source Object
  3,                                      !- Outlet Port
  {4ba8c1f7-2b95-43aa-a3e4-ccc3ce49ee5a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {af2bfff2-8519-450d-9ff2-62ae457b3f40}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {ad11a688-72da-4b67-b926-337e3713d324}, !- Inlet Node Name
  {e69220f1-05c3-4bbc-bd9f-8b59e8afeb8a}; !- Outlet Node Name

OS:Node,
  {6bced109-8bb7-4938-b10d-7b529b37305a}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {f9b4378a-5921-4c4d-bdb2-30ed3e749877}, !- Inlet Port
  {ad11a688-72da-4b67-b926-337e3713d324}; !- Outlet Port

OS:Connection,
  {f9b4378a-5921-4c4d-bdb2-30ed3e749877}, !- Handle
  {acf21f34-b5e1-4179-ab42-5e4a68aea494}, !- Name
  {cd9d49b2-b528-469e-a37f-0b009ae39348}, !- Source Object
  4,                                      !- Outlet Port
  {6bced109-8bb7-4938-b10d-7b529b37305a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb9925e9-6994-4bee-8491-3d59efe5908c}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {e69220f1-05c3-4bbc-bd9f-8b59e8afeb8a}, !- Inlet Port
  {029e1a09-c600-41e1-87ba-a9392451b59c}; !- Outlet Port

OS:Connection,
  {ad11a688-72da-4b67-b926-337e3713d324}, !- Handle
  {c106497e-6ff4-44bb-9784-c18ba32c75b8}, !- Name
  {6bced109-8bb7-4938-b10d-7b529b37305a}, !- Source Object
  3,                                      !- Outlet Port
  {af2bfff2-8519-450d-9ff2-62ae457b3f40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e69220f1-05c3-4bbc-bd9f-8b59e8afeb8a}, !- Handle
  {8900bccb-e1b6-4055-b0af-c7f9a2f152df}, !- Name
  {af2bfff2-8519-450d-9ff2-62ae457b3f40}, !- Source Object
  3,                                      !- Outlet Port
  {eb9925e9-6994-4bee-8491-3d59efe5908c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {029e1a09-c600-41e1-87ba-a9392451b59c}, !- Handle
  {81e12496-97e5-4bc2-afd5-2d79a12cf1f1}, !- Name
  {eb9925e9-6994-4bee-8491-3d59efe5908c}, !- Source Object
  3,                                      !- Outlet Port
  {ca55ca8e-9c28-4c1e-8ec6-8d73aa7eeb88}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {48d4fbee-8539-4354-a26c-ae8d252f6b1f}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {af6b7c8f-d6b6-47ad-acc2-9e658cd44091}, !- Inlet Node Name
  {b0ea7c51-0c32-4e6c-8523-074a8bebbe1d}; !- Outlet Node Name

OS:Node,
  {2972ff09-e062-488e-8275-e7f90eab9bef}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {b0ea7c51-0c32-4e6c-8523-074a8bebbe1d}, !- Inlet Port
  {4445f03d-2061-45cd-8e50-2e16d31e2c89}; !- Outlet Port

OS:Connection,
  {af6b7c8f-d6b6-47ad-acc2-9e658cd44091}, !- Handle
  {ec925bb1-c356-4d97-978b-1962f3c3c9a9}, !- Name
  {9636a031-4050-41a2-8ffe-6eee7e47d6f6}, !- Source Object
  3,                                      !- Outlet Port
  {48d4fbee-8539-4354-a26c-ae8d252f6b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0ea7c51-0c32-4e6c-8523-074a8bebbe1d}, !- Handle
  {b8c1371a-49d9-4b34-8cd5-cba3fefa4c8e}, !- Name
  {48d4fbee-8539-4354-a26c-ae8d252f6b1f}, !- Source Object
  3,                                      !- Outlet Port
  {2972ff09-e062-488e-8275-e7f90eab9bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4445f03d-2061-45cd-8e50-2e16d31e2c89}, !- Handle
  {2820d75d-fdc4-4ad0-9266-289dde85dffc}, !- Name
  {2972ff09-e062-488e-8275-e7f90eab9bef}, !- Source Object
  3,                                      !- Outlet Port
  {0ba098cd-1e8f-4ff8-b98c-53feaf983111}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2fbf5d04-ea74-408a-b617-11042ca23868}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {74b7997c-5282-4f3e-9571-ffd1939417f2}, !- Inlet Node Name
  {0686e696-1168-4271-9cd2-67bf8d724dc9}; !- Outlet Node Name

OS:Node,
  {520ea84a-aa5c-4c0c-a33e-40ad4aaa2890}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {fd870f69-3a4c-4591-a0f6-e2bf5d506a9d}, !- Inlet Port
  {74b7997c-5282-4f3e-9571-ffd1939417f2}; !- Outlet Port

OS:Connection,
  {fd870f69-3a4c-4591-a0f6-e2bf5d506a9d}, !- Handle
  {1d79905a-6984-40b2-9bcf-eb780875be74}, !- Name
  {ca55ca8e-9c28-4c1e-8ec6-8d73aa7eeb88}, !- Source Object
  2,                                      !- Outlet Port
  {520ea84a-aa5c-4c0c-a33e-40ad4aaa2890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74b7997c-5282-4f3e-9571-ffd1939417f2}, !- Handle
  {92fc293f-301d-41af-8db5-3a622ad5257d}, !- Name
  {520ea84a-aa5c-4c0c-a33e-40ad4aaa2890}, !- Source Object
  3,                                      !- Outlet Port
  {2fbf5d04-ea74-408a-b617-11042ca23868}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0686e696-1168-4271-9cd2-67bf8d724dc9}, !- Handle
  {5bceced1-6a08-4c21-acd3-2793ed3ce90d}, !- Name
  {2fbf5d04-ea74-408a-b617-11042ca23868}, !- Source Object
  3,                                      !- Outlet Port
  {34cf8fec-8864-4693-bc6f-db5f960fc19e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1932239b-d095-4d71-b795-6c4950dcc96f}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {e7b8aa54-2180-4e58-a6ad-568ee6c81619}, !- Inlet Node Name
  {865b1269-d901-47f1-9c5d-5f11fbb02d26}; !- Outlet Node Name

OS:Node,
  {a7157f9b-1480-436a-9236-12ec84420e7c}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {865b1269-d901-47f1-9c5d-5f11fbb02d26}, !- Inlet Port
  {abbba255-5047-4422-8161-97bbd9a87128}; !- Outlet Port

OS:Connection,
  {e7b8aa54-2180-4e58-a6ad-568ee6c81619}, !- Handle
  {cf89d757-a882-4108-86fd-b02b7924b341}, !- Name
  {40449bd8-fc4d-424c-8b33-28c9049108d5}, !- Source Object
  3,                                      !- Outlet Port
  {1932239b-d095-4d71-b795-6c4950dcc96f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {865b1269-d901-47f1-9c5d-5f11fbb02d26}, !- Handle
  {ff88fc6f-bc34-4904-822f-7150cf314fdd}, !- Name
  {1932239b-d095-4d71-b795-6c4950dcc96f}, !- Source Object
  3,                                      !- Outlet Port
  {a7157f9b-1480-436a-9236-12ec84420e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abbba255-5047-4422-8161-97bbd9a87128}, !- Handle
  {09ea5f6e-4fbf-4988-87cf-059a490d7634}, !- Name
  {a7157f9b-1480-436a-9236-12ec84420e7c}, !- Source Object
  3,                                      !- Outlet Port
  {1f1c6947-f21a-4d4d-91ff-ae68005f0fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5a4cf647-7297-4d29-8fe6-090802dcc6d5}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {1e7ea5f6-849a-4bd5-b096-1401128214a5}, !- Inlet Node Name
  {78718e5e-915f-4acc-bb0a-c1de5c62a14e}; !- Outlet Node Name

OS:Node,
  {f3ada663-d12d-4d48-8480-e6119e46d3ac}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {c917890c-80ef-4931-ad5e-6c2ba1a76895}, !- Inlet Port
  {1e7ea5f6-849a-4bd5-b096-1401128214a5}; !- Outlet Port

OS:Connection,
  {c917890c-80ef-4931-ad5e-6c2ba1a76895}, !- Handle
  {16f279ec-4118-49a9-b46c-ec80653a686b}, !- Name
  {0ba098cd-1e8f-4ff8-b98c-53feaf983111}, !- Source Object
  2,                                      !- Outlet Port
  {f3ada663-d12d-4d48-8480-e6119e46d3ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e7ea5f6-849a-4bd5-b096-1401128214a5}, !- Handle
  {6adb2006-a464-4624-9558-fa32dd4b32a1}, !- Name
  {f3ada663-d12d-4d48-8480-e6119e46d3ac}, !- Source Object
  3,                                      !- Outlet Port
  {5a4cf647-7297-4d29-8fe6-090802dcc6d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78718e5e-915f-4acc-bb0a-c1de5c62a14e}, !- Handle
  {b0556d30-0259-4ea9-a4c6-0f453211c0b6}, !- Name
  {5a4cf647-7297-4d29-8fe6-090802dcc6d5}, !- Source Object
  3,                                      !- Outlet Port
  {807df79a-496a-4300-83b3-38c7f91ace26}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {05faf9cf-08d4-4846-9018-ee0e249e306d}, !- Handle
  5 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {a606ce32-0b3d-4de4-8485-0e5beed275bb}, !- Availability Schedule
  {d19f27a8-eb26-4f51-8922-8f121f1cec9d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {646856f4-73c3-4a1f-b519-3319f879d269}, !- Supply Side Inlet Node Name
  {138a9dda-0e19-427e-9a77-daa75374b93d}, !- Demand Side Outlet Node Name
  {f80549b4-883e-4bb5-9668-45e2170ba04e}, !- Demand Side Inlet Node A
  {29127b1a-cc2a-4430-abf7-d6efd9579775}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {72c8b754-4394-418b-89b0-02eed8b07899}, !- Demand Mixer Name
  {e9e972fd-b0b7-40bf-8587-87e270aedaf4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1c6f5e9b-7272-4ddb-9be2-2ab48d91b040}, !- Handle
  5 Zone VAV Supply Inlet Node,           !- Name
  {646856f4-73c3-4a1f-b519-3319f879d269}, !- Inlet Port
  {2cf4dd98-04d5-40e1-a4cd-80b3dae17e8a}; !- Outlet Port

OS:Node,
  {91be25c8-c50f-4818-a02b-769649e2271b}, !- Handle
  5 Zone VAV Supply Outlet Node,          !- Name
  {048d9bdf-67e3-47c2-aa84-ec65e7a7d5bf}, !- Inlet Port
  {29127b1a-cc2a-4430-abf7-d6efd9579775}; !- Outlet Port

OS:Connection,
  {646856f4-73c3-4a1f-b519-3319f879d269}, !- Handle
  {885aa3d7-500c-4a69-9dcf-893b81a3037a}, !- Name
  {05faf9cf-08d4-4846-9018-ee0e249e306d}, !- Source Object
  8,                                      !- Outlet Port
  {1c6f5e9b-7272-4ddb-9be2-2ab48d91b040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29127b1a-cc2a-4430-abf7-d6efd9579775}, !- Handle
  {2598ea9b-f7b5-432b-98c8-f92bf4fb2475}, !- Name
  {91be25c8-c50f-4818-a02b-769649e2271b}, !- Source Object
  3,                                      !- Outlet Port
  {05faf9cf-08d4-4846-9018-ee0e249e306d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f3673c2f-b274-4719-b7c0-8ccf5154b36f}, !- Handle
  5 Zone VAV Demand Inlet Node,           !- Name
  {f80549b4-883e-4bb5-9668-45e2170ba04e}, !- Inlet Port
  {c7180b43-4e72-4732-8206-030a8d7172ec}; !- Outlet Port

OS:Node,
  {92bd376c-6927-4153-a81c-bad73ba6ee10}, !- Handle
  5 Zone VAV Demand Outlet Node,          !- Name
  {7bda9370-29a9-448a-bb04-775509efbe4f}, !- Inlet Port
  {138a9dda-0e19-427e-9a77-daa75374b93d}; !- Outlet Port

OS:Node,
  {c0751852-85b0-44d8-a926-e88ed80b35a4}, !- Handle
  storey-1-zone-2 VAV Terminal Outlet Air Node, !- Name
  {4dfddb4e-2ef1-488a-a403-3bed9c6019c6}, !- Inlet Port
  {df6977c2-6f59-4372-b339-ebecc1a93ac3}; !- Outlet Port

OS:Connection,
  {f80549b4-883e-4bb5-9668-45e2170ba04e}, !- Handle
  {bb111f86-c29c-42e0-90e8-44fad80eec82}, !- Name
  {05faf9cf-08d4-4846-9018-ee0e249e306d}, !- Source Object
  10,                                     !- Outlet Port
  {f3673c2f-b274-4719-b7c0-8ccf5154b36f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {138a9dda-0e19-427e-9a77-daa75374b93d}, !- Handle
  {f8ddaaf3-5bcf-424c-8d0d-7ed73f4ab26d}, !- Name
  {92bd376c-6927-4153-a81c-bad73ba6ee10}, !- Source Object
  3,                                      !- Outlet Port
  {05faf9cf-08d4-4846-9018-ee0e249e306d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e9e972fd-b0b7-40bf-8587-87e270aedaf4}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {c7180b43-4e72-4732-8206-030a8d7172ec}, !- Inlet Node Name
  {e6ff5a4d-ca60-45ed-9b27-0fd0b537aae6}, !- Outlet Node Name 1
  {0ae6413f-c9dd-45fb-b65a-e2278893ed14}, !- Outlet Node Name 2
  {b9aff6e7-edc7-421c-b730-091becb4962e}, !- Outlet Node Name 3
  {44c4dab9-c465-4623-9ca1-c5a13607d2ff}, !- Outlet Node Name 4
  {fbdbf8cf-e106-44e8-a01e-083ca28c0663}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {72c8b754-4394-418b-89b0-02eed8b07899}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {7bda9370-29a9-448a-bb04-775509efbe4f}, !- Outlet Node Name
  {2b25d302-de3d-4a58-99f3-58b526820890}, !- Inlet Node Name 1
  {bfeae012-9ca4-4d22-9ea8-8b31e9c5cc7a}, !- Inlet Node Name 2
  {54d08982-77fd-402e-ba66-ffd6f2c4a4ea}, !- Inlet Node Name 3
  {640a7d09-c345-4bdb-b472-88765c5a029b}, !- Inlet Node Name 4
  {7cc60027-ab6e-4d50-becc-8e7ac0c74cc6}; !- Inlet Node Name 5

OS:Connection,
  {c7180b43-4e72-4732-8206-030a8d7172ec}, !- Handle
  {7c9445fc-fb61-40a9-9c5c-759854022228}, !- Name
  {f3673c2f-b274-4719-b7c0-8ccf5154b36f}, !- Source Object
  3,                                      !- Outlet Port
  {e9e972fd-b0b7-40bf-8587-87e270aedaf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bda9370-29a9-448a-bb04-775509efbe4f}, !- Handle
  {9a301507-f9b6-46bc-98d4-5dce987af5ec}, !- Name
  {72c8b754-4394-418b-89b0-02eed8b07899}, !- Source Object
  2,                                      !- Outlet Port
  {92bd376c-6927-4153-a81c-bad73ba6ee10}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {682db5bc-bb9f-486e-a134-0ff95e3a65ce}, !- Handle
  {05faf9cf-08d4-4846-9018-ee0e249e306d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d19f27a8-eb26-4f51-8922-8f121f1cec9d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {7f32fa49-7e82-447a-b0b2-0ecbe81d9cae}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {8559af63-1a1e-44de-bf2c-0c7d6b0f9452}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {1de5d787-87a4-4dec-95f6-46998be7bbe7}, !- Schedule Type Limits Name
  {9245b3d6-5097-4ec5-8635-048a81064abb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9245b3d6-5097-4ec5-8635-048a81064abb}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {1de5d787-87a4-4dec-95f6-46998be7bbe7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {20c50e16-427b-4c9e-89b1-8e96a1272e67}, !- Handle
  5 Zone VAV Fan,                         !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {97539352-c004-4cb8-97ce-10cc5c5e4a9b}, !- Air Inlet Node Name
  {048d9bdf-67e3-47c2-aa84-ec65e7a7d5bf}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {048d9bdf-67e3-47c2-aa84-ec65e7a7d5bf}, !- Handle
  {fb00ae09-b845-434c-b5fc-d81748f3d73b}, !- Name
  {20c50e16-427b-4c9e-89b1-8e96a1272e67}, !- Source Object
  17,                                     !- Outlet Port
  {91be25c8-c50f-4818-a02b-769649e2271b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {043993d4-8cf5-4138-a924-913dc6c74dc3}, !- Handle
  5 Zone VAV Main Htg Coil,               !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6a66aff0-a5c2-4973-a843-a21bc306688f}, !- Water Inlet Node Name
  {0d093403-3259-4d7b-b15b-6e4470e79409}, !- Water Outlet Node Name
  {48dc2a88-d03c-451e-b3c4-0ea43e441314}, !- Air Inlet Node Name
  {89802081-f013-435b-9f7d-93c65543b230}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8e2ea83d-224e-419e-9050-8b34a64a1b69}, !- Handle
  5 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {2f974e3e-fdb4-493c-9c2b-5afee0b2b771}, !- Inlet Port
  {6a66aff0-a5c2-4973-a843-a21bc306688f}; !- Outlet Port

OS:Connection,
  {2f974e3e-fdb4-493c-9c2b-5afee0b2b771}, !- Handle
  {f38ed5ea-e5f3-44ef-a9b1-e80c0aba5818}, !- Name
  {f7e246c9-92c3-4dcb-91a0-ed43daa906cf}, !- Source Object
  4,                                      !- Outlet Port
  {8e2ea83d-224e-419e-9050-8b34a64a1b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3086affb-49f0-4066-be9f-059284d12181}, !- Handle
  5 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {0d093403-3259-4d7b-b15b-6e4470e79409}, !- Inlet Port
  {f21e73f9-5061-4212-abdc-f69685287056}; !- Outlet Port

OS:Connection,
  {6a66aff0-a5c2-4973-a843-a21bc306688f}, !- Handle
  {34cdbe14-33e1-4988-ac7e-2b16f8443b2a}, !- Name
  {8e2ea83d-224e-419e-9050-8b34a64a1b69}, !- Source Object
  3,                                      !- Outlet Port
  {043993d4-8cf5-4138-a924-913dc6c74dc3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d093403-3259-4d7b-b15b-6e4470e79409}, !- Handle
  {0f6a6c52-e3ba-4c95-97f0-430dfbdbbaaa}, !- Name
  {043993d4-8cf5-4138-a924-913dc6c74dc3}, !- Source Object
  6,                                      !- Outlet Port
  {3086affb-49f0-4066-be9f-059284d12181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f21e73f9-5061-4212-abdc-f69685287056}, !- Handle
  {d6d76375-84c0-4f95-a98f-b2c7c9e36d18}, !- Name
  {3086affb-49f0-4066-be9f-059284d12181}, !- Source Object
  3,                                      !- Outlet Port
  {7b6a01b8-9f10-4151-8dd5-90b82894683c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {075df923-94d0-46d1-a09e-ab3f49a308e3}, !- Handle
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {89802081-f013-435b-9f7d-93c65543b230}, !- Inlet Port
  {97539352-c004-4cb8-97ce-10cc5c5e4a9b}; !- Outlet Port

OS:Connection,
  {89802081-f013-435b-9f7d-93c65543b230}, !- Handle
  {b456a0f2-984c-4edd-a847-cca38a2654f5}, !- Name
  {043993d4-8cf5-4138-a924-913dc6c74dc3}, !- Source Object
  8,                                      !- Outlet Port
  {075df923-94d0-46d1-a09e-ab3f49a308e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97539352-c004-4cb8-97ce-10cc5c5e4a9b}, !- Handle
  {cee27409-d968-4b86-8222-ca9fb8a434f5}, !- Name
  {075df923-94d0-46d1-a09e-ab3f49a308e3}, !- Source Object
  3,                                      !- Outlet Port
  {20c50e16-427b-4c9e-89b1-8e96a1272e67}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2f52a0aa-b0c2-4977-ac71-8ba82296c9fd}, !- Handle
  5 Zone VAV Main Htg Coil Controller,    !- Name
  {043993d4-8cf5-4138-a924-913dc6c74dc3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {e5d9105a-afbf-4da6-a0f7-a5e540acf6ea}, !- Handle
  5 Zone VAV Clg Coil,                    !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {048f2233-10ed-4969-baaf-e3a123a1c3fc}, !- Water Inlet Node Name
  {119fe4f9-515f-4fa6-b59f-940f497b745c}, !- Water Outlet Node Name
  {4313c401-debd-47fb-b9ec-0a8cd2e3a9fc}, !- Air Inlet Node Name
  {4fea181d-32b3-4f12-8050-68a9aa226896}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {bf9db560-2186-44fd-9d1e-f4c85a1731d3}, !- Handle
  5 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {6baa1641-bd70-452f-bda5-7fd639309f43}, !- Inlet Port
  {048f2233-10ed-4969-baaf-e3a123a1c3fc}; !- Outlet Port

OS:Connection,
  {6baa1641-bd70-452f-bda5-7fd639309f43}, !- Handle
  {dc0cfd3e-8a2f-40fe-8426-410aa022562c}, !- Name
  {2157fc22-8b4b-4aa4-bd34-1199b91ea1d9}, !- Source Object
  4,                                      !- Outlet Port
  {bf9db560-2186-44fd-9d1e-f4c85a1731d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3dc190c-fcc4-47b7-8722-81589def1e39}, !- Handle
  5 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {119fe4f9-515f-4fa6-b59f-940f497b745c}, !- Inlet Port
  {4da98791-ab57-4c49-bdc6-ae18e575c781}; !- Outlet Port

OS:Connection,
  {048f2233-10ed-4969-baaf-e3a123a1c3fc}, !- Handle
  {bcd66eb0-b362-4393-9014-a67ab4627e4d}, !- Name
  {bf9db560-2186-44fd-9d1e-f4c85a1731d3}, !- Source Object
  3,                                      !- Outlet Port
  {e5d9105a-afbf-4da6-a0f7-a5e540acf6ea}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {119fe4f9-515f-4fa6-b59f-940f497b745c}, !- Handle
  {ad5b3218-60e8-41a0-9e12-9aa1181196cc}, !- Name
  {e5d9105a-afbf-4da6-a0f7-a5e540acf6ea}, !- Source Object
  11,                                     !- Outlet Port
  {d3dc190c-fcc4-47b7-8722-81589def1e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4da98791-ab57-4c49-bdc6-ae18e575c781}, !- Handle
  {9ca7d80f-f85a-409d-bcd2-fd7053861391}, !- Name
  {d3dc190c-fcc4-47b7-8722-81589def1e39}, !- Source Object
  3,                                      !- Outlet Port
  {0ba098cd-1e8f-4ff8-b98c-53feaf983111}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {634d791f-d1ca-4f3b-9f4d-25a04892e1e4}, !- Handle
  5 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {4fea181d-32b3-4f12-8050-68a9aa226896}, !- Inlet Port
  {48dc2a88-d03c-451e-b3c4-0ea43e441314}; !- Outlet Port

OS:Connection,
  {4fea181d-32b3-4f12-8050-68a9aa226896}, !- Handle
  {1e82d130-6758-442d-81ea-59bfe2e96df3}, !- Name
  {e5d9105a-afbf-4da6-a0f7-a5e540acf6ea}, !- Source Object
  13,                                     !- Outlet Port
  {634d791f-d1ca-4f3b-9f4d-25a04892e1e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48dc2a88-d03c-451e-b3c4-0ea43e441314}, !- Handle
  {fc574b1b-e313-4fc0-8a0d-fa3f306f555c}, !- Name
  {634d791f-d1ca-4f3b-9f4d-25a04892e1e4}, !- Source Object
  3,                                      !- Outlet Port
  {043993d4-8cf5-4138-a924-913dc6c74dc3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {26e558de-6bfc-4fd3-b24d-1fcec9237642}, !- Handle
  5 Zone VAV Clg Coil Controller,         !- Name
  {e5d9105a-afbf-4da6-a0f7-a5e540acf6ea}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {7101de83-0c78-4e5f-970d-726f4149ad41}, !- Handle
  5 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a606ce32-0b3d-4de4-8485-0e5beed275bb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9285b8ff-a8a7-4f87-83c2-6895e7f19e35}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9285b8ff-a8a7-4f87-83c2-6895e7f19e35}, !- Handle
  5 Zone VAV Vent Controller,             !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {246fe090-03d7-492b-80c2-4a924693c978}, !- Handle
  5 Zone VAV OA System,                   !- Name
  {7101de83-0c78-4e5f-970d-726f4149ad41}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {51e02075-9185-4c3a-a9aa-cd7013aaa2fd}, !- Mixed Air Node Name
  {fe33643f-a3c5-46d6-9fbb-7e0ff6537dd2}, !- Outdoor Air Stream Node Name
  {5b46aede-5652-49cd-a1cd-cc7f88098925}, !- Relief Air Stream Node Name
  {2cf4dd98-04d5-40e1-a4cd-80b3dae17e8a}; !- Return Air Stream Node Name

OS:Node,
  {91702bfe-c428-4945-834f-a939d23cf053}, !- Handle
  5 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {5d0fdbb4-57dd-4dc8-8ef5-7a4c2fa68a8e}; !- Outlet Port

OS:Node,
  {752325a1-bcd4-4add-bcdc-a35eab05c5d6}, !- Handle
  5 Zone VAV Relief Air Node,             !- Name
  {231ec2b5-8224-4596-9344-970ae73c0731}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {9ce26fc9-c670-4311-bfca-d640d02b0b89}, !- Handle
  5 Zone VAV Mixed Air Node,              !- Name
  {51e02075-9185-4c3a-a9aa-cd7013aaa2fd}, !- Inlet Port
  {4313c401-debd-47fb-b9ec-0a8cd2e3a9fc}; !- Outlet Port

OS:Connection,
  {2cf4dd98-04d5-40e1-a4cd-80b3dae17e8a}, !- Handle
  {822b9817-8eb7-4660-b50c-cee210ddddaf}, !- Name
  {1c6f5e9b-7272-4ddb-9be2-2ab48d91b040}, !- Source Object
  3,                                      !- Outlet Port
  {246fe090-03d7-492b-80c2-4a924693c978}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {51e02075-9185-4c3a-a9aa-cd7013aaa2fd}, !- Handle
  {d94d03a8-9acc-47cc-8d05-3a68da050103}, !- Name
  {246fe090-03d7-492b-80c2-4a924693c978}, !- Source Object
  5,                                      !- Outlet Port
  {9ce26fc9-c670-4311-bfca-d640d02b0b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4313c401-debd-47fb-b9ec-0a8cd2e3a9fc}, !- Handle
  {0d194a47-bc06-4b55-810c-df518217c896}, !- Name
  {9ce26fc9-c670-4311-bfca-d640d02b0b89}, !- Source Object
  3,                                      !- Outlet Port
  {e5d9105a-afbf-4da6-a0f7-a5e540acf6ea}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7f32fa49-7e82-447a-b0b2-0ecbe81d9cae}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c41c5519-1850-45f0-bb25-b18580119027}, !- Control Zone or Zone List Name
  {32d4abc3-672a-4cf3-9712-69e57c7197d9}, !- Cooling Control Zone or Zone List Name
  {440526e7-6a7a-4c8c-838a-44e692a905c4}, !- Heating Control Zone or Zone List Name
  {7fe578df-ff76-47ee-9547-15133a882816}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c41c5519-1850-45f0-bb25-b18580119027}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {32d4abc3-672a-4cf3-9712-69e57c7197d9}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {440526e7-6a7a-4c8c-838a-44e692a905c4}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7fe578df-ff76-47ee-9547-15133a882816}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {40fa257a-f3e9-4722-a408-9b36af810f84}, !- Handle
  storey-1-zone-2 Reheat Coil,            !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {611556f5-71f9-415a-93e3-6c1f15e75fa9}, !- Water Inlet Node Name
  {c83632a2-72fc-45de-a4ca-35ae50ce8faf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {96a0351e-42f0-403e-9868-9c670902d3a2}, !- Handle
  storey-1-zone-2 Reheat Coil Inlet Water Node, !- Name
  {8ec256cc-720a-4f95-ae11-2cd8cb1d4e40}, !- Inlet Port
  {611556f5-71f9-415a-93e3-6c1f15e75fa9}; !- Outlet Port

OS:Connection,
  {8ec256cc-720a-4f95-ae11-2cd8cb1d4e40}, !- Handle
  {19e895d6-96cb-45f2-88e3-c62f47b25996}, !- Name
  {f7e246c9-92c3-4dcb-91a0-ed43daa906cf}, !- Source Object
  5,                                      !- Outlet Port
  {96a0351e-42f0-403e-9868-9c670902d3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6971708c-f873-49ab-aa29-17985fc0f581}, !- Handle
  storey-1-zone-2 Reheat Coil Outlet Water Node, !- Name
  {c83632a2-72fc-45de-a4ca-35ae50ce8faf}, !- Inlet Port
  {d024040b-d223-4552-a3a7-bf19fdb45fd1}; !- Outlet Port

OS:Connection,
  {611556f5-71f9-415a-93e3-6c1f15e75fa9}, !- Handle
  {ad2c83b0-d324-44db-b60d-48137f621f47}, !- Name
  {96a0351e-42f0-403e-9868-9c670902d3a2}, !- Source Object
  3,                                      !- Outlet Port
  {40fa257a-f3e9-4722-a408-9b36af810f84}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c83632a2-72fc-45de-a4ca-35ae50ce8faf}, !- Handle
  {6d917063-fe9f-4792-a23d-03ff9763692d}, !- Name
  {40fa257a-f3e9-4722-a408-9b36af810f84}, !- Source Object
  6,                                      !- Outlet Port
  {6971708c-f873-49ab-aa29-17985fc0f581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d024040b-d223-4552-a3a7-bf19fdb45fd1}, !- Handle
  {5c85554a-4c19-4fed-ba3e-0a3e4391ad26}, !- Name
  {6971708c-f873-49ab-aa29-17985fc0f581}, !- Source Object
  3,                                      !- Outlet Port
  {7b6a01b8-9f10-4151-8dd5-90b82894683c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ec081950-a266-4e34-842b-b57b11717c10}, !- Handle
  storey-1-zone-2 Reheat Coil Controller, !- Name
  {40fa257a-f3e9-4722-a408-9b36af810f84}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0fdf30a4-31d6-4475-bb92-8f8695e348a7}, !- Handle
  storey-1-zone-2 VAV Terminal,           !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  {c3d04a4c-799d-488c-b64d-c875fe4a48a4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {40fa257a-f3e9-4722-a408-9b36af810f84}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4dfddb4e-2ef1-488a-a403-3bed9c6019c6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {14eac494-f98f-4a28-bfa9-448fbe529071}, !- Handle
  storey-1-zone-2 Return Air Node,        !- Name
  {fe0fc265-8fb3-4578-a06b-43fb7530b41e}, !- Inlet Port
  {2b25d302-de3d-4a58-99f3-58b526820890}; !- Outlet Port

OS:Connection,
  {df6977c2-6f59-4372-b339-ebecc1a93ac3}, !- Handle
  {9fc55ef4-d891-4749-bba4-1aba1ca275e8}, !- Name
  {c0751852-85b0-44d8-a926-e88ed80b35a4}, !- Source Object
  3,                                      !- Outlet Port
  {98473635-c29a-4c24-b12f-a8eadce58ad9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe0fc265-8fb3-4578-a06b-43fb7530b41e}, !- Handle
  {8cb00017-f536-4bd6-8def-3f3d882dd0cf}, !- Name
  {6263cbdc-b66d-481d-ad41-157825cd4fcc}, !- Source Object
  3,                                      !- Outlet Port
  {14eac494-f98f-4a28-bfa9-448fbe529071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b25d302-de3d-4a58-99f3-58b526820890}, !- Handle
  {f53e05c5-1b2b-4080-baa5-200e1cbda3da}, !- Name
  {14eac494-f98f-4a28-bfa9-448fbe529071}, !- Source Object
  3,                                      !- Outlet Port
  {72c8b754-4394-418b-89b0-02eed8b07899}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0fac46d-2668-448c-8561-29a3856269ff}, !- Handle
  storey-1-zone-2 VAV Terminal Inlet Air Node, !- Name
  {e6ff5a4d-ca60-45ed-9b27-0fd0b537aae6}, !- Inlet Port
  {c3d04a4c-799d-488c-b64d-c875fe4a48a4}; !- Outlet Port

OS:Connection,
  {e6ff5a4d-ca60-45ed-9b27-0fd0b537aae6}, !- Handle
  {0b4d5539-3cab-4003-b5c7-024edbe4033e}, !- Name
  {e9e972fd-b0b7-40bf-8587-87e270aedaf4}, !- Source Object
  3,                                      !- Outlet Port
  {c0fac46d-2668-448c-8561-29a3856269ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d04a4c-799d-488c-b64d-c875fe4a48a4}, !- Handle
  {706c897c-736b-4a2b-9c24-f72355ed4a23}, !- Name
  {c0fac46d-2668-448c-8561-29a3856269ff}, !- Source Object
  3,                                      !- Outlet Port
  {0fdf30a4-31d6-4475-bb92-8f8695e348a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4dfddb4e-2ef1-488a-a403-3bed9c6019c6}, !- Handle
  {b66123c7-379e-48cd-97b5-f801f141671a}, !- Name
  {0fdf30a4-31d6-4475-bb92-8f8695e348a7}, !- Source Object
  12,                                     !- Outlet Port
  {c0751852-85b0-44d8-a926-e88ed80b35a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bb4e4f9f-9a57-4532-a6b4-b6380e638018}, !- Handle
  storey-1-zone-3 Reheat Coil,            !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ce89b98e-46e7-418a-b2ca-4289ad944a0e}, !- Water Inlet Node Name
  {940f9bf8-430a-4304-b950-2b9758606bba}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e6423228-575b-4362-bd4a-dce7f83dcb17}, !- Handle
  storey-1-zone-3 Reheat Coil Inlet Water Node, !- Name
  {dd9cf41c-b3cb-4bcb-936c-c910bdb39214}, !- Inlet Port
  {ce89b98e-46e7-418a-b2ca-4289ad944a0e}; !- Outlet Port

OS:Connection,
  {dd9cf41c-b3cb-4bcb-936c-c910bdb39214}, !- Handle
  {8841197f-e8ae-4124-95aa-4315a98db4c3}, !- Name
  {f7e246c9-92c3-4dcb-91a0-ed43daa906cf}, !- Source Object
  6,                                      !- Outlet Port
  {e6423228-575b-4362-bd4a-dce7f83dcb17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07d647ba-813b-46de-90b9-ce9cf76016e2}, !- Handle
  storey-1-zone-3 Reheat Coil Outlet Water Node, !- Name
  {940f9bf8-430a-4304-b950-2b9758606bba}, !- Inlet Port
  {9b41b7ee-03b2-4d1c-bff9-e0e4035dc67a}; !- Outlet Port

OS:Connection,
  {ce89b98e-46e7-418a-b2ca-4289ad944a0e}, !- Handle
  {b8941bbb-03ca-4666-9d2b-ca989983e889}, !- Name
  {e6423228-575b-4362-bd4a-dce7f83dcb17}, !- Source Object
  3,                                      !- Outlet Port
  {bb4e4f9f-9a57-4532-a6b4-b6380e638018}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {940f9bf8-430a-4304-b950-2b9758606bba}, !- Handle
  {d2254051-4ff1-4573-aaad-7ace5fa9408a}, !- Name
  {bb4e4f9f-9a57-4532-a6b4-b6380e638018}, !- Source Object
  6,                                      !- Outlet Port
  {07d647ba-813b-46de-90b9-ce9cf76016e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b41b7ee-03b2-4d1c-bff9-e0e4035dc67a}, !- Handle
  {58868162-c6cc-4a70-99a2-32ab13e8cfb7}, !- Name
  {07d647ba-813b-46de-90b9-ce9cf76016e2}, !- Source Object
  3,                                      !- Outlet Port
  {7b6a01b8-9f10-4151-8dd5-90b82894683c}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {309f777e-6da1-4b66-bf93-e347f1229109}, !- Handle
  storey-1-zone-3 Reheat Coil Controller, !- Name
  {bb4e4f9f-9a57-4532-a6b4-b6380e638018}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e6b10de8-923a-47ea-89b1-fe704f5c48cb}, !- Handle
  storey-1-zone-3 VAV Terminal,           !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  {e39de0bc-93c4-48d1-9f81-9d64d7cb9132}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bb4e4f9f-9a57-4532-a6b4-b6380e638018}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {383c31d9-8b0a-49d4-9363-33485dcdb876}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5a729c7c-cf9e-4738-92eb-5c8d98347b60}, !- Handle
  storey-1-zone-3 VAV Terminal Outlet Air Node, !- Name
  {383c31d9-8b0a-49d4-9363-33485dcdb876}, !- Inlet Port
  {f6f27912-a1d5-4d1b-bec5-b9cf182fa3c4}; !- Outlet Port

OS:Node,
  {0c250359-e567-41f1-8342-c21004836897}, !- Handle
  storey-1-zone-3 Return Air Node,        !- Name
  {22cfa117-2fa3-4a7f-a56c-096bdc59ba11}, !- Inlet Port
  {bfeae012-9ca4-4d22-9ea8-8b31e9c5cc7a}; !- Outlet Port

OS:Connection,
  {f6f27912-a1d5-4d1b-bec5-b9cf182fa3c4}, !- Handle
  {2c5860be-aa8e-4304-bd6b-1b9443d163e2}, !- Name
  {5a729c7c-cf9e-4738-92eb-5c8d98347b60}, !- Source Object
  3,                                      !- Outlet Port
  {3fd593e4-3380-4bc3-b10c-6d1604bc7b0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22cfa117-2fa3-4a7f-a56c-096bdc59ba11}, !- Handle
  {a6eedf73-93f8-4d20-a75b-e83321a78be3}, !- Name
  {df12c0bb-a7c8-4ce0-ac71-ca0426498cd1}, !- Source Object
  3,                                      !- Outlet Port
  {0c250359-e567-41f1-8342-c21004836897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfeae012-9ca4-4d22-9ea8-8b31e9c5cc7a}, !- Handle
  {cf579628-1f16-4012-af72-8e1d0ae79086}, !- Name
  {0c250359-e567-41f1-8342-c21004836897}, !- Source Object
  3,                                      !- Outlet Port
  {72c8b754-4394-418b-89b0-02eed8b07899}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ed74a428-b077-45b5-823f-87a871b7d7c0}, !- Handle
  storey-1-zone-3 VAV Terminal Inlet Air Node, !- Name
  {0ae6413f-c9dd-45fb-b65a-e2278893ed14}, !- Inlet Port
  {e39de0bc-93c4-48d1-9f81-9d64d7cb9132}; !- Outlet Port

OS:Connection,
  {0ae6413f-c9dd-45fb-b65a-e2278893ed14}, !- Handle
  {16fc9993-8a77-4bc4-83bf-728cab282489}, !- Name
  {e9e972fd-b0b7-40bf-8587-87e270aedaf4}, !- Source Object
  4,                                      !- Outlet Port
  {ed74a428-b077-45b5-823f-87a871b7d7c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e39de0bc-93c4-48d1-9f81-9d64d7cb9132}, !- Handle
  {38b3bcdf-6744-4347-99df-e3cd78401b74}, !- Name
  {ed74a428-b077-45b5-823f-87a871b7d7c0}, !- Source Object
  3,                                      !- Outlet Port
  {e6b10de8-923a-47ea-89b1-fe704f5c48cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {383c31d9-8b0a-49d4-9363-33485dcdb876}, !- Handle
  {d5c0bd1a-df23-477e-9d45-6342bc19e426}, !- Name
  {e6b10de8-923a-47ea-89b1-fe704f5c48cb}, !- Source Object
  12,                                     !- Outlet Port
  {5a729c7c-cf9e-4738-92eb-5c8d98347b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0a273fdb-4173-4155-8b36-c0472879085f}, !- Handle
  storey-1-zone-5 Reheat Coil,            !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f743ddca-9778-4a85-b5c5-d1759f64ae57}, !- Water Inlet Node Name
  {c325adda-de66-4e4b-b13d-5f5589da780d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3b2375d8-eff1-46af-a4fa-87afc0a93e9d}, !- Handle
  storey-1-zone-5 Reheat Coil Inlet Water Node, !- Name
  {219b4d6d-ccc0-4107-8693-c85da46f856d}, !- Inlet Port
  {f743ddca-9778-4a85-b5c5-d1759f64ae57}; !- Outlet Port

OS:Connection,
  {219b4d6d-ccc0-4107-8693-c85da46f856d}, !- Handle
  {af84ac1c-d582-4626-8c42-94b47d94ec17}, !- Name
  {f7e246c9-92c3-4dcb-91a0-ed43daa906cf}, !- Source Object
  7,                                      !- Outlet Port
  {3b2375d8-eff1-46af-a4fa-87afc0a93e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4eac9b7-d570-47b7-8907-618ab83356fd}, !- Handle
  storey-1-zone-5 Reheat Coil Outlet Water Node, !- Name
  {c325adda-de66-4e4b-b13d-5f5589da780d}, !- Inlet Port
  {bb669ee9-4b21-417d-8f56-6b2fda943cc1}; !- Outlet Port

OS:Connection,
  {f743ddca-9778-4a85-b5c5-d1759f64ae57}, !- Handle
  {fbb92383-da59-4168-9f4d-eb219dbd698b}, !- Name
  {3b2375d8-eff1-46af-a4fa-87afc0a93e9d}, !- Source Object
  3,                                      !- Outlet Port
  {0a273fdb-4173-4155-8b36-c0472879085f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c325adda-de66-4e4b-b13d-5f5589da780d}, !- Handle
  {14d3bfd6-da2a-4f8b-99db-727ddc278121}, !- Name
  {0a273fdb-4173-4155-8b36-c0472879085f}, !- Source Object
  6,                                      !- Outlet Port
  {c4eac9b7-d570-47b7-8907-618ab83356fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb669ee9-4b21-417d-8f56-6b2fda943cc1}, !- Handle
  {38929e4c-068f-4fbb-9510-585d69d24116}, !- Name
  {c4eac9b7-d570-47b7-8907-618ab83356fd}, !- Source Object
  3,                                      !- Outlet Port
  {7b6a01b8-9f10-4151-8dd5-90b82894683c}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1313a11a-37a7-42a9-8e2a-b51ac09c9579}, !- Handle
  storey-1-zone-5 Reheat Coil Controller, !- Name
  {0a273fdb-4173-4155-8b36-c0472879085f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7a352ef8-dd51-4c93-8b4f-ad207d38c840}, !- Handle
  storey-1-zone-5 VAV Terminal,           !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  {d25c5518-072d-4596-8405-65213cbf87ee}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0a273fdb-4173-4155-8b36-c0472879085f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b4434dc6-47c7-4643-b6f6-3e4effe6ebdd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {62b78a51-d596-40cd-b227-99c91b5358f4}, !- Handle
  storey-1-zone-5 VAV Terminal Outlet Air Node, !- Name
  {b4434dc6-47c7-4643-b6f6-3e4effe6ebdd}, !- Inlet Port
  {602859e8-6087-4e8b-b07f-738cbc8576f3}; !- Outlet Port

OS:Node,
  {400b55ce-1f82-43e2-8df3-c4252249e276}, !- Handle
  storey-1-zone-5 Return Air Node,        !- Name
  {384d365e-a2d2-4633-8535-75c8b401e06b}, !- Inlet Port
  {54d08982-77fd-402e-ba66-ffd6f2c4a4ea}; !- Outlet Port

OS:Connection,
  {602859e8-6087-4e8b-b07f-738cbc8576f3}, !- Handle
  {449f74df-2588-4a08-ab12-2a918cb0153b}, !- Name
  {62b78a51-d596-40cd-b227-99c91b5358f4}, !- Source Object
  3,                                      !- Outlet Port
  {64e19129-dbc2-4550-9a88-0417fd7f42ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {384d365e-a2d2-4633-8535-75c8b401e06b}, !- Handle
  {5063c1f0-7a43-45d0-8746-6cf71a742f78}, !- Name
  {e50845de-8633-412b-a0f9-c2c2efb97525}, !- Source Object
  3,                                      !- Outlet Port
  {400b55ce-1f82-43e2-8df3-c4252249e276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54d08982-77fd-402e-ba66-ffd6f2c4a4ea}, !- Handle
  {64b0ab20-aa00-4baa-a4c9-9c6cca2b1d5f}, !- Name
  {400b55ce-1f82-43e2-8df3-c4252249e276}, !- Source Object
  3,                                      !- Outlet Port
  {72c8b754-4394-418b-89b0-02eed8b07899}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cbbf09a7-b25a-436a-b599-1c2824c80f05}, !- Handle
  storey-1-zone-5 VAV Terminal Inlet Air Node, !- Name
  {b9aff6e7-edc7-421c-b730-091becb4962e}, !- Inlet Port
  {d25c5518-072d-4596-8405-65213cbf87ee}; !- Outlet Port

OS:Connection,
  {b9aff6e7-edc7-421c-b730-091becb4962e}, !- Handle
  {53bfefb5-eadc-4674-98c6-3374046e2676}, !- Name
  {e9e972fd-b0b7-40bf-8587-87e270aedaf4}, !- Source Object
  5,                                      !- Outlet Port
  {cbbf09a7-b25a-436a-b599-1c2824c80f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d25c5518-072d-4596-8405-65213cbf87ee}, !- Handle
  {23af4db7-6b55-41a8-9a29-b4657704892a}, !- Name
  {cbbf09a7-b25a-436a-b599-1c2824c80f05}, !- Source Object
  3,                                      !- Outlet Port
  {7a352ef8-dd51-4c93-8b4f-ad207d38c840}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4434dc6-47c7-4643-b6f6-3e4effe6ebdd}, !- Handle
  {d13f5b73-ce7c-4c45-919a-9ff6a2aecee5}, !- Name
  {7a352ef8-dd51-4c93-8b4f-ad207d38c840}, !- Source Object
  12,                                     !- Outlet Port
  {62b78a51-d596-40cd-b227-99c91b5358f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c034ba5f-9074-432d-902f-1c7984a94982}, !- Handle
  storey-1-zone-1 Reheat Coil,            !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2bbda965-fbbe-4933-8545-dd9925b77f40}, !- Water Inlet Node Name
  {1e187a02-6bf4-4a28-9688-4d850c2666e9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6700d15a-ea29-471f-9be5-05077e183a21}, !- Handle
  storey-1-zone-1 Reheat Coil Inlet Water Node, !- Name
  {d37abdd1-11b6-4759-883c-2e1eabff2748}, !- Inlet Port
  {2bbda965-fbbe-4933-8545-dd9925b77f40}; !- Outlet Port

OS:Connection,
  {d37abdd1-11b6-4759-883c-2e1eabff2748}, !- Handle
  {d1103f12-93c8-4cb3-b1d7-430327358249}, !- Name
  {f7e246c9-92c3-4dcb-91a0-ed43daa906cf}, !- Source Object
  8,                                      !- Outlet Port
  {6700d15a-ea29-471f-9be5-05077e183a21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc97fa4d-0073-408d-b517-d881a65ff0b3}, !- Handle
  storey-1-zone-1 Reheat Coil Outlet Water Node, !- Name
  {1e187a02-6bf4-4a28-9688-4d850c2666e9}, !- Inlet Port
  {4d1c8764-eb48-449a-b010-780f7d619524}; !- Outlet Port

OS:Connection,
  {2bbda965-fbbe-4933-8545-dd9925b77f40}, !- Handle
  {c4a00467-cefe-40d3-a120-2a0a5fa7bddf}, !- Name
  {6700d15a-ea29-471f-9be5-05077e183a21}, !- Source Object
  3,                                      !- Outlet Port
  {c034ba5f-9074-432d-902f-1c7984a94982}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1e187a02-6bf4-4a28-9688-4d850c2666e9}, !- Handle
  {e9313f55-c499-44db-83ca-3b4415ae1ef2}, !- Name
  {c034ba5f-9074-432d-902f-1c7984a94982}, !- Source Object
  6,                                      !- Outlet Port
  {dc97fa4d-0073-408d-b517-d881a65ff0b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d1c8764-eb48-449a-b010-780f7d619524}, !- Handle
  {2d8beed7-1e3a-483a-9ba5-fc4bf94221f5}, !- Name
  {dc97fa4d-0073-408d-b517-d881a65ff0b3}, !- Source Object
  3,                                      !- Outlet Port
  {7b6a01b8-9f10-4151-8dd5-90b82894683c}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {838b6db6-738d-46d4-bf61-734afd291d93}, !- Handle
  storey-1-zone-1 Reheat Coil Controller, !- Name
  {c034ba5f-9074-432d-902f-1c7984a94982}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {133a12e5-4e8f-4cc6-9ad7-457a96ae1c00}, !- Handle
  storey-1-zone-1 VAV Terminal,           !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  {bacab930-e721-4543-9457-8e241126f8b1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c034ba5f-9074-432d-902f-1c7984a94982}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dbc8294d-51da-43db-a8a8-db08fbbea110}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {18e5eca9-5221-40cc-8ee5-1d0909654212}, !- Handle
  storey-1-zone-1 VAV Terminal Outlet Air Node, !- Name
  {dbc8294d-51da-43db-a8a8-db08fbbea110}, !- Inlet Port
  {81ed38b3-3a71-4d62-b8cd-80e3f6505042}; !- Outlet Port

OS:Node,
  {2391a692-a2f0-41ef-b7c7-55f80dfab929}, !- Handle
  storey-1-zone-1 Return Air Node,        !- Name
  {bb9478b5-a2e1-46ec-8a4c-d719b89c0acd}, !- Inlet Port
  {640a7d09-c345-4bdb-b472-88765c5a029b}; !- Outlet Port

OS:Connection,
  {81ed38b3-3a71-4d62-b8cd-80e3f6505042}, !- Handle
  {d82be493-fa18-4a50-8792-42d51a6409df}, !- Name
  {18e5eca9-5221-40cc-8ee5-1d0909654212}, !- Source Object
  3,                                      !- Outlet Port
  {dd0beca5-d1d5-424e-be98-8551cbe66ef4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb9478b5-a2e1-46ec-8a4c-d719b89c0acd}, !- Handle
  {9351ce7e-fe2a-4f18-b537-25357cc6e5cd}, !- Name
  {1953bebd-b9df-4aef-b1aa-519acb63dd19}, !- Source Object
  3,                                      !- Outlet Port
  {2391a692-a2f0-41ef-b7c7-55f80dfab929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {640a7d09-c345-4bdb-b472-88765c5a029b}, !- Handle
  {213f295e-5851-4694-9668-8687eadcdb18}, !- Name
  {2391a692-a2f0-41ef-b7c7-55f80dfab929}, !- Source Object
  3,                                      !- Outlet Port
  {72c8b754-4394-418b-89b0-02eed8b07899}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {578fb0e8-e307-4b7f-b6f8-6acd1b08c99d}, !- Handle
  storey-1-zone-1 VAV Terminal Inlet Air Node, !- Name
  {44c4dab9-c465-4623-9ca1-c5a13607d2ff}, !- Inlet Port
  {bacab930-e721-4543-9457-8e241126f8b1}; !- Outlet Port

OS:Connection,
  {44c4dab9-c465-4623-9ca1-c5a13607d2ff}, !- Handle
  {0e9d4d0e-ae31-42dd-811e-4c9d9d8dae4f}, !- Name
  {e9e972fd-b0b7-40bf-8587-87e270aedaf4}, !- Source Object
  6,                                      !- Outlet Port
  {578fb0e8-e307-4b7f-b6f8-6acd1b08c99d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bacab930-e721-4543-9457-8e241126f8b1}, !- Handle
  {ff268d88-ac7d-4a70-bd67-a28e35dc1d9f}, !- Name
  {578fb0e8-e307-4b7f-b6f8-6acd1b08c99d}, !- Source Object
  3,                                      !- Outlet Port
  {133a12e5-4e8f-4cc6-9ad7-457a96ae1c00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbc8294d-51da-43db-a8a8-db08fbbea110}, !- Handle
  {60cc4286-6e8a-4209-a3df-ee3d0e4353f1}, !- Name
  {133a12e5-4e8f-4cc6-9ad7-457a96ae1c00}, !- Source Object
  12,                                     !- Outlet Port
  {18e5eca9-5221-40cc-8ee5-1d0909654212}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {928a0be4-b8dc-4412-8337-9fd61c96ea03}, !- Handle
  storey-1-zone-4 Reheat Coil,            !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {63167626-6c71-47ca-89f7-81dc40f51cd6}, !- Water Inlet Node Name
  {e6825dfe-88a0-43d1-b29f-0145047ea85d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {31b3440b-0245-4273-a3ff-8c8a5644c409}, !- Handle
  storey-1-zone-4 Reheat Coil Inlet Water Node, !- Name
  {46f76e5c-648d-46b0-965e-fbe856e42f14}, !- Inlet Port
  {63167626-6c71-47ca-89f7-81dc40f51cd6}; !- Outlet Port

OS:Connection,
  {46f76e5c-648d-46b0-965e-fbe856e42f14}, !- Handle
  {8752a5da-61bd-4248-a1d1-628f2997b71a}, !- Name
  {f7e246c9-92c3-4dcb-91a0-ed43daa906cf}, !- Source Object
  9,                                      !- Outlet Port
  {31b3440b-0245-4273-a3ff-8c8a5644c409}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb3aa50c-4280-45d3-ba77-ba9b2361abca}, !- Handle
  storey-1-zone-4 Reheat Coil Outlet Water Node, !- Name
  {e6825dfe-88a0-43d1-b29f-0145047ea85d}, !- Inlet Port
  {1f8b4816-a33b-444f-9b37-8a3621973fd4}; !- Outlet Port

OS:Connection,
  {63167626-6c71-47ca-89f7-81dc40f51cd6}, !- Handle
  {ce744a4b-9639-49c6-b21d-01bfa4692c02}, !- Name
  {31b3440b-0245-4273-a3ff-8c8a5644c409}, !- Source Object
  3,                                      !- Outlet Port
  {928a0be4-b8dc-4412-8337-9fd61c96ea03}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e6825dfe-88a0-43d1-b29f-0145047ea85d}, !- Handle
  {a9344ba5-3873-4c2c-aec6-cdb5d5740419}, !- Name
  {928a0be4-b8dc-4412-8337-9fd61c96ea03}, !- Source Object
  6,                                      !- Outlet Port
  {cb3aa50c-4280-45d3-ba77-ba9b2361abca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f8b4816-a33b-444f-9b37-8a3621973fd4}, !- Handle
  {28b6604a-ec86-4aea-94ea-808e72e5bc37}, !- Name
  {cb3aa50c-4280-45d3-ba77-ba9b2361abca}, !- Source Object
  3,                                      !- Outlet Port
  {7b6a01b8-9f10-4151-8dd5-90b82894683c}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f7d61d2e-24a0-4dc7-92e8-58455834753e}, !- Handle
  storey-1-zone-4 Reheat Coil Controller, !- Name
  {928a0be4-b8dc-4412-8337-9fd61c96ea03}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a6a7e675-c79a-419b-b19a-3bbdc606caec}, !- Handle
  storey-1-zone-4 VAV Terminal,           !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  {8fc45c29-2913-4eb4-9993-0b037a7436c8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {928a0be4-b8dc-4412-8337-9fd61c96ea03}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b77d47df-d26e-465f-9342-6b6e4d84e17c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d444c07c-f21b-4f03-8437-84823a1b9950}, !- Handle
  storey-1-zone-4 VAV Terminal Outlet Air Node, !- Name
  {b77d47df-d26e-465f-9342-6b6e4d84e17c}, !- Inlet Port
  {c5663478-bf95-4dd7-8a28-590a826cb465}; !- Outlet Port

OS:Node,
  {350bcddb-dc25-4404-8ff5-cc6ae2479295}, !- Handle
  storey-1-zone-4 Return Air Node,        !- Name
  {dc4ad494-37a8-4555-97e2-06b6ec0176b4}, !- Inlet Port
  {7cc60027-ab6e-4d50-becc-8e7ac0c74cc6}; !- Outlet Port

OS:Connection,
  {c5663478-bf95-4dd7-8a28-590a826cb465}, !- Handle
  {5ab8d62d-25a2-4cb8-8113-f614f9b0775b}, !- Name
  {d444c07c-f21b-4f03-8437-84823a1b9950}, !- Source Object
  3,                                      !- Outlet Port
  {4d12fdd7-bf70-4881-942b-54ca14aadb54}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc4ad494-37a8-4555-97e2-06b6ec0176b4}, !- Handle
  {a068ef63-a910-4248-8d9f-57137fc795ba}, !- Name
  {04900761-5c0f-4400-8e32-368b27847572}, !- Source Object
  3,                                      !- Outlet Port
  {350bcddb-dc25-4404-8ff5-cc6ae2479295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc60027-ab6e-4d50-becc-8e7ac0c74cc6}, !- Handle
  {e01aa382-92e1-4186-bff8-b658b6cc9274}, !- Name
  {350bcddb-dc25-4404-8ff5-cc6ae2479295}, !- Source Object
  3,                                      !- Outlet Port
  {72c8b754-4394-418b-89b0-02eed8b07899}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e100ed83-368f-4c2f-9341-138d0313b64a}, !- Handle
  storey-1-zone-4 VAV Terminal Inlet Air Node, !- Name
  {fbdbf8cf-e106-44e8-a01e-083ca28c0663}, !- Inlet Port
  {8fc45c29-2913-4eb4-9993-0b037a7436c8}; !- Outlet Port

OS:Connection,
  {fbdbf8cf-e106-44e8-a01e-083ca28c0663}, !- Handle
  {48497a56-d772-47b5-a39d-f160162e9dba}, !- Name
  {e9e972fd-b0b7-40bf-8587-87e270aedaf4}, !- Source Object
  7,                                      !- Outlet Port
  {e100ed83-368f-4c2f-9341-138d0313b64a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fc45c29-2913-4eb4-9993-0b037a7436c8}, !- Handle
  {c0d434a9-3330-4bba-a201-abfc15626f98}, !- Name
  {e100ed83-368f-4c2f-9341-138d0313b64a}, !- Source Object
  3,                                      !- Outlet Port
  {a6a7e675-c79a-419b-b19a-3bbdc606caec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b77d47df-d26e-465f-9342-6b6e4d84e17c}, !- Handle
  {29543672-deb8-43ae-8d5d-15106d6c2e6e}, !- Name
  {a6a7e675-c79a-419b-b19a-3bbdc606caec}, !- Source Object
  12,                                     !- Outlet Port
  {d444c07c-f21b-4f03-8437-84823a1b9950}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {71e88ae1-820f-48d4-b71f-ffda0671e12b}, !- Handle
  5 Zone VAV 1,                           !- Name
  ,                                       !- Controller List Name
  {1d8d2dd3-72a3-4df7-a0ea-198e2096e07e}, !- Availability Schedule
  {f4b37e32-762c-4f4b-a4b0-af6c9b971d5f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9b43b92d-d9e9-4c9d-919a-52d29ca5691b}, !- Supply Side Inlet Node Name
  {a44ce71a-5604-4b68-a738-cf983a41baae}, !- Demand Side Outlet Node Name
  {c458ab6a-ae49-4664-945c-6408ddc72f59}, !- Demand Side Inlet Node A
  {a93a7c16-8094-493b-bc67-4e9b9678c6e5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bb500d48-d842-45ed-8541-12623f6117b6}, !- Demand Mixer Name
  {f0a4a93d-608d-420e-b06b-4df26bc28bb9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {56c2d156-9521-42e2-b664-dbe0709ef485}, !- Handle
  5 Zone VAV 1 Supply Inlet Node,         !- Name
  {9b43b92d-d9e9-4c9d-919a-52d29ca5691b}, !- Inlet Port
  {4b9c5bff-c19a-4db5-a413-cf6576ef2b0c}; !- Outlet Port

OS:Node,
  {cdb1e29a-e577-499c-88ea-9fb4907d8f17}, !- Handle
  5 Zone VAV 1 Supply Outlet Node,        !- Name
  {21064dc6-427e-4947-be6b-c35d21729597}, !- Inlet Port
  {a93a7c16-8094-493b-bc67-4e9b9678c6e5}; !- Outlet Port

OS:Connection,
  {9b43b92d-d9e9-4c9d-919a-52d29ca5691b}, !- Handle
  {219321f2-ed21-4f6d-8bda-9e48e7e2ba4b}, !- Name
  {71e88ae1-820f-48d4-b71f-ffda0671e12b}, !- Source Object
  8,                                      !- Outlet Port
  {56c2d156-9521-42e2-b664-dbe0709ef485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a93a7c16-8094-493b-bc67-4e9b9678c6e5}, !- Handle
  {0f60dfd6-eb26-455b-a9fc-7e6c21db18a6}, !- Name
  {cdb1e29a-e577-499c-88ea-9fb4907d8f17}, !- Source Object
  3,                                      !- Outlet Port
  {71e88ae1-820f-48d4-b71f-ffda0671e12b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f516ebc6-c090-45d1-a7eb-c79f417a292b}, !- Handle
  5 Zone VAV 1 Demand Inlet Node,         !- Name
  {c458ab6a-ae49-4664-945c-6408ddc72f59}, !- Inlet Port
  {74a91152-64ff-4cf3-8dbe-f3f1a6088608}; !- Outlet Port

OS:Node,
  {13314b19-9c69-4ab9-a4f0-67e84ec0d28a}, !- Handle
  5 Zone VAV 1 Demand Outlet Node,        !- Name
  {93989a84-afd1-4e3a-91d1-f5eac7aca774}, !- Inlet Port
  {a44ce71a-5604-4b68-a738-cf983a41baae}; !- Outlet Port

OS:Node,
  {e7321aa5-ebdc-4edc-8ee6-bb862e324f24}, !- Handle
  storey-2-zone-10 VAV Terminal Outlet Air Node, !- Name
  {498d2690-6104-4a2b-9f92-360145c7bed6}, !- Inlet Port
  {addf4e6f-ab52-4dff-a234-a1fc30ec9f27}; !- Outlet Port

OS:Connection,
  {c458ab6a-ae49-4664-945c-6408ddc72f59}, !- Handle
  {841759f2-4d13-4107-89af-4964e114665b}, !- Name
  {71e88ae1-820f-48d4-b71f-ffda0671e12b}, !- Source Object
  10,                                     !- Outlet Port
  {f516ebc6-c090-45d1-a7eb-c79f417a292b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a44ce71a-5604-4b68-a738-cf983a41baae}, !- Handle
  {269e3867-ffb9-4ce7-b24c-aee0c47a35dc}, !- Name
  {13314b19-9c69-4ab9-a4f0-67e84ec0d28a}, !- Source Object
  3,                                      !- Outlet Port
  {71e88ae1-820f-48d4-b71f-ffda0671e12b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f0a4a93d-608d-420e-b06b-4df26bc28bb9}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {74a91152-64ff-4cf3-8dbe-f3f1a6088608}, !- Inlet Node Name
  {87dd2e90-4f4c-42f5-a932-a507634a7e5c}, !- Outlet Node Name 1
  {b1843b33-8898-4064-a4dc-62cfec162a2b}, !- Outlet Node Name 2
  {2b4b1368-1004-487c-b603-0dfb0fb8ccd4}, !- Outlet Node Name 3
  {516928bd-e581-49c0-89fb-9b35ac519102}, !- Outlet Node Name 4
  {df98fcf4-47cb-43b1-99c2-388fe1bad51e}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {bb500d48-d842-45ed-8541-12623f6117b6}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {93989a84-afd1-4e3a-91d1-f5eac7aca774}, !- Outlet Node Name
  {1884c62d-18b6-41d5-8729-6f0206e1f5b7}, !- Inlet Node Name 1
  {49b3b9b7-1866-4ff6-a47e-cab4a48843cc}, !- Inlet Node Name 2
  {953fd887-c9e9-4499-9bcd-ebd7133e45d1}, !- Inlet Node Name 3
  {bf8c7978-7d6c-459e-9873-dee7674ab7fb}, !- Inlet Node Name 4
  {f1efbf83-9695-4d57-a83c-346627fbccc8}; !- Inlet Node Name 5

OS:Connection,
  {74a91152-64ff-4cf3-8dbe-f3f1a6088608}, !- Handle
  {1d15b971-f47b-499d-84e1-4ae14e98ad86}, !- Name
  {f516ebc6-c090-45d1-a7eb-c79f417a292b}, !- Source Object
  3,                                      !- Outlet Port
  {f0a4a93d-608d-420e-b06b-4df26bc28bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93989a84-afd1-4e3a-91d1-f5eac7aca774}, !- Handle
  {6f15aa0f-549d-4123-888d-64fd0fe1bc49}, !- Name
  {bb500d48-d842-45ed-8541-12623f6117b6}, !- Source Object
  2,                                      !- Outlet Port
  {13314b19-9c69-4ab9-a4f0-67e84ec0d28a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7b93ab05-f62b-4d9a-afdf-b3d52ffc88e2}, !- Handle
  {71e88ae1-820f-48d4-b71f-ffda0671e12b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f4b37e32-762c-4f4b-a4b0-af6c9b971d5f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {d9a08525-b013-4c79-af6a-95de015dc9a3}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {82c8af3f-3309-4f59-b007-6bb1064b34fa}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {1de5d787-87a4-4dec-95f6-46998be7bbe7}, !- Schedule Type Limits Name
  {bf28cece-f592-4409-a1ba-de6e13611fd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf28cece-f592-4409-a1ba-de6e13611fd1}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {1de5d787-87a4-4dec-95f6-46998be7bbe7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {b86d8cea-ebe9-46aa-ac67-b7cd306951e2}, !- Handle
  5 Zone VAV 1 Fan,                       !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {bb758d2a-b41d-4450-a5f9-1442c96110a1}, !- Air Inlet Node Name
  {21064dc6-427e-4947-be6b-c35d21729597}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {21064dc6-427e-4947-be6b-c35d21729597}, !- Handle
  {c67cb31f-bc73-42ed-8520-d61019790062}, !- Name
  {b86d8cea-ebe9-46aa-ac67-b7cd306951e2}, !- Source Object
  17,                                     !- Outlet Port
  {cdb1e29a-e577-499c-88ea-9fb4907d8f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4b902aa3-a305-4359-a6fb-e0873c7ccaf8}, !- Handle
  5 Zone VAV 1 Main Htg Coil,             !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e78bce92-2ba7-4d14-be85-d281912f0884}, !- Water Inlet Node Name
  {09c64dd0-fa3f-455c-b1f6-945cd48fc206}, !- Water Outlet Node Name
  {976edc0d-308f-411f-ba8d-e4a18f19830b}, !- Air Inlet Node Name
  {16459df4-53db-43d2-bfbe-c0e83163bcba}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {799d5cdc-836d-4631-b77d-a7e2609e9408}, !- Handle
  5 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {ea4f247d-3714-482b-9c13-6fdf4c026851}, !- Inlet Port
  {e78bce92-2ba7-4d14-be85-d281912f0884}; !- Outlet Port

OS:Connection,
  {ea4f247d-3714-482b-9c13-6fdf4c026851}, !- Handle
  {b3a5020b-6eba-4c48-bddd-beba2bd76153}, !- Name
  {f7e246c9-92c3-4dcb-91a0-ed43daa906cf}, !- Source Object
  10,                                     !- Outlet Port
  {799d5cdc-836d-4631-b77d-a7e2609e9408}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {095b9862-e2e4-49b6-b536-b8c018f37171}, !- Handle
  5 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {09c64dd0-fa3f-455c-b1f6-945cd48fc206}, !- Inlet Port
  {97f65e5e-efe7-46a8-96a6-c415e0368024}; !- Outlet Port

OS:Connection,
  {e78bce92-2ba7-4d14-be85-d281912f0884}, !- Handle
  {ac9b80db-ed2e-4f2f-84e5-5d52a731c747}, !- Name
  {799d5cdc-836d-4631-b77d-a7e2609e9408}, !- Source Object
  3,                                      !- Outlet Port
  {4b902aa3-a305-4359-a6fb-e0873c7ccaf8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {09c64dd0-fa3f-455c-b1f6-945cd48fc206}, !- Handle
  {7a2d9c8d-525a-496b-8c49-c838b509b03d}, !- Name
  {4b902aa3-a305-4359-a6fb-e0873c7ccaf8}, !- Source Object
  6,                                      !- Outlet Port
  {095b9862-e2e4-49b6-b536-b8c018f37171}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97f65e5e-efe7-46a8-96a6-c415e0368024}, !- Handle
  {ef12ad98-aa15-441a-ba68-ebb4b19d4e26}, !- Name
  {095b9862-e2e4-49b6-b536-b8c018f37171}, !- Source Object
  3,                                      !- Outlet Port
  {7b6a01b8-9f10-4151-8dd5-90b82894683c}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {38ec8a9c-ccbc-407a-bd74-fa8843daa646}, !- Handle
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {16459df4-53db-43d2-bfbe-c0e83163bcba}, !- Inlet Port
  {bb758d2a-b41d-4450-a5f9-1442c96110a1}; !- Outlet Port

OS:Connection,
  {16459df4-53db-43d2-bfbe-c0e83163bcba}, !- Handle
  {0dba8cfc-b9df-48fe-90f2-bfc98544311e}, !- Name
  {4b902aa3-a305-4359-a6fb-e0873c7ccaf8}, !- Source Object
  8,                                      !- Outlet Port
  {38ec8a9c-ccbc-407a-bd74-fa8843daa646}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb758d2a-b41d-4450-a5f9-1442c96110a1}, !- Handle
  {dc895165-47b3-40fa-8d79-6e3ae6b98d38}, !- Name
  {38ec8a9c-ccbc-407a-bd74-fa8843daa646}, !- Source Object
  3,                                      !- Outlet Port
  {b86d8cea-ebe9-46aa-ac67-b7cd306951e2}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {45bd6d81-3d2d-4356-8eb2-ef352990d064}, !- Handle
  5 Zone VAV 1 Main Htg Coil Controller,  !- Name
  {4b902aa3-a305-4359-a6fb-e0873c7ccaf8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {07269434-cc8f-4be6-ac18-707c48a02d14}, !- Handle
  5 Zone VAV 1 Clg Coil,                  !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {abeabe20-60bf-482b-8cbc-89c69230ec69}, !- Water Inlet Node Name
  {c787248b-bdbb-4176-ae39-d7f35d23ee3a}, !- Water Outlet Node Name
  {529c994a-cf6d-46e8-b442-fbdac98a357a}, !- Air Inlet Node Name
  {54e1e51f-218f-42c2-84da-e1f847b18fc1}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {da9f746c-8b40-4396-9781-7b81b0e816cc}, !- Handle
  5 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {d38de137-5e29-4779-9429-4080f64cd208}, !- Inlet Port
  {abeabe20-60bf-482b-8cbc-89c69230ec69}; !- Outlet Port

OS:Connection,
  {d38de137-5e29-4779-9429-4080f64cd208}, !- Handle
  {6cac540b-0c85-4c32-a20b-ab760b2cc61e}, !- Name
  {2157fc22-8b4b-4aa4-bd34-1199b91ea1d9}, !- Source Object
  5,                                      !- Outlet Port
  {da9f746c-8b40-4396-9781-7b81b0e816cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1a12b5a-8410-44fc-b534-a48b0a2c51a5}, !- Handle
  5 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {c787248b-bdbb-4176-ae39-d7f35d23ee3a}, !- Inlet Port
  {a625a6e9-d84e-4023-93c4-dc876b71b54d}; !- Outlet Port

OS:Connection,
  {abeabe20-60bf-482b-8cbc-89c69230ec69}, !- Handle
  {efd96340-08b6-4731-a104-0167ff573b86}, !- Name
  {da9f746c-8b40-4396-9781-7b81b0e816cc}, !- Source Object
  3,                                      !- Outlet Port
  {07269434-cc8f-4be6-ac18-707c48a02d14}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c787248b-bdbb-4176-ae39-d7f35d23ee3a}, !- Handle
  {f2712b17-2721-498b-8d78-18577c2894e2}, !- Name
  {07269434-cc8f-4be6-ac18-707c48a02d14}, !- Source Object
  11,                                     !- Outlet Port
  {e1a12b5a-8410-44fc-b534-a48b0a2c51a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a625a6e9-d84e-4023-93c4-dc876b71b54d}, !- Handle
  {403f76c2-2afd-4213-8a12-9fdd350ebb21}, !- Name
  {e1a12b5a-8410-44fc-b534-a48b0a2c51a5}, !- Source Object
  3,                                      !- Outlet Port
  {0ba098cd-1e8f-4ff8-b98c-53feaf983111}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f2f0160d-b00f-4be2-a505-1661cca69ee8}, !- Handle
  5 Zone VAV 1 Clg Coil Outlet Air Node,  !- Name
  {54e1e51f-218f-42c2-84da-e1f847b18fc1}, !- Inlet Port
  {976edc0d-308f-411f-ba8d-e4a18f19830b}; !- Outlet Port

OS:Connection,
  {54e1e51f-218f-42c2-84da-e1f847b18fc1}, !- Handle
  {fafe8d3c-dea2-4db3-af01-9aa36f728f9c}, !- Name
  {07269434-cc8f-4be6-ac18-707c48a02d14}, !- Source Object
  13,                                     !- Outlet Port
  {f2f0160d-b00f-4be2-a505-1661cca69ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {976edc0d-308f-411f-ba8d-e4a18f19830b}, !- Handle
  {304d6ddf-761d-4a4c-8019-deb25433d12a}, !- Name
  {f2f0160d-b00f-4be2-a505-1661cca69ee8}, !- Source Object
  3,                                      !- Outlet Port
  {4b902aa3-a305-4359-a6fb-e0873c7ccaf8}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {00352245-ab1e-4455-a01c-f1b6885fbbbe}, !- Handle
  5 Zone VAV 1 Clg Coil Controller,       !- Name
  {07269434-cc8f-4be6-ac18-707c48a02d14}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {7336e44a-0bfc-44ae-a641-7998ac97fe46}, !- Handle
  5 Zone VAV 1 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1d8d2dd3-72a3-4df7-a0ea-198e2096e07e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2dbc16b4-1dd8-4183-93d1-de5ada8bd926}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2dbc16b4-1dd8-4183-93d1-de5ada8bd926}, !- Handle
  5 Zone VAV 1 Vent Controller,           !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3d4499df-083e-4322-90e4-51c2e18002d8}, !- Handle
  5 Zone VAV 1 OA System,                 !- Name
  {7336e44a-0bfc-44ae-a641-7998ac97fe46}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c1e4e577-6e45-432c-9c1a-725b2d922192}, !- Mixed Air Node Name
  {7be578fe-44b0-439f-bba4-b1bebcfd93e1}, !- Outdoor Air Stream Node Name
  {6e5b2c18-fad9-4230-b35c-a645a4b3d7b3}, !- Relief Air Stream Node Name
  {4b9c5bff-c19a-4db5-a413-cf6576ef2b0c}; !- Return Air Stream Node Name

OS:Node,
  {a6d7f121-a709-458f-80ac-aa2696c71ec2}, !- Handle
  5 Zone VAV 1 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {ea7f584f-dde2-4c86-b5fa-54c14c10e568}; !- Outlet Port

OS:Node,
  {8d40c8fc-b3eb-4a5b-ba90-b235c0dc1b45}, !- Handle
  5 Zone VAV 1 Relief Air Node,           !- Name
  {ccb31dce-bf3b-450c-b859-4cd4e2fb60d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {d7b314c8-1e1b-4dbf-af67-cbd939876018}, !- Handle
  5 Zone VAV 1 Mixed Air Node,            !- Name
  {c1e4e577-6e45-432c-9c1a-725b2d922192}, !- Inlet Port
  {529c994a-cf6d-46e8-b442-fbdac98a357a}; !- Outlet Port

OS:Connection,
  {4b9c5bff-c19a-4db5-a413-cf6576ef2b0c}, !- Handle
  {f599612d-2bd0-4aef-8419-c3d535240b98}, !- Name
  {56c2d156-9521-42e2-b664-dbe0709ef485}, !- Source Object
  3,                                      !- Outlet Port
  {3d4499df-083e-4322-90e4-51c2e18002d8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c1e4e577-6e45-432c-9c1a-725b2d922192}, !- Handle
  {6aa3fe8b-c560-4607-8b87-84049007d7d8}, !- Name
  {3d4499df-083e-4322-90e4-51c2e18002d8}, !- Source Object
  5,                                      !- Outlet Port
  {d7b314c8-1e1b-4dbf-af67-cbd939876018}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {529c994a-cf6d-46e8-b442-fbdac98a357a}, !- Handle
  {7b32719a-d7aa-4121-a0c1-5e4c3f9b2d4a}, !- Name
  {d7b314c8-1e1b-4dbf-af67-cbd939876018}, !- Source Object
  3,                                      !- Outlet Port
  {07269434-cc8f-4be6-ac18-707c48a02d14}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d9a08525-b013-4c79-af6a-95de015dc9a3}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {34dc8590-5545-486c-a1ef-22129b2c111e}, !- Control Zone or Zone List Name
  {702b3ef3-1a3b-4e80-81b1-bd1760c92619}, !- Cooling Control Zone or Zone List Name
  {83e0d889-2296-45e4-910e-e04b06d821b5}, !- Heating Control Zone or Zone List Name
  {ea22094b-18d8-4db5-90e6-437257c55103}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {34dc8590-5545-486c-a1ef-22129b2c111e}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {702b3ef3-1a3b-4e80-81b1-bd1760c92619}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {83e0d889-2296-45e4-910e-e04b06d821b5}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ea22094b-18d8-4db5-90e6-437257c55103}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {681c48aa-f27c-4ef5-a9e1-ca27eadb127d}, !- Handle
  storey-2-zone-10 Reheat Coil,           !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ff697d65-2549-4d4a-b556-ef4f70ef9b00}, !- Water Inlet Node Name
  {8060778f-0c83-4401-8486-a0aecc241ab1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0ed4655a-5f92-4206-9f33-085dd2e1d5e5}, !- Handle
  storey-2-zone-10 Reheat Coil Inlet Water Node, !- Name
  {7f255ed1-99d3-469f-ac33-e1c426526357}, !- Inlet Port
  {ff697d65-2549-4d4a-b556-ef4f70ef9b00}; !- Outlet Port

OS:Connection,
  {7f255ed1-99d3-469f-ac33-e1c426526357}, !- Handle
  {2b123997-c691-4444-86be-68fb88cfaf4a}, !- Name
  {f7e246c9-92c3-4dcb-91a0-ed43daa906cf}, !- Source Object
  11,                                     !- Outlet Port
  {0ed4655a-5f92-4206-9f33-085dd2e1d5e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fa8f248-b634-4699-b60f-bf87ebbdf3a9}, !- Handle
  storey-2-zone-10 Reheat Coil Outlet Water Node, !- Name
  {8060778f-0c83-4401-8486-a0aecc241ab1}, !- Inlet Port
  {3a27e32b-6ba7-44ee-94d4-aeb60b1a8d2e}; !- Outlet Port

OS:Connection,
  {ff697d65-2549-4d4a-b556-ef4f70ef9b00}, !- Handle
  {1539465e-fa31-41b0-a0aa-91d3d7dceac8}, !- Name
  {0ed4655a-5f92-4206-9f33-085dd2e1d5e5}, !- Source Object
  3,                                      !- Outlet Port
  {681c48aa-f27c-4ef5-a9e1-ca27eadb127d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8060778f-0c83-4401-8486-a0aecc241ab1}, !- Handle
  {8ff7b404-d7f7-46c6-96f2-6fad77f254f4}, !- Name
  {681c48aa-f27c-4ef5-a9e1-ca27eadb127d}, !- Source Object
  6,                                      !- Outlet Port
  {0fa8f248-b634-4699-b60f-bf87ebbdf3a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a27e32b-6ba7-44ee-94d4-aeb60b1a8d2e}, !- Handle
  {34a94004-5e0f-4052-9a8a-136bc10b3332}, !- Name
  {0fa8f248-b634-4699-b60f-bf87ebbdf3a9}, !- Source Object
  3,                                      !- Outlet Port
  {7b6a01b8-9f10-4151-8dd5-90b82894683c}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d3ae9f44-f02d-4525-8833-fdaf673b63d2}, !- Handle
  storey-2-zone-10 Reheat Coil Controller, !- Name
  {681c48aa-f27c-4ef5-a9e1-ca27eadb127d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {42f8f65f-b7bd-4306-aee9-bfd872d92dbc}, !- Handle
  storey-2-zone-10 VAV Terminal,          !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  {57cfc418-1003-4db3-a43e-f601fe816e58}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {681c48aa-f27c-4ef5-a9e1-ca27eadb127d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {498d2690-6104-4a2b-9f92-360145c7bed6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4a4c252f-7fa5-41b2-874d-813e095d7250}, !- Handle
  storey-2-zone-10 Return Air Node,       !- Name
  {c84c319f-b8ec-4d2c-baee-f2d2219f6db2}, !- Inlet Port
  {1884c62d-18b6-41d5-8729-6f0206e1f5b7}; !- Outlet Port

OS:Connection,
  {addf4e6f-ab52-4dff-a234-a1fc30ec9f27}, !- Handle
  {f37e6ab2-9106-4183-9301-e5bdfc1cea92}, !- Name
  {e7321aa5-ebdc-4edc-8ee6-bb862e324f24}, !- Source Object
  3,                                      !- Outlet Port
  {f598333e-0216-4ba2-a412-3908492e76eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c84c319f-b8ec-4d2c-baee-f2d2219f6db2}, !- Handle
  {45155048-0086-4a7e-8908-1ad4f88fd4d9}, !- Name
  {4a031ac6-50b5-4dd6-a1b9-6657987662b6}, !- Source Object
  3,                                      !- Outlet Port
  {4a4c252f-7fa5-41b2-874d-813e095d7250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1884c62d-18b6-41d5-8729-6f0206e1f5b7}, !- Handle
  {e80c1b37-88be-4209-aeb5-7cebca3dc3fd}, !- Name
  {4a4c252f-7fa5-41b2-874d-813e095d7250}, !- Source Object
  3,                                      !- Outlet Port
  {bb500d48-d842-45ed-8541-12623f6117b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4f9bc040-5756-4d9b-afc0-76b377d3cc37}, !- Handle
  storey-2-zone-10 VAV Terminal Inlet Air Node, !- Name
  {87dd2e90-4f4c-42f5-a932-a507634a7e5c}, !- Inlet Port
  {57cfc418-1003-4db3-a43e-f601fe816e58}; !- Outlet Port

OS:Connection,
  {87dd2e90-4f4c-42f5-a932-a507634a7e5c}, !- Handle
  {0d60509a-222d-435d-ab60-89e024ab0643}, !- Name
  {f0a4a93d-608d-420e-b06b-4df26bc28bb9}, !- Source Object
  3,                                      !- Outlet Port
  {4f9bc040-5756-4d9b-afc0-76b377d3cc37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57cfc418-1003-4db3-a43e-f601fe816e58}, !- Handle
  {ea53ef08-a124-475e-956c-8446bc3c034b}, !- Name
  {4f9bc040-5756-4d9b-afc0-76b377d3cc37}, !- Source Object
  3,                                      !- Outlet Port
  {42f8f65f-b7bd-4306-aee9-bfd872d92dbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {498d2690-6104-4a2b-9f92-360145c7bed6}, !- Handle
  {0e7b322d-525b-4760-9504-ac50e1ddd37f}, !- Name
  {42f8f65f-b7bd-4306-aee9-bfd872d92dbc}, !- Source Object
  12,                                     !- Outlet Port
  {e7321aa5-ebdc-4edc-8ee6-bb862e324f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {70790cc7-ab99-4a86-9537-41469cb5df41}, !- Handle
  storey-2-zone-8 Reheat Coil,            !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a19dc079-14cf-4455-a6a4-dd0e507acdb7}, !- Water Inlet Node Name
  {d13f8ebf-458f-4508-8597-be8fa7c6e575}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0186da10-67f5-4cc5-ab45-f2b498a94c08}, !- Handle
  storey-2-zone-8 Reheat Coil Inlet Water Node, !- Name
  {1ade1727-094c-4f58-b16d-b7544c643b1d}, !- Inlet Port
  {a19dc079-14cf-4455-a6a4-dd0e507acdb7}; !- Outlet Port

OS:Connection,
  {1ade1727-094c-4f58-b16d-b7544c643b1d}, !- Handle
  {789f2c79-711d-4f6e-a511-1810c85847aa}, !- Name
  {f7e246c9-92c3-4dcb-91a0-ed43daa906cf}, !- Source Object
  12,                                     !- Outlet Port
  {0186da10-67f5-4cc5-ab45-f2b498a94c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75faf794-fb39-47d5-9f18-d7cbe6f853ee}, !- Handle
  storey-2-zone-8 Reheat Coil Outlet Water Node, !- Name
  {d13f8ebf-458f-4508-8597-be8fa7c6e575}, !- Inlet Port
  {8e01e3cb-c673-42f3-aaef-5731c5947fbb}; !- Outlet Port

OS:Connection,
  {a19dc079-14cf-4455-a6a4-dd0e507acdb7}, !- Handle
  {422ca486-3361-4503-9b57-c7265d7e880c}, !- Name
  {0186da10-67f5-4cc5-ab45-f2b498a94c08}, !- Source Object
  3,                                      !- Outlet Port
  {70790cc7-ab99-4a86-9537-41469cb5df41}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d13f8ebf-458f-4508-8597-be8fa7c6e575}, !- Handle
  {057defd5-bfd4-4b31-9134-ded2f18703ba}, !- Name
  {70790cc7-ab99-4a86-9537-41469cb5df41}, !- Source Object
  6,                                      !- Outlet Port
  {75faf794-fb39-47d5-9f18-d7cbe6f853ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e01e3cb-c673-42f3-aaef-5731c5947fbb}, !- Handle
  {8686c80d-8c62-43df-8e52-a92fb1b628f4}, !- Name
  {75faf794-fb39-47d5-9f18-d7cbe6f853ee}, !- Source Object
  3,                                      !- Outlet Port
  {7b6a01b8-9f10-4151-8dd5-90b82894683c}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {58949702-6496-4155-90f2-f793b2dee63a}, !- Handle
  storey-2-zone-8 Reheat Coil Controller, !- Name
  {70790cc7-ab99-4a86-9537-41469cb5df41}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {06b7a5b5-054d-4d71-8800-706a3b34bea5}, !- Handle
  storey-2-zone-8 VAV Terminal,           !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  {3f696bff-f559-4701-b343-d5143077acac}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {70790cc7-ab99-4a86-9537-41469cb5df41}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d7fcf101-27f0-4ff2-8e97-16a646b480a1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1dfd6f0d-34bc-4132-89e8-f646df5e7ba5}, !- Handle
  storey-2-zone-8 VAV Terminal Outlet Air Node, !- Name
  {d7fcf101-27f0-4ff2-8e97-16a646b480a1}, !- Inlet Port
  {50df6608-0fe1-4196-ab26-ad705fc813af}; !- Outlet Port

OS:Node,
  {c11e1d1b-6c22-444e-9706-c1bd3a7ff3b7}, !- Handle
  storey-2-zone-8 Return Air Node,        !- Name
  {3d9ab06f-5981-422d-8ab2-13f1bd73b35d}, !- Inlet Port
  {49b3b9b7-1866-4ff6-a47e-cab4a48843cc}; !- Outlet Port

OS:Connection,
  {50df6608-0fe1-4196-ab26-ad705fc813af}, !- Handle
  {fdc95396-788d-46b8-aae0-5354e83b5d5d}, !- Name
  {1dfd6f0d-34bc-4132-89e8-f646df5e7ba5}, !- Source Object
  3,                                      !- Outlet Port
  {7070c640-f52f-4cf4-ac2b-428ed96bfd1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d9ab06f-5981-422d-8ab2-13f1bd73b35d}, !- Handle
  {d3d10be4-3fd4-4005-abfd-bea816455509}, !- Name
  {e15aad16-f8bb-4d40-be80-f06ce01c3413}, !- Source Object
  3,                                      !- Outlet Port
  {c11e1d1b-6c22-444e-9706-c1bd3a7ff3b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49b3b9b7-1866-4ff6-a47e-cab4a48843cc}, !- Handle
  {e77a9e69-29de-41d6-9dec-928de1751e27}, !- Name
  {c11e1d1b-6c22-444e-9706-c1bd3a7ff3b7}, !- Source Object
  3,                                      !- Outlet Port
  {bb500d48-d842-45ed-8541-12623f6117b6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6d6697ec-5f14-491f-b42d-9865deb89959}, !- Handle
  storey-2-zone-8 VAV Terminal Inlet Air Node, !- Name
  {b1843b33-8898-4064-a4dc-62cfec162a2b}, !- Inlet Port
  {3f696bff-f559-4701-b343-d5143077acac}; !- Outlet Port

OS:Connection,
  {b1843b33-8898-4064-a4dc-62cfec162a2b}, !- Handle
  {a35d49aa-6b7b-436a-be5f-a801a45eeaf8}, !- Name
  {f0a4a93d-608d-420e-b06b-4df26bc28bb9}, !- Source Object
  4,                                      !- Outlet Port
  {6d6697ec-5f14-491f-b42d-9865deb89959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f696bff-f559-4701-b343-d5143077acac}, !- Handle
  {ad739377-075b-4089-b705-d6b0c619800d}, !- Name
  {6d6697ec-5f14-491f-b42d-9865deb89959}, !- Source Object
  3,                                      !- Outlet Port
  {06b7a5b5-054d-4d71-8800-706a3b34bea5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7fcf101-27f0-4ff2-8e97-16a646b480a1}, !- Handle
  {c1f4e627-65f2-4f6c-9eb2-27551022410a}, !- Name
  {06b7a5b5-054d-4d71-8800-706a3b34bea5}, !- Source Object
  12,                                     !- Outlet Port
  {1dfd6f0d-34bc-4132-89e8-f646df5e7ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a82e77f6-15a5-44bb-8e39-de6e2f1ef848}, !- Handle
  storey-2-zone-7 Reheat Coil,            !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {24b72630-2c4f-4b7a-ad43-14040b4a48fb}, !- Water Inlet Node Name
  {209a8563-9ea6-4646-8dac-a281bf98f73e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {016f1562-8c31-4214-87f1-1a464f0841b9}, !- Handle
  storey-2-zone-7 Reheat Coil Inlet Water Node, !- Name
  {d1bccebe-6cac-44f1-8c2a-a710dc3a98da}, !- Inlet Port
  {24b72630-2c4f-4b7a-ad43-14040b4a48fb}; !- Outlet Port

OS:Connection,
  {d1bccebe-6cac-44f1-8c2a-a710dc3a98da}, !- Handle
  {a1338ee9-ddb1-4106-a605-c87b786a6f4d}, !- Name
  {f7e246c9-92c3-4dcb-91a0-ed43daa906cf}, !- Source Object
  13,                                     !- Outlet Port
  {016f1562-8c31-4214-87f1-1a464f0841b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40d0ff3b-3aee-4b12-8797-b00686b22d12}, !- Handle
  storey-2-zone-7 Reheat Coil Outlet Water Node, !- Name
  {209a8563-9ea6-4646-8dac-a281bf98f73e}, !- Inlet Port
  {71ebaa2f-52ef-4119-9f22-482b3a1210d7}; !- Outlet Port

OS:Connection,
  {24b72630-2c4f-4b7a-ad43-14040b4a48fb}, !- Handle
  {b70c03c3-2750-43b8-afa5-240a37937c7f}, !- Name
  {016f1562-8c31-4214-87f1-1a464f0841b9}, !- Source Object
  3,                                      !- Outlet Port
  {a82e77f6-15a5-44bb-8e39-de6e2f1ef848}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {209a8563-9ea6-4646-8dac-a281bf98f73e}, !- Handle
  {7d64b46f-8373-4ba7-bfd4-4445465e3c30}, !- Name
  {a82e77f6-15a5-44bb-8e39-de6e2f1ef848}, !- Source Object
  6,                                      !- Outlet Port
  {40d0ff3b-3aee-4b12-8797-b00686b22d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71ebaa2f-52ef-4119-9f22-482b3a1210d7}, !- Handle
  {18cbe8f9-8d7d-4c29-b68d-4cef5890f0d8}, !- Name
  {40d0ff3b-3aee-4b12-8797-b00686b22d12}, !- Source Object
  3,                                      !- Outlet Port
  {7b6a01b8-9f10-4151-8dd5-90b82894683c}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0c716d6f-4230-402c-9440-e855b75fbd17}, !- Handle
  storey-2-zone-7 Reheat Coil Controller, !- Name
  {a82e77f6-15a5-44bb-8e39-de6e2f1ef848}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f4a1ebdb-8702-4fef-b4d6-78926ef2c9fb}, !- Handle
  storey-2-zone-7 VAV Terminal,           !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  {65bf9a1e-5e04-4680-b6e7-9a5b077720eb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a82e77f6-15a5-44bb-8e39-de6e2f1ef848}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9cb7069c-11be-4b01-adce-41b9c0f178f9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7acf7468-2c4d-4e27-90b3-32b82cb03811}, !- Handle
  storey-2-zone-7 VAV Terminal Outlet Air Node, !- Name
  {9cb7069c-11be-4b01-adce-41b9c0f178f9}, !- Inlet Port
  {2c9da39a-e78d-411b-8a69-770e01642b33}; !- Outlet Port

OS:Node,
  {bc29e8d8-d178-4d1e-b660-4fd19199e0dc}, !- Handle
  storey-2-zone-7 Return Air Node,        !- Name
  {756e5523-812d-4081-96e9-813053b3af34}, !- Inlet Port
  {953fd887-c9e9-4499-9bcd-ebd7133e45d1}; !- Outlet Port

OS:Connection,
  {2c9da39a-e78d-411b-8a69-770e01642b33}, !- Handle
  {924ee556-fa64-45ec-a9e9-27344d5e5387}, !- Name
  {7acf7468-2c4d-4e27-90b3-32b82cb03811}, !- Source Object
  3,                                      !- Outlet Port
  {e6b3eda6-25e3-4b7d-a7b6-daa41dc4a494}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {756e5523-812d-4081-96e9-813053b3af34}, !- Handle
  {050cf1ca-f322-41ca-987f-366b744004ed}, !- Name
  {c582205e-74df-4b53-9147-8b126140cbc4}, !- Source Object
  3,                                      !- Outlet Port
  {bc29e8d8-d178-4d1e-b660-4fd19199e0dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {953fd887-c9e9-4499-9bcd-ebd7133e45d1}, !- Handle
  {82743d2f-b9ac-4a52-b4ad-3a7f393515d7}, !- Name
  {bc29e8d8-d178-4d1e-b660-4fd19199e0dc}, !- Source Object
  3,                                      !- Outlet Port
  {bb500d48-d842-45ed-8541-12623f6117b6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {77207fb1-8629-4f89-9db4-eabd181bd3e4}, !- Handle
  storey-2-zone-7 VAV Terminal Inlet Air Node, !- Name
  {2b4b1368-1004-487c-b603-0dfb0fb8ccd4}, !- Inlet Port
  {65bf9a1e-5e04-4680-b6e7-9a5b077720eb}; !- Outlet Port

OS:Connection,
  {2b4b1368-1004-487c-b603-0dfb0fb8ccd4}, !- Handle
  {6cbc785b-a3af-4f28-8ff7-799b59eb7ac5}, !- Name
  {f0a4a93d-608d-420e-b06b-4df26bc28bb9}, !- Source Object
  5,                                      !- Outlet Port
  {77207fb1-8629-4f89-9db4-eabd181bd3e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65bf9a1e-5e04-4680-b6e7-9a5b077720eb}, !- Handle
  {7ca173bc-5424-43ea-9905-15853b17e41b}, !- Name
  {77207fb1-8629-4f89-9db4-eabd181bd3e4}, !- Source Object
  3,                                      !- Outlet Port
  {f4a1ebdb-8702-4fef-b4d6-78926ef2c9fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9cb7069c-11be-4b01-adce-41b9c0f178f9}, !- Handle
  {676c1df0-390c-4de7-ad4c-ae2f6bdab823}, !- Name
  {f4a1ebdb-8702-4fef-b4d6-78926ef2c9fb}, !- Source Object
  12,                                     !- Outlet Port
  {7acf7468-2c4d-4e27-90b3-32b82cb03811}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {99ecc572-a0d3-499a-8617-64a66b51cbd7}, !- Handle
  storey-2-zone-9 Reheat Coil,            !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e6eef090-f4e9-4f06-a92a-f49da81aa1a9}, !- Water Inlet Node Name
  {6d30bdea-8855-44f2-b5dd-04b3d79c05db}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bd2db0b9-8217-4798-bd7a-1c206102dbcd}, !- Handle
  storey-2-zone-9 Reheat Coil Inlet Water Node, !- Name
  {b5835865-d4f5-4c7a-90c1-79d2bab591a9}, !- Inlet Port
  {e6eef090-f4e9-4f06-a92a-f49da81aa1a9}; !- Outlet Port

OS:Connection,
  {b5835865-d4f5-4c7a-90c1-79d2bab591a9}, !- Handle
  {1023f631-1a9d-47cd-8138-9155ee85b9ae}, !- Name
  {f7e246c9-92c3-4dcb-91a0-ed43daa906cf}, !- Source Object
  14,                                     !- Outlet Port
  {bd2db0b9-8217-4798-bd7a-1c206102dbcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {359982c0-9598-4ddd-8427-13503ea8e3f7}, !- Handle
  storey-2-zone-9 Reheat Coil Outlet Water Node, !- Name
  {6d30bdea-8855-44f2-b5dd-04b3d79c05db}, !- Inlet Port
  {28cb5319-6dee-4ad5-aa29-d1f0554b4a95}; !- Outlet Port

OS:Connection,
  {e6eef090-f4e9-4f06-a92a-f49da81aa1a9}, !- Handle
  {5b64eb42-26a9-4a0e-bafa-c22480b8cabf}, !- Name
  {bd2db0b9-8217-4798-bd7a-1c206102dbcd}, !- Source Object
  3,                                      !- Outlet Port
  {99ecc572-a0d3-499a-8617-64a66b51cbd7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6d30bdea-8855-44f2-b5dd-04b3d79c05db}, !- Handle
  {9463c0cc-96a2-4a6e-97ea-a28256f24eeb}, !- Name
  {99ecc572-a0d3-499a-8617-64a66b51cbd7}, !- Source Object
  6,                                      !- Outlet Port
  {359982c0-9598-4ddd-8427-13503ea8e3f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28cb5319-6dee-4ad5-aa29-d1f0554b4a95}, !- Handle
  {4e1fc665-d997-494f-88aa-b44633ab32ed}, !- Name
  {359982c0-9598-4ddd-8427-13503ea8e3f7}, !- Source Object
  3,                                      !- Outlet Port
  {7b6a01b8-9f10-4151-8dd5-90b82894683c}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e646efa8-4a03-4c49-b2c4-e36a41ae4f1f}, !- Handle
  storey-2-zone-9 Reheat Coil Controller, !- Name
  {99ecc572-a0d3-499a-8617-64a66b51cbd7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ed0ed128-69d4-45f5-ab4c-14d11041b0fb}, !- Handle
  storey-2-zone-9 VAV Terminal,           !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  {c42c759e-3002-447b-af1e-d717ffbb3589}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {99ecc572-a0d3-499a-8617-64a66b51cbd7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {143ca0f2-e910-4e82-819d-ff16b6a75bb8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {52f6625a-5f9d-43d3-926f-3c414df77d90}, !- Handle
  storey-2-zone-9 VAV Terminal Outlet Air Node, !- Name
  {143ca0f2-e910-4e82-819d-ff16b6a75bb8}, !- Inlet Port
  {4f070049-b9cc-4d3e-96bb-91088881a1e6}; !- Outlet Port

OS:Node,
  {54a6fdf1-c459-413e-9298-983809e9c05a}, !- Handle
  storey-2-zone-9 Return Air Node,        !- Name
  {736f6af7-4d11-403d-94fa-5c8e39570788}, !- Inlet Port
  {bf8c7978-7d6c-459e-9873-dee7674ab7fb}; !- Outlet Port

OS:Connection,
  {4f070049-b9cc-4d3e-96bb-91088881a1e6}, !- Handle
  {c24606f6-41df-4f47-a82e-6e74f4c4b780}, !- Name
  {52f6625a-5f9d-43d3-926f-3c414df77d90}, !- Source Object
  3,                                      !- Outlet Port
  {3381457d-29a3-4225-b8d3-c965ff0d178d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {736f6af7-4d11-403d-94fa-5c8e39570788}, !- Handle
  {b9ec56a2-4d93-467b-86f0-e67f7580e1b4}, !- Name
  {2b36730b-48fa-4106-bded-b93277178ef3}, !- Source Object
  3,                                      !- Outlet Port
  {54a6fdf1-c459-413e-9298-983809e9c05a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf8c7978-7d6c-459e-9873-dee7674ab7fb}, !- Handle
  {23a2fd56-057a-48bc-a0bc-7b5df62c497f}, !- Name
  {54a6fdf1-c459-413e-9298-983809e9c05a}, !- Source Object
  3,                                      !- Outlet Port
  {bb500d48-d842-45ed-8541-12623f6117b6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6e2293e0-f7e5-47c1-a116-f87529026f3e}, !- Handle
  storey-2-zone-9 VAV Terminal Inlet Air Node, !- Name
  {516928bd-e581-49c0-89fb-9b35ac519102}, !- Inlet Port
  {c42c759e-3002-447b-af1e-d717ffbb3589}; !- Outlet Port

OS:Connection,
  {516928bd-e581-49c0-89fb-9b35ac519102}, !- Handle
  {d383a288-a205-4cfa-a1ea-0b634c257086}, !- Name
  {f0a4a93d-608d-420e-b06b-4df26bc28bb9}, !- Source Object
  6,                                      !- Outlet Port
  {6e2293e0-f7e5-47c1-a116-f87529026f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c42c759e-3002-447b-af1e-d717ffbb3589}, !- Handle
  {5f19c842-172e-4ecd-b2e3-fa64fcb53452}, !- Name
  {6e2293e0-f7e5-47c1-a116-f87529026f3e}, !- Source Object
  3,                                      !- Outlet Port
  {ed0ed128-69d4-45f5-ab4c-14d11041b0fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {143ca0f2-e910-4e82-819d-ff16b6a75bb8}, !- Handle
  {8764b7b7-9375-49ca-8ef5-02da7483796d}, !- Name
  {ed0ed128-69d4-45f5-ab4c-14d11041b0fb}, !- Source Object
  12,                                     !- Outlet Port
  {52f6625a-5f9d-43d3-926f-3c414df77d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fb5eb689-6151-41de-9b13-9eab4657941d}, !- Handle
  storey-2-zone-6 Reheat Coil,            !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6d74d3ad-4505-4c33-80d4-f610445b2b5d}, !- Water Inlet Node Name
  {cded0bfe-990a-4eea-ac66-55cdc5981131}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2043b9d0-cb64-47d5-9c28-c68318c77f87}, !- Handle
  storey-2-zone-6 Reheat Coil Inlet Water Node, !- Name
  {4f17c5e0-25c6-485e-b821-9cbb6a6c738d}, !- Inlet Port
  {6d74d3ad-4505-4c33-80d4-f610445b2b5d}; !- Outlet Port

OS:Connection,
  {4f17c5e0-25c6-485e-b821-9cbb6a6c738d}, !- Handle
  {30d8d83c-84a9-4ea7-87d4-2b842b1b2cdc}, !- Name
  {f7e246c9-92c3-4dcb-91a0-ed43daa906cf}, !- Source Object
  15,                                     !- Outlet Port
  {2043b9d0-cb64-47d5-9c28-c68318c77f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1644480c-2930-4092-8c79-af54ad3ceea6}, !- Handle
  storey-2-zone-6 Reheat Coil Outlet Water Node, !- Name
  {cded0bfe-990a-4eea-ac66-55cdc5981131}, !- Inlet Port
  {cc65c2d5-01ed-4534-a658-a1882924a905}; !- Outlet Port

OS:Connection,
  {6d74d3ad-4505-4c33-80d4-f610445b2b5d}, !- Handle
  {16a2984f-2b91-41b6-aff0-5e6c1959b8d7}, !- Name
  {2043b9d0-cb64-47d5-9c28-c68318c77f87}, !- Source Object
  3,                                      !- Outlet Port
  {fb5eb689-6151-41de-9b13-9eab4657941d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cded0bfe-990a-4eea-ac66-55cdc5981131}, !- Handle
  {9817c418-4f3d-4fa0-a59a-9e1f51513d62}, !- Name
  {fb5eb689-6151-41de-9b13-9eab4657941d}, !- Source Object
  6,                                      !- Outlet Port
  {1644480c-2930-4092-8c79-af54ad3ceea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc65c2d5-01ed-4534-a658-a1882924a905}, !- Handle
  {7fdc7cd3-b1e2-4d25-8d2d-44a4698f0574}, !- Name
  {1644480c-2930-4092-8c79-af54ad3ceea6}, !- Source Object
  3,                                      !- Outlet Port
  {7b6a01b8-9f10-4151-8dd5-90b82894683c}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8aa55415-0a3f-4fe3-ad8f-fa99edbc632a}, !- Handle
  storey-2-zone-6 Reheat Coil Controller, !- Name
  {fb5eb689-6151-41de-9b13-9eab4657941d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e85daab6-2b40-47d9-91fa-803d0afeb3ea}, !- Handle
  storey-2-zone-6 VAV Terminal,           !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule Name
  {f6b22d63-a311-4a36-880a-5f8cf47dbd41}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fb5eb689-6151-41de-9b13-9eab4657941d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {911c2e16-2cc5-4864-98d2-b2b091faf391}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dbd75d0b-cfd0-405e-87b7-bbef04a2af7f}, !- Handle
  storey-2-zone-6 VAV Terminal Outlet Air Node, !- Name
  {911c2e16-2cc5-4864-98d2-b2b091faf391}, !- Inlet Port
  {737af1ef-d4fa-46dd-977b-bbe3112aa30b}; !- Outlet Port

OS:Node,
  {243df974-a20d-40aa-a9cd-d91f9ae60623}, !- Handle
  storey-2-zone-6 Return Air Node,        !- Name
  {864a4017-686b-487f-9351-fe05b7e3020a}, !- Inlet Port
  {f1efbf83-9695-4d57-a83c-346627fbccc8}; !- Outlet Port

OS:Connection,
  {737af1ef-d4fa-46dd-977b-bbe3112aa30b}, !- Handle
  {e6f0a69a-0eee-465d-beac-e893db9fe54d}, !- Name
  {dbd75d0b-cfd0-405e-87b7-bbef04a2af7f}, !- Source Object
  3,                                      !- Outlet Port
  {e26704c5-a396-44d1-accc-2d8fe513822b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {864a4017-686b-487f-9351-fe05b7e3020a}, !- Handle
  {6751469d-d8fb-4a35-a76e-5f8cb0eb7d84}, !- Name
  {7f03ff20-3a44-4844-8262-b5e9f4af3546}, !- Source Object
  3,                                      !- Outlet Port
  {243df974-a20d-40aa-a9cd-d91f9ae60623}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1efbf83-9695-4d57-a83c-346627fbccc8}, !- Handle
  {b9bacd8c-89f3-436f-ba1f-966d9683c29d}, !- Name
  {243df974-a20d-40aa-a9cd-d91f9ae60623}, !- Source Object
  3,                                      !- Outlet Port
  {bb500d48-d842-45ed-8541-12623f6117b6}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ec203ec1-9a15-4c59-a145-46b27925644e}, !- Handle
  storey-2-zone-6 VAV Terminal Inlet Air Node, !- Name
  {df98fcf4-47cb-43b1-99c2-388fe1bad51e}, !- Inlet Port
  {f6b22d63-a311-4a36-880a-5f8cf47dbd41}; !- Outlet Port

OS:Connection,
  {df98fcf4-47cb-43b1-99c2-388fe1bad51e}, !- Handle
  {5eb158cb-fcd4-49f3-a65b-59f01d98559d}, !- Name
  {f0a4a93d-608d-420e-b06b-4df26bc28bb9}, !- Source Object
  7,                                      !- Outlet Port
  {ec203ec1-9a15-4c59-a145-46b27925644e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6b22d63-a311-4a36-880a-5f8cf47dbd41}, !- Handle
  {62f4aa38-291a-4ff2-8e8f-e5ab7c6ecc8d}, !- Name
  {ec203ec1-9a15-4c59-a145-46b27925644e}, !- Source Object
  3,                                      !- Outlet Port
  {e85daab6-2b40-47d9-91fa-803d0afeb3ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {911c2e16-2cc5-4864-98d2-b2b091faf391}, !- Handle
  {31a4571e-e908-4cc1-90ee-004e856541e0}, !- Name
  {e85daab6-2b40-47d9-91fa-803d0afeb3ea}, !- Source Object
  12,                                     !- Outlet Port
  {dbd75d0b-cfd0-405e-87b7-bbef04a2af7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {172555c6-ee86-4c19-96fc-001769eafa63}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {cb845451-6a13-40af-b003-4c04876231db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb845451-6a13-40af-b003-4c04876231db}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e396f175-d0db-427f-a18d-4ad4990b2336}, !- Handle
  5 Zone VAV ERV,                         !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.74,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.79,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.79,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.74,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.78,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.78,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5d0fdbb4-57dd-4dc8-8ef5-7a4c2fa68a8e}, !- Supply Air Inlet Node
  {26cf652d-fb1b-48d6-871d-d41f4fe38fdf}, !- Supply Air Outlet Node
  {f0bd4e35-ed47-42d6-b7b8-8993bbde9b0e}, !- Exhaust Air Inlet Node
  {231ec2b5-8224-4596-9344-970ae73c0731}, !- Exhaust Air Outlet Node
  2705.10578878214,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1f49b5d5-9f53-4b8d-b33c-1dfcc6de1184}, !- Handle
  Node 2,                                 !- Name
  {26cf652d-fb1b-48d6-871d-d41f4fe38fdf}, !- Inlet Port
  {fe33643f-a3c5-46d6-9fbb-7e0ff6537dd2}; !- Outlet Port

OS:Connection,
  {5d0fdbb4-57dd-4dc8-8ef5-7a4c2fa68a8e}, !- Handle
  {16997db5-0ffd-4f3e-9144-86eb405273fc}, !- Name
  {91702bfe-c428-4945-834f-a939d23cf053}, !- Source Object
  3,                                      !- Outlet Port
  {e396f175-d0db-427f-a18d-4ad4990b2336}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {26cf652d-fb1b-48d6-871d-d41f4fe38fdf}, !- Handle
  {ead03de9-e35e-43a3-be01-308d28b48883}, !- Name
  {e396f175-d0db-427f-a18d-4ad4990b2336}, !- Source Object
  13,                                     !- Outlet Port
  {1f49b5d5-9f53-4b8d-b33c-1dfcc6de1184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe33643f-a3c5-46d6-9fbb-7e0ff6537dd2}, !- Handle
  {95c0fc43-6a62-409a-884c-69e517e8eb91}, !- Name
  {1f49b5d5-9f53-4b8d-b33c-1dfcc6de1184}, !- Source Object
  3,                                      !- Outlet Port
  {246fe090-03d7-492b-80c2-4a924693c978}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bc58a0d5-ea68-461c-b98b-313dbd73b4bc}, !- Handle
  Node 3,                                 !- Name
  {5b46aede-5652-49cd-a1cd-cc7f88098925}, !- Inlet Port
  {f0bd4e35-ed47-42d6-b7b8-8993bbde9b0e}; !- Outlet Port

OS:Connection,
  {5b46aede-5652-49cd-a1cd-cc7f88098925}, !- Handle
  {a7a8acf0-a779-4e6d-896c-cbc0faa00525}, !- Name
  {246fe090-03d7-492b-80c2-4a924693c978}, !- Source Object
  7,                                      !- Outlet Port
  {bc58a0d5-ea68-461c-b98b-313dbd73b4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0bd4e35-ed47-42d6-b7b8-8993bbde9b0e}, !- Handle
  {a4967828-db9b-406f-b2d8-2a21056dd62d}, !- Name
  {bc58a0d5-ea68-461c-b98b-313dbd73b4bc}, !- Source Object
  3,                                      !- Outlet Port
  {e396f175-d0db-427f-a18d-4ad4990b2336}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {231ec2b5-8224-4596-9344-970ae73c0731}, !- Handle
  {f6b746bb-0495-45bf-b45f-036bbcb67d45}, !- Name
  {e396f175-d0db-427f-a18d-4ad4990b2336}, !- Source Object
  15,                                     !- Outlet Port
  {752325a1-bcd4-4add-bcdc-a35eab05c5d6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {fd0933d8-858e-40c8-b0f4-75eef00804e6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9ce26fc9-c670-4311-bfca-d640d02b0b89}, !- Reference Setpoint Node Name
  {9ce26fc9-c670-4311-bfca-d640d02b0b89}, !- Mixed Air Stream Node Name
  {91702bfe-c428-4945-834f-a939d23cf053}, !- Outdoor Air Stream Node Name
  {1c6f5e9b-7272-4ddb-9be2-2ab48d91b040}, !- Return Air Stream Node Name
  {1f49b5d5-9f53-4b8d-b33c-1dfcc6de1184}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {f6aede22-ccad-472a-847e-daf61b16bfdc}, !- Handle
  5 Zone VAV SAT Warmest Reset,           !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {91be25c8-c50f-4818-a02b-769649e2271b}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {a606ce32-0b3d-4de4-8485-0e5beed275bb}, !- Handle
  5 Zone VAV Occ Sch,                     !- Name
  {0427ae85-7ce9-4540-b1ce-c0cedbda137e}, !- Schedule Type Limits Name
  {2fe78ccb-d3bd-4943-9dfc-19684596b080}, !- Default Day Schedule Name
  {a3262c6a-83e6-4fe2-9cd9-8ce2f3ee65b2}, !- Summer Design Day Schedule Name
  {07560370-6eef-4850-acd9-0c5a36b28d75}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2fe78ccb-d3bd-4943-9dfc-19684596b080}, !- Handle
  5 Zone VAV Occ Sch Default,             !- Name
  {0427ae85-7ce9-4540-b1ce-c0cedbda137e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {233b61b2-4d71-48ed-92a2-3f9c6c33fa8d}, !- Handle
  {a606ce32-0b3d-4de4-8485-0e5beed275bb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  524.99984039999947,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-08-12 18:55:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-08-12 18:55:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0c3e43be-2921-4afc-b981-f73a41643fba}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07560370-6eef-4850-acd9-0c5a36b28d75}, !- Handle
  5 Zone VAV Occ Sch Winter Design Day,   !- Name
  {0427ae85-7ce9-4540-b1ce-c0cedbda137e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a65cfb46-4fb5-4de8-8e22-9b778b24aa48}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3262c6a-83e6-4fe2-9cd9-8ce2f3ee65b2}, !- Handle
  5 Zone VAV Occ Sch Summer Design Day,   !- Name
  {0427ae85-7ce9-4540-b1ce-c0cedbda137e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad61cdc0-57fe-4e5a-91f2-43c3b2e331aa}, !- Handle
  5 Zone VAV Occ Sch Saturday Rule,       !- Name
  {a606ce32-0b3d-4de4-8485-0e5beed275bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48bb2051-2d3f-4244-9919-f59e8b772b62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48bb2051-2d3f-4244-9919-f59e8b772b62}, !- Handle
  5 Zone VAV Occ Sch Saturday,            !- Name
  {0427ae85-7ce9-4540-b1ce-c0cedbda137e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3d26de04-f18a-4f84-815f-d04ea61b0c69}, !- Handle
  5 Zone VAV Occ Sch Sunday Rule,         !- Name
  {a606ce32-0b3d-4de4-8485-0e5beed275bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9892c38-c17c-4894-a0c4-a262383d3530}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9892c38-c17c-4894-a0c4-a262383d3530}, !- Handle
  5 Zone VAV Occ Sch Sunday,              !- Name
  {0427ae85-7ce9-4540-b1ce-c0cedbda137e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {7d3a6b13-8285-4174-b02f-b13c09247808}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5fc58495-f75b-4eba-8b05-d03fe6ad381d}, !- Handle
  SYS5ZoneVAVHtgSch0,                     !- Name
  {2c8f815d-7a84-48cf-a1a9-08f6f0ee95c0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {b5fd2ee7-dd91-4ec2-8c39-eadda792e851}, !- Handle
  SYS5ZoneVAVClgSch0,                     !- Name
  {43d0a1f0-9e90-4a2c-b552-89263ee7577f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b8b3d7ed-dc7d-4e54-97a5-80c5ad637ee1}, !- Handle
  SYS5ZoneVAVOptimumStartProg0,           !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {7d3a6b13-8285-4174-b02f-b13c09247808}<23.9 && {7d3a6b13-8285-4174-b02f-b13c09247808}>1.7, !- Program Line 1
  SET {b5fd2ee7-dd91-4ec2-8c39-eadda792e851} = 29.4, !- Program Line 2
  SET {5fc58495-f75b-4eba-8b05-d03fe6ad381d} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {7d3a6b13-8285-4174-b02f-b13c09247808}<23.9 && {7d3a6b13-8285-4174-b02f-b13c09247808}>1.7, !- Program Line 4
  SET {b5fd2ee7-dd91-4ec2-8c39-eadda792e851} = 29.4, !- Program Line 5
  SET {5fc58495-f75b-4eba-8b05-d03fe6ad381d} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {7d3a6b13-8285-4174-b02f-b13c09247808}<23.9 && {7d3a6b13-8285-4174-b02f-b13c09247808}>1.7, !- Program Line 7
  SET {b5fd2ee7-dd91-4ec2-8c39-eadda792e851} = 29.4, !- Program Line 8
  SET {5fc58495-f75b-4eba-8b05-d03fe6ad381d} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {7d3a6b13-8285-4174-b02f-b13c09247808}<23.9 && {7d3a6b13-8285-4174-b02f-b13c09247808}>1.7, !- Program Line 10
  SET {b5fd2ee7-dd91-4ec2-8c39-eadda792e851} = 29.4, !- Program Line 11
  SET {5fc58495-f75b-4eba-8b05-d03fe6ad381d} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b5fd2ee7-dd91-4ec2-8c39-eadda792e851} = NULL, !- Program Line 14
  SET {5fc58495-f75b-4eba-8b05-d03fe6ad381d} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {932df0b3-5df1-4854-a416-5a6f2b3c3dc7}, !- Handle
  SYS5ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {b8b3d7ed-dc7d-4e54-97a5-80c5ad637ee1}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1c29256d-a295-4b3d-9ff2-a2bfef69f62a}, !- Handle
  5 Zone VAV 1 ERV,                       !- Name
  {dee92723-e0cf-4fa6-ad8f-01d3111856bd}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.74,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.79,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.79,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.74,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.78,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.78,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ea7f584f-dde2-4c86-b5fa-54c14c10e568}, !- Supply Air Inlet Node
  {273f0305-4eef-48a3-ad53-4933ffa400de}, !- Supply Air Outlet Node
  {ce9df450-37c4-4d58-bd0b-580457bd89a5}, !- Exhaust Air Inlet Node
  {ccb31dce-bf3b-450c-b859-4cd4e2fb60d7}, !- Exhaust Air Outlet Node
  2705.10578878214,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7001f5e2-9623-4c61-a2bc-81d220f69fdd}, !- Handle
  Node 4,                                 !- Name
  {273f0305-4eef-48a3-ad53-4933ffa400de}, !- Inlet Port
  {7be578fe-44b0-439f-bba4-b1bebcfd93e1}; !- Outlet Port

OS:Connection,
  {ea7f584f-dde2-4c86-b5fa-54c14c10e568}, !- Handle
  {a2265b95-0c33-47f3-87f9-256235ef6c02}, !- Name
  {a6d7f121-a709-458f-80ac-aa2696c71ec2}, !- Source Object
  3,                                      !- Outlet Port
  {1c29256d-a295-4b3d-9ff2-a2bfef69f62a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {273f0305-4eef-48a3-ad53-4933ffa400de}, !- Handle
  {bcad7e3a-32e8-489d-b831-afa330dbff7e}, !- Name
  {1c29256d-a295-4b3d-9ff2-a2bfef69f62a}, !- Source Object
  13,                                     !- Outlet Port
  {7001f5e2-9623-4c61-a2bc-81d220f69fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be578fe-44b0-439f-bba4-b1bebcfd93e1}, !- Handle
  {c291ec71-4228-4195-8335-3337b48a2f7d}, !- Name
  {7001f5e2-9623-4c61-a2bc-81d220f69fdd}, !- Source Object
  3,                                      !- Outlet Port
  {3d4499df-083e-4322-90e4-51c2e18002d8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a3d1eddc-b449-46c2-a4fe-3b2effd0a452}, !- Handle
  Node 5,                                 !- Name
  {6e5b2c18-fad9-4230-b35c-a645a4b3d7b3}, !- Inlet Port
  {ce9df450-37c4-4d58-bd0b-580457bd89a5}; !- Outlet Port

OS:Connection,
  {6e5b2c18-fad9-4230-b35c-a645a4b3d7b3}, !- Handle
  {3b382668-2fe8-4c10-902a-1a020725d3b8}, !- Name
  {3d4499df-083e-4322-90e4-51c2e18002d8}, !- Source Object
  7,                                      !- Outlet Port
  {a3d1eddc-b449-46c2-a4fe-3b2effd0a452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce9df450-37c4-4d58-bd0b-580457bd89a5}, !- Handle
  {edc09c5e-4605-4081-ba47-6cb5a2baf278}, !- Name
  {a3d1eddc-b449-46c2-a4fe-3b2effd0a452}, !- Source Object
  3,                                      !- Outlet Port
  {1c29256d-a295-4b3d-9ff2-a2bfef69f62a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ccb31dce-bf3b-450c-b859-4cd4e2fb60d7}, !- Handle
  {d97792c4-266f-4261-9007-1efd817885d0}, !- Name
  {1c29256d-a295-4b3d-9ff2-a2bfef69f62a}, !- Source Object
  15,                                     !- Outlet Port
  {8d40c8fc-b3eb-4a5b-ba90-b235c0dc1b45}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9608b9f3-d5aa-489e-975b-11819b06e1da}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d7b314c8-1e1b-4dbf-af67-cbd939876018}, !- Reference Setpoint Node Name
  {d7b314c8-1e1b-4dbf-af67-cbd939876018}, !- Mixed Air Stream Node Name
  {a6d7f121-a709-458f-80ac-aa2696c71ec2}, !- Outdoor Air Stream Node Name
  {56c2d156-9521-42e2-b664-dbe0709ef485}, !- Return Air Stream Node Name
  {7001f5e2-9623-4c61-a2bc-81d220f69fdd}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {03179101-bfb4-4bcd-aecc-61d16753c660}, !- Handle
  5 Zone VAV 1 SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {cdb1e29a-e577-499c-88ea-9fb4907d8f17}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {1d8d2dd3-72a3-4df7-a0ea-198e2096e07e}, !- Handle
  5 Zone VAV 1 Occ Sch,                   !- Name
  {0427ae85-7ce9-4540-b1ce-c0cedbda137e}, !- Schedule Type Limits Name
  {cfa03d16-d4d6-4845-add9-297799a7b0c8}, !- Default Day Schedule Name
  {a02cabe8-8933-42a9-b87e-11ca90eb7869}, !- Summer Design Day Schedule Name
  {7d2dcf9a-9803-41ee-9be6-10493fc00c26}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cfa03d16-d4d6-4845-add9-297799a7b0c8}, !- Handle
  5 Zone VAV 1 Occ Sch Default,           !- Name
  {0427ae85-7ce9-4540-b1ce-c0cedbda137e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2cb04491-4959-4e6e-97cc-d60122cfcecc}, !- Handle
  {1d8d2dd3-72a3-4df7-a0ea-198e2096e07e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  524.99984039999947,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-08-12 18:55:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-08-12 18:55:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ec8e62d3-a993-42d2-b442-b94cb5cb4dd5}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d2dcf9a-9803-41ee-9be6-10493fc00c26}, !- Handle
  5 Zone VAV 1 Occ Sch Winter Design Day, !- Name
  {0427ae85-7ce9-4540-b1ce-c0cedbda137e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3399040d-a822-4c38-972f-812dc1394fda}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a02cabe8-8933-42a9-b87e-11ca90eb7869}, !- Handle
  5 Zone VAV 1 Occ Sch Summer Design Day, !- Name
  {0427ae85-7ce9-4540-b1ce-c0cedbda137e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20167041-d92e-449b-b93f-eb94e69c1e7d}, !- Handle
  5 Zone VAV 1 Occ Sch Saturday Rule,     !- Name
  {1d8d2dd3-72a3-4df7-a0ea-198e2096e07e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a14cc7f8-1492-40c1-8136-c4b4fcaee256}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a14cc7f8-1492-40c1-8136-c4b4fcaee256}, !- Handle
  5 Zone VAV 1 Occ Sch Saturday,          !- Name
  {0427ae85-7ce9-4540-b1ce-c0cedbda137e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {02aa79b9-acb4-40cc-b08f-b141c00ec41d}, !- Handle
  5 Zone VAV 1 Occ Sch Sunday Rule,       !- Name
  {1d8d2dd3-72a3-4df7-a0ea-198e2096e07e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9da8aee9-c900-4ab9-9987-5e2b5d1c195a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9da8aee9-c900-4ab9-9987-5e2b5d1c195a}, !- Handle
  5 Zone VAV 1 Occ Sch Sunday,            !- Name
  {0427ae85-7ce9-4540-b1ce-c0cedbda137e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {b199a69d-94fd-43dd-9f0a-fa6a9a18fee8}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e159bc07-4ebb-4a6a-8dcd-677e7d6bcf5c}, !- Handle
  SYS5ZoneVAV1HtgSch0,                    !- Name
  {2c8f815d-7a84-48cf-a1a9-08f6f0ee95c0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {1212660f-da85-4062-bd59-a1d21576ba39}, !- Handle
  SYS5ZoneVAV1ClgSch0,                    !- Name
  {43d0a1f0-9e90-4a2c-b552-89263ee7577f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e8dcdef4-7adf-4ebe-8651-4140c01d25a0}, !- Handle
  SYS5ZoneVAV1OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {b199a69d-94fd-43dd-9f0a-fa6a9a18fee8}<23.9 && {b199a69d-94fd-43dd-9f0a-fa6a9a18fee8}>1.7, !- Program Line 1
  SET {1212660f-da85-4062-bd59-a1d21576ba39} = 29.4, !- Program Line 2
  SET {e159bc07-4ebb-4a6a-8dcd-677e7d6bcf5c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {b199a69d-94fd-43dd-9f0a-fa6a9a18fee8}<23.9 && {b199a69d-94fd-43dd-9f0a-fa6a9a18fee8}>1.7, !- Program Line 4
  SET {1212660f-da85-4062-bd59-a1d21576ba39} = 29.4, !- Program Line 5
  SET {e159bc07-4ebb-4a6a-8dcd-677e7d6bcf5c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {b199a69d-94fd-43dd-9f0a-fa6a9a18fee8}<23.9 && {b199a69d-94fd-43dd-9f0a-fa6a9a18fee8}>1.7, !- Program Line 7
  SET {1212660f-da85-4062-bd59-a1d21576ba39} = 29.4, !- Program Line 8
  SET {e159bc07-4ebb-4a6a-8dcd-677e7d6bcf5c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {b199a69d-94fd-43dd-9f0a-fa6a9a18fee8}<23.9 && {b199a69d-94fd-43dd-9f0a-fa6a9a18fee8}>1.7, !- Program Line 10
  SET {1212660f-da85-4062-bd59-a1d21576ba39} = 29.4, !- Program Line 11
  SET {e159bc07-4ebb-4a6a-8dcd-677e7d6bcf5c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1212660f-da85-4062-bd59-a1d21576ba39} = NULL, !- Program Line 14
  SET {e159bc07-4ebb-4a6a-8dcd-677e7d6bcf5c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {e5d0181e-38de-4828-8bc3-2c1acae72e21}, !- Handle
  SYS5ZoneVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e8dcdef4-7adf-4ebe-8651-4140c01d25a0}; !- Program Name 1

