  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e62efadb-d00c-45a5-a5b7-6d0d5e7e5d69}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {bc784037-e719-41d9-9219-89e7b31072f0}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {1f447616-c0da-45ab-875f-3e7a1c2e05b7}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {378d6065-1f26-48eb-921d-84d468933035}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Coil:Cooling:DX:TwoSpeed,
  {9992e564-e937-4fcf-b57d-ddcff9ea57b9}, !- Handle
  Coil Cooling DX Two Speed 1,            !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {e88815e6-4a2f-45bb-84fb-0d7f55d54a9c}, !- Air Inlet Node Name
  {a6602162-da55-4ae4-80a0-2fcf3448033a}, !- Air Outlet Node Name
  {ae601407-d0fa-4bc8-9288-c5cf9860a928}, !- Total Cooling Capacity Function of Temperature Curve Name
  {77addfa5-375f-44f2-acd7-46b4d458d1e9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {484359b5-7b24-4216-8812-044aaa903eee}, !- Energy Input Ratio Function of Temperature Curve Name
  {e62efadb-d00c-45a5-a5b7-6d0d5e7e5d69}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bc784037-e719-41d9-9219-89e7b31072f0}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {1f447616-c0da-45ab-875f-3e7a1c2e05b7}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {378d6065-1f26-48eb-921d-84d468933035}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {f2d84e2e-287e-4370-84aa-2dfb65643137}, !- Handle
  Setpoint Manager Mixed Air 1,           !- Name
  ,                                       !- Control Variable
  {ac3109b2-fa6c-4720-a483-e532d5b48793}, !- Reference Setpoint Node Name
  {6d70e3f1-7891-4913-876f-c95f18f57a1b}, !- Fan Inlet Node Name
  {ac3109b2-fa6c-4720-a483-e532d5b48793}, !- Fan Outlet Node Name
  {6d70e3f1-7891-4913-876f-c95f18f57a1b}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {c84f1949-0640-4d90-ba7d-ee83a49bceaa}, !- Handle
  Setpoint Manager Mixed Air 2,           !- Name
  ,                                       !- Control Variable
  {ac3109b2-fa6c-4720-a483-e532d5b48793}, !- Reference Setpoint Node Name
  {6d70e3f1-7891-4913-876f-c95f18f57a1b}, !- Fan Inlet Node Name
  {ac3109b2-fa6c-4720-a483-e532d5b48793}, !- Fan Outlet Node Name
  {192ede29-779b-4499-bbf5-45377219e8c5}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {65dfe4f5-8b9f-4723-a12b-87cd4c5ccb6d}, !- Handle
  Setpoint Manager Mixed Air 3,           !- Name
  ,                                       !- Control Variable
  {ac3109b2-fa6c-4720-a483-e532d5b48793}, !- Reference Setpoint Node Name
  {6d70e3f1-7891-4913-876f-c95f18f57a1b}, !- Fan Inlet Node Name
  {ac3109b2-fa6c-4720-a483-e532d5b48793}, !- Fan Outlet Node Name
  {9504edfc-d778-4191-a16f-cd7cc735fe03}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {0c815793-7cb2-4477-bdf7-0bb855eebb58}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {46f3cce5-01fd-467a-acaf-4580195cd989}, !- Schedule Name
  {ac3109b2-fa6c-4720-a483-e532d5b48793}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {707c90d7-e9f6-4f66-bb8b-b2d9413856fc}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Controller:OutdoorAir,
  {40e6a76c-4e70-4597-aaa5-3dd6a168160e}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5b2a9085-3cd6-412b-8192-eed36ab14d1f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5b2a9085-3cd6-412b-8192-eed36ab14d1f}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fd6749cb-56af-4cc5-86b0-8e862b8d85dd}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {40e6a76c-4e70-4597-aaa5-3dd6a168160e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {27cec3ae-7eff-484c-9d35-b702c7024aec}, !- Mixed Air Node Name
  {2d061038-da33-4f00-be96-34fdabf024d9}, !- Outdoor Air Stream Node Name
  {fe137e6b-adda-4847-abf8-8610eff601c4}, !- Relief Air Stream Node Name
  {98ca5494-692d-44a9-843d-9c4b30fe1ec3}; !- Return Air Stream Node Name

OS:Node,
  {96a2f58e-d906-4f12-b094-59eaf99e0f47}, !- Handle
  Node 26,                                !- Name
  ,                                       !- Inlet Port
  {2d061038-da33-4f00-be96-34fdabf024d9}; !- Outlet Port

OS:Connection,
  {2d061038-da33-4f00-be96-34fdabf024d9}, !- Handle
  Connection 30,                          !- Name
  {96a2f58e-d906-4f12-b094-59eaf99e0f47}, !- Source Object
  3,                                      !- Outlet Port
  {fd6749cb-56af-4cc5-86b0-8e862b8d85dd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {23011653-2ae5-4f4d-85e4-9a5e7b7987e7}, !- Handle
  Node 27,                                !- Name
  {fe137e6b-adda-4847-abf8-8610eff601c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe137e6b-adda-4847-abf8-8610eff601c4}, !- Handle
  Connection 31,                          !- Name
  {fd6749cb-56af-4cc5-86b0-8e862b8d85dd}, !- Source Object
  7,                                      !- Outlet Port
  {23011653-2ae5-4f4d-85e4-9a5e7b7987e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98ca5494-692d-44a9-843d-9c4b30fe1ec3}, !- Handle
  Connection 22,                          !- Name
  {b46900f6-f3cb-45ac-9206-de7372bf0e5e}, !- Source Object
  3,                                      !- Outlet Port
  {fd6749cb-56af-4cc5-86b0-8e862b8d85dd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9504edfc-d778-4191-a16f-cd7cc735fe03}, !- Handle
  Node 28,                                !- Name
  {27cec3ae-7eff-484c-9d35-b702c7024aec}, !- Inlet Port
  {e88815e6-4a2f-45bb-84fb-0d7f55d54a9c}; !- Outlet Port

OS:Connection,
  {27cec3ae-7eff-484c-9d35-b702c7024aec}, !- Handle
  Connection 32,                          !- Name
  {fd6749cb-56af-4cc5-86b0-8e862b8d85dd}, !- Source Object
  5,                                      !- Outlet Port
  {9504edfc-d778-4191-a16f-cd7cc735fe03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e88815e6-4a2f-45bb-84fb-0d7f55d54a9c}, !- Handle
  Connection 33,                          !- Name
  {9504edfc-d778-4191-a16f-cd7cc735fe03}, !- Source Object
  3,                                      !- Outlet Port
  {9992e564-e937-4fcf-b57d-ddcff9ea57b9}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {192ede29-779b-4499-bbf5-45377219e8c5}, !- Handle
  Node 29,                                !- Name
  {a6602162-da55-4ae4-80a0-2fcf3448033a}, !- Inlet Port
  {338941b1-9595-433c-8590-a0341f7ec9e2}; !- Outlet Port

OS:Connection,
  {a6602162-da55-4ae4-80a0-2fcf3448033a}, !- Handle
  Connection 34,                          !- Name
  {9992e564-e937-4fcf-b57d-ddcff9ea57b9}, !- Source Object
  8,                                      !- Outlet Port
  {192ede29-779b-4499-bbf5-45377219e8c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {840a899e-118c-4fc1-8b31-d5503bb93da1}, !- Handle
  Connection 36,                          !- Name
  {b7970b99-99b9-4742-9518-ec462d46afcb}, !- Source Object
  17,                                     !- Outlet Port
  {ac3109b2-fa6c-4720-a483-e532d5b48793}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d70e3f1-7891-4913-876f-c95f18f57a1b}, !- Handle
  Node 30,                                !- Name
  {72bc086c-6ebf-4355-afc8-2ae1ea2f5a42}, !- Inlet Port
  {271d4f76-72a2-4213-939b-6b12036a24a4}; !- Outlet Port

OS:Connection,
  {338941b1-9595-433c-8590-a0341f7ec9e2}, !- Handle
  Connection 35,                          !- Name
  {192ede29-779b-4499-bbf5-45377219e8c5}, !- Source Object
  3,                                      !- Outlet Port
  {a34a3c38-31c8-4bd0-ae33-3a39fd458ec7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {72bc086c-6ebf-4355-afc8-2ae1ea2f5a42}, !- Handle
  Connection 37,                          !- Name
  {a34a3c38-31c8-4bd0-ae33-3a39fd458ec7}, !- Source Object
  6,                                      !- Outlet Port
  {6d70e3f1-7891-4913-876f-c95f18f57a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {271d4f76-72a2-4213-939b-6b12036a24a4}, !- Handle
  Connection 38,                          !- Name
  {6d70e3f1-7891-4913-876f-c95f18f57a1b}, !- Source Object
  3,                                      !- Outlet Port
  {b7970b99-99b9-4742-9518-ec462d46afcb}, !- Target Object
  16;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ee822c34-ea8e-4d91-96a9-6e8a1316508b}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 2, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {0f2e4b5d-b9f7-46ad-bc54-4bc630456e37}, !- Supply Air Inlet Node Name
  {bd7c6ad0-34ce-4d82-a40c-2f1e893bddf5}, !- Secondary Air Inlet Node Name
  {59b9d9a6-c282-4afe-98ec-f73d3742fccc}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {f86233e7-df82-4373-af61-62c8dbdf868a}, !- Fan Name
  {bf9adbc8-014c-45fa-8106-022464277b3e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {bf9adbc8-014c-45fa-8106-022464277b3e}, !- Handle
  Coil Heating Electric 3,                !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {f86233e7-df82-4373-af61-62c8dbdf868a}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {9ea11b3c-c15c-413b-ad19-e83d091015ae}, !- Handle
  Node 31,                                !- Name
  {2de696b4-00be-46f0-8b06-450052863a8f}, !- Inlet Port
  {8c126424-242c-483b-9cc3-982dbf2d72f2}; !- Outlet Port

OS:Connection,
  {ff0bee9e-2a58-4141-98dc-3cd366c44c52}, !- Handle
  Connection 28,                          !- Name
  {6dde7809-80a2-4ee8-beee-dda5480b73f9}, !- Source Object
  3,                                      !- Outlet Port
  {7b3f51d4-bcbb-4bda-b7ab-fb679d745b58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2de696b4-00be-46f0-8b06-450052863a8f}, !- Handle
  Connection 39,                          !- Name
  {1646c8a6-69d1-4e54-bde9-0abbacc6cfb7}, !- Source Object
  12,                                     !- Outlet Port
  {9ea11b3c-c15c-413b-ad19-e83d091015ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c126424-242c-483b-9cc3-982dbf2d72f2}, !- Handle
  Connection 40,                          !- Name
  {9ea11b3c-c15c-413b-ad19-e83d091015ae}, !- Source Object
  3,                                      !- Outlet Port
  {0104a558-fab1-4692-8d77-7367d40856cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b4255468-3421-4524-9ce6-d9b86e62519d}, !- Handle
  Node 32,                                !- Name
  {ed47a251-6e10-432a-a5d3-7a1ced8899d6}, !- Inlet Port
  {0f2e4b5d-b9f7-46ad-bc54-4bc630456e37}; !- Outlet Port

OS:Connection,
  {ed47a251-6e10-432a-a5d3-7a1ced8899d6}, !- Handle
  Connection 27,                          !- Name
  {f0322733-539f-4b67-ac58-76b39eaad39d}, !- Source Object
  3,                                      !- Outlet Port
  {b4255468-3421-4524-9ce6-d9b86e62519d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f2e4b5d-b9f7-46ad-bc54-4bc630456e37}, !- Handle
  Connection 41,                          !- Name
  {b4255468-3421-4524-9ce6-d9b86e62519d}, !- Source Object
  3,                                      !- Outlet Port
  {ee822c34-ea8e-4d91-96a9-6e8a1316508b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {59b9d9a6-c282-4afe-98ec-f73d3742fccc}, !- Handle
  Connection 42,                          !- Name
  {ee822c34-ea8e-4d91-96a9-6e8a1316508b}, !- Source Object
  9,                                      !- Outlet Port
  {6dde7809-80a2-4ee8-beee-dda5480b73f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d537d2cf-8473-40cf-bd07-7c49461dec83}, !- Handle
  Node 33,                                !- Name
  {91630ac6-76a2-47a3-87e6-0387086891ce}, !- Inlet Port
  {bd7c6ad0-34ce-4d82-a40c-2f1e893bddf5}; !- Outlet Port

OS:Connection,
  {91630ac6-76a2-47a3-87e6-0387086891ce}, !- Handle
  Connection 43,                          !- Name
  {941374cd-4e99-4ca9-a918-29bc4194d0dc}, !- Source Object
  3,                                      !- Outlet Port
  {d537d2cf-8473-40cf-bd07-7c49461dec83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd7c6ad0-34ce-4d82-a40c-2f1e893bddf5}, !- Handle
  Connection 44,                          !- Name
  {d537d2cf-8473-40cf-bd07-7c49461dec83}, !- Source Object
  3,                                      !- Outlet Port
  {ee822c34-ea8e-4d91-96a9-6e8a1316508b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {11557036-147b-4530-a2b9-0cdbe3742b6d}, !- Handle
  Node 34,                                !- Name
  {e65eaac9-bf6a-410c-a664-6d3884580013}, !- Inlet Port
  {2cba1209-6183-4c17-b4f1-4c08c9ca460c}; !- Outlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {406ec686-2377-4a72-9b48-a9b8fd6279e1}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 3, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {ec651812-a240-45f5-991c-8144ff659819}, !- Supply Air Inlet Node Name
  {9fd3bb9d-27d5-4b30-afcf-b470df22a3ef}, !- Secondary Air Inlet Node Name
  {e65eaac9-bf6a-410c-a664-6d3884580013}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {0af1b2cf-578e-4b2e-8a0e-14521fce74d2}, !- Fan Name
  {cadc74e3-68fc-4334-91af-1ad59982bc1c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {cadc74e3-68fc-4334-91af-1ad59982bc1c}, !- Handle
  Coil Heating Electric 4,                !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {0af1b2cf-578e-4b2e-8a0e-14521fce74d2}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {1029ba46-7b3a-42a6-81ea-c24eac2f7125}, !- Handle
  Node 35,                                !- Name
  {5e696283-5b0b-46a9-a339-cb59ebb0787e}, !- Inlet Port
  {76482556-2a6b-446a-a49b-8828e72aa77c}; !- Outlet Port

OS:Connection,
  {2cba1209-6183-4c17-b4f1-4c08c9ca460c}, !- Handle
  Connection 46,                          !- Name
  {11557036-147b-4530-a2b9-0cdbe3742b6d}, !- Source Object
  3,                                      !- Outlet Port
  {516d4f13-3af4-4faa-8529-9eae0d7a0bc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e696283-5b0b-46a9-a339-cb59ebb0787e}, !- Handle
  Connection 47,                          !- Name
  {65f07155-34d2-4ec0-a45c-b7b5b263cb36}, !- Source Object
  12,                                     !- Outlet Port
  {1029ba46-7b3a-42a6-81ea-c24eac2f7125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76482556-2a6b-446a-a49b-8828e72aa77c}, !- Handle
  Connection 48,                          !- Name
  {1029ba46-7b3a-42a6-81ea-c24eac2f7125}, !- Source Object
  3,                                      !- Outlet Port
  {0104a558-fab1-4692-8d77-7367d40856cf}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2b6977d7-138e-447d-8eb7-0bd118f84723}, !- Handle
  Node 36,                                !- Name
  {c21f4fc2-790a-47eb-8fe0-8d70eb06ec7c}, !- Inlet Port
  {ec651812-a240-45f5-991c-8144ff659819}; !- Outlet Port

OS:Connection,
  {c21f4fc2-790a-47eb-8fe0-8d70eb06ec7c}, !- Handle
  Connection 45,                          !- Name
  {f0322733-539f-4b67-ac58-76b39eaad39d}, !- Source Object
  4,                                      !- Outlet Port
  {2b6977d7-138e-447d-8eb7-0bd118f84723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec651812-a240-45f5-991c-8144ff659819}, !- Handle
  Connection 49,                          !- Name
  {2b6977d7-138e-447d-8eb7-0bd118f84723}, !- Source Object
  3,                                      !- Outlet Port
  {406ec686-2377-4a72-9b48-a9b8fd6279e1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e65eaac9-bf6a-410c-a664-6d3884580013}, !- Handle
  Connection 50,                          !- Name
  {406ec686-2377-4a72-9b48-a9b8fd6279e1}, !- Source Object
  9,                                      !- Outlet Port
  {11557036-147b-4530-a2b9-0cdbe3742b6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd2a940a-6ca4-441e-a4d2-92b6b20c5005}, !- Handle
  Node 37,                                !- Name
  {022eb27b-3c71-44cf-a7a7-c646321e5a0d}, !- Inlet Port
  {9fd3bb9d-27d5-4b30-afcf-b470df22a3ef}; !- Outlet Port

OS:Connection,
  {022eb27b-3c71-44cf-a7a7-c646321e5a0d}, !- Handle
  Connection 51,                          !- Name
  {b7ae56e8-440f-4925-866c-0c5e0d377b45}, !- Source Object
  3,                                      !- Outlet Port
  {bd2a940a-6ca4-441e-a4d2-92b6b20c5005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fd3bb9d-27d5-4b30-afcf-b470df22a3ef}, !- Handle
  Connection 52,                          !- Name
  {bd2a940a-6ca4-441e-a4d2-92b6b20c5005}, !- Source Object
  3,                                      !- Outlet Port
  {406ec686-2377-4a72-9b48-a9b8fd6279e1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {43e57b26-42d2-41f6-9ce7-11cc03930b72}, !- Handle
  Node 38,                                !- Name
  {761e2477-617f-4e93-affc-b11a6f0e0413}, !- Inlet Port
  {0dd2b2a1-408d-43a7-b691-41ae7998d2d9}; !- Outlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {93802159-cd48-4988-bbc9-e37162fc7d25}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 4, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a1ac28dd-7956-4262-9019-d6cc54293ac8}, !- Supply Air Inlet Node Name
  {ce285730-63d8-472a-8de9-b3ac1541d3e2}, !- Secondary Air Inlet Node Name
  {761e2477-617f-4e93-affc-b11a6f0e0413}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {04be6b7e-5ce9-448e-bed1-bc5a38c86526}, !- Fan Name
  {0577cb6f-86f5-4927-b665-c17b0fb6b39c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {0577cb6f-86f5-4927-b665-c17b0fb6b39c}, !- Handle
  Coil Heating Electric 5,                !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {04be6b7e-5ce9-448e-bed1-bc5a38c86526}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {460a0a5a-ffb1-4ea3-9adb-4653bd308e2b}, !- Handle
  Node 39,                                !- Name
  {33c7747a-f3e2-415e-820c-4b0a6973d188}, !- Inlet Port
  {dcb42b02-473c-40fc-8c06-edef43cd3f9c}; !- Outlet Port

OS:Connection,
  {0dd2b2a1-408d-43a7-b691-41ae7998d2d9}, !- Handle
  Connection 54,                          !- Name
  {43e57b26-42d2-41f6-9ce7-11cc03930b72}, !- Source Object
  3,                                      !- Outlet Port
  {b0377c8b-11d5-417c-998f-988968ad9a5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33c7747a-f3e2-415e-820c-4b0a6973d188}, !- Handle
  Connection 55,                          !- Name
  {27494484-5f2d-412a-99aa-e779770a5c66}, !- Source Object
  12,                                     !- Outlet Port
  {460a0a5a-ffb1-4ea3-9adb-4653bd308e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcb42b02-473c-40fc-8c06-edef43cd3f9c}, !- Handle
  Connection 56,                          !- Name
  {460a0a5a-ffb1-4ea3-9adb-4653bd308e2b}, !- Source Object
  3,                                      !- Outlet Port
  {0104a558-fab1-4692-8d77-7367d40856cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d804e27a-0701-4289-b5e9-a6be8a19608a}, !- Handle
  Node 40,                                !- Name
  {52af6838-c7da-43a5-b6c9-e2b21e4fcb72}, !- Inlet Port
  {a1ac28dd-7956-4262-9019-d6cc54293ac8}; !- Outlet Port

OS:Connection,
  {52af6838-c7da-43a5-b6c9-e2b21e4fcb72}, !- Handle
  Connection 53,                          !- Name
  {f0322733-539f-4b67-ac58-76b39eaad39d}, !- Source Object
  5,                                      !- Outlet Port
  {d804e27a-0701-4289-b5e9-a6be8a19608a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1ac28dd-7956-4262-9019-d6cc54293ac8}, !- Handle
  Connection 57,                          !- Name
  {d804e27a-0701-4289-b5e9-a6be8a19608a}, !- Source Object
  3,                                      !- Outlet Port
  {93802159-cd48-4988-bbc9-e37162fc7d25}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {761e2477-617f-4e93-affc-b11a6f0e0413}, !- Handle
  Connection 58,                          !- Name
  {93802159-cd48-4988-bbc9-e37162fc7d25}, !- Source Object
  9,                                      !- Outlet Port
  {43e57b26-42d2-41f6-9ce7-11cc03930b72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1a5e077-3bf7-4404-9745-5b6bf50203c0}, !- Handle
  Node 41,                                !- Name
  {77a38c6b-81c5-4710-8bef-43ce5405aa31}, !- Inlet Port
  {ce285730-63d8-472a-8de9-b3ac1541d3e2}; !- Outlet Port

OS:Connection,
  {77a38c6b-81c5-4710-8bef-43ce5405aa31}, !- Handle
  Connection 59,                          !- Name
  {2a5b5664-e406-4475-9bbc-bdeb8a9d2fdb}, !- Source Object
  3,                                      !- Outlet Port
  {e1a5e077-3bf7-4404-9745-5b6bf50203c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce285730-63d8-472a-8de9-b3ac1541d3e2}, !- Handle
  Connection 60,                          !- Name
  {e1a5e077-3bf7-4404-9745-5b6bf50203c0}, !- Source Object
  3,                                      !- Outlet Port
  {93802159-cd48-4988-bbc9-e37162fc7d25}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a33fdc45-3575-4406-a9ff-2b865d5690bf}, !- Handle
  Node 42,                                !- Name
  {91e5cf65-f125-40d9-b698-2b5363696115}, !- Inlet Port
  {b0540979-65ee-4f1d-8b0d-73bab52ba713}; !- Outlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {36cba22c-1038-486d-ba6c-e26e635f938c}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 5, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {13444458-e9e6-4249-bb86-80ae63df8c4b}, !- Supply Air Inlet Node Name
  {13b31d2a-e827-4060-a9f4-5da678c673d9}, !- Secondary Air Inlet Node Name
  {91e5cf65-f125-40d9-b698-2b5363696115}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7eba55ae-fd82-42e6-8340-05833504c483}, !- Fan Name
  {318f6052-9396-4734-878f-208e2f44f699}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {318f6052-9396-4734-878f-208e2f44f699}, !- Handle
  Coil Heating Electric 6,                !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {7eba55ae-fd82-42e6-8340-05833504c483}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {9c35c9f0-a0d4-446b-93c6-7da9b969ec1a}, !- Handle
  Node 43,                                !- Name
  {f32625f9-046e-4608-9cb3-7cd90fa8d490}, !- Inlet Port
  {b6e1bb57-25c3-4ec7-a082-49a8d2246b96}; !- Outlet Port

OS:Connection,
  {b0540979-65ee-4f1d-8b0d-73bab52ba713}, !- Handle
  Connection 62,                          !- Name
  {a33fdc45-3575-4406-a9ff-2b865d5690bf}, !- Source Object
  3,                                      !- Outlet Port
  {a515f58b-a15f-4d6d-8eaa-aa108f0e7900}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f32625f9-046e-4608-9cb3-7cd90fa8d490}, !- Handle
  Connection 63,                          !- Name
  {24bdb3f4-2eb6-4922-a38e-9e9b4a7314c2}, !- Source Object
  12,                                     !- Outlet Port
  {9c35c9f0-a0d4-446b-93c6-7da9b969ec1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6e1bb57-25c3-4ec7-a082-49a8d2246b96}, !- Handle
  Connection 64,                          !- Name
  {9c35c9f0-a0d4-446b-93c6-7da9b969ec1a}, !- Source Object
  3,                                      !- Outlet Port
  {0104a558-fab1-4692-8d77-7367d40856cf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8572af07-d868-4591-b908-89b08488b14c}, !- Handle
  Node 44,                                !- Name
  {32cafab7-2251-4041-bd5f-0abc7ed992ae}, !- Inlet Port
  {13444458-e9e6-4249-bb86-80ae63df8c4b}; !- Outlet Port

OS:Connection,
  {32cafab7-2251-4041-bd5f-0abc7ed992ae}, !- Handle
  Connection 61,                          !- Name
  {f0322733-539f-4b67-ac58-76b39eaad39d}, !- Source Object
  6,                                      !- Outlet Port
  {8572af07-d868-4591-b908-89b08488b14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13444458-e9e6-4249-bb86-80ae63df8c4b}, !- Handle
  Connection 65,                          !- Name
  {8572af07-d868-4591-b908-89b08488b14c}, !- Source Object
  3,                                      !- Outlet Port
  {36cba22c-1038-486d-ba6c-e26e635f938c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {91e5cf65-f125-40d9-b698-2b5363696115}, !- Handle
  Connection 66,                          !- Name
  {36cba22c-1038-486d-ba6c-e26e635f938c}, !- Source Object
  9,                                      !- Outlet Port
  {a33fdc45-3575-4406-a9ff-2b865d5690bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b657e8dd-fb9b-4da1-a43c-1461c13f9f4e}, !- Handle
  Node 45,                                !- Name
  {5f0baccd-e2c4-4d9b-b0b8-728a4d69a341}, !- Inlet Port
  {13b31d2a-e827-4060-a9f4-5da678c673d9}; !- Outlet Port

OS:Connection,
  {5f0baccd-e2c4-4d9b-b0b8-728a4d69a341}, !- Handle
  Connection 67,                          !- Name
  {5992ceac-09e6-4474-b1b7-8c7c90427494}, !- Source Object
  3,                                      !- Outlet Port
  {b657e8dd-fb9b-4da1-a43c-1461c13f9f4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13b31d2a-e827-4060-a9f4-5da678c673d9}, !- Handle
  Connection 68,                          !- Name
  {b657e8dd-fb9b-4da1-a43c-1461c13f9f4e}, !- Source Object
  3,                                      !- Outlet Port
  {36cba22c-1038-486d-ba6c-e26e635f938c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1664a099-b171-4006-a4c0-91916a804932}, !- Handle
  Node 46,                                !- Name
  {e46cef23-4c05-4fe7-bdc8-69ee0cbc80e2}, !- Inlet Port
  {d7314d0d-184a-49b6-881f-db05886439b9}; !- Outlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {09fbc3c1-0b6c-4b50-9f3b-df986074b234}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 6, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {7f04b320-8ec4-415f-89dd-8b99356dd12d}, !- Supply Air Inlet Node Name
  {7daf5f7e-4db1-435b-8ab2-6540513462cc}, !- Secondary Air Inlet Node Name
  {e46cef23-4c05-4fe7-bdc8-69ee0cbc80e2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {0fa719f3-64e2-4a13-92e6-84c27e58cfcb}, !- Fan Name
  {98b70679-ca9f-4f63-b3b3-2922cfdf9ba9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {98b70679-ca9f-4f63-b3b3-2922cfdf9ba9}, !- Handle
  Coil Heating Electric 7,                !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {0fa719f3-64e2-4a13-92e6-84c27e58cfcb}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {d6ba55d2-2887-40ee-a055-43cf3beeffcc}, !- Handle
  Node 47,                                !- Name
  {db677ea2-42f6-4e18-9427-d26c5dc351a7}, !- Inlet Port
  {9cbb40c2-d48e-407c-b7c2-82915be893e6}; !- Outlet Port

OS:Connection,
  {d7314d0d-184a-49b6-881f-db05886439b9}, !- Handle
  Connection 70,                          !- Name
  {1664a099-b171-4006-a4c0-91916a804932}, !- Source Object
  3,                                      !- Outlet Port
  {9c67767b-6443-4335-b71c-4bda7dd602ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db677ea2-42f6-4e18-9427-d26c5dc351a7}, !- Handle
  Connection 71,                          !- Name
  {d7bf0fcf-afb6-47e8-aeb1-b69d333f9267}, !- Source Object
  12,                                     !- Outlet Port
  {d6ba55d2-2887-40ee-a055-43cf3beeffcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cbb40c2-d48e-407c-b7c2-82915be893e6}, !- Handle
  Connection 72,                          !- Name
  {d6ba55d2-2887-40ee-a055-43cf3beeffcc}, !- Source Object
  3,                                      !- Outlet Port
  {0104a558-fab1-4692-8d77-7367d40856cf}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9ceaeccf-63eb-4ffc-afb2-90d3e44bb8a2}, !- Handle
  Node 48,                                !- Name
  {34960093-dc30-4d62-aa23-e3ca44c50745}, !- Inlet Port
  {7f04b320-8ec4-415f-89dd-8b99356dd12d}; !- Outlet Port

OS:Connection,
  {34960093-dc30-4d62-aa23-e3ca44c50745}, !- Handle
  Connection 69,                          !- Name
  {f0322733-539f-4b67-ac58-76b39eaad39d}, !- Source Object
  7,                                      !- Outlet Port
  {9ceaeccf-63eb-4ffc-afb2-90d3e44bb8a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f04b320-8ec4-415f-89dd-8b99356dd12d}, !- Handle
  Connection 73,                          !- Name
  {9ceaeccf-63eb-4ffc-afb2-90d3e44bb8a2}, !- Source Object
  3,                                      !- Outlet Port
  {09fbc3c1-0b6c-4b50-9f3b-df986074b234}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e46cef23-4c05-4fe7-bdc8-69ee0cbc80e2}, !- Handle
  Connection 74,                          !- Name
  {09fbc3c1-0b6c-4b50-9f3b-df986074b234}, !- Source Object
  9,                                      !- Outlet Port
  {1664a099-b171-4006-a4c0-91916a804932}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a2d46c9-116f-4ee0-8beb-b8124e6b04de}, !- Handle
  Node 49,                                !- Name
  {8b03cbea-f3a7-44bd-b905-6bcaa05b90f9}, !- Inlet Port
  {7daf5f7e-4db1-435b-8ab2-6540513462cc}; !- Outlet Port

OS:Connection,
  {8b03cbea-f3a7-44bd-b905-6bcaa05b90f9}, !- Handle
  Connection 75,                          !- Name
  {4ff606df-f423-480c-a686-073b1128eb48}, !- Source Object
  3,                                      !- Outlet Port
  {2a2d46c9-116f-4ee0-8beb-b8124e6b04de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7daf5f7e-4db1-435b-8ab2-6540513462cc}, !- Handle
  Connection 76,                          !- Name
  {2a2d46c9-116f-4ee0-8beb-b8124e6b04de}, !- Source Object
  3,                                      !- Outlet Port
  {09fbc3c1-0b6c-4b50-9f3b-df986074b234}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c86005c1-d527-4e3b-bda6-23f8a14b9acb}, !- Handle
  Deck_Temperature 2,                     !- Name
  {02d866dc-a688-4346-80fa-aa694537d2e4}, !- Schedule Type Limits Name
  {56a40eea-f46b-421d-a59b-d11d39ad2004}, !- Default Day Schedule Name
  {614027e2-fdfd-474f-a195-d885322e8fdc}, !- Summer Design Day Schedule Name
  {f4ea00d3-b7f3-487b-85cb-1c6a9747504e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {56a40eea-f46b-421d-a59b-d11d39ad2004}, !- Handle
  Deck_Temperature_Default 2,             !- Name
  {02d866dc-a688-4346-80fa-aa694537d2e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {614027e2-fdfd-474f-a195-d885322e8fdc}, !- Handle
  Deck_Temperature_Summer_Design_Day 2,   !- Name
  {02d866dc-a688-4346-80fa-aa694537d2e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f4ea00d3-b7f3-487b-85cb-1c6a9747504e}, !- Handle
  Deck_Temperature_Winter_Design_Day 2,   !- Name
  {02d866dc-a688-4346-80fa-aa694537d2e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {a5ab709b-e8e2-4d74-bb59-4953e1df7d86}, !- Handle
  Packaged Rooftop VAV with PFP Boxes and Reheat 1, !- Name
  ,                                       !- Controller List Name
  {e61fa2e0-a074-4966-b111-65965c9f3792}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c3aa6eef-d538-44e8-9a8a-a995151daa1f}, !- Supply Side Inlet Node Name
  {059a21e9-d486-47d3-aced-323888802a78}, !- Demand Side Outlet Node Name
  {faf4d45d-0dc6-4376-ba5c-7c673b4b957c}, !- Demand Side Inlet Node Names
  {6038e64f-485e-42cc-98d1-c0eb9ec097df}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {e61fa2e0-a074-4966-b111-65965c9f3792}, !- Handle
  Availability Manager Assignment List 2, !- Name
  {cffbaea4-6a5d-431e-b65d-85539579cc44}, !- Availability Manager Name 1
  {6168984a-6ae6-4dda-b620-94843f1bc799}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {cffbaea4-6a5d-431e-b65d-85539579cc44}, !- Handle
  Availability Manager Scheduled 2,       !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {6168984a-6ae6-4dda-b620-94843f1bc799}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {b5686d37-c2ef-4cbb-b1e2-75b647663a99}, !- Handle
  Node 50,                                !- Name
  {c3aa6eef-d538-44e8-9a8a-a995151daa1f}, !- Inlet Port
  {81023e47-479a-42ee-b3fa-7036feac70ad}; !- Outlet Port

OS:Node,
  {bfd3da0b-1aa2-4295-a590-30e4b16b427f}, !- Handle
  Node 51,                                !- Name
  {d2f52c28-b256-4ac6-afc6-97bbe9b63e04}, !- Inlet Port
  {6038e64f-485e-42cc-98d1-c0eb9ec097df}; !- Outlet Port

OS:Connection,
  {c3aa6eef-d538-44e8-9a8a-a995151daa1f}, !- Handle
  Connection 77,                          !- Name
  {a5ab709b-e8e2-4d74-bb59-4953e1df7d86}, !- Source Object
  7,                                      !- Outlet Port
  {b5686d37-c2ef-4cbb-b1e2-75b647663a99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6038e64f-485e-42cc-98d1-c0eb9ec097df}, !- Handle
  Connection 79,                          !- Name
  {bfd3da0b-1aa2-4295-a590-30e4b16b427f}, !- Source Object
  3,                                      !- Outlet Port
  {a5ab709b-e8e2-4d74-bb59-4953e1df7d86}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {26a1e288-43a8-431b-9430-0f217d81f12d}, !- Handle
  Node 52,                                !- Name
  {faf4d45d-0dc6-4376-ba5c-7c673b4b957c}, !- Inlet Port
  {49511019-88ec-4c97-9096-ad1b6aafafbd}; !- Outlet Port

OS:Node,
  {838361db-45b9-42a8-9940-c272c35eaa62}, !- Handle
  Node 53,                                !- Name
  {1a831183-4b94-489d-875c-ce40b842111d}, !- Inlet Port
  {059a21e9-d486-47d3-aced-323888802a78}; !- Outlet Port

OS:Node,
  {ede3b4c8-ccd9-4815-9fdd-67adb8d16c9a}, !- Handle
  Node 54,                                !- Name
  {bb883a21-4b99-43fc-a753-aaa82ae81c35}, !- Inlet Port
  {55f4d15f-19a8-42cc-84a2-b0d8297104c8}; !- Outlet Port

OS:Connection,
  {faf4d45d-0dc6-4376-ba5c-7c673b4b957c}, !- Handle
  Connection 80,                          !- Name
  {a5ab709b-e8e2-4d74-bb59-4953e1df7d86}, !- Source Object
  9,                                      !- Outlet Port
  {26a1e288-43a8-431b-9430-0f217d81f12d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {059a21e9-d486-47d3-aced-323888802a78}, !- Handle
  Connection 81,                          !- Name
  {838361db-45b9-42a8-9940-c272c35eaa62}, !- Source Object
  3,                                      !- Outlet Port
  {a5ab709b-e8e2-4d74-bb59-4953e1df7d86}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f278768e-2107-4aa7-ba6e-6b96f80edaa7}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {49511019-88ec-4c97-9096-ad1b6aafafbd}, !- Inlet Node Name
  {596e0401-f9bd-4592-bb29-8ed91967b73d}, !- Outlet Node Name 1
  {0710bcb2-5d78-4abe-9158-a2b55c9f1952}, !- Outlet Node Name 2
  {d3d8aa2c-0092-4cc2-a882-1ff7111dfed5}, !- Outlet Node Name 3
  {594562eb-1bb3-461f-a294-94d6a7954acb}, !- Outlet Node Name 4
  {2350bed7-022f-4091-b2c3-b07216fdb868}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {06afe53a-094d-4faa-94f6-fe8bebc6c2a3}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {1a831183-4b94-489d-875c-ce40b842111d}, !- Outlet Node Name
  {c6b55541-5713-417f-9924-b48c56060009}, !- Inlet Node Name 1
  {fa536c9e-68ab-497d-a28a-041fab4e12ed}, !- Inlet Node Name 2
  {635c728c-1066-45ae-8877-0ceb6f9c4f5c}, !- Inlet Node Name 3
  {eb018c82-80a0-4ebe-a1e5-76c68ad2b50c}, !- Inlet Node Name 4
  {80b74322-3b99-4e92-b509-bb7c05e791f1}; !- Inlet Node Name 5

OS:Connection,
  {49511019-88ec-4c97-9096-ad1b6aafafbd}, !- Handle
  Connection 82,                          !- Name
  {26a1e288-43a8-431b-9430-0f217d81f12d}, !- Source Object
  3,                                      !- Outlet Port
  {f278768e-2107-4aa7-ba6e-6b96f80edaa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a831183-4b94-489d-875c-ce40b842111d}, !- Handle
  Connection 85,                          !- Name
  {06afe53a-094d-4faa-94f6-fe8bebc6c2a3}, !- Source Object
  2,                                      !- Outlet Port
  {838361db-45b9-42a8-9940-c272c35eaa62}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cd80881c-c472-4027-a8a8-5508cbbc7d2f}, !- Handle
  {a5ab709b-e8e2-4d74-bb59-4953e1df7d86}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:VariableVolume,
  {8c67dd1e-9899-4dc3-9deb-15c981f51e0b}, !- Handle
  Fan Variable Volume 2,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {83836931-f248-4a5c-af2d-aea68184f5b4}, !- Air Inlet Node Name
  {d2f52c28-b256-4ac6-afc6-97bbe9b63e04}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {279739e0-27ad-4dfc-b0f9-794932a18f1f}, !- Handle
  Coil Heating Electric 2,                !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {de80de21-4c4c-459d-ac38-63e1fa1c96f6}, !- Air Inlet Node Name
  {d86401a2-ba10-4ff7-ae31-af2f086b7f9d}, !- Air Outlet Node Name
  {96a31e20-9f11-4c50-9dff-b0a9882c8dcf}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {9e893ebe-30a4-4a6e-9d73-f3cce8c586c2}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d9ee7d67-4bec-49d1-a066-2f153c4626a7}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {f1eee372-23bc-48ce-a7b8-372b28a68212}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {b0dba4f7-ebe1-4f07-9e84-3ce128f42344}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {5cb1ba91-38a2-4121-ab5e-8d0799f67263}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {dfe57555-dbbe-4e21-b8a7-6c3ebff07ce6}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {3f8a6a6d-042d-493a-8d3f-b24801711858}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Coil:Cooling:DX:TwoSpeed,
  {c64dcc83-0e6e-458c-b7d0-c9803301e8c8}, !- Handle
  Coil Cooling DX Two Speed 2,            !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {4e38aa7a-af8e-4140-a965-799ef07f88e5}, !- Air Inlet Node Name
  {4a6264b3-0a5e-4a9a-8aa1-04bfb4717162}, !- Air Outlet Node Name
  {9e893ebe-30a4-4a6e-9d73-f3cce8c586c2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d9ee7d67-4bec-49d1-a066-2f153c4626a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f1eee372-23bc-48ce-a7b8-372b28a68212}, !- Energy Input Ratio Function of Temperature Curve Name
  {b0dba4f7-ebe1-4f07-9e84-3ce128f42344}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cb1ba91-38a2-4121-ab5e-8d0799f67263}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {dfe57555-dbbe-4e21-b8a7-6c3ebff07ce6}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {3f8a6a6d-042d-493a-8d3f-b24801711858}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {a11a44f8-47c9-4414-a093-813146a96ca6}, !- Handle
  Setpoint Manager Mixed Air 4,           !- Name
  ,                                       !- Control Variable
  {bfd3da0b-1aa2-4295-a590-30e4b16b427f}, !- Reference Setpoint Node Name
  {96a31e20-9f11-4c50-9dff-b0a9882c8dcf}, !- Fan Inlet Node Name
  {bfd3da0b-1aa2-4295-a590-30e4b16b427f}, !- Fan Outlet Node Name
  {96a31e20-9f11-4c50-9dff-b0a9882c8dcf}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {e9dc5fb0-6c30-409b-ba94-0f0c220f7fb5}, !- Handle
  Setpoint Manager Mixed Air 5,           !- Name
  ,                                       !- Control Variable
  {bfd3da0b-1aa2-4295-a590-30e4b16b427f}, !- Reference Setpoint Node Name
  {96a31e20-9f11-4c50-9dff-b0a9882c8dcf}, !- Fan Inlet Node Name
  {bfd3da0b-1aa2-4295-a590-30e4b16b427f}, !- Fan Outlet Node Name
  {cfd2a33a-8fc4-4af2-a2d6-351e935ce508}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {73774ff6-0537-40cf-bc05-ab2b83ea5ad7}, !- Handle
  Setpoint Manager Mixed Air 6,           !- Name
  ,                                       !- Control Variable
  {bfd3da0b-1aa2-4295-a590-30e4b16b427f}, !- Reference Setpoint Node Name
  {96a31e20-9f11-4c50-9dff-b0a9882c8dcf}, !- Fan Inlet Node Name
  {bfd3da0b-1aa2-4295-a590-30e4b16b427f}, !- Fan Outlet Node Name
  {4c89a41a-1c04-4c79-ae99-dc342df725f0}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {299a82b6-03ff-4d7f-8285-aa8245f2a26c}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {c86005c1-d527-4e3b-bda6-23f8a14b9acb}, !- Schedule Name
  {bfd3da0b-1aa2-4295-a590-30e4b16b427f}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {02d866dc-a688-4346-80fa-aa694537d2e4}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Controller:OutdoorAir,
  {01c00e90-62ec-42c3-86a7-ed374433cccd}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5b9cb40e-8f61-41ef-84f0-0fb0ac7265ca}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5b9cb40e-8f61-41ef-84f0-0fb0ac7265ca}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a7d2712e-dfa9-467f-96c5-f87a1afd25af}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {01c00e90-62ec-42c3-86a7-ed374433cccd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b5b99119-2307-484c-a87e-0513599d6363}, !- Mixed Air Node Name
  {753323ea-c496-4f65-9a06-03c9c8bece81}, !- Outdoor Air Stream Node Name
  {e1f199be-5182-4b5a-bb71-ec6246839e5f}, !- Relief Air Stream Node Name
  {81023e47-479a-42ee-b3fa-7036feac70ad}; !- Return Air Stream Node Name

OS:Node,
  {2b035f83-ca18-42a9-b6ba-916a1a0bda04}, !- Handle
  Node 55,                                !- Name
  ,                                       !- Inlet Port
  {753323ea-c496-4f65-9a06-03c9c8bece81}; !- Outlet Port

OS:Connection,
  {753323ea-c496-4f65-9a06-03c9c8bece81}, !- Handle
  Connection 86,                          !- Name
  {2b035f83-ca18-42a9-b6ba-916a1a0bda04}, !- Source Object
  3,                                      !- Outlet Port
  {a7d2712e-dfa9-467f-96c5-f87a1afd25af}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6636c593-55fd-4f4a-a549-8da7a69dcff2}, !- Handle
  Node 56,                                !- Name
  {e1f199be-5182-4b5a-bb71-ec6246839e5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1f199be-5182-4b5a-bb71-ec6246839e5f}, !- Handle
  Connection 87,                          !- Name
  {a7d2712e-dfa9-467f-96c5-f87a1afd25af}, !- Source Object
  7,                                      !- Outlet Port
  {6636c593-55fd-4f4a-a549-8da7a69dcff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81023e47-479a-42ee-b3fa-7036feac70ad}, !- Handle
  Connection 78,                          !- Name
  {b5686d37-c2ef-4cbb-b1e2-75b647663a99}, !- Source Object
  3,                                      !- Outlet Port
  {a7d2712e-dfa9-467f-96c5-f87a1afd25af}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4c89a41a-1c04-4c79-ae99-dc342df725f0}, !- Handle
  Node 57,                                !- Name
  {b5b99119-2307-484c-a87e-0513599d6363}, !- Inlet Port
  {4e38aa7a-af8e-4140-a965-799ef07f88e5}; !- Outlet Port

OS:Connection,
  {b5b99119-2307-484c-a87e-0513599d6363}, !- Handle
  Connection 88,                          !- Name
  {a7d2712e-dfa9-467f-96c5-f87a1afd25af}, !- Source Object
  5,                                      !- Outlet Port
  {4c89a41a-1c04-4c79-ae99-dc342df725f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e38aa7a-af8e-4140-a965-799ef07f88e5}, !- Handle
  Connection 89,                          !- Name
  {4c89a41a-1c04-4c79-ae99-dc342df725f0}, !- Source Object
  3,                                      !- Outlet Port
  {c64dcc83-0e6e-458c-b7d0-c9803301e8c8}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {cfd2a33a-8fc4-4af2-a2d6-351e935ce508}, !- Handle
  Node 58,                                !- Name
  {4a6264b3-0a5e-4a9a-8aa1-04bfb4717162}, !- Inlet Port
  {de80de21-4c4c-459d-ac38-63e1fa1c96f6}; !- Outlet Port

OS:Connection,
  {4a6264b3-0a5e-4a9a-8aa1-04bfb4717162}, !- Handle
  Connection 90,                          !- Name
  {c64dcc83-0e6e-458c-b7d0-c9803301e8c8}, !- Source Object
  8,                                      !- Outlet Port
  {cfd2a33a-8fc4-4af2-a2d6-351e935ce508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2f52c28-b256-4ac6-afc6-97bbe9b63e04}, !- Handle
  Connection 92,                          !- Name
  {8c67dd1e-9899-4dc3-9deb-15c981f51e0b}, !- Source Object
  17,                                     !- Outlet Port
  {bfd3da0b-1aa2-4295-a590-30e4b16b427f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96a31e20-9f11-4c50-9dff-b0a9882c8dcf}, !- Handle
  Node 59,                                !- Name
  {d86401a2-ba10-4ff7-ae31-af2f086b7f9d}, !- Inlet Port
  {83836931-f248-4a5c-af2d-aea68184f5b4}; !- Outlet Port

OS:Connection,
  {de80de21-4c4c-459d-ac38-63e1fa1c96f6}, !- Handle
  Connection 91,                          !- Name
  {cfd2a33a-8fc4-4af2-a2d6-351e935ce508}, !- Source Object
  3,                                      !- Outlet Port
  {279739e0-27ad-4dfc-b0f9-794932a18f1f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d86401a2-ba10-4ff7-ae31-af2f086b7f9d}, !- Handle
  Connection 93,                          !- Name
  {279739e0-27ad-4dfc-b0f9-794932a18f1f}, !- Source Object
  6,                                      !- Outlet Port
  {96a31e20-9f11-4c50-9dff-b0a9882c8dcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83836931-f248-4a5c-af2d-aea68184f5b4}, !- Handle
  Connection 94,                          !- Name
  {96a31e20-9f11-4c50-9dff-b0a9882c8dcf}, !- Source Object
  3,                                      !- Outlet Port
  {8c67dd1e-9899-4dc3-9deb-15c981f51e0b}, !- Target Object
  16;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ddd6f2bc-ed97-4a1a-a664-f5742ab563cc}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 7, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {4c0cbef5-b68d-48bc-9706-cd8ec7dce3a4}, !- Supply Air Inlet Node Name
  {e85362ee-a171-4454-969e-6bfb58682a52}, !- Secondary Air Inlet Node Name
  {bb883a21-4b99-43fc-a753-aaa82ae81c35}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {50a4c112-3d48-4cf0-8bac-a967d6f7dffa}, !- Fan Name
  {bcbe3662-9bb1-423f-90ff-55a469e021f7}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {bcbe3662-9bb1-423f-90ff-55a469e021f7}, !- Handle
  Coil Heating Electric 9,                !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {50a4c112-3d48-4cf0-8bac-a967d6f7dffa}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {4ca06579-2f0f-4ef6-b1b9-b562a45fbb1d}, !- Handle
  Node 60,                                !- Name
  {44df7c17-c13f-4954-b00b-ba7be8bc39c2}, !- Inlet Port
  {c6b55541-5713-417f-9924-b48c56060009}; !- Outlet Port

OS:Connection,
  {55f4d15f-19a8-42cc-84a2-b0d8297104c8}, !- Handle
  Connection 84,                          !- Name
  {ede3b4c8-ccd9-4815-9fdd-67adb8d16c9a}, !- Source Object
  3,                                      !- Outlet Port
  {b0a36d52-43bb-44dd-bbea-da534fb740c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44df7c17-c13f-4954-b00b-ba7be8bc39c2}, !- Handle
  Connection 95,                          !- Name
  {d793d8d5-bb6c-4ecb-8317-344b90ab976c}, !- Source Object
  12,                                     !- Outlet Port
  {4ca06579-2f0f-4ef6-b1b9-b562a45fbb1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6b55541-5713-417f-9924-b48c56060009}, !- Handle
  Connection 96,                          !- Name
  {4ca06579-2f0f-4ef6-b1b9-b562a45fbb1d}, !- Source Object
  3,                                      !- Outlet Port
  {06afe53a-094d-4faa-94f6-fe8bebc6c2a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e12099c6-69e4-4ab2-aaa8-289dde906b62}, !- Handle
  Node 61,                                !- Name
  {596e0401-f9bd-4592-bb29-8ed91967b73d}, !- Inlet Port
  {4c0cbef5-b68d-48bc-9706-cd8ec7dce3a4}; !- Outlet Port

OS:Connection,
  {596e0401-f9bd-4592-bb29-8ed91967b73d}, !- Handle
  Connection 83,                          !- Name
  {f278768e-2107-4aa7-ba6e-6b96f80edaa7}, !- Source Object
  3,                                      !- Outlet Port
  {e12099c6-69e4-4ab2-aaa8-289dde906b62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c0cbef5-b68d-48bc-9706-cd8ec7dce3a4}, !- Handle
  Connection 97,                          !- Name
  {e12099c6-69e4-4ab2-aaa8-289dde906b62}, !- Source Object
  3,                                      !- Outlet Port
  {ddd6f2bc-ed97-4a1a-a664-f5742ab563cc}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {bb883a21-4b99-43fc-a753-aaa82ae81c35}, !- Handle
  Connection 98,                          !- Name
  {ddd6f2bc-ed97-4a1a-a664-f5742ab563cc}, !- Source Object
  9,                                      !- Outlet Port
  {ede3b4c8-ccd9-4815-9fdd-67adb8d16c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfe5feb8-a1bc-4414-a320-356384b7cd94}, !- Handle
  Node 62,                                !- Name
  {32e2ec30-7012-4a34-aefc-2a693066a43c}, !- Inlet Port
  {e85362ee-a171-4454-969e-6bfb58682a52}; !- Outlet Port

OS:Connection,
  {32e2ec30-7012-4a34-aefc-2a693066a43c}, !- Handle
  Connection 99,                          !- Name
  {91fdc6db-83c6-4f83-98e8-e7fa4aa34812}, !- Source Object
  3,                                      !- Outlet Port
  {bfe5feb8-a1bc-4414-a320-356384b7cd94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85362ee-a171-4454-969e-6bfb58682a52}, !- Handle
  Connection 100,                         !- Name
  {bfe5feb8-a1bc-4414-a320-356384b7cd94}, !- Source Object
  3,                                      !- Outlet Port
  {ddd6f2bc-ed97-4a1a-a664-f5742ab563cc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e630b311-ac22-4e14-9118-814d4ef83aa5}, !- Handle
  Node 63,                                !- Name
  {3f9da569-d4ff-4c74-b5e0-20be22512f34}, !- Inlet Port
  {5d9ddfee-7fd3-40b8-8b24-ec08c856a105}; !- Outlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {76164b53-8fa5-4c36-b472-8153867bfb86}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 8, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {4239edca-2e0f-45c7-88fa-3b00b84fe875}, !- Supply Air Inlet Node Name
  {4e28d64c-e3b2-4b50-8f80-bc6447111dc1}, !- Secondary Air Inlet Node Name
  {3f9da569-d4ff-4c74-b5e0-20be22512f34}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {88daf887-59e3-4257-b5d4-a4d5ceb40943}, !- Fan Name
  {89074644-870c-4103-9094-2c673d38650f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {89074644-870c-4103-9094-2c673d38650f}, !- Handle
  Coil Heating Electric 10,               !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {88daf887-59e3-4257-b5d4-a4d5ceb40943}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {4426594f-5aac-4aeb-8fe9-21783ac02c27}, !- Handle
  Node 64,                                !- Name
  {32699d70-0a02-4939-9633-f741bf6b7a75}, !- Inlet Port
  {fa536c9e-68ab-497d-a28a-041fab4e12ed}; !- Outlet Port

OS:Connection,
  {5d9ddfee-7fd3-40b8-8b24-ec08c856a105}, !- Handle
  Connection 102,                         !- Name
  {e630b311-ac22-4e14-9118-814d4ef83aa5}, !- Source Object
  3,                                      !- Outlet Port
  {d830af52-bf7f-449d-bd46-605c5cebe2d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32699d70-0a02-4939-9633-f741bf6b7a75}, !- Handle
  Connection 103,                         !- Name
  {849d0764-9129-44d4-9d17-31183ae70856}, !- Source Object
  12,                                     !- Outlet Port
  {4426594f-5aac-4aeb-8fe9-21783ac02c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa536c9e-68ab-497d-a28a-041fab4e12ed}, !- Handle
  Connection 104,                         !- Name
  {4426594f-5aac-4aeb-8fe9-21783ac02c27}, !- Source Object
  3,                                      !- Outlet Port
  {06afe53a-094d-4faa-94f6-fe8bebc6c2a3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3e188166-31f5-48ae-9795-ea9a9f7d697b}, !- Handle
  Node 65,                                !- Name
  {0710bcb2-5d78-4abe-9158-a2b55c9f1952}, !- Inlet Port
  {4239edca-2e0f-45c7-88fa-3b00b84fe875}; !- Outlet Port

OS:Connection,
  {0710bcb2-5d78-4abe-9158-a2b55c9f1952}, !- Handle
  Connection 101,                         !- Name
  {f278768e-2107-4aa7-ba6e-6b96f80edaa7}, !- Source Object
  4,                                      !- Outlet Port
  {3e188166-31f5-48ae-9795-ea9a9f7d697b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4239edca-2e0f-45c7-88fa-3b00b84fe875}, !- Handle
  Connection 105,                         !- Name
  {3e188166-31f5-48ae-9795-ea9a9f7d697b}, !- Source Object
  3,                                      !- Outlet Port
  {76164b53-8fa5-4c36-b472-8153867bfb86}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3f9da569-d4ff-4c74-b5e0-20be22512f34}, !- Handle
  Connection 106,                         !- Name
  {76164b53-8fa5-4c36-b472-8153867bfb86}, !- Source Object
  9,                                      !- Outlet Port
  {e630b311-ac22-4e14-9118-814d4ef83aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3d17424-16a0-43bf-9ec5-676b70d02358}, !- Handle
  Node 66,                                !- Name
  {2485103b-b5a3-4dea-ba59-e7cfb58a41fa}, !- Inlet Port
  {4e28d64c-e3b2-4b50-8f80-bc6447111dc1}; !- Outlet Port

OS:Connection,
  {2485103b-b5a3-4dea-ba59-e7cfb58a41fa}, !- Handle
  Connection 107,                         !- Name
  {22e873f2-d34d-4596-9e5f-8cd97fc83d39}, !- Source Object
  3,                                      !- Outlet Port
  {a3d17424-16a0-43bf-9ec5-676b70d02358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e28d64c-e3b2-4b50-8f80-bc6447111dc1}, !- Handle
  Connection 108,                         !- Name
  {a3d17424-16a0-43bf-9ec5-676b70d02358}, !- Source Object
  3,                                      !- Outlet Port
  {76164b53-8fa5-4c36-b472-8153867bfb86}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {09f6b498-61fb-4681-bd2e-c72adb50f49d}, !- Handle
  Node 67,                                !- Name
  {6885f1fe-dfa9-4650-9b97-0755631f5ef0}, !- Inlet Port
  {5cda44df-a5a4-43b4-9e62-3d41b9f5408a}; !- Outlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4957ddd6-8a81-4bdb-a3b7-9f71c332e48e}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 9, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {5f19f208-b3bb-4db2-93e1-c5826b5f8c1d}, !- Supply Air Inlet Node Name
  {00534867-0d2f-4652-b62d-c56cf59c76c2}, !- Secondary Air Inlet Node Name
  {6885f1fe-dfa9-4650-9b97-0755631f5ef0}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {abcdb9bd-4f19-4994-9b7e-1da5dfa30fbb}, !- Fan Name
  {2ea1a235-f4d2-4371-bb7d-278603beda1e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {2ea1a235-f4d2-4371-bb7d-278603beda1e}, !- Handle
  Coil Heating Electric 11,               !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {abcdb9bd-4f19-4994-9b7e-1da5dfa30fbb}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {4e341114-ccf1-4ed4-bf4c-8081b63f84d5}, !- Handle
  Node 68,                                !- Name
  {524e8bc9-7f48-4ad1-bb15-2352079d62b5}, !- Inlet Port
  {635c728c-1066-45ae-8877-0ceb6f9c4f5c}; !- Outlet Port

OS:Connection,
  {5cda44df-a5a4-43b4-9e62-3d41b9f5408a}, !- Handle
  Connection 110,                         !- Name
  {09f6b498-61fb-4681-bd2e-c72adb50f49d}, !- Source Object
  3,                                      !- Outlet Port
  {33b943f0-f302-40ab-adc3-5aa901aa9504}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {524e8bc9-7f48-4ad1-bb15-2352079d62b5}, !- Handle
  Connection 111,                         !- Name
  {7f7b7489-810a-4ec7-b56a-9e3cadf45534}, !- Source Object
  12,                                     !- Outlet Port
  {4e341114-ccf1-4ed4-bf4c-8081b63f84d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {635c728c-1066-45ae-8877-0ceb6f9c4f5c}, !- Handle
  Connection 112,                         !- Name
  {4e341114-ccf1-4ed4-bf4c-8081b63f84d5}, !- Source Object
  3,                                      !- Outlet Port
  {06afe53a-094d-4faa-94f6-fe8bebc6c2a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a55c908d-9ba1-4700-bb6d-496b31deb0e7}, !- Handle
  Node 69,                                !- Name
  {d3d8aa2c-0092-4cc2-a882-1ff7111dfed5}, !- Inlet Port
  {5f19f208-b3bb-4db2-93e1-c5826b5f8c1d}; !- Outlet Port

OS:Connection,
  {d3d8aa2c-0092-4cc2-a882-1ff7111dfed5}, !- Handle
  Connection 109,                         !- Name
  {f278768e-2107-4aa7-ba6e-6b96f80edaa7}, !- Source Object
  5,                                      !- Outlet Port
  {a55c908d-9ba1-4700-bb6d-496b31deb0e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f19f208-b3bb-4db2-93e1-c5826b5f8c1d}, !- Handle
  Connection 113,                         !- Name
  {a55c908d-9ba1-4700-bb6d-496b31deb0e7}, !- Source Object
  3,                                      !- Outlet Port
  {4957ddd6-8a81-4bdb-a3b7-9f71c332e48e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6885f1fe-dfa9-4650-9b97-0755631f5ef0}, !- Handle
  Connection 114,                         !- Name
  {4957ddd6-8a81-4bdb-a3b7-9f71c332e48e}, !- Source Object
  9,                                      !- Outlet Port
  {09f6b498-61fb-4681-bd2e-c72adb50f49d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aaf278a6-9946-4d6b-8eed-cf611b4c220b}, !- Handle
  Node 70,                                !- Name
  {a0aaf221-9dc4-48fd-b156-bd26a0ff8e6d}, !- Inlet Port
  {00534867-0d2f-4652-b62d-c56cf59c76c2}; !- Outlet Port

OS:Connection,
  {a0aaf221-9dc4-48fd-b156-bd26a0ff8e6d}, !- Handle
  Connection 115,                         !- Name
  {0c91ddce-7da9-444b-8b95-ea9afce97246}, !- Source Object
  3,                                      !- Outlet Port
  {aaf278a6-9946-4d6b-8eed-cf611b4c220b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00534867-0d2f-4652-b62d-c56cf59c76c2}, !- Handle
  Connection 116,                         !- Name
  {aaf278a6-9946-4d6b-8eed-cf611b4c220b}, !- Source Object
  3,                                      !- Outlet Port
  {4957ddd6-8a81-4bdb-a3b7-9f71c332e48e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {303d52f2-2a49-47f4-9d16-5822235dfd15}, !- Handle
  Node 71,                                !- Name
  {702ee5ea-1cb1-402b-912d-d04e446a9365}, !- Inlet Port
  {1ee88245-7ce7-4e11-9665-37eb7bce8ea4}; !- Outlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {057c5cd5-fe1e-451a-b523-2a3066796876}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 10, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {3f5c763e-eae5-41df-ba9a-a7cd8e0cd3f9}, !- Supply Air Inlet Node Name
  {16786ed0-9179-4a11-8969-827130f1e1af}, !- Secondary Air Inlet Node Name
  {702ee5ea-1cb1-402b-912d-d04e446a9365}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e38a3a1f-9eb6-4fd7-b40d-3a2415989b42}, !- Fan Name
  {5d4ad8fb-f256-4be1-add0-1fde6e47ad44}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {5d4ad8fb-f256-4be1-add0-1fde6e47ad44}, !- Handle
  Coil Heating Electric 12,               !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {e38a3a1f-9eb6-4fd7-b40d-3a2415989b42}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {cd418f2a-74c7-4b19-b822-c10b0f680829}, !- Handle
  Node 72,                                !- Name
  {96cc1cec-75fb-4aca-8ac2-afefca032af7}, !- Inlet Port
  {eb018c82-80a0-4ebe-a1e5-76c68ad2b50c}; !- Outlet Port

OS:Connection,
  {1ee88245-7ce7-4e11-9665-37eb7bce8ea4}, !- Handle
  Connection 118,                         !- Name
  {303d52f2-2a49-47f4-9d16-5822235dfd15}, !- Source Object
  3,                                      !- Outlet Port
  {1bf61b32-f724-4929-80dc-5501d382e18f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96cc1cec-75fb-4aca-8ac2-afefca032af7}, !- Handle
  Connection 119,                         !- Name
  {19817c54-abc9-49ca-bebf-e0051fe84388}, !- Source Object
  12,                                     !- Outlet Port
  {cd418f2a-74c7-4b19-b822-c10b0f680829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb018c82-80a0-4ebe-a1e5-76c68ad2b50c}, !- Handle
  Connection 120,                         !- Name
  {cd418f2a-74c7-4b19-b822-c10b0f680829}, !- Source Object
  3,                                      !- Outlet Port
  {06afe53a-094d-4faa-94f6-fe8bebc6c2a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ba97e59b-878e-4fc4-b4c8-61d601e5e27c}, !- Handle
  Node 73,                                !- Name
  {594562eb-1bb3-461f-a294-94d6a7954acb}, !- Inlet Port
  {3f5c763e-eae5-41df-ba9a-a7cd8e0cd3f9}; !- Outlet Port

OS:Connection,
  {594562eb-1bb3-461f-a294-94d6a7954acb}, !- Handle
  Connection 117,                         !- Name
  {f278768e-2107-4aa7-ba6e-6b96f80edaa7}, !- Source Object
  6,                                      !- Outlet Port
  {ba97e59b-878e-4fc4-b4c8-61d601e5e27c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f5c763e-eae5-41df-ba9a-a7cd8e0cd3f9}, !- Handle
  Connection 121,                         !- Name
  {ba97e59b-878e-4fc4-b4c8-61d601e5e27c}, !- Source Object
  3,                                      !- Outlet Port
  {057c5cd5-fe1e-451a-b523-2a3066796876}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {702ee5ea-1cb1-402b-912d-d04e446a9365}, !- Handle
  Connection 122,                         !- Name
  {057c5cd5-fe1e-451a-b523-2a3066796876}, !- Source Object
  9,                                      !- Outlet Port
  {303d52f2-2a49-47f4-9d16-5822235dfd15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b569921-d21c-49cb-b774-cf94a7b47261}, !- Handle
  Node 74,                                !- Name
  {01caf210-7739-45a8-adc4-9817e4fb97c1}, !- Inlet Port
  {16786ed0-9179-4a11-8969-827130f1e1af}; !- Outlet Port

OS:Connection,
  {01caf210-7739-45a8-adc4-9817e4fb97c1}, !- Handle
  Connection 123,                         !- Name
  {01f8e190-beed-415d-97d9-330184c2191f}, !- Source Object
  3,                                      !- Outlet Port
  {4b569921-d21c-49cb-b774-cf94a7b47261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16786ed0-9179-4a11-8969-827130f1e1af}, !- Handle
  Connection 124,                         !- Name
  {4b569921-d21c-49cb-b774-cf94a7b47261}, !- Source Object
  3,                                      !- Outlet Port
  {057c5cd5-fe1e-451a-b523-2a3066796876}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2ce82145-1813-48f6-a8b4-314e07a48c50}, !- Handle
  Node 75,                                !- Name
  {df439a50-6735-4191-ab2b-72e4effd9341}, !- Inlet Port
  {1f29c197-d3a2-4c73-bbf6-c0932d1da81b}; !- Outlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ac9dcce4-5379-4b1a-a879-b94552a94a6b}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 11, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {667200ca-8408-4ec1-a52e-1f782cce5077}, !- Supply Air Inlet Node Name
  {329f73ac-9eea-413c-83b5-bc05b2f688a6}, !- Secondary Air Inlet Node Name
  {df439a50-6735-4191-ab2b-72e4effd9341}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a691b135-9bc7-4333-9f40-179ce63341a8}, !- Fan Name
  {21991bc6-22ff-4761-b93e-a2dd602e4439}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {21991bc6-22ff-4761-b93e-a2dd602e4439}, !- Handle
  Coil Heating Electric 13,               !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {a691b135-9bc7-4333-9f40-179ce63341a8}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {7913c7ff-c5b7-435f-9f71-e7d85eaf30cc}, !- Handle
  Node 76,                                !- Name
  {c5c2744d-f827-4589-857c-fb386b77ea64}, !- Inlet Port
  {80b74322-3b99-4e92-b509-bb7c05e791f1}; !- Outlet Port

OS:Connection,
  {1f29c197-d3a2-4c73-bbf6-c0932d1da81b}, !- Handle
  Connection 126,                         !- Name
  {2ce82145-1813-48f6-a8b4-314e07a48c50}, !- Source Object
  3,                                      !- Outlet Port
  {bff05375-e808-4b64-a985-a86adedf7d58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5c2744d-f827-4589-857c-fb386b77ea64}, !- Handle
  Connection 127,                         !- Name
  {d907a38a-79b4-4e38-8b39-5a1b3c1f69b2}, !- Source Object
  12,                                     !- Outlet Port
  {7913c7ff-c5b7-435f-9f71-e7d85eaf30cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80b74322-3b99-4e92-b509-bb7c05e791f1}, !- Handle
  Connection 128,                         !- Name
  {7913c7ff-c5b7-435f-9f71-e7d85eaf30cc}, !- Source Object
  3,                                      !- Outlet Port
  {06afe53a-094d-4faa-94f6-fe8bebc6c2a3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {53866972-0def-4e2f-b15a-5629aff2ced8}, !- Handle
  Node 78,                                !- Name
  {2350bed7-022f-4091-b2c3-b07216fdb868}, !- Inlet Port
  {667200ca-8408-4ec1-a52e-1f782cce5077}; !- Outlet Port

OS:Connection,
  {2350bed7-022f-4091-b2c3-b07216fdb868}, !- Handle
  Connection 125,                         !- Name
  {f278768e-2107-4aa7-ba6e-6b96f80edaa7}, !- Source Object
  7,                                      !- Outlet Port
  {53866972-0def-4e2f-b15a-5629aff2ced8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {667200ca-8408-4ec1-a52e-1f782cce5077}, !- Handle
  Connection 129,                         !- Name
  {53866972-0def-4e2f-b15a-5629aff2ced8}, !- Source Object
  3,                                      !- Outlet Port
  {ac9dcce4-5379-4b1a-a879-b94552a94a6b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {df439a50-6735-4191-ab2b-72e4effd9341}, !- Handle
  Connection 130,                         !- Name
  {ac9dcce4-5379-4b1a-a879-b94552a94a6b}, !- Source Object
  9,                                      !- Outlet Port
  {2ce82145-1813-48f6-a8b4-314e07a48c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa7dbb31-4ffe-4a04-a040-4b213686dc3b}, !- Handle
  Node 79,                                !- Name
  {ac7a3c94-ab06-45f6-9534-cdc1514d934b}, !- Inlet Port
  {329f73ac-9eea-413c-83b5-bc05b2f688a6}; !- Outlet Port

OS:Connection,
  {ac7a3c94-ab06-45f6-9534-cdc1514d934b}, !- Handle
  Connection 131,                         !- Name
  {4deec09b-0a80-4ccb-a74e-76fc0ce6b9a4}, !- Source Object
  3,                                      !- Outlet Port
  {aa7dbb31-4ffe-4a04-a040-4b213686dc3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {329f73ac-9eea-413c-83b5-bc05b2f688a6}, !- Handle
  Connection 133,                         !- Name
  {aa7dbb31-4ffe-4a04-a040-4b213686dc3b}, !- Source Object
  3,                                      !- Outlet Port
  {ac9dcce4-5379-4b1a-a879-b94552a94a6b}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d59cbfea-aaf4-4f1f-b790-3275917b22b3}, !- Handle
  Deck_Temperature 3,                     !- Name
  {c304d923-f7cc-43ff-8100-4557a2c53bd8}, !- Schedule Type Limits Name
  {34cd9894-3563-484e-9beb-e3f82ef98aa4}, !- Default Day Schedule Name
  {91c55d79-6d46-41b6-9527-29bf5a4700b2}, !- Summer Design Day Schedule Name
  {898a9b2e-a1b1-42c3-af70-128cf34cc6ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {34cd9894-3563-484e-9beb-e3f82ef98aa4}, !- Handle
  Deck_Temperature_Default 3,             !- Name
  {c304d923-f7cc-43ff-8100-4557a2c53bd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {91c55d79-6d46-41b6-9527-29bf5a4700b2}, !- Handle
  Deck_Temperature_Summer_Design_Day 3,   !- Name
  {c304d923-f7cc-43ff-8100-4557a2c53bd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {898a9b2e-a1b1-42c3-af70-128cf34cc6ca}, !- Handle
  Deck_Temperature_Winter_Design_Day 3,   !- Name
  {c304d923-f7cc-43ff-8100-4557a2c53bd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {db3cde85-da0b-4b87-a567-73517071d421}, !- Handle
  Packaged Rooftop VAV with PFP Boxes and Reheat 2, !- Name
  ,                                       !- Controller List Name
  {5a18e9d7-78fb-4ddc-be44-3993d27256c1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f84269e5-f5e3-413b-b3b1-0c7f20c85916}, !- Supply Side Inlet Node Name
  {5b053d92-b421-46c5-822b-497414e49332}, !- Demand Side Outlet Node Name
  {455722fe-da07-466e-82e4-34578b7e26be}, !- Demand Side Inlet Node Names
  {cc6945d1-fc33-4695-91bf-fce001e9e6ed}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {5a18e9d7-78fb-4ddc-be44-3993d27256c1}, !- Handle
  Availability Manager Assignment List 3, !- Name
  {da2ff8b8-f345-4a9a-8bc4-ab02c9b77cc8}, !- Availability Manager Name 1
  {e7cc2513-287a-40bc-924e-857c68dea405}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {da2ff8b8-f345-4a9a-8bc4-ab02c9b77cc8}, !- Handle
  Availability Manager Scheduled 3,       !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {e7cc2513-287a-40bc-924e-857c68dea405}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {ba4f44e8-2638-4b36-a573-b0a28b71c878}, !- Handle
  Node 80,                                !- Name
  {f84269e5-f5e3-413b-b3b1-0c7f20c85916}, !- Inlet Port
  {0de3046c-683c-4c6f-90a7-8e21b88646d8}; !- Outlet Port

OS:Node,
  {b082ab8d-8138-49d2-a2aa-5e9aaebc84c8}, !- Handle
  Node 81,                                !- Name
  {7f78dc20-7ed9-4937-b714-24ffaadc3791}, !- Inlet Port
  {cc6945d1-fc33-4695-91bf-fce001e9e6ed}; !- Outlet Port

OS:Connection,
  {f84269e5-f5e3-413b-b3b1-0c7f20c85916}, !- Handle
  Connection 134,                         !- Name
  {db3cde85-da0b-4b87-a567-73517071d421}, !- Source Object
  7,                                      !- Outlet Port
  {ba4f44e8-2638-4b36-a573-b0a28b71c878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc6945d1-fc33-4695-91bf-fce001e9e6ed}, !- Handle
  Connection 136,                         !- Name
  {b082ab8d-8138-49d2-a2aa-5e9aaebc84c8}, !- Source Object
  3,                                      !- Outlet Port
  {db3cde85-da0b-4b87-a567-73517071d421}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {11d60cd4-f50d-4d07-9408-b517eabfdd19}, !- Handle
  Node 82,                                !- Name
  {455722fe-da07-466e-82e4-34578b7e26be}, !- Inlet Port
  {eaf0360c-9cf3-4ace-9139-d6657d44bbd7}; !- Outlet Port

OS:Node,
  {b254d464-7714-4c10-b5e3-43cbadb49c58}, !- Handle
  Node 83,                                !- Name
  {2a21159e-6034-4bef-ab7d-e557d200add9}, !- Inlet Port
  {5b053d92-b421-46c5-822b-497414e49332}; !- Outlet Port

OS:Node,
  {2c41cde6-244d-4d7b-bf0b-281e05ba8a54}, !- Handle
  Node 84,                                !- Name
  {fe30b52b-42e3-45f4-8a37-94bd2920aab3}, !- Inlet Port
  {c816c1fc-06e6-4e98-a515-0c8557598a66}; !- Outlet Port

OS:Connection,
  {455722fe-da07-466e-82e4-34578b7e26be}, !- Handle
  Connection 137,                         !- Name
  {db3cde85-da0b-4b87-a567-73517071d421}, !- Source Object
  9,                                      !- Outlet Port
  {11d60cd4-f50d-4d07-9408-b517eabfdd19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b053d92-b421-46c5-822b-497414e49332}, !- Handle
  Connection 138,                         !- Name
  {b254d464-7714-4c10-b5e3-43cbadb49c58}, !- Source Object
  3,                                      !- Outlet Port
  {db3cde85-da0b-4b87-a567-73517071d421}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {42e4bd22-f541-4d10-a39a-f1a7522959bb}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {eaf0360c-9cf3-4ace-9139-d6657d44bbd7}, !- Inlet Node Name
  {21260c7e-4bcb-4453-8e5f-6410f4c75e39}, !- Outlet Node Name 1
  {d89f7354-0673-45a7-9fb1-3a74ac33d82d}, !- Outlet Node Name 2
  {cfd92952-008c-4650-9d63-b74915615e44}, !- Outlet Node Name 3
  {10cdabc9-394d-4870-a693-5459620ee57a}, !- Outlet Node Name 4
  {3614873b-c81d-4c20-a297-1fe57a724c09}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {fb097280-8a90-492f-aa06-1b782197b88d}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {2a21159e-6034-4bef-ab7d-e557d200add9}, !- Outlet Node Name
  {aa296372-aaf0-4e7a-9407-87c24cd6eb24}, !- Inlet Node Name 1
  {f1ae5f49-29bd-49e4-99f9-8a10178adb05}, !- Inlet Node Name 2
  {1d434f03-ceb0-48ab-89e0-dfac321004cc}, !- Inlet Node Name 3
  {11fd3a89-5bfd-4bed-9877-294c562d3fe5}, !- Inlet Node Name 4
  {3d4eddc3-1d90-4568-b38d-ce33a8b8b4b4}; !- Inlet Node Name 5

OS:Connection,
  {eaf0360c-9cf3-4ace-9139-d6657d44bbd7}, !- Handle
  Connection 139,                         !- Name
  {11d60cd4-f50d-4d07-9408-b517eabfdd19}, !- Source Object
  3,                                      !- Outlet Port
  {42e4bd22-f541-4d10-a39a-f1a7522959bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a21159e-6034-4bef-ab7d-e557d200add9}, !- Handle
  Connection 142,                         !- Name
  {fb097280-8a90-492f-aa06-1b782197b88d}, !- Source Object
  2,                                      !- Outlet Port
  {b254d464-7714-4c10-b5e3-43cbadb49c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4ac5f9c5-3424-4519-9ff7-72e689d089b1}, !- Handle
  {db3cde85-da0b-4b87-a567-73517071d421}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:VariableVolume,
  {c5d6031b-547e-4b40-82cc-42c1644f45b8}, !- Handle
  Fan Variable Volume 3,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {694dc085-39ca-47be-ba55-136af3c6d8a3}, !- Air Inlet Node Name
  {7f78dc20-7ed9-4937-b714-24ffaadc3791}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3c6f546c-e849-44bc-8f3e-247e96637dbb}, !- Handle
  Coil Heating Electric 8,                !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f481e6e5-a7a5-441f-9ffd-5dd83553f7a7}, !- Air Inlet Node Name
  {4a03950d-6f08-4545-a4a4-c9dadad5b70d}, !- Air Outlet Node Name
  {83233435-e1b8-40ef-ba0b-e52927ae7649}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {3362b7a5-1660-409e-af23-ed13d67ef20a}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {fa21d6b0-1df5-4163-aa79-ce2d8d0cdb9a}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {ce4e2ec9-04b0-460a-a980-a18fa9e8a547}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {cf1af0b5-ea98-4758-8c40-94366eacfffa}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {0185a195-34cd-4e19-9d7a-effb29c65dd2}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {eca4d060-2c2a-455e-8775-929430fb47ab}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {d1ff31f8-e0be-4253-8bb1-88bdbef86e27}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Coil:Cooling:DX:TwoSpeed,
  {1f357204-b08a-4840-abb7-ba1e645cd948}, !- Handle
  Coil Cooling DX Two Speed 3,            !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {f584e701-856c-44c4-89df-c2a68771435b}, !- Air Inlet Node Name
  {6512ad5d-49a1-444c-8949-e22303aabb5c}, !- Air Outlet Node Name
  {3362b7a5-1660-409e-af23-ed13d67ef20a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fa21d6b0-1df5-4163-aa79-ce2d8d0cdb9a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ce4e2ec9-04b0-460a-a980-a18fa9e8a547}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf1af0b5-ea98-4758-8c40-94366eacfffa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0185a195-34cd-4e19-9d7a-effb29c65dd2}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {eca4d060-2c2a-455e-8775-929430fb47ab}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {d1ff31f8-e0be-4253-8bb1-88bdbef86e27}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {3b3ef1da-94dc-43db-8ad8-7e02307eba49}, !- Handle
  Setpoint Manager Mixed Air 7,           !- Name
  ,                                       !- Control Variable
  {b082ab8d-8138-49d2-a2aa-5e9aaebc84c8}, !- Reference Setpoint Node Name
  {83233435-e1b8-40ef-ba0b-e52927ae7649}, !- Fan Inlet Node Name
  {b082ab8d-8138-49d2-a2aa-5e9aaebc84c8}, !- Fan Outlet Node Name
  {83233435-e1b8-40ef-ba0b-e52927ae7649}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {5caf46df-b8ad-4003-abf1-4aefe93ce82e}, !- Handle
  Setpoint Manager Mixed Air 8,           !- Name
  ,                                       !- Control Variable
  {b082ab8d-8138-49d2-a2aa-5e9aaebc84c8}, !- Reference Setpoint Node Name
  {83233435-e1b8-40ef-ba0b-e52927ae7649}, !- Fan Inlet Node Name
  {b082ab8d-8138-49d2-a2aa-5e9aaebc84c8}, !- Fan Outlet Node Name
  {a01a256e-e0e3-400b-bd90-db069ba7480b}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {ae52d8f9-f2bd-45a9-a652-6a84286534d4}, !- Handle
  Setpoint Manager Mixed Air 9,           !- Name
  ,                                       !- Control Variable
  {b082ab8d-8138-49d2-a2aa-5e9aaebc84c8}, !- Reference Setpoint Node Name
  {83233435-e1b8-40ef-ba0b-e52927ae7649}, !- Fan Inlet Node Name
  {b082ab8d-8138-49d2-a2aa-5e9aaebc84c8}, !- Fan Outlet Node Name
  {cae83c21-df03-4257-ac68-0f19ef5a5535}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {2a2dbdbf-3334-488e-957c-b61af998f8f1}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {d59cbfea-aaf4-4f1f-b790-3275917b22b3}, !- Schedule Name
  {b082ab8d-8138-49d2-a2aa-5e9aaebc84c8}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {c304d923-f7cc-43ff-8100-4557a2c53bd8}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Controller:OutdoorAir,
  {084bca08-1191-49c4-b659-9b4fa3b6d55d}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {94672868-7fbe-45e1-897c-f98d74d98e4c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {94672868-7fbe-45e1-897c-f98d74d98e4c}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {76848acd-64b9-4a7d-ab47-0cb6f28432eb}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {084bca08-1191-49c4-b659-9b4fa3b6d55d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {142ccc4e-49c9-4f5d-840c-2c2c40c854bf}, !- Mixed Air Node Name
  {03fba74a-0eee-4eab-bc4d-28854dd1dfad}, !- Outdoor Air Stream Node Name
  {1b642fe0-1fa6-4b83-9c62-f9dbed67792b}, !- Relief Air Stream Node Name
  {0de3046c-683c-4c6f-90a7-8e21b88646d8}; !- Return Air Stream Node Name

OS:Node,
  {f6f58b3b-7eb0-45bd-9e33-9445c105836b}, !- Handle
  Node 85,                                !- Name
  ,                                       !- Inlet Port
  {03fba74a-0eee-4eab-bc4d-28854dd1dfad}; !- Outlet Port

OS:Connection,
  {03fba74a-0eee-4eab-bc4d-28854dd1dfad}, !- Handle
  Connection 143,                         !- Name
  {f6f58b3b-7eb0-45bd-9e33-9445c105836b}, !- Source Object
  3,                                      !- Outlet Port
  {76848acd-64b9-4a7d-ab47-0cb6f28432eb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9bf80a54-c632-48ac-9e2e-0fa8e2a5a95d}, !- Handle
  Node 86,                                !- Name
  {1b642fe0-1fa6-4b83-9c62-f9dbed67792b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b642fe0-1fa6-4b83-9c62-f9dbed67792b}, !- Handle
  Connection 144,                         !- Name
  {76848acd-64b9-4a7d-ab47-0cb6f28432eb}, !- Source Object
  7,                                      !- Outlet Port
  {9bf80a54-c632-48ac-9e2e-0fa8e2a5a95d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0de3046c-683c-4c6f-90a7-8e21b88646d8}, !- Handle
  Connection 135,                         !- Name
  {ba4f44e8-2638-4b36-a573-b0a28b71c878}, !- Source Object
  3,                                      !- Outlet Port
  {76848acd-64b9-4a7d-ab47-0cb6f28432eb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cae83c21-df03-4257-ac68-0f19ef5a5535}, !- Handle
  Node 87,                                !- Name
  {142ccc4e-49c9-4f5d-840c-2c2c40c854bf}, !- Inlet Port
  {f584e701-856c-44c4-89df-c2a68771435b}; !- Outlet Port

OS:Connection,
  {142ccc4e-49c9-4f5d-840c-2c2c40c854bf}, !- Handle
  Connection 145,                         !- Name
  {76848acd-64b9-4a7d-ab47-0cb6f28432eb}, !- Source Object
  5,                                      !- Outlet Port
  {cae83c21-df03-4257-ac68-0f19ef5a5535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f584e701-856c-44c4-89df-c2a68771435b}, !- Handle
  Connection 146,                         !- Name
  {cae83c21-df03-4257-ac68-0f19ef5a5535}, !- Source Object
  3,                                      !- Outlet Port
  {1f357204-b08a-4840-abb7-ba1e645cd948}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a01a256e-e0e3-400b-bd90-db069ba7480b}, !- Handle
  Node 88,                                !- Name
  {6512ad5d-49a1-444c-8949-e22303aabb5c}, !- Inlet Port
  {f481e6e5-a7a5-441f-9ffd-5dd83553f7a7}; !- Outlet Port

OS:Connection,
  {6512ad5d-49a1-444c-8949-e22303aabb5c}, !- Handle
  Connection 147,                         !- Name
  {1f357204-b08a-4840-abb7-ba1e645cd948}, !- Source Object
  8,                                      !- Outlet Port
  {a01a256e-e0e3-400b-bd90-db069ba7480b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f78dc20-7ed9-4937-b714-24ffaadc3791}, !- Handle
  Connection 149,                         !- Name
  {c5d6031b-547e-4b40-82cc-42c1644f45b8}, !- Source Object
  17,                                     !- Outlet Port
  {b082ab8d-8138-49d2-a2aa-5e9aaebc84c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83233435-e1b8-40ef-ba0b-e52927ae7649}, !- Handle
  Node 89,                                !- Name
  {4a03950d-6f08-4545-a4a4-c9dadad5b70d}, !- Inlet Port
  {694dc085-39ca-47be-ba55-136af3c6d8a3}; !- Outlet Port

OS:Connection,
  {f481e6e5-a7a5-441f-9ffd-5dd83553f7a7}, !- Handle
  Connection 148,                         !- Name
  {a01a256e-e0e3-400b-bd90-db069ba7480b}, !- Source Object
  3,                                      !- Outlet Port
  {3c6f546c-e849-44bc-8f3e-247e96637dbb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4a03950d-6f08-4545-a4a4-c9dadad5b70d}, !- Handle
  Connection 150,                         !- Name
  {3c6f546c-e849-44bc-8f3e-247e96637dbb}, !- Source Object
  6,                                      !- Outlet Port
  {83233435-e1b8-40ef-ba0b-e52927ae7649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {694dc085-39ca-47be-ba55-136af3c6d8a3}, !- Handle
  Connection 151,                         !- Name
  {83233435-e1b8-40ef-ba0b-e52927ae7649}, !- Source Object
  3,                                      !- Outlet Port
  {c5d6031b-547e-4b40-82cc-42c1644f45b8}, !- Target Object
  16;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {21d66ef9-5f91-4551-aaf4-ac92cb8fd296}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 12, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {51199580-a689-4d5e-b84a-8dc25b1fbd7f}, !- Supply Air Inlet Node Name
  {dc02c39d-9cc6-4ca2-ba66-50f70513007a}, !- Secondary Air Inlet Node Name
  {fe30b52b-42e3-45f4-8a37-94bd2920aab3}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {95c7ec0e-d023-4c6b-b47b-13930d59773a}, !- Fan Name
  {d6b41ff7-95eb-4683-81a4-d2c7e3735571}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {d6b41ff7-95eb-4683-81a4-d2c7e3735571}, !- Handle
  Coil Heating Electric 15,               !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {95c7ec0e-d023-4c6b-b47b-13930d59773a}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {61d69239-d997-4871-9229-65bb2ad53696}, !- Handle
  Node 90,                                !- Name
  {9c153f40-3c43-4448-9b22-4ab214ffb240}, !- Inlet Port
  {aa296372-aaf0-4e7a-9407-87c24cd6eb24}; !- Outlet Port

OS:Connection,
  {c816c1fc-06e6-4e98-a515-0c8557598a66}, !- Handle
  Connection 141,                         !- Name
  {2c41cde6-244d-4d7b-bf0b-281e05ba8a54}, !- Source Object
  3,                                      !- Outlet Port
  {1fe206ca-0689-4fc9-9b1e-b1834ab353cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c153f40-3c43-4448-9b22-4ab214ffb240}, !- Handle
  Connection 152,                         !- Name
  {b64d0106-df09-4897-9211-03ca06d5ca86}, !- Source Object
  12,                                     !- Outlet Port
  {61d69239-d997-4871-9229-65bb2ad53696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa296372-aaf0-4e7a-9407-87c24cd6eb24}, !- Handle
  Connection 153,                         !- Name
  {61d69239-d997-4871-9229-65bb2ad53696}, !- Source Object
  3,                                      !- Outlet Port
  {fb097280-8a90-492f-aa06-1b782197b88d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {df44d78e-2983-4914-8659-cf79124190da}, !- Handle
  Node 91,                                !- Name
  {21260c7e-4bcb-4453-8e5f-6410f4c75e39}, !- Inlet Port
  {51199580-a689-4d5e-b84a-8dc25b1fbd7f}; !- Outlet Port

OS:Connection,
  {21260c7e-4bcb-4453-8e5f-6410f4c75e39}, !- Handle
  Connection 140,                         !- Name
  {42e4bd22-f541-4d10-a39a-f1a7522959bb}, !- Source Object
  3,                                      !- Outlet Port
  {df44d78e-2983-4914-8659-cf79124190da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51199580-a689-4d5e-b84a-8dc25b1fbd7f}, !- Handle
  Connection 154,                         !- Name
  {df44d78e-2983-4914-8659-cf79124190da}, !- Source Object
  3,                                      !- Outlet Port
  {21d66ef9-5f91-4551-aaf4-ac92cb8fd296}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {fe30b52b-42e3-45f4-8a37-94bd2920aab3}, !- Handle
  Connection 155,                         !- Name
  {21d66ef9-5f91-4551-aaf4-ac92cb8fd296}, !- Source Object
  9,                                      !- Outlet Port
  {2c41cde6-244d-4d7b-bf0b-281e05ba8a54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06c02f56-f14e-4ab7-8741-0b4918b8061c}, !- Handle
  Node 92,                                !- Name
  {0169fe0d-325d-427c-ad99-00004acf6cd1}, !- Inlet Port
  {dc02c39d-9cc6-4ca2-ba66-50f70513007a}; !- Outlet Port

OS:Connection,
  {0169fe0d-325d-427c-ad99-00004acf6cd1}, !- Handle
  Connection 156,                         !- Name
  {0d363a60-bce2-43fe-8e91-26545e7b196b}, !- Source Object
  3,                                      !- Outlet Port
  {06c02f56-f14e-4ab7-8741-0b4918b8061c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc02c39d-9cc6-4ca2-ba66-50f70513007a}, !- Handle
  Connection 157,                         !- Name
  {06c02f56-f14e-4ab7-8741-0b4918b8061c}, !- Source Object
  3,                                      !- Outlet Port
  {21d66ef9-5f91-4551-aaf4-ac92cb8fd296}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {58d1e704-8b72-4cc4-bbc2-848a496eb1f8}, !- Handle
  Node 93,                                !- Name
  {90e116cc-f6ae-42ad-bf81-6c71e3687b2b}, !- Inlet Port
  {2f5d32b9-bd10-459a-8de5-cd8275fcde9e}; !- Outlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {0891d1c9-e71a-4a90-b157-124b769e6931}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 13, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {c33b29fa-7430-4dc4-8d93-2785580396c8}, !- Supply Air Inlet Node Name
  {86287ad5-31c3-49cb-acc7-3514a4c7c604}, !- Secondary Air Inlet Node Name
  {90e116cc-f6ae-42ad-bf81-6c71e3687b2b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7fa2056a-1a30-4430-a3a2-60551c258ee2}, !- Fan Name
  {9afaa6ff-28cb-48b9-96e4-f1355d6beb3c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {9afaa6ff-28cb-48b9-96e4-f1355d6beb3c}, !- Handle
  Coil Heating Electric 16,               !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {7fa2056a-1a30-4430-a3a2-60551c258ee2}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {70fbf02a-c103-45bd-840e-0454f6f02c20}, !- Handle
  Node 94,                                !- Name
  {6ab4d153-36d4-471d-88ae-926e093de033}, !- Inlet Port
  {f1ae5f49-29bd-49e4-99f9-8a10178adb05}; !- Outlet Port

OS:Connection,
  {2f5d32b9-bd10-459a-8de5-cd8275fcde9e}, !- Handle
  Connection 159,                         !- Name
  {58d1e704-8b72-4cc4-bbc2-848a496eb1f8}, !- Source Object
  3,                                      !- Outlet Port
  {a104060a-fecb-42d4-9847-0669b7cbb151}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ab4d153-36d4-471d-88ae-926e093de033}, !- Handle
  Connection 160,                         !- Name
  {fc8e1dbf-560d-4744-9025-662da2d47a2c}, !- Source Object
  12,                                     !- Outlet Port
  {70fbf02a-c103-45bd-840e-0454f6f02c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1ae5f49-29bd-49e4-99f9-8a10178adb05}, !- Handle
  Connection 161,                         !- Name
  {70fbf02a-c103-45bd-840e-0454f6f02c20}, !- Source Object
  3,                                      !- Outlet Port
  {fb097280-8a90-492f-aa06-1b782197b88d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {272ea0e0-523f-4978-b839-fe307d9c543a}, !- Handle
  Node 95,                                !- Name
  {d89f7354-0673-45a7-9fb1-3a74ac33d82d}, !- Inlet Port
  {c33b29fa-7430-4dc4-8d93-2785580396c8}; !- Outlet Port

OS:Connection,
  {d89f7354-0673-45a7-9fb1-3a74ac33d82d}, !- Handle
  Connection 158,                         !- Name
  {42e4bd22-f541-4d10-a39a-f1a7522959bb}, !- Source Object
  4,                                      !- Outlet Port
  {272ea0e0-523f-4978-b839-fe307d9c543a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c33b29fa-7430-4dc4-8d93-2785580396c8}, !- Handle
  Connection 162,                         !- Name
  {272ea0e0-523f-4978-b839-fe307d9c543a}, !- Source Object
  3,                                      !- Outlet Port
  {0891d1c9-e71a-4a90-b157-124b769e6931}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {90e116cc-f6ae-42ad-bf81-6c71e3687b2b}, !- Handle
  Connection 163,                         !- Name
  {0891d1c9-e71a-4a90-b157-124b769e6931}, !- Source Object
  9,                                      !- Outlet Port
  {58d1e704-8b72-4cc4-bbc2-848a496eb1f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b10e620b-1571-4e38-a2df-cbc9729613db}, !- Handle
  Node 96,                                !- Name
  {8a1dc5c0-c2bf-44d5-9189-7f1f6a11b16e}, !- Inlet Port
  {86287ad5-31c3-49cb-acc7-3514a4c7c604}; !- Outlet Port

OS:Connection,
  {8a1dc5c0-c2bf-44d5-9189-7f1f6a11b16e}, !- Handle
  Connection 164,                         !- Name
  {da59e5ae-73ea-4614-b980-22c4153a2e2f}, !- Source Object
  3,                                      !- Outlet Port
  {b10e620b-1571-4e38-a2df-cbc9729613db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86287ad5-31c3-49cb-acc7-3514a4c7c604}, !- Handle
  Connection 165,                         !- Name
  {b10e620b-1571-4e38-a2df-cbc9729613db}, !- Source Object
  3,                                      !- Outlet Port
  {0891d1c9-e71a-4a90-b157-124b769e6931}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {91c6106d-3488-4064-8f51-ff985e3066af}, !- Handle
  Connection 173,                         !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {89d97d90-e769-4c4a-bb94-0e0db2816960}, !- Handle
  Node 101,                               !- Name
  {5aaa0207-dfc2-4757-8f0a-bee46cb1506f}, !- Inlet Port
  {f5a15188-eac3-41e5-8e4f-befc4a73c1b6}; !- Outlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ce9a2f34-d543-4ddf-a8d5-88d241c6563a}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 15, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a512e477-ae4c-4856-a21e-c964dbddbdd4}, !- Supply Air Inlet Node Name
  {e42c03bb-2b43-488b-9000-959bab2f11fd}, !- Secondary Air Inlet Node Name
  {5aaa0207-dfc2-4757-8f0a-bee46cb1506f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {f3a7297d-252a-4adc-adf6-6d49e639c4d3}, !- Fan Name
  {c0931240-4066-4c3c-9219-347ef1d141b2}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {c0931240-4066-4c3c-9219-347ef1d141b2}, !- Handle
  Coil Heating Electric 18,               !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {f3a7297d-252a-4adc-adf6-6d49e639c4d3}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {d74ccb31-a91e-4a04-a57e-b5c9d6cb725d}, !- Handle
  Node 102,                               !- Name
  {242de696-9c62-4db7-bd84-a01fbba50794}, !- Inlet Port
  {1d434f03-ceb0-48ab-89e0-dfac321004cc}; !- Outlet Port

OS:Connection,
  {f5a15188-eac3-41e5-8e4f-befc4a73c1b6}, !- Handle
  Connection 175,                         !- Name
  {89d97d90-e769-4c4a-bb94-0e0db2816960}, !- Source Object
  3,                                      !- Outlet Port
  {60ec57c0-9e56-479e-a234-431a2850d00d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {242de696-9c62-4db7-bd84-a01fbba50794}, !- Handle
  Connection 176,                         !- Name
  {8971f150-8505-492e-802c-3ad54a98f174}, !- Source Object
  12,                                     !- Outlet Port
  {d74ccb31-a91e-4a04-a57e-b5c9d6cb725d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b88cd6f-b326-4ea9-baeb-247c9429e896}, !- Handle
  Node 103,                               !- Name
  {cfd92952-008c-4650-9d63-b74915615e44}, !- Inlet Port
  {a512e477-ae4c-4856-a21e-c964dbddbdd4}; !- Outlet Port

OS:Connection,
  {a512e477-ae4c-4856-a21e-c964dbddbdd4}, !- Handle
  Connection 178,                         !- Name
  {6b88cd6f-b326-4ea9-baeb-247c9429e896}, !- Source Object
  3,                                      !- Outlet Port
  {ce9a2f34-d543-4ddf-a8d5-88d241c6563a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5aaa0207-dfc2-4757-8f0a-bee46cb1506f}, !- Handle
  Connection 179,                         !- Name
  {ce9a2f34-d543-4ddf-a8d5-88d241c6563a}, !- Source Object
  9,                                      !- Outlet Port
  {89d97d90-e769-4c4a-bb94-0e0db2816960}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88a87064-8ffc-4682-954b-ff70e3518e38}, !- Handle
  Node 104,                               !- Name
  {b25ca612-6a89-4628-b9c5-1d0fe034a406}, !- Inlet Port
  {e42c03bb-2b43-488b-9000-959bab2f11fd}; !- Outlet Port

OS:Connection,
  {b25ca612-6a89-4628-b9c5-1d0fe034a406}, !- Handle
  Connection 180,                         !- Name
  {5d41d166-72ab-4bc7-9acc-ec8be3567b06}, !- Source Object
  3,                                      !- Outlet Port
  {88a87064-8ffc-4682-954b-ff70e3518e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e42c03bb-2b43-488b-9000-959bab2f11fd}, !- Handle
  Connection 181,                         !- Name
  {88a87064-8ffc-4682-954b-ff70e3518e38}, !- Source Object
  3,                                      !- Outlet Port
  {ce9a2f34-d543-4ddf-a8d5-88d241c6563a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cfd92952-008c-4650-9d63-b74915615e44}, !- Handle
  Connection 166,                         !- Name
  {42e4bd22-f541-4d10-a39a-f1a7522959bb}, !- Source Object
  5,                                      !- Outlet Port
  {6b88cd6f-b326-4ea9-baeb-247c9429e896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d434f03-ceb0-48ab-89e0-dfac321004cc}, !- Handle
  Connection 169,                         !- Name
  {d74ccb31-a91e-4a04-a57e-b5c9d6cb725d}, !- Source Object
  3,                                      !- Outlet Port
  {fb097280-8a90-492f-aa06-1b782197b88d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f7a24708-f66e-4c82-a476-faea0bdc2ebd}, !- Handle
  Node 97,                                !- Name
  {3dc6686f-e3fe-465b-8864-804027123776}, !- Inlet Port
  {53b7baf2-cd59-4e7b-bf44-b4d657783c7e}; !- Outlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {faae6edb-728b-4d31-a69b-ee25c2ce6098}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 16, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {9cc616ca-6f3b-4448-829e-f446264def78}, !- Supply Air Inlet Node Name
  {1ea45ccc-f78d-449f-8afc-46b5ba285a87}, !- Secondary Air Inlet Node Name
  {3dc6686f-e3fe-465b-8864-804027123776}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d071b30e-19bb-411b-9df3-96baebbad493}, !- Fan Name
  {a39e4a10-5166-44da-9662-c3e1305c32c9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {a39e4a10-5166-44da-9662-c3e1305c32c9}, !- Handle
  Coil Heating Electric 19,               !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d071b30e-19bb-411b-9df3-96baebbad493}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {8de6668f-8537-41b3-8872-c678ca25da47}, !- Handle
  Node 98,                                !- Name
  {6171ad4f-9cef-4f8d-a90d-c4dd12e6cbd0}, !- Inlet Port
  {11fd3a89-5bfd-4bed-9877-294c562d3fe5}; !- Outlet Port

OS:Connection,
  {53b7baf2-cd59-4e7b-bf44-b4d657783c7e}, !- Handle
  Connection 168,                         !- Name
  {f7a24708-f66e-4c82-a476-faea0bdc2ebd}, !- Source Object
  3,                                      !- Outlet Port
  {6ec3cd75-abb8-43fb-89ce-36109ac685b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6171ad4f-9cef-4f8d-a90d-c4dd12e6cbd0}, !- Handle
  Connection 170,                         !- Name
  {7eeb9576-10cc-4703-b23f-cd9d74060b11}, !- Source Object
  12,                                     !- Outlet Port
  {8de6668f-8537-41b3-8872-c678ca25da47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11fd3a89-5bfd-4bed-9877-294c562d3fe5}, !- Handle
  Connection 171,                         !- Name
  {8de6668f-8537-41b3-8872-c678ca25da47}, !- Source Object
  3,                                      !- Outlet Port
  {fb097280-8a90-492f-aa06-1b782197b88d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c73f21c5-0295-48cd-9ab2-df729cace774}, !- Handle
  Node 99,                                !- Name
  {10cdabc9-394d-4870-a693-5459620ee57a}, !- Inlet Port
  {9cc616ca-6f3b-4448-829e-f446264def78}; !- Outlet Port

OS:Connection,
  {10cdabc9-394d-4870-a693-5459620ee57a}, !- Handle
  Connection 167,                         !- Name
  {42e4bd22-f541-4d10-a39a-f1a7522959bb}, !- Source Object
  6,                                      !- Outlet Port
  {c73f21c5-0295-48cd-9ab2-df729cace774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cc616ca-6f3b-4448-829e-f446264def78}, !- Handle
  Connection 174,                         !- Name
  {c73f21c5-0295-48cd-9ab2-df729cace774}, !- Source Object
  3,                                      !- Outlet Port
  {faae6edb-728b-4d31-a69b-ee25c2ce6098}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3dc6686f-e3fe-465b-8864-804027123776}, !- Handle
  Connection 177,                         !- Name
  {faae6edb-728b-4d31-a69b-ee25c2ce6098}, !- Source Object
  9,                                      !- Outlet Port
  {f7a24708-f66e-4c82-a476-faea0bdc2ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5302034d-1c16-4a22-86a3-cb6bef935943}, !- Handle
  Node 100,                               !- Name
  {50c5de73-201c-4cf9-be4e-5d1df0944f5b}, !- Inlet Port
  {1ea45ccc-f78d-449f-8afc-46b5ba285a87}; !- Outlet Port

OS:Connection,
  {50c5de73-201c-4cf9-be4e-5d1df0944f5b}, !- Handle
  Connection 182,                         !- Name
  {a9872bff-ecfc-437d-9dad-03cfc287c4a1}, !- Source Object
  3,                                      !- Outlet Port
  {5302034d-1c16-4a22-86a3-cb6bef935943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea45ccc-f78d-449f-8afc-46b5ba285a87}, !- Handle
  Connection 183,                         !- Name
  {5302034d-1c16-4a22-86a3-cb6bef935943}, !- Source Object
  3,                                      !- Outlet Port
  {faae6edb-728b-4d31-a69b-ee25c2ce6098}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {90119d85-f73c-45a6-ad36-b8fbdb65582e}, !- Handle
  Node 105,                               !- Name
  {7e3de4c0-5025-44b3-9d72-e15d0540e309}, !- Inlet Port
  {d5686d88-ca1d-4b05-913f-da3aefb92e97}; !- Outlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2548d16d-50af-464a-9290-df1f703d6999}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 17, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {46f925ef-804e-4c8d-a3f5-a5751eee57a9}, !- Supply Air Inlet Node Name
  {de87f07d-623e-4e57-9448-5338d40a9aea}, !- Secondary Air Inlet Node Name
  {7e3de4c0-5025-44b3-9d72-e15d0540e309}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {728534e5-ded0-4cf9-8ef7-7f8a5e4c803d}, !- Fan Name
  {6ec52273-f295-4802-97a8-f3cba224182f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {6ec52273-f295-4802-97a8-f3cba224182f}, !- Handle
  Coil Heating Electric 20,               !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {728534e5-ded0-4cf9-8ef7-7f8a5e4c803d}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {472ee38d-4ed2-45b5-98f9-c9f7c01806dc}, !- Handle
  Node 106,                               !- Name
  {809400f0-5a74-4c97-9188-61671f17a192}, !- Inlet Port
  {3d4eddc3-1d90-4568-b38d-ce33a8b8b4b4}; !- Outlet Port

OS:Connection,
  {d5686d88-ca1d-4b05-913f-da3aefb92e97}, !- Handle
  Connection 185,                         !- Name
  {90119d85-f73c-45a6-ad36-b8fbdb65582e}, !- Source Object
  3,                                      !- Outlet Port
  {1d5a72ea-04f6-4a8f-a5a3-344cdb3bf3a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {809400f0-5a74-4c97-9188-61671f17a192}, !- Handle
  Connection 186,                         !- Name
  {107dfd92-be9b-4659-9356-86394477eada}, !- Source Object
  12,                                     !- Outlet Port
  {472ee38d-4ed2-45b5-98f9-c9f7c01806dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d4eddc3-1d90-4568-b38d-ce33a8b8b4b4}, !- Handle
  Connection 187,                         !- Name
  {472ee38d-4ed2-45b5-98f9-c9f7c01806dc}, !- Source Object
  3,                                      !- Outlet Port
  {fb097280-8a90-492f-aa06-1b782197b88d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d104265e-f309-4ebf-b51a-9d39b96b1c95}, !- Handle
  Node 107,                               !- Name
  {3614873b-c81d-4c20-a297-1fe57a724c09}, !- Inlet Port
  {46f925ef-804e-4c8d-a3f5-a5751eee57a9}; !- Outlet Port

OS:Connection,
  {3614873b-c81d-4c20-a297-1fe57a724c09}, !- Handle
  Connection 184,                         !- Name
  {42e4bd22-f541-4d10-a39a-f1a7522959bb}, !- Source Object
  7,                                      !- Outlet Port
  {d104265e-f309-4ebf-b51a-9d39b96b1c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46f925ef-804e-4c8d-a3f5-a5751eee57a9}, !- Handle
  Connection 188,                         !- Name
  {d104265e-f309-4ebf-b51a-9d39b96b1c95}, !- Source Object
  3,                                      !- Outlet Port
  {2548d16d-50af-464a-9290-df1f703d6999}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7e3de4c0-5025-44b3-9d72-e15d0540e309}, !- Handle
  Connection 189,                         !- Name
  {2548d16d-50af-464a-9290-df1f703d6999}, !- Source Object
  9,                                      !- Outlet Port
  {90119d85-f73c-45a6-ad36-b8fbdb65582e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b143d99-aca2-468f-8419-5c1421aa9b3a}, !- Handle
  Node 108,                               !- Name
  {0114d0b5-c692-431b-b250-56ffcc6f3558}, !- Inlet Port
  {de87f07d-623e-4e57-9448-5338d40a9aea}; !- Outlet Port

OS:Connection,
  {0114d0b5-c692-431b-b250-56ffcc6f3558}, !- Handle
  Connection 190,                         !- Name
  {d51beaab-2836-4df2-894e-c170813eb706}, !- Source Object
  3,                                      !- Outlet Port
  {0b143d99-aca2-468f-8419-5c1421aa9b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de87f07d-623e-4e57-9448-5338d40a9aea}, !- Handle
  Connection 191,                         !- Name
  {0b143d99-aca2-468f-8419-5c1421aa9b3a}, !- Source Object
  3,                                      !- Outlet Port
  {2548d16d-50af-464a-9290-df1f703d6999}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5bcac62f-32e8-421c-b180-20e1b09784ef}, !- Handle
  Deck_Temperature 4,                     !- Name
  {c652024d-c356-4ba3-86f2-6473530f4d80}, !- Schedule Type Limits Name
  {8cdb0e45-4f12-48aa-bdf9-035d3f830cf8}, !- Default Day Schedule Name
  {d518c1f7-e411-4f9b-a631-3abb2b3c70a8}, !- Summer Design Day Schedule Name
  {279c94d8-aa2b-4475-b248-a4c467965136}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8cdb0e45-4f12-48aa-bdf9-035d3f830cf8}, !- Handle
  Deck_Temperature_Default 4,             !- Name
  {c652024d-c356-4ba3-86f2-6473530f4d80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d518c1f7-e411-4f9b-a631-3abb2b3c70a8}, !- Handle
  Deck_Temperature_Summer_Design_Day 4,   !- Name
  {c652024d-c356-4ba3-86f2-6473530f4d80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {279c94d8-aa2b-4475-b248-a4c467965136}, !- Handle
  Deck_Temperature_Winter_Design_Day 4,   !- Name
  {c652024d-c356-4ba3-86f2-6473530f4d80}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {7bdfc02b-6955-4f30-b6a9-129b82adf4bc}, !- Handle
  Packaged Rooftop VAV with PFP Boxes and Reheat 3, !- Name
  ,                                       !- Controller List Name
  {94fc7e15-ac26-4540-8db6-8ff8f2db94ed}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9cece458-758d-46ab-ad5b-7d795da1dde7}, !- Supply Side Inlet Node Name
  {737962ed-0f3f-4351-bd0c-11763bc8944c}, !- Demand Side Outlet Node Name
  {f74525e0-6516-4343-8d43-3875c9cb68af}, !- Demand Side Inlet Node Names
  {f146b4d1-1e2c-4673-9599-590583ceb18b}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {94fc7e15-ac26-4540-8db6-8ff8f2db94ed}, !- Handle
  Availability Manager Assignment List 4, !- Name
  {1befbb4d-bf7e-49bc-aa8d-73b7cba6972f}, !- Availability Manager Name 1
  {5801c920-6366-4f88-a23e-037e8cae3737}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {1befbb4d-bf7e-49bc-aa8d-73b7cba6972f}, !- Handle
  Availability Manager Scheduled 4,       !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {5801c920-6366-4f88-a23e-037e8cae3737}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {2e581464-cf4a-41a6-8061-8122dd01e712}, !- Handle
  Node 109,                               !- Name
  {9cece458-758d-46ab-ad5b-7d795da1dde7}, !- Inlet Port
  {8b467252-e178-41a7-ad50-2b48f1c11f6c}; !- Outlet Port

OS:Node,
  {7c2725e4-e8e5-4cbc-93af-8a6b31c84b4e}, !- Handle
  Node 110,                               !- Name
  {db2cd121-4e8d-4dea-a243-d6a012ef2fd4}, !- Inlet Port
  {f146b4d1-1e2c-4673-9599-590583ceb18b}; !- Outlet Port

OS:Connection,
  {9cece458-758d-46ab-ad5b-7d795da1dde7}, !- Handle
  Connection 192,                         !- Name
  {7bdfc02b-6955-4f30-b6a9-129b82adf4bc}, !- Source Object
  7,                                      !- Outlet Port
  {2e581464-cf4a-41a6-8061-8122dd01e712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f146b4d1-1e2c-4673-9599-590583ceb18b}, !- Handle
  Connection 194,                         !- Name
  {7c2725e4-e8e5-4cbc-93af-8a6b31c84b4e}, !- Source Object
  3,                                      !- Outlet Port
  {7bdfc02b-6955-4f30-b6a9-129b82adf4bc}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {ade8c164-e6c1-41e5-81b2-3cc38d226e59}, !- Handle
  Node 111,                               !- Name
  {f74525e0-6516-4343-8d43-3875c9cb68af}, !- Inlet Port
  {843aec9d-6eb6-4dea-ac72-1d1775bc90a9}; !- Outlet Port

OS:Node,
  {81f2efcf-540f-47c5-bdc2-ecf5633386c7}, !- Handle
  Node 112,                               !- Name
  {ed93e835-d9e9-478c-8ecc-120d1207f4c0}, !- Inlet Port
  {737962ed-0f3f-4351-bd0c-11763bc8944c}; !- Outlet Port

OS:Node,
  {eabb3515-534e-4ed6-9034-c74b7ec48296}, !- Handle
  Node 113,                               !- Name
  {d9cf4c83-9a7a-48cc-b9bc-a8cc4594d1f5}, !- Inlet Port
  {797f4ccf-41c7-4c61-8b74-e7a60385af1a}; !- Outlet Port

OS:Connection,
  {f74525e0-6516-4343-8d43-3875c9cb68af}, !- Handle
  Connection 195,                         !- Name
  {7bdfc02b-6955-4f30-b6a9-129b82adf4bc}, !- Source Object
  9,                                      !- Outlet Port
  {ade8c164-e6c1-41e5-81b2-3cc38d226e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {737962ed-0f3f-4351-bd0c-11763bc8944c}, !- Handle
  Connection 196,                         !- Name
  {81f2efcf-540f-47c5-bdc2-ecf5633386c7}, !- Source Object
  3,                                      !- Outlet Port
  {7bdfc02b-6955-4f30-b6a9-129b82adf4bc}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8cf3c3a3-1dc1-4dfb-81a2-7761b75b722a}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {843aec9d-6eb6-4dea-ac72-1d1775bc90a9}, !- Inlet Node Name
  {2f336d8e-dc64-408a-aa91-7970dc85bebd}, !- Outlet Node Name 1
  {b2b8ed4b-dceb-4a5d-b03a-b1fe7be34c18}, !- Outlet Node Name 2
  {b5f188be-36e7-454b-ba2c-e37b88aebcd7}, !- Outlet Node Name 3
  {a3438878-bca8-4115-9e4c-d63835120500}, !- Outlet Node Name 4
  {ef99cdaf-c85d-4d58-8626-9a28c1a0a8a9}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {18e80d68-82dc-4670-b2aa-510c62aecad4}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {ed93e835-d9e9-478c-8ecc-120d1207f4c0}, !- Outlet Node Name
  {82b62b15-29e5-467d-a207-de0b955a8a4d}, !- Inlet Node Name 1
  {90da35c8-052b-4163-8f9d-fa02ee52d48d}, !- Inlet Node Name 2
  {fee3556a-c85d-4422-b8ad-b6d13a81478c}, !- Inlet Node Name 3
  {4369daf0-5fc8-4a1a-9c48-8a432fd1aca9}, !- Inlet Node Name 4
  {97ea3d06-9f22-4441-86e3-7cefbc9512cc}; !- Inlet Node Name 5

OS:Connection,
  {843aec9d-6eb6-4dea-ac72-1d1775bc90a9}, !- Handle
  Connection 197,                         !- Name
  {ade8c164-e6c1-41e5-81b2-3cc38d226e59}, !- Source Object
  3,                                      !- Outlet Port
  {8cf3c3a3-1dc1-4dfb-81a2-7761b75b722a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed93e835-d9e9-478c-8ecc-120d1207f4c0}, !- Handle
  Connection 200,                         !- Name
  {18e80d68-82dc-4670-b2aa-510c62aecad4}, !- Source Object
  2,                                      !- Outlet Port
  {81f2efcf-540f-47c5-bdc2-ecf5633386c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {10bbb575-9da0-487d-a89b-07103561c248}, !- Handle
  {7bdfc02b-6955-4f30-b6a9-129b82adf4bc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:VariableVolume,
  {02fd5a8f-65fa-451b-b27a-cea6798222f0}, !- Handle
  Fan Variable Volume 4,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {cc89960f-60e3-4049-a2fd-84a5ce7c3f6b}, !- Air Inlet Node Name
  {db2cd121-4e8d-4dea-a243-d6a012ef2fd4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a71be340-0f94-4cce-b196-dba062856af2}, !- Handle
  Coil Heating Electric 14,               !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d2da0912-77db-4595-a076-e8439955122f}, !- Air Inlet Node Name
  {8aa75914-b395-4888-b109-a2a8dd355e34}, !- Air Outlet Node Name
  {81c9e433-5fc6-470d-960b-d8c19d6a1448}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {6ef3cb31-c4b0-49af-9596-b2e5827dbf85}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {563dcca3-4e8e-40cd-a687-c1d522269348}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {a558b023-f31d-4318-8e33-f567ca819216}, !- Handle
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {5cb9fb44-0592-417f-b2fe-1af268df2b53}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {bc877064-692a-4c41-9c32-7ff19567df27}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {f42bc71c-5b12-4cf0-9c28-00ba199e46f5}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {0e1decd0-1a61-48f3-883c-cc374929954d}, !- Handle
  Curve Biquadratic 16,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Coil:Cooling:DX:TwoSpeed,
  {9cb1daa5-81fa-44a6-a8d8-e82bb8145fb4}, !- Handle
  Coil Cooling DX Two Speed 4,            !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {69b41a07-0c30-424a-8996-5a2bc063c235}, !- Air Inlet Node Name
  {5e605756-5573-4422-95c0-47b024815758}, !- Air Outlet Node Name
  {6ef3cb31-c4b0-49af-9596-b2e5827dbf85}, !- Total Cooling Capacity Function of Temperature Curve Name
  {563dcca3-4e8e-40cd-a687-c1d522269348}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a558b023-f31d-4318-8e33-f567ca819216}, !- Energy Input Ratio Function of Temperature Curve Name
  {5cb9fb44-0592-417f-b2fe-1af268df2b53}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bc877064-692a-4c41-9c32-7ff19567df27}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {f42bc71c-5b12-4cf0-9c28-00ba199e46f5}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {0e1decd0-1a61-48f3-883c-cc374929954d}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {47eb097c-ac6e-4ebf-bc56-96f88e6512d6}, !- Handle
  Setpoint Manager Mixed Air 10,          !- Name
  ,                                       !- Control Variable
  {7c2725e4-e8e5-4cbc-93af-8a6b31c84b4e}, !- Reference Setpoint Node Name
  {81c9e433-5fc6-470d-960b-d8c19d6a1448}, !- Fan Inlet Node Name
  {7c2725e4-e8e5-4cbc-93af-8a6b31c84b4e}, !- Fan Outlet Node Name
  {81c9e433-5fc6-470d-960b-d8c19d6a1448}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {f69166a6-9610-465a-bded-54f6df0b8b68}, !- Handle
  Setpoint Manager Mixed Air 11,          !- Name
  ,                                       !- Control Variable
  {7c2725e4-e8e5-4cbc-93af-8a6b31c84b4e}, !- Reference Setpoint Node Name
  {81c9e433-5fc6-470d-960b-d8c19d6a1448}, !- Fan Inlet Node Name
  {7c2725e4-e8e5-4cbc-93af-8a6b31c84b4e}, !- Fan Outlet Node Name
  {8c3cbfb8-aef8-4650-805e-b600df048d34}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {bc67758c-7d95-410b-aee5-3a99baa8592c}, !- Handle
  Setpoint Manager Mixed Air 12,          !- Name
  ,                                       !- Control Variable
  {7c2725e4-e8e5-4cbc-93af-8a6b31c84b4e}, !- Reference Setpoint Node Name
  {81c9e433-5fc6-470d-960b-d8c19d6a1448}, !- Fan Inlet Node Name
  {7c2725e4-e8e5-4cbc-93af-8a6b31c84b4e}, !- Fan Outlet Node Name
  {d1d5c358-fcb3-40e4-be0c-7fb2b38201c5}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {586a954c-0624-4b84-88df-610ebe9cced9}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {5bcac62f-32e8-421c-b180-20e1b09784ef}, !- Schedule Name
  {7c2725e4-e8e5-4cbc-93af-8a6b31c84b4e}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {c652024d-c356-4ba3-86f2-6473530f4d80}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Controller:OutdoorAir,
  {7bd14a93-3731-45ed-8750-ba66cb6eb5f3}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b50243b1-e4c1-484e-889d-22bd5691f8f8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b50243b1-e4c1-484e-889d-22bd5691f8f8}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {378ff80c-0d95-43f1-a036-8ada98ec8594}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {7bd14a93-3731-45ed-8750-ba66cb6eb5f3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5348c19a-f67d-4480-93e8-644ad93f4d36}, !- Mixed Air Node Name
  {1b8b5c12-7c05-4e0b-a6b0-d1386b62fc6b}, !- Outdoor Air Stream Node Name
  {17e45daa-1291-4b14-a40e-8d6d95347f19}, !- Relief Air Stream Node Name
  {8b467252-e178-41a7-ad50-2b48f1c11f6c}; !- Return Air Stream Node Name

OS:Node,
  {8bfd7f2b-b488-4ef4-a674-dba50c8f4bd0}, !- Handle
  Node 114,                               !- Name
  ,                                       !- Inlet Port
  {1b8b5c12-7c05-4e0b-a6b0-d1386b62fc6b}; !- Outlet Port

OS:Connection,
  {1b8b5c12-7c05-4e0b-a6b0-d1386b62fc6b}, !- Handle
  Connection 201,                         !- Name
  {8bfd7f2b-b488-4ef4-a674-dba50c8f4bd0}, !- Source Object
  3,                                      !- Outlet Port
  {378ff80c-0d95-43f1-a036-8ada98ec8594}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2215d4a0-f3e2-4dd6-b0fd-9b5dd0c2a9f7}, !- Handle
  Node 115,                               !- Name
  {17e45daa-1291-4b14-a40e-8d6d95347f19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17e45daa-1291-4b14-a40e-8d6d95347f19}, !- Handle
  Connection 202,                         !- Name
  {378ff80c-0d95-43f1-a036-8ada98ec8594}, !- Source Object
  7,                                      !- Outlet Port
  {2215d4a0-f3e2-4dd6-b0fd-9b5dd0c2a9f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b467252-e178-41a7-ad50-2b48f1c11f6c}, !- Handle
  Connection 193,                         !- Name
  {2e581464-cf4a-41a6-8061-8122dd01e712}, !- Source Object
  3,                                      !- Outlet Port
  {378ff80c-0d95-43f1-a036-8ada98ec8594}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d1d5c358-fcb3-40e4-be0c-7fb2b38201c5}, !- Handle
  Node 116,                               !- Name
  {5348c19a-f67d-4480-93e8-644ad93f4d36}, !- Inlet Port
  {69b41a07-0c30-424a-8996-5a2bc063c235}; !- Outlet Port

OS:Connection,
  {5348c19a-f67d-4480-93e8-644ad93f4d36}, !- Handle
  Connection 203,                         !- Name
  {378ff80c-0d95-43f1-a036-8ada98ec8594}, !- Source Object
  5,                                      !- Outlet Port
  {d1d5c358-fcb3-40e4-be0c-7fb2b38201c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69b41a07-0c30-424a-8996-5a2bc063c235}, !- Handle
  Connection 204,                         !- Name
  {d1d5c358-fcb3-40e4-be0c-7fb2b38201c5}, !- Source Object
  3,                                      !- Outlet Port
  {9cb1daa5-81fa-44a6-a8d8-e82bb8145fb4}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {8c3cbfb8-aef8-4650-805e-b600df048d34}, !- Handle
  Node 117,                               !- Name
  {5e605756-5573-4422-95c0-47b024815758}, !- Inlet Port
  {d2da0912-77db-4595-a076-e8439955122f}; !- Outlet Port

OS:Connection,
  {5e605756-5573-4422-95c0-47b024815758}, !- Handle
  Connection 205,                         !- Name
  {9cb1daa5-81fa-44a6-a8d8-e82bb8145fb4}, !- Source Object
  8,                                      !- Outlet Port
  {8c3cbfb8-aef8-4650-805e-b600df048d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db2cd121-4e8d-4dea-a243-d6a012ef2fd4}, !- Handle
  Connection 207,                         !- Name
  {02fd5a8f-65fa-451b-b27a-cea6798222f0}, !- Source Object
  17,                                     !- Outlet Port
  {7c2725e4-e8e5-4cbc-93af-8a6b31c84b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81c9e433-5fc6-470d-960b-d8c19d6a1448}, !- Handle
  Node 118,                               !- Name
  {8aa75914-b395-4888-b109-a2a8dd355e34}, !- Inlet Port
  {cc89960f-60e3-4049-a2fd-84a5ce7c3f6b}; !- Outlet Port

OS:Connection,
  {d2da0912-77db-4595-a076-e8439955122f}, !- Handle
  Connection 206,                         !- Name
  {8c3cbfb8-aef8-4650-805e-b600df048d34}, !- Source Object
  3,                                      !- Outlet Port
  {a71be340-0f94-4cce-b196-dba062856af2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8aa75914-b395-4888-b109-a2a8dd355e34}, !- Handle
  Connection 208,                         !- Name
  {a71be340-0f94-4cce-b196-dba062856af2}, !- Source Object
  6,                                      !- Outlet Port
  {81c9e433-5fc6-470d-960b-d8c19d6a1448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc89960f-60e3-4049-a2fd-84a5ce7c3f6b}, !- Handle
  Connection 209,                         !- Name
  {81c9e433-5fc6-470d-960b-d8c19d6a1448}, !- Source Object
  3,                                      !- Outlet Port
  {02fd5a8f-65fa-451b-b27a-cea6798222f0}, !- Target Object
  16;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {687d3334-15c4-4235-a034-97038e5db209}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 18, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {c08882f6-6ad3-4e5f-9db2-571b4f45587b}, !- Supply Air Inlet Node Name
  {f0c14a67-bd36-43c8-8bfb-41c1d5d61100}, !- Secondary Air Inlet Node Name
  {d9cf4c83-9a7a-48cc-b9bc-a8cc4594d1f5}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d9421e3a-f091-46e9-9920-0a43e1d89a4e}, !- Fan Name
  {a687dd83-63e1-4c9b-9460-efc008a0073f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {a687dd83-63e1-4c9b-9460-efc008a0073f}, !- Handle
  Coil Heating Electric 21,               !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d9421e3a-f091-46e9-9920-0a43e1d89a4e}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {95e6c6f2-6aef-450f-bcb5-1973921a0b64}, !- Handle
  Node 119,                               !- Name
  {0688df45-291e-4afe-b970-f97d27263805}, !- Inlet Port
  {82b62b15-29e5-467d-a207-de0b955a8a4d}; !- Outlet Port

OS:Connection,
  {797f4ccf-41c7-4c61-8b74-e7a60385af1a}, !- Handle
  Connection 199,                         !- Name
  {eabb3515-534e-4ed6-9034-c74b7ec48296}, !- Source Object
  3,                                      !- Outlet Port
  {802f233d-791a-40c0-b199-5faebda2af4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0688df45-291e-4afe-b970-f97d27263805}, !- Handle
  Connection 210,                         !- Name
  {16c47e76-db40-4aa2-a97c-121bb783deb2}, !- Source Object
  12,                                     !- Outlet Port
  {95e6c6f2-6aef-450f-bcb5-1973921a0b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82b62b15-29e5-467d-a207-de0b955a8a4d}, !- Handle
  Connection 211,                         !- Name
  {95e6c6f2-6aef-450f-bcb5-1973921a0b64}, !- Source Object
  3,                                      !- Outlet Port
  {18e80d68-82dc-4670-b2aa-510c62aecad4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9f6ca761-9644-432c-88a1-d96c4ea42c15}, !- Handle
  Node 120,                               !- Name
  {2f336d8e-dc64-408a-aa91-7970dc85bebd}, !- Inlet Port
  {c08882f6-6ad3-4e5f-9db2-571b4f45587b}; !- Outlet Port

OS:Connection,
  {2f336d8e-dc64-408a-aa91-7970dc85bebd}, !- Handle
  Connection 198,                         !- Name
  {8cf3c3a3-1dc1-4dfb-81a2-7761b75b722a}, !- Source Object
  3,                                      !- Outlet Port
  {9f6ca761-9644-432c-88a1-d96c4ea42c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c08882f6-6ad3-4e5f-9db2-571b4f45587b}, !- Handle
  Connection 212,                         !- Name
  {9f6ca761-9644-432c-88a1-d96c4ea42c15}, !- Source Object
  3,                                      !- Outlet Port
  {687d3334-15c4-4235-a034-97038e5db209}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d9cf4c83-9a7a-48cc-b9bc-a8cc4594d1f5}, !- Handle
  Connection 213,                         !- Name
  {687d3334-15c4-4235-a034-97038e5db209}, !- Source Object
  9,                                      !- Outlet Port
  {eabb3515-534e-4ed6-9034-c74b7ec48296}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea2881a3-be63-4f0d-be73-c6f4d95a1fe1}, !- Handle
  Node 121,                               !- Name
  {b463fd49-e2cd-461c-bdf1-caa4acbecdc0}, !- Inlet Port
  {f0c14a67-bd36-43c8-8bfb-41c1d5d61100}; !- Outlet Port

OS:Connection,
  {b463fd49-e2cd-461c-bdf1-caa4acbecdc0}, !- Handle
  Connection 214,                         !- Name
  {e1b25576-2698-4ce6-a52e-49a531fed225}, !- Source Object
  3,                                      !- Outlet Port
  {ea2881a3-be63-4f0d-be73-c6f4d95a1fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c14a67-bd36-43c8-8bfb-41c1d5d61100}, !- Handle
  Connection 215,                         !- Name
  {ea2881a3-be63-4f0d-be73-c6f4d95a1fe1}, !- Source Object
  3,                                      !- Outlet Port
  {687d3334-15c4-4235-a034-97038e5db209}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9d682865-7371-4979-bf45-722997cc3ec7}, !- Handle
  Node 122,                               !- Name
  {380d5b0b-bb15-4564-a834-0435fa748cdb}, !- Inlet Port
  {b917f3ab-a4d3-4b81-b574-b2f0e9530f3a}; !- Outlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c00dad42-1cc8-43e5-88d1-330a9b16c8ed}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 19, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {dcf0a191-cc25-4618-96ad-69eae90eb9db}, !- Supply Air Inlet Node Name
  {8eb3d9e1-06ef-4723-b6db-df62fc3365ea}, !- Secondary Air Inlet Node Name
  {380d5b0b-bb15-4564-a834-0435fa748cdb}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {452045c8-5943-4123-85f9-4eb25a5ba123}, !- Fan Name
  {8cede40d-ec50-4fe3-b788-a7eb4eee1c5c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {8cede40d-ec50-4fe3-b788-a7eb4eee1c5c}, !- Handle
  Coil Heating Electric 22,               !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {452045c8-5943-4123-85f9-4eb25a5ba123}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {73e53da6-3163-4ca5-bb4f-23fd75105d3a}, !- Handle
  Node 123,                               !- Name
  {baac485b-8724-42d2-b79b-76b3047ac081}, !- Inlet Port
  {90da35c8-052b-4163-8f9d-fa02ee52d48d}; !- Outlet Port

OS:Connection,
  {b917f3ab-a4d3-4b81-b574-b2f0e9530f3a}, !- Handle
  Connection 217,                         !- Name
  {9d682865-7371-4979-bf45-722997cc3ec7}, !- Source Object
  3,                                      !- Outlet Port
  {8df3dcbf-ec1f-4d66-96dc-c450ef32423f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {baac485b-8724-42d2-b79b-76b3047ac081}, !- Handle
  Connection 218,                         !- Name
  {1b3e800f-cb02-4c71-8401-9c98ad51e3a3}, !- Source Object
  12,                                     !- Outlet Port
  {73e53da6-3163-4ca5-bb4f-23fd75105d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90da35c8-052b-4163-8f9d-fa02ee52d48d}, !- Handle
  Connection 219,                         !- Name
  {73e53da6-3163-4ca5-bb4f-23fd75105d3a}, !- Source Object
  3,                                      !- Outlet Port
  {18e80d68-82dc-4670-b2aa-510c62aecad4}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e211118b-2b24-4248-a49c-ce4b29b7e961}, !- Handle
  Node 124,                               !- Name
  {b2b8ed4b-dceb-4a5d-b03a-b1fe7be34c18}, !- Inlet Port
  {dcf0a191-cc25-4618-96ad-69eae90eb9db}; !- Outlet Port

OS:Connection,
  {b2b8ed4b-dceb-4a5d-b03a-b1fe7be34c18}, !- Handle
  Connection 216,                         !- Name
  {8cf3c3a3-1dc1-4dfb-81a2-7761b75b722a}, !- Source Object
  4,                                      !- Outlet Port
  {e211118b-2b24-4248-a49c-ce4b29b7e961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcf0a191-cc25-4618-96ad-69eae90eb9db}, !- Handle
  Connection 220,                         !- Name
  {e211118b-2b24-4248-a49c-ce4b29b7e961}, !- Source Object
  3,                                      !- Outlet Port
  {c00dad42-1cc8-43e5-88d1-330a9b16c8ed}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {380d5b0b-bb15-4564-a834-0435fa748cdb}, !- Handle
  Connection 221,                         !- Name
  {c00dad42-1cc8-43e5-88d1-330a9b16c8ed}, !- Source Object
  9,                                      !- Outlet Port
  {9d682865-7371-4979-bf45-722997cc3ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a32541ce-0646-4ace-9469-ab3de243eb81}, !- Handle
  Node 125,                               !- Name
  {c2bf9943-4a54-404c-9449-3c25d5c9cc16}, !- Inlet Port
  {8eb3d9e1-06ef-4723-b6db-df62fc3365ea}; !- Outlet Port

OS:Connection,
  {c2bf9943-4a54-404c-9449-3c25d5c9cc16}, !- Handle
  Connection 222,                         !- Name
  {d4b6c18c-6a8e-45b6-bab5-ab59e77c06b2}, !- Source Object
  3,                                      !- Outlet Port
  {a32541ce-0646-4ace-9469-ab3de243eb81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eb3d9e1-06ef-4723-b6db-df62fc3365ea}, !- Handle
  Connection 223,                         !- Name
  {a32541ce-0646-4ace-9469-ab3de243eb81}, !- Source Object
  3,                                      !- Outlet Port
  {c00dad42-1cc8-43e5-88d1-330a9b16c8ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7cee7991-9fe8-49a2-a2f8-b63c82b15b56}, !- Handle
  Node 126,                               !- Name
  {121ddc19-b040-4a68-9d45-cbc2437a6865}, !- Inlet Port
  {4754129d-b42d-4ba2-ac65-d8687cb644fe}; !- Outlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6ab96988-c131-4ad3-94d8-f5a15abf1315}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 20, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {51fbb935-eec1-495b-9187-2705e9fc19b1}, !- Supply Air Inlet Node Name
  {03d34ab5-7991-4dfc-88ff-8978e2086d61}, !- Secondary Air Inlet Node Name
  {121ddc19-b040-4a68-9d45-cbc2437a6865}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {87f5dec7-a23f-445e-ac71-ff529a447be3}, !- Fan Name
  {233370a4-a5d3-48ce-974d-bba5663d9663}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {233370a4-a5d3-48ce-974d-bba5663d9663}, !- Handle
  Coil Heating Electric 23,               !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {87f5dec7-a23f-445e-ac71-ff529a447be3}, !- Handle
  Fan Constant Volume 20,                 !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {bcf09d36-62de-43dc-800a-83b1b69f739f}, !- Handle
  Node 127,                               !- Name
  {9c3bcd78-6e3b-46d3-9644-ae635ffd5ffe}, !- Inlet Port
  {fee3556a-c85d-4422-b8ad-b6d13a81478c}; !- Outlet Port

OS:Connection,
  {4754129d-b42d-4ba2-ac65-d8687cb644fe}, !- Handle
  Connection 225,                         !- Name
  {7cee7991-9fe8-49a2-a2f8-b63c82b15b56}, !- Source Object
  3,                                      !- Outlet Port
  {2229595e-950b-4628-bddb-bd375f22262d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c3bcd78-6e3b-46d3-9644-ae635ffd5ffe}, !- Handle
  Connection 226,                         !- Name
  {5b7d8a14-b091-4c86-8a06-5c951b86c830}, !- Source Object
  12,                                     !- Outlet Port
  {bcf09d36-62de-43dc-800a-83b1b69f739f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fee3556a-c85d-4422-b8ad-b6d13a81478c}, !- Handle
  Connection 227,                         !- Name
  {bcf09d36-62de-43dc-800a-83b1b69f739f}, !- Source Object
  3,                                      !- Outlet Port
  {18e80d68-82dc-4670-b2aa-510c62aecad4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f17e96c6-e30e-4905-9833-9ba519117c24}, !- Handle
  Node 128,                               !- Name
  {b5f188be-36e7-454b-ba2c-e37b88aebcd7}, !- Inlet Port
  {51fbb935-eec1-495b-9187-2705e9fc19b1}; !- Outlet Port

OS:Connection,
  {b5f188be-36e7-454b-ba2c-e37b88aebcd7}, !- Handle
  Connection 224,                         !- Name
  {8cf3c3a3-1dc1-4dfb-81a2-7761b75b722a}, !- Source Object
  5,                                      !- Outlet Port
  {f17e96c6-e30e-4905-9833-9ba519117c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51fbb935-eec1-495b-9187-2705e9fc19b1}, !- Handle
  Connection 228,                         !- Name
  {f17e96c6-e30e-4905-9833-9ba519117c24}, !- Source Object
  3,                                      !- Outlet Port
  {6ab96988-c131-4ad3-94d8-f5a15abf1315}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {121ddc19-b040-4a68-9d45-cbc2437a6865}, !- Handle
  Connection 229,                         !- Name
  {6ab96988-c131-4ad3-94d8-f5a15abf1315}, !- Source Object
  9,                                      !- Outlet Port
  {7cee7991-9fe8-49a2-a2f8-b63c82b15b56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {640a844f-8ecd-420b-986f-0f1c815564c7}, !- Handle
  Node 129,                               !- Name
  {1e9aa569-e64a-4b9b-9773-397d6fd0b4b5}, !- Inlet Port
  {03d34ab5-7991-4dfc-88ff-8978e2086d61}; !- Outlet Port

OS:Connection,
  {1e9aa569-e64a-4b9b-9773-397d6fd0b4b5}, !- Handle
  Connection 230,                         !- Name
  {037911a4-51b8-401e-a352-619e8c194dac}, !- Source Object
  3,                                      !- Outlet Port
  {640a844f-8ecd-420b-986f-0f1c815564c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03d34ab5-7991-4dfc-88ff-8978e2086d61}, !- Handle
  Connection 231,                         !- Name
  {640a844f-8ecd-420b-986f-0f1c815564c7}, !- Source Object
  3,                                      !- Outlet Port
  {6ab96988-c131-4ad3-94d8-f5a15abf1315}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bd7de39e-8ef9-4f72-97f4-fa432f2ecc48}, !- Handle
  Node 130,                               !- Name
  {d5b9b1f6-41f6-48a3-8a7c-8b08cdba3aa7}, !- Inlet Port
  {a0e008c4-ba14-4ec2-b033-74bb259762ed}; !- Outlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9cbf141e-8828-4b6f-8fa8-9f7a4987c76a}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 21, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {854c4f14-5969-4f8c-9630-33944994954a}, !- Supply Air Inlet Node Name
  {e9bb70c1-2a6e-4d4d-b3f4-01bf838604fa}, !- Secondary Air Inlet Node Name
  {d5b9b1f6-41f6-48a3-8a7c-8b08cdba3aa7}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {fc62bb2a-7e38-4a24-a6df-b9d10d4fb127}, !- Fan Name
  {7f6325f3-11af-4448-be02-2152869180a8}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {7f6325f3-11af-4448-be02-2152869180a8}, !- Handle
  Coil Heating Electric 24,               !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {fc62bb2a-7e38-4a24-a6df-b9d10d4fb127}, !- Handle
  Fan Constant Volume 21,                 !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {5389cd95-5063-46df-bc86-77cebb223734}, !- Handle
  Node 131,                               !- Name
  {32238f48-0609-4f38-8359-a591837d87dc}, !- Inlet Port
  {4369daf0-5fc8-4a1a-9c48-8a432fd1aca9}; !- Outlet Port

OS:Connection,
  {a0e008c4-ba14-4ec2-b033-74bb259762ed}, !- Handle
  Connection 233,                         !- Name
  {bd7de39e-8ef9-4f72-97f4-fa432f2ecc48}, !- Source Object
  3,                                      !- Outlet Port
  {6760ef48-1eab-4c99-839d-3ae6f1920e65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32238f48-0609-4f38-8359-a591837d87dc}, !- Handle
  Connection 234,                         !- Name
  {8258999b-6c22-432c-a1dd-bcf00f4da581}, !- Source Object
  12,                                     !- Outlet Port
  {5389cd95-5063-46df-bc86-77cebb223734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4369daf0-5fc8-4a1a-9c48-8a432fd1aca9}, !- Handle
  Connection 235,                         !- Name
  {5389cd95-5063-46df-bc86-77cebb223734}, !- Source Object
  3,                                      !- Outlet Port
  {18e80d68-82dc-4670-b2aa-510c62aecad4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {804ecc65-53d9-4587-9565-1f2cf82d9eff}, !- Handle
  Node 132,                               !- Name
  {a3438878-bca8-4115-9e4c-d63835120500}, !- Inlet Port
  {854c4f14-5969-4f8c-9630-33944994954a}; !- Outlet Port

OS:Connection,
  {a3438878-bca8-4115-9e4c-d63835120500}, !- Handle
  Connection 232,                         !- Name
  {8cf3c3a3-1dc1-4dfb-81a2-7761b75b722a}, !- Source Object
  6,                                      !- Outlet Port
  {804ecc65-53d9-4587-9565-1f2cf82d9eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {854c4f14-5969-4f8c-9630-33944994954a}, !- Handle
  Connection 236,                         !- Name
  {804ecc65-53d9-4587-9565-1f2cf82d9eff}, !- Source Object
  3,                                      !- Outlet Port
  {9cbf141e-8828-4b6f-8fa8-9f7a4987c76a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d5b9b1f6-41f6-48a3-8a7c-8b08cdba3aa7}, !- Handle
  Connection 237,                         !- Name
  {9cbf141e-8828-4b6f-8fa8-9f7a4987c76a}, !- Source Object
  9,                                      !- Outlet Port
  {bd7de39e-8ef9-4f72-97f4-fa432f2ecc48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32e7b583-eab7-45ac-803a-24fa405b3414}, !- Handle
  Node 133,                               !- Name
  {aeab73f0-79f8-4d0d-b4e3-4f5a5d04e462}, !- Inlet Port
  {e9bb70c1-2a6e-4d4d-b3f4-01bf838604fa}; !- Outlet Port

OS:Connection,
  {aeab73f0-79f8-4d0d-b4e3-4f5a5d04e462}, !- Handle
  Connection 238,                         !- Name
  {f4b44dde-830d-4c0b-baa3-d32dee409061}, !- Source Object
  3,                                      !- Outlet Port
  {32e7b583-eab7-45ac-803a-24fa405b3414}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9bb70c1-2a6e-4d4d-b3f4-01bf838604fa}, !- Handle
  Connection 239,                         !- Name
  {32e7b583-eab7-45ac-803a-24fa405b3414}, !- Source Object
  3,                                      !- Outlet Port
  {9cbf141e-8828-4b6f-8fa8-9f7a4987c76a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b1430c4c-030b-4845-ae9f-1783a27be9a7}, !- Handle
  Node 134,                               !- Name
  {920f3d70-b63d-41f3-8ea8-15c1ea16334a}, !- Inlet Port
  {f13689ee-5376-45c9-a4d4-d2df191bf5b2}; !- Outlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ee945d6f-9310-4df8-952e-46de479d7c4d}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 22, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {63f898c9-d225-4889-9701-7b379eec871a}, !- Supply Air Inlet Node Name
  {4b725187-f738-4561-9ed7-200bb4a618a4}, !- Secondary Air Inlet Node Name
  {920f3d70-b63d-41f3-8ea8-15c1ea16334a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c447eaf4-fa42-4d0a-a1e6-4e53db00c98f}, !- Fan Name
  {877f71ec-fa3e-4319-82a8-b61f9cc8e640}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {877f71ec-fa3e-4319-82a8-b61f9cc8e640}, !- Handle
  Coil Heating Electric 25,               !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {c447eaf4-fa42-4d0a-a1e6-4e53db00c98f}, !- Handle
  Fan Constant Volume 22,                 !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {f593a731-aafe-4c38-8b76-9404379aa658}, !- Handle
  Node 135,                               !- Name
  {294a1bc8-c2ee-4327-9f7b-866d8fb2d5ed}, !- Inlet Port
  {97ea3d06-9f22-4441-86e3-7cefbc9512cc}; !- Outlet Port

OS:Connection,
  {f13689ee-5376-45c9-a4d4-d2df191bf5b2}, !- Handle
  Connection 241,                         !- Name
  {b1430c4c-030b-4845-ae9f-1783a27be9a7}, !- Source Object
  3,                                      !- Outlet Port
  {3c1522e3-9cdd-41dd-995c-04d2da55f612}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {294a1bc8-c2ee-4327-9f7b-866d8fb2d5ed}, !- Handle
  Connection 242,                         !- Name
  {ad459ea8-51c7-4c8e-b416-691d1d9a6fd6}, !- Source Object
  12,                                     !- Outlet Port
  {f593a731-aafe-4c38-8b76-9404379aa658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97ea3d06-9f22-4441-86e3-7cefbc9512cc}, !- Handle
  Connection 243,                         !- Name
  {f593a731-aafe-4c38-8b76-9404379aa658}, !- Source Object
  3,                                      !- Outlet Port
  {18e80d68-82dc-4670-b2aa-510c62aecad4}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e6c59ac1-55c0-47e5-81e6-aa72d0e9008f}, !- Handle
  Node 136,                               !- Name
  {ef99cdaf-c85d-4d58-8626-9a28c1a0a8a9}, !- Inlet Port
  {63f898c9-d225-4889-9701-7b379eec871a}; !- Outlet Port

OS:Connection,
  {ef99cdaf-c85d-4d58-8626-9a28c1a0a8a9}, !- Handle
  Connection 240,                         !- Name
  {8cf3c3a3-1dc1-4dfb-81a2-7761b75b722a}, !- Source Object
  7,                                      !- Outlet Port
  {e6c59ac1-55c0-47e5-81e6-aa72d0e9008f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63f898c9-d225-4889-9701-7b379eec871a}, !- Handle
  Connection 244,                         !- Name
  {e6c59ac1-55c0-47e5-81e6-aa72d0e9008f}, !- Source Object
  3,                                      !- Outlet Port
  {ee945d6f-9310-4df8-952e-46de479d7c4d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {920f3d70-b63d-41f3-8ea8-15c1ea16334a}, !- Handle
  Connection 245,                         !- Name
  {ee945d6f-9310-4df8-952e-46de479d7c4d}, !- Source Object
  9,                                      !- Outlet Port
  {b1430c4c-030b-4845-ae9f-1783a27be9a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6a07728-72b9-46ab-9002-c7c5a0aa34f0}, !- Handle
  Node 137,                               !- Name
  {56f04119-dcac-4e0b-b92a-b2165721d0e8}, !- Inlet Port
  {4b725187-f738-4561-9ed7-200bb4a618a4}; !- Outlet Port

OS:Connection,
  {56f04119-dcac-4e0b-b92a-b2165721d0e8}, !- Handle
  Connection 172,                         !- Name
  {f6d54b31-4db4-48be-8a67-8c2663115cb9}, !- Source Object
  3,                                      !- Outlet Port
  {d6a07728-72b9-46ab-9002-c7c5a0aa34f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b725187-f738-4561-9ed7-200bb4a618a4}, !- Handle
  Connection 246,                         !- Name
  {d6a07728-72b9-46ab-9002-c7c5a0aa34f0}, !- Source Object
  3,                                      !- Outlet Port
  {ee945d6f-9310-4df8-952e-46de479d7c4d}, !- Target Object
  8;                                      !- Inlet Port

