OS:Connection,
  {d4828b8b-1e41-453a-a938-987b2af80f5e}, !- Handle
  {51eb85be-dd76-4be4-840a-c431a594852c}, !- Source Object
  3,                                      !- Outlet Port
  {4268b756-4d74-4e0b-a315-6eb2b4b583e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {34740617-87ec-4e5c-88a1-a51ed2165b21}, !- Handle
  Node 326,                               !- Name
  {fa925187-a9ef-4574-8a3b-79e8c31949cc}, !- Inlet Port
  {79f26462-7bf1-4de0-a660-5ed3f901fdee}; !- Outlet Port

OS:Connection,
  {fa925187-a9ef-4574-8a3b-79e8c31949cc}, !- Handle
  {0616a709-f553-4bca-a113-3124299945ca}, !- Source Object
  3,                                      !- Outlet Port
  {34740617-87ec-4e5c-88a1-a51ed2165b21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79f26462-7bf1-4de0-a660-5ed3f901fdee}, !- Handle
  {34740617-87ec-4e5c-88a1-a51ed2165b21}, !- Source Object
  3,                                      !- Outlet Port
  {3ecec179-d8c3-464c-aa9b-eb5832bbbfed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2ef1da1-91dd-4137-baab-0df28d34266d}, !- Handle
  {3ecec179-d8c3-464c-aa9b-eb5832bbbfed}, !- Source Object
  4,                                      !- Outlet Port
  {46cf68d1-83f9-4626-915d-3bf6c954fa16}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {048042a7-a7f0-480a-baa6-a71ed4341e3b}, !- Handle
  Office ZN SAC,                          !- Name
  ,                                       !- Controller List Name
  {92e4fee7-2fd4-47aa-bae9-6595230a9d22}, !- Availability Schedule
  {d80c5ddc-d6c1-4377-808b-82f466462858}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4b1c9f99-aa3c-4459-8b50-44f280091f4f}, !- Supply Side Inlet Node Name
  {51370fee-e875-42fe-a9f1-d4e04fb0f91c}, !- Demand Side Outlet Node Name
  {a6b5e2c3-90ab-4c7f-8702-4562b97090e4}, !- Demand Side Inlet Node A
  {4bd7ae98-ae00-4f13-b661-34e1e29499c5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2b6e998e-0328-4888-9588-63651742237b}, !- Demand Mixer Name
  {33716b3b-8a7a-4882-a11c-923125bedf95}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cc988414-7905-4c77-8f0f-26e7b22b55dd}, !- Handle
  Node 327,                               !- Name
  {4b1c9f99-aa3c-4459-8b50-44f280091f4f}, !- Inlet Port
  {0ea209e7-a2ec-4c14-adb9-1c0a99d56ab4}; !- Outlet Port

OS:Node,
  {d24f54ad-15ef-4b10-afc4-3b8d09bccd0a}, !- Handle
  Node 328,                               !- Name
  {b275a5f8-3a3a-44b8-84d5-6b12381e7b48}, !- Inlet Port
  {4bd7ae98-ae00-4f13-b661-34e1e29499c5}; !- Outlet Port

OS:Connection,
  {4b1c9f99-aa3c-4459-8b50-44f280091f4f}, !- Handle
  {048042a7-a7f0-480a-baa6-a71ed4341e3b}, !- Source Object
  8,                                      !- Outlet Port
  {cc988414-7905-4c77-8f0f-26e7b22b55dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bd7ae98-ae00-4f13-b661-34e1e29499c5}, !- Handle
  {d24f54ad-15ef-4b10-afc4-3b8d09bccd0a}, !- Source Object
  3,                                      !- Outlet Port
  {048042a7-a7f0-480a-baa6-a71ed4341e3b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a2dfbb40-e20c-4f10-b42f-03596b527004}, !- Handle
  Node 329,                               !- Name
  {a6b5e2c3-90ab-4c7f-8702-4562b97090e4}, !- Inlet Port
  {ee9ca2f9-c118-4087-ab98-5a20f2bd7101}; !- Outlet Port

OS:Node,
  {9e862594-f536-4765-8995-a0fc4638fe0e}, !- Handle
  Node 330,                               !- Name
  {37856186-73cd-4cf3-b717-ee009d470a7a}, !- Inlet Port
  {51370fee-e875-42fe-a9f1-d4e04fb0f91c}; !- Outlet Port

OS:Node,
  {c3d6dae7-eb2d-4a81-912e-a17691528c12}, !- Handle
  Node 331,                               !- Name
  {d52e10f0-402c-47d7-86ea-d26f60e19fcd}, !- Inlet Port
  {fe2e8741-7b84-4369-9d64-c4f7e447020d}; !- Outlet Port

OS:Connection,
  {a6b5e2c3-90ab-4c7f-8702-4562b97090e4}, !- Handle
  {048042a7-a7f0-480a-baa6-a71ed4341e3b}, !- Source Object
  10,                                     !- Outlet Port
  {a2dfbb40-e20c-4f10-b42f-03596b527004}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51370fee-e875-42fe-a9f1-d4e04fb0f91c}, !- Handle
  {9e862594-f536-4765-8995-a0fc4638fe0e}, !- Source Object
  3,                                      !- Outlet Port
  {048042a7-a7f0-480a-baa6-a71ed4341e3b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {33716b3b-8a7a-4882-a11c-923125bedf95}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {ee9ca2f9-c118-4087-ab98-5a20f2bd7101}, !- Inlet Node Name
  {afaa433d-c662-45f5-bce8-330f6b4169df}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2b6e998e-0328-4888-9588-63651742237b}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {37856186-73cd-4cf3-b717-ee009d470a7a}, !- Outlet Node Name
  {13aa2c64-d314-43ed-a5bc-7337d7a31319}; !- Inlet Node Name 1

OS:Connection,
  {ee9ca2f9-c118-4087-ab98-5a20f2bd7101}, !- Handle
  {a2dfbb40-e20c-4f10-b42f-03596b527004}, !- Source Object
  3,                                      !- Outlet Port
  {33716b3b-8a7a-4882-a11c-923125bedf95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37856186-73cd-4cf3-b717-ee009d470a7a}, !- Handle
  {2b6e998e-0328-4888-9588-63651742237b}, !- Source Object
  2,                                      !- Outlet Port
  {9e862594-f536-4765-8995-a0fc4638fe0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0e73c83c-e2e9-4e86-8f7b-c0efa7bab312}, !- Handle
  {048042a7-a7f0-480a-baa6-a71ed4341e3b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d80c5ddc-d6c1-4377-808b-82f466462858}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23; !- Name

OS:SetpointManager:SingleZone:Reheat,
  {775446a4-c6ca-499c-a97d-5169a21f07bf}, !- Handle
  Setpoint Manager Single Zone Reheat 24, !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {433302cf-32aa-4816-b0db-3392454112dd}, !- Control Zone Name
  {d24f54ad-15ef-4b10-afc4-3b8d09bccd0a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {374b11de-9674-47c0-a74f-11b50ea9dd0f}, !- Handle
  Office ZN SAC Fan,                      !- Name
  {92e4fee7-2fd4-47aa-bae9-6595230a9d22}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5fdaa38a-e871-4d5b-84c7-6161b007d705}, !- Air Inlet Node Name
  {b275a5f8-3a3a-44b8-84d5-6b12381e7b48}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9d35d619-8c17-4443-a96b-5f6c71865d97}, !- Handle
  Office ZN SAC Gas Htg Coil,             !- Name
  {92e4fee7-2fd4-47aa-bae9-6595230a9d22}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {00457414-aa12-41c5-9d49-9ffa8b0867d4}, !- Air Inlet Node Name
  {9375cf92-3337-4638-ab3e-e292d80286ce}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {b5582be9-d4c9-4869-9702-927ff9c56e4a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {b5582be9-d4c9-4869-9702-927ff9c56e4a}, !- Handle
  Curve Cubic 24,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {7281a0d1-8c04-4f84-a257-72bc843dccad}, !- Handle
  Office ZN PSZ-AC Gas Backup Htg Coil,   !- Name
  {92e4fee7-2fd4-47aa-bae9-6595230a9d22}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0face585-adaa-47c2-bf89-55e51c3395d0}, !- Air Inlet Node Name
  {53527348-94ee-4675-a6e1-aa883af08e3b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {dfa97415-0e2d-4601-8c2f-d61468461ce6}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {57a778b7-8e9c-4c3d-8b94-e12be13da76f}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8c1cb3f-5b60-4617-82d4-b58ecfd6b037}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {17a15fb7-53a0-41f1-b708-4effa3bc8ef3}, !- Handle
  Curve Quadratic 71,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {73ac298f-5751-4f0f-a1f4-b360086b6fb5}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {7103f708-0624-4355-9a8b-2d2c2957504c}, !- Handle
  Office ZN SAC 1spd DX AC Clg Coil 20kBtu/hr 14.0SEER, !- Name
  {92e4fee7-2fd4-47aa-bae9-6595230a9d22}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bffec7ea-1b78-4ee4-bc87-e6b1c0189520}, !- Air Inlet Node Name
  {31f64e8e-ba47-4cad-a0ae-0d422868d84a}, !- Air Outlet Node Name
  {c8ebee74-325b-483c-b962-620e41db7c94}, !- Total Cooling Capacity Function of Temperature Curve Name
  {21891632-0f48-4ca8-986d-d485ce74ccfe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cc7fbb56-4c19-4821-8485-2c262e5f4f28}, !- Energy Input Ratio Function of Temperature Curve Name
  {6e2bee66-1636-4193-b11e-2b30f4bd9087}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3ba5b706-59a7-4a56-b1bd-d5db8e824cf1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {789ae7a3-29a3-405e-8430-46b8564b41fc}, !- Handle
  Office ZN SAC OA Sys Controller,        !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {92e4fee7-2fd4-47aa-bae9-6595230a9d22}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {00379204-f0f5-409d-b665-e3b5f00a118d}, !- Maximum Fraction of Outdoor Air Schedule Name
  {52340f04-0790-4c05-9b6e-2c43f917a435}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {52340f04-0790-4c05-9b6e-2c43f917a435}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {92e4fee7-2fd4-47aa-bae9-6595230a9d22}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b6f142e1-08d1-4a1d-bed9-ec24d5c73d05}, !- Handle
  Office ZN SAC OA Sys,                   !- Name
  {789ae7a3-29a3-405e-8430-46b8564b41fc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9105ea9c-6377-455f-af7d-ab63aa4d0630}, !- Mixed Air Node Name
  {e4021a44-4ad6-4ac3-8287-5788f2767ef4}, !- Outdoor Air Stream Node Name
  {a1446110-4f01-429d-91be-42ade9c6fc37}, !- Relief Air Stream Node Name
  {0ea209e7-a2ec-4c14-adb9-1c0a99d56ab4}; !- Return Air Stream Node Name

OS:Node,
  {ff613e45-17da-4ed3-bb46-771f519b1baa}, !- Handle
  Node 332,                               !- Name
  ,                                       !- Inlet Port
  {e4021a44-4ad6-4ac3-8287-5788f2767ef4}; !- Outlet Port

OS:Connection,
  {e4021a44-4ad6-4ac3-8287-5788f2767ef4}, !- Handle
  {ff613e45-17da-4ed3-bb46-771f519b1baa}, !- Source Object
  3,                                      !- Outlet Port
  {b6f142e1-08d1-4a1d-bed9-ec24d5c73d05}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {40f89c39-b5ec-4e4c-809e-80b005b31e34}, !- Handle
  Node 333,                               !- Name
  {a1446110-4f01-429d-91be-42ade9c6fc37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1446110-4f01-429d-91be-42ade9c6fc37}, !- Handle
  {b6f142e1-08d1-4a1d-bed9-ec24d5c73d05}, !- Source Object
  7,                                      !- Outlet Port
  {40f89c39-b5ec-4e4c-809e-80b005b31e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b275a5f8-3a3a-44b8-84d5-6b12381e7b48}, !- Handle
  {374b11de-9674-47c0-a74f-11b50ea9dd0f}, !- Source Object
  9,                                      !- Outlet Port
  {d24f54ad-15ef-4b10-afc4-3b8d09bccd0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cea0ac4f-3798-4c5d-b62a-24281e86553f}, !- Handle
  Node 334,                               !- Name
  {53527348-94ee-4675-a6e1-aa883af08e3b}, !- Inlet Port
  {5fdaa38a-e871-4d5b-84c7-6161b007d705}; !- Outlet Port

OS:Connection,
  {53527348-94ee-4675-a6e1-aa883af08e3b}, !- Handle
  {7281a0d1-8c04-4f84-a257-72bc843dccad}, !- Source Object
  6,                                      !- Outlet Port
  {cea0ac4f-3798-4c5d-b62a-24281e86553f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fdaa38a-e871-4d5b-84c7-6161b007d705}, !- Handle
  {cea0ac4f-3798-4c5d-b62a-24281e86553f}, !- Source Object
  3,                                      !- Outlet Port
  {374b11de-9674-47c0-a74f-11b50ea9dd0f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d992e21b-515d-4d27-be4f-c0b5f2068147}, !- Handle
  Node 335,                               !- Name
  {9375cf92-3337-4638-ab3e-e292d80286ce}, !- Inlet Port
  {0face585-adaa-47c2-bf89-55e51c3395d0}; !- Outlet Port

OS:Connection,
  {9375cf92-3337-4638-ab3e-e292d80286ce}, !- Handle
  {9d35d619-8c17-4443-a96b-5f6c71865d97}, !- Source Object
  6,                                      !- Outlet Port
  {d992e21b-515d-4d27-be4f-c0b5f2068147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0face585-adaa-47c2-bf89-55e51c3395d0}, !- Handle
  {d992e21b-515d-4d27-be4f-c0b5f2068147}, !- Source Object
  3,                                      !- Outlet Port
  {7281a0d1-8c04-4f84-a257-72bc843dccad}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a09d8939-88b6-45ce-98f3-d8bab218e5fe}, !- Handle
  Node 336,                               !- Name
  {31f64e8e-ba47-4cad-a0ae-0d422868d84a}, !- Inlet Port
  {00457414-aa12-41c5-9d49-9ffa8b0867d4}; !- Outlet Port

OS:Connection,
  {31f64e8e-ba47-4cad-a0ae-0d422868d84a}, !- Handle
  {7103f708-0624-4355-9a8b-2d2c2957504c}, !- Source Object
  9,                                      !- Outlet Port
  {a09d8939-88b6-45ce-98f3-d8bab218e5fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00457414-aa12-41c5-9d49-9ffa8b0867d4}, !- Handle
  {a09d8939-88b6-45ce-98f3-d8bab218e5fe}, !- Source Object
  3,                                      !- Outlet Port
  {9d35d619-8c17-4443-a96b-5f6c71865d97}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {df797b70-011a-43b8-a3f7-5816898a6645}, !- Handle
  Node 337,                               !- Name
  {9105ea9c-6377-455f-af7d-ab63aa4d0630}, !- Inlet Port
  {bffec7ea-1b78-4ee4-bc87-e6b1c0189520}; !- Outlet Port

OS:Connection,
  {0ea209e7-a2ec-4c14-adb9-1c0a99d56ab4}, !- Handle
  {cc988414-7905-4c77-8f0f-26e7b22b55dd}, !- Source Object
  3,                                      !- Outlet Port
  {b6f142e1-08d1-4a1d-bed9-ec24d5c73d05}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9105ea9c-6377-455f-af7d-ab63aa4d0630}, !- Handle
  {b6f142e1-08d1-4a1d-bed9-ec24d5c73d05}, !- Source Object
  5,                                      !- Outlet Port
  {df797b70-011a-43b8-a3f7-5816898a6645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bffec7ea-1b78-4ee4-bc87-e6b1c0189520}, !- Handle
  {df797b70-011a-43b8-a3f7-5816898a6645}, !- Source Object
  3,                                      !- Outlet Port
  {7103f708-0624-4355-9a8b-2d2c2957504c}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0db557e4-c392-4606-aa34-b99060c2ecb0}, !- Handle
  Office ZN SAC Diffuser,                 !- Name
  {92e4fee7-2fd4-47aa-bae9-6595230a9d22}, !- Availability Schedule Name
  {fbf96d0c-f8a8-4727-90a6-aef96f23113b}, !- Air Inlet Node Name
  {d52e10f0-402c-47d7-86ea-d26f60e19fcd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2d3a6c78-a39e-4e8c-8d95-5de8c28e5b06}, !- Handle
  Node 338,                               !- Name
  {b9b67dac-adce-4a84-a95d-6c7e68a0888f}, !- Inlet Port
  {13aa2c64-d314-43ed-a5bc-7337d7a31319}; !- Outlet Port

OS:Connection,
  {fe2e8741-7b84-4369-9d64-c4f7e447020d}, !- Handle
  {c3d6dae7-eb2d-4a81-912e-a17691528c12}, !- Source Object
  3,                                      !- Outlet Port
  {6f46390c-a92c-4593-90c6-5e60621c87e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9b67dac-adce-4a84-a95d-6c7e68a0888f}, !- Handle
  {b93f9b24-529d-4474-a7e9-339e4619e888}, !- Source Object
  3,                                      !- Outlet Port
  {2d3a6c78-a39e-4e8c-8d95-5de8c28e5b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13aa2c64-d314-43ed-a5bc-7337d7a31319}, !- Handle
  {2d3a6c78-a39e-4e8c-8d95-5de8c28e5b06}, !- Source Object
  3,                                      !- Outlet Port
  {2b6e998e-0328-4888-9588-63651742237b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8d864813-feea-4dbc-b40e-5f188804597f}, !- Handle
  Node 339,                               !- Name
  {afaa433d-c662-45f5-bce8-330f6b4169df}, !- Inlet Port
  {fbf96d0c-f8a8-4727-90a6-aef96f23113b}; !- Outlet Port

OS:Connection,
  {afaa433d-c662-45f5-bce8-330f6b4169df}, !- Handle
  {33716b3b-8a7a-4882-a11c-923125bedf95}, !- Source Object
  3,                                      !- Outlet Port
  {8d864813-feea-4dbc-b40e-5f188804597f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbf96d0c-f8a8-4727-90a6-aef96f23113b}, !- Handle
  {8d864813-feea-4dbc-b40e-5f188804597f}, !- Source Object
  3,                                      !- Outlet Port
  {0db557e4-c392-4606-aa34-b99060c2ecb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d52e10f0-402c-47d7-86ea-d26f60e19fcd}, !- Handle
  {0db557e4-c392-4606-aa34-b99060c2ecb0}, !- Source Object
  4,                                      !- Outlet Port
  {c3d6dae7-eb2d-4a81-912e-a17691528c12}, !- Target Object
  2;                                      !- Inlet Port

OS:ElectricEquipment:Definition,
  {20328127-ac5b-410d-841d-19fe7e781b49}, !- Handle
  Ground Corridor Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.95;                                   !- Fraction Lost

OS:ElectricEquipment:Definition,
  {0001d5b9-c531-403c-a007-7ad53a1ed658}, !- Handle
  Ground Corridor Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  63,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.95;                                   !- Fraction Lost

OS:ElectricEquipment,
  {04a438c2-1099-402e-ab7e-ac3972a873db}, !- Handle
  G Corridor_Elevators_Equip,             !- Name
  {20328127-ac5b-410d-841d-19fe7e781b49}, !- Electric Equipment Definition Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {b8369ee9-ac97-4734-bcd2-b621c3bad5a5}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {b76b53e2-8d4a-417a-8d3a-58c9eb3ceabb}, !- Handle
  Elevators_Lights_Fan,                   !- Name
  {0001d5b9-c531-403c-a007-7ad53a1ed658}, !- Electric Equipment Definition Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {d3cc2f01-a82b-46a5-bf74-8e14ac3dcc24}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {d3cc2f01-a82b-46a5-bf74-8e14ac3dcc24}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF - (shifted -0.79 hours), !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  {286104e3-00bd-4d97-8069-b436a8af1f20}, !- Default Day Schedule Name
  {8597c002-e851-4424-9dc4-34aa3d488607}, !- Summer Design Day Schedule Name
  {d22629bb-ab7e-4f66-a620-6cafc3a5ed67}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {286104e3-00bd-4d97-8069-b436a8af1f20}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  13,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  13,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  5,                                      !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  13,                                     !- Minute 4
  0.4,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  13,                                     !- Minute 5
  0.5,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  13,                                     !- Minute 6
  0.35,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  13,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  13,                                     !- Minute 8
  0.35,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  13,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  13,                                     !- Minute 10
  0.4,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  13,                                     !- Minute 11
  0.3,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  13,                                     !- Minute 12
  0.2,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  13,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05;                                   !- Value Until Time 14

OS:Schedule:Day,
  {301424ff-e9ab-42e6-a993-1a0323f5c477}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8597c002-e851-4424-9dc4-34aa3d488607}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  13,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {6f8d1f53-c7d9-4228-b127-bf986ab68026}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d22629bb-ab7e-4f66-a620-6cafc3a5ed67}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  13,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05;                                   !- Value Until Time 2

OS:SpaceInfiltration:DesignFlowRate,
  {7ffca6a4-ba2e-4263-a113-26bf42a32a00}, !- Handle
  G Corridor door Infiltration,           !- Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {e24569e9-d4ff-4bc2-b4fd-f786eca345a7}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.327531218,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {e24569e9-d4ff-4bc2-b4fd-f786eca345a7}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 - (shifted -0.79 hours), !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  {b533a040-05b6-48f1-bc89-6e66fd1c634b}, !- Default Day Schedule Name
  {a3a3de91-5269-42a3-a0ef-74c5ee2d1e52}, !- Summer Design Day Schedule Name
  {41f27254-484a-47bd-be62-60ebba5eab13}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b533a040-05b6-48f1-bc89-6e66fd1c634b}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Default, !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  13,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  13,                                     !- Minute 2
  0.131,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  13,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  16,                                     !- Hour 4
  13,                                     !- Minute 4
  0.131,                                  !- Value Until Time 4
  17,                                     !- Hour 5
  13,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  21,                                     !- Hour 6
  13,                                     !- Minute 6
  0.131,                                  !- Value Until Time 6
  23,                                     !- Hour 7
  13,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {aec1d4bf-3bd1-43d2-95a6-76a5f305d9b3}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41f27254-484a-47bd-be62-60ebba5eab13}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Winter Design Day, !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  13,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  13,                                     !- Minute 2
  0.131,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  13,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  16,                                     !- Hour 4
  13,                                     !- Minute 4
  0.131,                                  !- Value Until Time 4
  17,                                     !- Hour 5
  13,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  21,                                     !- Hour 6
  13,                                     !- Minute 6
  0.131,                                  !- Value Until Time 6
  23,                                     !- Hour 7
  13,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {582d26fe-850f-4a79-b060-34ff783e02c6}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3a3de91-5269-42a3-a0ef-74c5ee2d1e52}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Summer Design Day, !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  13,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  13,                                     !- Minute 2
  0.131,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  13,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  16,                                     !- Hour 4
  13,                                     !- Minute 4
  0.131,                                  !- Value Until Time 4
  17,                                     !- Hour 5
  13,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  21,                                     !- Hour 6
  13,                                     !- Minute 6
  0.131,                                  !- Value Until Time 6
  23,                                     !- Hour 7
  13,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:PlantLoop,
  {0084842f-2a36-4217-993c-c8c6a757d86d}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {14ccda42-7fc5-4d72-94d3-5e70843c5e01}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d822f408-7106-4904-8869-a80d99c7d18d}, !- Plant Side Inlet Node Name
  {217bca28-f184-4483-a46e-647ea296a2e8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {236d1ae6-e797-4e58-8d9a-9d81ba1d9694}, !- Demand Side Inlet Node Name
  {2f233257-0df5-40d4-8f9b-af5711b2be6b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {aee63b8e-1ee3-41af-8eef-fba014889bdb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Demand Mixer Name
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Demand Splitter Name
  {8875db5f-f96c-48a2-8efc-b1bb4fbea986}, !- Supply Mixer Name
  {a51e226b-5f8a-49fa-8c66-6c3c3519171b}; !- Supply Splitter Name

OS:Node,
  {bb71e0e8-5680-4ff3-b9f8-37bbcc8819d1}, !- Handle
  Node 340,                               !- Name
  {d822f408-7106-4904-8869-a80d99c7d18d}, !- Inlet Port
  {98af04e7-3fb7-46da-afdf-f223d700a953}; !- Outlet Port

OS:Node,
  {14ccda42-7fc5-4d72-94d3-5e70843c5e01}, !- Handle
  Node 341,                               !- Name
  {9471f008-c773-4b47-9551-184edc577486}, !- Inlet Port
  {217bca28-f184-4483-a46e-647ea296a2e8}; !- Outlet Port

OS:Node,
  {df7bcf2b-9065-4e2a-9cff-dfbdb011f3fe}, !- Handle
  Node 342,                               !- Name
  {4b0e977d-899a-46d9-b7f2-23a90425b00f}, !- Inlet Port
  {36533d11-91c9-4ecb-9cf4-ae706f363eff}; !- Outlet Port

OS:Connector:Mixer,
  {8875db5f-f96c-48a2-8efc-b1bb4fbea986}, !- Handle
  Connector Mixer 1,                      !- Name
  {9986b071-8c68-4e74-815a-d0e94f273b6c}, !- Outlet Branch Name
  {d5631fbe-363f-46f2-86d9-94b6b9c22b44}, !- Inlet Branch Name 1
  {88b47936-aa6f-490d-b17e-5f51a571fe7f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a51e226b-5f8a-49fa-8c66-6c3c3519171b}, !- Handle
  Connector Splitter 1,                   !- Name
  {a0331fc5-a9ab-498e-9c41-2b951b98810c}, !- Inlet Branch Name
  {4b0e977d-899a-46d9-b7f2-23a90425b00f}, !- Outlet Branch Name 1
  {626f5932-d332-475f-a123-7d7b7d89cbbf}; !- Outlet Branch Name 2

OS:Connection,
  {d822f408-7106-4904-8869-a80d99c7d18d}, !- Handle
  {0084842f-2a36-4217-993c-c8c6a757d86d}, !- Source Object
  14,                                     !- Outlet Port
  {bb71e0e8-5680-4ff3-b9f8-37bbcc8819d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b0e977d-899a-46d9-b7f2-23a90425b00f}, !- Handle
  {a51e226b-5f8a-49fa-8c66-6c3c3519171b}, !- Source Object
  3,                                      !- Outlet Port
  {df7bcf2b-9065-4e2a-9cff-dfbdb011f3fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {217bca28-f184-4483-a46e-647ea296a2e8}, !- Handle
  {14ccda42-7fc5-4d72-94d3-5e70843c5e01}, !- Source Object
  3,                                      !- Outlet Port
  {0084842f-2a36-4217-993c-c8c6a757d86d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2203ef5d-524b-4dc3-8e7e-0818a3408f57}, !- Handle
  Node 343,                               !- Name
  {236d1ae6-e797-4e58-8d9a-9d81ba1d9694}, !- Inlet Port
  {fc8437ed-beb7-4ce4-8551-7753f7e81253}; !- Outlet Port

OS:Node,
  {2437d861-b4ca-4ce1-814a-7934a9557e28}, !- Handle
  Node 344,                               !- Name
  {487c62a0-89bd-439d-86dd-f851cf2766a3}, !- Inlet Port
  {2f233257-0df5-40d4-8f9b-af5711b2be6b}; !- Outlet Port

OS:Node,
  {eff217e4-9a22-4616-a6fc-46e0a373e536}, !- Handle
  Node 345,                               !- Name
  {ccf128da-e195-4f18-be94-d311d2a6f78b}, !- Inlet Port
  {210d6756-904a-4295-879f-16a91e20dd0e}; !- Outlet Port

OS:Connector:Mixer,
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Handle
  Connector Mixer 2,                      !- Name
  {3ce92860-fd61-4f57-b4fc-9b0d6962726d}, !- Outlet Branch Name
  {7c4d76df-f93c-4cd2-831f-a87995bd47c7}, !- Inlet Branch Name 1
  {b406810a-1c99-4154-adbe-61d0a66de3fd}, !- Inlet Branch Name 2
  {d2dabdf5-1eb3-4557-bb25-78f2f1723fc6}, !- Inlet Branch Name 3
  {48a6e8ac-b675-4550-91eb-c65a72221fbb}, !- Inlet Branch Name 4
  {84882ccc-07cc-48ba-a02e-05748dc0ee59}, !- Inlet Branch Name 5
  {bc3c3717-6487-421d-bb16-4d96bcb8ca57}, !- Inlet Branch Name 6
  {5bd231f7-85fd-47b7-b6da-98af1b55fe03}, !- Inlet Branch Name 7
  {36300329-5c34-448e-8c29-69cbd9cac73e}, !- Inlet Branch Name 8
  {38dc8965-73f2-42cd-b612-c152198b649e}, !- Inlet Branch Name 9
  {cbe44d46-0106-4ec4-85ad-4595603869f5}, !- Inlet Branch Name 10
  {806632f1-3492-4f04-93a6-6e0cd5cf0831}, !- Inlet Branch Name 11
  {c28e521e-4dc7-48ad-a30d-8eaba1ed4da7}, !- Inlet Branch Name 12
  {1d5d5c68-00da-4196-947a-2484823eed45}, !- Inlet Branch Name 13
  {94517806-847d-4272-9343-4cc5bba9828f}, !- Inlet Branch Name 14
  {ad30da04-be52-4e93-85e8-e887e9eb6c2f}, !- Inlet Branch Name 15
  {9a926d6e-c331-477c-9627-5ba7f9350a9d}, !- Inlet Branch Name 16
  {c3d76ed8-9b22-4813-af51-ab3ccadaa703}, !- Inlet Branch Name 17
  {6ce9e0ed-e842-44a9-9f57-c9d0f39519e3}, !- Inlet Branch Name 18
  {a49a39f2-a31f-4425-a9f9-625ba62affd3}, !- Inlet Branch Name 19
  {90113b14-ba5d-4b27-a964-9c82dcf4f6c2}, !- Inlet Branch Name 20
  {0099d6e9-9726-47d1-9ce4-087b6b31d529}, !- Inlet Branch Name 21
  {26983540-1583-4c7c-8a8d-e338b78682af}, !- Inlet Branch Name 22
  {40cff836-af01-46ec-ab25-7f156ff2022f}, !- Inlet Branch Name 23
  {6e326435-7b97-4f71-88e5-ef035373f742}; !- Inlet Branch Name 24

OS:Connector:Splitter,
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Handle
  Connector Splitter 2,                   !- Name
  {ba5c725f-b791-4ab5-93c5-b341499ff151}, !- Inlet Branch Name
  {ccf128da-e195-4f18-be94-d311d2a6f78b}, !- Outlet Branch Name 1
  {a689a8e3-b558-4639-8ce5-74c837214e18}, !- Outlet Branch Name 2
  {9af34679-2e30-447c-a16d-a43c1147b585}, !- Outlet Branch Name 3
  {61a59134-2fca-452c-8ba5-89b427031459}, !- Outlet Branch Name 4
  {7fdf54be-e7b2-4c9e-b264-e812477527c8}, !- Outlet Branch Name 5
  {a1bdaa70-29f8-49d1-9665-ea915705d30f}, !- Outlet Branch Name 6
  {89e1faed-c3c1-4427-b60e-c37efb0f6286}, !- Outlet Branch Name 7
  {02860455-bca2-4f90-bd61-c7cebc50e3b3}, !- Outlet Branch Name 8
  {c94fa705-ed4b-42c0-b97c-a617976af3f9}, !- Outlet Branch Name 9
  {72b95b4a-9b60-495c-89d2-3f465892107c}, !- Outlet Branch Name 10
  {9edb95da-79a5-4a42-ba18-4075268c523b}, !- Outlet Branch Name 11
  {236eedd7-4ece-4460-9dc9-0fd15b54c236}, !- Outlet Branch Name 12
  {38dfd4b6-1d11-4966-bd0e-19ddc625fbe6}, !- Outlet Branch Name 13
  {1d151481-12b6-48b0-9619-5ce5122710b4}, !- Outlet Branch Name 14
  {186c713f-868f-4638-861f-57846863a336}, !- Outlet Branch Name 15
  {db9f7155-63e0-4917-bb7b-12dce5de3b83}, !- Outlet Branch Name 16
  {b7f3b357-3046-4e52-976a-8bbe05f89196}, !- Outlet Branch Name 17
  {6860987a-1677-4253-8f47-cb389b1467c0}, !- Outlet Branch Name 18
  {79f35987-00f8-4857-840b-fae73ddfff31}, !- Outlet Branch Name 19
  {c4f26fb1-f50a-43d5-ba55-f00de2dfc886}, !- Outlet Branch Name 20
  {9b30d676-4c9d-4815-a9c6-5de009a8fedb}, !- Outlet Branch Name 21
  {4e43a93e-dd66-4b32-8424-c0a0fa7888e4}, !- Outlet Branch Name 22
  {06c12f66-967b-4769-b2e0-7f22357966df}, !- Outlet Branch Name 23
  {2e1ed918-5d14-4751-82b5-604647210b30}; !- Outlet Branch Name 24

OS:Connection,
  {236d1ae6-e797-4e58-8d9a-9d81ba1d9694}, !- Handle
  {0084842f-2a36-4217-993c-c8c6a757d86d}, !- Source Object
  17,                                     !- Outlet Port
  {2203ef5d-524b-4dc3-8e7e-0818a3408f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccf128da-e195-4f18-be94-d311d2a6f78b}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  3,                                      !- Outlet Port
  {eff217e4-9a22-4616-a6fc-46e0a373e536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f233257-0df5-40d4-8f9b-af5711b2be6b}, !- Handle
  {2437d861-b4ca-4ce1-814a-7934a9557e28}, !- Source Object
  3,                                      !- Outlet Port
  {0084842f-2a36-4217-993c-c8c6a757d86d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4ec48028-7d03-41a9-96fb-20954d5bf190}, !- Handle
  {0084842f-2a36-4217-993c-c8c6a757d86d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {aee63b8e-1ee3-41af-8eef-fba014889bdb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {316685ae-728e-408a-a5cc-b0fbcbe306bc}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8b3ebf81-86d9-46f3-a043-73b8974f3a71}, !- Handle
  Service Water Loop Temp - 140F - (shifted -0.79 hours), !- Name
  {316685ae-728e-408a-a5cc-b0fbcbe306bc}, !- Schedule Type Limits Name
  {6524c139-13c0-4c1b-a757-4c6f660e4aff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6524c139-13c0-4c1b-a757-4c6f660e4aff}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {316685ae-728e-408a-a5cc-b0fbcbe306bc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60.0000000000001,                       !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60.0000000000001,                       !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60.0000000000001,                       !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60.0000000000001;                       !- Value Until Time 4

OS:SetpointManager:Scheduled,
  {cb9e3466-21fc-4da8-9ba3-41c7f1fcfca1}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {8b3ebf81-86d9-46f3-a043-73b8974f3a71}, !- Schedule Name
  {14ccda42-7fc5-4d72-94d3-5e70843c5e01}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {8eda6473-c349-4599-bee1-18ffe144ce13}, !- Handle
  Service Water Loop Pump,                !- Name
  {98af04e7-3fb7-46da-afdf-f223d700a953}, !- Inlet Node Name
  {c79765ff-a7f6-4af6-ada4-1d835eb4868c}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.01,                                   !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {f0686dcd-6653-4cf3-a55f-fd0364e4a78b}, !- Handle
  Node 346,                               !- Name
  {c79765ff-a7f6-4af6-ada4-1d835eb4868c}, !- Inlet Port
  {a0331fc5-a9ab-498e-9c41-2b951b98810c}; !- Outlet Port

OS:Connection,
  {98af04e7-3fb7-46da-afdf-f223d700a953}, !- Handle
  {bb71e0e8-5680-4ff3-b9f8-37bbcc8819d1}, !- Source Object
  3,                                      !- Outlet Port
  {8eda6473-c349-4599-bee1-18ffe144ce13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c79765ff-a7f6-4af6-ada4-1d835eb4868c}, !- Handle
  {8eda6473-c349-4599-bee1-18ffe144ce13}, !- Source Object
  3,                                      !- Outlet Port
  {f0686dcd-6653-4cf3-a55f-fd0364e4a78b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0331fc5-a9ab-498e-9c41-2b951b98810c}, !- Handle
  {f0686dcd-6653-4cf3-a55f-fd0364e4a78b}, !- Source Object
  3,                                      !- Outlet Port
  {a51e226b-5f8a-49fa-8c66-6c3c3519171b}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {d1935e1a-f11a-4b1a-ba53-20a97deed0ec}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {5ad3a4c4-c722-4af8-a529-dae8541caa81}, !- Handle
  1150gal Electricity Water Heater - 1150kBtu/hr 1.0 Therm Eff, !- Name
  4.35322355156533,                       !- Tank Volume {m3}
  {8b3ebf81-86d9-46f3-a043-73b8974f3a71}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  337031.730698056,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  25.7169864076125,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  25.7169864076125,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {38d2dea5-3f61-40b3-8391-298bc4487098}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  16.1898320584539,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  16.1898320584539,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {36533d11-91c9-4ecb-9cf4-ae706f363eff}, !- Use Side Inlet Node Name
  {fc935cda-283f-4c2e-aa50-0b783ddf8d30}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {93a24e38-7be5-4272-9a5a-4d97f567ce5f}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {085510f7-35cd-48aa-9889-a95a842906c0}, !- Schedule Type Limits Name
  {73b88838-1abe-4d2b-8213-85923954959e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73b88838-1abe-4d2b-8213-85923954959e}, !- Handle
  Schedule Day 45,                        !- Name
  {085510f7-35cd-48aa-9889-a95a842906c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {00452516-a6d6-459a-82eb-522065fe0640}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {085510f7-35cd-48aa-9889-a95a842906c0}, !- Schedule Type Limits Name
  {56e2e2be-b99e-4d4f-ba37-1b4ecd233d66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56e2e2be-b99e-4d4f-ba37-1b4ecd233d66}, !- Handle
  Schedule Day 46,                        !- Name
  {085510f7-35cd-48aa-9889-a95a842906c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {38d2dea5-3f61-40b3-8391-298bc4487098}, !- Handle
  Water Heater Ambient Temp Schedule - 70F - (shifted -0.79 hours), !- Name
  {d1935e1a-f11a-4b1a-ba53-20a97deed0ec}, !- Schedule Type Limits Name
  {23a8edd1-a626-45ba-bc38-d6beef0dd354}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23a8edd1-a626-45ba-bc38-d6beef0dd354}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {d1935e1a-f11a-4b1a-ba53-20a97deed0ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  21.1111111111111,                       !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  21.1111111111111;                       !- Value Until Time 4

OS:Node,
  {f0a82351-4392-4a72-ae08-6cdadf5fda87}, !- Handle
  Node 347,                               !- Name
  {fc935cda-283f-4c2e-aa50-0b783ddf8d30}, !- Inlet Port
  {d5631fbe-363f-46f2-86d9-94b6b9c22b44}; !- Outlet Port

OS:Connection,
  {36533d11-91c9-4ecb-9cf4-ae706f363eff}, !- Handle
  {df7bcf2b-9065-4e2a-9cff-dfbdb011f3fe}, !- Source Object
  3,                                      !- Outlet Port
  {5ad3a4c4-c722-4af8-a529-dae8541caa81}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {fc935cda-283f-4c2e-aa50-0b783ddf8d30}, !- Handle
  {5ad3a4c4-c722-4af8-a529-dae8541caa81}, !- Source Object
  32,                                     !- Outlet Port
  {f0a82351-4392-4a72-ae08-6cdadf5fda87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5631fbe-363f-46f2-86d9-94b6b9c22b44}, !- Handle
  {f0a82351-4392-4a72-ae08-6cdadf5fda87}, !- Source Object
  3,                                      !- Outlet Port
  {8875db5f-f96c-48a2-8efc-b1bb4fbea986}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {53a289bd-0ee2-4b89-aea0-e8219fdb69c1}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {33529e9d-01e7-4f0a-93d0-61019f3b7948}, !- Inlet Node Name
  {f30ad63c-7791-4ed0-a554-f594b98e2886}; !- Outlet Node Name

OS:Node,
  {434c356c-c8b4-46a8-acc4-e7febe0991bd}, !- Handle
  Node 348,                               !- Name
  {626f5932-d332-475f-a123-7d7b7d89cbbf}, !- Inlet Port
  {33529e9d-01e7-4f0a-93d0-61019f3b7948}; !- Outlet Port

OS:Connection,
  {626f5932-d332-475f-a123-7d7b7d89cbbf}, !- Handle
  {a51e226b-5f8a-49fa-8c66-6c3c3519171b}, !- Source Object
  4,                                      !- Outlet Port
  {434c356c-c8b4-46a8-acc4-e7febe0991bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef91db9a-fef3-4756-9e4e-ab52ac760e24}, !- Handle
  Node 349,                               !- Name
  {f30ad63c-7791-4ed0-a554-f594b98e2886}, !- Inlet Port
  {88b47936-aa6f-490d-b17e-5f51a571fe7f}; !- Outlet Port

OS:Connection,
  {33529e9d-01e7-4f0a-93d0-61019f3b7948}, !- Handle
  {434c356c-c8b4-46a8-acc4-e7febe0991bd}, !- Source Object
  3,                                      !- Outlet Port
  {53a289bd-0ee2-4b89-aea0-e8219fdb69c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f30ad63c-7791-4ed0-a554-f594b98e2886}, !- Handle
  {53a289bd-0ee2-4b89-aea0-e8219fdb69c1}, !- Source Object
  3,                                      !- Outlet Port
  {ef91db9a-fef3-4756-9e4e-ab52ac760e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88b47936-aa6f-490d-b17e-5f51a571fe7f}, !- Handle
  {ef91db9a-fef3-4756-9e4e-ab52ac760e24}, !- Source Object
  3,                                      !- Outlet Port
  {8875db5f-f96c-48a2-8efc-b1bb4fbea986}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {19e21705-bd5d-4cd4-a7f5-9114bf579aa5}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {210d6756-904a-4295-879f-16a91e20dd0e}, !- Inlet Node Name
  {88d5a4d3-59d1-4169-b60d-7ec91187f0b5}; !- Outlet Node Name

OS:Node,
  {9d31c86e-854f-4196-8bc5-dc47c5291b4b}, !- Handle
  Node 350,                               !- Name
  {88d5a4d3-59d1-4169-b60d-7ec91187f0b5}, !- Inlet Port
  {7c4d76df-f93c-4cd2-831f-a87995bd47c7}; !- Outlet Port

OS:Connection,
  {210d6756-904a-4295-879f-16a91e20dd0e}, !- Handle
  {eff217e4-9a22-4616-a6fc-46e0a373e536}, !- Source Object
  3,                                      !- Outlet Port
  {19e21705-bd5d-4cd4-a7f5-9114bf579aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88d5a4d3-59d1-4169-b60d-7ec91187f0b5}, !- Handle
  {19e21705-bd5d-4cd4-a7f5-9114bf579aa5}, !- Source Object
  3,                                      !- Outlet Port
  {9d31c86e-854f-4196-8bc5-dc47c5291b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c4d76df-f93c-4cd2-831f-a87995bd47c7}, !- Handle
  {9d31c86e-854f-4196-8bc5-dc47c5291b4b}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0a77d7a9-1a11-437f-813e-73d7e6167737}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {02dac1cc-81bc-4a8e-ab91-d98f8144b07b}, !- Inlet Node Name
  {9471f008-c773-4b47-9551-184edc577486}; !- Outlet Node Name

OS:Node,
  {dfe232c1-401c-4cb1-aa53-f5024a971b5c}, !- Handle
  Node 351,                               !- Name
  {9986b071-8c68-4e74-815a-d0e94f273b6c}, !- Inlet Port
  {02dac1cc-81bc-4a8e-ab91-d98f8144b07b}; !- Outlet Port

OS:Connection,
  {9986b071-8c68-4e74-815a-d0e94f273b6c}, !- Handle
  {8875db5f-f96c-48a2-8efc-b1bb4fbea986}, !- Source Object
  2,                                      !- Outlet Port
  {dfe232c1-401c-4cb1-aa53-f5024a971b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02dac1cc-81bc-4a8e-ab91-d98f8144b07b}, !- Handle
  {dfe232c1-401c-4cb1-aa53-f5024a971b5c}, !- Source Object
  3,                                      !- Outlet Port
  {0a77d7a9-1a11-437f-813e-73d7e6167737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9471f008-c773-4b47-9551-184edc577486}, !- Handle
  {0a77d7a9-1a11-437f-813e-73d7e6167737}, !- Source Object
  3,                                      !- Outlet Port
  {14ccda42-7fc5-4d72-94d3-5e70843c5e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {70fb8910-615c-4b76-bd6d-24177e3dc2b3}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {fc8437ed-beb7-4ce4-8551-7753f7e81253}, !- Inlet Node Name
  {fa021a6b-64b6-43bc-8114-cb9d985c00db}; !- Outlet Node Name

OS:Node,
  {511c9f60-0916-44e8-a9b5-ffb4fdac62e7}, !- Handle
  Node 352,                               !- Name
  {fa021a6b-64b6-43bc-8114-cb9d985c00db}, !- Inlet Port
  {ba5c725f-b791-4ab5-93c5-b341499ff151}; !- Outlet Port

OS:Connection,
  {fc8437ed-beb7-4ce4-8551-7753f7e81253}, !- Handle
  {2203ef5d-524b-4dc3-8e7e-0818a3408f57}, !- Source Object
  3,                                      !- Outlet Port
  {70fb8910-615c-4b76-bd6d-24177e3dc2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa021a6b-64b6-43bc-8114-cb9d985c00db}, !- Handle
  {70fb8910-615c-4b76-bd6d-24177e3dc2b3}, !- Source Object
  3,                                      !- Outlet Port
  {511c9f60-0916-44e8-a9b5-ffb4fdac62e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba5c725f-b791-4ab5-93c5-b341499ff151}, !- Handle
  {511c9f60-0916-44e8-a9b5-ffb4fdac62e7}, !- Source Object
  3,                                      !- Outlet Port
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0b2ca6a9-744b-4bae-b34b-9022ff1c560d}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {4bdd6b9e-410b-46b7-9945-8a17a8cba7d3}, !- Inlet Node Name
  {487c62a0-89bd-439d-86dd-f851cf2766a3}; !- Outlet Node Name

OS:Node,
  {733fcda3-3a94-46e8-bf94-bdaadd347307}, !- Handle
  Node 353,                               !- Name
  {3ce92860-fd61-4f57-b4fc-9b0d6962726d}, !- Inlet Port
  {4bdd6b9e-410b-46b7-9945-8a17a8cba7d3}; !- Outlet Port

OS:Connection,
  {3ce92860-fd61-4f57-b4fc-9b0d6962726d}, !- Handle
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Source Object
  2,                                      !- Outlet Port
  {733fcda3-3a94-46e8-bf94-bdaadd347307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bdd6b9e-410b-46b7-9945-8a17a8cba7d3}, !- Handle
  {733fcda3-3a94-46e8-bf94-bdaadd347307}, !- Source Object
  3,                                      !- Outlet Port
  {0b2ca6a9-744b-4bae-b34b-9022ff1c560d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {487c62a0-89bd-439d-86dd-f851cf2766a3}, !- Handle
  {0b2ca6a9-744b-4bae-b34b-9022ff1c560d}, !- Source Object
  3,                                      !- Outlet Port
  {2437d861-b4ca-4ce1-814a-7934a9557e28}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9f75e5a3-a233-43a0-9e34-93443e3e8ec0}, !- Handle
  Water Use Connections 1,                !- Name
  {062af498-269d-4a8f-b0fa-250917fb9dec}, !- Inlet Node Name
  {71e730de-d40b-4f2f-80c4-8d8e88e84ba6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aa6ab800-1290-4548-a532-65ed5a6b103e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b73b1aa7-2ea7-4c79-a7eb-56c2fc071a02}, !- Handle
  G sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-06,                   !- Peak Flow Rate {m3/s}
  {f3d49027-3b29-4548-99c1-cf97e73f4b89}, !- Target Temperature Schedule Name
  {7f0aefe3-5c2b-46a5-9df5-0f725a90bdc0}, !- Sensible Fraction Schedule Name
  {0630b44e-6b20-45b0-9972-7f474eeca296}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7f0aefe3-5c2b-46a5-9df5-0f725a90bdc0}, !- Handle
  Schedule Ruleset 3 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {fc489e83-6c58-4c13-a897-c7cd988a09f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc489e83-6c58-4c13-a897-c7cd988a09f7}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {0630b44e-6b20-45b0-9972-7f474eeca296}, !- Handle
  Schedule Ruleset 4 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {defa8c52-d310-4107-b764-f54d3fd720f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {defa8c52-d310-4107-b764-f54d3fd720f5}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {f3d49027-3b29-4548-99c1-cf97e73f4b89}, !- Handle
  Schedule Ruleset 5 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {3d54f729-2426-415c-9aa0-ede2bae80e26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d54f729-2426-415c-9aa0-ede2bae80e26}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {aa6ab800-1290-4548-a532-65ed5a6b103e}, !- Handle
  G sw apartment Service Water Use 0.06gal/min, !- Name
  {b73b1aa7-2ea7-4c79-a7eb-56c2fc071a02}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {855391ff-b847-41cc-99b9-7f4388f930fe}, !- Handle
  ApartmentMidRise APT_DHW_SCH - (shifted -0.79 hours), !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  {05817f11-0157-4b67-9f78-114f9e628dcb}, !- Default Day Schedule Name
  {b9485695-419a-4426-a555-1b22a76d2de4}, !- Summer Design Day Schedule Name
  {589ff73f-968f-4c46-9d3b-f5479218ff98}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {05817f11-0157-4b67-9f78-114f9e628dcb}, !- Handle
  ApartmentMidRise APT_DHW_SCH Default,   !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  13,                                     !- Minute 1
  0.08,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  13,                                     !- Minute 2
  0.04,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  13,                                     !- Minute 3
  0.01,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  13,                                     !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  13,                                     !- Minute 5
  0.27,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  13,                                     !- Minute 6
  0.94,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  13,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  13,                                     !- Minute 8
  0.96,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  13,                                     !- Minute 9
  0.84,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  13,                                     !- Minute 10
  0.76,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  13,                                     !- Minute 11
  0.61,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  13,                                     !- Minute 12
  0.53,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  13,                                     !- Minute 13
  0.47,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  13,                                     !- Minute 14
  0.41,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  13,                                     !- Minute 15
  0.47,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  13,                                     !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  13,                                     !- Minute 17
  0.73,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  13,                                     !- Minute 18
  0.86,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  13,                                     !- Minute 19
  0.82,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  13,                                     !- Minute 20
  0.75,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  13,                                     !- Minute 21
  0.61,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  13,                                     !- Minute 22
  0.53,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  13,                                     !- Minute 23
  0.29,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.08;                                   !- Value Until Time 24

OS:Schedule:Day,
  {6150c30c-ba50-4c15-a182-16fb07ae5854}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {589ff73f-968f-4c46-9d3b-f5479218ff98}, !- Handle
  ApartmentMidRise APT_DHW_SCH Winter Design Day, !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  13,                                     !- Minute 1
  0.08,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  13,                                     !- Minute 2
  0.04,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  13,                                     !- Minute 3
  0.01,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  13,                                     !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  13,                                     !- Minute 5
  0.27,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  13,                                     !- Minute 6
  0.94,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  13,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  13,                                     !- Minute 8
  0.96,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  13,                                     !- Minute 9
  0.84,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  13,                                     !- Minute 10
  0.76,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  13,                                     !- Minute 11
  0.61,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  13,                                     !- Minute 12
  0.53,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  13,                                     !- Minute 13
  0.47,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  13,                                     !- Minute 14
  0.41,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  13,                                     !- Minute 15
  0.47,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  13,                                     !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  13,                                     !- Minute 17
  0.73,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  13,                                     !- Minute 18
  0.86,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  13,                                     !- Minute 19
  0.82,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  13,                                     !- Minute 20
  0.75,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  13,                                     !- Minute 21
  0.61,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  13,                                     !- Minute 22
  0.53,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  13,                                     !- Minute 23
  0.29,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.08;                                   !- Value Until Time 24

OS:Schedule:Day,
  {f2fe22ca-223d-473a-8b1f-8e6cd7954782}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9485695-419a-4426-a555-1b22a76d2de4}, !- Handle
  ApartmentMidRise APT_DHW_SCH Summer Design Day, !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  13,                                     !- Minute 1
  0.08,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  13,                                     !- Minute 2
  0.04,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  13,                                     !- Minute 3
  0.01,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  13,                                     !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  13,                                     !- Minute 5
  0.27,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  13,                                     !- Minute 6
  0.94,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  13,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  13,                                     !- Minute 8
  0.96,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  13,                                     !- Minute 9
  0.84,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  13,                                     !- Minute 10
  0.76,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  13,                                     !- Minute 11
  0.61,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  13,                                     !- Minute 12
  0.53,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  13,                                     !- Minute 13
  0.47,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  13,                                     !- Minute 14
  0.41,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  13,                                     !- Minute 15
  0.47,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  13,                                     !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  13,                                     !- Minute 17
  0.73,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  13,                                     !- Minute 18
  0.86,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  13,                                     !- Minute 19
  0.82,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  13,                                     !- Minute 20
  0.75,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  13,                                     !- Minute 21
  0.61,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  13,                                     !- Minute 22
  0.53,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  13,                                     !- Minute 23
  0.29,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.08;                                   !- Value Until Time 24

OS:Node,
  {524905bb-387c-4afb-a325-92d42a9a32d3}, !- Handle
  Node 354,                               !- Name
  {a689a8e3-b558-4639-8ce5-74c837214e18}, !- Inlet Port
  {062af498-269d-4a8f-b0fa-250917fb9dec}; !- Outlet Port

OS:Connection,
  {a689a8e3-b558-4639-8ce5-74c837214e18}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  4,                                      !- Outlet Port
  {524905bb-387c-4afb-a325-92d42a9a32d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f0449c7-7e51-4973-b0a4-2fe50c20a7b1}, !- Handle
  Node 355,                               !- Name
  {71e730de-d40b-4f2f-80c4-8d8e88e84ba6}, !- Inlet Port
  {b406810a-1c99-4154-adbe-61d0a66de3fd}; !- Outlet Port

OS:Connection,
  {062af498-269d-4a8f-b0fa-250917fb9dec}, !- Handle
  {524905bb-387c-4afb-a325-92d42a9a32d3}, !- Source Object
  3,                                      !- Outlet Port
  {9f75e5a3-a233-43a0-9e34-93443e3e8ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e730de-d40b-4f2f-80c4-8d8e88e84ba6}, !- Handle
  {9f75e5a3-a233-43a0-9e34-93443e3e8ec0}, !- Source Object
  3,                                      !- Outlet Port
  {6f0449c7-7e51-4973-b0a4-2fe50c20a7b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b406810a-1c99-4154-adbe-61d0a66de3fd}, !- Handle
  {6f0449c7-7e51-4973-b0a4-2fe50c20a7b1}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f19392cc-cf70-4f20-9424-7b2e24ec8e9c}, !- Handle
  Water Use Connections 2,                !- Name
  {80a9b42d-7111-4af6-92c1-f56b494bf2b7}, !- Inlet Node Name
  {613240e3-c71f-4c56-923b-449e01837d89}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d25d328c-b429-48f4-9d1e-cc741d2e5f83}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {782ccfd4-51b0-4b31-a2ba-4473222f3d50}, !- Handle
  G nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-06,                   !- Peak Flow Rate {m3/s}
  {8af9dd81-2ae4-4bb1-af79-9033b292a8af}, !- Target Temperature Schedule Name
  {3afd8566-9566-4838-b7bc-7c03fc1125bf}, !- Sensible Fraction Schedule Name
  {64de5a56-86b3-484a-a294-56b58c04feff}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3afd8566-9566-4838-b7bc-7c03fc1125bf}, !- Handle
  Schedule Ruleset 6 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {6c35d52a-5192-4ef0-9233-c8f789e542f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c35d52a-5192-4ef0-9233-c8f789e542f0}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {64de5a56-86b3-484a-a294-56b58c04feff}, !- Handle
  Schedule Ruleset 7 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {5a03a369-6bbf-4680-b49d-19b7aaaf8846}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a03a369-6bbf-4680-b49d-19b7aaaf8846}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {8af9dd81-2ae4-4bb1-af79-9033b292a8af}, !- Handle
  Schedule Ruleset 8 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {55c30823-f466-4aed-a8cb-138676f7c83b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55c30823-f466-4aed-a8cb-138676f7c83b}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {d25d328c-b429-48f4-9d1e-cc741d2e5f83}, !- Handle
  G nw apartment Service Water Use 0.06gal/min, !- Name
  {782ccfd4-51b0-4b31-a2ba-4473222f3d50}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4716ace0-4208-4b43-a283-ccedf2fb2485}, !- Handle
  Node 356,                               !- Name
  {9af34679-2e30-447c-a16d-a43c1147b585}, !- Inlet Port
  {80a9b42d-7111-4af6-92c1-f56b494bf2b7}; !- Outlet Port

OS:Connection,
  {9af34679-2e30-447c-a16d-a43c1147b585}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  5,                                      !- Outlet Port
  {4716ace0-4208-4b43-a283-ccedf2fb2485}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb556591-390e-40eb-9070-b3d7575d7ab7}, !- Handle
  Node 357,                               !- Name
  {613240e3-c71f-4c56-923b-449e01837d89}, !- Inlet Port
  {d2dabdf5-1eb3-4557-bb25-78f2f1723fc6}; !- Outlet Port

OS:Connection,
  {80a9b42d-7111-4af6-92c1-f56b494bf2b7}, !- Handle
  {4716ace0-4208-4b43-a283-ccedf2fb2485}, !- Source Object
  3,                                      !- Outlet Port
  {f19392cc-cf70-4f20-9424-7b2e24ec8e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {613240e3-c71f-4c56-923b-449e01837d89}, !- Handle
  {f19392cc-cf70-4f20-9424-7b2e24ec8e9c}, !- Source Object
  3,                                      !- Outlet Port
  {eb556591-390e-40eb-9070-b3d7575d7ab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2dabdf5-1eb3-4557-bb25-78f2f1723fc6}, !- Handle
  {eb556591-390e-40eb-9070-b3d7575d7ab7}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3f3c1af3-1410-4584-b21f-3e15c21631a1}, !- Handle
  Water Use Connections 3,                !- Name
  {2110add6-ab83-4ef3-9a54-f7b52d561c67}, !- Inlet Node Name
  {713cc408-6a21-4db6-a5dd-32e8380c7dae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b34245f8-5704-469f-8186-f5c04da034b7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {511186e8-105f-4bdb-a473-5e027be93824}, !- Handle
  G ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-06,                   !- Peak Flow Rate {m3/s}
  {2dcf1e2f-1590-4509-9280-382c4b52ea68}, !- Target Temperature Schedule Name
  {7dc00414-2f15-431a-92e6-e829d5465b70}, !- Sensible Fraction Schedule Name
  {86772e73-b5d5-480b-ba5c-5aad877db400}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7dc00414-2f15-431a-92e6-e829d5465b70}, !- Handle
  Schedule Ruleset 9 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {b37bb517-248d-40e4-b3f2-3000596ebf60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b37bb517-248d-40e4-b3f2-3000596ebf60}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {86772e73-b5d5-480b-ba5c-5aad877db400}, !- Handle
  Schedule Ruleset 10 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {c3ec22b0-e6bd-4407-b08b-c3c2a5aadf0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3ec22b0-e6bd-4407-b08b-c3c2a5aadf0a}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {2dcf1e2f-1590-4509-9280-382c4b52ea68}, !- Handle
  Schedule Ruleset 11 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {582524fa-6fa4-4210-8127-c8daa216e94a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {582524fa-6fa4-4210-8127-c8daa216e94a}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {b34245f8-5704-469f-8186-f5c04da034b7}, !- Handle
  G ne apartment Service Water Use 0.06gal/min, !- Name
  {511186e8-105f-4bdb-a473-5e027be93824}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f1f369eb-0908-4d81-b283-b4b1c448cd86}, !- Handle
  Node 358,                               !- Name
  {61a59134-2fca-452c-8ba5-89b427031459}, !- Inlet Port
  {2110add6-ab83-4ef3-9a54-f7b52d561c67}; !- Outlet Port

OS:Connection,
  {61a59134-2fca-452c-8ba5-89b427031459}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  6,                                      !- Outlet Port
  {f1f369eb-0908-4d81-b283-b4b1c448cd86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69d3fdc6-5846-4681-92f2-c4d72969f013}, !- Handle
  Node 359,                               !- Name
  {713cc408-6a21-4db6-a5dd-32e8380c7dae}, !- Inlet Port
  {48a6e8ac-b675-4550-91eb-c65a72221fbb}; !- Outlet Port

OS:Connection,
  {2110add6-ab83-4ef3-9a54-f7b52d561c67}, !- Handle
  {f1f369eb-0908-4d81-b283-b4b1c448cd86}, !- Source Object
  3,                                      !- Outlet Port
  {3f3c1af3-1410-4584-b21f-3e15c21631a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {713cc408-6a21-4db6-a5dd-32e8380c7dae}, !- Handle
  {3f3c1af3-1410-4584-b21f-3e15c21631a1}, !- Source Object
  3,                                      !- Outlet Port
  {69d3fdc6-5846-4681-92f2-c4d72969f013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48a6e8ac-b675-4550-91eb-c65a72221fbb}, !- Handle
  {69d3fdc6-5846-4681-92f2-c4d72969f013}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ee819d8f-87ff-46f2-ada9-67ebd2989c4c}, !- Handle
  Water Use Connections 4,                !- Name
  {0e853097-6997-4478-a3bb-34621a9ef94c}, !- Inlet Node Name
  {eee6c451-8b6c-451a-b0ad-2132330c0ce3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8ac6d5bd-532d-496e-bc22-adedd6f34cc9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4e507284-6c42-4ea2-ac94-9f736e836439}, !- Handle
  G n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-06,                   !- Peak Flow Rate {m3/s}
  {a9b9a077-f8c0-4acf-83d0-6cf0d726afe5}, !- Target Temperature Schedule Name
  {4b1701e0-2353-4edd-8df1-eaf4d825531f}, !- Sensible Fraction Schedule Name
  {920d12d4-f348-4d95-bdd5-b2a319c25d39}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4b1701e0-2353-4edd-8df1-eaf4d825531f}, !- Handle
  Schedule Ruleset 12 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {a4e8cd3e-3fee-4ff6-9235-89ed95ca7e32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4e8cd3e-3fee-4ff6-9235-89ed95ca7e32}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {920d12d4-f348-4d95-bdd5-b2a319c25d39}, !- Handle
  Schedule Ruleset 13 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {1090cb2d-b99e-4f78-b885-11c89bce3721}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1090cb2d-b99e-4f78-b885-11c89bce3721}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {a9b9a077-f8c0-4acf-83d0-6cf0d726afe5}, !- Handle
  Schedule Ruleset 14 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {4797fdaa-e559-46df-bf84-cf36a817e90e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4797fdaa-e559-46df-bf84-cf36a817e90e}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {8ac6d5bd-532d-496e-bc22-adedd6f34cc9}, !- Handle
  G n1 apartment Service Water Use 0.06gal/min, !- Name
  {4e507284-6c42-4ea2-ac94-9f736e836439}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {de035993-ff91-4227-9cf6-f91f9bd85f55}, !- Handle
  Node 360,                               !- Name
  {7fdf54be-e7b2-4c9e-b264-e812477527c8}, !- Inlet Port
  {0e853097-6997-4478-a3bb-34621a9ef94c}; !- Outlet Port

OS:Connection,
  {7fdf54be-e7b2-4c9e-b264-e812477527c8}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  7,                                      !- Outlet Port
  {de035993-ff91-4227-9cf6-f91f9bd85f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06745c98-c213-46e2-a5d6-cebf7e565577}, !- Handle
  Node 361,                               !- Name
  {eee6c451-8b6c-451a-b0ad-2132330c0ce3}, !- Inlet Port
  {84882ccc-07cc-48ba-a02e-05748dc0ee59}; !- Outlet Port

OS:Connection,
  {0e853097-6997-4478-a3bb-34621a9ef94c}, !- Handle
  {de035993-ff91-4227-9cf6-f91f9bd85f55}, !- Source Object
  3,                                      !- Outlet Port
  {ee819d8f-87ff-46f2-ada9-67ebd2989c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eee6c451-8b6c-451a-b0ad-2132330c0ce3}, !- Handle
  {ee819d8f-87ff-46f2-ada9-67ebd2989c4c}, !- Source Object
  3,                                      !- Outlet Port
  {06745c98-c213-46e2-a5d6-cebf7e565577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84882ccc-07cc-48ba-a02e-05748dc0ee59}, !- Handle
  {06745c98-c213-46e2-a5d6-cebf7e565577}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6993e020-5f7f-46ab-9552-c9c3834e3c2d}, !- Handle
  Water Use Connections 5,                !- Name
  {0943a8d0-7e29-40fa-9b9d-f0ce817ff48b}, !- Inlet Node Name
  {aff7555b-1567-4aa4-9b8f-c658910a515b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {77b8b6ca-a780-40ef-9696-cdd14eab4736}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2ac82e4c-177c-4c3d-8289-d7047acb3457}, !- Handle
  G n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-06,                   !- Peak Flow Rate {m3/s}
  {92dd8da7-0c2b-4488-a71e-3dcce6678a5d}, !- Target Temperature Schedule Name
  {503e7458-aa59-4b28-a171-e3b2ccd01b5d}, !- Sensible Fraction Schedule Name
  {805bfb25-a66b-4a64-b266-acf55b56a7d4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {503e7458-aa59-4b28-a171-e3b2ccd01b5d}, !- Handle
  Schedule Ruleset 15 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {3d2109cd-2224-4fe1-82d3-eaa7fccc7894}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d2109cd-2224-4fe1-82d3-eaa7fccc7894}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {805bfb25-a66b-4a64-b266-acf55b56a7d4}, !- Handle
  Schedule Ruleset 16 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {a54db714-0636-4a75-83a1-24a80a6d15c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a54db714-0636-4a75-83a1-24a80a6d15c7}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {92dd8da7-0c2b-4488-a71e-3dcce6678a5d}, !- Handle
  Schedule Ruleset 17 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {8fb44c67-72b2-4a19-aa00-77c1802bf916}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fb44c67-72b2-4a19-aa00-77c1802bf916}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {77b8b6ca-a780-40ef-9696-cdd14eab4736}, !- Handle
  G n2 apartment Service Water Use 0.06gal/min, !- Name
  {2ac82e4c-177c-4c3d-8289-d7047acb3457}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c225d8dc-2fea-40d4-8628-0cf5da76c06c}, !- Handle
  Node 362,                               !- Name
  {a1bdaa70-29f8-49d1-9665-ea915705d30f}, !- Inlet Port
  {0943a8d0-7e29-40fa-9b9d-f0ce817ff48b}; !- Outlet Port

OS:Connection,
  {a1bdaa70-29f8-49d1-9665-ea915705d30f}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  8,                                      !- Outlet Port
  {c225d8dc-2fea-40d4-8628-0cf5da76c06c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99dfeb53-3bfe-4673-b6bb-3c4cab45af03}, !- Handle
  Node 363,                               !- Name
  {aff7555b-1567-4aa4-9b8f-c658910a515b}, !- Inlet Port
  {bc3c3717-6487-421d-bb16-4d96bcb8ca57}; !- Outlet Port

OS:Connection,
  {0943a8d0-7e29-40fa-9b9d-f0ce817ff48b}, !- Handle
  {c225d8dc-2fea-40d4-8628-0cf5da76c06c}, !- Source Object
  3,                                      !- Outlet Port
  {6993e020-5f7f-46ab-9552-c9c3834e3c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aff7555b-1567-4aa4-9b8f-c658910a515b}, !- Handle
  {6993e020-5f7f-46ab-9552-c9c3834e3c2d}, !- Source Object
  3,                                      !- Outlet Port
  {99dfeb53-3bfe-4673-b6bb-3c4cab45af03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc3c3717-6487-421d-bb16-4d96bcb8ca57}, !- Handle
  {99dfeb53-3bfe-4673-b6bb-3c4cab45af03}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6b249677-c10e-4a56-a322-dccb926e888a}, !- Handle
  Water Use Connections 6,                !- Name
  {bd630ca4-d32a-410d-aa21-12af2a6b5352}, !- Inlet Node Name
  {c1e84af2-2ac5-4022-9ae8-f15935a26b0f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0c340e99-294e-48e1-98d8-129f8f88da68}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b5c240c8-772e-4db8-859c-6ab824cb67b2}, !- Handle
  G s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-06,                   !- Peak Flow Rate {m3/s}
  {fd9a5bb8-72e8-4034-a308-74ddfdfac86c}, !- Target Temperature Schedule Name
  {c14dc53a-3710-44fd-abdf-2521ac3d5d85}, !- Sensible Fraction Schedule Name
  {20240e75-d8c9-48b2-999f-b233680e2a15}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c14dc53a-3710-44fd-abdf-2521ac3d5d85}, !- Handle
  Schedule Ruleset 18 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {6f917961-b80f-4a70-8ed0-e3d3e7fce5c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f917961-b80f-4a70-8ed0-e3d3e7fce5c3}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {20240e75-d8c9-48b2-999f-b233680e2a15}, !- Handle
  Schedule Ruleset 19 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {0440d2e1-c9a1-4900-8339-5f4856baec38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0440d2e1-c9a1-4900-8339-5f4856baec38}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {fd9a5bb8-72e8-4034-a308-74ddfdfac86c}, !- Handle
  Schedule Ruleset 20 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {f7a837a5-1da0-48f5-842b-d83e1f618bba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7a837a5-1da0-48f5-842b-d83e1f618bba}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {0c340e99-294e-48e1-98d8-129f8f88da68}, !- Handle
  G s1 apartment Service Water Use 0.06gal/min, !- Name
  {b5c240c8-772e-4db8-859c-6ab824cb67b2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {24034fab-03ce-4da7-be6f-17cce24c0b50}, !- Handle
  Node 364,                               !- Name
  {89e1faed-c3c1-4427-b60e-c37efb0f6286}, !- Inlet Port
  {bd630ca4-d32a-410d-aa21-12af2a6b5352}; !- Outlet Port

OS:Connection,
  {89e1faed-c3c1-4427-b60e-c37efb0f6286}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  9,                                      !- Outlet Port
  {24034fab-03ce-4da7-be6f-17cce24c0b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0472abe-d04a-4575-be47-236b6622e958}, !- Handle
  Node 365,                               !- Name
  {c1e84af2-2ac5-4022-9ae8-f15935a26b0f}, !- Inlet Port
  {5bd231f7-85fd-47b7-b6da-98af1b55fe03}; !- Outlet Port

OS:Connection,
  {bd630ca4-d32a-410d-aa21-12af2a6b5352}, !- Handle
  {24034fab-03ce-4da7-be6f-17cce24c0b50}, !- Source Object
  3,                                      !- Outlet Port
  {6b249677-c10e-4a56-a322-dccb926e888a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1e84af2-2ac5-4022-9ae8-f15935a26b0f}, !- Handle
  {6b249677-c10e-4a56-a322-dccb926e888a}, !- Source Object
  3,                                      !- Outlet Port
  {c0472abe-d04a-4575-be47-236b6622e958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bd231f7-85fd-47b7-b6da-98af1b55fe03}, !- Handle
  {c0472abe-d04a-4575-be47-236b6622e958}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {75304be0-892f-45bd-bbff-e7e5e9e48479}, !- Handle
  Water Use Connections 7,                !- Name
  {d18a7a2d-60dc-4613-b76c-7b9ab4aec5d4}, !- Inlet Node Name
  {fcb7043c-3e45-43b0-bc49-a787e5cf1af6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7008a0dc-3d4a-45c5-8ee4-d337979af03d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9f3e0477-892b-4d3d-b53c-65ab9d3bac22}, !- Handle
  G s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-06,                   !- Peak Flow Rate {m3/s}
  {3e2c6baa-9e0a-41bc-97ea-2b2ade10cba3}, !- Target Temperature Schedule Name
  {22f649f1-fe67-4f12-8374-2f1366e7c1c3}, !- Sensible Fraction Schedule Name
  {0aacdf7d-81c1-4d42-adbe-d042590b3561}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {22f649f1-fe67-4f12-8374-2f1366e7c1c3}, !- Handle
  Schedule Ruleset 21 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {86d26e82-1f6b-4b3d-9c46-5c3e165bb509}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86d26e82-1f6b-4b3d-9c46-5c3e165bb509}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {0aacdf7d-81c1-4d42-adbe-d042590b3561}, !- Handle
  Schedule Ruleset 22 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {ef0fb4fd-c649-4526-9a00-3c059888845e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef0fb4fd-c649-4526-9a00-3c059888845e}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {3e2c6baa-9e0a-41bc-97ea-2b2ade10cba3}, !- Handle
  Schedule Ruleset 23 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {4ba299e0-12e0-46d5-bccb-47e4c963da92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ba299e0-12e0-46d5-bccb-47e4c963da92}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {7008a0dc-3d4a-45c5-8ee4-d337979af03d}, !- Handle
  G s2 apartment Service Water Use 0.06gal/min, !- Name
  {9f3e0477-892b-4d3d-b53c-65ab9d3bac22}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a61049fc-6b9e-4e80-957f-4b0af7b7d1ad}, !- Handle
  Node 366,                               !- Name
  {02860455-bca2-4f90-bd61-c7cebc50e3b3}, !- Inlet Port
  {d18a7a2d-60dc-4613-b76c-7b9ab4aec5d4}; !- Outlet Port

OS:Connection,
  {02860455-bca2-4f90-bd61-c7cebc50e3b3}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  10,                                     !- Outlet Port
  {a61049fc-6b9e-4e80-957f-4b0af7b7d1ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4261218c-4a31-494a-b8c7-535c676a100d}, !- Handle
  Node 367,                               !- Name
  {fcb7043c-3e45-43b0-bc49-a787e5cf1af6}, !- Inlet Port
  {36300329-5c34-448e-8c29-69cbd9cac73e}; !- Outlet Port

OS:Connection,
  {d18a7a2d-60dc-4613-b76c-7b9ab4aec5d4}, !- Handle
  {a61049fc-6b9e-4e80-957f-4b0af7b7d1ad}, !- Source Object
  3,                                      !- Outlet Port
  {75304be0-892f-45bd-bbff-e7e5e9e48479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcb7043c-3e45-43b0-bc49-a787e5cf1af6}, !- Handle
  {75304be0-892f-45bd-bbff-e7e5e9e48479}, !- Source Object
  3,                                      !- Outlet Port
  {4261218c-4a31-494a-b8c7-535c676a100d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36300329-5c34-448e-8c29-69cbd9cac73e}, !- Handle
  {4261218c-4a31-494a-b8c7-535c676a100d}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3fdbea69-20cd-4b91-bade-40bfaa79c89c}, !- Handle
  Water Use Connections 8,                !- Name
  {c59e537e-663e-490c-aa93-74c6c8db837d}, !- Inlet Node Name
  {320bb563-52f4-47b0-b5f4-0ad12f6557b1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f73df509-208a-4a43-b19f-4f478d19b664}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {56a091ba-d113-4382-8ab3-94845f9975ef}, !- Handle
  M sw apartment Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.31774851974363e-06,                   !- Peak Flow Rate {m3/s}
  {e4176e71-59ad-47a4-8834-e43a45b9086e}, !- Target Temperature Schedule Name
  {102c2d69-a668-48ea-a5db-f6fa66266c74}, !- Sensible Fraction Schedule Name
  {314b615c-07e8-4a33-b61d-1564b84aed0a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {102c2d69-a668-48ea-a5db-f6fa66266c74}, !- Handle
  Schedule Ruleset 24 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {a56c8f58-334c-4d00-bc67-356f7caf47aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a56c8f58-334c-4d00-bc67-356f7caf47aa}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {314b615c-07e8-4a33-b61d-1564b84aed0a}, !- Handle
  Schedule Ruleset 25 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {3b28b426-a496-4c99-8b36-7ee5afeeae1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b28b426-a496-4c99-8b36-7ee5afeeae1a}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {e4176e71-59ad-47a4-8834-e43a45b9086e}, !- Handle
  Schedule Ruleset 26 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {653364df-15ce-43a7-a31e-19f25ff37ccd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {653364df-15ce-43a7-a31e-19f25ff37ccd}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {f73df509-208a-4a43-b19f-4f478d19b664}, !- Handle
  M sw apartment Service Water Use 0.12gal/min, !- Name
  {56a091ba-d113-4382-8ab3-94845f9975ef}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {82e89221-6393-4246-895e-3f226aa75595}, !- Handle
  Node 368,                               !- Name
  {c94fa705-ed4b-42c0-b97c-a617976af3f9}, !- Inlet Port
  {c59e537e-663e-490c-aa93-74c6c8db837d}; !- Outlet Port

OS:Connection,
  {c94fa705-ed4b-42c0-b97c-a617976af3f9}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  11,                                     !- Outlet Port
  {82e89221-6393-4246-895e-3f226aa75595}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32cdb647-e227-476d-9712-0e26ebd12d01}, !- Handle
  Node 369,                               !- Name
  {320bb563-52f4-47b0-b5f4-0ad12f6557b1}, !- Inlet Port
  {38dc8965-73f2-42cd-b612-c152198b649e}; !- Outlet Port

OS:Connection,
  {c59e537e-663e-490c-aa93-74c6c8db837d}, !- Handle
  {82e89221-6393-4246-895e-3f226aa75595}, !- Source Object
  3,                                      !- Outlet Port
  {3fdbea69-20cd-4b91-bade-40bfaa79c89c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {320bb563-52f4-47b0-b5f4-0ad12f6557b1}, !- Handle
  {3fdbea69-20cd-4b91-bade-40bfaa79c89c}, !- Source Object
  3,                                      !- Outlet Port
  {32cdb647-e227-476d-9712-0e26ebd12d01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38dc8965-73f2-42cd-b612-c152198b649e}, !- Handle
  {32cdb647-e227-476d-9712-0e26ebd12d01}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4a3f80fe-0206-4cb5-acf3-a9d5280c2dd9}, !- Handle
  Water Use Connections 9,                !- Name
  {49bfa3b7-8dbf-41f1-9a36-38221c80f5d6}, !- Inlet Node Name
  {b593b906-0dba-4578-b7b3-a35565138f3f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5464ac4b-7f17-4d4a-88bb-834cd71a06a1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {04f38a23-721d-4ce8-8322-ba7ee390cfb8}, !- Handle
  M nw apartment Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.31774851974363e-06,                   !- Peak Flow Rate {m3/s}
  {b3fba5da-48bd-4477-8cc5-1723a0a9e082}, !- Target Temperature Schedule Name
  {37c37266-3867-4565-b6c4-3547d8b21b4c}, !- Sensible Fraction Schedule Name
  {2e2c8467-a0e1-4feb-8474-188842142a30}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {37c37266-3867-4565-b6c4-3547d8b21b4c}, !- Handle
  Schedule Ruleset 27 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {c41424d3-2f7b-4847-9b62-20d1d3c9ff86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c41424d3-2f7b-4847-9b62-20d1d3c9ff86}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {2e2c8467-a0e1-4feb-8474-188842142a30}, !- Handle
  Schedule Ruleset 28 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {07d82eb3-b425-4560-88ce-33b61d568d43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07d82eb3-b425-4560-88ce-33b61d568d43}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {b3fba5da-48bd-4477-8cc5-1723a0a9e082}, !- Handle
  Schedule Ruleset 29 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {57459607-b5b6-48c3-b30b-c2c851e24a52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57459607-b5b6-48c3-b30b-c2c851e24a52}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {5464ac4b-7f17-4d4a-88bb-834cd71a06a1}, !- Handle
  M nw apartment Service Water Use 0.12gal/min, !- Name
  {04f38a23-721d-4ce8-8322-ba7ee390cfb8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bc7f9e83-59d9-4e08-aca5-a928b49352a8}, !- Handle
  Node 370,                               !- Name
  {72b95b4a-9b60-495c-89d2-3f465892107c}, !- Inlet Port
  {49bfa3b7-8dbf-41f1-9a36-38221c80f5d6}; !- Outlet Port

OS:Connection,
  {72b95b4a-9b60-495c-89d2-3f465892107c}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  12,                                     !- Outlet Port
  {bc7f9e83-59d9-4e08-aca5-a928b49352a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51be7db5-f7f0-45ca-a53a-d2901bb9e1f0}, !- Handle
  Node 371,                               !- Name
  {b593b906-0dba-4578-b7b3-a35565138f3f}, !- Inlet Port
  {cbe44d46-0106-4ec4-85ad-4595603869f5}; !- Outlet Port

OS:Connection,
  {49bfa3b7-8dbf-41f1-9a36-38221c80f5d6}, !- Handle
  {bc7f9e83-59d9-4e08-aca5-a928b49352a8}, !- Source Object
  3,                                      !- Outlet Port
  {4a3f80fe-0206-4cb5-acf3-a9d5280c2dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b593b906-0dba-4578-b7b3-a35565138f3f}, !- Handle
  {4a3f80fe-0206-4cb5-acf3-a9d5280c2dd9}, !- Source Object
  3,                                      !- Outlet Port
  {51be7db5-f7f0-45ca-a53a-d2901bb9e1f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbe44d46-0106-4ec4-85ad-4595603869f5}, !- Handle
  {51be7db5-f7f0-45ca-a53a-d2901bb9e1f0}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {539852b3-7da1-4dca-ae34-dbf476ade7f1}, !- Handle
  Water Use Connections 10,               !- Name
  {3c72e5ab-92bb-4508-b7ef-904f4a0e7b29}, !- Inlet Node Name
  {2ec3b323-12b6-45d7-8ec2-f3e26189f3ed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {861bbe4f-c40d-4db9-a321-7bba110077d0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b29fbdc8-46d8-4f44-8b2e-bb38c382ae7c}, !- Handle
  M se apartment Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.31774851974363e-06,                   !- Peak Flow Rate {m3/s}
  {c0b1b26b-4319-4663-876a-4bf2255ab625}, !- Target Temperature Schedule Name
  {6c7ba7ae-1d78-4790-8f32-ea160027e778}, !- Sensible Fraction Schedule Name
  {05bf23b3-24aa-4d5d-a532-90e6167fd7e9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6c7ba7ae-1d78-4790-8f32-ea160027e778}, !- Handle
  Schedule Ruleset 30 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {b9646686-5b9d-406a-9474-f2437fd4c581}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9646686-5b9d-406a-9474-f2437fd4c581}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {05bf23b3-24aa-4d5d-a532-90e6167fd7e9}, !- Handle
  Schedule Ruleset 31 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {3d5c437d-9260-4888-8059-887510b739fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d5c437d-9260-4888-8059-887510b739fb}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {c0b1b26b-4319-4663-876a-4bf2255ab625}, !- Handle
  Schedule Ruleset 32 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {5c71c929-d3f7-41f6-881b-aebc19b57895}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c71c929-d3f7-41f6-881b-aebc19b57895}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {861bbe4f-c40d-4db9-a321-7bba110077d0}, !- Handle
  M se apartment Service Water Use 0.12gal/min, !- Name
  {b29fbdc8-46d8-4f44-8b2e-bb38c382ae7c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {47576f7d-5409-46e8-beeb-2390e1e4a23e}, !- Handle
  Node 372,                               !- Name
  {9edb95da-79a5-4a42-ba18-4075268c523b}, !- Inlet Port
  {3c72e5ab-92bb-4508-b7ef-904f4a0e7b29}; !- Outlet Port

OS:Connection,
  {9edb95da-79a5-4a42-ba18-4075268c523b}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  13,                                     !- Outlet Port
  {47576f7d-5409-46e8-beeb-2390e1e4a23e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {affc7a66-5733-424a-8875-502526f705d0}, !- Handle
  Node 373,                               !- Name
  {2ec3b323-12b6-45d7-8ec2-f3e26189f3ed}, !- Inlet Port
  {806632f1-3492-4f04-93a6-6e0cd5cf0831}; !- Outlet Port

OS:Connection,
  {3c72e5ab-92bb-4508-b7ef-904f4a0e7b29}, !- Handle
  {47576f7d-5409-46e8-beeb-2390e1e4a23e}, !- Source Object
  3,                                      !- Outlet Port
  {539852b3-7da1-4dca-ae34-dbf476ade7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ec3b323-12b6-45d7-8ec2-f3e26189f3ed}, !- Handle
  {539852b3-7da1-4dca-ae34-dbf476ade7f1}, !- Source Object
  3,                                      !- Outlet Port
  {affc7a66-5733-424a-8875-502526f705d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {806632f1-3492-4f04-93a6-6e0cd5cf0831}, !- Handle
  {affc7a66-5733-424a-8875-502526f705d0}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {83a87f21-091b-4894-8eab-ab4b8881d045}, !- Handle
  Water Use Connections 11,               !- Name
  {0835e46f-2d71-4c16-9add-6bf21c1d5893}, !- Inlet Node Name
  {cdd1451c-b902-40c0-98d2-d63539c79ad5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a0359861-9e22-4677-90ad-7bb47576decd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {79307c0d-b114-47ff-a1cf-a069bbf33b87}, !- Handle
  M ne apartment Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.31774851974363e-06,                   !- Peak Flow Rate {m3/s}
  {90457f1a-df47-4891-be2a-50477bf28b5d}, !- Target Temperature Schedule Name
  {0b991a41-0082-4e6c-aacb-d26f2b547493}, !- Sensible Fraction Schedule Name
  {43938ade-82ff-444e-bf30-1e8d2508c7c7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0b991a41-0082-4e6c-aacb-d26f2b547493}, !- Handle
  Schedule Ruleset 33 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {85242345-da9b-41b8-bb0e-fe69639b0c8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85242345-da9b-41b8-bb0e-fe69639b0c8a}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {43938ade-82ff-444e-bf30-1e8d2508c7c7}, !- Handle
  Schedule Ruleset 34 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {b2433467-1c82-4804-a2d6-3b7fb7363179}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2433467-1c82-4804-a2d6-3b7fb7363179}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {90457f1a-df47-4891-be2a-50477bf28b5d}, !- Handle
  Schedule Ruleset 35 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {d7c4f6b2-7c20-472c-86d8-ff2cb5182969}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7c4f6b2-7c20-472c-86d8-ff2cb5182969}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {a0359861-9e22-4677-90ad-7bb47576decd}, !- Handle
  M ne apartment Service Water Use 0.12gal/min, !- Name
  {79307c0d-b114-47ff-a1cf-a069bbf33b87}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {338cb99b-a118-49c0-a318-15f9491c4d69}, !- Handle
  Node 374,                               !- Name
  {236eedd7-4ece-4460-9dc9-0fd15b54c236}, !- Inlet Port
  {0835e46f-2d71-4c16-9add-6bf21c1d5893}; !- Outlet Port

OS:Connection,
  {236eedd7-4ece-4460-9dc9-0fd15b54c236}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  14,                                     !- Outlet Port
  {338cb99b-a118-49c0-a318-15f9491c4d69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea39a291-8096-4c77-943f-6f147d8a3c32}, !- Handle
  Node 375,                               !- Name
  {cdd1451c-b902-40c0-98d2-d63539c79ad5}, !- Inlet Port
  {c28e521e-4dc7-48ad-a30d-8eaba1ed4da7}; !- Outlet Port

OS:Connection,
  {0835e46f-2d71-4c16-9add-6bf21c1d5893}, !- Handle
  {338cb99b-a118-49c0-a318-15f9491c4d69}, !- Source Object
  3,                                      !- Outlet Port
  {83a87f21-091b-4894-8eab-ab4b8881d045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdd1451c-b902-40c0-98d2-d63539c79ad5}, !- Handle
  {83a87f21-091b-4894-8eab-ab4b8881d045}, !- Source Object
  3,                                      !- Outlet Port
  {ea39a291-8096-4c77-943f-6f147d8a3c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c28e521e-4dc7-48ad-a30d-8eaba1ed4da7}, !- Handle
  {ea39a291-8096-4c77-943f-6f147d8a3c32}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e69eee60-5aca-4545-856e-971e111b3f62}, !- Handle
  Water Use Connections 12,               !- Name
  {c4a62ca6-6617-4ba9-aa9c-5e404ff3132c}, !- Inlet Node Name
  {b0ee726f-4ad7-4921-b92a-0337e4771bb1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2cfd7408-9637-480f-8dc7-6d8db8f85787}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ace2a8cc-19e4-46e1-a513-1c74f782b26f}, !- Handle
  M n1 apartment Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.31774851974363e-06,                   !- Peak Flow Rate {m3/s}
  {858a006c-c415-486a-92a7-c55829a2785e}, !- Target Temperature Schedule Name
  {8020a7c3-3261-4e7a-8125-4b91f4fabe14}, !- Sensible Fraction Schedule Name
  {6076a49a-7263-47ca-9f26-b1468144fd05}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8020a7c3-3261-4e7a-8125-4b91f4fabe14}, !- Handle
  Schedule Ruleset 36 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {bbe8e8c3-6f3d-4f30-856c-f7d32bff847a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbe8e8c3-6f3d-4f30-856c-f7d32bff847a}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {6076a49a-7263-47ca-9f26-b1468144fd05}, !- Handle
  Schedule Ruleset 37 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {9ea5e248-ddcc-4ae5-b26c-b6596b0c8b3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ea5e248-ddcc-4ae5-b26c-b6596b0c8b3f}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {858a006c-c415-486a-92a7-c55829a2785e}, !- Handle
  Schedule Ruleset 38 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {b44bcc05-fef8-4d4a-a71b-5441f9e37a23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b44bcc05-fef8-4d4a-a71b-5441f9e37a23}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {2cfd7408-9637-480f-8dc7-6d8db8f85787}, !- Handle
  M n1 apartment Service Water Use 0.12gal/min, !- Name
  {ace2a8cc-19e4-46e1-a513-1c74f782b26f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {76c5a15b-95c5-4e8a-8264-7b1c4cabf697}, !- Handle
  Node 376,                               !- Name
  {38dfd4b6-1d11-4966-bd0e-19ddc625fbe6}, !- Inlet Port
  {c4a62ca6-6617-4ba9-aa9c-5e404ff3132c}; !- Outlet Port

OS:Connection,
  {38dfd4b6-1d11-4966-bd0e-19ddc625fbe6}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  15,                                     !- Outlet Port
  {76c5a15b-95c5-4e8a-8264-7b1c4cabf697}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bfc2945-a9b7-4865-8941-db50f0f8f10d}, !- Handle
  Node 377,                               !- Name
  {b0ee726f-4ad7-4921-b92a-0337e4771bb1}, !- Inlet Port
  {1d5d5c68-00da-4196-947a-2484823eed45}; !- Outlet Port

OS:Connection,
  {c4a62ca6-6617-4ba9-aa9c-5e404ff3132c}, !- Handle
  {76c5a15b-95c5-4e8a-8264-7b1c4cabf697}, !- Source Object
  3,                                      !- Outlet Port
  {e69eee60-5aca-4545-856e-971e111b3f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0ee726f-4ad7-4921-b92a-0337e4771bb1}, !- Handle
  {e69eee60-5aca-4545-856e-971e111b3f62}, !- Source Object
  3,                                      !- Outlet Port
  {1bfc2945-a9b7-4865-8941-db50f0f8f10d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d5d5c68-00da-4196-947a-2484823eed45}, !- Handle
  {1bfc2945-a9b7-4865-8941-db50f0f8f10d}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a9c98bdd-b643-472d-a400-a61e99c63fc5}, !- Handle
  Water Use Connections 13,               !- Name
  {b48c20f9-f365-476d-acdb-0dc49f63ec79}, !- Inlet Node Name
  {cb3985b7-49e8-4a70-9187-c6293f31948d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ae2da0db-cbe0-4815-8614-815c71be6d7d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d2b81488-0db7-46ba-9e56-d13c435259da}, !- Handle
  M n2 apartment Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.31774851974363e-06,                   !- Peak Flow Rate {m3/s}
  {1f004a9e-746a-45b7-a946-173ef8d4103e}, !- Target Temperature Schedule Name
  {84b510a1-a6b3-499a-bf08-3d9baf2c40b8}, !- Sensible Fraction Schedule Name
  {846e5d1a-59fa-485c-8bdf-26430f27e027}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {84b510a1-a6b3-499a-bf08-3d9baf2c40b8}, !- Handle
  Schedule Ruleset 39 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {8dba2a5b-6b0e-4af2-9f65-d923f8bb6195}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8dba2a5b-6b0e-4af2-9f65-d923f8bb6195}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {846e5d1a-59fa-485c-8bdf-26430f27e027}, !- Handle
  Schedule Ruleset 40 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {122d71ac-3174-4d78-b69e-60a3a063484c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {122d71ac-3174-4d78-b69e-60a3a063484c}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {1f004a9e-746a-45b7-a946-173ef8d4103e}, !- Handle
  Schedule Ruleset 41 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {788a8da9-e896-4723-a9ab-55ffa5f0b18f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {788a8da9-e896-4723-a9ab-55ffa5f0b18f}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {ae2da0db-cbe0-4815-8614-815c71be6d7d}, !- Handle
  M n2 apartment Service Water Use 0.12gal/min, !- Name
  {d2b81488-0db7-46ba-9e56-d13c435259da}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1d0e41f6-0b58-41aa-98b3-71f2637e910b}, !- Handle
  Node 378,                               !- Name
  {1d151481-12b6-48b0-9619-5ce5122710b4}, !- Inlet Port
  {b48c20f9-f365-476d-acdb-0dc49f63ec79}; !- Outlet Port

OS:Connection,
  {1d151481-12b6-48b0-9619-5ce5122710b4}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  16,                                     !- Outlet Port
  {1d0e41f6-0b58-41aa-98b3-71f2637e910b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2c8d977-87c0-40b8-b91e-a87983587353}, !- Handle
  Node 379,                               !- Name
  {cb3985b7-49e8-4a70-9187-c6293f31948d}, !- Inlet Port
  {94517806-847d-4272-9343-4cc5bba9828f}; !- Outlet Port

OS:Connection,
  {b48c20f9-f365-476d-acdb-0dc49f63ec79}, !- Handle
  {1d0e41f6-0b58-41aa-98b3-71f2637e910b}, !- Source Object
  3,                                      !- Outlet Port
  {a9c98bdd-b643-472d-a400-a61e99c63fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb3985b7-49e8-4a70-9187-c6293f31948d}, !- Handle
  {a9c98bdd-b643-472d-a400-a61e99c63fc5}, !- Source Object
  3,                                      !- Outlet Port
  {d2c8d977-87c0-40b8-b91e-a87983587353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94517806-847d-4272-9343-4cc5bba9828f}, !- Handle
  {d2c8d977-87c0-40b8-b91e-a87983587353}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {eb1bf6cd-4ff3-4734-8e8a-67df41b858dd}, !- Handle
  Water Use Connections 14,               !- Name
  {92ab16ad-f052-40a5-96fa-378b40cca331}, !- Inlet Node Name
  {a5897f6d-7557-464f-90d5-950409f3b2e1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ab4c45d9-31d8-417d-ac83-467d64fd2ba0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f2a4b2d9-a297-4b1c-aa37-2fbd25dce136}, !- Handle
  M s1 apartment Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.31774851974363e-06,                   !- Peak Flow Rate {m3/s}
  {a340c90b-ca2b-41d1-86c8-61553048581f}, !- Target Temperature Schedule Name
  {be54fe5f-5b16-4ea3-9fd9-b15e39a2b9f5}, !- Sensible Fraction Schedule Name
  {59ce6464-8f19-47a0-9d39-b6e75bd801ba}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {be54fe5f-5b16-4ea3-9fd9-b15e39a2b9f5}, !- Handle
  Schedule Ruleset 42 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {ca7e077b-fb1d-43ec-8db1-6227f4a9fe70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca7e077b-fb1d-43ec-8db1-6227f4a9fe70}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {59ce6464-8f19-47a0-9d39-b6e75bd801ba}, !- Handle
  Schedule Ruleset 43 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {27d2a54c-8c98-4066-9564-398679caf58e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27d2a54c-8c98-4066-9564-398679caf58e}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {a340c90b-ca2b-41d1-86c8-61553048581f}, !- Handle
  Schedule Ruleset 44 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {7c3932a4-7de8-48f3-84a4-fc4f3ba6fa58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c3932a4-7de8-48f3-84a4-fc4f3ba6fa58}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {ab4c45d9-31d8-417d-ac83-467d64fd2ba0}, !- Handle
  M s1 apartment Service Water Use 0.12gal/min, !- Name
  {f2a4b2d9-a297-4b1c-aa37-2fbd25dce136}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c1ef3c40-0079-4062-9d8f-2e4461934b1c}, !- Handle
  Node 380,                               !- Name
  {186c713f-868f-4638-861f-57846863a336}, !- Inlet Port
  {92ab16ad-f052-40a5-96fa-378b40cca331}; !- Outlet Port

OS:Connection,
  {186c713f-868f-4638-861f-57846863a336}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  17,                                     !- Outlet Port
  {c1ef3c40-0079-4062-9d8f-2e4461934b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e76eb0f3-d3c7-47c2-a0a4-92fe6c2b1f5b}, !- Handle
  Node 381,                               !- Name
  {a5897f6d-7557-464f-90d5-950409f3b2e1}, !- Inlet Port
  {ad30da04-be52-4e93-85e8-e887e9eb6c2f}; !- Outlet Port

OS:Connection,
  {92ab16ad-f052-40a5-96fa-378b40cca331}, !- Handle
  {c1ef3c40-0079-4062-9d8f-2e4461934b1c}, !- Source Object
  3,                                      !- Outlet Port
  {eb1bf6cd-4ff3-4734-8e8a-67df41b858dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5897f6d-7557-464f-90d5-950409f3b2e1}, !- Handle
  {eb1bf6cd-4ff3-4734-8e8a-67df41b858dd}, !- Source Object
  3,                                      !- Outlet Port
  {e76eb0f3-d3c7-47c2-a0a4-92fe6c2b1f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad30da04-be52-4e93-85e8-e887e9eb6c2f}, !- Handle
  {e76eb0f3-d3c7-47c2-a0a4-92fe6c2b1f5b}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f7af74a0-6999-45b6-a564-7c873df20d12}, !- Handle
  Water Use Connections 15,               !- Name
  {b4ecae1d-8ce0-4af1-8c58-73bfadd5c785}, !- Inlet Node Name
  {b9516a92-fb72-49d0-a296-f736236e16c2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {98251bfa-26df-4b67-b920-4f2c3d229da9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {83fa044e-dfd0-4c63-a410-6ccb1900655d}, !- Handle
  M s2 apartment Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.31774851974363e-06,                   !- Peak Flow Rate {m3/s}
  {60b6a0d3-2abe-4966-9171-3b278ce345e8}, !- Target Temperature Schedule Name
  {87281d34-4c41-4cb7-b1e1-05c6ebc6a431}, !- Sensible Fraction Schedule Name
  {f7bffe67-a8ea-4796-97d2-149032a9d653}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {87281d34-4c41-4cb7-b1e1-05c6ebc6a431}, !- Handle
  Schedule Ruleset 45 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {b06dd4d2-7c83-432c-8a36-ddd207d4bebd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b06dd4d2-7c83-432c-8a36-ddd207d4bebd}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {f7bffe67-a8ea-4796-97d2-149032a9d653}, !- Handle
  Schedule Ruleset 46 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {bff6445c-6d22-4264-a3c9-7abbd8bed924}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bff6445c-6d22-4264-a3c9-7abbd8bed924}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {60b6a0d3-2abe-4966-9171-3b278ce345e8}, !- Handle
  Schedule Ruleset 47 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {2d80fd89-4756-4f85-b416-da944afde502}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d80fd89-4756-4f85-b416-da944afde502}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {98251bfa-26df-4b67-b920-4f2c3d229da9}, !- Handle
  M s2 apartment Service Water Use 0.12gal/min, !- Name
  {83fa044e-dfd0-4c63-a410-6ccb1900655d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3e8ad9fd-60fb-4a52-97d1-e3196144880b}, !- Handle
  Node 382,                               !- Name
  {db9f7155-63e0-4917-bb7b-12dce5de3b83}, !- Inlet Port
  {b4ecae1d-8ce0-4af1-8c58-73bfadd5c785}; !- Outlet Port

OS:Connection,
  {db9f7155-63e0-4917-bb7b-12dce5de3b83}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  18,                                     !- Outlet Port
  {3e8ad9fd-60fb-4a52-97d1-e3196144880b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0af8043-2efb-46f2-aded-8b2a54aa5832}, !- Handle
  Node 383,                               !- Name
  {b9516a92-fb72-49d0-a296-f736236e16c2}, !- Inlet Port
  {9a926d6e-c331-477c-9627-5ba7f9350a9d}; !- Outlet Port

OS:Connection,
  {b4ecae1d-8ce0-4af1-8c58-73bfadd5c785}, !- Handle
  {3e8ad9fd-60fb-4a52-97d1-e3196144880b}, !- Source Object
  3,                                      !- Outlet Port
  {f7af74a0-6999-45b6-a564-7c873df20d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9516a92-fb72-49d0-a296-f736236e16c2}, !- Handle
  {f7af74a0-6999-45b6-a564-7c873df20d12}, !- Source Object
  3,                                      !- Outlet Port
  {b0af8043-2efb-46f2-aded-8b2a54aa5832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a926d6e-c331-477c-9627-5ba7f9350a9d}, !- Handle
  {b0af8043-2efb-46f2-aded-8b2a54aa5832}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4b7c4ec4-2e9e-4ac4-9d3c-356a9fb5f074}, !- Handle
  Water Use Connections 16,               !- Name
  {00c3354b-e851-4d87-a4e2-e95c2a1c7968}, !- Inlet Node Name
  {dc20d99a-1a82-4fc1-8c58-3913865a4d2d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1fcf7a7f-b0ac-4fb1-9f62-8f0cbc4acadf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {961c4266-69b1-4e97-810f-6744602a1d03}, !- Handle
  T sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-06,                   !- Peak Flow Rate {m3/s}
  {eaef8eca-2332-467b-a107-b5e6ff525199}, !- Target Temperature Schedule Name
  {34210f4e-dde9-4898-845a-2211f65a2f73}, !- Sensible Fraction Schedule Name
  {6156e06c-260a-4fcd-923a-771b53254a4e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {34210f4e-dde9-4898-845a-2211f65a2f73}, !- Handle
  Schedule Ruleset 48 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {381b84d2-02bf-48e4-8290-1869f20c5f17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {381b84d2-02bf-48e4-8290-1869f20c5f17}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {6156e06c-260a-4fcd-923a-771b53254a4e}, !- Handle
  Schedule Ruleset 49 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {1a0d086d-7354-40c6-9de6-f2b358af8e02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a0d086d-7354-40c6-9de6-f2b358af8e02}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {eaef8eca-2332-467b-a107-b5e6ff525199}, !- Handle
  Schedule Ruleset 50 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {8ad060ee-7f07-469a-830b-10c2a30a390f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ad060ee-7f07-469a-830b-10c2a30a390f}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {1fcf7a7f-b0ac-4fb1-9f62-8f0cbc4acadf}, !- Handle
  T sw apartment Service Water Use 0.06gal/min, !- Name
  {961c4266-69b1-4e97-810f-6744602a1d03}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {27735fcd-adfe-44fe-b431-094330dbaa2e}, !- Handle
  Node 384,                               !- Name
  {b7f3b357-3046-4e52-976a-8bbe05f89196}, !- Inlet Port
  {00c3354b-e851-4d87-a4e2-e95c2a1c7968}; !- Outlet Port

OS:Connection,
  {b7f3b357-3046-4e52-976a-8bbe05f89196}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  19,                                     !- Outlet Port
  {27735fcd-adfe-44fe-b431-094330dbaa2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2670bb78-42fc-45e9-80bc-c332d12e675f}, !- Handle
  Node 385,                               !- Name
  {dc20d99a-1a82-4fc1-8c58-3913865a4d2d}, !- Inlet Port
  {c3d76ed8-9b22-4813-af51-ab3ccadaa703}; !- Outlet Port

OS:Connection,
  {00c3354b-e851-4d87-a4e2-e95c2a1c7968}, !- Handle
  {27735fcd-adfe-44fe-b431-094330dbaa2e}, !- Source Object
  3,                                      !- Outlet Port
  {4b7c4ec4-2e9e-4ac4-9d3c-356a9fb5f074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc20d99a-1a82-4fc1-8c58-3913865a4d2d}, !- Handle
  {4b7c4ec4-2e9e-4ac4-9d3c-356a9fb5f074}, !- Source Object
  3,                                      !- Outlet Port
  {2670bb78-42fc-45e9-80bc-c332d12e675f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d76ed8-9b22-4813-af51-ab3ccadaa703}, !- Handle
  {2670bb78-42fc-45e9-80bc-c332d12e675f}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d0651988-384d-45b8-81a7-46ae26cd925c}, !- Handle
  Water Use Connections 17,               !- Name
  {77444418-66c9-40dd-a23c-6f2cd42363a8}, !- Inlet Node Name
  {cd648563-c392-4e4f-8463-badfa7570496}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e7ed801a-33bd-4bcb-a976-8e0943ad8246}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {22ec62ad-bdad-4246-9428-58d2f75bb8bb}, !- Handle
  T nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-06,                   !- Peak Flow Rate {m3/s}
  {78bb54f5-fe3a-4c4e-8d14-1de648665899}, !- Target Temperature Schedule Name
  {296f9bf7-9021-458e-a67c-2c02c8b676f8}, !- Sensible Fraction Schedule Name
  {48b28bcb-faa4-4ce3-af07-86a701c1566d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {296f9bf7-9021-458e-a67c-2c02c8b676f8}, !- Handle
  Schedule Ruleset 51 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {5444d132-f1c4-4545-bad9-91d9d0289fe3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5444d132-f1c4-4545-bad9-91d9d0289fe3}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {48b28bcb-faa4-4ce3-af07-86a701c1566d}, !- Handle
  Schedule Ruleset 52 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {73cae17b-0256-4354-8324-50d3c2d34a5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73cae17b-0256-4354-8324-50d3c2d34a5d}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {78bb54f5-fe3a-4c4e-8d14-1de648665899}, !- Handle
  Schedule Ruleset 53 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {156d2a53-6d4f-4676-8333-4bdf9d18769f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {156d2a53-6d4f-4676-8333-4bdf9d18769f}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {e7ed801a-33bd-4bcb-a976-8e0943ad8246}, !- Handle
  T nw apartment Service Water Use 0.06gal/min, !- Name
  {22ec62ad-bdad-4246-9428-58d2f75bb8bb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {607af8e1-bb72-423b-b22f-42a775bd8326}, !- Handle
  Node 386,                               !- Name
  {6860987a-1677-4253-8f47-cb389b1467c0}, !- Inlet Port
  {77444418-66c9-40dd-a23c-6f2cd42363a8}; !- Outlet Port

OS:Connection,
  {6860987a-1677-4253-8f47-cb389b1467c0}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  20,                                     !- Outlet Port
  {607af8e1-bb72-423b-b22f-42a775bd8326}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b39b838-04e9-4c03-b36b-7323653e6e73}, !- Handle
  Node 387,                               !- Name
  {cd648563-c392-4e4f-8463-badfa7570496}, !- Inlet Port
  {6ce9e0ed-e842-44a9-9f57-c9d0f39519e3}; !- Outlet Port

OS:Connection,
  {77444418-66c9-40dd-a23c-6f2cd42363a8}, !- Handle
  {607af8e1-bb72-423b-b22f-42a775bd8326}, !- Source Object
  3,                                      !- Outlet Port
  {d0651988-384d-45b8-81a7-46ae26cd925c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd648563-c392-4e4f-8463-badfa7570496}, !- Handle
  {d0651988-384d-45b8-81a7-46ae26cd925c}, !- Source Object
  3,                                      !- Outlet Port
  {9b39b838-04e9-4c03-b36b-7323653e6e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ce9e0ed-e842-44a9-9f57-c9d0f39519e3}, !- Handle
  {9b39b838-04e9-4c03-b36b-7323653e6e73}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f3e0c679-cdd4-4885-bd9f-38389aca69b7}, !- Handle
  Water Use Connections 18,               !- Name
  {c6a91f0d-4528-44af-a55e-e131536100c5}, !- Inlet Node Name
  {076c1551-9f4c-42ba-9e79-6304c2b9de54}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89e0fce7-2f70-40fd-93cf-13029106b6d1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c3e5cd2d-6369-4573-ab08-cd12ad75dc67}, !- Handle
  T se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-06,                   !- Peak Flow Rate {m3/s}
  {4793be21-1034-4f6a-a9b3-da3d647fb5cc}, !- Target Temperature Schedule Name
  {0db7365a-7bc5-482d-b89d-772c09dafc86}, !- Sensible Fraction Schedule Name
  {f802db11-e21a-4e15-a5c6-92c567edb524}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0db7365a-7bc5-482d-b89d-772c09dafc86}, !- Handle
  Schedule Ruleset 54 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {8a6e8e2d-a8d4-4950-9699-a92d1fec6db3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a6e8e2d-a8d4-4950-9699-a92d1fec6db3}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {f802db11-e21a-4e15-a5c6-92c567edb524}, !- Handle
  Schedule Ruleset 55 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {95062008-b9c5-4dc5-8f3a-1684b0fdfb5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95062008-b9c5-4dc5-8f3a-1684b0fdfb5c}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {4793be21-1034-4f6a-a9b3-da3d647fb5cc}, !- Handle
  Schedule Ruleset 56 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {1b7db00d-3b5b-4e12-a598-e92973931797}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b7db00d-3b5b-4e12-a598-e92973931797}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {89e0fce7-2f70-40fd-93cf-13029106b6d1}, !- Handle
  T se apartment Service Water Use 0.06gal/min, !- Name
  {c3e5cd2d-6369-4573-ab08-cd12ad75dc67}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9506f081-b873-44b8-9aa9-498e7cbdee56}, !- Handle
  Node 388,                               !- Name
  {79f35987-00f8-4857-840b-fae73ddfff31}, !- Inlet Port
  {c6a91f0d-4528-44af-a55e-e131536100c5}; !- Outlet Port

OS:Connection,
  {79f35987-00f8-4857-840b-fae73ddfff31}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  21,                                     !- Outlet Port
  {9506f081-b873-44b8-9aa9-498e7cbdee56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5571dba1-018f-4129-9fdb-46f5dec563b5}, !- Handle
  Node 389,                               !- Name
  {076c1551-9f4c-42ba-9e79-6304c2b9de54}, !- Inlet Port
  {a49a39f2-a31f-4425-a9f9-625ba62affd3}; !- Outlet Port

OS:Connection,
  {c6a91f0d-4528-44af-a55e-e131536100c5}, !- Handle
  {9506f081-b873-44b8-9aa9-498e7cbdee56}, !- Source Object
  3,                                      !- Outlet Port
  {f3e0c679-cdd4-4885-bd9f-38389aca69b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {076c1551-9f4c-42ba-9e79-6304c2b9de54}, !- Handle
  {f3e0c679-cdd4-4885-bd9f-38389aca69b7}, !- Source Object
  3,                                      !- Outlet Port
  {5571dba1-018f-4129-9fdb-46f5dec563b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a49a39f2-a31f-4425-a9f9-625ba62affd3}, !- Handle
  {5571dba1-018f-4129-9fdb-46f5dec563b5}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {51f25ff7-cfe4-494d-a131-ea1c02e2706d}, !- Handle
  Water Use Connections 19,               !- Name
  {f45b4155-29e3-4192-944f-aa548dea1818}, !- Inlet Node Name
  {1755b96e-b000-4134-a2aa-5425977f6715}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {35a2eaeb-9d38-4315-a8a3-0ac63a2a000e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {13beb047-a749-4c6b-8e22-f19fbc8c3ec3}, !- Handle
  T ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-06,                   !- Peak Flow Rate {m3/s}
  {9de3589c-17f7-49d0-b160-f3b0aa0012c7}, !- Target Temperature Schedule Name
  {18b48f85-bd12-4c6f-859a-bc90e0b80aae}, !- Sensible Fraction Schedule Name
  {e53690f3-c6c4-43f5-b120-c607b8507262}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {18b48f85-bd12-4c6f-859a-bc90e0b80aae}, !- Handle
  Schedule Ruleset 57 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {353b9d43-599b-4437-9836-569059f072c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {353b9d43-599b-4437-9836-569059f072c0}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {e53690f3-c6c4-43f5-b120-c607b8507262}, !- Handle
  Schedule Ruleset 58 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {0ea10fe3-112d-422b-9312-cee0c62f6cd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ea10fe3-112d-422b-9312-cee0c62f6cd1}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {9de3589c-17f7-49d0-b160-f3b0aa0012c7}, !- Handle
  Schedule Ruleset 59 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {34c2dca0-d170-4a9f-8bf7-52f21d99d423}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34c2dca0-d170-4a9f-8bf7-52f21d99d423}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {35a2eaeb-9d38-4315-a8a3-0ac63a2a000e}, !- Handle
  T ne apartment Service Water Use 0.06gal/min, !- Name
  {13beb047-a749-4c6b-8e22-f19fbc8c3ec3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d7f94c97-8798-4600-893a-2cd6e124c73b}, !- Handle
  Node 390,                               !- Name
  {c4f26fb1-f50a-43d5-ba55-f00de2dfc886}, !- Inlet Port
  {f45b4155-29e3-4192-944f-aa548dea1818}; !- Outlet Port

OS:Connection,
  {c4f26fb1-f50a-43d5-ba55-f00de2dfc886}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  22,                                     !- Outlet Port
  {d7f94c97-8798-4600-893a-2cd6e124c73b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87238cf0-25ff-4e6a-b1df-d1f08bd3a8db}, !- Handle
  Node 391,                               !- Name
  {1755b96e-b000-4134-a2aa-5425977f6715}, !- Inlet Port
  {90113b14-ba5d-4b27-a964-9c82dcf4f6c2}; !- Outlet Port

OS:Connection,
  {f45b4155-29e3-4192-944f-aa548dea1818}, !- Handle
  {d7f94c97-8798-4600-893a-2cd6e124c73b}, !- Source Object
  3,                                      !- Outlet Port
  {51f25ff7-cfe4-494d-a131-ea1c02e2706d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1755b96e-b000-4134-a2aa-5425977f6715}, !- Handle
  {51f25ff7-cfe4-494d-a131-ea1c02e2706d}, !- Source Object
  3,                                      !- Outlet Port
  {87238cf0-25ff-4e6a-b1df-d1f08bd3a8db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90113b14-ba5d-4b27-a964-9c82dcf4f6c2}, !- Handle
  {87238cf0-25ff-4e6a-b1df-d1f08bd3a8db}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f62ea5f0-8ade-49f0-bbb9-2bd80f80ff24}, !- Handle
  Water Use Connections 20,               !- Name
  {0841212d-e3a5-4e96-b594-5190045f2f2e}, !- Inlet Node Name
  {7058d504-e69c-45e2-a902-811b39d780ae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d18d272f-0e95-4f65-b57c-3f1e7a4c99bf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e1d87d95-8604-40ed-a5d7-7efa6dcf6b41}, !- Handle
  T n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-06,                   !- Peak Flow Rate {m3/s}
  {ff32fa19-4fbc-4455-a71f-8d50aecb2c2e}, !- Target Temperature Schedule Name
  {97c66a59-3428-4de4-8450-794114c95d5b}, !- Sensible Fraction Schedule Name
  {45795a44-5794-4220-b90a-be42ed7cb40f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {97c66a59-3428-4de4-8450-794114c95d5b}, !- Handle
  Schedule Ruleset 60 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {c7093ddf-b59a-421f-8c28-a9ad0155911c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7093ddf-b59a-421f-8c28-a9ad0155911c}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {45795a44-5794-4220-b90a-be42ed7cb40f}, !- Handle
  Schedule Ruleset 61 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {2f5ebc22-2dd7-4741-a8a2-f00700895258}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f5ebc22-2dd7-4741-a8a2-f00700895258}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {ff32fa19-4fbc-4455-a71f-8d50aecb2c2e}, !- Handle
  Schedule Ruleset 62 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {2ff0a4ab-e0d6-4bfd-8a5d-4cf029b77a32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ff0a4ab-e0d6-4bfd-8a5d-4cf029b77a32}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {d18d272f-0e95-4f65-b57c-3f1e7a4c99bf}, !- Handle
  T n1 apartment Service Water Use 0.06gal/min, !- Name
  {e1d87d95-8604-40ed-a5d7-7efa6dcf6b41}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aa9233cc-2186-4111-95e6-e19bcea3ccd1}, !- Handle
  Node 392,                               !- Name
  {9b30d676-4c9d-4815-a9c6-5de009a8fedb}, !- Inlet Port
  {0841212d-e3a5-4e96-b594-5190045f2f2e}; !- Outlet Port

OS:Connection,
  {9b30d676-4c9d-4815-a9c6-5de009a8fedb}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  23,                                     !- Outlet Port
  {aa9233cc-2186-4111-95e6-e19bcea3ccd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c731551-5126-4871-9c43-746af6e8e724}, !- Handle
  Node 393,                               !- Name
  {7058d504-e69c-45e2-a902-811b39d780ae}, !- Inlet Port
  {0099d6e9-9726-47d1-9ce4-087b6b31d529}; !- Outlet Port

OS:Connection,
  {0841212d-e3a5-4e96-b594-5190045f2f2e}, !- Handle
  {aa9233cc-2186-4111-95e6-e19bcea3ccd1}, !- Source Object
  3,                                      !- Outlet Port
  {f62ea5f0-8ade-49f0-bbb9-2bd80f80ff24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7058d504-e69c-45e2-a902-811b39d780ae}, !- Handle
  {f62ea5f0-8ade-49f0-bbb9-2bd80f80ff24}, !- Source Object
  3,                                      !- Outlet Port
  {2c731551-5126-4871-9c43-746af6e8e724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0099d6e9-9726-47d1-9ce4-087b6b31d529}, !- Handle
  {2c731551-5126-4871-9c43-746af6e8e724}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {32171c56-f606-4d1b-99a8-25e1ae91db6a}, !- Handle
  Water Use Connections 21,               !- Name
  {bd9f7567-8b6b-44a1-8146-d21fae26afd3}, !- Inlet Node Name
  {73d8eb15-7097-47d3-a211-7cde9389871c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {73b7b205-1e06-4f37-8bfa-dd8960d029df}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a97ef9ca-c5b1-4efa-947e-aced62f2609e}, !- Handle
  T n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-06,                   !- Peak Flow Rate {m3/s}
  {0a9528aa-657d-4782-88a6-a46e391ad926}, !- Target Temperature Schedule Name
  {d6a3b4ef-7758-4d2c-8973-13c74cb3888b}, !- Sensible Fraction Schedule Name
  {74d1276c-2b7b-4bd0-b294-f95b7e8a1036}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d6a3b4ef-7758-4d2c-8973-13c74cb3888b}, !- Handle
  Schedule Ruleset 63 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {fac20136-4706-4ec9-8162-5a6ecaa4dbfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fac20136-4706-4ec9-8162-5a6ecaa4dbfc}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {74d1276c-2b7b-4bd0-b294-f95b7e8a1036}, !- Handle
  Schedule Ruleset 64 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {a6d54cb2-9518-4e7d-a2c0-4d81d3ae3b24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6d54cb2-9518-4e7d-a2c0-4d81d3ae3b24}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {0a9528aa-657d-4782-88a6-a46e391ad926}, !- Handle
  Schedule Ruleset 65 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {d977005c-f74c-4645-9a6e-edefb0cafdd5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d977005c-f74c-4645-9a6e-edefb0cafdd5}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {73b7b205-1e06-4f37-8bfa-dd8960d029df}, !- Handle
  T n2 apartment Service Water Use 0.06gal/min, !- Name
  {a97ef9ca-c5b1-4efa-947e-aced62f2609e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cd8262fe-3d99-4615-9eac-dfb83fedab11}, !- Handle
  Node 394,                               !- Name
  {4e43a93e-dd66-4b32-8424-c0a0fa7888e4}, !- Inlet Port
  {bd9f7567-8b6b-44a1-8146-d21fae26afd3}; !- Outlet Port

OS:Connection,
  {4e43a93e-dd66-4b32-8424-c0a0fa7888e4}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  24,                                     !- Outlet Port
  {cd8262fe-3d99-4615-9eac-dfb83fedab11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5993bc17-8beb-479a-9a8b-555ba9753c33}, !- Handle
  Node 395,                               !- Name
  {73d8eb15-7097-47d3-a211-7cde9389871c}, !- Inlet Port
  {26983540-1583-4c7c-8a8d-e338b78682af}; !- Outlet Port

OS:Connection,
  {bd9f7567-8b6b-44a1-8146-d21fae26afd3}, !- Handle
  {cd8262fe-3d99-4615-9eac-dfb83fedab11}, !- Source Object
  3,                                      !- Outlet Port
  {32171c56-f606-4d1b-99a8-25e1ae91db6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73d8eb15-7097-47d3-a211-7cde9389871c}, !- Handle
  {32171c56-f606-4d1b-99a8-25e1ae91db6a}, !- Source Object
  3,                                      !- Outlet Port
  {5993bc17-8beb-479a-9a8b-555ba9753c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26983540-1583-4c7c-8a8d-e338b78682af}, !- Handle
  {5993bc17-8beb-479a-9a8b-555ba9753c33}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5f7ebb17-0c2f-48b5-80bb-a489e3f7ae5c}, !- Handle
  Water Use Connections 22,               !- Name
  {9602bdc0-2450-4489-baac-9b77f215ecc5}, !- Inlet Node Name
  {391161be-f4d4-4330-b442-1a48d8c19fe3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d568017e-cceb-42a3-8245-a6bef6eb7ff6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e9899090-6c5b-436d-97b7-100c417c5d58}, !- Handle
  T s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-06,                   !- Peak Flow Rate {m3/s}
  {55d64455-4546-4b53-bdab-81eb5c6f8e55}, !- Target Temperature Schedule Name
  {8f8d25eb-778b-4074-854b-7a7badc86bd8}, !- Sensible Fraction Schedule Name
  {0b4bbe34-225c-4e1a-8211-22975fb98425}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8f8d25eb-778b-4074-854b-7a7badc86bd8}, !- Handle
  Schedule Ruleset 66 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {5ce227b4-59a1-4f09-a9a3-8682edebf517}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ce227b4-59a1-4f09-a9a3-8682edebf517}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {0b4bbe34-225c-4e1a-8211-22975fb98425}, !- Handle
  Schedule Ruleset 67 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {99efc58d-d442-443c-bc44-dc2a05df0d50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99efc58d-d442-443c-bc44-dc2a05df0d50}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {55d64455-4546-4b53-bdab-81eb5c6f8e55}, !- Handle
  Schedule Ruleset 68 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {b1eaea54-2b94-4b41-922c-f36307bde064}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1eaea54-2b94-4b41-922c-f36307bde064}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {d568017e-cceb-42a3-8245-a6bef6eb7ff6}, !- Handle
  T s1 apartment Service Water Use 0.06gal/min, !- Name
  {e9899090-6c5b-436d-97b7-100c417c5d58}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f60a1b0a-6578-4e28-af03-fce786c28502}, !- Handle
  Node 396,                               !- Name
  {06c12f66-967b-4769-b2e0-7f22357966df}, !- Inlet Port
  {9602bdc0-2450-4489-baac-9b77f215ecc5}; !- Outlet Port

OS:Connection,
  {06c12f66-967b-4769-b2e0-7f22357966df}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  25,                                     !- Outlet Port
  {f60a1b0a-6578-4e28-af03-fce786c28502}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d75a3e21-644c-4b15-84da-6f111906b77b}, !- Handle
  Node 397,                               !- Name
  {391161be-f4d4-4330-b442-1a48d8c19fe3}, !- Inlet Port
  {40cff836-af01-46ec-ab25-7f156ff2022f}; !- Outlet Port

OS:Connection,
  {9602bdc0-2450-4489-baac-9b77f215ecc5}, !- Handle
  {f60a1b0a-6578-4e28-af03-fce786c28502}, !- Source Object
  3,                                      !- Outlet Port
  {5f7ebb17-0c2f-48b5-80bb-a489e3f7ae5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {391161be-f4d4-4330-b442-1a48d8c19fe3}, !- Handle
  {5f7ebb17-0c2f-48b5-80bb-a489e3f7ae5c}, !- Source Object
  3,                                      !- Outlet Port
  {d75a3e21-644c-4b15-84da-6f111906b77b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40cff836-af01-46ec-ab25-7f156ff2022f}, !- Handle
  {d75a3e21-644c-4b15-84da-6f111906b77b}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {05096f79-7cf7-4a81-85e0-5f48ce1c5cba}, !- Handle
  Water Use Connections 23,               !- Name
  {70064050-b547-4f90-977e-d659a2c8b12d}, !- Inlet Node Name
  {27c81799-1378-4e88-8cf3-ce985e0812f5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e7c6a24e-dd43-45e8-93bf-7779efce5949}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4db5568f-8d43-409c-ae53-bcc8a624dd19}, !- Handle
  T s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-06,                   !- Peak Flow Rate {m3/s}
  {eaf743c5-57d9-492a-a438-42eee7275e25}, !- Target Temperature Schedule Name
  {688c22ec-30a8-4a6c-8424-f15acc5d5e22}, !- Sensible Fraction Schedule Name
  {d823f942-c1d2-4ea7-90e7-c406cdc0e734}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {688c22ec-30a8-4a6c-8424-f15acc5d5e22}, !- Handle
  Schedule Ruleset 69 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {364d418d-bfd8-4659-a6a1-b76d4275d098}; !- Default Day Schedule Name

OS:Schedule:Day,
  {364d418d-bfd8-4659-a6a1-b76d4275d098}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2;                                    !- Value Until Time 4

OS:Schedule:Ruleset,
  {d823f942-c1d2-4ea7-90e7-c406cdc0e734}, !- Handle
  Schedule Ruleset 70 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {6edd417e-d9c3-4d75-bd26-65f2f3db160f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6edd417e-d9c3-4d75-bd26-65f2f3db160f}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {eaf743c5-57d9-492a-a438-42eee7275e25}, !- Handle
  Schedule Ruleset 71 - (shifted -0.79 hours), !- Name
  ,                                       !- Schedule Type Limits Name
  {01065e79-2f65-42ba-a2f7-381611056bb6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01065e79-2f65-42ba-a2f7-381611056bb6}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  21,                                     !- Hour 1
  39,                                     !- Minute 1
  60,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  26,                                     !- Minute 2
  60,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  13,                                     !- Minute 3
  60,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  60;                                     !- Value Until Time 4

OS:WaterUse:Equipment,
  {e7c6a24e-dd43-45e8-93bf-7779efce5949}, !- Handle
  T s2 apartment Service Water Use 0.06gal/min, !- Name
  {4db5568f-8d43-409c-ae53-bcc8a624dd19}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {855391ff-b847-41cc-99b9-7f4388f930fe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b4d45018-a366-4176-9ffd-1b6077bcd9d7}, !- Handle
  Node 398,                               !- Name
  {2e1ed918-5d14-4751-82b5-604647210b30}, !- Inlet Port
  {70064050-b547-4f90-977e-d659a2c8b12d}; !- Outlet Port

OS:Connection,
  {2e1ed918-5d14-4751-82b5-604647210b30}, !- Handle
  {79628b58-bbfe-4c9b-991e-d50c069f1142}, !- Source Object
  26,                                     !- Outlet Port
  {b4d45018-a366-4176-9ffd-1b6077bcd9d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0313b536-f30f-4d39-be6b-9850fdefe7c7}, !- Handle
  Node 399,                               !- Name
  {27c81799-1378-4e88-8cf3-ce985e0812f5}, !- Inlet Port
  {6e326435-7b97-4f71-88e5-ef035373f742}; !- Outlet Port

OS:Connection,
  {70064050-b547-4f90-977e-d659a2c8b12d}, !- Handle
  {b4d45018-a366-4176-9ffd-1b6077bcd9d7}, !- Source Object
  3,                                      !- Outlet Port
  {05096f79-7cf7-4a81-85e0-5f48ce1c5cba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27c81799-1378-4e88-8cf3-ce985e0812f5}, !- Handle
  {05096f79-7cf7-4a81-85e0-5f48ce1c5cba}, !- Source Object
  3,                                      !- Outlet Port
  {0313b536-f30f-4d39-be6b-9850fdefe7c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e326435-7b97-4f71-88e5-ef035373f742}, !- Handle
  {0313b536-f30f-4d39-be6b-9850fdefe7c7}, !- Source Object
  3,                                      !- Outlet Port
  {74bff06b-a1f7-4a27-88ca-175702a63e50}, !- Target Object
  26;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {df6e05f0-cc27-4aa8-bd27-2a82adae9bfa}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  2553;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {84e873a8-774a-4345-b790-1af1acca9ca9}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON - (shifted -0.79 hours), !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  {01da59d1-c3ae-441d-9281-d7eaed5f97d4}, !- Default Day Schedule Name
  {e81bf9f5-1ac1-4b97-8b36-65611da18f06}, !- Summer Design Day Schedule Name
  {f560923c-7d89-4bec-9bde-f77622bdf6a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {01da59d1-c3ae-441d-9281-d7eaed5f97d4}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default, !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  13,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {afa01b50-ca2a-4862-8be5-ee5ad3407c60}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f560923c-7d89-4bec-9bde-f77622bdf6a9}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  13,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7efed465-9f51-4752-be38-b376179d060f}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e81bf9f5-1ac1-4b97-8b36-65611da18f06}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  13,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {87aaa68a-1352-4bf0-b3fe-ef9605b19c1a}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {df6e05f0-cc27-4aa8-bd27-2a82adae9bfa}, !- Exterior Lights Definition Name
  {84e873a8-774a-4345-b790-1af1acca9ca9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Site:GroundTemperature:BuildingSurface,
  {42e26695-3aec-4d3c-bdaf-fc06209060c7}, !- Handle
  20.27,                                  !- January Ground Temperature {C}
  20.27,                                  !- February Ground Temperature {C}
  20.29,                                  !- March Ground Temperature {C}
  20.35,                                  !- April Ground Temperature {C}
  20.45,                                  !- May Ground Temperature {C}
  22.7,                                   !- June Ground Temperature {C}
  23.17,                                  !- July Ground Temperature {C}
  23.31,                                  !- August Ground Temperature {C}
  23.29,                                  !- September Ground Temperature {C}
  21.06,                                  !- October Ground Temperature {C}
  20.62,                                  !- November Ground Temperature {C}
  20.42;                                  !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {cdc29ecc-6813-4698-8109-2fed512d434f}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.7,                                    !- Annual Average Outdoor Air Temperature {C}
  22.8;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Sizing:Parameters,
  {224f507b-50e8-4857-a237-c0a3891deefc}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:ClimateZones,
  {eaf14cce-7a57-4bb8-96cf-04a975b71617}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:BuildingStory,
  {a23ae9ec-887a-4102-a169-39f292d7db08}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {317e87b6-20bd-409f-ac09-dcee91771842}, !- Handle
  Building Story 2,                       !- Name
  3.04785135876431,                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {0939fe06-0db5-4e1e-ac9e-3d6ba32b3d73}, !- Handle
  Building Story 3,                       !- Name
  9.14355407629293,                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Schedule:Ruleset,
  {cadd4b7b-8538-4bc1-bdbd-f6986e533f41}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {23850c78-9b5f-49ac-aecc-19ea89c6c091}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23850c78-9b5f-49ac-aecc-19ea89c6c091}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c917f43c-b3ae-47b6-a5c7-29563c33a65e}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {92e4fee7-2fd4-47aa-bae9-6595230a9d22}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d55523f6-f93a-43fc-ba78-b242d8deba53}, !- Control Zone or Zone List Name
  {b028e9a1-6081-462c-b0da-c344e0399f69}, !- Cooling Control Zone or Zone List Name
  {b1f9a0de-9e1c-4d10-a0e9-7b1136a674f2}, !- Heating Control Zone or Zone List Name
  {e28b1a23-d061-4a93-be70-d1eb0686f230}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d55523f6-f93a-43fc-ba78-b242d8deba53}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b028e9a1-6081-462c-b0da-c344e0399f69}, !- Handle
  {90a107c1-d912-43fd-b219-a258a074ec98}; !- Name

OS:ModelObjectList,
  {b1f9a0de-9e1c-4d10-a0e9-7b1136a674f2}, !- Handle
  {5a4af02b-70c9-4fb4-92c4-fffc35f9bef0}; !- Name

OS:ModelObjectList,
  {e28b1a23-d061-4a93-be70-d1eb0686f230}, !- Handle
  {8dad7e55-5e79-4e53-b891-ba0f7f5e4f74}; !- Name

OS:AvailabilityManager:NightCycle,
  {1430c668-8d0c-4d5c-be69-b82c0fbb23c4}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {92e4fee7-2fd4-47aa-bae9-6595230a9d22}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3c8da419-8f29-4e39-bccc-0440b4300032}, !- Control Zone or Zone List Name
  {bd7bf68b-5d75-4a26-908f-7e10171682e7}, !- Cooling Control Zone or Zone List Name
  {2480e978-2eb6-409b-9168-efa922ab33b8}, !- Heating Control Zone or Zone List Name
  {0ddba7e3-d914-44e3-b84b-f26a9d9f4b39}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3c8da419-8f29-4e39-bccc-0440b4300032}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {bd7bf68b-5d75-4a26-908f-7e10171682e7}, !- Handle
  {3c659b7e-d42c-47bc-9625-ec0d1e3c4752}; !- Name

OS:ModelObjectList,
  {2480e978-2eb6-409b-9168-efa922ab33b8}, !- Handle
  {5bd42e64-1e46-4b32-89c2-8b0411fc06ca}; !- Name

OS:ModelObjectList,
  {0ddba7e3-d914-44e3-b84b-f26a9d9f4b39}, !- Handle
  {51f32eec-482a-4bce-9b14-d51e973d767c}; !- Name

OS:Curve:Biquadratic,
  {c4a124e5-e329-4026-b0bc-36200613c5c6}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {57d7f96f-f787-4d95-8f18-da4d10638238}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio,           !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {1c1c63e5-4f2d-46c8-83be-00ad7064e343}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {d92b41da-dc44-45ec-8964-2da97c0b5904}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {01d12446-54e8-4809-bbec-321cffaa484a}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {1653a5e7-b94e-4353-abcf-75f9c0294bae}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {ac11404c-22a0-43bd-9abd-545e3ff5de26}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 1,         !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {b37ebf68-e0b8-4833-b940-9598e95e3b81}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 1, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {a8fa8614-64fd-410d-a771-c7072d7c90d7}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 1,       !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ccd7b026-388e-48b4-9a98-af0244dbcf4e}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 1,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {9db89c00-71f1-4131-bec0-e9898015d67e}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 2,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {ee19e9a3-3168-4c39-991b-5a63fc0093ca}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 2,         !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {ed734b77-d22d-4db5-99ac-a95388e07124}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 2, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {03bd31ba-3db9-4a83-8533-574577e46fb8}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 2,       !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {736f0031-adea-464c-9106-cadc59dbe2d3}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 2,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {fa99e555-e4b3-454e-89b4-0ba1dcf082e2}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 3,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {6df61d28-2c44-4547-8aec-ec9456561f1a}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 3,         !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {81d73542-1bdf-4c47-8cef-5c86dfc7bbc0}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 3, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {be01305e-5360-4c38-bd62-aace89d1ebf7}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 3,       !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b5ed0bc5-2049-4a8d-9d91-2d337cab83d4}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 3,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {e498d737-ddc2-4ced-8438-c9ddfdf31912}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 4,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {0799f9b8-628e-46f8-8565-92e41c92807b}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 4,         !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {3bc70f55-fd77-4fbe-bb48-ec762a3fc1a7}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 4, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {14298298-0447-486c-849e-e647e0331f55}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 4,       !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c51a13bf-ec1a-4d67-a1c9-8cc5eae69f6b}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 4,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {52cd0dc6-44fc-4e1c-9431-f8dbc38bdeab}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 5,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {b148d729-a003-4b2f-8657-4a8fa6d8d14e}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 5,         !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {30e08305-001c-4d85-a8ff-f2e7c6834270}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 5, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {d0d44ca3-59d7-418a-a93a-c102e503a7bd}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 5,       !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a44a575b-3b29-4aaa-b22f-d89e4e004e23}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 5,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {f9e0a7bd-ac1d-4f7d-98f6-42aefa6ae955}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 6,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {0c2e2a2b-cd33-48aa-bc27-86e4430dcd21}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 6,         !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {d04a16ff-d4eb-4238-b046-731cf75ee180}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 6, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {be8c5aa8-6063-45d0-82db-c9492242074e}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 6,       !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7e8f0b96-7605-4507-9ddd-34e742c176ab}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 6,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {7de93e9a-24a1-47e2-a80c-e5ea9fd982b6}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 7,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {64d23066-ecdd-4456-bdb1-74eb9be28103}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 7,         !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {238dc98f-d4ae-4642-a53b-75651c6bde25}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 7, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {7f627af1-ca8e-4f29-bc5d-f5b4b696d1ec}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 7,       !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {24e9bee8-cc16-4bc1-84e2-0a4efc65c67e}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 7,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {e44d359d-952e-4b74-b349-82458a92e9a0}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 8,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {a37b73ba-5624-4a96-89ca-8c8864851a80}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 8,         !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {8df3c3a0-7c84-4219-b9f1-5baeef995506}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 8, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {e8397f79-09a3-492e-a1fc-0b37f7a862ce}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 8,       !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {97cabb3f-7f34-4bdb-ae4a-0fe6128187eb}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 8,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {9cc06927-a1c0-45a5-a8e0-130242992a31}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 9,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {da722761-4936-4ec2-8243-f0131822e3c5}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 9,         !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {8d7af974-3a95-404f-9d04-9db17022ac59}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 9, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {8175395f-6633-4954-b0fe-f563fe4284c2}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 9,       !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dc7696fd-b116-43cf-b63f-fd8fb1323afa}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 9,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {dd101882-aa4d-49db-9529-51eac6f72a88}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 10,         !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {f9979533-0816-4122-9fff-cc727d162694}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 10,        !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {dbae3a1f-44d1-4f0c-81b3-b4524257f898}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 10, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {208fa6af-36d4-45c7-b3f5-44bad0e30c7e}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 10,      !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {11a7df5b-0db2-4e56-99a2-38302eaf6526}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 10,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {8bf7628a-6191-47b1-85b7-0512ffa0462a}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 11,         !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {d00e8433-9e00-4af3-81e4-ffad9de042a9}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 11,        !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {3a923dae-0ae1-48fd-946e-e5c681a4ea30}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 11, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {5ec6da7e-3fd1-4c66-bf47-e804df6e0521}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 11,      !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {042cf41c-1388-4d06-8ba8-76d3366fe2bf}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 11,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {176b9781-bd27-46ec-8210-8a97b8d1a7c7}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 12,         !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {59ba233f-0115-4930-a889-ef9bbc48de0b}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 12,        !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {8c0272ed-76c8-4920-afbf-cef802c54e6c}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 12, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {3a2afb44-7e37-49a1-a8c0-8b09ed563239}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 12,      !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4c773303-2823-4ddb-a993-68cbafa37640}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 12,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {9388836c-d42c-4bdd-a220-e7fd87096a44}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 13,         !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {e1700cfa-31f7-476b-9464-874ef1d0a03c}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 13,        !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {05a2d017-9743-4eb8-a1b4-1b8c0125288f}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 13, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {6368cc56-9453-40cf-b4ef-9c93404fa2c9}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 13,      !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1bcb5671-051f-4585-8d5b-8c1d22606816}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 13,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {5830355c-1f64-45ea-8c09-2f8a80b0014e}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 14,         !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {d6ebe4a2-849a-42d8-9396-9a01e0e2b2cb}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 14,        !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {7b693f1d-37d2-4832-8e63-eacfd49e6732}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 14, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {d9e9045e-45ea-4027-ba75-9a083706597b}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 14,      !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {140097e2-ee87-4292-af8c-3c8dc93ef431}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 14,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {c8ebee74-325b-483c-b962-620e41db7c94}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 15,         !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {21891632-0f48-4ca8-986d-d485ce74ccfe}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 15,        !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {cc7fbb56-4c19-4821-8485-2c262e5f4f28}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 15, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {6e2bee66-1636-4193-b11e-2b30f4bd9087}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 15,      !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3ba5b706-59a7-4a56-b1bd-d5db8e824cf1}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 15,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {9a0ceb99-634f-4582-befd-f1863a11c6ee}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 16,         !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {b92ee6d5-6530-44cb-a345-5faa3253add3}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 16,        !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {4b46a478-2b19-41cb-8e4d-96598ce24608}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 16, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {648ae002-abd7-4ee7-a8ec-db5911a43ce9}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 16,      !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f66b8e5d-dc2e-42ee-891f-b751ec30c2ea}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 16,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {484a70af-17a3-4ac7-a103-b6d4740dee0c}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 17,         !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {8815a0f9-0022-422d-ba7f-22e0bd02aa75}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 17,        !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {5a59afe1-a6ae-4439-9d3e-debc795d8467}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 17, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {cd05b3ba-2b14-4038-b696-a60d71ec73db}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 17,      !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7b1d66a6-6705-4e08-a006-f14664c75066}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 17,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {3f66adb1-7ac6-4071-a532-20beea6a290e}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 18,         !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {5263e035-f1fe-4109-a549-5c244a02c0ac}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 18,        !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {dd6618bf-ddac-4252-9789-12926004e613}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 18, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {4b21e9d9-560c-40a1-8008-a338a0968f31}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 18,      !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c18de56b-2d7e-4646-a6b1-c21fc2ae694e}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 18,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {96339f4a-d679-4b7e-95c9-5a78c4a75022}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 19,         !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {d8897290-68a7-428c-8b36-1640702ebebc}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 19,        !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {560dcc24-3afe-439a-acde-c48e19556a92}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 19, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {e4a09ddf-3018-4711-9d27-4e629e8a55a1}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 19,      !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fed8f8aa-f2cc-4a5f-affd-96bb0dd2f65f}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 19,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {c9325eee-96ce-46d8-940d-ac468673e069}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 20,         !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {2ed34a18-c373-4a2f-8eb9-fc582c7b74b4}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 20,        !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {bdb61c45-1fd8-4dcc-a240-160e2ccb4c41}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 20, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {bece7886-c686-4f8e-be83-ac6fbfc1fe74}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 20,      !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7f9f2f7c-68e6-40c7-bb89-719afa05adcc}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 20,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {bf0d9315-2051-4570-8687-030227f91ffa}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 21,         !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {914bf4a3-e617-4dc5-8f6f-2d1d6e6fe60d}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 21,        !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {451c20a4-9fb1-498c-ba33-abfb376acfe9}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 21, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {720948f9-dcb4-48a7-9bfe-261928bbef9c}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 21,      !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {10a042c4-8227-4541-a8d9-6ea06c49659f}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 21,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {bd3b0f5f-a3ee-4b0e-a6b9-34f07f941070}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 22,         !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {0a334ed2-bdeb-491a-bacb-6a4dfeca2459}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 22,        !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {c5e7ea0e-b999-4bc6-9a18-5728cf09fe3e}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 22, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {436f1417-b418-4f2d-a498-9d4cd424c085}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 22,      !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2535e95e-947b-4dae-b58a-3e805aa16a74}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 22,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {166dfc96-6b70-41d3-963b-47c9ef158348}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 23,         !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {1a3bb79f-af10-491c-8768-bac819503e49}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 23,        !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {68cd0ee7-c3a7-47c7-8d60-138f2e53c51a}, !- Handle
  CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 23, !- Name
  -0.199992,                              !- Coefficient1 Constant
  -0.035686,                              !- Coefficient2 x
  0.000787,                               !- Coefficient3 x**2
  0.074834,                               !- Coefficient4 y
  -0.000516,                              !- Coefficient5 y**2
  -0.000573,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.55,                                   !- Minimum Curve Output
  1.44;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {bc37a6e0-bbf9-4bd6-b720-9fdac0e8040c}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 23,      !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {71d29fc3-efc1-4255-a57d-5e0dabe2aca0}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac 23,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Daylighting:Control,
  {c46c8465-08ff-478b-92c3-b9cb8bb885c2}, !- Handle
  Office Daylt Sensor 1,                  !- Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  2.1732,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {841e8c5c-8cbc-4642-9559-c60b8a0f5484}, !- Handle
  Office Daylt Sensor 2,                  !- Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  5.79050524934383,                       !- Position X-Coordinate {m}
  2.1732,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:SizingPeriod:DesignDay,
  {27750675-7b07-41fc-b21f-9d7fa1a61dc6}, !- Handle
  Denver Centennial  Golden   N Ann Htg 99.6% Condns DB, !- Name
  -18.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -18.8,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6ecccddc-2479-4b1b-8694-5ecd6f1c966b}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {da45a1ae-89fc-4188-ba1f-dbde1845ebcc}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DB=>MWB, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SubSurface,
  {ae3dd434-f841-48bf-89f3-a93a052b0dc9}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9abb6a67-4697-4c5b-b8ef-16dc3a4a680e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566285394,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.37425566285394; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1329830-7b0d-403c-a1d3-e739a091a89b}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f148495-c6a8-4a28-afeb-1a1e6b8ea81f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566281591,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956996, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956996, 7.619628, 1.37425566281591; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75fadb82-d7e9-482c-916b-90b168bedf8a}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbd93e7-32e4-4f53-b639-ab0832e6c891}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566285394,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.37425566285394; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2285c9c2-a863-499e-97e3-2fb892dff8cc}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb41c7b0-bd18-4bef-8b7d-0ec200982c49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956007, 0, 1.37425566281591, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566281591;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e42d7636-79e5-4712-bea8-f79427da10b1}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9fb3c9b-dfbd-411c-81f4-1ee8d5b73d0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.65091824732037, 1.39062022679056,  !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.39062022679056; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c17e77e-9541-4829-84d6-65fd383feb72}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c83f9036-726e-4da7-9e5d-3295ece930cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273403774108, 0.0253996030892367, 1.390620222139, !- X,Y,Z Vertex 1 {m}
  46.3273404300136, 0.0253996030892287, 0.761999999999976, !- X,Y,Z Vertex 2 {m}
  46.3273406773281, 1.65091824732034, 0.761999999999976, !- X,Y,Z Vertex 3 {m}
  46.3273406247253, 1.65091824732035, 1.390620222139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f7b1ae8-cb27-47cc-9dc5-1e971eb756fe}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d631ce51-4ce6-49db-9914-73bbcf409eb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956007, 0, 1.37425566281591, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566281591;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe5230df-2cf8-42df-876b-57c9f81ee0a0}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {179af04c-9de7-4777-bfb2-e88c98794834}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.37566147623986,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.37566147623986;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17c9ed4d-62c7-47df-99a5-d9951a4828aa}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4834aa70-7bab-448d-bb6a-90d87c21dd3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956007, 0, 1.37425566281591, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566281591;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07eb8c69-69bc-4e9e-8d85-e3358ba9ff40}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15f3d534-12ce-4c22-accb-4696f6173031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.37425566285394,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566285394;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a438272-ddae-4cc6-860b-f8fe9d51a7e9}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {76702075-4def-4826-896f-771ca21d6190}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.65091824732037, 1.39062022213902,  !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253996030892192, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253996030892192, 1.39062022213902; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae921b62-cee6-4959-a65a-31c431408111}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56e335ae-f65a-42c1-8c5a-dec1ac7f3c8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.37425566285394,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566285394;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2818f29b-9ffc-44e9-8931-25f7d80e33d3}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0464b6fc-0025-4ea5-80cb-899a8d9af70c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566285394,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.37425566285394; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e452dd3-5376-4c0b-ab29-63f1ed07689f}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1f9405a-3bf7-485c-850c-d955771dc9f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.37566147623986,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.37566147623986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a007e19-ec4c-4595-8dbe-54452f32c970}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4db869d3-2221-499c-b634-035d0d161b35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.37425566285394,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566285394;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {274ce178-1469-4898-bf1a-9b1c9c9a0080}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60223897-f4da-42ad-a2bb-5820651546af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.327341, 0.0254, 1.390620229689,      !- X,Y,Z Vertex 1 {m}
  46.327341, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  46.327341, 1.650918, 0.762,             !- X,Y,Z Vertex 3 {m}
  46.327341, 1.650918, 1.390620229689;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff32ffe6-17c8-4ca6-9d4d-40aed912df0b}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {046d83cc-62cd-44ec-a21f-b10efa3109b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566285394,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.37425566285394; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df83c31c-c3e8-4aa7-8394-89772057c5f4}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8e8faef-f7f6-4298-aa37-e27d3552ccd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.37566147623986,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.37566147623986;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c71ef5b-01fe-48e5-a32b-9556de656609}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {110a100d-7d9e-48b5-9b51-c726b83de338}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.37566147623986,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.37566147623986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {125e071c-e38d-4dad-b324-8fc7d9c0ed54}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acec2d78-fb19-4e60-af60-27e9bec82ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566285394,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.37425566285394; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dee58ecd-6405-464e-a738-caf216d7bce5}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77a6ba33-c3cd-4e64-8e16-554d2e3cf87b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.37566147623986,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.37566147623986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9a9e0ab-5394-4c9d-a4f8-3203bdaae1f9}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5170093a-56a3-4d01-8f14-67b07dee6f0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.37425566285394,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566285394;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26d06c81-ff63-44eb-bb1c-8831b1310f7a}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77260f95-bb68-4a10-bcc8-29d2dbf345bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.37566147623986,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.37566147623986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73b6e12c-257b-42c7-b463-6688c714f746}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {148e00e3-9d23-4420-9033-2c8e1d29f648}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566285394,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.37425566285394; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26b57eef-6934-46c7-a35d-4293a68f9243}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6315ab11-826e-4bfb-9416-671d68329af7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.37425566285394,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566285394;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53efd826-6811-4562-94cf-fbc5c268be84}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7508456a-940b-402f-bf6d-eb01a235c2c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.650918, 1.390620229689,            !- X,Y,Z Vertex 1 {m}
  0, 1.650918, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.390620229689;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c751ae63-f1a6-4264-bf5a-59784f687e5f}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a390f85d-1e0f-4539-bd6b-77d9a7d49e91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.37425566285394,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566285394;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e23f1cf-a9a0-4081-baf5-fed19d60b009}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6052717a-b449-46d4-ada5-bad81bf70f7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.37566147623986,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.37566147623986;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cda8d2f-e9ea-482f-ac29-baab8c3a0a37}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80ebd4bf-06e6-4cab-acd6-ff797d6d30ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.37566147623986,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.37566147623986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82d47d6c-1192-449d-93f3-bf315b400ece}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f326f129-5c15-4001-b1e7-53f56fa397e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.37425566285394,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566285394;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfcf3a25-ebaa-4347-abc1-e6448d6e49fb}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0973397c-a7cd-4f4c-b030-9a1a5fc1bd68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.37566147623986,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.37566147623986;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3616e65c-097c-47f7-a4cb-0e870c85f4ad}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c558d82c-5613-4ed0-8d46-457e8216c57d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566281591,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.37425566281591; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58225b3c-49b7-44ad-9be9-22bcc260ec13}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba5b2bc2-eaf4-469d-b8b1-d92bbfef86ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.37566147623986,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.37566147623986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aef8246d-1759-4058-8c35-a022b75f65ca}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af29dfb6-7496-4f93-84eb-9aea6f24ec16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.37566147623986,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.37566147623986;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18aa6bd2-8dfe-4c98-9b14-d865ec6be7f9}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7fd405a2-e808-4806-818a-8f78ce469cfe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956984, 0, 1.37425566281591, !- X,Y,Z Vertex 1 {m}
  0.0253998366956984, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566281591;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b85399f1-d480-4c0f-9c0e-3b2ff0e72525}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {329cc372-873c-43a5-9272-e604a7426627}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566285394,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.37425566285394; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcd35452-9e13-441b-9b6f-b6a69c445d63}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fee4e034-e583-42cb-a68f-da971eb2a504}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566281591,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.37425566281591; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4f08b63-fbef-45ab-aa06-366b431da6ad}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5197ae2f-835b-4413-b43b-e1f2a6717eb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.327341, 0.0254, 1.390620229689,      !- X,Y,Z Vertex 1 {m}
  46.327341, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  46.327341, 1.650918, 0.762,             !- X,Y,Z Vertex 3 {m}
  46.327341, 1.650918, 1.390620229689;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43b3dfef-15b7-4ed3-8855-dea3ba92cf83}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {717aacc9-d91e-4e59-9778-924657ad38d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566281591,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.37425566281591; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47d72e44-83ab-4bfe-8086-2a82d6b47b95}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2df42518-f3bc-4d0b-814b-5de908c94fbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.37566147623986,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.37566147623986;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e534d4b-c8a8-43ba-9263-715282814207}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83dab2e6-54a4-4332-b06a-214e42e5ca87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.37425566285394,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566285394;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37ce942b-2661-463b-8821-c273d9abde8d}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38233d6c-a038-4da7-aad0-fc35f2bcabc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566285394,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.37425566285394; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {250d8774-4ac3-444e-9936-081857efb20f}, !- Handle
  Typical IEAD Roof R-31.25 adj roof insulation, !- Name
  ,                                       !- Surface Rendering Name
  {d40f7217-6143-4cf5-9b94-b5eab7df4615}, !- Layer 1
  {c960d0b1-f552-4333-856e-9ef4c67a6085}, !- Layer 2
  {a9f6fdd2-afee-4dc6-a2a5-b75e12c48781}; !- Layer 3

OS:StandardsInformation:Construction,
  {28efc12e-903f-4161-927e-e7b1feffae51}, !- Handle
  {250d8774-4ac3-444e-9936-081857efb20f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c960d0b1-f552-4333-856e-9ef4c67a6085}, !- Handle
  Typical Insulation R-30.13_R-value 30.0 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  5.28330551046918,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultConstructionSet,
  {3c78dd7b-ea8c-4d77-a47a-895cf5acfa73}, !- Handle
  90.1-2013 - MidApt - ASHRAE 169-2006-5B adj roof insulation, !- Name
  {f3a7d374-3cd7-4b10-8ec7-db1c0ef66ee8}, !- Default Exterior Surface Constructions Name
  {f33c2f9d-5f3e-43b7-b3c6-b9ae8c1a13b7}, !- Default Interior Surface Constructions Name
  {b7a48404-605d-4790-950f-36fc34c94dbb}, !- Default Ground Contact Surface Constructions Name
  {72cc6f84-059c-4f26-8354-f53ce44c4b4a}, !- Default Exterior SubSurface Constructions Name
  {537843d7-3008-4738-bb84-a474dfe674e8}, !- Default Interior SubSurface Constructions Name
  {31aaf1dc-ad39-41a9-9be8-00612b8be562}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {f3a7d374-3cd7-4b10-8ec7-db1c0ef66ee8}, !- Handle
  Default Surface Constructions 1 adj roof insulation, !- Name
  {b3548a47-eb0b-426d-8276-0e150eeb7475}, !- Floor Construction Name
  {1fe2cb93-29a1-4a55-b08a-f134a0cc4de2}, !- Wall Construction Name
  {250d8774-4ac3-444e-9936-081857efb20f}; !- Roof Ceiling Construction Name

OS:Construction,
  {4c82b4a3-0a7b-48d6-8984-3cf401da014c}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-18.18 adj ext wall insulation, !- Name
  ,                                       !- Surface Rendering Name
  {f088290d-e86d-49ff-b771-38dbaa01a820}, !- Layer 1
  {12274a24-ad31-4739-a1f7-3f4ecddaeca2}, !- Layer 2
  {77ca665d-5129-46c4-921c-9d878cbfbf7c}, !- Layer 3
  {12274a24-ad31-4739-a1f7-3f4ecddaeca2}; !- Layer 4

OS:StandardsInformation:Construction,
  {55af0552-c146-4591-95a7-e7e02765dbb6}, !- Handle
  {4c82b4a3-0a7b-48d6-8984-3cf401da014c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {77ca665d-5129-46c4-921c-9d878cbfbf7c}, !- Handle
  Typical Insulation R-16.0_R-value 13.0 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  2.28943238786998,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultConstructionSet,
  {db20de32-b2be-4656-b10a-2f565b3dc902}, !- Handle
  90.1-2013 - MidApt - ASHRAE 169-2006-5B adj roof insulation adj ext wall insulation, !- Name
  {31e3bab2-61c7-4f1d-9a14-22ac6c3af8ad}, !- Default Exterior Surface Constructions Name
  {f33c2f9d-5f3e-43b7-b3c6-b9ae8c1a13b7}, !- Default Interior Surface Constructions Name
  {b7a48404-605d-4790-950f-36fc34c94dbb}, !- Default Ground Contact Surface Constructions Name
  {72cc6f84-059c-4f26-8354-f53ce44c4b4a}, !- Default Exterior SubSurface Constructions Name
  {537843d7-3008-4738-bb84-a474dfe674e8}, !- Default Interior SubSurface Constructions Name
  {31aaf1dc-ad39-41a9-9be8-00612b8be562}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {31e3bab2-61c7-4f1d-9a14-22ac6c3af8ad}, !- Handle
  Default Surface Constructions 1 adj roof insulation adj ext wall insulation, !- Name
  {b3548a47-eb0b-426d-8276-0e150eeb7475}, !- Floor Construction Name
  {4c82b4a3-0a7b-48d6-8984-3cf401da014c}, !- Wall Construction Name
  {250d8774-4ac3-444e-9936-081857efb20f}; !- Roof Ceiling Construction Name

OS:ElectricEquipment:Definition,
  {e7859195-2e97-4878-a809-4e4045f49674}, !- Handle
  Electric Equipment Definition 1,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9bd06680-6564-4b06-aad9-af7711c85cd6}, !- Handle
  Electric Equipment 1,                   !- Name
  {e7859195-2e97-4878-a809-4e4045f49674}, !- Electric Equipment Definition Name
  {326bbf10-34d0-416b-ac4f-9379563ea091}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fa6e255e-3a51-4c59-9bf4-ecfddc229d15}, !- Handle
  Electric Equipment Definition 2,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {548febf4-3040-4790-ab70-f6e3a7956140}, !- Handle
  Electric Equipment 2,                   !- Name
  {fa6e255e-3a51-4c59-9bf4-ecfddc229d15}, !- Electric Equipment Definition Name
  {65173d77-5949-4651-a205-5fdf661647b0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ShadowCalculation,
  {2d040b96-4266-432f-87b7-5fbc69791a7a}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:LifeCycleCost:Parameters,
  {60844bff-904f-465f-8a04-c54954a5b1b4}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {bc3100a3-aef5-4709-905d-04fd4da79a59}, !- Handle
  {155c48a4-1348-4424-b237-2327da1408f4}; !- Material Name

OS:StandardsInformation:Material,
  {215f35ca-7af4-423c-b430-7aacb1272e1e}, !- Handle
  {637e6697-b950-4207-9ee9-fb4ff5b7fa78}; !- Material Name

OS:StandardsInformation:Material,
  {17cda46d-e339-47d3-93d8-a341b9104044}, !- Handle
  {76c49b7a-aa76-4632-b31c-c5b18e1b7eda}; !- Material Name

OS:StandardsInformation:Construction,
  {e64320d9-4308-44bd-86d2-f454964e1687}, !- Handle
  {0c66d5a6-a8bd-4112-822a-c348ff172f47}; !- Construction Name

OS:StandardsInformation:Material,
  {15f8536e-4254-4557-a21a-9ea7c91e905e}, !- Handle
  {c37613ae-3aff-42ff-bcd8-9b7e96d36912}; !- Material Name

OS:StandardsInformation:Construction,
  {d8578b34-23c4-4a97-a731-2e1dba41703d}, !- Handle
  {1248edda-8045-495b-881e-8a32e9823eeb}; !- Construction Name

OS:StandardsInformation:Material,
  {54bbc7f6-8463-4a36-b75e-ed50d4448e9e}, !- Handle
  {e9758dec-223c-45c5-9707-f2aa40524c86}; !- Material Name

OS:StandardsInformation:Construction,
  {18e2cb8d-69ee-499f-b8f6-4e592bd651fc}, !- Handle
  {059521e1-4e5b-43d2-bed2-3492eeeb6c41}; !- Construction Name

OS:StandardsInformation:Construction,
  {c35f2f6e-f202-4dff-b90d-b14a61c2b098}, !- Handle
  {4dd719ff-bf2e-443f-abd8-e9e7edd1226d}; !- Construction Name

OS:StandardsInformation:Material,
  {d67796b1-7df1-4a95-b9fd-6f1f593cb255}, !- Handle
  {0779daad-4df6-45b5-8e55-fcaba708fccd}; !- Material Name

OS:StandardsInformation:Material,
  {e4e12ee3-52b7-4185-bba8-9cc81d3a78f5}, !- Handle
  {4ecf4a88-6e7f-4b7a-925a-b3568f23ab89}; !- Material Name

OS:StandardsInformation:Material,
  {9f30292d-154a-4ffa-9727-ce2c83236bec}, !- Handle
  {3d619bb2-986a-45fc-8eb7-7c967e6e73e7}; !- Material Name

OS:StandardsInformation:Material,
  {337cfc4c-76d9-495c-9cd9-9b4aabe3eeba}, !- Handle
  {f088290d-e86d-49ff-b771-38dbaa01a820}; !- Material Name

OS:StandardsInformation:Material,
  {23a54872-7f46-48d3-b8a6-a8c9180aee21}, !- Handle
  {12274a24-ad31-4739-a1f7-3f4ecddaeca2}; !- Material Name

OS:StandardsInformation:Material,
  {a0542ec0-31cc-4025-b01c-8f96fd7e197d}, !- Handle
  {40678c09-9e15-41ad-9797-adb3a9ae79bd}; !- Material Name

OS:StandardsInformation:Material,
  {35c80e7b-adf2-4f6e-acad-7e2a7c654e7c}, !- Handle
  {d40f7217-6143-4cf5-9b94-b5eab7df4615}; !- Material Name

OS:StandardsInformation:Material,
  {aa4bdd83-e453-48c9-9466-60028ada8a7b}, !- Handle
  {4a4ab61d-8d57-4ac7-9115-b310f5ea346c}; !- Material Name

OS:StandardsInformation:Material,
  {13f4150d-f049-4ed2-b68b-c7355adf97b2}, !- Handle
  {a9f6fdd2-afee-4dc6-a2a5-b75e12c48781}; !- Material Name

OS:StandardsInformation:Material,
  {f6a7e120-cc18-42d5-8d53-d1776074de0d}, !- Handle
  {22e319b6-ef31-45d0-b228-60459315f117}; !- Material Name

OS:StandardsInformation:Material,
  {4266f0f1-6dbc-463c-8dac-f1b6f60c9c84}, !- Handle
  {5082a78b-1fee-4252-84dd-198ee41c4757}; !- Material Name

OS:StandardsInformation:Material,
  {22f8052e-ff68-48f3-97b8-5312889b13c1}, !- Handle
  {b57cf7cb-50a8-4c63-b9d4-9c19479ebaa4}; !- Material Name

OS:StandardsInformation:Material,
  {77773f41-fd87-4590-9d62-4b10de7c585b}, !- Handle
  {ff780865-c947-4bed-8d82-4386d121cf73}; !- Material Name

OS:StandardsInformation:Material,
  {0916e7a2-ad08-4ae0-aee1-c4c7537b0454}, !- Handle
  {32386bfe-0146-42ec-b42a-5218f1078add}; !- Material Name

OS:StandardsInformation:Material,
  {44d34ab3-23c9-426a-8fc1-4c53ff26e567}, !- Handle
  {50e46d41-64d8-4bcd-ae57-99242b4bcc9a}; !- Material Name

OS:StandardsInformation:Material,
  {d053acb0-b9a0-47bc-9bc6-c28a7f259cbe}, !- Handle
  {25ae4d87-c456-45fd-b2ef-cad77a359e38}; !- Material Name

OS:StandardsInformation:Material,
  {660b5ba0-f909-4557-95a2-1d4fa6e58945}, !- Handle
  {175b217c-e8d0-4119-8db5-8512e924cfa3}; !- Material Name

OS:StandardsInformation:Material,
  {3d7d6656-d318-4f1f-9539-ab64acd7a85c}, !- Handle
  {d546e22a-681c-41a6-8d2a-943ddb4028b4}; !- Material Name

OS:StandardsInformation:Material,
  {5738e3fc-2725-4837-833d-47fec4c6b57f}, !- Handle
  {cc6e2765-ef69-4a75-9cd4-927775983883}; !- Material Name

OS:StandardsInformation:Material,
  {d384bbb8-cd00-4055-8f86-4ccfb22cdbc5}, !- Handle
  {7f83c97b-e46b-4943-a5a6-25f134458383}; !- Material Name

OS:StandardsInformation:Material,
  {4feb1701-be82-438f-a3d5-9c26553f274a}, !- Handle
  {4dde3c2a-4eac-4ccf-8f3d-f080dbb6ab78}; !- Material Name

OS:StandardsInformation:Material,
  {928a592e-ee34-4e7a-8b69-5daa434b41c2}, !- Handle
  {e7e7ada9-081b-446c-b34f-6e46cb5653b4}; !- Material Name

OS:StandardsInformation:Construction,
  {da4af183-5d33-4c45-882f-f9ff341a4577}, !- Handle
  {95351d7d-0b40-4d20-a992-739adc8a4dae}; !- Construction Name

OS:StandardsInformation:Material,
  {0b85de6a-9d52-4c33-bdf1-c69cdeae4a9b}, !- Handle
  {c960d0b1-f552-4333-856e-9ef4c67a6085}; !- Material Name

OS:StandardsInformation:Material,
  {4bca8e5a-1077-4ffb-964b-73b8f969b7d8}, !- Handle
  {77ca665d-5129-46c4-921c-9d878cbfbf7c}; !- Material Name

OS:Schedule:Ruleset,
  {83c1da1e-1615-4803-9932-00181308297b}, !- Handle
  EV Charging Power Draw,                 !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  {11738ff3-4948-4c3b-a293-f7ab8ef6a5d5}, !- Default Day Schedule Name
  {cef966a7-32c8-4cf0-9892-d953f411458f}, !- Summer Design Day Schedule Name
  {8bb54f17-5750-40d5-a211-873061294644}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11738ff3-4948-4c3b-a293-f7ab8ef6a5d5}, !- Handle
  EV Charging Default,                    !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.300022763487366,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.283633052583656,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.257227407238789,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.240837696335078,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.226724334167995,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.203277942180742,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.192123833371272,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.173913043478261,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.155702253585249,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.14454814477578,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.140450717049852,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.137491463692238,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.126337354882768,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.118142499430913,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.111085818347371,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0928750284543592,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0787616662872752,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0828590940132028,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0758024129296608,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0798998406555885,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0728431595720465,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0992488049169133,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.107443660368769,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.122695196904166,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.143182335533804,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.132028226724334,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.151377190985659,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1566127930799,                        !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.160710220805827,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.157750967448213,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.185294787161393,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.218074208968814,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.292510812656499,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.31413612565445,                       !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.394491236057364,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.446164352378784,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.508763942636012,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.470066014113362,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.497609833826542,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.493512406100615,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.595037559754154,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.571591167766902,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.56111996357842,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.622126109720009,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.564079216936035,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.543592078306397,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.462554063282495,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.527657637150011,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.56111996357842,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.56111996357842,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.727065786478489,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.673116321420442,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.684270430229911,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.586842704302299,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.562713407694059,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.542226269064421,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.726382881857501,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.823810607785113,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.756885954928295,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.645572501707262,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.744138402003187,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.699521966765308,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.698383792396995,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.895515592988846,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.798770771682222,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.760072843159572,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.657409515137719,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.653312087411791,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.690871841566128,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.617573412246756,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.647393580696563,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.615069428636467,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.656726610516731,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.738902799908946,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.829273844753016,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  1,                                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.96130207147735,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.979512861370362,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.890962895515593,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.805372183018439,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.770088777600728,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.689733667197815,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.617118142499431,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.577282039608468,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.541543364443433,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.538128841338493,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.624402458456636,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.592761211017528,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.461871158661507,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.399726838151605,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.405645344866834,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.389255633963123,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.361028909628955,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.3528340541771,                        !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.358752560892329,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.340541770999317;                      !- Value Until Time 96

OS:Schedule:Ruleset,
  {62b4e706-b655-4d02-91b8-eb2a7c3d308f}, !- Handle
  EV DC Fast Charging Power Draw,         !- Name
  ,                                       !- Schedule Type Limits Name
  {e99c5cfb-d909-481b-b2f1-49b0e32e8e93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e99c5cfb-d909-481b-b2f1-49b0e32e8e93}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {abe65a4a-dff5-4a63-b2a7-00e02261752f}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8bb54f17-5750-40d5-a211-873061294644}, !- Handle
  EV Charging Winter Design Day,          !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0780787616662873,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0739813339403597,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0739813339403597,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0698839062144321,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0587297974049624,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0364215797860232,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.021170043250626,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.014113362167084,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.014113362167084,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.014113362167084,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.007056681083542,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.007056681083542,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.007056681083542,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.007056681083542,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.007056681083542,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.007056681083542,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.007056681083542,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.007056681083542,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.007056681083542,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.007056681083542,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.007056681083542,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.007056681083542,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.007056681083542,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0721602549510585,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0944684725699977,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0416571818802641,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0357386751650353,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0398361028909629,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0562258137946734,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.060323241520601,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0714773503300706,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.067379922604143,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.14887320737537,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.155929888458912,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.118370134304575,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.125426815388117,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.144775779649442,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.145913954017756,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.154108809469611,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.162303664921466,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.196904165718188,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.188709310266333,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.191668563623947,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.240382426587753,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.245618028681994,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.208058274527658,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.251536535397223,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.248577282039608,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.272023674026861,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.279080355110403,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.226269064420669,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.2151149556112,                        !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.228545413157296,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.237423173230139,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.320054632369679,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.318233553380378,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.317095379012065,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.27020259503756,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.28659230594127,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.329387662189848,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.321192806737992,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.450261780104712,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.275438197131801,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.24789437741862,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.244935124061006,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.312997951286137,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.290689733667198,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.285454131572957,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.306624174823583,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.298429319371728,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.248577282039608,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.241520600956066,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.257910311859777,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.228545413157296,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.251991805144548,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.226269064420669,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.241520600956066,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.241520600956066,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.234463919872524,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.223309811063055,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.22035055770544,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.159344411563852,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.173457773730936,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.16526291827908,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.178238106077851,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.191213293876622,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.190075119508309,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.160710220805827,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.144320509902117,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.147279763259731,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.12906897336672,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.11791486455725,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.122012292283178,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.105622581379467,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0974277259276121,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0862736171181425;                     !- Value Until Time 96

OS:Schedule:Day,
  {0d54bf7d-d9b7-4997-b6a4-15b1b8e58b45}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cef966a7-32c8-4cf0-9892-d953f411458f}, !- Handle
  EV Charging Summer Design Day,          !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.300022763487366,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.283633052583656,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.257227407238789,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.240837696335078,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.226724334167995,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.203277942180742,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.192123833371272,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.173913043478261,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.155702253585249,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.14454814477578,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.140450717049852,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.137491463692238,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.126337354882768,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.118142499430913,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.111085818347371,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0928750284543592,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0787616662872752,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0828590940132028,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0758024129296608,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0798998406555885,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0728431595720465,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0992488049169133,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.107443660368769,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.122695196904166,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.143182335533804,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.132028226724334,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.151377190985659,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1566127930799,                        !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.160710220805827,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.157750967448213,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.185294787161393,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.218074208968814,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.292510812656499,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.31413612565445,                       !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.394491236057364,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.446164352378784,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.508763942636012,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.470066014113362,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.497609833826542,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.493512406100615,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.595037559754154,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.571591167766902,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.56111996357842,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.622126109720009,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.564079216936035,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.543592078306397,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.462554063282495,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.527657637150011,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.56111996357842,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.56111996357842,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.727065786478489,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.673116321420442,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.684270430229911,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.586842704302299,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.562713407694059,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.542226269064421,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.726382881857501,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.823810607785113,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.756885954928295,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.645572501707262,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.744138402003187,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.699521966765308,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.698383792396995,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.895515592988846,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.798770771682222,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.760072843159572,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.657409515137719,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.653312087411791,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.690871841566128,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.617573412246756,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.647393580696563,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.615069428636467,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.656726610516731,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.738902799908946,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.829273844753016,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  1,                                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.96130207147735,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.979512861370362,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.890962895515593,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.805372183018439,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.770088777600728,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.689733667197815,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.617118142499431,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.577282039608468,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.541543364443433,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.538128841338493,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.624402458456636,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.592761211017528,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.461871158661507,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.399726838151605,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.405645344866834,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.389255633963123,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.361028909628955,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.3528340541771,                        !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.358752560892329,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.340541770999317;                      !- Value Until Time 96

OS:Schedule:Rule,
  {d31d364b-0c41-4565-8400-9a6dc42215b1}, !- Handle
  ev_sch_sat_rule,                        !- Name
  {83c1da1e-1615-4803-9932-00181308297b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {38aecdd4-9e0e-418c-a4ec-564d224e7175}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {38aecdd4-9e0e-418c-a4ec-564d224e7175}, !- Handle
  EV Charging Sat,                        !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0867288868654678,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0826314591395402,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.074436603687685,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0632824948782153,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0591850671522877,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0550876394263601,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0468927839745049,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0468927839745049,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0427953562485773,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0468927839745049,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0275438197131801,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0275438197131801,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0234463919872525,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0193489642613248,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0122922831777828,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00819485545185522,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00819485545185522,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00409742772592761,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00409742772592761,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00409742772592761,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00409742772592761,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00819485545185522,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00819485545185522,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00409742772592761,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0111541088094696,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0111541088094696,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0111541088094696,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0111541088094696,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0152515365353972,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0264056453448668,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0457546096061917,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0569087184156613,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0915092192123833,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.104939676758479,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.143637605281129,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.171181424994309,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.259731390849078,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.26678807193262,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.230366492146597,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.256772137491464,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.300250398361029,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.427498292738448,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.456180286819941,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.475529251081266,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.515365353972228,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.538811745959481,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.566355565672661,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.511267926246301,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.545185522422035,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.556339631231505,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.621443205099021,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.50170726155247,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.688823127703164,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.695879808786706,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.627816981561575,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.573867516503528,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.579786023218757,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.605053494195311,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.610289096289552,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.516958798087867,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.575688595492829,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.501251991805144,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.420896881402231,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.449123605736399,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.491463692237651,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.473935806965627,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.440473480537218,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.438652401547917,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.411563851582062,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.333485089915775,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.328249487821534,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.336444343273389,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.362849988618256,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.40450717049852,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.444343273389483,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.435010243569315,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.381060778511268,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.408149328477123,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.379922604142955,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.352378784429775,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.320737536990667,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.286137036193945,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.267926246300933,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.254495788754837,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.246300933302982,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.225130890052356,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.238106077851127,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.219895287958115,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.170043250625996,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.158889141816526,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.150694286364671,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.126109720009105,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.116093785567949,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.100842249032552,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.100842249032552,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0978829956749374;                     !- Value Until Time 96

OS:Schedule:Rule,
  {70b87977-f8eb-4579-bdd5-4dda9548b006}, !- Handle
  ev_sch_sun_rule,                        !- Name
  {83c1da1e-1615-4803-9932-00181308297b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f6747c0-19cd-4273-a318-b30a097c5b7b}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {7f6747c0-19cd-4273-a318-b30a097c5b7b}, !- Handle
  EV Charging Sun,                        !- Name
  {6cd70937-58e7-4966-81fc-b2db78cbf429}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0780787616662873,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0739813339403597,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0739813339403597,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0698839062144321,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0587297974049624,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0364215797860232,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.021170043250626,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.014113362167084,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.014113362167084,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.014113362167084,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.007056681083542,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.007056681083542,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.007056681083542,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.007056681083542,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.007056681083542,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.007056681083542,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.007056681083542,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.007056681083542,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.007056681083542,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.007056681083542,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.007056681083542,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.007056681083542,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.007056681083542,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0721602549510585,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0944684725699977,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0416571818802641,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0357386751650353,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0398361028909629,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0562258137946734,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.060323241520601,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0714773503300706,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.067379922604143,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.14887320737537,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.155929888458912,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.118370134304575,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.125426815388117,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.144775779649442,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.145913954017756,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.154108809469611,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.162303664921466,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.196904165718188,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.188709310266333,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.191668563623947,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.240382426587753,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.245618028681994,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.208058274527658,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.251536535397223,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.248577282039608,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.272023674026861,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.279080355110403,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.226269064420669,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.2151149556112,                        !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.228545413157296,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.237423173230139,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.320054632369679,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.318233553380378,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.317095379012065,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.27020259503756,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.28659230594127,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.329387662189848,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.321192806737992,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.450261780104712,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.275438197131801,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.24789437741862,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.244935124061006,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.312997951286137,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.290689733667198,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.285454131572957,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.306624174823583,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.298429319371728,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.248577282039608,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.241520600956066,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.257910311859777,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.228545413157296,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.251991805144548,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.226269064420669,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.241520600956066,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.241520600956066,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.234463919872524,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.223309811063055,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.22035055770544,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.159344411563852,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.173457773730936,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.16526291827908,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.178238106077851,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.191213293876622,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.190075119508309,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.160710220805827,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.144320509902117,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.147279763259731,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.12906897336672,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.11791486455725,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.122012292283178,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.105622581379467,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0974277259276121,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0862736171181425;                     !- Value Until Time 96

OS:Exterior:FuelEquipment:Definition,
  {d92b73d7-13f3-495f-bb70-70862051adf9}, !- Handle
  605.9310344827586 w EV Charging Definition, !- Name
  605.931034482759;                       !- Design Level {W}

OS:Exterior:FuelEquipment,
  {29b796ca-1f09-42da-8f5a-639fed2bdb8d}, !- Handle
  605.9310344827586 w EV Charger,         !- Name
  {d92b73d7-13f3-495f-bb70-70862051adf9}, !- Exterior Fuel Equipment Definition Name
  {83c1da1e-1615-4803-9932-00181308297b}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  Electric Vehicles;                      !- End-Use Subcategory

OS:WeatherFile,
  {2e2d4575-4c22-40f8-940a-352adcdfb558}, !- Handle
  Denver Centennial  Golden   Nr,         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724666,                                 !- WMO Number
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  USA_CO_Golden-NREL.724666_TMY3.epw,     !- Url
  BDF687C1;                               !- Checksum

