
OS:Version,
  {ea202332-0605-4ab0-a0e8-286ec3fdfc7b}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:Site,
  {827793b2-ea13-4496-8dae-fbbd299779a4}, !- Handle
  Austin Mueller Municipal Ap  U,         !- Name
  30.29,                                  !- Latitude {deg}
  -97.74,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  213,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {99604dbe-bed9-4a89-9264-dfee59c1ce22}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {d8e90921-4bf5-49a5-b3de-39bdc6a10fb8}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  2A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {c39a77bc-b5e2-459f-b492-4669cc6fb515}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {e23ca6a7-1eb1-4075-a3d8-3d6acf2e757d}, !- Space Type Name
  {041274a5-bd99-4c8d-88a5-822e68abae3c}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  MidriseApartment;                       !- Standards Building Type

OS:Facility,
  {adf8a8be-3455-41e7-992f-b025661f7c1f}; !- Handle

OS:LifeCycleCost:Parameters,
  {873a8955-6a8e-4125-a290-59971fedb42b}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:RunPeriod,
  {041a6851-0732-470d-8573-892b2058665f}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:SizingPeriod:DesignDay,
  {fd8c3850-8853-4b2f-83ff-d3508a88e182}, !- Handle
  Austin Mueller Municipal Ap Ann Clg .4% Condns DB=>MWB, !- Name
  37.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98792,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.457,                                  !- ASHRAE Taub {dimensionless}
  2.114;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {10adf1fa-9558-4b27-b8a7-03ab989b4987}, !- Handle
  Austin Mueller Municipal Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  81800,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98792,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.457,                                  !- ASHRAE Taub {dimensionless}
  2.114;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b8b49c35-f24d-4d87-b35b-61f0e4ace99b}, !- Handle
  Austin Mueller Municipal Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  8.3,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  8.3,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98792,                                  !- Barometric Pressure {Pa}
  11.5,                                   !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {799d0452-e741-4917-bfe0-86a621d60562}, !- Handle
  Austin Mueller Municipal Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1.3,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -11.9,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98792,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5cff52ed-c25a-4414-8f03-6f52ae22c69d}, !- Handle
  Austin Mueller Municipal Ap Ann Clg .4% Condns WB=>MDB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  26.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98792,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.457,                                  !- ASHRAE Taub {dimensionless}
  2.114;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6c1132f1-14e7-4802-bef5-f13c9fff5545}, !- Handle
  Austin Mueller Municipal Ap Ann Clg .4% Condns DP=>MDB, !- Name
  27.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98792,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.457,                                  !- ASHRAE Taub {dimensionless}
  2.114;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7ecd2278-5d8e-4257-84a8-82e01ce2eaaa}, !- Handle
  Austin Mueller Municipal Ap Ann Htg 99.6% Condns DB, !- Name
  -3.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98792,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:BuildingStory,
  {1b146bbe-80f0-4565-b9dd-1b3f2f34ad9d}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {be862905-eed1-43bc-96f1-6bccb167d851}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1b146bbe-80f0-4565-b9dd-1b3f2f34ad9d}, !- Building Story Name
  {b5f258b8-0f9d-495a-8f4b-691830d7c1e9}; !- Thermal Zone Name

OS:Surface,
  {4e942760-50dd-4257-a670-f83efcf9eaf6}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be862905-eed1-43bc-96f1-6bccb167d851}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06042712-8efb-44bd-8bc0-9e466761aa1d}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be862905-eed1-43bc-96f1-6bccb167d851}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d33ba46d-8354-4ab8-ac91-e1b3d26b676b}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be862905-eed1-43bc-96f1-6bccb167d851}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1271ee76-6891-44b4-94f2-becf6e132358}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e719115a-21a9-4650-996e-d4785ad36f57}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be862905-eed1-43bc-96f1-6bccb167d851}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e47b9c3d-cac6-4329-88c0-92070145f638}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0e557f-93a5-4b13-9ba8-3da313b478e8}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be862905-eed1-43bc-96f1-6bccb167d851}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {655891f6-a8d2-453f-be19-60f920ea0393}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f16b403-ceba-4d3b-96b0-e5c7d0bd084a}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be862905-eed1-43bc-96f1-6bccb167d851}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3d8f012-41d7-4506-b79d-62e6772ac9fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5569f9b0-3175-4b76-b6b3-3fc5e18b2f43}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  10.67,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1b146bbe-80f0-4565-b9dd-1b3f2f34ad9d}, !- Building Story Name
  {5990c76c-aa5b-4498-b210-c8b9cea16484}; !- Thermal Zone Name

OS:Surface,
  {df685900-6b0d-48f0-94f7-c43823b37523}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5569f9b0-3175-4b76-b6b3-3fc5e18b2f43}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da07520d-18e9-4d1b-a656-faaf86de4cff}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5569f9b0-3175-4b76-b6b3-3fc5e18b2f43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e962a6f4-31f8-49c9-a82f-0cdd46d7feb4}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5569f9b0-3175-4b76-b6b3-3fc5e18b2f43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2061927-33ab-490f-ab17-a1db5581055f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33386ea2-bf3d-4ed8-9025-b76d1181fafc}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5569f9b0-3175-4b76-b6b3-3fc5e18b2f43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba8c154-f660-4041-b91d-cf1112626a74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1271ee76-6891-44b4-94f2-becf6e132358}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5569f9b0-3175-4b76-b6b3-3fc5e18b2f43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d33ba46d-8354-4ab8-ac91-e1b3d26b676b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a901e73a-9907-496e-88f1-7fe223e70092}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5569f9b0-3175-4b76-b6b3-3fc5e18b2f43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {987a8946-b040-4ca8-852c-1569b786c5c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6e8a57be-9333-412b-8244-2405dca7fb68}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.91,                                  !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1b146bbe-80f0-4565-b9dd-1b3f2f34ad9d}, !- Building Story Name
  {3cfe766b-a9b7-40d1-84b4-329908efd603}; !- Thermal Zone Name

OS:Surface,
  {1371e6fe-f0e6-4e10-ad6a-9ac32ea2144c}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e8a57be-9333-412b-8244-2405dca7fb68}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.1, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e31ea633-325e-436a-bba8-98b41f9eebe9}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e8a57be-9333-412b-8244-2405dca7fb68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4cb8193-83bb-4edd-a8ce-d71e2a3e241e}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e8a57be-9333-412b-8244-2405dca7fb68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75b8f585-1e45-48bc-b983-a48f4f4da1c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, -4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {852c4c4a-8393-4c0e-99ca-0e043f1eed72}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e8a57be-9333-412b-8244-2405dca7fb68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba9184e5-f64c-4a6a-bf30-40263472da1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.1, 3.048,       !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.1, 0,           !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2061927-33ab-490f-ab17-a1db5581055f}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e8a57be-9333-412b-8244-2405dca7fb68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e962a6f4-31f8-49c9-a82f-0cdd46d7feb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.1, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.1, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {537b59a8-8865-4b87-82a9-d3cac192ed9b}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e8a57be-9333-412b-8244-2405dca7fb68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {233aa1a5-ab69-436e-a35d-710faa8f44f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.1, 3.048,       !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {06498e42-e71e-4e5d-942f-089b57e6e956}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1b146bbe-80f0-4565-b9dd-1b3f2f34ad9d}, !- Building Story Name
  {01baaa0c-b390-4fcf-972c-6299c41f9acc}; !- Thermal Zone Name

OS:Surface,
  {e71471c1-7087-45a9-98ff-9bb7a38d0d61}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {06498e42-e71e-4e5d-942f-089b57e6e956}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89329bd9-6436-4ae2-93c2-e2ee75e690fa}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06498e42-e71e-4e5d-942f-089b57e6e956}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {655891f6-a8d2-453f-be19-60f920ea0393}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06498e42-e71e-4e5d-942f-089b57e6e956}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb0e557f-93a5-4b13-9ba8-3da313b478e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30f62f6d-2280-4941-93ff-31fc64343118}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06498e42-e71e-4e5d-942f-089b57e6e956}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2678f21f-05a1-4847-b55e-bb8ddb11f0b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75b8f585-1e45-48bc-b983-a48f4f4da1c4}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06498e42-e71e-4e5d-942f-089b57e6e956}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4cb8193-83bb-4edd-a8ce-d71e2a3e241e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9486a8-ac5a-4946-8132-341d3b92b3ad}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {06498e42-e71e-4e5d-942f-089b57e6e956}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7d526d3-24ca-4015-b698-3e5da13f72d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {277a4dd4-a644-4e22-91c3-5dc292f02ff3}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1b146bbe-80f0-4565-b9dd-1b3f2f34ad9d}, !- Building Story Name
  {166485e1-55e1-4166-aacc-11203a30f5b5}; !- Thermal Zone Name

OS:Surface,
  {2b0e2ecb-163d-4d17-aaa5-5ebce665ebc2}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {277a4dd4-a644-4e22-91c3-5dc292f02ff3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e47b9c3d-cac6-4329-88c0-92070145f638}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277a4dd4-a644-4e22-91c3-5dc292f02ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e719115a-21a9-4650-996e-d4785ad36f57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba8c154-f660-4041-b91d-cf1112626a74}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277a4dd4-a644-4e22-91c3-5dc292f02ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33386ea2-bf3d-4ed8-9025-b76d1181fafc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 6.1, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba9184e5-f64c-4a6a-bf30-40263472da1f}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277a4dd4-a644-4e22-91c3-5dc292f02ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {852c4c4a-8393-4c0e-99ca-0e043f1eed72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 6.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2678f21f-05a1-4847-b55e-bb8ddb11f0b8}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277a4dd4-a644-4e22-91c3-5dc292f02ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30f62f6d-2280-4941-93ff-31fc64343118}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a5f3e6b-04b3-4132-92b6-308e01a840f1}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {277a4dd4-a644-4e22-91c3-5dc292f02ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {455a0440-6c60-40cb-be18-ae85ae7675af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {fe8d73e7-7fc6-4f4c-916a-d94da99a19a4}, !- Handle
  Story 2,                                !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c9f5a6f5-1edf-4d5f-ae6d-7fc413e234f9}, !- Handle
  Story 2 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {fe8d73e7-7fc6-4f4c-916a-d94da99a19a4}, !- Building Story Name
  {575c1c17-72cc-499a-8470-b05b33991ed3}; !- Thermal Zone Name

OS:Surface,
  {b3d8f012-41d7-4506-b79d-62e6772ac9fd}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9f5a6f5-1edf-4d5f-ae6d-7fc413e234f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f16b403-ceba-4d3b-96b0-e5c7d0bd084a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d460208-ecb3-4bcd-b88a-881f573c8fbc}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9f5a6f5-1edf-4d5f-ae6d-7fc413e234f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bed3a8d-1ca0-4726-a448-dda4b1b667e8}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9f5a6f5-1edf-4d5f-ae6d-7fc413e234f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {057ee35c-3ba2-4f78-9be3-5c4ffda5803a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01e7d0ac-ca31-4769-9f09-796933c6584d}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9f5a6f5-1edf-4d5f-ae6d-7fc413e234f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c87f9413-3ace-467a-956a-8b2d868e5deb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f93c8b5d-871b-438d-980e-f00454a1a94c}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9f5a6f5-1edf-4d5f-ae6d-7fc413e234f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0285ca66-0bc1-4058-9ebe-d07098428bd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a7d2050-ae2a-4c95-bf12-6a7bac1038ae}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9f5a6f5-1edf-4d5f-ae6d-7fc413e234f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c115661b-3c76-45d9-951f-45eae061a098}, !- Handle
  Story 2 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  10.67,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {fe8d73e7-7fc6-4f4c-916a-d94da99a19a4}, !- Building Story Name
  {33399b62-9b60-4195-b238-fcaa73b8b780}; !- Thermal Zone Name

OS:Surface,
  {987a8946-b040-4ca8-852c-1569b786c5c5}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c115661b-3c76-45d9-951f-45eae061a098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a901e73a-9907-496e-88f1-7fe223e70092}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07e52624-04cb-4e29-801d-f1ce67823a3c}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c115661b-3c76-45d9-951f-45eae061a098}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1b12511-30ef-4c86-bf12-2940da2619f7}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c115661b-3c76-45d9-951f-45eae061a098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ce25fb6-58b7-42d8-966f-8efedc38c892}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae0a4653-b274-4877-9b43-6c5e07cfd476}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c115661b-3c76-45d9-951f-45eae061a098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ce75c1a-08d7-488e-994b-e64c27cbc837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {057ee35c-3ba2-4f78-9be3-5c4ffda5803a}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c115661b-3c76-45d9-951f-45eae061a098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bed3a8d-1ca0-4726-a448-dda4b1b667e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c80bddae-e635-4e2b-8f36-f64339d7b99c}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c115661b-3c76-45d9-951f-45eae061a098}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {13384169-0a1d-4e87-90e6-474fee4945bd}, !- Handle
  Story 2 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.91,                                  !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {fe8d73e7-7fc6-4f4c-916a-d94da99a19a4}, !- Building Story Name
  {bb5f2bd8-45b4-48ca-9e1a-fef56c2d7b84}; !- Thermal Zone Name

OS:Surface,
  {233aa1a5-ab69-436e-a35d-710faa8f44f2}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {13384169-0a1d-4e87-90e6-474fee4945bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {537b59a8-8865-4b87-82a9-d3cac192ed9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.1, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce916e19-e573-4803-a5b3-6ccbb20bd93b}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13384169-0a1d-4e87-90e6-474fee4945bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a1e7ff1-3f78-4d44-b728-d4955fd85a1f}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13384169-0a1d-4e87-90e6-474fee4945bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53a63fce-efc4-4c7e-8ff4-270e2618ad53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, -4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efdb1aba-e7c4-48bf-9f7a-891c2a5eff4c}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13384169-0a1d-4e87-90e6-474fee4945bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aa95ddf-315a-4799-b60b-48bb9d46af29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.1, 3.048,       !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.1, 0,           !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ce25fb6-58b7-42d8-966f-8efedc38c892}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13384169-0a1d-4e87-90e6-474fee4945bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1b12511-30ef-4c86-bf12-2940da2619f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.1, 0,           !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.1, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2bbd6bc-2228-4979-871e-67b84607df15}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {13384169-0a1d-4e87-90e6-474fee4945bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.1, 3.048,       !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {37dc31ea-14d9-4082-8ad7-a0604ccca4e6}, !- Handle
  Story 2 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {fe8d73e7-7fc6-4f4c-916a-d94da99a19a4}, !- Building Story Name
  {ed940268-9b7d-477b-9623-ff33a1615ebe}; !- Thermal Zone Name

OS:Surface,
  {c7d526d3-24ca-4015-b698-3e5da13f72d8}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {37dc31ea-14d9-4082-8ad7-a0604ccca4e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f9486a8-ac5a-4946-8132-341d3b92b3ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a0ec85d-f818-4bf6-8002-c324c21e82a7}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37dc31ea-14d9-4082-8ad7-a0604ccca4e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0285ca66-0bc1-4058-9ebe-d07098428bd1}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37dc31ea-14d9-4082-8ad7-a0604ccca4e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f93c8b5d-871b-438d-980e-f00454a1a94c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2de7803-7421-45c5-9637-6fbb27a751bc}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37dc31ea-14d9-4082-8ad7-a0604ccca4e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5232d7b1-ebcd-40e1-b8af-d68fc0a9d154}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53a63fce-efc4-4c7e-8ff4-270e2618ad53}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37dc31ea-14d9-4082-8ad7-a0604ccca4e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a1e7ff1-3f78-4d44-b728-d4955fd85a1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5220aa92-a2ff-489b-9c69-5d2b17223bc0}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37dc31ea-14d9-4082-8ad7-a0604ccca4e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f2fb2653-7e98-407f-ac5f-3d2968909f29}, !- Handle
  Story 2 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {fe8d73e7-7fc6-4f4c-916a-d94da99a19a4}, !- Building Story Name
  {cb55a834-bd4d-499b-84c9-e6f57ff3173c}; !- Thermal Zone Name

OS:Surface,
  {455a0440-6c60-40cb-be18-ae85ae7675af}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f2fb2653-7e98-407f-ac5f-3d2968909f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a5f3e6b-04b3-4132-92b6-308e01a840f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c87f9413-3ace-467a-956a-8b2d868e5deb}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2fb2653-7e98-407f-ac5f-3d2968909f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01e7d0ac-ca31-4769-9f09-796933c6584d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce75c1a-08d7-488e-994b-e64c27cbc837}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2fb2653-7e98-407f-ac5f-3d2968909f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae0a4653-b274-4877-9b43-6c5e07cfd476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 6.1, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aa95ddf-315a-4799-b60b-48bb9d46af29}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2fb2653-7e98-407f-ac5f-3d2968909f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efdb1aba-e7c4-48bf-9f7a-891c2a5eff4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 6.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5232d7b1-ebcd-40e1-b8af-d68fc0a9d154}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2fb2653-7e98-407f-ac5f-3d2968909f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2de7803-7421-45c5-9637-6fbb27a751bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f246522-6aa4-48c5-89e9-874f89b7a775}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2fb2653-7e98-407f-ac5f-3d2968909f29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {01baaa0c-b390-4fcf-972c-6299c41f9acc}, !- Handle
  Story 1 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70ba33be-5467-4f67-819d-c742c9c13b8e}, !- Zone Air Inlet Port List
  {ee4a5b67-8e66-4b1a-87a0-7ceb0034f7d4}, !- Zone Air Exhaust Port List
  {61cf24ce-c62e-42b4-9281-eb5e08cc7905}, !- Zone Air Node Name
  {e7960295-ca91-45e2-bfe4-8ba795aab72b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0ed12f45-6200-49ff-87bf-fa47d6c5c5dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01072d7d-c0ee-4e28-980d-165274e2e10d}, !- Handle
  Node 1,                                 !- Name
  {61cf24ce-c62e-42b4-9281-eb5e08cc7905}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61cf24ce-c62e-42b4-9281-eb5e08cc7905}, !- Handle
  {77ad05a6-83cd-453e-9cd9-4f088d9fb84a}, !- Name
  {01baaa0c-b390-4fcf-972c-6299c41f9acc}, !- Source Object
  11,                                     !- Outlet Port
  {01072d7d-c0ee-4e28-980d-165274e2e10d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70ba33be-5467-4f67-819d-c742c9c13b8e}, !- Handle
  Port List 1,                            !- Name
  {01baaa0c-b390-4fcf-972c-6299c41f9acc}, !- HVAC Component
  {43c3ef1c-5d3c-4a2a-90f4-ac3327e37136}; !- Port 1

OS:PortList,
  {ee4a5b67-8e66-4b1a-87a0-7ceb0034f7d4}, !- Handle
  Port List 2,                            !- Name
  {01baaa0c-b390-4fcf-972c-6299c41f9acc}; !- HVAC Component

OS:Sizing:Zone,
  {d5668ad5-5aa1-4d2a-b23d-32de0b62c430}, !- Handle
  {01baaa0c-b390-4fcf-972c-6299c41f9acc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d12f8287-9f2d-45ff-8d20-41f1cb13070b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {01baaa0c-b390-4fcf-972c-6299c41f9acc}, !- Thermal Zone
  {e89e1d57-93b0-476b-bb2c-d6d41387823b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {bb5f2bd8-45b4-48ca-9e1a-fef56c2d7b84}, !- Handle
  Story 2 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b699b81-8cb5-43e9-90da-ef86f08b8a99}, !- Zone Air Inlet Port List
  {d314e957-fff9-42b8-8cab-51d193e25e1e}, !- Zone Air Exhaust Port List
  {c6122479-463f-40f9-a618-5ce1bcc9df18}, !- Zone Air Node Name
  {784334d0-de4d-42bd-aa6b-c65908599cc8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e721bce4-48ff-4b18-ba19-181f142c50d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef7d321d-e8fa-417f-9471-e4a15d181ecc}, !- Handle
  Node 2,                                 !- Name
  {c6122479-463f-40f9-a618-5ce1bcc9df18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6122479-463f-40f9-a618-5ce1bcc9df18}, !- Handle
  {4b094fe0-f3bb-4d6b-ab8c-54dfc4cac8fe}, !- Name
  {bb5f2bd8-45b4-48ca-9e1a-fef56c2d7b84}, !- Source Object
  11,                                     !- Outlet Port
  {ef7d321d-e8fa-417f-9471-e4a15d181ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b699b81-8cb5-43e9-90da-ef86f08b8a99}, !- Handle
  Port List 3,                            !- Name
  {bb5f2bd8-45b4-48ca-9e1a-fef56c2d7b84}, !- HVAC Component
  {f33a8824-fdc5-4b14-912c-22f98cb7ed15}; !- Port 1

OS:PortList,
  {d314e957-fff9-42b8-8cab-51d193e25e1e}, !- Handle
  Port List 4,                            !- Name
  {bb5f2bd8-45b4-48ca-9e1a-fef56c2d7b84}; !- HVAC Component

OS:Sizing:Zone,
  {3ad52020-09b1-4397-8ebe-571cc6871f6f}, !- Handle
  {bb5f2bd8-45b4-48ca-9e1a-fef56c2d7b84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ebe7083f-67fc-47a0-b962-c9852f7eefff}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {bb5f2bd8-45b4-48ca-9e1a-fef56c2d7b84}, !- Thermal Zone
  {3833aa0f-acaa-4fe2-b692-fc12991481bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {166485e1-55e1-4166-aacc-11203a30f5b5}, !- Handle
  Story 1 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5abb6677-43b3-4bcd-9788-b3cf12cdc2a1}, !- Zone Air Inlet Port List
  {62630192-aaff-46a3-a0c4-4661641039be}, !- Zone Air Exhaust Port List
  {0980826e-21a0-422a-baff-30c6cb506d34}, !- Zone Air Node Name
  {4503cb3f-70d3-4213-824d-1994c60febb3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81f8473d-83f3-4f34-acaa-bbe0c988ffbf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1155c139-c8bf-4d16-b140-468d1c4583df}, !- Handle
  Node 3,                                 !- Name
  {0980826e-21a0-422a-baff-30c6cb506d34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0980826e-21a0-422a-baff-30c6cb506d34}, !- Handle
  {4e49d3ab-864a-4bd1-9397-162f3b98b5f9}, !- Name
  {166485e1-55e1-4166-aacc-11203a30f5b5}, !- Source Object
  11,                                     !- Outlet Port
  {1155c139-c8bf-4d16-b140-468d1c4583df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5abb6677-43b3-4bcd-9788-b3cf12cdc2a1}, !- Handle
  Port List 5,                            !- Name
  {166485e1-55e1-4166-aacc-11203a30f5b5}, !- HVAC Component
  {499762ea-7176-4855-babd-964f8b49aa60}; !- Port 1

OS:PortList,
  {62630192-aaff-46a3-a0c4-4661641039be}, !- Handle
  Port List 6,                            !- Name
  {166485e1-55e1-4166-aacc-11203a30f5b5}; !- HVAC Component

OS:Sizing:Zone,
  {4536eef3-c7aa-4e0b-82a4-90538a564d4c}, !- Handle
  {166485e1-55e1-4166-aacc-11203a30f5b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99632ca9-f767-46d3-82b7-62cc4c5df551}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {166485e1-55e1-4166-aacc-11203a30f5b5}, !- Thermal Zone
  {ce7548d2-26b7-4881-9345-87e03d71aebd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ed940268-9b7d-477b-9623-ff33a1615ebe}, !- Handle
  Story 2 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {832c147e-f41b-4bda-ab3f-fa71a6073b45}, !- Zone Air Inlet Port List
  {7d0e8b47-f3cd-4796-98c4-1f4d7d48a161}, !- Zone Air Exhaust Port List
  {e83e10aa-b928-42e0-978b-e23b4308470d}, !- Zone Air Node Name
  {c8aa82f8-5c2c-4093-aa31-ce497a0a0bd7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a57e014-9ea3-492f-803a-fc8a3493d0cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4cbcb85-85e7-4b63-b322-beb2c762532b}, !- Handle
  Node 4,                                 !- Name
  {e83e10aa-b928-42e0-978b-e23b4308470d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e83e10aa-b928-42e0-978b-e23b4308470d}, !- Handle
  {87790434-39a0-4140-897a-e3934a3e55cd}, !- Name
  {ed940268-9b7d-477b-9623-ff33a1615ebe}, !- Source Object
  11,                                     !- Outlet Port
  {d4cbcb85-85e7-4b63-b322-beb2c762532b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {832c147e-f41b-4bda-ab3f-fa71a6073b45}, !- Handle
  Port List 7,                            !- Name
  {ed940268-9b7d-477b-9623-ff33a1615ebe}, !- HVAC Component
  {762c646f-741b-4fb1-9605-9f73024ad774}; !- Port 1

OS:PortList,
  {7d0e8b47-f3cd-4796-98c4-1f4d7d48a161}, !- Handle
  Port List 8,                            !- Name
  {ed940268-9b7d-477b-9623-ff33a1615ebe}; !- HVAC Component

OS:Sizing:Zone,
  {427e62a9-04aa-4b7a-a318-79d0fb554f25}, !- Handle
  {ed940268-9b7d-477b-9623-ff33a1615ebe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9e173d41-6129-48a8-b179-a222b1de21cf}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {ed940268-9b7d-477b-9623-ff33a1615ebe}, !- Thermal Zone
  {9e9a7a73-0444-4c21-a2dd-53e8fa2cfe7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5990c76c-aa5b-4498-b210-c8b9cea16484}, !- Handle
  Story 1 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4d4f74f-4cfc-44ba-8075-31af9a51f4ac}, !- Zone Air Inlet Port List
  {7e1d3bc8-0b70-4143-9ff2-8ca4edc1e576}, !- Zone Air Exhaust Port List
  {9a397e10-d799-4189-940c-a285ccb3ef86}, !- Zone Air Node Name
  {c1e9c4ae-8742-46b0-9501-fd453f279d0a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {28c06251-7488-4682-b214-ff969078ad4e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5175b984-34cf-4544-9613-16c4308f3e33}, !- Handle
  Node 5,                                 !- Name
  {9a397e10-d799-4189-940c-a285ccb3ef86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a397e10-d799-4189-940c-a285ccb3ef86}, !- Handle
  {0d1e4658-98f3-4f42-b254-83effeefb653}, !- Name
  {5990c76c-aa5b-4498-b210-c8b9cea16484}, !- Source Object
  11,                                     !- Outlet Port
  {5175b984-34cf-4544-9613-16c4308f3e33}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4d4f74f-4cfc-44ba-8075-31af9a51f4ac}, !- Handle
  Port List 9,                            !- Name
  {5990c76c-aa5b-4498-b210-c8b9cea16484}, !- HVAC Component
  {51d6a9b6-a35b-47c9-ace4-8b67ed65c302}; !- Port 1

OS:PortList,
  {7e1d3bc8-0b70-4143-9ff2-8ca4edc1e576}, !- Handle
  Port List 10,                           !- Name
  {5990c76c-aa5b-4498-b210-c8b9cea16484}; !- HVAC Component

OS:Sizing:Zone,
  {b4bce44b-bf60-4487-b3b8-97eaa7590f97}, !- Handle
  {5990c76c-aa5b-4498-b210-c8b9cea16484}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e43a6f25-2136-4b10-b4c8-db40586bbde6}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {5990c76c-aa5b-4498-b210-c8b9cea16484}, !- Thermal Zone
  {6f176f77-4e63-499c-8c79-70ee9a61649a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3cfe766b-a9b7-40d1-84b4-329908efd603}, !- Handle
  Story 1 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44d622cf-ed2d-446f-abea-88ebc9a6784b}, !- Zone Air Inlet Port List
  {1ebbe3f5-57ef-4842-8441-aea146054b52}, !- Zone Air Exhaust Port List
  {5c8b9a0f-3441-425c-ba0a-aac52e9c4e2d}, !- Zone Air Node Name
  {815146ed-e973-4940-85c9-40c355238b30}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a6e58f0-bffc-4a66-89a2-0822bd9c8556}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7356416a-914d-4911-b86f-25377110a27a}, !- Handle
  Node 6,                                 !- Name
  {5c8b9a0f-3441-425c-ba0a-aac52e9c4e2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c8b9a0f-3441-425c-ba0a-aac52e9c4e2d}, !- Handle
  {8c9edfd9-bf75-4368-b6a6-80fc6a52b394}, !- Name
  {3cfe766b-a9b7-40d1-84b4-329908efd603}, !- Source Object
  11,                                     !- Outlet Port
  {7356416a-914d-4911-b86f-25377110a27a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44d622cf-ed2d-446f-abea-88ebc9a6784b}, !- Handle
  Port List 11,                           !- Name
  {3cfe766b-a9b7-40d1-84b4-329908efd603}, !- HVAC Component
  {f5b72542-6fc5-4d19-b3c2-d6f0c7e8f850}; !- Port 1

OS:PortList,
  {1ebbe3f5-57ef-4842-8441-aea146054b52}, !- Handle
  Port List 12,                           !- Name
  {3cfe766b-a9b7-40d1-84b4-329908efd603}; !- HVAC Component

OS:Sizing:Zone,
  {26494232-4b0a-42dd-83b1-cefb0308452b}, !- Handle
  {3cfe766b-a9b7-40d1-84b4-329908efd603}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {64a23531-5142-425f-b7e1-fe622e3b6c29}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {3cfe766b-a9b7-40d1-84b4-329908efd603}, !- Thermal Zone
  {5ce271a3-06ce-41c3-b3c2-df948fa642d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b5f258b8-0f9d-495a-8f4b-691830d7c1e9}, !- Handle
  Story 1 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3dcfb01d-5f9f-4153-b982-765d56b8ddc7}, !- Zone Air Inlet Port List
  {8083b454-05ef-4850-bc2f-fa9c58b21727}, !- Zone Air Exhaust Port List
  {b1f7b1de-ea1b-45a9-b334-5bd35604fc45}, !- Zone Air Node Name
  {99b080af-36a9-4e9e-8f3d-08d250fc1555}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8aba6e63-fc0c-4a81-b57a-f7ce70c51171}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c08b9ab-a252-4c8b-badf-eb408041b818}, !- Handle
  Node 7,                                 !- Name
  {b1f7b1de-ea1b-45a9-b334-5bd35604fc45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1f7b1de-ea1b-45a9-b334-5bd35604fc45}, !- Handle
  {a9b5a29d-1b16-427f-b285-32ecf31cf8dc}, !- Name
  {b5f258b8-0f9d-495a-8f4b-691830d7c1e9}, !- Source Object
  11,                                     !- Outlet Port
  {3c08b9ab-a252-4c8b-badf-eb408041b818}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3dcfb01d-5f9f-4153-b982-765d56b8ddc7}, !- Handle
  Port List 13,                           !- Name
  {b5f258b8-0f9d-495a-8f4b-691830d7c1e9}, !- HVAC Component
  {784d53c8-c5ad-4f15-b1b4-a4d7205baa1e}; !- Port 1

OS:PortList,
  {8083b454-05ef-4850-bc2f-fa9c58b21727}, !- Handle
  Port List 14,                           !- Name
  {b5f258b8-0f9d-495a-8f4b-691830d7c1e9}; !- HVAC Component

OS:Sizing:Zone,
  {34a3c76d-2001-46c5-b526-141115f75433}, !- Handle
  {b5f258b8-0f9d-495a-8f4b-691830d7c1e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f60800ae-0202-4652-a91d-89240713ae27}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {b5f258b8-0f9d-495a-8f4b-691830d7c1e9}, !- Thermal Zone
  {e6aca3ae-dd6f-4113-883e-be27efeb7915}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {33399b62-9b60-4195-b238-fcaa73b8b780}, !- Handle
  Story 2 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {231bf8b8-cda6-49a2-8c4a-c4bdf590d4e2}, !- Zone Air Inlet Port List
  {21e9aedb-8589-4410-a804-e485c98db817}, !- Zone Air Exhaust Port List
  {97fe6055-22d4-4273-bca7-560b6b93a9f5}, !- Zone Air Node Name
  {0c2e5adf-a623-45fb-bf83-836cbf98851c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {007c654a-6d07-4073-ac5e-71c6b2c029aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7409221f-3bd6-4594-8100-f1750bd39a5e}, !- Handle
  Node 8,                                 !- Name
  {97fe6055-22d4-4273-bca7-560b6b93a9f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97fe6055-22d4-4273-bca7-560b6b93a9f5}, !- Handle
  {898883c2-200c-4bae-b4a4-3625bb27176a}, !- Name
  {33399b62-9b60-4195-b238-fcaa73b8b780}, !- Source Object
  11,                                     !- Outlet Port
  {7409221f-3bd6-4594-8100-f1750bd39a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {231bf8b8-cda6-49a2-8c4a-c4bdf590d4e2}, !- Handle
  Port List 15,                           !- Name
  {33399b62-9b60-4195-b238-fcaa73b8b780}, !- HVAC Component
  {b0edf3f5-b1d7-4982-af66-f6c853c5e71f}; !- Port 1

OS:PortList,
  {21e9aedb-8589-4410-a804-e485c98db817}, !- Handle
  Port List 16,                           !- Name
  {33399b62-9b60-4195-b238-fcaa73b8b780}; !- HVAC Component

OS:Sizing:Zone,
  {ce462f19-2912-4b9b-a367-272a0735603f}, !- Handle
  {33399b62-9b60-4195-b238-fcaa73b8b780}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1a4f622-fe21-4548-a98f-8ec891f3d1c4}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {33399b62-9b60-4195-b238-fcaa73b8b780}, !- Thermal Zone
  {edc4b562-f6e1-4e88-8bde-75476e86bc85}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {575c1c17-72cc-499a-8470-b05b33991ed3}, !- Handle
  Story 2 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d97831f-08d1-4db5-b933-1ff8b6b12618}, !- Zone Air Inlet Port List
  {752a456f-0fe7-4658-b7d7-ccf3e8a3782b}, !- Zone Air Exhaust Port List
  {200d1a93-1b53-49a2-8cfa-bb3dd48229e4}, !- Zone Air Node Name
  {fee99c02-82a1-4b54-8381-9e4ce85ecd10}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6b8377b9-b62d-42c8-8599-2a85b8a6dbe7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f9d2001-6112-4f57-b06e-e6bb3cc1e40a}, !- Handle
  Node 9,                                 !- Name
  {200d1a93-1b53-49a2-8cfa-bb3dd48229e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {200d1a93-1b53-49a2-8cfa-bb3dd48229e4}, !- Handle
  {a341bc99-0109-4e64-ab18-530e9c3961d2}, !- Name
  {575c1c17-72cc-499a-8470-b05b33991ed3}, !- Source Object
  11,                                     !- Outlet Port
  {3f9d2001-6112-4f57-b06e-e6bb3cc1e40a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d97831f-08d1-4db5-b933-1ff8b6b12618}, !- Handle
  Port List 17,                           !- Name
  {575c1c17-72cc-499a-8470-b05b33991ed3}, !- HVAC Component
  {1a261728-a719-4507-a550-f487a937f984}; !- Port 1

OS:PortList,
  {752a456f-0fe7-4658-b7d7-ccf3e8a3782b}, !- Handle
  Port List 18,                           !- Name
  {575c1c17-72cc-499a-8470-b05b33991ed3}; !- HVAC Component

OS:Sizing:Zone,
  {0f0654fe-db5e-475f-a70f-57049fab7fc5}, !- Handle
  {575c1c17-72cc-499a-8470-b05b33991ed3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d21ce38-96c5-4fa3-b59f-7519505603cc}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {575c1c17-72cc-499a-8470-b05b33991ed3}, !- Thermal Zone
  {1b55e4e4-16a5-403b-9bcf-95e94e3ac1ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {cb55a834-bd4d-499b-84c9-e6f57ff3173c}, !- Handle
  Story 2 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49c3eec4-dcf5-4ea0-8ca7-ec302bc9f1df}, !- Zone Air Inlet Port List
  {435578d2-a8e5-4c08-9889-fc4de6a6c689}, !- Zone Air Exhaust Port List
  {66b10036-361f-4137-87e1-80399f0265a4}, !- Zone Air Node Name
  {7e3350d1-790c-4721-8adf-b3be60e08c51}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {066d2014-64f4-4104-9047-fffce9716d54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3afc30f0-d7a9-4ad2-8935-6c6f1f6afdcb}, !- Handle
  Node 10,                                !- Name
  {66b10036-361f-4137-87e1-80399f0265a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66b10036-361f-4137-87e1-80399f0265a4}, !- Handle
  {3a2e1679-e4ff-4451-8048-7940759420c7}, !- Name
  {cb55a834-bd4d-499b-84c9-e6f57ff3173c}, !- Source Object
  11,                                     !- Outlet Port
  {3afc30f0-d7a9-4ad2-8935-6c6f1f6afdcb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49c3eec4-dcf5-4ea0-8ca7-ec302bc9f1df}, !- Handle
  Port List 19,                           !- Name
  {cb55a834-bd4d-499b-84c9-e6f57ff3173c}, !- HVAC Component
  {4e303e91-8bc1-4858-95ef-7a933a085a14}; !- Port 1

OS:PortList,
  {435578d2-a8e5-4c08-9889-fc4de6a6c689}, !- Handle
  Port List 20,                           !- Name
  {cb55a834-bd4d-499b-84c9-e6f57ff3173c}; !- HVAC Component

OS:Sizing:Zone,
  {7997b858-0179-48dd-8a9c-237b730f49c0}, !- Handle
  {cb55a834-bd4d-499b-84c9-e6f57ff3173c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40301b83-4fcc-485a-8241-c31453514392}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {cb55a834-bd4d-499b-84c9-e6f57ff3173c}, !- Thermal Zone
  {de28fbb8-a89d-4507-8d81-bb144db36070}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:SpaceType,
  {e23ca6a7-1eb1-4075-a3d8-3d6acf2e757d}, !- Handle
  90.1-2010 - MidriseApartment - Apartment, !- Name
  ,                                       !- Default Construction Set Name
  {af9bf8e2-9a80-47f0-8bed-a963de9ec2c9}, !- Default Schedule Set Name
  {d04495eb-e291-4935-b560-32da661684e5}, !- Group Rendering Name
  {d02c2af1-e748-4634-b103-369b8fc865ba}, !- Design Specification Outdoor Air Object Name
  MidriseApartment,                       !- Standards Building Type
  Apartment;                              !- Standards Space Type

OS:Rendering:Color,
  {d04495eb-e291-4935-b560-32da661684e5}, !- Handle
  Rendering Color 1,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {af9bf8e2-9a80-47f0-8bed-a963de9ec2c9}, !- Handle
  90.1-2010 - MidriseApartment - Apartment Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b5840680-9ad6-4496-b589-21104e3fc7d2}, !- Number of People Schedule Name
  {cbd9d851-38b1-464a-aa0e-ecdbd89431b1}, !- People Activity Level Schedule Name
  {b2af0fa5-d5c2-4506-98d5-65ec82fce5f3}, !- Lighting Schedule Name
  {96d27af1-656a-45d9-a854-29a0eddd471b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3897a216-5c77-411b-a8f4-ce3e4ee5bae4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {83951e76-a3e3-4468-8c81-ac7ed85e9904}, !- Handle
  90.1-2010 - MidriseApartment - Apartment Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.09028595834969,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {05858f2f-003f-4695-bde6-a44d92eed080}, !- Handle
  90.1-2010 - MidriseApartment - Apartment Lights, !- Name
  {83951e76-a3e3-4468-8c81-ac7ed85e9904}, !- Lights Definition Name
  {e23ca6a7-1eb1-4075-a3d8-3d6acf2e757d}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {b2af0fa5-d5c2-4506-98d5-65ec82fce5f3}, ! Handle
  MidriseApartment Apartment Light,       ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  {27896dc8-03f1-4779-9542-a82b8066ce47}, ! Default Day Schedule Name
  {e5753d1f-4fbc-49e0-a093-32d65222601f}, ! Summer Design Day Schedule Name
  {6806a4cd-4447-4fa3-8bdd-a2fcbeeb6ccd}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {27896dc8-03f1-4779-9542-a82b8066ce47}, ! Handle
  MidriseApartment Apartment Light Default Schedule, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.394,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.393,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.172,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.119,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.206,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.616,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.829,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.986,                                  !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.692,                                  !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.384,                                  !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Day,
  {e5753d1f-4fbc-49e0-a093-32d65222601f}, ! Handle
  MidriseApartment Apartment Light Summer Design Day, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.067000000000000004,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.187,                                  ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39400000000000002,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.44,                                   ! Value Until Time 4
  8,                                      ! Hour 5
  0,                                      ! Minute 5
  0.39300000000000002,                    ! Value Until Time 5
  9,                                      ! Hour 6
  0,                                      ! Minute 6
  0.17199999999999999,                    ! Value Until Time 6
  15,                                     ! Hour 7
  0,                                      ! Minute 7
  0.11899999999999999,                    ! Value Until Time 7
  16,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20599999999999999,                    ! Value Until Time 8
  17,                                     ! Hour 9
  0,                                      ! Minute 9
  0.439,                                  ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.61599999999999999,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.82899999999999996,                    ! Value Until Time 11
  20,                                     ! Hour 12
  0,                                      ! Minute 12
  0.98599999999999999,                    ! Value Until Time 12
  21,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  22,                                     ! Hour 14
  0,                                      ! Minute 14
  0.69199999999999995,                    ! Value Until Time 14
  23,                                     ! Hour 15
  0,                                      ! Minute 15
  0.38400000000000001,                    ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.16;                                   ! Value Until Time 16

OS:Schedule:Day,
  {6806a4cd-4447-4fa3-8bdd-a2fcbeeb6ccd}, ! Handle
  MidriseApartment Apartment Light Winter Design Day, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.067000000000000004,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.187,                                  ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39400000000000002,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.44,                                   ! Value Until Time 4
  8,                                      ! Hour 5
  0,                                      ! Minute 5
  0.39300000000000002,                    ! Value Until Time 5
  9,                                      ! Hour 6
  0,                                      ! Minute 6
  0.17199999999999999,                    ! Value Until Time 6
  15,                                     ! Hour 7
  0,                                      ! Minute 7
  0.11899999999999999,                    ! Value Until Time 7
  16,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20599999999999999,                    ! Value Until Time 8
  17,                                     ! Hour 9
  0,                                      ! Minute 9
  0.439,                                  ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.61599999999999999,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.82899999999999996,                    ! Value Until Time 11
  20,                                     ! Hour 12
  0,                                      ! Minute 12
  0.98599999999999999,                    ! Value Until Time 12
  21,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  22,                                     ! Hour 14
  0,                                      ! Minute 14
  0.69199999999999995,                    ! Value Until Time 14
  23,                                     ! Hour 15
  0,                                      ! Minute 15
  0.38400000000000001,                    ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.16;                                   ! Value Until Time 16

OS:DesignSpecification:OutdoorAir,
  {d02c2af1-e748-4634-b103-369b8fc865ba}, !- Handle
  90.1-2010 - MidriseApartment - Apartment Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c31909bb-45cd-4f75-ba3f-9f38099e51c6}, !- Handle
  90.1-2010 - MidriseApartment - Apartment People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e9951db7-ceae-4e61-8ffd-21eb9e5cfbdb}, !- Handle
  90.1-2010 - MidriseApartment - Apartment People, !- Name
  {c31909bb-45cd-4f75-ba3f-9f38099e51c6}, !- People Definition Name
  {e23ca6a7-1eb1-4075-a3d8-3d6acf2e757d}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {b5840680-9ad6-4496-b589-21104e3fc7d2}, ! Handle
  MidriseApartment Apartment Occ,         ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  {cb0589df-4038-432a-9a87-0be97d94fa9c}, ! Default Day Schedule Name
  {0ffe2611-0d42-4d89-b57e-04fcacb73a4d}, ! Summer Design Day Schedule Name
  {60b33e9b-5e02-4371-88e1-f068a0f61970}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb0589df-4038-432a-9a87-0be97d94fa9c}, ! Handle
  MidriseApartment Apartment Occ Default Schedule, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {0ffe2611-0d42-4d89-b57e-04fcacb73a4d}, ! Handle
  MidriseApartment Apartment Occ Summer Design Day, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.84999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.52000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.87,                                   ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  1;                                      ! Value Until Time 8

OS:Schedule:Day,
  {60b33e9b-5e02-4371-88e1-f068a0f61970}, ! Handle
  MidriseApartment Apartment Occ Winter Design Day, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.84999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.52000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.87,                                   ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  1;                                      ! Value Until Time 8

OS:Schedule:Ruleset,
  {cbd9d851-38b1-464a-aa0e-ecdbd89431b1}, ! Handle
  MidriseApartment Activity,              ! Name
  {ce74c6e6-6491-4f56-8c48-adf39d6b8063}, ! Schedule Type Limits Name
  {a49c7803-dcdb-4561-8c55-0e26b2bc2be2}, ! Default Day Schedule Name
  {f2a6d5c6-1bc3-4b69-b0d5-14282e197666}, ! Summer Design Day Schedule Name
  {3c242e5b-f62f-4605-8ce9-88ca1d5664b4}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {ce74c6e6-6491-4f56-8c48-adf39d6b8063}, !- Handle
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {a49c7803-dcdb-4561-8c55-0e26b2bc2be2}, ! Handle
  MidriseApartment Activity Default Schedule, ! Name
  {ce74c6e6-6491-4f56-8c48-adf39d6b8063}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f2a6d5c6-1bc3-4b69-b0d5-14282e197666}, ! Handle
  MidriseApartment Activity Summer Design Day, ! Name
  {ce74c6e6-6491-4f56-8c48-adf39d6b8063}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {3c242e5b-f62f-4605-8ce9-88ca1d5664b4}, ! Handle
  MidriseApartment Activity Winter Design Day, ! Name
  {ce74c6e6-6491-4f56-8c48-adf39d6b8063}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {6074f3e6-3b52-4df8-b484-74fd2de1925e}, !- Handle
  90.1-2010 - MidriseApartment - Apartment Infiltration, !- Name
  {e23ca6a7-1eb1-4075-a3d8-3d6acf2e757d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {3897a216-5c77-411b-a8f4-ce3e4ee5bae4}, ! Handle
  MidriseApartment Infil,                 ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  {cb51af9f-61eb-4f9e-9e3b-998609f32356}, ! Default Day Schedule Name
  {43f4eaed-4827-4043-b9e8-1480a5981ecc}, ! Summer Design Day Schedule Name
  {8751fe64-b3ec-4d0e-bea1-82fbdbf2f204}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb51af9f-61eb-4f9e-9e3b-998609f32356}, ! Handle
  MidriseApartment Infil Default Schedule, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43f4eaed-4827-4043-b9e8-1480a5981ecc}, ! Handle
  MidriseApartment Infil Summer Design Day, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8751fe64-b3ec-4d0e-bea1-82fbdbf2f204}, ! Handle
  MidriseApartment Infil Winter Design Day, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:ElectricEquipment:Definition,
  {3e5616b0-7439-4c79-854e-bb69d343dff3}, !- Handle
  90.1-2010 - MidriseApartment - Apartment Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.87500941842567,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6f7a7ab4-c83b-484c-b787-125d20b1a3e6}, !- Handle
  90.1-2010 - MidriseApartment - Apartment Electric Equipment, !- Name
  {3e5616b0-7439-4c79-854e-bb69d343dff3}, !- Electric Equipment Definition Name
  {e23ca6a7-1eb1-4075-a3d8-3d6acf2e757d}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {96d27af1-656a-45d9-a854-29a0eddd471b}, ! Handle
  MidriseApartment Apartment Equip,       ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  {65c99596-0f04-4bcd-b697-e3c21c250995}, ! Default Day Schedule Name
  {88c3fc50-4f9a-4f16-964f-3a30afb57089}, ! Summer Design Day Schedule Name
  {071279a4-f2c2-42d0-bd10-bd9aaffb4cc3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {65c99596-0f04-4bcd-b697-e3c21c250995}, ! Handle
  MidriseApartment Apartment Equip Default Schedule, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {88c3fc50-4f9a-4f16-964f-3a30afb57089}, ! Handle
  MidriseApartment Apartment Equip Summer Design Day, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.45000000000000001,                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40999999999999998,                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  5,                                      ! Hour 4
  0,                                      ! Minute 4
  0.38,                                   ! Value Until Time 4
  6,                                      ! Hour 5
  0,                                      ! Minute 5
  0.42999999999999999,                    ! Value Until Time 5
  7,                                      ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  8,                                      ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  9,                                      ! Hour 8
  0,                                      ! Minute 8
  0.66000000000000003,                    ! Value Until Time 8
  10,                                     ! Hour 9
  0,                                      ! Minute 9
  0.67000000000000004,                    ! Value Until Time 9
  11,                                     ! Hour 10
  0,                                      ! Minute 10
  0.68999999999999995,                    ! Value Until Time 10
  12,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  13,                                     ! Hour 12
  0,                                      ! Minute 12
  0.68999999999999995,                    ! Value Until Time 12
  14,                                     ! Hour 13
  0,                                      ! Minute 13
  0.66000000000000003,                    ! Value Until Time 13
  15,                                     ! Hour 14
  0,                                      ! Minute 14
  0.65000000000000002,                    ! Value Until Time 14
  16,                                     ! Hour 15
  0,                                      ! Minute 15
  0.68000000000000005,                    ! Value Until Time 15
  17,                                     ! Hour 16
  0,                                      ! Minute 16
  0.80000000000000004,                    ! Value Until Time 16
  19,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  20,                                     ! Hour 18
  0,                                      ! Minute 18
  0.93000000000000005,                    ! Value Until Time 18
  21,                                     ! Hour 19
  0,                                      ! Minute 19
  0.89000000000000001,                    ! Value Until Time 19
  22,                                     ! Hour 20
  0,                                      ! Minute 20
  0.84999999999999998,                    ! Value Until Time 20
  23,                                     ! Hour 21
  0,                                      ! Minute 21
  0.70999999999999996,                    ! Value Until Time 21
  24,                                     ! Hour 22
  0,                                      ! Minute 22
  0.57999999999999996;                    ! Value Until Time 22

OS:Schedule:Day,
  {071279a4-f2c2-42d0-bd10-bd9aaffb4cc3}, ! Handle
  MidriseApartment Apartment Equip Winter Design Day, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.45000000000000001,                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40999999999999998,                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  5,                                      ! Hour 4
  0,                                      ! Minute 4
  0.38,                                   ! Value Until Time 4
  6,                                      ! Hour 5
  0,                                      ! Minute 5
  0.42999999999999999,                    ! Value Until Time 5
  7,                                      ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  8,                                      ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  9,                                      ! Hour 8
  0,                                      ! Minute 8
  0.66000000000000003,                    ! Value Until Time 8
  10,                                     ! Hour 9
  0,                                      ! Minute 9
  0.67000000000000004,                    ! Value Until Time 9
  11,                                     ! Hour 10
  0,                                      ! Minute 10
  0.68999999999999995,                    ! Value Until Time 10
  12,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  13,                                     ! Hour 12
  0,                                      ! Minute 12
  0.68999999999999995,                    ! Value Until Time 12
  14,                                     ! Hour 13
  0,                                      ! Minute 13
  0.66000000000000003,                    ! Value Until Time 13
  15,                                     ! Hour 14
  0,                                      ! Minute 14
  0.65000000000000002,                    ! Value Until Time 14
  16,                                     ! Hour 15
  0,                                      ! Minute 15
  0.68000000000000005,                    ! Value Until Time 15
  17,                                     ! Hour 16
  0,                                      ! Minute 16
  0.80000000000000004,                    ! Value Until Time 16
  19,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  20,                                     ! Hour 18
  0,                                      ! Minute 18
  0.93000000000000005,                    ! Value Until Time 18
  21,                                     ! Hour 19
  0,                                      ! Minute 19
  0.89000000000000001,                    ! Value Until Time 19
  22,                                     ! Hour 20
  0,                                      ! Minute 20
  0.84999999999999998,                    ! Value Until Time 20
  23,                                     ! Hour 21
  0,                                      ! Minute 21
  0.70999999999999996,                    ! Value Until Time 21
  24,                                     ! Hour 22
  0,                                      ! Minute 22
  0.57999999999999996;                    ! Value Until Time 22

OS:ThermostatSetpoint:DualSetpoint,
  {9c4f3761-5996-40ed-8576-1a9a3069ce39}, !- Handle
  90.1-2010 - MidriseApartment - Apartment Thermostat, !- Name
  {707a1ff3-c8dd-464f-b3f1-eb205a55dcba}, !- Heating Setpoint Temperature Schedule Name
  {b39399a2-8c38-467d-964c-b8756bc9c5e6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {707a1ff3-c8dd-464f-b3f1-eb205a55dcba}, ! Handle
  MidriseApartment Apartment HtgSetp,     ! Name
  {714b0642-4a67-4c6f-996e-8be76bd4a896}, ! Schedule Type Limits Name
  {7f90564d-7356-4f48-8cf2-10055cfbbcee}, ! Default Day Schedule Name
  {24bc5599-e3d1-4599-aff6-e1e815aea5fd}, !- Summer Design Day Schedule Name
  {c491c549-af5c-4370-b228-f629f325223a}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {714b0642-4a67-4c6f-996e-8be76bd4a896}, !- Handle
  Temperature 25,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {7f90564d-7356-4f48-8cf2-10055cfbbcee}, ! Handle
  MidriseApartment Apartment HtgSetp Default Schedule, ! Name
  {714b0642-4a67-4c6f-996e-8be76bd4a896}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {24bc5599-e3d1-4599-aff6-e1e815aea5fd}, !- Handle
  Schedule Day 5,                         !- Name
  {714b0642-4a67-4c6f-996e-8be76bd4a896}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {c491c549-af5c-4370-b228-f629f325223a}, !- Handle
  Schedule Day 4,                         !- Name
  {714b0642-4a67-4c6f-996e-8be76bd4a896}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {b39399a2-8c38-467d-964c-b8756bc9c5e6}, ! Handle
  MidriseApartment Apartment ClgSetp,     ! Name
  {6846a4a6-5dd8-449a-82d7-062a71ff02e7}, ! Schedule Type Limits Name
  {1c418995-b4c6-4ef3-b060-2f4ef64ae33a}, ! Default Day Schedule Name
  {80d006c5-7141-4a5c-a6bb-531b131ddcb8}, !- Summer Design Day Schedule Name
  {36578425-4437-4d51-8033-1d6ef82859ba}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {6846a4a6-5dd8-449a-82d7-062a71ff02e7}, !- Handle
  Temperature 18,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {1c418995-b4c6-4ef3-b060-2f4ef64ae33a}, ! Handle
  MidriseApartment Apartment ClgSetp Default Schedule, ! Name
  {6846a4a6-5dd8-449a-82d7-062a71ff02e7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {80d006c5-7141-4a5c-a6bb-531b131ddcb8}, !- Handle
  Schedule Day 3,                         !- Name
  {6846a4a6-5dd8-449a-82d7-062a71ff02e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {36578425-4437-4d51-8033-1d6ef82859ba}, !- Handle
  Schedule Day 2,                         !- Name
  {6846a4a6-5dd8-449a-82d7-062a71ff02e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:SpaceType,
  {e4f44dd8-96e1-47f3-bbfa-ec7f5a4c3434}, !- Handle
  90.1-2010 - MidriseApartment - Corridor, !- Name
  ,                                       !- Default Construction Set Name
  {f777e7de-b1bb-4003-8436-09ec7fd8a703}, !- Default Schedule Set Name
  {175480e9-49cd-4c63-926c-98fcbdca5925}, !- Group Rendering Name
  {a5626967-39cb-48a6-aaa7-85d2e3d64dfe}, !- Design Specification Outdoor Air Object Name
  MidriseApartment,                       !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {175480e9-49cd-4c63-926c-98fcbdca5925}, !- Handle
  Rendering Color 2,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f777e7de-b1bb-4003-8436-09ec7fd8a703}, !- Handle
  90.1-2010 - MidriseApartment - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {bc204ff9-a791-4635-8da4-f989aec60d27}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3897a216-5c77-411b-a8f4-ce3e4ee5bae4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c73810b6-d28f-445e-a493-4e7d2ddd3449}, !- Handle
  90.1-2010 - MidriseApartment - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {dc2d5856-4bfa-4f8c-9f3b-8e1f67446352}, !- Handle
  90.1-2010 - MidriseApartment - Corridor Lights, !- Name
  {c73810b6-d28f-445e-a493-4e7d2ddd3449}, !- Lights Definition Name
  {e4f44dd8-96e1-47f3-bbfa-ec7f5a4c3434}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {bc204ff9-a791-4635-8da4-f989aec60d27}, ! Handle
  MidriseApartment Corridor Light,        ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  {f660277c-5b0e-4b5e-9472-0b7f07e16015}, ! Default Day Schedule Name
  {f0202690-ed7e-4988-ac89-a1b049651c2e}, ! Summer Design Day Schedule Name
  {17ccdbf3-fff1-4731-93f8-d34cbdd1355b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f660277c-5b0e-4b5e-9472-0b7f07e16015}, ! Handle
  MidriseApartment Corridor Light Default Schedule, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0202690-ed7e-4988-ac89-a1b049651c2e}, ! Handle
  MidriseApartment Corridor Light Summer Design Day, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {17ccdbf3-fff1-4731-93f8-d34cbdd1355b}, ! Handle
  MidriseApartment Corridor Light Winter Design Day, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {a5626967-39cb-48a6-aaa7-85d2e3d64dfe}, !- Handle
  90.1-2010 - MidriseApartment - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {0cf759c3-e288-422c-b242-13196142e492}, !- Handle
  90.1-2010 - MidriseApartment - Corridor Infiltration, !- Name
  {e4f44dd8-96e1-47f3-bbfa-ec7f5a4c3434}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {5b97f19f-6ae7-48a6-8597-c43e7bd323d3}, !- Handle
  90.1-2010 - MidriseApartment - Corridor Thermostat, !- Name
  {873a268e-caa7-4216-a46c-46ce4465b5a3}, !- Heating Setpoint Temperature Schedule Name
  {ba9f1158-a3b6-44de-8d68-43cac056c514}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {873a268e-caa7-4216-a46c-46ce4465b5a3}, !- Handle
  MidriseApartment Corridor HtgSetp,      !- Name
  {f9259f72-2aaf-46d6-909d-ecca6b15d8ab}, !- Schedule Type Limits Name
  {78a8f469-b7c4-49cb-9404-f328a3fd6ffe}, !- Default Day Schedule Name
  {bd639fc7-4fe1-4b72-a2b9-482430f5df49}, !- Summer Design Day Schedule Name
  {fad982f6-be6d-43f5-95cc-deabd3bafbf3}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {f9259f72-2aaf-46d6-909d-ecca6b15d8ab}, !- Handle
  Temperature 60,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {78a8f469-b7c4-49cb-9404-f328a3fd6ffe}, !- Handle
  Schedule Day 1,                         !- Name
  {f9259f72-2aaf-46d6-909d-ecca6b15d8ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {bd639fc7-4fe1-4b72-a2b9-482430f5df49}, !- Handle
  Schedule Day 8,                         !- Name
  {f9259f72-2aaf-46d6-909d-ecca6b15d8ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {fad982f6-be6d-43f5-95cc-deabd3bafbf3}, !- Handle
  Schedule Day 7,                         !- Name
  {f9259f72-2aaf-46d6-909d-ecca6b15d8ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba9f1158-a3b6-44de-8d68-43cac056c514}, !- Handle
  MidriseApartment Corridor ClgSetp,      !- Name
  {941a784f-bd39-4889-ba01-120d7a483bcd}, !- Schedule Type Limits Name
  {ddfe5c28-ac26-4168-9987-ec7ec9ff00d0}, !- Default Day Schedule Name
  {a807528d-7327-4959-a71a-bf1e5d847c3c}, !- Summer Design Day Schedule Name
  {e577e2df-3459-4dd1-beb6-ec2e0af4e03c}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {941a784f-bd39-4889-ba01-120d7a483bcd}, !- Handle
  Temperature 61,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ddfe5c28-ac26-4168-9987-ec7ec9ff00d0}, !- Handle
  Schedule Day 6,                         !- Name
  {941a784f-bd39-4889-ba01-120d7a483bcd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a807528d-7327-4959-a71a-bf1e5d847c3c}, !- Handle
  Schedule Day 11,                        !- Name
  {941a784f-bd39-4889-ba01-120d7a483bcd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e577e2df-3459-4dd1-beb6-ec2e0af4e03c}, !- Handle
  Schedule Day 10,                        !- Name
  {941a784f-bd39-4889-ba01-120d7a483bcd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:SpaceType,
  {42ef974e-ea0f-4251-9c21-084597e43a61}, !- Handle
  90.1-2010 - MidriseApartment - Office,  !- Name
  ,                                       !- Default Construction Set Name
  {8a1a40db-b9b6-4902-9c5c-b65128872da9}, !- Default Schedule Set Name
  {9a9cd68f-3511-4c46-93cb-e319d9bdcedd}, !- Group Rendering Name
  {fbc8e96a-e6ba-4a56-9740-5606bc5c0b5d}, !- Design Specification Outdoor Air Object Name
  MidriseApartment,                       !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {9a9cd68f-3511-4c46-93cb-e319d9bdcedd}, !- Handle
  Rendering Color 3,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8a1a40db-b9b6-4902-9c5c-b65128872da9}, !- Handle
  90.1-2010 - MidriseApartment - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {050deda5-c342-41fa-8f6a-adad3bfb3859}, !- Number of People Schedule Name
  {cbd9d851-38b1-464a-aa0e-ecdbd89431b1}, !- People Activity Level Schedule Name
  {f5275ded-e165-4979-adb8-55f92ed1eb5d}, !- Lighting Schedule Name
  {8cf0ca18-534b-48b1-98cd-ef50117784cc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3897a216-5c77-411b-a8f4-ce3e4ee5bae4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b579b2a6-f22d-413c-b66f-a9dbc39309b5}, !- Handle
  90.1-2010 - MidriseApartment - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bd5e540a-a041-49c4-9209-29478405c780}, !- Handle
  90.1-2010 - MidriseApartment - Office Lights, !- Name
  {b579b2a6-f22d-413c-b66f-a9dbc39309b5}, !- Lights Definition Name
  {42ef974e-ea0f-4251-9c21-084597e43a61}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {f5275ded-e165-4979-adb8-55f92ed1eb5d}, ! Handle
  MidriseApartment Office Light,          ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  {0c33408f-adfc-4904-8872-9538d789fbb2}, ! Default Day Schedule Name
  {4ae62568-8e70-430c-a1b9-3d4a040188e1}, ! Summer Design Day Schedule Name
  {60431fd3-7abc-4277-be46-2a318f7e5ca9}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c33408f-adfc-4904-8872-9538d789fbb2}, ! Handle
  MidriseApartment Office Light Default Schedule, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18;                                   !- Value Until Time 5

OS:Schedule:Day,
  {4ae62568-8e70-430c-a1b9-3d4a040188e1}, ! Handle
  MidriseApartment Office Light Summer Design Day, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999,                    ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.80000000000000004,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999;                    ! Value Until Time 5

OS:Schedule:Day,
  {60431fd3-7abc-4277-be46-2a318f7e5ca9}, ! Handle
  MidriseApartment Office Light Winter Design Day, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {8ae77948-7801-4efa-9ec1-22b3cbab015f}, ! Handle
  MidriseApartment Office Light Rule 1,   ! Name
  {f5275ded-e165-4979-adb8-55f92ed1eb5d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {bf1c22d3-54ea-48dc-be16-1ff402a179ac}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {bf1c22d3-54ea-48dc-be16-1ff402a179ac}, ! Handle
  MidriseApartment Office Light Rule 1 Day Schedule, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999;                    ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {fbc8e96a-e6ba-4a56-9740-5606bc5c0b5d}, !- Handle
  90.1-2010 - MidriseApartment - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {810c7fb5-9553-48b0-a6f8-91f16faedc9f}, !- Handle
  90.1-2010 - MidriseApartment - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0227118509792575,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c58bdc0e-b947-4734-a2f2-33c0dcad58f8}, !- Handle
  90.1-2010 - MidriseApartment - Office People, !- Name
  {810c7fb5-9553-48b0-a6f8-91f16faedc9f}, !- People Definition Name
  {42ef974e-ea0f-4251-9c21-084597e43a61}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {050deda5-c342-41fa-8f6a-adad3bfb3859}, ! Handle
  MidriseApartment Office Occ,            ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  {3a9ff3ce-1d08-4ea4-9553-4b616feff326}, ! Default Day Schedule Name
  {58d93c3a-1481-4b01-baa6-e83d0fecb6bf}, ! Summer Design Day Schedule Name
  {b5c01408-cfca-4ff8-91a4-687d476612bf}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a9ff3ce-1d08-4ea4-9553-4b616feff326}, ! Handle
  MidriseApartment Office Occ Default Schedule, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {58d93c3a-1481-4b01-baa6-e83d0fecb6bf}, ! Handle
  MidriseApartment Office Occ Summer Design Day, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Day,
  {b5c01408-cfca-4ff8-91a4-687d476612bf}, ! Handle
  MidriseApartment Office Occ Winter Design Day, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Rule,
  {11c6a747-a676-4fe3-89f0-e97d396cde2d}, ! Handle
  MidriseApartment Office Occ Rule 1,     ! Name
  {050deda5-c342-41fa-8f6a-adad3bfb3859}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {80f3d771-6c01-4a14-944c-246569011058}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {80f3d771-6c01-4a14-944c-246569011058}, ! Handle
  MidriseApartment Office Occ Rule 1 Day Schedule, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {830dd4aa-34c0-44c5-8d92-fac0d6d0c7e7}, !- Handle
  90.1-2010 - MidriseApartment - Office Infiltration, !- Name
  {42ef974e-ea0f-4251-9c21-084597e43a61}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {125dd89c-b2f4-4586-a61b-2ba50326a0f2}, !- Handle
  90.1-2010 - MidriseApartment - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.36460206253746,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c4cf30b0-95f5-4e47-a5d5-d6860c35a494}, !- Handle
  90.1-2010 - MidriseApartment - Office Electric Equipment, !- Name
  {125dd89c-b2f4-4586-a61b-2ba50326a0f2}, !- Electric Equipment Definition Name
  {42ef974e-ea0f-4251-9c21-084597e43a61}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {8cf0ca18-534b-48b1-98cd-ef50117784cc}, ! Handle
  MidriseApartment Office Equip,          ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  {faf0b5c0-1786-4ca5-bc08-422148b01250}, ! Default Day Schedule Name
  {fa2fb956-cbe8-45d1-8a09-af153752f995}, ! Summer Design Day Schedule Name
  {99fc2639-8a69-4e6b-9df9-1679f59e8626}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {faf0b5c0-1786-4ca5-bc08-422148b01250}, ! Handle
  MidriseApartment Office Equip Default Schedule, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33;                                   !- Value Until Time 7

OS:Schedule:Day,
  {fa2fb956-cbe8-45d1-8a09-af153752f995}, ! Handle
  MidriseApartment Office Equip Summer Design Day, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.93999999999999995,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.33000000000000002;                    ! Value Until Time 7

OS:Schedule:Day,
  {99fc2639-8a69-4e6b-9df9-1679f59e8626}, ! Handle
  MidriseApartment Office Equip Winter Design Day, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002;                    ! Value Until Time 1

OS:Schedule:Rule,
  {5437002d-de7c-4533-a1b4-4e4eea9a6156}, ! Handle
  MidriseApartment Office Equip Rule 1,   ! Name
  {8cf0ca18-534b-48b1-98cd-ef50117784cc}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b5c9c86c-fc72-4e4f-8a80-c101d53b421a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b5c9c86c-fc72-4e4f-8a80-c101d53b421a}, ! Handle
  MidriseApartment Office Equip Rule 1 Day Schedule, ! Name
  {49a5e5c5-8f8a-4f87-9610-72af73e99ab7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002;                    ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b94414da-5672-4737-a1ca-d5467a934a32}, !- Handle
  90.1-2010 - MidriseApartment - Office Thermostat, !- Name
  {be21c9d3-f6a0-420e-8c4a-5a3b79c51c7a}, !- Heating Setpoint Temperature Schedule Name
  {fa80d2c1-f073-4cf7-b83e-1f8fda74cf04}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {be21c9d3-f6a0-420e-8c4a-5a3b79c51c7a}, ! Handle
  MidriseApartment Office HtgSetp,        ! Name
  {a4d6d43e-d9b9-4aa0-8488-88cefebcb04a}, ! Schedule Type Limits Name
  {9a121b64-f29f-4179-96fa-a30cac6d950d}, ! Default Day Schedule Name
  {c14a8439-978c-4040-a6ca-760c74696ab8}, ! Summer Design Day Schedule Name
  {d8d52e39-a88b-4f4f-bbce-97341eb2e759}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a4d6d43e-d9b9-4aa0-8488-88cefebcb04a}, !- Handle
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9a121b64-f29f-4179-96fa-a30cac6d950d}, ! Handle
  MidriseApartment Office HtgSetp Default Schedule, ! Name
  {a4d6d43e-d9b9-4aa0-8488-88cefebcb04a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.600001335144,                        !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18.2999992370605,                       !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1000003814697,                       !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  18.3000011444092,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6000003814697;                       !- Value Until Time 5

OS:Schedule:Day,
  {c14a8439-978c-4040-a6ca-760c74696ab8}, ! Handle
  MidriseApartment Office HtgSetp Summer Design Day, ! Name
  {a4d6d43e-d9b9-4aa0-8488-88cefebcb04a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {d8d52e39-a88b-4f4f-bbce-97341eb2e759}, ! Handle
  MidriseApartment Office HtgSetp Winter Design Day, ! Name
  {a4d6d43e-d9b9-4aa0-8488-88cefebcb04a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  18.300000000000001,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  21.100000000000001,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  18.300000000000001,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  15.6;                                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {fa80d2c1-f073-4cf7-b83e-1f8fda74cf04}, ! Handle
  MidriseApartment Office ClgSetp,        ! Name
  {94c11dc9-3575-41dd-bd09-f7f7702d0f76}, ! Schedule Type Limits Name
  {22c2536a-cb74-45de-8748-10703327c3a1}, ! Default Day Schedule Name
  {7cb8b693-e167-4ee1-bed8-fc9f5f0f0b9c}, ! Summer Design Day Schedule Name
  {2fe36019-f2c6-4b70-95b0-e3719b2b5623}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {94c11dc9-3575-41dd-bd09-f7f7702d0f76}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {22c2536a-cb74-45de-8748-10703327c3a1}, ! Handle
  MidriseApartment Office ClgSetp Default Schedule, ! Name
  {94c11dc9-3575-41dd-bd09-f7f7702d0f76}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.3999996185303,                       !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  26.6999988555908,                       !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8999996185303,                       !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  26.6999988555908,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.3999996185303;                       !- Value Until Time 5

OS:Schedule:Day,
  {7cb8b693-e167-4ee1-bed8-fc9f5f0f0b9c}, ! Handle
  MidriseApartment Office ClgSetp Summer Design Day, ! Name
  {94c11dc9-3575-41dd-bd09-f7f7702d0f76}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999,                     ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  26.699999999999999,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  23.899999999999999,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  26.699999999999999,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  29.399999999999999;                     ! Value Until Time 5

OS:Schedule:Day,
  {2fe36019-f2c6-4b70-95b0-e3719b2b5623}, ! Handle
  MidriseApartment Office ClgSetp Winter Design Day, ! Name
  {94c11dc9-3575-41dd-bd09-f7f7702d0f76}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999;                     ! Value Until Time 1

OS:DefaultConstructionSet,
  {041274a5-bd99-4c8d-88a5-822e68abae3c}, !- Handle
  90.1-2010 - CZ2 - MidriseApartment,     !- Name
  {2a394d6c-6bcc-4e9a-9353-af5c7d01df80}, !- Default Exterior Surface Constructions Name
  {8978af29-14df-465c-bd22-798994e89638}, !- Default Interior Surface Constructions Name
  {42d87649-1b0a-4c1c-a296-3ad0f01f7574}, !- Default Ground Contact Surface Constructions Name
  {965754a5-ff3f-4099-9397-0a12aae1f449}, !- Default Exterior SubSurface Constructions Name
  {1fc26595-7842-43a6-b5ad-652c970ce465}, !- Default Interior SubSurface Constructions Name
  {5c8cb623-174f-481c-8db2-f9a068151f04}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {2a394d6c-6bcc-4e9a-9353-af5c7d01df80}, !- Handle
  Default Surface Constructions 1,        !- Name
  {492d44d4-ce2b-4cf2-983e-60482a433745}, !- Floor Construction Name
  {3ec51ad4-0a4d-4bd9-99bd-354986110106}, !- Wall Construction Name
  {7c5676e2-a348-4339-84f4-18aee97aac9c}; !- Roof Ceiling Construction Name

OS:Construction,
  {492d44d4-ce2b-4cf2-983e-60482a433745}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  ,                                       !- Surface Rendering Name
  {71db0ba1-496d-4ede-a4d1-c9ae4f2d70e7}, !- Layer 1
  {0f524fee-2f66-49b3-841c-5fe75700bb05}; !- Layer 2

OS:StandardsInformation:Construction,
  {8634ee60-4115-490e-b237-71066afcd3ee}, !- Handle
  {492d44d4-ce2b-4cf2-983e-60482a433745}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {71db0ba1-496d-4ede-a4d1-c9ae4f2d70e7}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {0f524fee-2f66-49b3-841c-5fe75700bb05}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {3ec51ad4-0a4d-4bd9-99bd-354986110106}, !- Handle
  ASHRAE 90.1-2010 ExtWall SteelFrame ClimateZone alt-res 2-6, !- Name
  ,                                       !- Surface Rendering Name
  {4850fb48-7048-4648-a8cb-795d9b06fda0}, !- Layer 1
  {8f4c8f5f-fef0-41ff-978f-ed05cb4974fe}, !- Layer 2
  {2eab2117-00e1-43b7-9b76-9383b5faddad}; !- Layer 3

OS:StandardsInformation:Construction,
  {f95f77d0-b12c-422f-aefd-5914b23daa51}, !- Handle
  {3ec51ad4-0a4d-4bd9-99bd-354986110106}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {4850fb48-7048-4648-a8cb-795d9b06fda0}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {8f4c8f5f-fef0-41ff-978f-ed05cb4974fe}, !- Handle
  Steel Frame Wall Insulation R-13.81 IP, !- Name
  MediumRough,                            !- Roughness
  0.119155449776,                         !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2eab2117-00e1-43b7-9b76-9383b5faddad}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {7c5676e2-a348-4339-84f4-18aee97aac9c}, !- Handle
  ASHRAE 90.1-2010 ExtRoof IEAD ClimateZone 2-8, !- Name
  ,                                       !- Surface Rendering Name
  {50f95272-97ec-4ee4-b909-fbb6acc11eb0}, !- Layer 1
  {06f69057-22f2-43d9-82fa-7a5b7719d3f0}, !- Layer 2
  {c6dcd4b2-312c-4405-81b3-929549c8180d}; !- Layer 3

OS:StandardsInformation:Construction,
  {7ede6464-58f7-43f5-b651-2c3f5887264b}, !- Handle
  {7c5676e2-a348-4339-84f4-18aee97aac9c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {50f95272-97ec-4ee4-b909-fbb6acc11eb0}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {06f69057-22f2-43d9-82fa-7a5b7719d3f0}, !- Handle
  IEAD Roof Insulation R-19.72 IP,        !- Name
  MediumRough,                            !- Roughness
  0.170137206506431,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c6dcd4b2-312c-4405-81b3-929549c8180d}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {8978af29-14df-465c-bd22-798994e89638}, !- Handle
  Default Surface Constructions 2,        !- Name
  {573f04e7-b1c1-48b8-a766-cb04b5891362}, !- Floor Construction Name
  {b5acca62-c38d-4ed2-a7f2-1b2e7509dc2e}, !- Wall Construction Name
  {14789ea6-68e1-456b-8cbb-2b35737cf2f8}; !- Roof Ceiling Construction Name

OS:Construction,
  {573f04e7-b1c1-48b8-a766-cb04b5891362}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {2802e9e3-fa99-4a56-a166-01aebb2d172a}, !- Layer 1
  {458397dd-d181-434f-884e-d66c64ca6fb5}, !- Layer 2
  {3ca20b4f-8abf-41e4-88c5-c5ae20012eaf}; !- Layer 3

OS:StandardsInformation:Construction,
  {e0f6d957-bd39-48f1-b3a1-1e38adf6ceb0}, !- Handle
  {573f04e7-b1c1-48b8-a766-cb04b5891362}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2802e9e3-fa99-4a56-a166-01aebb2d172a}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {458397dd-d181-434f-884e-d66c64ca6fb5}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {3ca20b4f-8abf-41e4-88c5-c5ae20012eaf}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {b5acca62-c38d-4ed2-a7f2-1b2e7509dc2e}, !- Handle
  Interior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {e0c988c6-1604-4e7b-ae85-89674dec9126}, !- Layer 1
  {188e8b73-7246-41ec-8c07-dc9fe98c9570}, !- Layer 2
  {e0c988c6-1604-4e7b-ae85-89674dec9126}; !- Layer 3

OS:StandardsInformation:Construction,
  {91e752e7-0d27-4b44-9821-6ac619cdfc86}, !- Handle
  {b5acca62-c38d-4ed2-a7f2-1b2e7509dc2e}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e0c988c6-1604-4e7b-ae85-89674dec9126}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {188e8b73-7246-41ec-8c07-dc9fe98c9570}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {14789ea6-68e1-456b-8cbb-2b35737cf2f8}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {3ca20b4f-8abf-41e4-88c5-c5ae20012eaf}, !- Layer 1
  {458397dd-d181-434f-884e-d66c64ca6fb5}, !- Layer 2
  {2802e9e3-fa99-4a56-a166-01aebb2d172a}; !- Layer 3

OS:StandardsInformation:Construction,
  {102f8e9d-c492-4f43-987d-c8a40cc1ae05}, !- Handle
  {14789ea6-68e1-456b-8cbb-2b35737cf2f8}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {42d87649-1b0a-4c1c-a296-3ad0f01f7574}, !- Handle
  Default Surface Constructions 3,        !- Name
  {492d44d4-ce2b-4cf2-983e-60482a433745}, !- Floor Construction Name
  {492d44d4-ce2b-4cf2-983e-60482a433745}, !- Wall Construction Name
  {492d44d4-ce2b-4cf2-983e-60482a433745}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {965754a5-ff3f-4099-9397-0a12aae1f449}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {1d246a46-9535-4412-9184-0d7240e4e107}, !- Fixed Window Construction Name
  {1d246a46-9535-4412-9184-0d7240e4e107}, !- Operable Window Construction Name
  {3b0723a6-4cea-4e71-87a8-0efb4a5d1f02}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {de31676e-b9e9-410f-9f0c-1fc7b3513806}, !- Tubular Daylight Dome Construction Name
  {de31676e-b9e9-410f-9f0c-1fc7b3513806}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1d246a46-9535-4412-9184-0d7240e4e107}, !- Handle
  ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 2, !- Name
  ,                                       !- Surface Rendering Name
  {8f146946-7005-429a-8eaa-cf69a0b67061}; !- Layer 1

OS:StandardsInformation:Construction,
  {4a1de401-ca41-4b37-9c7f-d56ee4272ab8}, !- Handle
  {1d246a46-9535-4412-9184-0d7240e4e107}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {8f146946-7005-429a-8eaa-cf69a0b67061}, !- Handle
  Fixed Window 4.26/0.25/0.16,            !- Name
  4.25869750583511,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

OS:Construction,
  {3b0723a6-4cea-4e71-87a8-0efb4a5d1f02}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {0b3c48db-8332-488d-a3e9-c368d6e3179a}, !- Layer 1
  {367b8e55-f7bf-4d93-a787-b16db59275d6}; !- Layer 2

OS:StandardsInformation:Construction,
  {007c42d9-81bf-463f-89a5-46459c35ac91}, !- Handle
  {3b0723a6-4cea-4e71-87a8-0efb4a5d1f02}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {0b3c48db-8332-488d-a3e9-c368d6e3179a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {367b8e55-f7bf-4d93-a787-b16db59275d6}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {de31676e-b9e9-410f-9f0c-1fc7b3513806}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {53b7fafd-8185-4815-b0f5-b6f62952d392}; !- Layer 1

OS:StandardsInformation:Construction,
  {a4a8d0c1-c884-4869-8202-1e9ffda97392}, !- Handle
  {de31676e-b9e9-410f-9f0c-1fc7b3513806}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {53b7fafd-8185-4815-b0f5-b6f62952d392}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {1fc26595-7842-43a6-b5ad-652c970ce465}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {de31676e-b9e9-410f-9f0c-1fc7b3513806}, !- Fixed Window Construction Name
  {de31676e-b9e9-410f-9f0c-1fc7b3513806}, !- Operable Window Construction Name
  {dc33ede4-4473-4d10-80f6-586a403a2a00}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {dc33ede4-4473-4d10-80f6-586a403a2a00}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {cdf6a546-7de3-47e8-97a9-40279454e986}; !- Layer 1

OS:StandardsInformation:Construction,
  {f2cd61bd-8b54-4dd4-a6b8-7afedaaa2462}, !- Handle
  {dc33ede4-4473-4d10-80f6-586a403a2a00}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {cdf6a546-7de3-47e8-97a9-40279454e986}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {5c8cb623-174f-481c-8db2-f9a068151f04}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {cdf6a546-7de3-47e8-97a9-40279454e986}; !- Layer 1

OS:StandardsInformation:Construction,
  {2de82fd1-82a5-4245-a773-87ec56cfc894}, !- Handle
  {5c8cb623-174f-481c-8db2-f9a068151f04}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Handle
  Always On Discrete,                     !- Name
  {ed08a857-16ab-4e42-a655-7109573fa167}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {ed08a857-16ab-4e42-a655-7109573fa167}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {dbf14ca9-4916-48b4-a7ee-de45b91f0357}, !- Handle
  Deck_Temperature,                       !- Name
  {6846a4a6-5dd8-449a-82d7-062a71ff02e7}, !- Schedule Type Limits Name
  {52324aee-02f3-47aa-8594-0d418c078024}, !- Default Day Schedule Name
  {7ae7a443-680e-436b-ad1a-98337983a842}, !- Summer Design Day Schedule Name
  {6e1059a4-b38f-4f50-bc53-171588b85396}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {52324aee-02f3-47aa-8594-0d418c078024}, !- Handle
  Deck_Temperature_Default,               !- Name
  {6846a4a6-5dd8-449a-82d7-062a71ff02e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7ae7a443-680e-436b-ad1a-98337983a842}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {6846a4a6-5dd8-449a-82d7-062a71ff02e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6e1059a4-b38f-4f50-bc53-171588b85396}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {6846a4a6-5dd8-449a-82d7-062a71ff02e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ffb1d25-541c-4116-9af6-ae0414a8cab0}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {6846a4a6-5dd8-449a-82d7-062a71ff02e7}, !- Schedule Type Limits Name
  {bcff6248-4b95-427d-9b53-8603fe7f82e3}, !- Default Day Schedule Name
  {ada13c62-1ae1-455e-852c-c376a96cdb74}, !- Summer Design Day Schedule Name
  {350e0de6-79e3-423a-aae8-ecf2456ef7db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bcff6248-4b95-427d-9b53-8603fe7f82e3}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {6846a4a6-5dd8-449a-82d7-062a71ff02e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ada13c62-1ae1-455e-852c-c376a96cdb74}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {6846a4a6-5dd8-449a-82d7-062a71ff02e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {350e0de6-79e3-423a-aae8-ecf2456ef7db}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {6846a4a6-5dd8-449a-82d7-062a71ff02e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {cebb2c36-5042-45bc-86a5-b8e4bfca1052}, !- Handle
  Chilled_Water_Temperature,              !- Name
  ,                                       !- Schedule Type Limits Name
  {449dc43d-b3d3-4ce3-a71e-0e3063d5fe72}, !- Default Day Schedule Name
  {0f0deb17-9304-4880-bd31-0e6dbced7025}, !- Summer Design Day Schedule Name
  {b9a6c342-5ae3-4b86-91ab-7c9c88ebf58f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {449dc43d-b3d3-4ce3-a71e-0e3063d5fe72}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0f0deb17-9304-4880-bd31-0e6dbced7025}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b9a6c342-5ae3-4b86-91ab-7c9c88ebf58f}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {0beb9cc8-2af6-4d23-918c-a827b1c949f6}, !- Handle
  Packaged Rooftop VAV with Reheat,       !- Name
  ,                                       !- Controller List Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule
  {c59e8cfd-55ff-4875-83bf-3f23e305e742}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a4b07a7f-a8f1-4815-aac5-b22e1eeb3dd0}, !- Supply Side Inlet Node Name
  {d317a7f4-264f-4e2f-aa54-38905ee05a56}, !- Demand Side Outlet Node Name
  {17cf7c66-c5e1-49d6-a3a8-8888ece454ab}, !- Demand Side Inlet Node A
  {190d1460-ef93-468c-91a2-a8bffeb42b0e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {c59e8cfd-55ff-4875-83bf-3f23e305e742}, !- Handle
  Packaged Rooftop VAV with Reheat AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Node,
  {aea04580-5bf7-47e8-a480-2c2e285b103f}, !- Handle
  Node 11,                                !- Name
  {a4b07a7f-a8f1-4815-aac5-b22e1eeb3dd0}, !- Inlet Port
  {95d0016d-3511-497b-91d6-a3e10f3285d9}; !- Outlet Port

OS:Node,
  {3864a244-4184-469a-be47-83a0d7ccd9b5}, !- Handle
  Node 12,                                !- Name
  {ba5e0e55-7f9c-45bd-96d7-e909633126e0}, !- Inlet Port
  {190d1460-ef93-468c-91a2-a8bffeb42b0e}; !- Outlet Port

OS:Connection,
  {a4b07a7f-a8f1-4815-aac5-b22e1eeb3dd0}, !- Handle
  {c1bc29e3-6b38-41d9-9cf7-4b0b590a0f4f}, !- Name
  {0beb9cc8-2af6-4d23-918c-a827b1c949f6}, !- Source Object
  8,                                      !- Outlet Port
  {aea04580-5bf7-47e8-a480-2c2e285b103f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {190d1460-ef93-468c-91a2-a8bffeb42b0e}, !- Handle
  {5f303c6e-dee8-465c-a16c-d5543e7bd7b2}, !- Name
  {3864a244-4184-469a-be47-83a0d7ccd9b5}, !- Source Object
  3,                                      !- Outlet Port
  {0beb9cc8-2af6-4d23-918c-a827b1c949f6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7db7ff9d-fae1-437b-9687-3f371fb3bd2c}, !- Handle
  Node 13,                                !- Name
  {17cf7c66-c5e1-49d6-a3a8-8888ece454ab}, !- Inlet Port
  {bc847ed2-862f-48ae-8ea8-efad5c2ab4ec}; !- Outlet Port

OS:Node,
  {d68a9575-30a7-4389-b397-2fa9806ce43b}, !- Handle
  Node 14,                                !- Name
  {f1299a8a-1c5d-43a4-a286-c822972e3b71}, !- Inlet Port
  {d317a7f4-264f-4e2f-aa54-38905ee05a56}; !- Outlet Port

OS:Node,
  {2e43c7b9-b228-4e61-a76d-a52f8c8fa699}, !- Handle
  Node 15,                                !- Name
  {1e85ab3b-e54a-4a5b-8634-cc43fcde7bc3}, !- Inlet Port
  {499762ea-7176-4855-babd-964f8b49aa60}; !- Outlet Port

OS:Connection,
  {17cf7c66-c5e1-49d6-a3a8-8888ece454ab}, !- Handle
  {bb6ec8f4-6b72-4dbc-bbfb-a6a107271d76}, !- Name
  {0beb9cc8-2af6-4d23-918c-a827b1c949f6}, !- Source Object
  10,                                     !- Outlet Port
  {7db7ff9d-fae1-437b-9687-3f371fb3bd2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d317a7f4-264f-4e2f-aa54-38905ee05a56}, !- Handle
  {2b7ef4c4-e91f-4d3b-9c12-4347a6fdc1dc}, !- Name
  {d68a9575-30a7-4389-b397-2fa9806ce43b}, !- Source Object
  3,                                      !- Outlet Port
  {0beb9cc8-2af6-4d23-918c-a827b1c949f6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {efdcb31e-c255-4dcd-95bd-1fab4aeefaea}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {bc847ed2-862f-48ae-8ea8-efad5c2ab4ec}, !- Inlet Node Name
  {86651a4d-7644-473e-a98a-2cedaf704570}, !- Outlet Node Name 1
  {e92c4c4e-8f74-4e1a-b327-7f3ee8c8961e}, !- Outlet Node Name 2
  {6556b126-ed9a-417e-bda8-f9cf09dc24d9}, !- Outlet Node Name 3
  {44305ad1-c16a-44d7-99e1-c3e9d23e0d13}, !- Outlet Node Name 4
  {b0c46b29-f76f-42ac-b828-ebdcb86f9bfd}, !- Outlet Node Name 5
  {1d1e5e39-8bad-45ef-bcb8-3564fcf0d3c1}, !- Outlet Node Name 6
  {254acdee-177d-43fd-ba8f-86a8c7267031}, !- Outlet Node Name 7
  {05761e4c-bd06-488d-b356-c4ae3a172662}, !- Outlet Node Name 8
  {aaeab33f-9fc8-403c-bd96-e4feddac851e}, !- Outlet Node Name 9
  {d8e5141a-bd20-48b7-b69c-8be557476c46}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {bcefd779-32d1-4b0d-96e0-96c7b1dfaae9}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f1299a8a-1c5d-43a4-a286-c822972e3b71}, !- Outlet Node Name
  {b4b2b682-25d1-4cd9-85ce-f9f9d5f014e8}, !- Inlet Node Name 1
  {a68b2170-ff27-4e59-9d2d-8dbb0fdd60b2}, !- Inlet Node Name 2
  {44b0344b-6d3d-49bc-a71f-3f90a9567a48}, !- Inlet Node Name 3
  {6c6a51d3-9293-4e56-b61e-7bc5227a0dd0}, !- Inlet Node Name 4
  {9b8be66b-4ac8-4c22-a490-0a6b6bf98cf3}, !- Inlet Node Name 5
  {01279aed-76ab-480e-8d0b-7717ef756c72}, !- Inlet Node Name 6
  {8ff76b2a-0905-4bc7-b7c7-2db5243363f1}, !- Inlet Node Name 7
  {2f891afa-06dd-446e-aeb2-4c8737955543}, !- Inlet Node Name 8
  {9cdf1a22-ff51-4f0f-bdb2-2659b9456596}, !- Inlet Node Name 9
  {ccc6c18d-583c-424d-86f5-41c6071b92b3}; !- Inlet Node Name 10

OS:Connection,
  {bc847ed2-862f-48ae-8ea8-efad5c2ab4ec}, !- Handle
  {e6d112a3-e694-4258-be99-d37909eb821c}, !- Name
  {7db7ff9d-fae1-437b-9687-3f371fb3bd2c}, !- Source Object
  3,                                      !- Outlet Port
  {efdcb31e-c255-4dcd-95bd-1fab4aeefaea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1299a8a-1c5d-43a4-a286-c822972e3b71}, !- Handle
  {06a574ba-d0b0-4c46-8496-7c213735ff70}, !- Name
  {bcefd779-32d1-4b0d-96e0-96c7b1dfaae9}, !- Source Object
  2,                                      !- Outlet Port
  {d68a9575-30a7-4389-b397-2fa9806ce43b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {22511f62-78ee-41f6-b1b8-6346328fa0e4}, !- Handle
  {0beb9cc8-2af6-4d23-918c-a827b1c949f6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {391fce1f-daa1-46a8-adf7-8991b0478c03}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a219b12b-76ac-470c-95c4-4708fa1e7f94}, !- Air Inlet Node Name
  {ba5e0e55-7f9c-45bd-96d7-e909633126e0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {a6ce4805-7407-4d61-abe8-f83ec2aa345d}, !- Handle
  Coil Heating Water 1,                   !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {88070754-c9bf-491b-9fd9-78ba75e7d295}, !- Water Inlet Node Name
  {f634f626-a196-45c9-9de0-3e9e6426a75b}, !- Water Outlet Node Name
  {22493bb5-2e8e-4e9a-ab4c-1c47ffc6309d}, !- Air Inlet Node Name
  {9030bf47-6e47-401c-8713-d907eeba22ba}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:DX:TwoSpeed,
  {ef3e3fc7-3580-499f-abda-fd92b4ea4319}, !- Handle
  Coil Cooling DX Two Speed 1,            !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {8eff9228-8417-4985-99c4-489e67ba0af4}, !- Air Inlet Node Name
  {1c0781ac-b0a0-4dc3-a1f2-4d9d789496f5}, !- Air Outlet Node Name
  {7501c5d4-094d-48cf-ac96-a21b3e236eab}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1de64e28-c339-4f4f-8911-643ec581752b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a075cad6-fde1-401e-947e-4c2e2a3089af}, !- Energy Input Ratio Function of Temperature Curve Name
  {a3b07b95-44bf-47e6-9a1e-793cddcdc5ff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {648ef84f-5397-403c-8b8b-00143189f36b}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {c5311632-abd7-49b1-b881-7a9351e03928}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {47c55e7c-2c43-4e8b-80bc-0625361154ac}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7501c5d4-094d-48cf-ac96-a21b3e236eab}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1de64e28-c339-4f4f-8911-643ec581752b}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {a075cad6-fde1-401e-947e-4c2e2a3089af}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a3b07b95-44bf-47e6-9a1e-793cddcdc5ff}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {648ef84f-5397-403c-8b8b-00143189f36b}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c5311632-abd7-49b1-b881-7a9351e03928}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {47c55e7c-2c43-4e8b-80bc-0625361154ac}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:SetpointManager:Scheduled,
  {f8b6b696-6359-4e52-968b-c2865b8b2536}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {dbf14ca9-4916-48b4-a7ee-de45b91f0357}, !- Schedule Name
  {3864a244-4184-469a-be47-83a0d7ccd9b5}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {00f67cdc-a17a-4381-8ccd-74a77014693e}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3efcca7d-e250-44eb-bf5f-fbc63fb74b72}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3efcca7d-e250-44eb-bf5f-fbc63fb74b72}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {179c5318-ebee-4ac3-b558-f03913ae0953}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {00f67cdc-a17a-4381-8ccd-74a77014693e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {be7afc28-02ff-489c-adfa-802a7e3293ad}, !- Mixed Air Node Name
  {acb63050-800b-4100-89bf-674e0d2aaaf9}, !- Outdoor Air Stream Node Name
  {abb3c055-a60f-4a76-8914-5f818bd1a7f0}, !- Relief Air Stream Node Name
  {95d0016d-3511-497b-91d6-a3e10f3285d9}; !- Return Air Stream Node Name

OS:Node,
  {71d100fc-6431-4399-9d39-3d1d6329741f}, !- Handle
  Node 16,                                !- Name
  ,                                       !- Inlet Port
  {acb63050-800b-4100-89bf-674e0d2aaaf9}; !- Outlet Port

OS:Connection,
  {acb63050-800b-4100-89bf-674e0d2aaaf9}, !- Handle
  {f695f027-61f9-4e83-b952-d428f41a411a}, !- Name
  {71d100fc-6431-4399-9d39-3d1d6329741f}, !- Source Object
  3,                                      !- Outlet Port
  {179c5318-ebee-4ac3-b558-f03913ae0953}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9042e9ab-cb17-4e30-83cd-41ef6e0c15e0}, !- Handle
  Node 17,                                !- Name
  {abb3c055-a60f-4a76-8914-5f818bd1a7f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abb3c055-a60f-4a76-8914-5f818bd1a7f0}, !- Handle
  {8927dada-2158-408c-860e-66c5b0c940cf}, !- Name
  {179c5318-ebee-4ac3-b558-f03913ae0953}, !- Source Object
  7,                                      !- Outlet Port
  {9042e9ab-cb17-4e30-83cd-41ef6e0c15e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95d0016d-3511-497b-91d6-a3e10f3285d9}, !- Handle
  {9f5cea86-01ab-428c-b1df-93c085717f04}, !- Name
  {aea04580-5bf7-47e8-a480-2c2e285b103f}, !- Source Object
  3,                                      !- Outlet Port
  {179c5318-ebee-4ac3-b558-f03913ae0953}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {40e705d5-baee-45d6-812e-d98717cdc2e6}, !- Handle
  Node 18,                                !- Name
  {be7afc28-02ff-489c-adfa-802a7e3293ad}, !- Inlet Port
  {8eff9228-8417-4985-99c4-489e67ba0af4}; !- Outlet Port

OS:Connection,
  {be7afc28-02ff-489c-adfa-802a7e3293ad}, !- Handle
  {076130a2-2905-4675-8106-491754a22679}, !- Name
  {179c5318-ebee-4ac3-b558-f03913ae0953}, !- Source Object
  5,                                      !- Outlet Port
  {40e705d5-baee-45d6-812e-d98717cdc2e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eff9228-8417-4985-99c4-489e67ba0af4}, !- Handle
  {e5f01c31-03f0-4e97-8c28-61f6b4064ebe}, !- Name
  {40e705d5-baee-45d6-812e-d98717cdc2e6}, !- Source Object
  3,                                      !- Outlet Port
  {ef3e3fc7-3580-499f-abda-fd92b4ea4319}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {35119331-44b4-45d5-b64a-e6c9cce0a5da}, !- Handle
  Node 19,                                !- Name
  {1c0781ac-b0a0-4dc3-a1f2-4d9d789496f5}, !- Inlet Port
  {22493bb5-2e8e-4e9a-ab4c-1c47ffc6309d}; !- Outlet Port

OS:Connection,
  {1c0781ac-b0a0-4dc3-a1f2-4d9d789496f5}, !- Handle
  {b98732e9-2044-4167-9169-3f0210a64ead}, !- Name
  {ef3e3fc7-3580-499f-abda-fd92b4ea4319}, !- Source Object
  8,                                      !- Outlet Port
  {35119331-44b4-45d5-b64a-e6c9cce0a5da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22493bb5-2e8e-4e9a-ab4c-1c47ffc6309d}, !- Handle
  {f2e4b6ca-91fd-414d-952d-c55dcaf958e0}, !- Name
  {35119331-44b4-45d5-b64a-e6c9cce0a5da}, !- Source Object
  3,                                      !- Outlet Port
  {a6ce4805-7407-4d61-abe8-f83ec2aa345d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4fab9e9e-2f1b-47bd-b470-fa424ca8ad64}, !- Handle
  Node 20,                                !- Name
  {9030bf47-6e47-401c-8713-d907eeba22ba}, !- Inlet Port
  {a219b12b-76ac-470c-95c4-4708fa1e7f94}; !- Outlet Port

OS:Connection,
  {9030bf47-6e47-401c-8713-d907eeba22ba}, !- Handle
  {1eb1b171-e148-4dc6-9d07-0ac2df74684f}, !- Name
  {a6ce4805-7407-4d61-abe8-f83ec2aa345d}, !- Source Object
  8,                                      !- Outlet Port
  {4fab9e9e-2f1b-47bd-b470-fa424ca8ad64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a219b12b-76ac-470c-95c4-4708fa1e7f94}, !- Handle
  {0adc8943-4e4c-455e-82c1-58a3491accd7}, !- Name
  {4fab9e9e-2f1b-47bd-b470-fa424ca8ad64}, !- Source Object
  3,                                      !- Outlet Port
  {391fce1f-daa1-46a8-adf7-8991b0478c03}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {ba5e0e55-7f9c-45bd-96d7-e909633126e0}, !- Handle
  {30a38ca8-1fef-4d40-a95b-0868798f9c61}, !- Name
  {391fce1f-daa1-46a8-adf7-8991b0478c03}, !- Source Object
  17,                                     !- Outlet Port
  {3864a244-4184-469a-be47-83a0d7ccd9b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {17c4d269-0db1-47d1-9cc8-2fa0428ef3f3}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0dabca4f-4397-4c7b-a826-2effc105933f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {efadd2fe-fbad-4376-87d1-f4ae622933e1}, !- Plant Side Inlet Node Name
  {c3e3bd4d-a26c-4223-886b-864112afbc31}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0041bd34-7b98-413f-a81b-a5107e09c146}, !- Demand Side Inlet Node Name
  {8ec1e252-a3d9-4cf1-bc6d-5499f8bead9d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2a4fbda0-fd8a-490b-9282-d6b206ca4262}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter Name
  ,                                       !- Supply Mixer Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {2a4fbda0-fd8a-490b-9282-d6b206ca4262}, !- Handle
  Hot Water Loop AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Sizing:Plant,
  {e392dd4b-b64d-433c-b47f-05ade4218422}, !- Handle
  {17c4d269-0db1-47d1-9cc8-2fa0428ef3f3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {b5fceb55-a1c3-46b0-929a-cd0c123b1cf7}, !- Handle
  Node 21,                                !- Name
  {efadd2fe-fbad-4376-87d1-f4ae622933e1}, !- Inlet Port
  {f0afeca9-045a-4a98-badc-4b743e1ed255}; !- Outlet Port

OS:Node,
  {0dabca4f-4397-4c7b-a826-2effc105933f}, !- Handle
  Node 22,                                !- Name
  {706e9222-2994-4991-a59d-f87bdc5d7fb4}, !- Inlet Port
  {c3e3bd4d-a26c-4223-886b-864112afbc31}; !- Outlet Port

OS:Node,
  {7af4abb9-5fff-4c77-9d3a-d96189b7654c}, !- Handle
  Node 23,                                !- Name
  {6e77c5d3-f666-42d8-a1e3-253036b43078}, !- Inlet Port
  {8ae2898f-c2c8-48a0-abe8-0b68c7629b0f}; !- Outlet Port

OS:Connector:Mixer,
  {af9e15b7-e747-436a-a4f9-1bfd2229eff0}, !- Handle
  Connector Mixer 1,                      !- Name
  {042d8fb9-7226-4840-9125-83e5bfa14ad0}, !- Outlet Branch Name
  {8357fde3-9977-41b5-ac44-42ffc79615e2}, !- Inlet Branch Name 1
  {38d34623-83b1-4c73-a4db-b8fa77d4730a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {808a53b7-d01a-4231-91e4-875fd2435bfa}, !- Handle
  Connector Splitter 1,                   !- Name
  {4f7944a7-5910-4cc7-9476-4066b961cb91}, !- Inlet Branch Name
  {6e77c5d3-f666-42d8-a1e3-253036b43078}, !- Outlet Branch Name 1
  {75736876-b7d2-4514-ac75-93a494bcabe9}; !- Outlet Branch Name 2

OS:Connection,
  {efadd2fe-fbad-4376-87d1-f4ae622933e1}, !- Handle
  {afdcc2aa-633a-48c0-b425-076e632bbb9f}, !- Name
  {17c4d269-0db1-47d1-9cc8-2fa0428ef3f3}, !- Source Object
  13,                                     !- Outlet Port
  {b5fceb55-a1c3-46b0-929a-cd0c123b1cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e77c5d3-f666-42d8-a1e3-253036b43078}, !- Handle
  {fff86273-fb58-439c-ae7d-e4e70d87a977}, !- Name
  {808a53b7-d01a-4231-91e4-875fd2435bfa}, !- Source Object
  3,                                      !- Outlet Port
  {7af4abb9-5fff-4c77-9d3a-d96189b7654c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e3bd4d-a26c-4223-886b-864112afbc31}, !- Handle
  {52e2a335-3358-4ccf-a271-5d6b323e4407}, !- Name
  {0dabca4f-4397-4c7b-a826-2effc105933f}, !- Source Object
  3,                                      !- Outlet Port
  {17c4d269-0db1-47d1-9cc8-2fa0428ef3f3}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {8c019964-f144-46c7-949f-9b55eb92d3d8}, !- Handle
  Node 24,                                !- Name
  {0041bd34-7b98-413f-a81b-a5107e09c146}, !- Inlet Port
  {6b4a05b3-f341-4d03-aac6-cbe5fd6fce41}; !- Outlet Port

OS:Node,
  {3b3ecce2-49ae-47a3-8a2f-94b32ea5655e}, !- Handle
  Node 25,                                !- Name
  {1cd7cd69-c714-4f8e-a9e3-d2f16017a2c3}, !- Inlet Port
  {8ec1e252-a3d9-4cf1-bc6d-5499f8bead9d}; !- Outlet Port

OS:Node,
  {0dfbab7a-0016-4c27-8e41-5543dd3ba7af}, !- Handle
  Node 26,                                !- Name
  {33702d5c-e3fe-479f-80f2-4fb9a6f0c71d}, !- Inlet Port
  {88070754-c9bf-491b-9fd9-78ba75e7d295}; !- Outlet Port

OS:Connector:Mixer,
  {f8be08a8-3ecc-4343-aa77-b4fcaa6b602f}, !- Handle
  Connector Mixer 2,                      !- Name
  {1cd7cd69-c714-4f8e-a9e3-d2f16017a2c3}, !- Outlet Branch Name
  {c41cabb7-8474-4070-93e5-034a337ba9f3}, !- Inlet Branch Name 1
  {46652d5e-eb63-4375-8b7e-0bf5205228f2}, !- Inlet Branch Name 2
  {d7721055-bbe2-4218-8682-c7bb5b794acc}, !- Inlet Branch Name 3
  {e7b6a488-34c5-4b34-be76-13fc4bac74e5}, !- Inlet Branch Name 4
  {decddb19-b917-45ee-9180-6c39cd15cb8f}, !- Inlet Branch Name 5
  {b95f70ce-f534-47fe-93ea-f878deaa1fa7}, !- Inlet Branch Name 6
  {2ee3e880-b6b3-44c8-9f50-0fb5a267f9ca}, !- Inlet Branch Name 7
  {8e46e9c8-40dc-45b1-999f-4987fb431128}, !- Inlet Branch Name 8
  {109710bc-4d16-4b73-8ab6-f83d5b057d04}, !- Inlet Branch Name 9
  {04becc25-1ae2-403e-a117-87dfee5207a5}, !- Inlet Branch Name 10
  {7b9b3def-c73c-4a14-b4e4-2bab1db2d038}; !- Inlet Branch Name 11

OS:Connector:Splitter,
  {6a67ed83-f7c9-472a-a34f-0fa01b5a7d7a}, !- Handle
  Connector Splitter 2,                   !- Name
  {6b4a05b3-f341-4d03-aac6-cbe5fd6fce41}, !- Inlet Branch Name
  {33702d5c-e3fe-479f-80f2-4fb9a6f0c71d}, !- Outlet Branch Name 1
  {45cdda9a-0a26-4c83-b508-04a7cdd01860}, !- Outlet Branch Name 2
  {5c1ca17d-9056-4e79-8c62-089a8e4cb0a4}, !- Outlet Branch Name 3
  {e37b76f8-87b0-4a9c-8e20-a26a9f3ff520}, !- Outlet Branch Name 4
  {9a3810c4-b6b8-4f60-8dec-8cc793653510}, !- Outlet Branch Name 5
  {842b6854-90bd-4260-b2e7-efe398aff143}, !- Outlet Branch Name 6
  {7690af6f-7672-4610-b90d-1b63b71cf50b}, !- Outlet Branch Name 7
  {d0ec9cab-9524-44ca-b3b2-60d366f7cb1f}, !- Outlet Branch Name 8
  {ec5be615-5b22-49fb-b2d8-eb3fe4410014}, !- Outlet Branch Name 9
  {599d4d11-c1c2-4e20-9016-f7d4a1cc6f29}, !- Outlet Branch Name 10
  {889f340c-84e6-48e8-b6c2-46c7e096f722}; !- Outlet Branch Name 11

OS:Connection,
  {0041bd34-7b98-413f-a81b-a5107e09c146}, !- Handle
  {6d0e89c1-550e-49cc-82ca-669ad10af039}, !- Name
  {17c4d269-0db1-47d1-9cc8-2fa0428ef3f3}, !- Source Object
  16,                                     !- Outlet Port
  {8c019964-f144-46c7-949f-9b55eb92d3d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b4a05b3-f341-4d03-aac6-cbe5fd6fce41}, !- Handle
  {833ef455-8f27-4bb4-80f9-c127a255e4d4}, !- Name
  {8c019964-f144-46c7-949f-9b55eb92d3d8}, !- Source Object
  3,                                      !- Outlet Port
  {6a67ed83-f7c9-472a-a34f-0fa01b5a7d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33702d5c-e3fe-479f-80f2-4fb9a6f0c71d}, !- Handle
  {a3c490a8-121c-48bd-b50d-d181ac914f32}, !- Name
  {6a67ed83-f7c9-472a-a34f-0fa01b5a7d7a}, !- Source Object
  3,                                      !- Outlet Port
  {0dfbab7a-0016-4c27-8e41-5543dd3ba7af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd7cd69-c714-4f8e-a9e3-d2f16017a2c3}, !- Handle
  {7e3d3662-2a5c-4cb8-a2eb-eec5c6126a38}, !- Name
  {f8be08a8-3ecc-4343-aa77-b4fcaa6b602f}, !- Source Object
  2,                                      !- Outlet Port
  {3b3ecce2-49ae-47a3-8a2f-94b32ea5655e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ec1e252-a3d9-4cf1-bc6d-5499f8bead9d}, !- Handle
  {e261ab57-648b-4004-a4b9-df566362f3b8}, !- Name
  {3b3ecce2-49ae-47a3-8a2f-94b32ea5655e}, !- Source Object
  3,                                      !- Outlet Port
  {17c4d269-0db1-47d1-9cc8-2fa0428ef3f3}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {062ead6e-4c1e-4176-86d1-f343f4ee3889}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {f0afeca9-045a-4a98-badc-4b743e1ed255}, !- Inlet Node Name
  {4427f9ad-5eba-4ac1-9585-a33d426ddc01}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Boiler:HotWater,
  {635d75f3-408f-4cab-90dc-afb55c41731e}, !- Handle
  Boiler Hot Water 1,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {ccb5cfca-96e4-4386-8c14-813fea0fa17c}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {8ae2898f-c2c8-48a0-abe8-0b68c7629b0f}, !- Boiler Water Inlet Node Name
  {df2b9b82-f50b-4f30-bde4-83c897cf0e67}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {ccb5cfca-96e4-4386-8c14-813fea0fa17c}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {6464b091-655d-40a0-a309-0e33385859b1}, !- Handle
  Node 27,                                !- Name
  {4427f9ad-5eba-4ac1-9585-a33d426ddc01}, !- Inlet Port
  {4f7944a7-5910-4cc7-9476-4066b961cb91}; !- Outlet Port

OS:Connection,
  {f0afeca9-045a-4a98-badc-4b743e1ed255}, !- Handle
  {f8f9170a-f445-4192-ac71-8d1f99944b09}, !- Name
  {b5fceb55-a1c3-46b0-929a-cd0c123b1cf7}, !- Source Object
  3,                                      !- Outlet Port
  {062ead6e-4c1e-4176-86d1-f343f4ee3889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4427f9ad-5eba-4ac1-9585-a33d426ddc01}, !- Handle
  {6ffec62c-50e0-44a9-aebc-0f51009d6a44}, !- Name
  {062ead6e-4c1e-4176-86d1-f343f4ee3889}, !- Source Object
  3,                                      !- Outlet Port
  {6464b091-655d-40a0-a309-0e33385859b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f7944a7-5910-4cc7-9476-4066b961cb91}, !- Handle
  {4a4b5997-5219-4d2e-88ca-a04f10e3c1d6}, !- Name
  {6464b091-655d-40a0-a309-0e33385859b1}, !- Source Object
  3,                                      !- Outlet Port
  {808a53b7-d01a-4231-91e4-875fd2435bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3c25ea6-d6d2-4717-82eb-49e022533d10}, !- Handle
  Node 28,                                !- Name
  {df2b9b82-f50b-4f30-bde4-83c897cf0e67}, !- Inlet Port
  {8357fde3-9977-41b5-ac44-42ffc79615e2}; !- Outlet Port

OS:Connection,
  {8ae2898f-c2c8-48a0-abe8-0b68c7629b0f}, !- Handle
  {14971320-9ddd-4e58-95d4-73c3b53ae2a1}, !- Name
  {7af4abb9-5fff-4c77-9d3a-d96189b7654c}, !- Source Object
  3,                                      !- Outlet Port
  {635d75f3-408f-4cab-90dc-afb55c41731e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {df2b9b82-f50b-4f30-bde4-83c897cf0e67}, !- Handle
  {230ee876-4a83-466a-b6b6-838af98447c5}, !- Name
  {635d75f3-408f-4cab-90dc-afb55c41731e}, !- Source Object
  13,                                     !- Outlet Port
  {d3c25ea6-d6d2-4717-82eb-49e022533d10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8357fde3-9977-41b5-ac44-42ffc79615e2}, !- Handle
  {57f5febc-621d-4cfe-9e25-35a980581862}, !- Name
  {d3c25ea6-d6d2-4717-82eb-49e022533d10}, !- Source Object
  3,                                      !- Outlet Port
  {af9e15b7-e747-436a-a4f9-1bfd2229eff0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {52d7c69d-140c-457c-b26f-4fae814e4d09}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {03f64d35-d481-4e6f-879b-d83f9b1fed3a}, !- Inlet Node Name
  {927b5419-2981-45b9-a7cd-4fe67bfece7a}; !- Outlet Node Name

OS:Node,
  {24915f52-d25b-443b-b7e4-513ffe647ce1}, !- Handle
  Node 29,                                !- Name
  {75736876-b7d2-4514-ac75-93a494bcabe9}, !- Inlet Port
  {03f64d35-d481-4e6f-879b-d83f9b1fed3a}; !- Outlet Port

OS:Connection,
  {75736876-b7d2-4514-ac75-93a494bcabe9}, !- Handle
  {6702cdd2-71e4-4d92-b5ff-3d3335a4aa5a}, !- Name
  {808a53b7-d01a-4231-91e4-875fd2435bfa}, !- Source Object
  4,                                      !- Outlet Port
  {24915f52-d25b-443b-b7e4-513ffe647ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db6e8dc2-ae7e-42b5-b385-e2dc5a1c813e}, !- Handle
  Node 30,                                !- Name
  {927b5419-2981-45b9-a7cd-4fe67bfece7a}, !- Inlet Port
  {38d34623-83b1-4c73-a4db-b8fa77d4730a}; !- Outlet Port

OS:Connection,
  {03f64d35-d481-4e6f-879b-d83f9b1fed3a}, !- Handle
  {26c410c8-6a51-417d-be5d-3f890aae8e89}, !- Name
  {24915f52-d25b-443b-b7e4-513ffe647ce1}, !- Source Object
  3,                                      !- Outlet Port
  {52d7c69d-140c-457c-b26f-4fae814e4d09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {927b5419-2981-45b9-a7cd-4fe67bfece7a}, !- Handle
  {b771204f-d662-4eac-88de-64f2b5ae5927}, !- Name
  {52d7c69d-140c-457c-b26f-4fae814e4d09}, !- Source Object
  3,                                      !- Outlet Port
  {db6e8dc2-ae7e-42b5-b385-e2dc5a1c813e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38d34623-83b1-4c73-a4db-b8fa77d4730a}, !- Handle
  {2de04684-f741-4fd5-9544-21c0b4cac423}, !- Name
  {db6e8dc2-ae7e-42b5-b385-e2dc5a1c813e}, !- Source Object
  3,                                      !- Outlet Port
  {af9e15b7-e747-436a-a4f9-1bfd2229eff0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {500e6a91-ddbb-41b6-8dfd-d6dddebfa86b}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {53563dc0-746d-498a-b86d-2d3b8dce8355}, !- Inlet Node Name
  {706e9222-2994-4991-a59d-f87bdc5d7fb4}; !- Outlet Node Name

OS:Node,
  {0bd90c0a-b907-41b8-b4e5-13158398b037}, !- Handle
  Node 31,                                !- Name
  {042d8fb9-7226-4840-9125-83e5bfa14ad0}, !- Inlet Port
  {53563dc0-746d-498a-b86d-2d3b8dce8355}; !- Outlet Port

OS:Connection,
  {042d8fb9-7226-4840-9125-83e5bfa14ad0}, !- Handle
  {f790797a-ae64-4c5a-b92c-24b589d95363}, !- Name
  {af9e15b7-e747-436a-a4f9-1bfd2229eff0}, !- Source Object
  2,                                      !- Outlet Port
  {0bd90c0a-b907-41b8-b4e5-13158398b037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53563dc0-746d-498a-b86d-2d3b8dce8355}, !- Handle
  {58a24b2d-fadb-4336-bbb7-a63f5c2b8f7e}, !- Name
  {0bd90c0a-b907-41b8-b4e5-13158398b037}, !- Source Object
  3,                                      !- Outlet Port
  {500e6a91-ddbb-41b6-8dfd-d6dddebfa86b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {706e9222-2994-4991-a59d-f87bdc5d7fb4}, !- Handle
  {e5d7b392-d49e-46e5-8afd-92ea9709a484}, !- Name
  {500e6a91-ddbb-41b6-8dfd-d6dddebfa86b}, !- Source Object
  3,                                      !- Outlet Port
  {0dabca4f-4397-4c7b-a826-2effc105933f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c5b5d55-7fe2-4d63-98b3-cf8a8904f49a}, !- Handle
  Node 32,                                !- Name
  {f634f626-a196-45c9-9de0-3e9e6426a75b}, !- Inlet Port
  {c41cabb7-8474-4070-93e5-034a337ba9f3}; !- Outlet Port

OS:Connection,
  {88070754-c9bf-491b-9fd9-78ba75e7d295}, !- Handle
  {b441b3ae-b2d2-4f66-b283-e4b3d157b71a}, !- Name
  {0dfbab7a-0016-4c27-8e41-5543dd3ba7af}, !- Source Object
  3,                                      !- Outlet Port
  {a6ce4805-7407-4d61-abe8-f83ec2aa345d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f634f626-a196-45c9-9de0-3e9e6426a75b}, !- Handle
  {bfe9fc9b-6356-459c-b066-c014904ebfd9}, !- Name
  {a6ce4805-7407-4d61-abe8-f83ec2aa345d}, !- Source Object
  6,                                      !- Outlet Port
  {5c5b5d55-7fe2-4d63-98b3-cf8a8904f49a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c41cabb7-8474-4070-93e5-034a337ba9f3}, !- Handle
  {9f16f5c3-f69c-4a10-bf2a-8e83feeedb17}, !- Name
  {5c5b5d55-7fe2-4d63-98b3-cf8a8904f49a}, !- Source Object
  3,                                      !- Outlet Port
  {f8be08a8-3ecc-4343-aa77-b4fcaa6b602f}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1b092bab-aa20-4e18-994b-d81c1aed13ef}, !- Handle
  Controller Water Coil 1,                !- Name
  {a6ce4805-7407-4d61-abe8-f83ec2aa345d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {0bc9c15d-0521-4715-900a-20c083f34cb7}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {1ffb1d25-541c-4116-9af6-ae0414a8cab0}, !- Schedule Name
  {0dabca4f-4397-4c7b-a826-2effc105933f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {5995eef5-932d-42ec-b431-489df25b9c2c}, !- Handle
  Coil Heating Water 2,                   !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {60398129-8480-4c72-b1f0-351ed01f170b}, !- Water Inlet Node Name
  {b766ed76-2f6f-4518-8e7b-469ee3b0fc6d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ce7548d2-26b7-4881-9345-87e03d71aebd}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  {49f7de95-daf1-4d14-9a0a-9edfa9ab5852}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5995eef5-932d-42ec-b431-489df25b9c2c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1e85ab3b-e54a-4a5b-8634-cc43fcde7bc3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3ed8d15b-031e-4921-92d5-a4a04e70148c}, !- Handle
  Node 33,                                !- Name
  {86651a4d-7644-473e-a98a-2cedaf704570}, !- Inlet Port
  {49f7de95-daf1-4d14-9a0a-9edfa9ab5852}; !- Outlet Port

OS:Connection,
  {86651a4d-7644-473e-a98a-2cedaf704570}, !- Handle
  {793da7c2-9b6a-4505-b441-9a351e6b1a1c}, !- Name
  {efdcb31e-c255-4dcd-95bd-1fab4aeefaea}, !- Source Object
  3,                                      !- Outlet Port
  {3ed8d15b-031e-4921-92d5-a4a04e70148c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49f7de95-daf1-4d14-9a0a-9edfa9ab5852}, !- Handle
  {93035400-8b28-4595-8b9b-69211cafdc03}, !- Name
  {3ed8d15b-031e-4921-92d5-a4a04e70148c}, !- Source Object
  3,                                      !- Outlet Port
  {ce7548d2-26b7-4881-9345-87e03d71aebd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e85ab3b-e54a-4a5b-8634-cc43fcde7bc3}, !- Handle
  {7fac37a6-0a83-43e7-8ae2-1ac5388626e4}, !- Name
  {ce7548d2-26b7-4881-9345-87e03d71aebd}, !- Source Object
  12,                                     !- Outlet Port
  {2e43c7b9-b228-4e61-a76d-a52f8c8fa699}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {161bb094-63e6-4cb0-bc5d-6633ace57801}, !- Handle
  Node 34,                                !- Name
  {45cdda9a-0a26-4c83-b508-04a7cdd01860}, !- Inlet Port
  {60398129-8480-4c72-b1f0-351ed01f170b}; !- Outlet Port

OS:Connection,
  {45cdda9a-0a26-4c83-b508-04a7cdd01860}, !- Handle
  {7fb6292e-b816-429e-9aaa-3bed8e290fc6}, !- Name
  {6a67ed83-f7c9-472a-a34f-0fa01b5a7d7a}, !- Source Object
  4,                                      !- Outlet Port
  {161bb094-63e6-4cb0-bc5d-6633ace57801}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f85872b3-9d04-46a7-9dc2-556cd45d4582}, !- Handle
  Node 35,                                !- Name
  {b766ed76-2f6f-4518-8e7b-469ee3b0fc6d}, !- Inlet Port
  {46652d5e-eb63-4375-8b7e-0bf5205228f2}; !- Outlet Port

OS:Connection,
  {60398129-8480-4c72-b1f0-351ed01f170b}, !- Handle
  {cf8e5b26-a213-4054-86ea-be7345cfa453}, !- Name
  {161bb094-63e6-4cb0-bc5d-6633ace57801}, !- Source Object
  3,                                      !- Outlet Port
  {5995eef5-932d-42ec-b431-489df25b9c2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b766ed76-2f6f-4518-8e7b-469ee3b0fc6d}, !- Handle
  {b09f05d8-f331-4794-94c0-3de5bd4b0d42}, !- Name
  {5995eef5-932d-42ec-b431-489df25b9c2c}, !- Source Object
  6,                                      !- Outlet Port
  {f85872b3-9d04-46a7-9dc2-556cd45d4582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46652d5e-eb63-4375-8b7e-0bf5205228f2}, !- Handle
  {ec772a8e-de07-4526-9627-065366b14611}, !- Name
  {f85872b3-9d04-46a7-9dc2-556cd45d4582}, !- Source Object
  3,                                      !- Outlet Port
  {f8be08a8-3ecc-4343-aa77-b4fcaa6b602f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {08b67a7f-1c84-4a62-aa2e-4df304609643}, !- Handle
  Node 36,                                !- Name
  {4503cb3f-70d3-4213-824d-1994c60febb3}, !- Inlet Port
  {b4b2b682-25d1-4cd9-85ce-f9f9d5f014e8}; !- Outlet Port

OS:Connection,
  {499762ea-7176-4855-babd-964f8b49aa60}, !- Handle
  {91031d65-43cb-4558-a9eb-6287abc5756b}, !- Name
  {2e43c7b9-b228-4e61-a76d-a52f8c8fa699}, !- Source Object
  3,                                      !- Outlet Port
  {5abb6677-43b3-4bcd-9788-b3cf12cdc2a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4503cb3f-70d3-4213-824d-1994c60febb3}, !- Handle
  {5b998fe3-d6e4-45c3-9bae-6ec117326c54}, !- Name
  {166485e1-55e1-4166-aacc-11203a30f5b5}, !- Source Object
  12,                                     !- Outlet Port
  {08b67a7f-1c84-4a62-aa2e-4df304609643}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4b2b682-25d1-4cd9-85ce-f9f9d5f014e8}, !- Handle
  {3eca53f2-7047-4013-8785-db535d92a704}, !- Name
  {08b67a7f-1c84-4a62-aa2e-4df304609643}, !- Source Object
  3,                                      !- Outlet Port
  {bcefd779-32d1-4b0d-96e0-96c7b1dfaae9}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5ce271a3-06ce-41c3-b3c2-df948fa642d4}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  {4f14509a-428e-4086-a5ae-cd8efb26ae25}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {83cb6ecb-7bc0-44fa-9302-0f839b9147f2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3433e5c7-832f-4f89-9e71-91c91157fb05}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {83cb6ecb-7bc0-44fa-9302-0f839b9147f2}, !- Handle
  Coil Heating Water 3,                   !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f5847c52-16dc-4349-bdbe-9a2a37449d5f}, !- Water Inlet Node Name
  {f55d2df3-77fc-4e67-ac93-e4104a4c3bab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cb50c525-8230-4e1f-8bc3-ed9fff303f9f}, !- Handle
  Node 37,                                !- Name
  {5c1ca17d-9056-4e79-8c62-089a8e4cb0a4}, !- Inlet Port
  {f5847c52-16dc-4349-bdbe-9a2a37449d5f}; !- Outlet Port

OS:Connection,
  {5c1ca17d-9056-4e79-8c62-089a8e4cb0a4}, !- Handle
  {d01f98d6-ae46-4005-8a4b-4d2baa700959}, !- Name
  {6a67ed83-f7c9-472a-a34f-0fa01b5a7d7a}, !- Source Object
  5,                                      !- Outlet Port
  {cb50c525-8230-4e1f-8bc3-ed9fff303f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {171aa22d-6b0e-40e3-937d-8cf1387f62c6}, !- Handle
  Node 38,                                !- Name
  {f55d2df3-77fc-4e67-ac93-e4104a4c3bab}, !- Inlet Port
  {d7721055-bbe2-4218-8682-c7bb5b794acc}; !- Outlet Port

OS:Connection,
  {f5847c52-16dc-4349-bdbe-9a2a37449d5f}, !- Handle
  {dd3263e9-1b06-4ba6-8d44-e18906ae25d1}, !- Name
  {cb50c525-8230-4e1f-8bc3-ed9fff303f9f}, !- Source Object
  3,                                      !- Outlet Port
  {83cb6ecb-7bc0-44fa-9302-0f839b9147f2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f55d2df3-77fc-4e67-ac93-e4104a4c3bab}, !- Handle
  {db0033d8-6701-4ab9-a449-5f7849005d62}, !- Name
  {83cb6ecb-7bc0-44fa-9302-0f839b9147f2}, !- Source Object
  6,                                      !- Outlet Port
  {171aa22d-6b0e-40e3-937d-8cf1387f62c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7721055-bbe2-4218-8682-c7bb5b794acc}, !- Handle
  {4e517c26-843b-4ef5-899b-9ea7d1121adf}, !- Name
  {171aa22d-6b0e-40e3-937d-8cf1387f62c6}, !- Source Object
  3,                                      !- Outlet Port
  {f8be08a8-3ecc-4343-aa77-b4fcaa6b602f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a3c49a4a-5663-4d9e-8386-bfee79429e95}, !- Handle
  Node 39,                                !- Name
  {3433e5c7-832f-4f89-9e71-91c91157fb05}, !- Inlet Port
  {f5b72542-6fc5-4d19-b3c2-d6f0c7e8f850}; !- Outlet Port

OS:Node,
  {81f8419d-02a3-45d9-a859-8248b80db1c1}, !- Handle
  Node 40,                                !- Name
  {815146ed-e973-4940-85c9-40c355238b30}, !- Inlet Port
  {a68b2170-ff27-4e59-9d2d-8dbb0fdd60b2}; !- Outlet Port

OS:Connection,
  {f5b72542-6fc5-4d19-b3c2-d6f0c7e8f850}, !- Handle
  {770ddb79-3374-402f-9f91-94f14531def0}, !- Name
  {a3c49a4a-5663-4d9e-8386-bfee79429e95}, !- Source Object
  3,                                      !- Outlet Port
  {44d622cf-ed2d-446f-abea-88ebc9a6784b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {815146ed-e973-4940-85c9-40c355238b30}, !- Handle
  {b0f937d4-f9ff-436d-bfd2-f5ae2932732f}, !- Name
  {3cfe766b-a9b7-40d1-84b4-329908efd603}, !- Source Object
  12,                                     !- Outlet Port
  {81f8419d-02a3-45d9-a859-8248b80db1c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a68b2170-ff27-4e59-9d2d-8dbb0fdd60b2}, !- Handle
  {5e08ae07-d33c-4f3d-8e59-81daa2a09364}, !- Name
  {81f8419d-02a3-45d9-a859-8248b80db1c1}, !- Source Object
  3,                                      !- Outlet Port
  {bcefd779-32d1-4b0d-96e0-96c7b1dfaae9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {84332479-d8de-41e9-9e23-0b5a041eca66}, !- Handle
  Node 41,                                !- Name
  {e92c4c4e-8f74-4e1a-b327-7f3ee8c8961e}, !- Inlet Port
  {4f14509a-428e-4086-a5ae-cd8efb26ae25}; !- Outlet Port

OS:Connection,
  {e92c4c4e-8f74-4e1a-b327-7f3ee8c8961e}, !- Handle
  {20bb2d42-0259-449c-a473-87c8082e8a26}, !- Name
  {efdcb31e-c255-4dcd-95bd-1fab4aeefaea}, !- Source Object
  4,                                      !- Outlet Port
  {84332479-d8de-41e9-9e23-0b5a041eca66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f14509a-428e-4086-a5ae-cd8efb26ae25}, !- Handle
  {a61bdea8-5919-4eeb-8629-be87aac4c9bd}, !- Name
  {84332479-d8de-41e9-9e23-0b5a041eca66}, !- Source Object
  3,                                      !- Outlet Port
  {5ce271a3-06ce-41c3-b3c2-df948fa642d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3433e5c7-832f-4f89-9e71-91c91157fb05}, !- Handle
  {34375451-a293-47cc-8ebd-3b36ed6f516a}, !- Name
  {5ce271a3-06ce-41c3-b3c2-df948fa642d4}, !- Source Object
  12,                                     !- Outlet Port
  {a3c49a4a-5663-4d9e-8386-bfee79429e95}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6f176f77-4e63-499c-8c79-70ee9a61649a}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  {66ceae3b-7283-437a-a688-b18e73cf5793}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e033a3f0-af1e-46b6-b010-fa103dc2fee2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f5ce3886-ceaf-4582-831f-97d76f844fdf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {e033a3f0-af1e-46b6-b010-fa103dc2fee2}, !- Handle
  Coil Heating Water 4,                   !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dbdc7b8f-472d-489d-81e8-7b4726980014}, !- Water Inlet Node Name
  {a7c2dc54-f5af-4b70-88a8-ce8f84713884}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5340a17d-e860-44e1-813e-aacc6b813afa}, !- Handle
  Node 42,                                !- Name
  {e37b76f8-87b0-4a9c-8e20-a26a9f3ff520}, !- Inlet Port
  {dbdc7b8f-472d-489d-81e8-7b4726980014}; !- Outlet Port

OS:Connection,
  {e37b76f8-87b0-4a9c-8e20-a26a9f3ff520}, !- Handle
  {9dc0f8d6-4754-4379-9dfb-773311fb6a40}, !- Name
  {6a67ed83-f7c9-472a-a34f-0fa01b5a7d7a}, !- Source Object
  6,                                      !- Outlet Port
  {5340a17d-e860-44e1-813e-aacc6b813afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f9229b3-1b1f-42d4-91bf-6a29705d14f8}, !- Handle
  Node 43,                                !- Name
  {a7c2dc54-f5af-4b70-88a8-ce8f84713884}, !- Inlet Port
  {e7b6a488-34c5-4b34-be76-13fc4bac74e5}; !- Outlet Port

OS:Connection,
  {dbdc7b8f-472d-489d-81e8-7b4726980014}, !- Handle
  {77a312b5-c344-4714-8962-da6d41204be8}, !- Name
  {5340a17d-e860-44e1-813e-aacc6b813afa}, !- Source Object
  3,                                      !- Outlet Port
  {e033a3f0-af1e-46b6-b010-fa103dc2fee2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a7c2dc54-f5af-4b70-88a8-ce8f84713884}, !- Handle
  {959fe613-1cae-4460-835d-a5ac0540e01b}, !- Name
  {e033a3f0-af1e-46b6-b010-fa103dc2fee2}, !- Source Object
  6,                                      !- Outlet Port
  {0f9229b3-1b1f-42d4-91bf-6a29705d14f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7b6a488-34c5-4b34-be76-13fc4bac74e5}, !- Handle
  {7d7619ad-da24-4b64-80f2-24021eb56205}, !- Name
  {0f9229b3-1b1f-42d4-91bf-6a29705d14f8}, !- Source Object
  3,                                      !- Outlet Port
  {f8be08a8-3ecc-4343-aa77-b4fcaa6b602f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aecd4c6a-5917-4f48-9eb7-d0cf51366d7a}, !- Handle
  Node 44,                                !- Name
  {f5ce3886-ceaf-4582-831f-97d76f844fdf}, !- Inlet Port
  {51d6a9b6-a35b-47c9-ace4-8b67ed65c302}; !- Outlet Port

OS:Node,
  {eb7ee118-ecc0-4b5b-9bf0-e2105f7c3a11}, !- Handle
  Node 45,                                !- Name
  {c1e9c4ae-8742-46b0-9501-fd453f279d0a}, !- Inlet Port
  {44b0344b-6d3d-49bc-a71f-3f90a9567a48}; !- Outlet Port

OS:Connection,
  {51d6a9b6-a35b-47c9-ace4-8b67ed65c302}, !- Handle
  {541b9923-e30d-4aaf-90b9-9f5bdcdc97d5}, !- Name
  {aecd4c6a-5917-4f48-9eb7-d0cf51366d7a}, !- Source Object
  3,                                      !- Outlet Port
  {a4d4f74f-4cfc-44ba-8075-31af9a51f4ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1e9c4ae-8742-46b0-9501-fd453f279d0a}, !- Handle
  {23edb075-66c3-4aab-9996-41dd6c0f024b}, !- Name
  {5990c76c-aa5b-4498-b210-c8b9cea16484}, !- Source Object
  12,                                     !- Outlet Port
  {eb7ee118-ecc0-4b5b-9bf0-e2105f7c3a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44b0344b-6d3d-49bc-a71f-3f90a9567a48}, !- Handle
  {d112c6e7-ab98-4462-b4e8-6caeaffca1f0}, !- Name
  {eb7ee118-ecc0-4b5b-9bf0-e2105f7c3a11}, !- Source Object
  3,                                      !- Outlet Port
  {bcefd779-32d1-4b0d-96e0-96c7b1dfaae9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1a0a1f1c-868b-4a78-8962-b9578fb94b68}, !- Handle
  Node 46,                                !- Name
  {6556b126-ed9a-417e-bda8-f9cf09dc24d9}, !- Inlet Port
  {66ceae3b-7283-437a-a688-b18e73cf5793}; !- Outlet Port

OS:Connection,
  {6556b126-ed9a-417e-bda8-f9cf09dc24d9}, !- Handle
  {266f69b8-c2c0-4fe9-bb2f-912ed33acd44}, !- Name
  {efdcb31e-c255-4dcd-95bd-1fab4aeefaea}, !- Source Object
  5,                                      !- Outlet Port
  {1a0a1f1c-868b-4a78-8962-b9578fb94b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66ceae3b-7283-437a-a688-b18e73cf5793}, !- Handle
  {50e15c78-182c-465d-b046-275efdc88a43}, !- Name
  {1a0a1f1c-868b-4a78-8962-b9578fb94b68}, !- Source Object
  3,                                      !- Outlet Port
  {6f176f77-4e63-499c-8c79-70ee9a61649a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5ce3886-ceaf-4582-831f-97d76f844fdf}, !- Handle
  {e55a64e1-68e3-48ed-9ad7-0021ce5bf2f7}, !- Name
  {6f176f77-4e63-499c-8c79-70ee9a61649a}, !- Source Object
  12,                                     !- Outlet Port
  {aecd4c6a-5917-4f48-9eb7-d0cf51366d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e89e1d57-93b0-476b-bb2c-d6d41387823b}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  {4a2fcb28-6bcb-4969-8035-411cc9719352}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c7f7ddbe-25e0-4eee-b4cb-1add59f54e72}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7b4fdfdf-00cf-499f-a336-bad7cd13b59e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {c7f7ddbe-25e0-4eee-b4cb-1add59f54e72}, !- Handle
  Coil Heating Water 5,                   !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b67b6ed8-f768-4932-ac5b-2f8de40f891b}, !- Water Inlet Node Name
  {afabc50e-f8aa-40a1-b6fc-c180b3e08e76}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {04e99037-1e0f-4a08-aa36-66f3d26d91b2}, !- Handle
  Node 47,                                !- Name
  {9a3810c4-b6b8-4f60-8dec-8cc793653510}, !- Inlet Port
  {b67b6ed8-f768-4932-ac5b-2f8de40f891b}; !- Outlet Port

OS:Connection,
  {9a3810c4-b6b8-4f60-8dec-8cc793653510}, !- Handle
  {7eedc39d-d59c-4a5e-99b3-851ba9fe63cb}, !- Name
  {6a67ed83-f7c9-472a-a34f-0fa01b5a7d7a}, !- Source Object
  7,                                      !- Outlet Port
  {04e99037-1e0f-4a08-aa36-66f3d26d91b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0f2f167-fca3-448d-9b03-934a26502945}, !- Handle
  Node 48,                                !- Name
  {afabc50e-f8aa-40a1-b6fc-c180b3e08e76}, !- Inlet Port
  {decddb19-b917-45ee-9180-6c39cd15cb8f}; !- Outlet Port

OS:Connection,
  {b67b6ed8-f768-4932-ac5b-2f8de40f891b}, !- Handle
  {ba6187e4-ecdf-42cc-a477-15ad247e8a62}, !- Name
  {04e99037-1e0f-4a08-aa36-66f3d26d91b2}, !- Source Object
  3,                                      !- Outlet Port
  {c7f7ddbe-25e0-4eee-b4cb-1add59f54e72}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {afabc50e-f8aa-40a1-b6fc-c180b3e08e76}, !- Handle
  {1eaac2f0-ad26-43dd-ba74-e306ea2ce45f}, !- Name
  {c7f7ddbe-25e0-4eee-b4cb-1add59f54e72}, !- Source Object
  6,                                      !- Outlet Port
  {b0f2f167-fca3-448d-9b03-934a26502945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {decddb19-b917-45ee-9180-6c39cd15cb8f}, !- Handle
  {9d9a5893-2303-41fb-95fc-5ceb79f44b51}, !- Name
  {b0f2f167-fca3-448d-9b03-934a26502945}, !- Source Object
  3,                                      !- Outlet Port
  {f8be08a8-3ecc-4343-aa77-b4fcaa6b602f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {01394102-d580-43ee-9e59-23f2394d6354}, !- Handle
  Node 49,                                !- Name
  {7b4fdfdf-00cf-499f-a336-bad7cd13b59e}, !- Inlet Port
  {43c3ef1c-5d3c-4a2a-90f4-ac3327e37136}; !- Outlet Port

OS:Node,
  {d59b128d-b4ef-4f0b-9742-da4d717778dd}, !- Handle
  Node 50,                                !- Name
  {e7960295-ca91-45e2-bfe4-8ba795aab72b}, !- Inlet Port
  {6c6a51d3-9293-4e56-b61e-7bc5227a0dd0}; !- Outlet Port

OS:Connection,
  {43c3ef1c-5d3c-4a2a-90f4-ac3327e37136}, !- Handle
  {6fb6de1c-38ac-4e8e-89c3-a3c73a455822}, !- Name
  {01394102-d580-43ee-9e59-23f2394d6354}, !- Source Object
  3,                                      !- Outlet Port
  {70ba33be-5467-4f67-819d-c742c9c13b8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7960295-ca91-45e2-bfe4-8ba795aab72b}, !- Handle
  {81df0d89-b988-412f-b400-e99e47d895d9}, !- Name
  {01baaa0c-b390-4fcf-972c-6299c41f9acc}, !- Source Object
  12,                                     !- Outlet Port
  {d59b128d-b4ef-4f0b-9742-da4d717778dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c6a51d3-9293-4e56-b61e-7bc5227a0dd0}, !- Handle
  {ff204bb4-30fb-4d96-a057-cf9f8050909b}, !- Name
  {d59b128d-b4ef-4f0b-9742-da4d717778dd}, !- Source Object
  3,                                      !- Outlet Port
  {bcefd779-32d1-4b0d-96e0-96c7b1dfaae9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {44f9547b-15dd-40f9-9378-84518e97bd6b}, !- Handle
  Node 51,                                !- Name
  {44305ad1-c16a-44d7-99e1-c3e9d23e0d13}, !- Inlet Port
  {4a2fcb28-6bcb-4969-8035-411cc9719352}; !- Outlet Port

OS:Connection,
  {44305ad1-c16a-44d7-99e1-c3e9d23e0d13}, !- Handle
  {66723a6c-5f36-43a6-9f87-5edc65c105d4}, !- Name
  {efdcb31e-c255-4dcd-95bd-1fab4aeefaea}, !- Source Object
  6,                                      !- Outlet Port
  {44f9547b-15dd-40f9-9378-84518e97bd6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a2fcb28-6bcb-4969-8035-411cc9719352}, !- Handle
  {5c0c4354-4110-4ce2-9baa-272f62c4001e}, !- Name
  {44f9547b-15dd-40f9-9378-84518e97bd6b}, !- Source Object
  3,                                      !- Outlet Port
  {e89e1d57-93b0-476b-bb2c-d6d41387823b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b4fdfdf-00cf-499f-a336-bad7cd13b59e}, !- Handle
  {2fd0eae3-8395-4729-a6b7-8d59dbadd6b3}, !- Name
  {e89e1d57-93b0-476b-bb2c-d6d41387823b}, !- Source Object
  12,                                     !- Outlet Port
  {01394102-d580-43ee-9e59-23f2394d6354}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e6aca3ae-dd6f-4113-883e-be27efeb7915}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  {f0bcf91b-22c5-4a7a-afb1-b6217352dd51}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7bb747d5-7c72-45bb-aeff-6ea456ed1e58}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {572f4a3d-5f64-4954-a624-9b3f7c0e9186}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {7bb747d5-7c72-45bb-aeff-6ea456ed1e58}, !- Handle
  Coil Heating Water 6,                   !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d09bc9fb-4072-4999-bed9-9573ca477937}, !- Water Inlet Node Name
  {698b8592-a4ce-4c87-958b-061ab5670d91}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d8989b05-37c5-42c3-8681-6ea6f24fa47b}, !- Handle
  Node 52,                                !- Name
  {842b6854-90bd-4260-b2e7-efe398aff143}, !- Inlet Port
  {d09bc9fb-4072-4999-bed9-9573ca477937}; !- Outlet Port

OS:Connection,
  {842b6854-90bd-4260-b2e7-efe398aff143}, !- Handle
  {d19c826e-f658-4896-8970-d62463fd0a27}, !- Name
  {6a67ed83-f7c9-472a-a34f-0fa01b5a7d7a}, !- Source Object
  8,                                      !- Outlet Port
  {d8989b05-37c5-42c3-8681-6ea6f24fa47b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a5e7036-8b34-4749-ace3-248558f23d9e}, !- Handle
  Node 53,                                !- Name
  {698b8592-a4ce-4c87-958b-061ab5670d91}, !- Inlet Port
  {b95f70ce-f534-47fe-93ea-f878deaa1fa7}; !- Outlet Port

OS:Connection,
  {d09bc9fb-4072-4999-bed9-9573ca477937}, !- Handle
  {8cc468ba-31e3-4dda-8653-a7bc51cd66b8}, !- Name
  {d8989b05-37c5-42c3-8681-6ea6f24fa47b}, !- Source Object
  3,                                      !- Outlet Port
  {7bb747d5-7c72-45bb-aeff-6ea456ed1e58}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {698b8592-a4ce-4c87-958b-061ab5670d91}, !- Handle
  {29168fbf-4d7d-4161-baa2-aef10912de21}, !- Name
  {7bb747d5-7c72-45bb-aeff-6ea456ed1e58}, !- Source Object
  6,                                      !- Outlet Port
  {5a5e7036-8b34-4749-ace3-248558f23d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b95f70ce-f534-47fe-93ea-f878deaa1fa7}, !- Handle
  {75c1da19-ca99-487d-9e63-94b2fba3711c}, !- Name
  {5a5e7036-8b34-4749-ace3-248558f23d9e}, !- Source Object
  3,                                      !- Outlet Port
  {f8be08a8-3ecc-4343-aa77-b4fcaa6b602f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {08174cf6-3d8a-41bf-9902-421437ac4b25}, !- Handle
  Node 54,                                !- Name
  {572f4a3d-5f64-4954-a624-9b3f7c0e9186}, !- Inlet Port
  {784d53c8-c5ad-4f15-b1b4-a4d7205baa1e}; !- Outlet Port

OS:Node,
  {4ac7924f-776c-4f39-b115-6fa3d0ad2c11}, !- Handle
  Node 55,                                !- Name
  {99b080af-36a9-4e9e-8f3d-08d250fc1555}, !- Inlet Port
  {9b8be66b-4ac8-4c22-a490-0a6b6bf98cf3}; !- Outlet Port

OS:Connection,
  {784d53c8-c5ad-4f15-b1b4-a4d7205baa1e}, !- Handle
  {3bb8dee4-c865-4911-8b28-05eb21d50dea}, !- Name
  {08174cf6-3d8a-41bf-9902-421437ac4b25}, !- Source Object
  3,                                      !- Outlet Port
  {3dcfb01d-5f9f-4153-b982-765d56b8ddc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99b080af-36a9-4e9e-8f3d-08d250fc1555}, !- Handle
  {2fcde9ec-e356-465f-8840-cd021781408d}, !- Name
  {b5f258b8-0f9d-495a-8f4b-691830d7c1e9}, !- Source Object
  12,                                     !- Outlet Port
  {4ac7924f-776c-4f39-b115-6fa3d0ad2c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b8be66b-4ac8-4c22-a490-0a6b6bf98cf3}, !- Handle
  {56f1c00a-a431-4b26-87fa-ec1453411e61}, !- Name
  {4ac7924f-776c-4f39-b115-6fa3d0ad2c11}, !- Source Object
  3,                                      !- Outlet Port
  {bcefd779-32d1-4b0d-96e0-96c7b1dfaae9}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f1b173d8-f8f6-4724-a182-e1aecce23951}, !- Handle
  Node 56,                                !- Name
  {b0c46b29-f76f-42ac-b828-ebdcb86f9bfd}, !- Inlet Port
  {f0bcf91b-22c5-4a7a-afb1-b6217352dd51}; !- Outlet Port

OS:Connection,
  {b0c46b29-f76f-42ac-b828-ebdcb86f9bfd}, !- Handle
  {d0d6019f-c263-4aa2-9d76-068707295664}, !- Name
  {efdcb31e-c255-4dcd-95bd-1fab4aeefaea}, !- Source Object
  7,                                      !- Outlet Port
  {f1b173d8-f8f6-4724-a182-e1aecce23951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0bcf91b-22c5-4a7a-afb1-b6217352dd51}, !- Handle
  {70400114-5a47-42e9-8ea0-34082328ab9d}, !- Name
  {f1b173d8-f8f6-4724-a182-e1aecce23951}, !- Source Object
  3,                                      !- Outlet Port
  {e6aca3ae-dd6f-4113-883e-be27efeb7915}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {572f4a3d-5f64-4954-a624-9b3f7c0e9186}, !- Handle
  {64120385-7d3d-4327-aaa2-85281ad349fd}, !- Name
  {e6aca3ae-dd6f-4113-883e-be27efeb7915}, !- Source Object
  12,                                     !- Outlet Port
  {08174cf6-3d8a-41bf-9902-421437ac4b25}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {de28fbb8-a89d-4507-8d81-bb144db36070}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  {2ba141ea-e959-40f7-87b7-55f6c64c700b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {45ce1ceb-1ff6-4454-acb8-baa8b6550800}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9793477b-fa81-4644-a692-4f015518cf2b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {45ce1ceb-1ff6-4454-acb8-baa8b6550800}, !- Handle
  Coil Heating Water 7,                   !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {67b45c03-7127-49fd-b1ab-05f4aec659bc}, !- Water Inlet Node Name
  {c6fc6218-9167-4284-bf0d-a625e4f99214}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {febde844-9079-4e9b-8699-d0d9d505bd11}, !- Handle
  Node 57,                                !- Name
  {7690af6f-7672-4610-b90d-1b63b71cf50b}, !- Inlet Port
  {67b45c03-7127-49fd-b1ab-05f4aec659bc}; !- Outlet Port

OS:Connection,
  {7690af6f-7672-4610-b90d-1b63b71cf50b}, !- Handle
  {9382c0ef-5168-4171-8ce8-020d1d020cd6}, !- Name
  {6a67ed83-f7c9-472a-a34f-0fa01b5a7d7a}, !- Source Object
  9,                                      !- Outlet Port
  {febde844-9079-4e9b-8699-d0d9d505bd11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09189e55-41a0-4349-aed0-e9587b711ba1}, !- Handle
  Node 58,                                !- Name
  {c6fc6218-9167-4284-bf0d-a625e4f99214}, !- Inlet Port
  {2ee3e880-b6b3-44c8-9f50-0fb5a267f9ca}; !- Outlet Port

OS:Connection,
  {67b45c03-7127-49fd-b1ab-05f4aec659bc}, !- Handle
  {fc21a3a6-92cf-4596-a57d-69263f576e4b}, !- Name
  {febde844-9079-4e9b-8699-d0d9d505bd11}, !- Source Object
  3,                                      !- Outlet Port
  {45ce1ceb-1ff6-4454-acb8-baa8b6550800}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6fc6218-9167-4284-bf0d-a625e4f99214}, !- Handle
  {d650b73a-a90d-40ea-85c1-66b03a68eb0b}, !- Name
  {45ce1ceb-1ff6-4454-acb8-baa8b6550800}, !- Source Object
  6,                                      !- Outlet Port
  {09189e55-41a0-4349-aed0-e9587b711ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ee3e880-b6b3-44c8-9f50-0fb5a267f9ca}, !- Handle
  {f58a68ba-8348-47c3-b556-041d3b83f55f}, !- Name
  {09189e55-41a0-4349-aed0-e9587b711ba1}, !- Source Object
  3,                                      !- Outlet Port
  {f8be08a8-3ecc-4343-aa77-b4fcaa6b602f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {760f6831-5f89-4adc-8ef7-2ad0f4e3079f}, !- Handle
  Node 59,                                !- Name
  {9793477b-fa81-4644-a692-4f015518cf2b}, !- Inlet Port
  {4e303e91-8bc1-4858-95ef-7a933a085a14}; !- Outlet Port

OS:Node,
  {2d0f6994-8c68-4400-a3bc-48957db00f17}, !- Handle
  Node 60,                                !- Name
  {7e3350d1-790c-4721-8adf-b3be60e08c51}, !- Inlet Port
  {01279aed-76ab-480e-8d0b-7717ef756c72}; !- Outlet Port

OS:Connection,
  {4e303e91-8bc1-4858-95ef-7a933a085a14}, !- Handle
  {e5cf145e-b655-415f-aacc-98f7d88e42f1}, !- Name
  {760f6831-5f89-4adc-8ef7-2ad0f4e3079f}, !- Source Object
  3,                                      !- Outlet Port
  {49c3eec4-dcf5-4ea0-8ca7-ec302bc9f1df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e3350d1-790c-4721-8adf-b3be60e08c51}, !- Handle
  {ed89cbb8-e1b2-441c-80a5-a92e38d49c45}, !- Name
  {cb55a834-bd4d-499b-84c9-e6f57ff3173c}, !- Source Object
  12,                                     !- Outlet Port
  {2d0f6994-8c68-4400-a3bc-48957db00f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01279aed-76ab-480e-8d0b-7717ef756c72}, !- Handle
  {46de9dcb-9537-43ef-a1e4-240fba066392}, !- Name
  {2d0f6994-8c68-4400-a3bc-48957db00f17}, !- Source Object
  3,                                      !- Outlet Port
  {bcefd779-32d1-4b0d-96e0-96c7b1dfaae9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a8305c65-8f04-4a6e-81fb-aafdf81cf064}, !- Handle
  Node 61,                                !- Name
  {1d1e5e39-8bad-45ef-bcb8-3564fcf0d3c1}, !- Inlet Port
  {2ba141ea-e959-40f7-87b7-55f6c64c700b}; !- Outlet Port

OS:Connection,
  {1d1e5e39-8bad-45ef-bcb8-3564fcf0d3c1}, !- Handle
  {6240d0ea-b508-4e08-a9a7-a917f2d05576}, !- Name
  {efdcb31e-c255-4dcd-95bd-1fab4aeefaea}, !- Source Object
  8,                                      !- Outlet Port
  {a8305c65-8f04-4a6e-81fb-aafdf81cf064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ba141ea-e959-40f7-87b7-55f6c64c700b}, !- Handle
  {b84a7731-8732-47d9-9bfe-b50dc4c2a24d}, !- Name
  {a8305c65-8f04-4a6e-81fb-aafdf81cf064}, !- Source Object
  3,                                      !- Outlet Port
  {de28fbb8-a89d-4507-8d81-bb144db36070}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9793477b-fa81-4644-a692-4f015518cf2b}, !- Handle
  {68ef8909-3363-4121-9697-3104f64b9e50}, !- Name
  {de28fbb8-a89d-4507-8d81-bb144db36070}, !- Source Object
  12,                                     !- Outlet Port
  {760f6831-5f89-4adc-8ef7-2ad0f4e3079f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3833aa0f-acaa-4fe2-b692-fc12991481bd}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  {29d37005-fdc8-40f9-9a2e-659fd0c62309}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3dc6f258-8b82-4258-8129-ac0e79b12578}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {28892165-5dcb-4c23-a52c-6203f4758386}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {3dc6f258-8b82-4258-8129-ac0e79b12578}, !- Handle
  Coil Heating Water 8,                   !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {850f0b93-0cb7-4819-af05-094d187e6c75}, !- Water Inlet Node Name
  {7b21ee01-4e52-4150-8ef8-ace8e3d27bb3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {efc4af2e-fd7c-4f72-a106-be41cef9c0f0}, !- Handle
  Node 62,                                !- Name
  {d0ec9cab-9524-44ca-b3b2-60d366f7cb1f}, !- Inlet Port
  {850f0b93-0cb7-4819-af05-094d187e6c75}; !- Outlet Port

OS:Connection,
  {d0ec9cab-9524-44ca-b3b2-60d366f7cb1f}, !- Handle
  {436b447a-99f3-4a84-a000-64b20a3a816d}, !- Name
  {6a67ed83-f7c9-472a-a34f-0fa01b5a7d7a}, !- Source Object
  10,                                     !- Outlet Port
  {efc4af2e-fd7c-4f72-a106-be41cef9c0f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8f217c2-b6ad-45bd-86c4-8542c4ebfdb5}, !- Handle
  Node 63,                                !- Name
  {7b21ee01-4e52-4150-8ef8-ace8e3d27bb3}, !- Inlet Port
  {8e46e9c8-40dc-45b1-999f-4987fb431128}; !- Outlet Port

OS:Connection,
  {850f0b93-0cb7-4819-af05-094d187e6c75}, !- Handle
  {315c4c2c-9006-405f-805e-573345c91ab8}, !- Name
  {efc4af2e-fd7c-4f72-a106-be41cef9c0f0}, !- Source Object
  3,                                      !- Outlet Port
  {3dc6f258-8b82-4258-8129-ac0e79b12578}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7b21ee01-4e52-4150-8ef8-ace8e3d27bb3}, !- Handle
  {b3e9c89f-eff5-439e-af74-9fd9a46d6bd5}, !- Name
  {3dc6f258-8b82-4258-8129-ac0e79b12578}, !- Source Object
  6,                                      !- Outlet Port
  {a8f217c2-b6ad-45bd-86c4-8542c4ebfdb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e46e9c8-40dc-45b1-999f-4987fb431128}, !- Handle
  {449b2c4c-3139-49ca-a05d-e8aefdc84df4}, !- Name
  {a8f217c2-b6ad-45bd-86c4-8542c4ebfdb5}, !- Source Object
  3,                                      !- Outlet Port
  {f8be08a8-3ecc-4343-aa77-b4fcaa6b602f}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {82de55fd-57c6-4a61-a5b0-8ac0ebfca7e8}, !- Handle
  Node 64,                                !- Name
  {28892165-5dcb-4c23-a52c-6203f4758386}, !- Inlet Port
  {f33a8824-fdc5-4b14-912c-22f98cb7ed15}; !- Outlet Port

OS:Node,
  {81f3f071-3977-4ad3-8664-7f611d7fca45}, !- Handle
  Node 65,                                !- Name
  {784334d0-de4d-42bd-aa6b-c65908599cc8}, !- Inlet Port
  {8ff76b2a-0905-4bc7-b7c7-2db5243363f1}; !- Outlet Port

OS:Connection,
  {f33a8824-fdc5-4b14-912c-22f98cb7ed15}, !- Handle
  {b91b4809-3555-49cf-b09f-7ada54ef7932}, !- Name
  {82de55fd-57c6-4a61-a5b0-8ac0ebfca7e8}, !- Source Object
  3,                                      !- Outlet Port
  {5b699b81-8cb5-43e9-90da-ef86f08b8a99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {784334d0-de4d-42bd-aa6b-c65908599cc8}, !- Handle
  {b0751d3f-2291-415c-b8c6-51e6ccbbf99c}, !- Name
  {bb5f2bd8-45b4-48ca-9e1a-fef56c2d7b84}, !- Source Object
  12,                                     !- Outlet Port
  {81f3f071-3977-4ad3-8664-7f611d7fca45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff76b2a-0905-4bc7-b7c7-2db5243363f1}, !- Handle
  {387590a7-6305-4db0-9033-4004086ff67f}, !- Name
  {81f3f071-3977-4ad3-8664-7f611d7fca45}, !- Source Object
  3,                                      !- Outlet Port
  {bcefd779-32d1-4b0d-96e0-96c7b1dfaae9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ef79eefd-cc4c-44b8-8141-8e971b7e700e}, !- Handle
  Node 66,                                !- Name
  {254acdee-177d-43fd-ba8f-86a8c7267031}, !- Inlet Port
  {29d37005-fdc8-40f9-9a2e-659fd0c62309}; !- Outlet Port

OS:Connection,
  {254acdee-177d-43fd-ba8f-86a8c7267031}, !- Handle
  {f3e9f85b-1778-41b9-b92a-f5e7e13bf732}, !- Name
  {efdcb31e-c255-4dcd-95bd-1fab4aeefaea}, !- Source Object
  9,                                      !- Outlet Port
  {ef79eefd-cc4c-44b8-8141-8e971b7e700e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29d37005-fdc8-40f9-9a2e-659fd0c62309}, !- Handle
  {a134c82c-2fd6-453a-a307-67c2bd84ab5b}, !- Name
  {ef79eefd-cc4c-44b8-8141-8e971b7e700e}, !- Source Object
  3,                                      !- Outlet Port
  {3833aa0f-acaa-4fe2-b692-fc12991481bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28892165-5dcb-4c23-a52c-6203f4758386}, !- Handle
  {d5d9de06-5b5b-4b0e-9e91-ffa79356e884}, !- Name
  {3833aa0f-acaa-4fe2-b692-fc12991481bd}, !- Source Object
  12,                                     !- Outlet Port
  {82de55fd-57c6-4a61-a5b0-8ac0ebfca7e8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {edc4b562-f6e1-4e88-8bde-75476e86bc85}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  {95053d28-07f0-43dc-ac43-dc734cb27734}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5c3659b8-30b0-41d6-ba8b-cf8ef28a594e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {489775af-e567-4e11-ab75-e23f53f9d5b1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {5c3659b8-30b0-41d6-ba8b-cf8ef28a594e}, !- Handle
  Coil Heating Water 9,                   !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {64637f56-6548-41c3-8c7b-e4550df31c48}, !- Water Inlet Node Name
  {097227b6-56e3-4f5a-9516-8b2306856ecc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c4af9d95-d666-4ed8-8ad2-29d2dfef13f5}, !- Handle
  Node 67,                                !- Name
  {ec5be615-5b22-49fb-b2d8-eb3fe4410014}, !- Inlet Port
  {64637f56-6548-41c3-8c7b-e4550df31c48}; !- Outlet Port

OS:Connection,
  {ec5be615-5b22-49fb-b2d8-eb3fe4410014}, !- Handle
  {6a173227-647d-4265-861d-593baa9268ca}, !- Name
  {6a67ed83-f7c9-472a-a34f-0fa01b5a7d7a}, !- Source Object
  11,                                     !- Outlet Port
  {c4af9d95-d666-4ed8-8ad2-29d2dfef13f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {115317a9-c4c6-41df-97af-ffc2c83d7beb}, !- Handle
  Node 68,                                !- Name
  {097227b6-56e3-4f5a-9516-8b2306856ecc}, !- Inlet Port
  {109710bc-4d16-4b73-8ab6-f83d5b057d04}; !- Outlet Port

OS:Connection,
  {64637f56-6548-41c3-8c7b-e4550df31c48}, !- Handle
  {ceb370ba-81ac-4a64-908f-697120e12c8c}, !- Name
  {c4af9d95-d666-4ed8-8ad2-29d2dfef13f5}, !- Source Object
  3,                                      !- Outlet Port
  {5c3659b8-30b0-41d6-ba8b-cf8ef28a594e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {097227b6-56e3-4f5a-9516-8b2306856ecc}, !- Handle
  {dbec5bd3-16f5-4dae-ab2a-1b7c5f37409a}, !- Name
  {5c3659b8-30b0-41d6-ba8b-cf8ef28a594e}, !- Source Object
  6,                                      !- Outlet Port
  {115317a9-c4c6-41df-97af-ffc2c83d7beb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {109710bc-4d16-4b73-8ab6-f83d5b057d04}, !- Handle
  {9e176f9c-d718-45da-bc5d-5fa86b68972e}, !- Name
  {115317a9-c4c6-41df-97af-ffc2c83d7beb}, !- Source Object
  3,                                      !- Outlet Port
  {f8be08a8-3ecc-4343-aa77-b4fcaa6b602f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bee83ebf-818d-41c7-93fa-9d338ad6a5e1}, !- Handle
  Node 69,                                !- Name
  {489775af-e567-4e11-ab75-e23f53f9d5b1}, !- Inlet Port
  {b0edf3f5-b1d7-4982-af66-f6c853c5e71f}; !- Outlet Port

OS:Node,
  {588d814d-e795-40b4-90e3-49daa5a1e0d3}, !- Handle
  Node 70,                                !- Name
  {0c2e5adf-a623-45fb-bf83-836cbf98851c}, !- Inlet Port
  {2f891afa-06dd-446e-aeb2-4c8737955543}; !- Outlet Port

OS:Connection,
  {b0edf3f5-b1d7-4982-af66-f6c853c5e71f}, !- Handle
  {5227efab-2d9f-4ffc-b975-c87971d22ffe}, !- Name
  {bee83ebf-818d-41c7-93fa-9d338ad6a5e1}, !- Source Object
  3,                                      !- Outlet Port
  {231bf8b8-cda6-49a2-8c4a-c4bdf590d4e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c2e5adf-a623-45fb-bf83-836cbf98851c}, !- Handle
  {b4fc60a2-d08c-4f78-8638-b71673a800ce}, !- Name
  {33399b62-9b60-4195-b238-fcaa73b8b780}, !- Source Object
  12,                                     !- Outlet Port
  {588d814d-e795-40b4-90e3-49daa5a1e0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f891afa-06dd-446e-aeb2-4c8737955543}, !- Handle
  {2e0953d6-6ba6-4259-85ca-d215358d8e82}, !- Name
  {588d814d-e795-40b4-90e3-49daa5a1e0d3}, !- Source Object
  3,                                      !- Outlet Port
  {bcefd779-32d1-4b0d-96e0-96c7b1dfaae9}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {20d6ebfd-c008-4b79-a24c-88b24e52ed88}, !- Handle
  Node 71,                                !- Name
  {05761e4c-bd06-488d-b356-c4ae3a172662}, !- Inlet Port
  {95053d28-07f0-43dc-ac43-dc734cb27734}; !- Outlet Port

OS:Connection,
  {05761e4c-bd06-488d-b356-c4ae3a172662}, !- Handle
  {f601a0ca-cf01-4be0-9f76-5dd747810c28}, !- Name
  {efdcb31e-c255-4dcd-95bd-1fab4aeefaea}, !- Source Object
  10,                                     !- Outlet Port
  {20d6ebfd-c008-4b79-a24c-88b24e52ed88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95053d28-07f0-43dc-ac43-dc734cb27734}, !- Handle
  {4ed1f230-2d8b-4eab-a854-bd2196054741}, !- Name
  {20d6ebfd-c008-4b79-a24c-88b24e52ed88}, !- Source Object
  3,                                      !- Outlet Port
  {edc4b562-f6e1-4e88-8bde-75476e86bc85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {489775af-e567-4e11-ab75-e23f53f9d5b1}, !- Handle
  {83ed736a-cbb4-4754-a691-a5f164404990}, !- Name
  {edc4b562-f6e1-4e88-8bde-75476e86bc85}, !- Source Object
  12,                                     !- Outlet Port
  {bee83ebf-818d-41c7-93fa-9d338ad6a5e1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9e9a7a73-0444-4c21-a2dd-53e8fa2cfe7d}, !- Handle
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  {2f7e81b7-9aed-4126-b3fc-6eee81dacd92}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b1ca436f-9b66-4416-8d1c-77f5bd342472}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6fef4497-1906-43a2-9814-aa754cf0f2b8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {b1ca436f-9b66-4416-8d1c-77f5bd342472}, !- Handle
  Coil Heating Water 10,                  !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ece8cefc-24ab-4b86-8c55-b45f9ea52d72}, !- Water Inlet Node Name
  {3d05ed9f-d86b-4aa8-b9a8-2f520cdb7516}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {60693bd3-dca1-4a39-9dc6-b5a6485ce7fc}, !- Handle
  Node 72,                                !- Name
  {599d4d11-c1c2-4e20-9016-f7d4a1cc6f29}, !- Inlet Port
  {ece8cefc-24ab-4b86-8c55-b45f9ea52d72}; !- Outlet Port

OS:Connection,
  {599d4d11-c1c2-4e20-9016-f7d4a1cc6f29}, !- Handle
  {bb592585-e980-4c48-b51a-064fcf079719}, !- Name
  {6a67ed83-f7c9-472a-a34f-0fa01b5a7d7a}, !- Source Object
  12,                                     !- Outlet Port
  {60693bd3-dca1-4a39-9dc6-b5a6485ce7fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d503fe4c-cea3-400b-bdec-5e27604907a0}, !- Handle
  Node 73,                                !- Name
  {3d05ed9f-d86b-4aa8-b9a8-2f520cdb7516}, !- Inlet Port
  {04becc25-1ae2-403e-a117-87dfee5207a5}; !- Outlet Port

OS:Connection,
  {ece8cefc-24ab-4b86-8c55-b45f9ea52d72}, !- Handle
  {9113f6f3-53a1-48a8-9dd2-ac14eab9e218}, !- Name
  {60693bd3-dca1-4a39-9dc6-b5a6485ce7fc}, !- Source Object
  3,                                      !- Outlet Port
  {b1ca436f-9b66-4416-8d1c-77f5bd342472}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3d05ed9f-d86b-4aa8-b9a8-2f520cdb7516}, !- Handle
  {b2404ef4-f9d2-4946-ae8e-33cbfabc8c87}, !- Name
  {b1ca436f-9b66-4416-8d1c-77f5bd342472}, !- Source Object
  6,                                      !- Outlet Port
  {d503fe4c-cea3-400b-bdec-5e27604907a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04becc25-1ae2-403e-a117-87dfee5207a5}, !- Handle
  {5e4468dd-8d93-4509-abe8-a66d466393fa}, !- Name
  {d503fe4c-cea3-400b-bdec-5e27604907a0}, !- Source Object
  3,                                      !- Outlet Port
  {f8be08a8-3ecc-4343-aa77-b4fcaa6b602f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aa2fcf2d-fe56-4b9c-8e4d-c84582db4f1c}, !- Handle
  Node 74,                                !- Name
  {6fef4497-1906-43a2-9814-aa754cf0f2b8}, !- Inlet Port
  {762c646f-741b-4fb1-9605-9f73024ad774}; !- Outlet Port

OS:Node,
  {8ca58b8c-4ac1-43ad-83ba-fd9485c81e18}, !- Handle
  Node 75,                                !- Name
  {c8aa82f8-5c2c-4093-aa31-ce497a0a0bd7}, !- Inlet Port
  {9cdf1a22-ff51-4f0f-bdb2-2659b9456596}; !- Outlet Port

OS:Connection,
  {762c646f-741b-4fb1-9605-9f73024ad774}, !- Handle
  {cbb8996e-b3c2-4ac4-883a-98a3b446bb64}, !- Name
  {aa2fcf2d-fe56-4b9c-8e4d-c84582db4f1c}, !- Source Object
  3,                                      !- Outlet Port
  {832c147e-f41b-4bda-ab3f-fa71a6073b45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8aa82f8-5c2c-4093-aa31-ce497a0a0bd7}, !- Handle
  {bd63de84-84bb-4ad0-aad0-353e83ed1a1b}, !- Name
  {ed940268-9b7d-477b-9623-ff33a1615ebe}, !- Source Object
  12,                                     !- Outlet Port
  {8ca58b8c-4ac1-43ad-83ba-fd9485c81e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cdf1a22-ff51-4f0f-bdb2-2659b9456596}, !- Handle
  {ab4e6235-2def-451f-be1a-79a53abfb832}, !- Name
  {8ca58b8c-4ac1-43ad-83ba-fd9485c81e18}, !- Source Object
  3,                                      !- Outlet Port
  {bcefd779-32d1-4b0d-96e0-96c7b1dfaae9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e4b651ff-25eb-43cc-b0b6-0bac5c6329e1}, !- Handle
  Node 76,                                !- Name
  {aaeab33f-9fc8-403c-bd96-e4feddac851e}, !- Inlet Port
  {2f7e81b7-9aed-4126-b3fc-6eee81dacd92}; !- Outlet Port

OS:Connection,
  {aaeab33f-9fc8-403c-bd96-e4feddac851e}, !- Handle
  {16325e92-b672-4d1e-b9ef-3382982c314c}, !- Name
  {efdcb31e-c255-4dcd-95bd-1fab4aeefaea}, !- Source Object
  11,                                     !- Outlet Port
  {e4b651ff-25eb-43cc-b0b6-0bac5c6329e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f7e81b7-9aed-4126-b3fc-6eee81dacd92}, !- Handle
  {cf7946f0-d8be-44f8-9bb5-21a9fa7aa747}, !- Name
  {e4b651ff-25eb-43cc-b0b6-0bac5c6329e1}, !- Source Object
  3,                                      !- Outlet Port
  {9e9a7a73-0444-4c21-a2dd-53e8fa2cfe7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fef4497-1906-43a2-9814-aa754cf0f2b8}, !- Handle
  {f6113eb0-0ac5-4675-acf3-57f9c71f3fd6}, !- Name
  {9e9a7a73-0444-4c21-a2dd-53e8fa2cfe7d}, !- Source Object
  12,                                     !- Outlet Port
  {aa2fcf2d-fe56-4b9c-8e4d-c84582db4f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1b55e4e4-16a5-403b-9bcf-95e94e3ac1ee}, !- Handle
  Air Terminal Single Duct VAV Reheat 10, !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  {b326c996-431f-472e-84f8-529c0dc6a376}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {87629df7-d5b8-4fd4-8693-68762e477bd1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {447de523-201d-428d-b5ac-b01de06d8246}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {87629df7-d5b8-4fd4-8693-68762e477bd1}, !- Handle
  Coil Heating Water 11,                  !- Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d3e07b7a-b116-44ff-9dd1-562babb4084b}, !- Water Inlet Node Name
  {5fa5c923-0d66-4ef1-a2dd-da18af4430b5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ab3960f1-3102-4be4-9eb7-594a1a158144}, !- Handle
  Node 77,                                !- Name
  {889f340c-84e6-48e8-b6c2-46c7e096f722}, !- Inlet Port
  {d3e07b7a-b116-44ff-9dd1-562babb4084b}; !- Outlet Port

OS:Connection,
  {889f340c-84e6-48e8-b6c2-46c7e096f722}, !- Handle
  {a086393b-f517-44c1-adeb-1e63d699f99b}, !- Name
  {6a67ed83-f7c9-472a-a34f-0fa01b5a7d7a}, !- Source Object
  13,                                     !- Outlet Port
  {ab3960f1-3102-4be4-9eb7-594a1a158144}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ec5d5d0-edf1-4151-968a-97ec585948db}, !- Handle
  Node 78,                                !- Name
  {5fa5c923-0d66-4ef1-a2dd-da18af4430b5}, !- Inlet Port
  {7b9b3def-c73c-4a14-b4e4-2bab1db2d038}; !- Outlet Port

OS:Connection,
  {d3e07b7a-b116-44ff-9dd1-562babb4084b}, !- Handle
  {35078a78-30db-44c1-a87b-5c6f440ae1cd}, !- Name
  {ab3960f1-3102-4be4-9eb7-594a1a158144}, !- Source Object
  3,                                      !- Outlet Port
  {87629df7-d5b8-4fd4-8693-68762e477bd1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5fa5c923-0d66-4ef1-a2dd-da18af4430b5}, !- Handle
  {ccc97f73-0ec2-4bb0-ba8b-330f8b0fee1c}, !- Name
  {87629df7-d5b8-4fd4-8693-68762e477bd1}, !- Source Object
  6,                                      !- Outlet Port
  {3ec5d5d0-edf1-4151-968a-97ec585948db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b9b3def-c73c-4a14-b4e4-2bab1db2d038}, !- Handle
  {7c31c0bd-3e8c-4652-a690-3624bfa517ee}, !- Name
  {3ec5d5d0-edf1-4151-968a-97ec585948db}, !- Source Object
  3,                                      !- Outlet Port
  {f8be08a8-3ecc-4343-aa77-b4fcaa6b602f}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {382cd5ca-cba2-4e7b-9df6-cfc4eb59165a}, !- Handle
  Node 79,                                !- Name
  {447de523-201d-428d-b5ac-b01de06d8246}, !- Inlet Port
  {1a261728-a719-4507-a550-f487a937f984}; !- Outlet Port

OS:Node,
  {0a4305c4-10a0-4f9f-9103-3a27b0bc1685}, !- Handle
  Node 80,                                !- Name
  {fee99c02-82a1-4b54-8381-9e4ce85ecd10}, !- Inlet Port
  {ccc6c18d-583c-424d-86f5-41c6071b92b3}; !- Outlet Port

OS:Connection,
  {1a261728-a719-4507-a550-f487a937f984}, !- Handle
  {bc8edd53-639c-4561-bdf4-a73be6bcc5e3}, !- Name
  {382cd5ca-cba2-4e7b-9df6-cfc4eb59165a}, !- Source Object
  3,                                      !- Outlet Port
  {6d97831f-08d1-4db5-b933-1ff8b6b12618}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fee99c02-82a1-4b54-8381-9e4ce85ecd10}, !- Handle
  {12f37b97-7177-44c9-bc28-808cdaeb3e49}, !- Name
  {575c1c17-72cc-499a-8470-b05b33991ed3}, !- Source Object
  12,                                     !- Outlet Port
  {0a4305c4-10a0-4f9f-9103-3a27b0bc1685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccc6c18d-583c-424d-86f5-41c6071b92b3}, !- Handle
  {c36b318e-0168-48a4-b401-6a57dd5ff5fb}, !- Name
  {0a4305c4-10a0-4f9f-9103-3a27b0bc1685}, !- Source Object
  3,                                      !- Outlet Port
  {bcefd779-32d1-4b0d-96e0-96c7b1dfaae9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b8e1bd7f-86c8-4893-87ed-6488d65563bd}, !- Handle
  Node 81,                                !- Name
  {d8e5141a-bd20-48b7-b69c-8be557476c46}, !- Inlet Port
  {b326c996-431f-472e-84f8-529c0dc6a376}; !- Outlet Port

OS:Connection,
  {d8e5141a-bd20-48b7-b69c-8be557476c46}, !- Handle
  {ebcaf23a-0973-4e6d-aa59-1fe1f3e899ba}, !- Name
  {efdcb31e-c255-4dcd-95bd-1fab4aeefaea}, !- Source Object
  12,                                     !- Outlet Port
  {b8e1bd7f-86c8-4893-87ed-6488d65563bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b326c996-431f-472e-84f8-529c0dc6a376}, !- Handle
  {b2f78262-f86f-46b7-9011-23e21b164b55}, !- Name
  {b8e1bd7f-86c8-4893-87ed-6488d65563bd}, !- Source Object
  3,                                      !- Outlet Port
  {1b55e4e4-16a5-403b-9bcf-95e94e3ac1ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {447de523-201d-428d-b5ac-b01de06d8246}, !- Handle
  {f74a6fef-c5e6-4ba4-a947-f31a561e71be}, !- Name
  {1b55e4e4-16a5-403b-9bcf-95e94e3ac1ee}, !- Source Object
  12,                                     !- Outlet Port
  {382cd5ca-cba2-4e7b-9df6-cfc4eb59165a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {0ed12f45-6200-49ff-87bf-fa47d6c5c5dd}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {707a1ff3-c8dd-464f-b3f1-eb205a55dcba}, !- Heating Setpoint Temperature Schedule Name
  {b39399a2-8c38-467d-964c-b8756bc9c5e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81f8473d-83f3-4f34-acaa-bbe0c988ffbf}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {707a1ff3-c8dd-464f-b3f1-eb205a55dcba}, !- Heating Setpoint Temperature Schedule Name
  {b39399a2-8c38-467d-964c-b8756bc9c5e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {007c654a-6d07-4073-ac5e-71c6b2c029aa}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {707a1ff3-c8dd-464f-b3f1-eb205a55dcba}, !- Heating Setpoint Temperature Schedule Name
  {b39399a2-8c38-467d-964c-b8756bc9c5e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a6e58f0-bffc-4a66-89a2-0822bd9c8556}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {707a1ff3-c8dd-464f-b3f1-eb205a55dcba}, !- Heating Setpoint Temperature Schedule Name
  {b39399a2-8c38-467d-964c-b8756bc9c5e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b8377b9-b62d-42c8-8599-2a85b8a6dbe7}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {707a1ff3-c8dd-464f-b3f1-eb205a55dcba}, !- Heating Setpoint Temperature Schedule Name
  {b39399a2-8c38-467d-964c-b8756bc9c5e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28c06251-7488-4682-b214-ff969078ad4e}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {707a1ff3-c8dd-464f-b3f1-eb205a55dcba}, !- Heating Setpoint Temperature Schedule Name
  {b39399a2-8c38-467d-964c-b8756bc9c5e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8aba6e63-fc0c-4a81-b57a-f7ce70c51171}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {707a1ff3-c8dd-464f-b3f1-eb205a55dcba}, !- Heating Setpoint Temperature Schedule Name
  {b39399a2-8c38-467d-964c-b8756bc9c5e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e721bce4-48ff-4b18-ba19-181f142c50d5}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {707a1ff3-c8dd-464f-b3f1-eb205a55dcba}, !- Heating Setpoint Temperature Schedule Name
  {b39399a2-8c38-467d-964c-b8756bc9c5e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {066d2014-64f4-4104-9047-fffce9716d54}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {707a1ff3-c8dd-464f-b3f1-eb205a55dcba}, !- Heating Setpoint Temperature Schedule Name
  {b39399a2-8c38-467d-964c-b8756bc9c5e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a57e014-9ea3-492f-803a-fc8a3493d0cf}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {707a1ff3-c8dd-464f-b3f1-eb205a55dcba}, !- Heating Setpoint Temperature Schedule Name
  {b39399a2-8c38-467d-964c-b8756bc9c5e6}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {0ecd28f6-f3f5-48a1-9a4b-7646dc3dc1c6}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a0ec85d-f818-4bf6-8002-c324c21e82a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98323539232053,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  30.4546, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  30.4546, 0, 1.98323539232053;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a366cd7-acbb-4169-acb8-d86ea7cb8db4}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89329bd9-6436-4ae2-93c2-e2ee75e690fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98323539232053,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  30.4546, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  30.4546, 0, 1.98323539232053;           !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {7e2b5c5c-e326-443a-97ef-672e756693c4}; !- Handle

OS:Sizing:Parameters,
  {38fe354a-aeb0-4101-a6f0-a8273544aed4}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {40601089-9581-4e0a-b030-35b244ca42b0}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {d4fb3f65-9184-4c5e-ab8d-fad9c1f0ecea}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {92231972-f35d-4796-86e9-6ec81e3f8d4b}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:StandardsInformation:Material,
  {987322bc-fee1-4019-887e-3239e5d848ff}, !- Handle
  {cdf6a546-7de3-47e8-97a9-40279454e986}; !- Material Name

OS:StandardsInformation:Material,
  {aac3a203-718a-4f46-95b4-5eb2091102ad}, !- Handle
  {53b7fafd-8185-4815-b0f5-b6f62952d392}; !- Material Name

OS:StandardsInformation:Material,
  {d419e487-e177-4e8c-9ab1-13ae0ed9073b}, !- Handle
  {367b8e55-f7bf-4d93-a787-b16db59275d6}; !- Material Name

OS:StandardsInformation:Material,
  {9da09649-4a0b-454c-9ab3-1070e153094a}, !- Handle
  {0b3c48db-8332-488d-a3e9-c368d6e3179a}; !- Material Name

OS:StandardsInformation:Material,
  {1eaaef94-0f22-4fd0-b23d-3990a92b2775}, !- Handle
  {8f146946-7005-429a-8eaa-cf69a0b67061}; !- Material Name

OS:StandardsInformation:Material,
  {9a587530-7b1b-4bd0-ad98-2342473b7036}, !- Handle
  {188e8b73-7246-41ec-8c07-dc9fe98c9570}; !- Material Name

OS:StandardsInformation:Material,
  {3f9b361e-6003-48a0-862b-2a1b7a6a21c6}, !- Handle
  {e0c988c6-1604-4e7b-ae85-89674dec9126}; !- Material Name

OS:StandardsInformation:Material,
  {36f69d7e-5e3e-4870-999a-079cf6cddea9}, !- Handle
  {3ca20b4f-8abf-41e4-88c5-c5ae20012eaf}; !- Material Name

OS:StandardsInformation:Material,
  {9ea90273-dfa0-4e57-bc87-34f8dd8b8e47}, !- Handle
  {458397dd-d181-434f-884e-d66c64ca6fb5}; !- Material Name

OS:StandardsInformation:Material,
  {82d4a8fe-5d96-4c3f-84a1-00442773ec16}, !- Handle
  {2802e9e3-fa99-4a56-a166-01aebb2d172a}; !- Material Name

OS:StandardsInformation:Material,
  {e1f1caa9-5eeb-4889-9434-58e3ee798b81}, !- Handle
  {c6dcd4b2-312c-4405-81b3-929549c8180d}; !- Material Name

OS:StandardsInformation:Material,
  {0c5774e8-3614-4377-ba3a-cfe04ec70928}, !- Handle
  {06f69057-22f2-43d9-82fa-7a5b7719d3f0}; !- Material Name

OS:StandardsInformation:Material,
  {e27e13c6-764f-40e4-82e4-6d85e343908b}, !- Handle
  {50f95272-97ec-4ee4-b909-fbb6acc11eb0}; !- Material Name

OS:StandardsInformation:Material,
  {1184ff6b-0dad-4c1b-a614-dd21b7906553}, !- Handle
  {2eab2117-00e1-43b7-9b76-9383b5faddad}; !- Material Name

OS:StandardsInformation:Material,
  {f67edbcf-847a-47a6-8453-c16eff57367e}, !- Handle
  {8f4c8f5f-fef0-41ff-978f-ed05cb4974fe}; !- Material Name

OS:StandardsInformation:Material,
  {5bd36636-6a63-4139-8d1b-319fac4f5f26}, !- Handle
  {4850fb48-7048-4648-a8cb-795d9b06fda0}; !- Material Name

OS:StandardsInformation:Material,
  {43265176-ce19-438a-815f-c96fda231100}, !- Handle
  {0f524fee-2f66-49b3-841c-5fe75700bb05}; !- Material Name

OS:StandardsInformation:Material,
  {467e6374-faaa-43c1-b566-c1951ce71c6e}, !- Handle
  {71db0ba1-496d-4ede-a4d1-c9ae4f2d70e7}; !- Material Name

OS:WaterUse:Connections,
  {1bde7ce8-f9ae-4597-a63c-d9c3a45ef4b8}, ! Handle
  Water Use Connection,                   ! Name
  ,                                       ! Inlet Node Name
  ,                                       ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {45fba925-049d-4c75-8610-8469e39b1ba4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {45fba925-049d-4c75-8610-8469e39b1ba4}, ! Handle
  Water Fixture,                          ! Name
  {161cf519-b556-41de-9816-78f2d784cffd}, ! Water Use Equipment Definition Name
  ,                                       !- Space Name
  {026dec25-1cfb-4280-b70f-a5d82e75aabd}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {161cf519-b556-41de-9816-78f2d784cffd}, ! Handle
  Water Fixture Definition,               ! Name
  ,                                       ! End-Use Subcategory
  10.57725490998744e-05,                   ! Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Sensible Fraction Schedule Name
  ;                                       !- Latent Fraction Schedule Name

OS:PlantLoop,
  {39007630-e91e-4db4-8770-59d28330fc56}, !- Handle
  Plant Loop 1,                           !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9242ea7a-9d9f-4bd6-bed3-c37a0ee45309}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d79b5cef-a134-4a62-b49d-56bee125b921}, !- Plant Side Inlet Node Name
  {4e4c2194-3948-4142-8932-ebef835567ea}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3f4a6498-2499-41d6-93b1-648e64e22fec}, !- Demand Side Inlet Node Name
  {1ce376d2-7f32-4c35-a7de-a72eafc62ed0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {039dfd8d-a75c-4e86-b643-afed6ae5a675}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {731f7c74-ccce-4940-8910-109db23e95f4}, !- Demand Mixer Name
  {749ce065-27bb-44be-9f50-b6c0c9425efa}, !- Demand Splitter Name
  {35b9fb5e-c834-43a1-a07b-febb28a198e7}, !- Supply Mixer Name
  {bb40ce59-32fb-472d-9028-a2408f96e715}; !- Supply Splitter Name

OS:Sizing:Plant,
  {bbd46500-cd9c-4ac6-8abf-50942ae11b44}, !- Handle
  {39007630-e91e-4db4-8770-59d28330fc56}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {60980781-4e54-4930-96cd-4d7fcdd3757e}, !- Handle
  Node 82,                                !- Name
  {d79b5cef-a134-4a62-b49d-56bee125b921}, !- Inlet Port
  {fd2978f2-2f0e-45ec-88e2-24a06b2472bf}; !- Outlet Port

OS:Node,
  {9242ea7a-9d9f-4bd6-bed3-c37a0ee45309}, !- Handle
  Node 83,                                !- Name
  {5886a4f8-f892-4a2a-9f81-1273c250f269}, !- Inlet Port
  {4e4c2194-3948-4142-8932-ebef835567ea}; !- Outlet Port

OS:Node,
  {12fdef20-caf6-4760-95d8-97465659d3fa}, !- Handle
  Node 84,                                !- Name
  {adcfae78-361d-4a04-a4bf-adff5ea4a4ba}, !- Inlet Port
  {4956d516-06db-46a8-aee3-48754c7854a4}; !- Outlet Port

OS:Connector:Mixer,
  {35b9fb5e-c834-43a1-a07b-febb28a198e7}, !- Handle
  Connector Mixer 3,                      !- Name
  {5886a4f8-f892-4a2a-9f81-1273c250f269}, !- Outlet Branch Name
  {a602894c-9c5f-463f-a6ef-4ad90662e4a9}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {bb40ce59-32fb-472d-9028-a2408f96e715}, !- Handle
  Connector Splitter 3,                   !- Name
  {bdd997ae-5a13-4509-8add-a7b5fb1deb4f}, !- Inlet Branch Name
  {adcfae78-361d-4a04-a4bf-adff5ea4a4ba}; !- Outlet Branch Name 1

OS:Connection,
  {d79b5cef-a134-4a62-b49d-56bee125b921}, !- Handle
  {537c065c-906c-45f7-a4c0-7d14631a1e32}, !- Name
  {39007630-e91e-4db4-8770-59d28330fc56}, !- Source Object
  14,                                     !- Outlet Port
  {60980781-4e54-4930-96cd-4d7fcdd3757e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adcfae78-361d-4a04-a4bf-adff5ea4a4ba}, !- Handle
  {2ad8b13f-079a-40b2-ba03-3a746f02a435}, !- Name
  {bb40ce59-32fb-472d-9028-a2408f96e715}, !- Source Object
  3,                                      !- Outlet Port
  {12fdef20-caf6-4760-95d8-97465659d3fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5886a4f8-f892-4a2a-9f81-1273c250f269}, !- Handle
  {65d46631-0600-469b-813e-b5aba0f969b4}, !- Name
  {35b9fb5e-c834-43a1-a07b-febb28a198e7}, !- Source Object
  2,                                      !- Outlet Port
  {9242ea7a-9d9f-4bd6-bed3-c37a0ee45309}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e4c2194-3948-4142-8932-ebef835567ea}, !- Handle
  {2eb0c517-84d1-4700-8f3b-bd4ecfbd16cf}, !- Name
  {9242ea7a-9d9f-4bd6-bed3-c37a0ee45309}, !- Source Object
  3,                                      !- Outlet Port
  {39007630-e91e-4db4-8770-59d28330fc56}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fc69731b-9e38-473d-9965-a366d1875bfe}, !- Handle
  Node 85,                                !- Name
  {3f4a6498-2499-41d6-93b1-648e64e22fec}, !- Inlet Port
  {9131cebd-5db4-4e8d-84c2-822e8e796819}; !- Outlet Port

OS:Node,
  {166bc1c2-e61d-4b39-95fb-9e6f93494676}, !- Handle
  Node 86,                                !- Name
  {9373ec66-5821-4923-91a3-9020c88d7a5a}, !- Inlet Port
  {1ce376d2-7f32-4c35-a7de-a72eafc62ed0}; !- Outlet Port

OS:Node,
  {32a4ce4d-e37a-453f-b67b-db9fa1b9f85d}, !- Handle
  Node 87,                                !- Name
  {5ed0786d-6182-4103-8b23-d45ec1cf975b}, !- Inlet Port
  {308dea0e-5fe7-49bb-be89-9fa5e00d97e2}; !- Outlet Port

OS:Connector:Mixer,
  {731f7c74-ccce-4940-8910-109db23e95f4}, !- Handle
  Connector Mixer 4,                      !- Name
  {9373ec66-5821-4923-91a3-9020c88d7a5a}, !- Outlet Branch Name
  {97b7b9b9-8323-4ac7-aa85-61ce65b02378}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {749ce065-27bb-44be-9f50-b6c0c9425efa}, !- Handle
  Connector Splitter 4,                   !- Name
  {9131cebd-5db4-4e8d-84c2-822e8e796819}, !- Inlet Branch Name
  {5ed0786d-6182-4103-8b23-d45ec1cf975b}; !- Outlet Branch Name 1

OS:Connection,
  {3f4a6498-2499-41d6-93b1-648e64e22fec}, !- Handle
  {f7734929-9598-4c13-9182-65cadb08b394}, !- Name
  {39007630-e91e-4db4-8770-59d28330fc56}, !- Source Object
  17,                                     !- Outlet Port
  {fc69731b-9e38-473d-9965-a366d1875bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9131cebd-5db4-4e8d-84c2-822e8e796819}, !- Handle
  {d3f67967-5e6e-40e0-acbd-c404b1d64fdc}, !- Name
  {fc69731b-9e38-473d-9965-a366d1875bfe}, !- Source Object
  3,                                      !- Outlet Port
  {749ce065-27bb-44be-9f50-b6c0c9425efa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ed0786d-6182-4103-8b23-d45ec1cf975b}, !- Handle
  {122d4973-9d87-423f-aea3-6671cb6f35fe}, !- Name
  {749ce065-27bb-44be-9f50-b6c0c9425efa}, !- Source Object
  3,                                      !- Outlet Port
  {32a4ce4d-e37a-453f-b67b-db9fa1b9f85d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9373ec66-5821-4923-91a3-9020c88d7a5a}, !- Handle
  {caea1be7-2cc0-4053-9a2b-1ac73b13e8ac}, !- Name
  {731f7c74-ccce-4940-8910-109db23e95f4}, !- Source Object
  2,                                      !- Outlet Port
  {166bc1c2-e61d-4b39-95fb-9e6f93494676}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ce376d2-7f32-4c35-a7de-a72eafc62ed0}, !- Handle
  {9f4e5c57-9f2e-4b0e-b5f8-aba8bc047526}, !- Name
  {166bc1c2-e61d-4b39-95fb-9e6f93494676}, !- Source Object
  3,                                      !- Outlet Port
  {39007630-e91e-4db4-8770-59d28330fc56}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {039dfd8d-a75c-4e86-b643-afed6ae5a675}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:ConstantSpeed,
  {aa8c368c-cfaf-46a6-a1d4-d22b45dbe721}, !- Handle
  Const Spd Pump,                         !- Name
  {fd2978f2-2f0e-45ec-88e2-24a06b2472bf}, !- Inlet Node Name
  {7b99240b-482b-490b-82ff-1b57f2178660}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {90853415-dcfd-4a13-9e9c-791e64496beb}, !- Handle
  Node 88,                                !- Name
  {7b99240b-482b-490b-82ff-1b57f2178660}, !- Inlet Port
  {bdd997ae-5a13-4509-8add-a7b5fb1deb4f}; !- Outlet Port

OS:Connection,
  {fd2978f2-2f0e-45ec-88e2-24a06b2472bf}, !- Handle
  {60bb76ca-fe38-4a4f-b59e-44b46d2aab7b}, !- Name
  {60980781-4e54-4930-96cd-4d7fcdd3757e}, !- Source Object
  3,                                      !- Outlet Port
  {aa8c368c-cfaf-46a6-a1d4-d22b45dbe721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b99240b-482b-490b-82ff-1b57f2178660}, !- Handle
  {96e4abf5-676f-4540-a8d8-ec75bbe7b99e}, !- Name
  {aa8c368c-cfaf-46a6-a1d4-d22b45dbe721}, !- Source Object
  3,                                      !- Outlet Port
  {90853415-dcfd-4a13-9e9c-791e64496beb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdd997ae-5a13-4509-8add-a7b5fb1deb4f}, !- Handle
  {e9b67ca6-2106-4bb2-9fbe-5b85bd82a67c}, !- Name
  {90853415-dcfd-4a13-9e9c-791e64496beb}, !- Source Object
  3,                                      !- Outlet Port
  {bb40ce59-32fb-472d-9028-a2408f96e715}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {c4f76f68-baa5-4707-9e4c-b6283dfa028b}, !- Handle
  Water Heater,                           !- Name
  0.3785,                                 !- Tank Volume {m3}
  {2e4beac1-23f5-4ebe-ab3e-b72ef1087323}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {d221fd7f-180f-4869-a170-53a059923c98}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {4956d516-06db-46a8-aee3-48754c7854a4}, !- Use Side Inlet Node Name
  {34d0e53b-313d-4ab0-82cb-12200582e45e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {2e4beac1-23f5-4ebe-ab3e-b72ef1087323}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {09550cfe-b205-4a1d-b13f-3985a009f6ff}, ! Schedule Type Limits Name
  {777bc39d-0952-4269-990a-76f5f14fc1e4}; ! Default Day Schedule Name

OS:Schedule:Day,
  {777bc39d-0952-4269-990a-76f5f14fc1e4}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {09550cfe-b205-4a1d-b13f-3985a009f6ff}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {d221fd7f-180f-4869-a170-53a059923c98}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {09550cfe-b205-4a1d-b13f-3985a009f6ff}, ! Schedule Type Limits Name
  {03477812-0b95-4888-acd8-82d086cf2789}; ! Default Day Schedule Name

OS:Schedule:Day,
  {03477812-0b95-4888-acd8-82d086cf2789}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {09550cfe-b205-4a1d-b13f-3985a009f6ff}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {09550cfe-b205-4a1d-b13f-3985a009f6ff}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Node,
  {025145ae-abe0-439f-b164-b22fda6c7215}, !- Handle
  Node 89,                                !- Name
  {34d0e53b-313d-4ab0-82cb-12200582e45e}, !- Inlet Port
  {a602894c-9c5f-463f-a6ef-4ad90662e4a9}; !- Outlet Port

OS:Connection,
  {4956d516-06db-46a8-aee3-48754c7854a4}, !- Handle
  {29afeaf1-9bf8-42a7-918b-12dbb900cb77}, !- Name
  {12fdef20-caf6-4760-95d8-97465659d3fa}, !- Source Object
  3,                                      !- Outlet Port
  {c4f76f68-baa5-4707-9e4c-b6283dfa028b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {34d0e53b-313d-4ab0-82cb-12200582e45e}, !- Handle
  {67eca753-f56b-43fc-bb7d-eeca74cf8384}, !- Name
  {c4f76f68-baa5-4707-9e4c-b6283dfa028b}, !- Source Object
  32,                                     !- Outlet Port
  {025145ae-abe0-439f-b164-b22fda6c7215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a602894c-9c5f-463f-a6ef-4ad90662e4a9}, !- Handle
  {92fbec15-bfa6-4e00-a83d-3a6bbc1bcc61}, !- Name
  {025145ae-abe0-439f-b164-b22fda6c7215}, !- Source Object
  3,                                      !- Outlet Port
  {35b9fb5e-c834-43a1-a07b-febb28a198e7}, !- Target Object
  3;                                      !- Inlet Port

OS:WaterUse:Connections,
  {20143364-40f5-45e9-8f84-038a64ddeb70}, ! Handle
  Water Use Connection 1,                 ! Name
  {308dea0e-5fe7-49bb-be89-9fa5e00d97e2}, ! Inlet Node Name
  {a137f1fa-9287-4734-b26e-3145a8dd7c32}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ;                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}

OS:Node,
  {e6b3beae-94ff-436b-98a5-292ad94f3912}, !- Handle
  Node 90,                                !- Name
  {a137f1fa-9287-4734-b26e-3145a8dd7c32}, !- Inlet Port
  {97b7b9b9-8323-4ac7-aa85-61ce65b02378}; !- Outlet Port

OS:Connection,
  {308dea0e-5fe7-49bb-be89-9fa5e00d97e2}, !- Handle
  {3a6f240c-c641-4f85-be89-4f4f410a33d3}, !- Name
  {32a4ce4d-e37a-453f-b67b-db9fa1b9f85d}, !- Source Object
  3,                                      !- Outlet Port
  {20143364-40f5-45e9-8f84-038a64ddeb70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a137f1fa-9287-4734-b26e-3145a8dd7c32}, !- Handle
  {a6bdb2fe-7bc6-4973-82f4-f07874fbecb7}, !- Name
  {20143364-40f5-45e9-8f84-038a64ddeb70}, !- Source Object
  3,                                      !- Outlet Port
  {e6b3beae-94ff-436b-98a5-292ad94f3912}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97b7b9b9-8323-4ac7-aa85-61ce65b02378}, !- Handle
  {8c7921dd-bf7d-4406-98dd-9f9ffa5ccd1f}, !- Name
  {e6b3beae-94ff-436b-98a5-292ad94f3912}, !- Source Object
  3,                                      !- Outlet Port
  {731f7c74-ccce-4940-8910-109db23e95f4}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {38b4ee03-b913-48c1-9128-24854b243fc5}, ! Handle
  Scheduled HW Temp,                      ! Name
  Temperature,                            ! Control Variable
  {24a3c817-ed07-4885-bd00-952338c0f188}, ! Schedule Name
  {9242ea7a-9d9f-4bd6-bed3-c37a0ee45309}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {24a3c817-ed07-4885-bd00-952338c0f188}, ! Handle
  Hot Water Temperature,                  ! Name
  {09550cfe-b205-4a1d-b13f-3985a009f6ff}, ! Schedule Type Limits Name
  {ff8569f3-d3f6-4769-80bb-1d67d93c4369}, ! Default Day Schedule Name
  {4a83cad9-c8e4-4ea3-a36a-9960d0c4b1a3}, ! Summer Design Day Schedule Name
  {122a0a30-1e29-4983-9ee9-43ee69d274a2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ff8569f3-d3f6-4769-80bb-1d67d93c4369}, ! Handle
  Hot Water Temperature Default,          ! Name
  {09550cfe-b205-4a1d-b13f-3985a009f6ff}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {4a83cad9-c8e4-4ea3-a36a-9960d0c4b1a3}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {09550cfe-b205-4a1d-b13f-3985a009f6ff}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {122a0a30-1e29-4983-9ee9-43ee69d274a2}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {09550cfe-b205-4a1d-b13f-3985a009f6ff}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

