  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  61.0121578404247, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  61.0121578404247, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f13e8f98-4da5-463d-b7e5-9b55a2c56e26}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {42ce5af2-c06d-4013-b0e9-c2690b0b6254}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.0121578404247, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  61.0121578404247, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e3de4186-2156-46cd-8565-5681879169c3}, !- Handle
  Zone LargeHotel Banquet A  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {faf77b8d-39aa-44e7-a351-19f2d6b9d56d}, !- Zone Air Inlet Port List
  {2beb7d8e-c352-44e3-b716-6adba2a112c2}, !- Zone Air Exhaust Port List
  {48142fa1-1dee-4447-9002-8c3c52e8cbf3}, !- Zone Air Node Name
  {4207eb3f-b2dc-4643-83a5-3d60a10dbae8}, !- Zone Return Air Port List
  {8afd8a0b-dc7e-4ce0-8b6f-0864fd01ce2c}, !- Primary Daylighting Control Name
  0.347,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b5b74b09-c5f3-4660-87ef-21dac90fb46d}, !- Secondary Daylighting Control Name
  0.347,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {97ec632b-45ab-4b11-aced-75560821b108}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ff5a216-9024-4c8a-ac38-0624fef53382}, !- Handle
  Zone LargeHotel Banquet A  - Story Mid Zone Air Node, !- Name
  {48142fa1-1dee-4447-9002-8c3c52e8cbf3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48142fa1-1dee-4447-9002-8c3c52e8cbf3}, !- Handle
  {e3de4186-2156-46cd-8565-5681879169c3}, !- Source Object
  11,                                     !- Outlet Port
  {5ff5a216-9024-4c8a-ac38-0624fef53382}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {faf77b8d-39aa-44e7-a351-19f2d6b9d56d}, !- Handle
  {e3de4186-2156-46cd-8565-5681879169c3}, !- HVAC Component
  {9047bcf8-cf9c-49df-8c05-16cab97be260}; !- Port 1

OS:PortList,
  {2beb7d8e-c352-44e3-b716-6adba2a112c2}, !- Handle
  {e3de4186-2156-46cd-8565-5681879169c3}; !- HVAC Component

OS:PortList,
  {4207eb3f-b2dc-4643-83a5-3d60a10dbae8}, !- Handle
  {e3de4186-2156-46cd-8565-5681879169c3}, !- HVAC Component
  {d2a5e24d-847d-4aff-9a8e-da2d992da12e}; !- Port 1

OS:Sizing:Zone,
  {110111bd-2043-480d-83d3-5a5767a25ecb}, !- Handle
  {e3de4186-2156-46cd-8565-5681879169c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8d891cd4-4c87-4f4f-aa47-268646d5c462}, !- Handle
  Zone LargeHotel Banquet A  - Story Mid Zone HVAC Equipment List, !- Name
  {e3de4186-2156-46cd-8565-5681879169c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c723c1b5-0aed-49b7-9002-30eb1eab5968}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {06699bc8-95f0-4f6e-ad2d-8279b684bcd9}, !- Handle
  LargeHotel Banquet B  - Story Mid,      !- Name
  {e268d9e2-a25f-42ac-917e-6612b4f3e375}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  -7.42722896346457,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d5c8e346-3410-4a14-8fc7-6964910121e7}, !- Building Story Name
  {c3d7e42b-f102-4d33-8fe1-09b840e71753}; !- Thermal Zone Name

OS:Surface,
  {c01d92f1-3522-43f7-b6a1-a045ed69c5de}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {06699bc8-95f0-4f6e-ad2d-8279b684bcd9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 14.8544579269291, 0, !- X,Y,Z Vertex 2 {m}
  61.0121578404247, 14.8544579269291, 0,  !- X,Y,Z Vertex 3 {m}
  61.0121578404247, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d1b2885-208d-4046-b6ef-37b6a2dd1886}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06699bc8-95f0-4f6e-ad2d-8279b684bcd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f937fd9e-c7cc-4797-be48-a614769419d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 14.8544579269291, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 14.8544579269291, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faf34cc6-f8fa-485e-8ac5-4ff9f1f454d3}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06699bc8-95f0-4f6e-ad2d-8279b684bcd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dc03586-0ced-47c7-8e4f-53dddbf4ad93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.0121578404247, 14.8544579269291, 3.048, !- X,Y,Z Vertex 1 {m}
  61.0121578404247, 14.8544579269291, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 14.8544579269291, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 14.8544579269291, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26502776-4d62-4be6-ac73-82b44ef4b56f}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06699bc8-95f0-4f6e-ad2d-8279b684bcd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b35eb169-8181-478a-97e9-abc9a877c061}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.0121578404247, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  61.0121578404247, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  61.0121578404247, 14.8544579269291, 0,  !- X,Y,Z Vertex 3 {m}
  61.0121578404247, 14.8544579269291, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ded43392-dce7-441d-be53-6ea40de9235b}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06699bc8-95f0-4f6e-ad2d-8279b684bcd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d181904a-68ea-41e4-9039-37f75fe5c4f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  61.0121578404247, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  61.0121578404247, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3abe751-c13c-4a43-bbdf-e6f2ccf94794}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {06699bc8-95f0-4f6e-ad2d-8279b684bcd9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.0121578404247, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  61.0121578404247, 14.8544579269291, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 14.8544579269291, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c3d7e42b-f102-4d33-8fe1-09b840e71753}, !- Handle
  Zone LargeHotel Banquet B  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6fb7cb27-43a2-4c0e-b730-5fce7804c4a5}, !- Zone Air Inlet Port List
  {38e5823e-3f33-4b84-81fb-827659bc18e1}, !- Zone Air Exhaust Port List
  {24bced80-d384-425c-88c8-e94aeea31ef3}, !- Zone Air Node Name
  {6a2db34c-b0b7-4de1-9905-fd92a8f175c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9174f7c4-42d2-4fd3-b3c8-d3d6dd0fbb1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ffca44ef-669b-4539-8e26-6b7233dd7205}, !- Handle
  Zone LargeHotel Banquet B  - Story Mid Zone Air Node, !- Name
  {24bced80-d384-425c-88c8-e94aeea31ef3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24bced80-d384-425c-88c8-e94aeea31ef3}, !- Handle
  {c3d7e42b-f102-4d33-8fe1-09b840e71753}, !- Source Object
  11,                                     !- Outlet Port
  {ffca44ef-669b-4539-8e26-6b7233dd7205}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fb7cb27-43a2-4c0e-b730-5fce7804c4a5}, !- Handle
  {c3d7e42b-f102-4d33-8fe1-09b840e71753}, !- HVAC Component
  {573f047b-2dcc-4913-9ced-b50a36db9d24}; !- Port 1

OS:PortList,
  {38e5823e-3f33-4b84-81fb-827659bc18e1}, !- Handle
  {c3d7e42b-f102-4d33-8fe1-09b840e71753}; !- HVAC Component

OS:PortList,
  {6a2db34c-b0b7-4de1-9905-fd92a8f175c0}, !- Handle
  {c3d7e42b-f102-4d33-8fe1-09b840e71753}, !- HVAC Component
  {60d53b67-e664-4bff-ba12-ebf44ad2fd42}; !- Port 1

OS:Sizing:Zone,
  {fdc87a83-9d08-4116-b1c3-e44380e57fe3}, !- Handle
  {c3d7e42b-f102-4d33-8fe1-09b840e71753}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {eb5f6a14-7d66-49b1-adef-cbcabbcb060e}, !- Handle
  Zone LargeHotel Banquet B  - Story Mid Zone HVAC Equipment List, !- Name
  {c3d7e42b-f102-4d33-8fe1-09b840e71753}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9c9bf9a0-2fa9-4c17-8171-066820df6c29}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {49f2b1a9-3064-4930-a223-565bab431c08}, !- Handle
  LargeHotel Banquet C  - Story Mid,      !- Name
  {e268d9e2-a25f-42ac-917e-6612b4f3e375}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  7.42722896346457,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d5c8e346-3410-4a14-8fc7-6964910121e7}, !- Building Story Name
  {c038548a-4ed1-4ac2-9398-a1d09be09782}; !- Thermal Zone Name

OS:Surface,
  {1d75d217-a8a4-428e-82cb-f0accde73639}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {49f2b1a9-3064-4930-a223-565bab431c08}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  61.0121578404247, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  61.0121578404247, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74bd0d01-54d0-42ce-a916-9f3596e06d9f}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49f2b1a9-3064-4930-a223-565bab431c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c36a082-a672-430b-ad05-94120bc10eee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ae0b68c-398f-48ed-b104-3f36eb08650d}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49f2b1a9-3064-4930-a223-565bab431c08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.0121578404247, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  61.0121578404247, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b9cdc1a-f43b-4554-bffb-f8be04e81ba9}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49f2b1a9-3064-4930-a223-565bab431c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd777539-7d31-4671-ab69-b9c853e53c42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.0121578404247, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  61.0121578404247, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  61.0121578404247, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  61.0121578404247, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dc03586-0ced-47c7-8e4f-53dddbf4ad93}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49f2b1a9-3064-4930-a223-565bab431c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {faf34cc6-f8fa-485e-8ac5-4ff9f1f454d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  61.0121578404247, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  61.0121578404247, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75987cbf-68c6-4635-a0c1-89ff18748b89}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {49f2b1a9-3064-4930-a223-565bab431c08}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.0121578404247, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  61.0121578404247, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c038548a-4ed1-4ac2-9398-a1d09be09782}, !- Handle
  Zone LargeHotel Banquet C  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2f8a0d1-87ae-47e5-8cc3-8ef4c130f73e}, !- Zone Air Inlet Port List
  {99cc16ff-ed04-4775-9b4c-681fbe40c28b}, !- Zone Air Exhaust Port List
  {70d6d291-7e14-4034-9e1b-5b7ff6946d7c}, !- Zone Air Node Name
  {f00c115c-0a05-4e57-a91b-4681c5c597e5}, !- Zone Return Air Port List
  {4e65c8d5-d4dc-41bc-bc6d-6c012d1ce88d}, !- Primary Daylighting Control Name
  0.347,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {7dcdd77e-bc3f-4b6b-9af8-1cd5cb744dac}, !- Secondary Daylighting Control Name
  0.347,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d0a16d79-7636-4ce9-839e-36b5a7d0e07e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf52c1bb-24c3-4658-a6d4-4cc0ac5d9d3d}, !- Handle
  Zone LargeHotel Banquet C  - Story Mid Zone Air Node, !- Name
  {70d6d291-7e14-4034-9e1b-5b7ff6946d7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70d6d291-7e14-4034-9e1b-5b7ff6946d7c}, !- Handle
  {c038548a-4ed1-4ac2-9398-a1d09be09782}, !- Source Object
  11,                                     !- Outlet Port
  {bf52c1bb-24c3-4658-a6d4-4cc0ac5d9d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2f8a0d1-87ae-47e5-8cc3-8ef4c130f73e}, !- Handle
  {c038548a-4ed1-4ac2-9398-a1d09be09782}, !- HVAC Component
  {81cb71c6-78ec-4378-9219-6dd6647e01fb}; !- Port 1

OS:PortList,
  {99cc16ff-ed04-4775-9b4c-681fbe40c28b}, !- Handle
  {c038548a-4ed1-4ac2-9398-a1d09be09782}; !- HVAC Component

OS:PortList,
  {f00c115c-0a05-4e57-a91b-4681c5c597e5}, !- Handle
  {c038548a-4ed1-4ac2-9398-a1d09be09782}, !- HVAC Component
  {985d63a0-43ad-4048-a412-3dd3c8275233}; !- Port 1

OS:Sizing:Zone,
  {52a12821-ea85-4b22-a614-72b1bf41ee50}, !- Handle
  {c038548a-4ed1-4ac2-9398-a1d09be09782}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {120da2a8-9d95-4f6a-a3a7-c561bde3a43a}, !- Handle
  Zone LargeHotel Banquet C  - Story Mid Zone HVAC Equipment List, !- Name
  {c038548a-4ed1-4ac2-9398-a1d09be09782}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf0e7f3e-6e7b-4890-8d08-dcefefec90e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {211246ba-7332-4d7d-8791-15dd60266a3f}, !- Handle
  LargeHotel Lobby A  - Story Mid,        !- Name
  {162dd21b-ec09-4ebd-869a-36c49ada3c3e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.38809012675539,                       !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d5c8e346-3410-4a14-8fc7-6964910121e7}, !- Building Story Name
  {f669540b-74ae-4085-8743-6de14f74abcf}; !- Thermal Zone Name

OS:Surface,
  {d4f0b306-ef98-4113-a266-79ca9cf675e8}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {211246ba-7332-4d7d-8791-15dd60266a3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  52.2359775869139, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  52.2359775869139, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7903cde-c4fb-4d7d-9b0b-98df706d490f}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {211246ba-7332-4d7d-8791-15dd60266a3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e26d120-968e-44d6-98c3-09a767e7ae7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6404e31-3392-4528-acb4-2e4dd8311639}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {211246ba-7332-4d7d-8791-15dd60266a3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55c50e6d-9569-4211-8b7c-20d2db3d83e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.2359775869139, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  52.2359775869139, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8899c65f-5c43-4675-ad3a-c368e6327771}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {211246ba-7332-4d7d-8791-15dd60266a3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {968e3f45-5b35-4c09-a4b8-6ecf45b011aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.2359775869139, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  52.2359775869139, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  52.2359775869139, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  52.2359775869139, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {032ea36a-1368-4af6-8d83-a687a5403c1d}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {211246ba-7332-4d7d-8791-15dd60266a3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  52.2359775869139, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  52.2359775869139, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89c3bab6-6c5d-4b97-bff8-4cef4b1e5534}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {211246ba-7332-4d7d-8791-15dd60266a3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.2359775869139, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  52.2359775869139, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f669540b-74ae-4085-8743-6de14f74abcf}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51d7f8f4-4210-4779-b136-f1376423bd8b}, !- Zone Air Inlet Port List
  {39cf2ccb-990e-4316-9b60-4505702d0488}, !- Zone Air Exhaust Port List
  {22523e32-9c73-4858-92ca-d15ac24edbd2}, !- Zone Air Node Name
  {d98372e5-2e44-4cc0-b551-171d77b2856c}, !- Zone Return Air Port List
  {f33438c0-ea12-463c-b998-abff3ec07186}, !- Primary Daylighting Control Name
  0.347,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {74120179-15ac-45b8-af84-7ecb21275987}, !- Secondary Daylighting Control Name
  0.347,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9ae15089-d424-4463-a2f3-733236f2e892}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe9aa63a-f896-4ace-a3ce-d3814be88f99}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Zone Air Node, !- Name
  {22523e32-9c73-4858-92ca-d15ac24edbd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22523e32-9c73-4858-92ca-d15ac24edbd2}, !- Handle
  {f669540b-74ae-4085-8743-6de14f74abcf}, !- Source Object
  11,                                     !- Outlet Port
  {fe9aa63a-f896-4ace-a3ce-d3814be88f99}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51d7f8f4-4210-4779-b136-f1376423bd8b}, !- Handle
  {f669540b-74ae-4085-8743-6de14f74abcf}, !- HVAC Component
  {1ee49ba9-e24a-435d-b957-c5779877d6ca}; !- Port 1

OS:PortList,
  {39cf2ccb-990e-4316-9b60-4505702d0488}, !- Handle
  {f669540b-74ae-4085-8743-6de14f74abcf}; !- HVAC Component

OS:PortList,
  {d98372e5-2e44-4cc0-b551-171d77b2856c}, !- Handle
  {f669540b-74ae-4085-8743-6de14f74abcf}, !- HVAC Component
  {5908e52f-68fa-42be-88e5-d30f3a880cbe}; !- Port 1

OS:Sizing:Zone,
  {af386630-9477-4c21-84db-5c844d54f91a}, !- Handle
  {f669540b-74ae-4085-8743-6de14f74abcf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {adbf6584-d305-448b-9f78-01a86666067e}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Zone HVAC Equipment List, !- Name
  {f669540b-74ae-4085-8743-6de14f74abcf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2d6c0bd1-a7b6-4c3c-8345-f4bb15a7f40f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {769a4493-96c1-45c3-a0d6-bc62e009fa31}, !- Handle
  LargeHotel Lobby B  - Story Mid,        !- Name
  {162dd21b-ec09-4ebd-869a-36c49ada3c3e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.38809012675539,                       !- X Origin {m}
  -7.42722896346457,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d5c8e346-3410-4a14-8fc7-6964910121e7}, !- Building Story Name
  {86b85684-4c42-4795-a500-4fc9ff2c8aa3}; !- Thermal Zone Name

OS:Surface,
  {b21f7b3b-7a98-4b67-a22c-f71b0f0b2274}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {769a4493-96c1-45c3-a0d6-bc62e009fa31}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 14.8544579269291, 0, !- X,Y,Z Vertex 2 {m}
  52.2359775869139, 14.8544579269291, 0,  !- X,Y,Z Vertex 3 {m}
  52.2359775869139, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b35eb169-8181-478a-97e9-abc9a877c061}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {769a4493-96c1-45c3-a0d6-bc62e009fa31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26502776-4d62-4be6-ac73-82b44ef4b56f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 14.8544579269291, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 14.8544579269291, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4df3eb7-1605-46f3-92c2-f9aea089ea78}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {769a4493-96c1-45c3-a0d6-bc62e009fa31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2a186bf-786c-4f1d-a670-5d844b921e0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.2359775869139, 14.8544579269291, 3.048, !- X,Y,Z Vertex 1 {m}
  52.2359775869139, 14.8544579269291, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 14.8544579269291, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 14.8544579269291, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60f99aa9-b5b5-403c-a54b-9b03feaaa009}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {769a4493-96c1-45c3-a0d6-bc62e009fa31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d78afe18-c174-4736-b533-9bad35e84192}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.2359775869139, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  52.2359775869139, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  52.2359775869139, 14.8544579269291, 0,  !- X,Y,Z Vertex 3 {m}
  52.2359775869139, 14.8544579269291, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55c50e6d-9569-4211-8b7c-20d2db3d83e7}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {769a4493-96c1-45c3-a0d6-bc62e009fa31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6404e31-3392-4528-acb4-2e4dd8311639}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  52.2359775869139, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  52.2359775869139, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8edbcc8-391a-4662-b587-cbbd329dfe69}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {769a4493-96c1-45c3-a0d6-bc62e009fa31}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.2359775869139, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  52.2359775869139, 14.8544579269291, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 14.8544579269291, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {86b85684-4c42-4795-a500-4fc9ff2c8aa3}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bfe0f6c4-3e69-44b1-b1bb-a1a65fda2cdc}, !- Zone Air Inlet Port List
  {dd933af1-c7f4-4b97-9ff0-35a7992c232a}, !- Zone Air Exhaust Port List
  {5f0d969a-67c2-4060-a509-ebfde398f288}, !- Zone Air Node Name
  {c09f71c0-ce23-4501-b98d-7a088a94a53a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ffd1819e-48f3-41a3-8dc2-776bc0748282}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df0117d0-d598-4063-8cee-ff952c511916}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Zone Air Node, !- Name
  {5f0d969a-67c2-4060-a509-ebfde398f288}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f0d969a-67c2-4060-a509-ebfde398f288}, !- Handle
  {86b85684-4c42-4795-a500-4fc9ff2c8aa3}, !- Source Object
  11,                                     !- Outlet Port
  {df0117d0-d598-4063-8cee-ff952c511916}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bfe0f6c4-3e69-44b1-b1bb-a1a65fda2cdc}, !- Handle
  {86b85684-4c42-4795-a500-4fc9ff2c8aa3}, !- HVAC Component
  {cb0270ee-4250-4208-a3aa-5567dcc77d72}; !- Port 1

OS:PortList,
  {dd933af1-c7f4-4b97-9ff0-35a7992c232a}, !- Handle
  {86b85684-4c42-4795-a500-4fc9ff2c8aa3}; !- HVAC Component

OS:PortList,
  {c09f71c0-ce23-4501-b98d-7a088a94a53a}, !- Handle
  {86b85684-4c42-4795-a500-4fc9ff2c8aa3}, !- HVAC Component
  {948356eb-a415-4ddf-b47f-ec8d019e84ee}; !- Port 1

OS:Sizing:Zone,
  {7a6b0a88-5d44-4e34-a8d5-1dcf425fe0e9}, !- Handle
  {86b85684-4c42-4795-a500-4fc9ff2c8aa3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {98d75ba3-1309-4df1-b9d7-1b29d361b3a1}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Zone HVAC Equipment List, !- Name
  {86b85684-4c42-4795-a500-4fc9ff2c8aa3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5e4be71-f3a7-4c32-8db0-d322e61c51ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {035dc89d-f3a7-4f83-b525-4f9aca2c53a1}, !- Handle
  LargeHotel Lobby C  - Story Mid,        !- Name
  {162dd21b-ec09-4ebd-869a-36c49ada3c3e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.38809012675539,                       !- X Origin {m}
  7.42722896346457,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d5c8e346-3410-4a14-8fc7-6964910121e7}, !- Building Story Name
  {222e87ea-cd13-4c90-a1fc-3447ca8e16fb}; !- Thermal Zone Name

OS:Surface,
  {cd297217-93b3-4f43-8b5f-c1689cbdd271}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {035dc89d-f3a7-4f83-b525-4f9aca2c53a1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  52.2359775869139, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  52.2359775869139, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd777539-7d31-4671-ab69-b9c853e53c42}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {035dc89d-f3a7-4f83-b525-4f9aca2c53a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b9cdc1a-f43b-4554-bffb-f8be04e81ba9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aece5dc6-4b09-4d93-9b1e-2d0894148101}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {035dc89d-f3a7-4f83-b525-4f9aca2c53a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.2359775869139, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  52.2359775869139, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfcac7e1-98be-40b4-a745-e13444fab2e9}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {035dc89d-f3a7-4f83-b525-4f9aca2c53a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {823cdb24-8471-495b-9416-55a9529c2ced}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.2359775869139, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  52.2359775869139, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  52.2359775869139, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  52.2359775869139, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2a186bf-786c-4f1d-a670-5d844b921e0e}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {035dc89d-f3a7-4f83-b525-4f9aca2c53a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4df3eb7-1605-46f3-92c2-f9aea089ea78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  52.2359775869139, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  52.2359775869139, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5313d011-957f-4f95-894f-976a670201ed}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {035dc89d-f3a7-4f83-b525-4f9aca2c53a1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.2359775869139, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  52.2359775869139, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {222e87ea-cd13-4c90-a1fc-3447ca8e16fb}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6dd22ef7-6c88-4856-a16e-4aa96a32c6be}, !- Zone Air Inlet Port List
  {59fd614a-1a71-40ad-b3ba-d51c24ff93a2}, !- Zone Air Exhaust Port List
  {d97e061a-9ebc-4749-8a4a-49a2e3761573}, !- Zone Air Node Name
  {d3428052-bed7-43b5-a14e-711cf7287f4e}, !- Zone Return Air Port List
  {26b01377-86f2-4665-915a-98acb078c3c8}, !- Primary Daylighting Control Name
  0.347,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b6414882-c144-4f06-a219-02092b06f779}, !- Secondary Daylighting Control Name
  0.347,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b0a27cca-7eca-45a2-b4b8-4c4569ceb115}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7396cb9e-219b-4413-910f-b0e1cc46e88c}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Zone Air Node, !- Name
  {d97e061a-9ebc-4749-8a4a-49a2e3761573}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d97e061a-9ebc-4749-8a4a-49a2e3761573}, !- Handle
  {222e87ea-cd13-4c90-a1fc-3447ca8e16fb}, !- Source Object
  11,                                     !- Outlet Port
  {7396cb9e-219b-4413-910f-b0e1cc46e88c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6dd22ef7-6c88-4856-a16e-4aa96a32c6be}, !- Handle
  {222e87ea-cd13-4c90-a1fc-3447ca8e16fb}, !- HVAC Component
  {0fa7458e-5b2a-45cd-81a0-d3f925615d97}; !- Port 1

OS:PortList,
  {59fd614a-1a71-40ad-b3ba-d51c24ff93a2}, !- Handle
  {222e87ea-cd13-4c90-a1fc-3447ca8e16fb}; !- HVAC Component

OS:PortList,
  {d3428052-bed7-43b5-a14e-711cf7287f4e}, !- Handle
  {222e87ea-cd13-4c90-a1fc-3447ca8e16fb}, !- HVAC Component
  {266aab36-ece6-4664-9a81-d8e358f15c19}; !- Port 1

OS:Sizing:Zone,
  {c1e3c341-3399-46ef-8f5a-a4277e338000}, !- Handle
  {222e87ea-cd13-4c90-a1fc-3447ca8e16fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1010bb43-d31c-4d2e-af49-f1de798bb3eb}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Zone HVAC Equipment List, !- Name
  {222e87ea-cd13-4c90-a1fc-3447ca8e16fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42e7c961-9a41-48f7-94c5-e12993d015b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d69f5670-0cca-4c24-8111-ddbdbfb6b67e}, !- Handle
  LargeHotel Lobby A end_b - Story Mid,   !- Name
  {162dd21b-ec09-4ebd-869a-36c49ada3c3e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d5c8e346-3410-4a14-8fc7-6964910121e7}, !- Building Story Name
  {97cdef86-f661-44f9-b8bb-564c1c823710}; !- Thermal Zone Name

OS:Surface,
  {098e9c27-736b-49bc-89d6-d4ced542e27e}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {d69f5670-0cca-4c24-8111-ddbdbfb6b67e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {968e3f45-5b35-4c09-a4b8-6ecf45b011aa}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d69f5670-0cca-4c24-8111-ddbdbfb6b67e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8899c65f-5c43-4675-ad3a-c368e6327771}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c44c28e-441a-4a03-aaa0-b07be9427acb}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d69f5670-0cca-4c24-8111-ddbdbfb6b67e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3deeffd-6566-4a7a-8b5b-c8ef06825a44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fb640b9-0a3a-4771-a374-d13334873b6f}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d69f5670-0cca-4c24-8111-ddbdbfb6b67e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87adce1a-4467-46f4-aff9-a864d2df201d}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d69f5670-0cca-4c24-8111-ddbdbfb6b67e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716d51be-5c7f-46b2-bdd6-f7de7f584e04}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {d69f5670-0cca-4c24-8111-ddbdbfb6b67e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {97cdef86-f661-44f9-b8bb-564c1c823710}, !- Handle
  Zone LargeHotel Lobby A end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41f7601c-93f0-497f-bd97-1a6795dbff8a}, !- Zone Air Inlet Port List
  {d6acf678-8b58-4878-a004-f49f3d1990f3}, !- Zone Air Exhaust Port List
  {febe257e-f089-46a5-83f4-5371cfab06bd}, !- Zone Air Node Name
  {046acbfa-7b9f-49b0-8412-0dea7c05a9f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4856b73d-f536-47f4-881e-a055b220a0c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97d610b2-574d-42b4-91c8-0af8e2f093a9}, !- Handle
  Zone LargeHotel Lobby A end_b - Story Mid Zone Air Node, !- Name
  {febe257e-f089-46a5-83f4-5371cfab06bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {febe257e-f089-46a5-83f4-5371cfab06bd}, !- Handle
  {97cdef86-f661-44f9-b8bb-564c1c823710}, !- Source Object
  11,                                     !- Outlet Port
  {97d610b2-574d-42b4-91c8-0af8e2f093a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41f7601c-93f0-497f-bd97-1a6795dbff8a}, !- Handle
  {97cdef86-f661-44f9-b8bb-564c1c823710}, !- HVAC Component
  {b179a692-5fce-4283-8cff-2439119a1899}; !- Port 1

OS:PortList,
  {d6acf678-8b58-4878-a004-f49f3d1990f3}, !- Handle
  {97cdef86-f661-44f9-b8bb-564c1c823710}; !- HVAC Component

OS:PortList,
  {046acbfa-7b9f-49b0-8412-0dea7c05a9f0}, !- Handle
  {97cdef86-f661-44f9-b8bb-564c1c823710}, !- HVAC Component
  {d5ddc412-dc34-4c98-9c59-c2895ab2a2e8}; !- Port 1

OS:Sizing:Zone,
  {a12c88f4-a0d8-4782-af0c-3f4e9c5f6444}, !- Handle
  {97cdef86-f661-44f9-b8bb-564c1c823710}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {57482ebe-03bf-4d75-a32b-c1e54db207b4}, !- Handle
  Zone LargeHotel Lobby A end_b - Story Mid Zone HVAC Equipment List, !- Name
  {97cdef86-f661-44f9-b8bb-564c1c823710}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {abfbf11f-313e-42a4-8e5b-889ccde96739}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9ee15422-475d-4975-b4fb-ebdf9ce3bf26}, !- Handle
  LargeHotel Lobby B end_b - Story Mid,   !- Name
  {162dd21b-ec09-4ebd-869a-36c49ada3c3e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  -7.42722896346457,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d5c8e346-3410-4a14-8fc7-6964910121e7}, !- Building Story Name
  {d1812968-da67-41a4-b728-8f772ce9b455}; !- Thermal Zone Name

OS:Surface,
  {34a80dab-9358-41aa-87e3-dec9f1ca11ab}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {9ee15422-475d-4975-b4fb-ebdf9ce3bf26}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.8544579269291, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 14.8544579269291, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d78afe18-c174-4736-b533-9bad35e84192}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee15422-475d-4975-b4fb-ebdf9ce3bf26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60f99aa9-b5b5-403c-a54b-9b03feaaa009}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 14.8544579269291, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.8544579269291, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {991dc026-4de2-46a6-b8d9-e178e689664b}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee15422-475d-4975-b4fb-ebdf9ce3bf26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29e1468a-21a3-41d0-b494-61e4c33d7e98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 14.8544579269291, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 14.8544579269291, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.8544579269291, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 14.8544579269291, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f36dfe48-9dc5-4b2e-b67b-1417515dc149}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee15422-475d-4975-b4fb-ebdf9ce3bf26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 14.8544579269291, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 14.8544579269291, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3deeffd-6566-4a7a-8b5b-c8ef06825a44}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee15422-475d-4975-b4fb-ebdf9ce3bf26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c44c28e-441a-4a03-aaa0-b07be9427acb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d686fdc2-d441-4cf1-ab43-e5f8d9459efa}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {9ee15422-475d-4975-b4fb-ebdf9ce3bf26}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 14.8544579269291, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.8544579269291, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d1812968-da67-41a4-b728-8f772ce9b455}, !- Handle
  Zone LargeHotel Lobby B end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00c58c67-b5d4-49bf-bf8c-92320b569d31}, !- Zone Air Inlet Port List
  {e87a070a-292f-4a5f-98cb-90cef1c61cf5}, !- Zone Air Exhaust Port List
  {eaf3d867-0cfa-4773-a8a1-5d38c690c7bc}, !- Zone Air Node Name
  {e76c7ea9-572f-4c07-b03f-9ce5f30e0a8e}, !- Zone Return Air Port List
  {bc1365d0-3ddd-4ba0-bff0-2e3d5a5670a4}, !- Primary Daylighting Control Name
  0.347,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {23fab8cd-71a4-4ffb-9273-2020edfbb61a}, !- Secondary Daylighting Control Name
  0.347,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a006be3-45f9-4b0e-b6af-5d189a36d04c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4e59ac5-e962-4797-9c91-e32294f0f082}, !- Handle
  Zone LargeHotel Lobby B end_b - Story Mid Zone Air Node, !- Name
  {eaf3d867-0cfa-4773-a8a1-5d38c690c7bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eaf3d867-0cfa-4773-a8a1-5d38c690c7bc}, !- Handle
  {d1812968-da67-41a4-b728-8f772ce9b455}, !- Source Object
  11,                                     !- Outlet Port
  {e4e59ac5-e962-4797-9c91-e32294f0f082}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00c58c67-b5d4-49bf-bf8c-92320b569d31}, !- Handle
  {d1812968-da67-41a4-b728-8f772ce9b455}, !- HVAC Component
  {afdb0e97-bcce-4af7-b524-d372515ce595}; !- Port 1

OS:PortList,
  {e87a070a-292f-4a5f-98cb-90cef1c61cf5}, !- Handle
  {d1812968-da67-41a4-b728-8f772ce9b455}; !- HVAC Component

OS:PortList,
  {e76c7ea9-572f-4c07-b03f-9ce5f30e0a8e}, !- Handle
  {d1812968-da67-41a4-b728-8f772ce9b455}, !- HVAC Component
  {61a4b6b7-2954-4bbc-b01f-490e0958ad30}; !- Port 1

OS:Sizing:Zone,
  {f6790ec0-50c3-4380-bd01-696f6f957abf}, !- Handle
  {d1812968-da67-41a4-b728-8f772ce9b455}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {742d74b9-e3c6-406e-b56f-ea24ff16b91c}, !- Handle
  Zone LargeHotel Lobby B end_b - Story Mid Zone HVAC Equipment List, !- Name
  {d1812968-da67-41a4-b728-8f772ce9b455}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {17f51e03-6ec8-45d3-838f-4327f212b507}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8b3f6ba4-f7f1-4371-92ea-d1558129722c}, !- Handle
  LargeHotel Lobby C end_b - Story Mid,   !- Name
  {162dd21b-ec09-4ebd-869a-36c49ada3c3e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  7.42722896346457,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d5c8e346-3410-4a14-8fc7-6964910121e7}, !- Building Story Name
  {05b30fb7-24c7-4c81-a3fe-55619a6b9b74}; !- Thermal Zone Name

OS:Surface,
  {9665d17f-68d6-48ca-ae6a-2f55a6b51e42}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {8b3f6ba4-f7f1-4371-92ea-d1558129722c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {823cdb24-8471-495b-9416-55a9529c2ced}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b3f6ba4-f7f1-4371-92ea-d1558129722c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfcac7e1-98be-40b4-a745-e13444fab2e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ce34682-cca5-41dc-b6c3-0ee6075ab9c5}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b3f6ba4-f7f1-4371-92ea-d1558129722c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15df6eca-b405-4e02-80a4-e2391518f150}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b3f6ba4-f7f1-4371-92ea-d1558129722c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29e1468a-21a3-41d0-b494-61e4c33d7e98}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b3f6ba4-f7f1-4371-92ea-d1558129722c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {991dc026-4de2-46a6-b8d9-e178e689664b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a486fbbc-0121-4b9a-a2b2-fdf9994f405f}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {8b3f6ba4-f7f1-4371-92ea-d1558129722c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {05b30fb7-24c7-4c81-a3fe-55619a6b9b74}, !- Handle
  Zone LargeHotel Lobby C end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e70ce13-80a2-46a6-84e1-f34df4589b91}, !- Zone Air Inlet Port List
  {0d817b77-4bc1-4114-993f-2f5a286dec33}, !- Zone Air Exhaust Port List
  {8927d4bc-165b-46ab-a824-dc6750b2f145}, !- Zone Air Node Name
  {3b2852f6-06a3-4cbf-93c7-6140dbfd9bf3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e9fc1395-5bd5-4a85-806a-cd433eff6967}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {239586ce-30f3-4c87-bb08-9b508b8a56de}, !- Handle
  Zone LargeHotel Lobby C end_b - Story Mid Zone Air Node, !- Name
  {8927d4bc-165b-46ab-a824-dc6750b2f145}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8927d4bc-165b-46ab-a824-dc6750b2f145}, !- Handle
  {05b30fb7-24c7-4c81-a3fe-55619a6b9b74}, !- Source Object
  11,                                     !- Outlet Port
  {239586ce-30f3-4c87-bb08-9b508b8a56de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e70ce13-80a2-46a6-84e1-f34df4589b91}, !- Handle
  {05b30fb7-24c7-4c81-a3fe-55619a6b9b74}, !- HVAC Component
  {23e6bb03-5425-4300-9846-c809d2687941}; !- Port 1

OS:PortList,
  {0d817b77-4bc1-4114-993f-2f5a286dec33}, !- Handle
  {05b30fb7-24c7-4c81-a3fe-55619a6b9b74}; !- HVAC Component

OS:PortList,
  {3b2852f6-06a3-4cbf-93c7-6140dbfd9bf3}, !- Handle
  {05b30fb7-24c7-4c81-a3fe-55619a6b9b74}, !- HVAC Component
  {bcbc396d-01d9-44a8-b9b9-3650e1fb96ee}; !- Port 1

OS:Sizing:Zone,
  {4cfbbb53-a1cf-44c3-bfbb-29d0efe5abf7}, !- Handle
  {05b30fb7-24c7-4c81-a3fe-55619a6b9b74}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c6a119ee-b0a5-4ed2-a09e-4f5210edff2f}, !- Handle
  Zone LargeHotel Lobby C end_b - Story Mid Zone HVAC Equipment List, !- Name
  {05b30fb7-24c7-4c81-a3fe-55619a6b9b74}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {92279837-5f55-4817-bfa9-ecb6cec4631e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {bb4116e3-ebcf-4c20-b829-993ad974cea7}, !- Handle
  Story Mid2,                             !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {997ea1f6-aa53-4c7e-b030-00409caab49e}, !- Handle
  LargeHotel Lobby A end_a - Story Mid2,  !- Name
  {162dd21b-ec09-4ebd-869a-36c49ada3c3e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {bb4116e3-ebcf-4c20-b829-993ad974cea7}, !- Building Story Name
  {d209e50b-995d-4eaa-b1dc-98a123dfd1b3}; !- Thermal Zone Name

OS:Surface,
  {91326e16-e36e-45bd-a3c0-7fe7a1f1c876}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {997ea1f6-aa53-4c7e-b030-00409caab49e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c893031e-31c6-45da-98a6-8bdb24c17a92}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {997ea1f6-aa53-4c7e-b030-00409caab49e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bd8288d-8dbb-407f-b91e-c1951fb54482}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {997ea1f6-aa53-4c7e-b030-00409caab49e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ee2371e-c905-4514-9780-867f1b9a0d06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {306ec026-f09d-48d2-96f7-e7160ff72ed7}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {997ea1f6-aa53-4c7e-b030-00409caab49e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8de2676a-0a15-4505-ac60-c200fa1df72f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f96bde2-06e6-49ed-ad01-cce5023d8d56}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {997ea1f6-aa53-4c7e-b030-00409caab49e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {666a5357-75d7-48e3-873e-3fed5bb534a4}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {997ea1f6-aa53-4c7e-b030-00409caab49e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d209e50b-995d-4eaa-b1dc-98a123dfd1b3}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ac828b1-6aff-4a25-bfbc-a8226e014fa9}, !- Zone Air Inlet Port List
  {cec7095a-a39b-4df3-b70b-cf04ab6bfcb7}, !- Zone Air Exhaust Port List
  {d76105aa-b1eb-4d5b-893a-a0a445036b70}, !- Zone Air Node Name
  {0e94f867-6a3a-47ed-83e4-4e7cca555b2e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c8e7c63-beba-478a-ba4b-e1eddf84fd4f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0325f6da-c15d-4ca8-8ffe-e96d96bb50d3}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Mid2 Zone Air Node, !- Name
  {d76105aa-b1eb-4d5b-893a-a0a445036b70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d76105aa-b1eb-4d5b-893a-a0a445036b70}, !- Handle
  {d209e50b-995d-4eaa-b1dc-98a123dfd1b3}, !- Source Object
  11,                                     !- Outlet Port
  {0325f6da-c15d-4ca8-8ffe-e96d96bb50d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ac828b1-6aff-4a25-bfbc-a8226e014fa9}, !- Handle
  {d209e50b-995d-4eaa-b1dc-98a123dfd1b3}, !- HVAC Component
  {7fcce0b2-2667-4c98-8a07-a8b9e31f3db9}; !- Port 1

OS:PortList,
  {cec7095a-a39b-4df3-b70b-cf04ab6bfcb7}, !- Handle
  {d209e50b-995d-4eaa-b1dc-98a123dfd1b3}; !- HVAC Component

OS:PortList,
  {0e94f867-6a3a-47ed-83e4-4e7cca555b2e}, !- Handle
  {d209e50b-995d-4eaa-b1dc-98a123dfd1b3}, !- HVAC Component
  {7c44c5b9-e50d-46f5-ba4b-50e5d55017df}; !- Port 1

OS:Sizing:Zone,
  {f31dc89f-644d-463d-af1a-5eef7762f643}, !- Handle
  {d209e50b-995d-4eaa-b1dc-98a123dfd1b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3b8b4da4-59d3-4342-abe8-00ab81f9daa3}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {d209e50b-995d-4eaa-b1dc-98a123dfd1b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c23639f-267c-4825-9272-65e7fdec0acb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e95b3ea0-8042-4206-ac8d-2d9013a82b1e}, !- Handle
  LargeHotel Lobby B end_a - Story Mid2,  !- Name
  {162dd21b-ec09-4ebd-869a-36c49ada3c3e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  -7.42722896346457,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {bb4116e3-ebcf-4c20-b829-993ad974cea7}, !- Building Story Name
  {1aca34e6-bead-431f-b373-3c745eb97282}; !- Thermal Zone Name

OS:Surface,
  {b124cb21-61ca-47fa-8433-d62914aeb0a1}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {e95b3ea0-8042-4206-ac8d-2d9013a82b1e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 14.8544579269291, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.8544579269291, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6c28f98-b12e-4bbf-8824-7c9f16fbb29a}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e95b3ea0-8042-4206-ac8d-2d9013a82b1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 14.8544579269291, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 14.8544579269291, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aa73034-3986-4c83-8521-0b62dc205081}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e95b3ea0-8042-4206-ac8d-2d9013a82b1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6b1ec35-b925-436c-95fe-a99b4341236b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 14.8544579269291, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.8544579269291, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 14.8544579269291, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 14.8544579269291, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01575a08-c1fc-4041-a089-ff5a23259ec7}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e95b3ea0-8042-4206-ac8d-2d9013a82b1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed7beaf0-327f-49ee-8c58-ece2d4b146ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.8544579269291, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 14.8544579269291, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ee2371e-c905-4514-9780-867f1b9a0d06}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e95b3ea0-8042-4206-ac8d-2d9013a82b1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bd8288d-8dbb-407f-b91e-c1951fb54482}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b58fe838-e3ca-490f-925d-768206385568}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {e95b3ea0-8042-4206-ac8d-2d9013a82b1e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.8544579269291, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 14.8544579269291, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1aca34e6-bead-431f-b373-3c745eb97282}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7cc2f22-8093-413a-a8f3-e6cbf0e5943b}, !- Zone Air Inlet Port List
  {686c9592-d70e-496f-9107-38777dd7a8d0}, !- Zone Air Exhaust Port List
  {c16abb34-f4b7-4a15-86b3-5b15faafc92d}, !- Zone Air Node Name
  {108da3a2-ce59-48bc-a3e6-d5df6e0f04ac}, !- Zone Return Air Port List
  {7ad02fe1-c1e8-4d66-a4c2-df00378ce421}, !- Primary Daylighting Control Name
  0.347,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {6ba01c04-90dd-4442-95af-bea076fb59bf}, !- Secondary Daylighting Control Name
  0.347,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {db9d8055-bbb8-48b8-851d-866e0b944b38}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d4cf6ab-e741-4122-988c-0f42401f6f84}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Mid2 Zone Air Node, !- Name
  {c16abb34-f4b7-4a15-86b3-5b15faafc92d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c16abb34-f4b7-4a15-86b3-5b15faafc92d}, !- Handle
  {1aca34e6-bead-431f-b373-3c745eb97282}, !- Source Object
  11,                                     !- Outlet Port
  {1d4cf6ab-e741-4122-988c-0f42401f6f84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7cc2f22-8093-413a-a8f3-e6cbf0e5943b}, !- Handle
  {1aca34e6-bead-431f-b373-3c745eb97282}, !- HVAC Component
  {ded78253-13e6-46b3-bd1a-f9bd4dd51a40}; !- Port 1

OS:PortList,
  {686c9592-d70e-496f-9107-38777dd7a8d0}, !- Handle
  {1aca34e6-bead-431f-b373-3c745eb97282}; !- HVAC Component

OS:PortList,
  {108da3a2-ce59-48bc-a3e6-d5df6e0f04ac}, !- Handle
  {1aca34e6-bead-431f-b373-3c745eb97282}, !- HVAC Component
  {717cbf1e-c401-49d8-ba7c-780861979210}; !- Port 1

OS:Sizing:Zone,
  {dbcf5828-6a0d-4482-aa3f-038f46a767d2}, !- Handle
  {1aca34e6-bead-431f-b373-3c745eb97282}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {99098708-d6be-4b1c-a13c-48d17a33d111}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {1aca34e6-bead-431f-b373-3c745eb97282}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c3fb9536-330e-4608-a4a8-2c7988c50deb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a70afcac-4be7-42c4-8bff-a9c784b7a4f2}, !- Handle
  LargeHotel Lobby C end_a - Story Mid2,  !- Name
  {162dd21b-ec09-4ebd-869a-36c49ada3c3e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  7.42722896346457,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {bb4116e3-ebcf-4c20-b829-993ad974cea7}, !- Building Story Name
  {b509e33f-a477-4779-b285-ef6c45baf2b3}; !- Thermal Zone Name

OS:Surface,
  {62b11f59-b69c-4f49-b5a9-3f355a2316f5}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {a70afcac-4be7-42c4-8bff-a9c784b7a4f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fedbd5b9-3a7c-4513-99b6-fd308e39b086}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70afcac-4be7-42c4-8bff-a9c784b7a4f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {450fe851-3e1d-4ab6-8fff-d6b750f639fd}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70afcac-4be7-42c4-8bff-a9c784b7a4f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ecf51e7-494e-4759-9eb4-f2c6d4e3fa9f}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70afcac-4be7-42c4-8bff-a9c784b7a4f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00ab0488-b65c-41c6-b674-cf99a367768c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6b1ec35-b925-436c-95fe-a99b4341236b}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70afcac-4be7-42c4-8bff-a9c784b7a4f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aa73034-3986-4c83-8521-0b62dc205081}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f19f701a-2b3c-4eac-8f62-ed675819825f}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {a70afcac-4be7-42c4-8bff-a9c784b7a4f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b509e33f-a477-4779-b285-ef6c45baf2b3}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75f7f440-f79a-4643-81ea-2a0942b71d93}, !- Zone Air Inlet Port List
  {af8a55bd-7512-4ccb-bb68-4b411157f89c}, !- Zone Air Exhaust Port List
  {331cae9b-5a41-4452-a897-135285ab2dea}, !- Zone Air Node Name
  {c2cc99a1-b2f3-4624-939c-eca28bc11481}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {42eebe76-f6bb-40ad-ab8a-b6c6de8679e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0dbcf803-ca2a-437b-b9fc-7d295233df44}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Mid2 Zone Air Node, !- Name
  {331cae9b-5a41-4452-a897-135285ab2dea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {331cae9b-5a41-4452-a897-135285ab2dea}, !- Handle
  {b509e33f-a477-4779-b285-ef6c45baf2b3}, !- Source Object
  11,                                     !- Outlet Port
  {0dbcf803-ca2a-437b-b9fc-7d295233df44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75f7f440-f79a-4643-81ea-2a0942b71d93}, !- Handle
  {b509e33f-a477-4779-b285-ef6c45baf2b3}, !- HVAC Component
  {be5a0e51-30ac-4935-addd-705f00da37ab}; !- Port 1

OS:PortList,
  {af8a55bd-7512-4ccb-bb68-4b411157f89c}, !- Handle
  {b509e33f-a477-4779-b285-ef6c45baf2b3}; !- HVAC Component

OS:PortList,
  {c2cc99a1-b2f3-4624-939c-eca28bc11481}, !- Handle
  {b509e33f-a477-4779-b285-ef6c45baf2b3}, !- HVAC Component
  {ecbc10ee-7702-4db5-b7d6-8595129e08b6}; !- Port 1

OS:Sizing:Zone,
  {d0df77e8-0c12-452b-ae59-7dada319eb18}, !- Handle
  {b509e33f-a477-4779-b285-ef6c45baf2b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c36a989c-7f22-4375-9a55-8fc96aa8bc76}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {b509e33f-a477-4779-b285-ef6c45baf2b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0566853c-d445-4c15-8a1d-a927ae6ca8ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c3d80824-35a2-4459-badf-3d5af63b7fb3}, !- Handle
  LargeHotel Lobby A  - Story Mid2,       !- Name
  {162dd21b-ec09-4ebd-869a-36c49ada3c3e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {bb4116e3-ebcf-4c20-b829-993ad974cea7}, !- Building Story Name
  {fa547688-b184-437e-a506-18d45c64c5d1}; !- Thermal Zone Name

OS:Surface,
  {b268447f-82cd-4d52-83a6-e2bffc390cae}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {c3d80824-35a2-4459-badf-3d5af63b7fb3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  109.547992553253, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  109.547992553253, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8de2676a-0a15-4505-ac60-c200fa1df72f}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3d80824-35a2-4459-badf-3d5af63b7fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {306ec026-f09d-48d2-96f7-e7160ff72ed7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b812d39c-ed19-479b-ab8e-6a8faa1ec4c6}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3d80824-35a2-4459-badf-3d5af63b7fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e65e2084-1857-4a6b-bc4d-8f12c1078836}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.547992553253, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  109.547992553253, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd952531-9f15-4023-8ef6-42fb53ae6973}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3d80824-35a2-4459-badf-3d5af63b7fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caf2fea7-76e7-4431-9aeb-0d831859f10d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.547992553253, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  109.547992553253, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  109.547992553253, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  109.547992553253, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23a47d87-adfd-4dd9-9808-8b1ba0fc72c7}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3d80824-35a2-4459-badf-3d5af63b7fb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  109.547992553253, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  109.547992553253, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b3639ea-df5f-46ce-9d1f-704db2c44ac9}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {c3d80824-35a2-4459-badf-3d5af63b7fb3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.547992553253, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  109.547992553253, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fa547688-b184-437e-a506-18d45c64c5d1}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid2,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef80d867-0f0e-4578-9916-4f3bb06fd83e}, !- Zone Air Inlet Port List
  {85588491-2988-47ea-a3b8-d92c1082d00c}, !- Zone Air Exhaust Port List
  {c2c59406-9ab7-4e33-bba9-a62e3bfeb6ee}, !- Zone Air Node Name
  {4d40ca8b-a777-4fc3-a3ff-4bd78f3f0c7b}, !- Zone Return Air Port List
  {9b466fa2-c23c-41b3-a5d9-536ecb18ef74}, !- Primary Daylighting Control Name
  0.347,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {5b1d5710-200c-4dec-becf-0110898e902a}, !- Secondary Daylighting Control Name
  0.347,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c2713da5-7023-497b-9f0a-01d79faec512}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85fef2bb-f404-4b70-b477-66add0a65741}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid2 Zone Air Node, !- Name
  {c2c59406-9ab7-4e33-bba9-a62e3bfeb6ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2c59406-9ab7-4e33-bba9-a62e3bfeb6ee}, !- Handle
  {fa547688-b184-437e-a506-18d45c64c5d1}, !- Source Object
  11,                                     !- Outlet Port
  {85fef2bb-f404-4b70-b477-66add0a65741}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef80d867-0f0e-4578-9916-4f3bb06fd83e}, !- Handle
  {fa547688-b184-437e-a506-18d45c64c5d1}, !- HVAC Component
  {f1558720-debf-41ea-95c3-cb53fcf34244}; !- Port 1

OS:PortList,
  {85588491-2988-47ea-a3b8-d92c1082d00c}, !- Handle
  {fa547688-b184-437e-a506-18d45c64c5d1}; !- HVAC Component

OS:PortList,
  {4d40ca8b-a777-4fc3-a3ff-4bd78f3f0c7b}, !- Handle
  {fa547688-b184-437e-a506-18d45c64c5d1}, !- HVAC Component
  {3ecf273e-e152-4cf5-9a37-1088a798f7fb}; !- Port 1

OS:Sizing:Zone,
  {75dd6f21-9a11-49ed-be56-7692ab9ea0bb}, !- Handle
  {fa547688-b184-437e-a506-18d45c64c5d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1c53f7c8-8d90-46c5-a012-d1cc4c809d0a}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid2 Zone HVAC Equipment List, !- Name
  {fa547688-b184-437e-a506-18d45c64c5d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f4090d4-5f45-4c9e-be2c-a4fcf043e37f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {72c1cd15-7f3f-4f66-be81-290b6d129a5f}, !- Handle
  LargeHotel Lobby B  - Story Mid2,       !- Name
  {162dd21b-ec09-4ebd-869a-36c49ada3c3e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  -7.42722896346457,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {bb4116e3-ebcf-4c20-b829-993ad974cea7}, !- Building Story Name
  {8a561e59-9ce9-430f-a67e-27a7c1fee7d1}; !- Thermal Zone Name

OS:Surface,
  {36b5fdb6-8078-4519-a784-db0185567721}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {72c1cd15-7f3f-4f66-be81-290b6d129a5f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 14.8544579269291, 0, !- X,Y,Z Vertex 2 {m}
  109.547992553253, 14.8544579269291, 0,  !- X,Y,Z Vertex 3 {m}
  109.547992553253, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed7beaf0-327f-49ee-8c58-ece2d4b146ec}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1cd15-7f3f-4f66-be81-290b6d129a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01575a08-c1fc-4041-a089-ff5a23259ec7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 14.8544579269291, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 14.8544579269291, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c7ae11b-a19e-4181-abc5-ad157099da57}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1cd15-7f3f-4f66-be81-290b6d129a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdb38e6a-8861-43f8-9268-d0dcc8176dc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.547992553253, 14.8544579269291, 3.048, !- X,Y,Z Vertex 1 {m}
  109.547992553253, 14.8544579269291, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 14.8544579269291, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 14.8544579269291, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d43d7111-c3a7-469c-a066-cbc2a4248d60}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1cd15-7f3f-4f66-be81-290b6d129a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9955e95-77de-41c5-8efd-312e59e551c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.547992553253, 3.85727840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  109.547992553253, 3.85727840980999, 0,  !- X,Y,Z Vertex 2 {m}
  109.547992553253, 10.9971795171192, 0,  !- X,Y,Z Vertex 3 {m}
  109.547992553253, 10.9971795171192, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e65e2084-1857-4a6b-bc4d-8f12c1078836}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1cd15-7f3f-4f66-be81-290b6d129a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b812d39c-ed19-479b-ab8e-6a8faa1ec4c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  109.547992553253, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  109.547992553253, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4a998e6-aef8-4384-8f70-d054db86a02e}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {72c1cd15-7f3f-4f66-be81-290b6d129a5f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.547992553253, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  109.547992553253, 14.8544579269291, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 14.8544579269291, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8a561e59-9ce9-430f-a67e-27a7c1fee7d1}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid2,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {017e1aea-4142-4b4f-befa-a21953a13b49}, !- Zone Air Inlet Port List
  {939c811c-7630-447b-871d-23bbf6172963}, !- Zone Air Exhaust Port List
  {3e0a8fe7-3663-4609-8526-7633646d1b33}, !- Zone Air Node Name
  {929bab88-fc77-4297-b139-858fdce99975}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c7a881f-97f9-48ef-a383-da3bfa7b881f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3b76db8-6c5e-4228-86bc-c61045407398}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid2 Zone Air Node, !- Name
  {3e0a8fe7-3663-4609-8526-7633646d1b33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e0a8fe7-3663-4609-8526-7633646d1b33}, !- Handle
  {8a561e59-9ce9-430f-a67e-27a7c1fee7d1}, !- Source Object
  11,                                     !- Outlet Port
  {e3b76db8-6c5e-4228-86bc-c61045407398}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {017e1aea-4142-4b4f-befa-a21953a13b49}, !- Handle
  {8a561e59-9ce9-430f-a67e-27a7c1fee7d1}, !- HVAC Component
  {2a01075e-4ec9-4fb0-b992-ac7476f8a229}; !- Port 1

OS:PortList,
  {939c811c-7630-447b-871d-23bbf6172963}, !- Handle
  {8a561e59-9ce9-430f-a67e-27a7c1fee7d1}; !- HVAC Component

OS:PortList,
  {929bab88-fc77-4297-b139-858fdce99975}, !- Handle
  {8a561e59-9ce9-430f-a67e-27a7c1fee7d1}, !- HVAC Component
  {867302e0-be7c-4e34-85b2-7bfd4ba906f1}; !- Port 1

OS:Sizing:Zone,
  {24a06ffc-4885-4bd5-ac46-358fbc08015c}, !- Handle
  {8a561e59-9ce9-430f-a67e-27a7c1fee7d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {38862546-344c-4852-b860-a5458d86beb3}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid2 Zone HVAC Equipment List, !- Name
  {8a561e59-9ce9-430f-a67e-27a7c1fee7d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08850aa6-1c71-4779-bfc8-ec2dfee0ccfd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fbe49896-b8ff-4703-95ea-8b752e410ee2}, !- Handle
  LargeHotel Lobby C  - Story Mid2,       !- Name
  {162dd21b-ec09-4ebd-869a-36c49ada3c3e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  7.42722896346457,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {bb4116e3-ebcf-4c20-b829-993ad974cea7}, !- Building Story Name
  {f39499c2-51e8-4bf8-b92c-0c468ef0214a}; !- Thermal Zone Name

OS:Surface,
  {153b6b12-5243-4b54-8cbc-6e0c17dafe86}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {fbe49896-b8ff-4703-95ea-8b752e410ee2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  109.547992553253, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  109.547992553253, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00ab0488-b65c-41c6-b674-cf99a367768c}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbe49896-b8ff-4703-95ea-8b752e410ee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ecf51e7-494e-4759-9eb4-f2c6d4e3fa9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28542157-ba26-4d3e-b433-ff36acc49026}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbe49896-b8ff-4703-95ea-8b752e410ee2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.547992553253, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  109.547992553253, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e227b63c-5621-4d76-bbbd-a1330c3f0f53}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbe49896-b8ff-4703-95ea-8b752e410ee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79586a57-d1ab-4a15-af85-e10b1f565ac4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.547992553253, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  109.547992553253, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  109.547992553253, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  109.547992553253, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdb38e6a-8861-43f8-9268-d0dcc8176dc5}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbe49896-b8ff-4703-95ea-8b752e410ee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c7ae11b-a19e-4181-abc5-ad157099da57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  109.547992553253, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  109.547992553253, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2289821c-ead6-424a-92c1-ba9d4c3b76b0}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {fbe49896-b8ff-4703-95ea-8b752e410ee2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.547992553253, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  109.547992553253, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f39499c2-51e8-4bf8-b92c-0c468ef0214a}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid2,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87552e40-7206-49f3-b3ed-5a4c4c22e51f}, !- Zone Air Inlet Port List
  {92cca406-19cc-420c-bdf2-c5eefa7edd80}, !- Zone Air Exhaust Port List
  {9b993505-f71c-428f-8a20-06afe22a52c9}, !- Zone Air Node Name
  {cd6b4f3d-883d-43d9-8117-ba81bd2de5cf}, !- Zone Return Air Port List
  {4354e2f2-bb26-496f-832f-5d8684faa6af}, !- Primary Daylighting Control Name
  0.347,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {15c2940e-183b-465f-8963-18d2f0ff26d5}, !- Secondary Daylighting Control Name
  0.347,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d55f1bf0-94e5-4df3-a828-514fc5a72434}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45284f49-9495-4888-ab36-1a546ad6c0b7}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid2 Zone Air Node, !- Name
  {9b993505-f71c-428f-8a20-06afe22a52c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b993505-f71c-428f-8a20-06afe22a52c9}, !- Handle
  {f39499c2-51e8-4bf8-b92c-0c468ef0214a}, !- Source Object
  11,                                     !- Outlet Port
  {45284f49-9495-4888-ab36-1a546ad6c0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87552e40-7206-49f3-b3ed-5a4c4c22e51f}, !- Handle
  {f39499c2-51e8-4bf8-b92c-0c468ef0214a}, !- HVAC Component
  {03b7398b-eb98-4623-a3f3-81623c77e51c}; !- Port 1

OS:PortList,
  {92cca406-19cc-420c-bdf2-c5eefa7edd80}, !- Handle
  {f39499c2-51e8-4bf8-b92c-0c468ef0214a}; !- HVAC Component

OS:PortList,
  {cd6b4f3d-883d-43d9-8117-ba81bd2de5cf}, !- Handle
  {f39499c2-51e8-4bf8-b92c-0c468ef0214a}, !- HVAC Component
  {2029d19c-47cb-4f32-a302-a83e13c09e00}; !- Port 1

OS:Sizing:Zone,
  {e2ae0245-cc6a-472f-b5bc-3f9ba34b080b}, !- Handle
  {f39499c2-51e8-4bf8-b92c-0c468ef0214a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2244200e-049c-431a-81a1-88aca6d36810}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid2 Zone HVAC Equipment List, !- Name
  {f39499c2-51e8-4bf8-b92c-0c468ef0214a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e63b2b5-8d12-4749-8e9c-366f88741988}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cb960909-d381-40ab-be30-5ccdf4ecd439}, !- Handle
  LargeHotel GuestRoom A  - Story Mid2,   !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  52.9239248395833,                       !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {bb4116e3-ebcf-4c20-b829-993ad974cea7}, !- Building Story Name
  {067bb78d-b2f5-41fd-bec7-91e9557004cf}; !- Thermal Zone Name

OS:Surface,
  {cb0b54ff-a07d-4f54-ae93-84b3940888d8}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {cb960909-d381-40ab-be30-5ccdf4ecd439}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  3.70014287408603, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  3.70014287408603, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf2fea7-76e7-4431-9aeb-0d831859f10d}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb960909-d381-40ab-be30-5ccdf4ecd439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd952531-9f15-4023-8ef6-42fb53ae6973}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b270d0d-0623-4269-846e-9009466311d4}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb960909-d381-40ab-be30-5ccdf4ecd439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21d96995-b3c4-4820-9d5f-d7658f1ea13d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70014287408603, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  3.70014287408603, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f98860ea-3fcb-419d-92a7-4bc3c99c3809}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb960909-d381-40ab-be30-5ccdf4ecd439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e24edde-261a-4476-b0df-bb0a4420c856}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70014287408603, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.70014287408603, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.70014287408603, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  3.70014287408603, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f688de67-f20e-4e40-8679-80b691b438a2}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb960909-d381-40ab-be30-5ccdf4ecd439}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.70014287408603, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.70014287408603, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4ea07ad-02ed-4984-b541-4f637ccf1e6a}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {cb960909-d381-40ab-be30-5ccdf4ecd439}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70014287408603, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.70014287408603, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {067bb78d-b2f5-41fd-bec7-91e9557004cf}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a28ede2b-c8a4-482c-a001-21b8f1658080}, !- Zone Air Inlet Port List
  {be3e24b0-638f-4b23-b991-aba929343e51}, !- Zone Air Exhaust Port List
  {59c7b6cf-c970-4ea3-81e9-199e7daab750}, !- Zone Air Node Name
  {3d5d1b2e-4ca3-468e-ba9b-d1ba6d476ebb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {763f933b-2919-45f5-a6c9-94393ffae1c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ef51795-37b9-406b-97da-042db5418793}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Zone Air Node, !- Name
  {59c7b6cf-c970-4ea3-81e9-199e7daab750}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59c7b6cf-c970-4ea3-81e9-199e7daab750}, !- Handle
  {067bb78d-b2f5-41fd-bec7-91e9557004cf}, !- Source Object
  11,                                     !- Outlet Port
  {7ef51795-37b9-406b-97da-042db5418793}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a28ede2b-c8a4-482c-a001-21b8f1658080}, !- Handle
  {067bb78d-b2f5-41fd-bec7-91e9557004cf}, !- HVAC Component
  {3b135b7e-51e1-4f43-9cd9-eee1de2d31a3}; !- Port 1

OS:PortList,
  {be3e24b0-638f-4b23-b991-aba929343e51}, !- Handle
  {067bb78d-b2f5-41fd-bec7-91e9557004cf}, !- HVAC Component
  {cd9b6407-8d4a-4b5b-9ba1-38cf418e298e}; !- Port 1

OS:PortList,
  {3d5d1b2e-4ca3-468e-ba9b-d1ba6d476ebb}, !- Handle
  {067bb78d-b2f5-41fd-bec7-91e9557004cf}; !- HVAC Component

OS:Sizing:Zone,
  {e70d6289-9357-4802-ad66-a1b50ed44bc8}, !- Handle
  {067bb78d-b2f5-41fd-bec7-91e9557004cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b9020aea-fe99-4daf-8f6b-f1ab3277b7e4}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Zone HVAC Equipment List, !- Name
  {067bb78d-b2f5-41fd-bec7-91e9557004cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bbf0584d-e5d7-448a-ab16-e532a1146cc3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1ff4d9b1-3294-48c9-b76d-4cfe617f40d0}, !- Handle
  LargeHotel Corridor B  - Story Mid2,    !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  52.9239248395833,                       !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {bb4116e3-ebcf-4c20-b829-993ad974cea7}, !- Building Story Name
  {dcc66a92-2aa6-45f5-8275-00475a4db989}; !- Thermal Zone Name

OS:Surface,
  {2894f64b-1ab7-4866-ba23-086798848364}, !- Handle
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {1ff4d9b1-3294-48c9-b76d-4cfe617f40d0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  3.70014287408603, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  3.70014287408603, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9955e95-77de-41c5-8efd-312e59e551c9}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ff4d9b1-3294-48c9-b76d-4cfe617f40d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d43d7111-c3a7-469c-a066-cbc2a4248d60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d31bb4a-235c-4ef8-9b71-c5477f0c8267}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ff4d9b1-3294-48c9-b76d-4cfe617f40d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1b11308-36b2-499f-92ab-a02f53086eed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70014287408603, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  3.70014287408603, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29a5b637-d2aa-48c3-b9fa-b933e21f2433}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ff4d9b1-3294-48c9-b76d-4cfe617f40d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {787eb4a2-4f86-4e68-87ee-7d97371ba5cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70014287408603, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.70014287408603, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.70014287408603, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  3.70014287408603, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21d96995-b3c4-4820-9d5f-d7658f1ea13d}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ff4d9b1-3294-48c9-b76d-4cfe617f40d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b270d0d-0623-4269-846e-9009466311d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.70014287408603, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.70014287408603, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb3131d5-5a38-41e6-8f10-0c3a20ddde3f}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {1ff4d9b1-3294-48c9-b76d-4cfe617f40d0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70014287408603, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.70014287408603, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dcc66a92-2aa6-45f5-8275-00475a4db989}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f5a2c44-c9c9-41be-9fb6-71497c6c0564}, !- Zone Air Inlet Port List
  {7a8e4ade-c3f8-46fe-a7ad-299edbc5e6ce}, !- Zone Air Exhaust Port List
  {b2c9f11c-3865-4faf-ba0e-8a714fa0a192}, !- Zone Air Node Name
  {d4699260-f31f-4bc5-a9e9-9a73b0d24102}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {357e4f67-25a9-4882-9317-de25b63c609f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49a23a5c-b089-47f9-88df-3d52db99e77f}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Zone Air Node, !- Name
  {b2c9f11c-3865-4faf-ba0e-8a714fa0a192}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2c9f11c-3865-4faf-ba0e-8a714fa0a192}, !- Handle
  {dcc66a92-2aa6-45f5-8275-00475a4db989}, !- Source Object
  11,                                     !- Outlet Port
  {49a23a5c-b089-47f9-88df-3d52db99e77f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f5a2c44-c9c9-41be-9fb6-71497c6c0564}, !- Handle
  {dcc66a92-2aa6-45f5-8275-00475a4db989}, !- HVAC Component
  {51f137a6-6952-4fd2-99bb-1f2ba0e9d774}; !- Port 1

OS:PortList,
  {7a8e4ade-c3f8-46fe-a7ad-299edbc5e6ce}, !- Handle
  {dcc66a92-2aa6-45f5-8275-00475a4db989}; !- HVAC Component

OS:PortList,
  {d4699260-f31f-4bc5-a9e9-9a73b0d24102}, !- Handle
  {dcc66a92-2aa6-45f5-8275-00475a4db989}, !- HVAC Component
  {35d44562-6d35-4d74-bd37-564dd500268b}; !- Port 1

OS:Sizing:Zone,
  {a92fd6cc-4e5d-4ec2-9d7d-65addab64c3d}, !- Handle
  {dcc66a92-2aa6-45f5-8275-00475a4db989}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {34a04de0-f54e-4236-a26f-bef33f155190}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Zone HVAC Equipment List, !- Name
  {dcc66a92-2aa6-45f5-8275-00475a4db989}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e84fc78-65ec-4b13-ba1a-8af2acf91fc3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b3c60f5d-23ec-4fe6-b038-c83a578f25bc}, !- Handle
  LargeHotel GuestRoom C  - Story Mid2,   !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  52.9239248395833,                       !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {bb4116e3-ebcf-4c20-b829-993ad974cea7}, !- Building Story Name
  {47b7ad44-a333-4923-a45c-90a518daea79}; !- Thermal Zone Name

OS:Surface,
  {0c8880bc-b2e1-4342-a2b6-80ad8aaa7425}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {b3c60f5d-23ec-4fe6-b038-c83a578f25bc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  3.70014287408603, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  3.70014287408603, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a621091d-17c5-4370-8a35-d9ad0eb852b4}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3c60f5d-23ec-4fe6-b038-c83a578f25bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36c4a89a-6daf-40e4-b46c-b6c1ae372f06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 3.85727840980995, 3.048, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 3.85727840980995, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c257b42b-45fd-4877-ae98-fe31b596527a}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3c60f5d-23ec-4fe6-b038-c83a578f25bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70014287408603, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  3.70014287408603, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e43b518c-5dc1-459e-a8a4-478b9c1bfc28}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3c60f5d-23ec-4fe6-b038-c83a578f25bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a48215b8-5638-472b-8d96-f433a061a16b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70014287408603, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.70014287408603, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.70014287408603, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  3.70014287408603, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1b11308-36b2-499f-92ab-a02f53086eed}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3c60f5d-23ec-4fe6-b038-c83a578f25bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d31bb4a-235c-4ef8-9b71-c5477f0c8267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.70014287408603, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.70014287408603, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f249207-6323-48c1-bcf2-c717a66feba4}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {b3c60f5d-23ec-4fe6-b038-c83a578f25bc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70014287408603, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.70014287408603, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {47b7ad44-a333-4923-a45c-90a518daea79}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1ce7ff1-b7a9-4d2b-8a80-115f0ef3a19a}, !- Zone Air Inlet Port List
  {660bd3f4-f58f-43d2-97da-153130859fb1}, !- Zone Air Exhaust Port List
  {78408ddf-9566-4cc3-bfee-12c24e28d199}, !- Zone Air Node Name
  {b97120ef-6446-415f-8a08-2e03297662b4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee009efc-fc79-4663-97dc-9091fe9b384e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee5815ea-4ec7-4e87-ab0c-5f89b2638672}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Zone Air Node, !- Name
  {78408ddf-9566-4cc3-bfee-12c24e28d199}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78408ddf-9566-4cc3-bfee-12c24e28d199}, !- Handle
  {47b7ad44-a333-4923-a45c-90a518daea79}, !- Source Object
  11,                                     !- Outlet Port
  {ee5815ea-4ec7-4e87-ab0c-5f89b2638672}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1ce7ff1-b7a9-4d2b-8a80-115f0ef3a19a}, !- Handle
  {47b7ad44-a333-4923-a45c-90a518daea79}, !- HVAC Component
  {73cc5471-54df-4db3-bf2c-0e94ae532644}; !- Port 1

OS:PortList,
  {660bd3f4-f58f-43d2-97da-153130859fb1}, !- Handle
  {47b7ad44-a333-4923-a45c-90a518daea79}, !- HVAC Component
  {dd648ecf-2b14-4102-af51-5a9375f3597a}; !- Port 1

OS:PortList,
  {b97120ef-6446-415f-8a08-2e03297662b4}, !- Handle
  {47b7ad44-a333-4923-a45c-90a518daea79}; !- HVAC Component

OS:Sizing:Zone,
  {059f5d4a-6261-4d3b-b42e-25031b184ceb}, !- Handle
  {47b7ad44-a333-4923-a45c-90a518daea79}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b43b7a43-2fa4-4969-8b22-852a4d19f356}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Zone HVAC Equipment List, !- Name
  {47b7ad44-a333-4923-a45c-90a518daea79}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed378c62-6c0f-4095-af55-5380e5b2b2fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {18969c88-3661-4619-a4cc-8ec329dc47b5}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid2, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {bb4116e3-ebcf-4c20-b829-993ad974cea7}, !- Building Story Name
  {48725857-b226-4c51-ad82-7ab1d65b07da}; !- Thermal Zone Name

OS:Surface,
  {572a5b7c-0c70-481e-8bb6-e5915a12d4ae}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {18969c88-3661-4619-a4cc-8ec329dc47b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e24edde-261a-4476-b0df-bb0a4420c856}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18969c88-3661-4619-a4cc-8ec329dc47b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f98860ea-3fcb-419d-92a7-4bc3c99c3809}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d93124a9-587a-4e25-9e4a-c7ab451d4f80}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18969c88-3661-4619-a4cc-8ec329dc47b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1969e96d-b75d-430a-bb41-0e2f3e8ff581}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1e35ba4-e27e-485b-8c89-4e2b2727b68d}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18969c88-3661-4619-a4cc-8ec329dc47b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b9a0211-2ec2-4195-8334-4a611cd2a1c0}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18969c88-3661-4619-a4cc-8ec329dc47b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5799b09b-d51c-4ed2-8198-75d180962896}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {18969c88-3661-4619-a4cc-8ec329dc47b5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {48725857-b226-4c51-ad82-7ab1d65b07da}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1fa4d88-4550-475c-b08f-714f9b8b12c8}, !- Zone Air Inlet Port List
  {cb729875-7d01-4696-9a17-93e7b5f9e276}, !- Zone Air Exhaust Port List
  {33efdf0e-110a-456c-abcf-2d8ba8cad53b}, !- Zone Air Node Name
  {fa0562b4-65bd-418d-bc5a-b7f6611bc577}, !- Zone Return Air Port List
  {f43a6744-a5ed-46c0-a270-117504a2285c}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {3c4e3b96-517f-40e5-b6f5-cee6ebad5395}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {381cdffe-d830-4ba0-a502-165917055b1d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {232622ae-d43e-4e7a-91d8-f88697f023fc}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid2 Zone Air Node, !- Name
  {33efdf0e-110a-456c-abcf-2d8ba8cad53b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33efdf0e-110a-456c-abcf-2d8ba8cad53b}, !- Handle
  {48725857-b226-4c51-ad82-7ab1d65b07da}, !- Source Object
  11,                                     !- Outlet Port
  {232622ae-d43e-4e7a-91d8-f88697f023fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1fa4d88-4550-475c-b08f-714f9b8b12c8}, !- Handle
  {48725857-b226-4c51-ad82-7ab1d65b07da}, !- HVAC Component
  {c13f7a89-c9c7-46ad-801b-e2221bb45ba4}; !- Port 1

OS:PortList,
  {cb729875-7d01-4696-9a17-93e7b5f9e276}, !- Handle
  {48725857-b226-4c51-ad82-7ab1d65b07da}, !- HVAC Component
  {4b48391d-87fc-4245-ade6-823791b56cd7}; !- Port 1

OS:PortList,
  {fa0562b4-65bd-418d-bc5a-b7f6611bc577}, !- Handle
  {48725857-b226-4c51-ad82-7ab1d65b07da}; !- HVAC Component

OS:Sizing:Zone,
  {a3a637c5-1099-42df-95cd-067c15135fa4}, !- Handle
  {48725857-b226-4c51-ad82-7ab1d65b07da}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {45fe2da4-edb4-4958-ab72-f49d3c2eabf8}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid2 Zone HVAC Equipment List, !- Name
  {48725857-b226-4c51-ad82-7ab1d65b07da}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f99888ab-7f78-43fe-bbd0-96a30bb10c01}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f1e9caba-2273-4c49-832c-4ecedced9778}, !- Handle
  LargeHotel Corridor B end_b - Story Mid2, !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {bb4116e3-ebcf-4c20-b829-993ad974cea7}, !- Building Story Name
  {e7dc85f6-7f6e-4f47-b898-4ab90f7d9407}; !- Thermal Zone Name

OS:Surface,
  {918e4138-5f95-4601-9e97-7b1dffb52d94}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {f1e9caba-2273-4c49-832c-4ecedced9778}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {787eb4a2-4f86-4e68-87ee-7d97371ba5cc}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1e9caba-2273-4c49-832c-4ecedced9778}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29a5b637-d2aa-48c3-b9fa-b933e21f2433}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72573004-52c8-4140-b6d5-804c289a0323}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1e9caba-2273-4c49-832c-4ecedced9778}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f324df33-e829-42ef-ab54-d1d1c0331694}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {814b7053-cba4-4708-878f-e6cf9cfb64fb}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1e9caba-2273-4c49-832c-4ecedced9778}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1969e96d-b75d-430a-bb41-0e2f3e8ff581}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1e9caba-2273-4c49-832c-4ecedced9778}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d93124a9-587a-4e25-9e4a-c7ab451d4f80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17b774c9-e783-4422-b193-2b76aad265d7}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {f1e9caba-2273-4c49-832c-4ecedced9778}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e7dc85f6-7f6e-4f47-b898-4ab90f7d9407}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e2077f9-9933-4a71-b91e-358f8d169ab1}, !- Zone Air Inlet Port List
  {98691028-72a7-4ed0-93e3-6e35c330b5a2}, !- Zone Air Exhaust Port List
  {97d7d2b2-5c1c-419a-94dd-a48cbacb02c4}, !- Zone Air Node Name
  {69cf3be1-f33b-4ff6-879f-540b83569e65}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec55cbad-7a25-479f-a2ec-8a5099389edb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f627eac-d2b1-4796-af23-97d9a5e34469}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid2 Zone Air Node, !- Name
  {97d7d2b2-5c1c-419a-94dd-a48cbacb02c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97d7d2b2-5c1c-419a-94dd-a48cbacb02c4}, !- Handle
  {e7dc85f6-7f6e-4f47-b898-4ab90f7d9407}, !- Source Object
  11,                                     !- Outlet Port
  {0f627eac-d2b1-4796-af23-97d9a5e34469}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e2077f9-9933-4a71-b91e-358f8d169ab1}, !- Handle
  {e7dc85f6-7f6e-4f47-b898-4ab90f7d9407}, !- HVAC Component
  {a010b27f-b4a7-4f3a-a9ef-a31d633d7803}; !- Port 1

OS:PortList,
  {98691028-72a7-4ed0-93e3-6e35c330b5a2}, !- Handle
  {e7dc85f6-7f6e-4f47-b898-4ab90f7d9407}; !- HVAC Component

OS:PortList,
  {69cf3be1-f33b-4ff6-879f-540b83569e65}, !- Handle
  {e7dc85f6-7f6e-4f47-b898-4ab90f7d9407}, !- HVAC Component
  {da82c247-68bb-4a09-93c0-eeb0c0a2252b}; !- Port 1

OS:Sizing:Zone,
  {58b9b4dc-7a5a-48cf-bc79-47828e316d83}, !- Handle
  {e7dc85f6-7f6e-4f47-b898-4ab90f7d9407}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {dcf527ed-fd16-4b59-ae19-d9aa91a332e0}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid2 Zone HVAC Equipment List, !- Name
  {e7dc85f6-7f6e-4f47-b898-4ab90f7d9407}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {715c0a3c-c419-4549-891f-8e473dfdb1b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0a534a24-2f61-4196-8211-a41ab967c85f}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid2, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {bb4116e3-ebcf-4c20-b829-993ad974cea7}, !- Building Story Name
  {d830e9ae-ff77-48cb-ba95-c05eabf0865b}; !- Thermal Zone Name

OS:Surface,
  {8ca469e0-5a9b-4726-a16d-211b9871d8cc}, !- Handle
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {0a534a24-2f61-4196-8211-a41ab967c85f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a48215b8-5638-472b-8d96-f433a061a16b}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a534a24-2f61-4196-8211-a41ab967c85f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e43b518c-5dc1-459e-a8a4-478b9c1bfc28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e4e0e51-25e3-45ef-a3f1-a322558544ae}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a534a24-2f61-4196-8211-a41ab967c85f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b06bc03-9b27-4c3e-8651-e4acf96c8f1c}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a534a24-2f61-4196-8211-a41ab967c85f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f324df33-e829-42ef-ab54-d1d1c0331694}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a534a24-2f61-4196-8211-a41ab967c85f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72573004-52c8-4140-b6d5-804c289a0323}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f41062f-9597-4031-a6d1-e95c873ea592}, !- Handle
  Surface 306,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {0a534a24-2f61-4196-8211-a41ab967c85f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d830e9ae-ff77-48cb-ba95-c05eabf0865b}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ca9cd11-5673-4a49-9460-4002606fc200}, !- Zone Air Inlet Port List
  {e3d46ef5-d594-439d-8f05-adee64d6b275}, !- Zone Air Exhaust Port List
  {4e9ee71e-e6e5-48a3-bad7-30f916f7f934}, !- Zone Air Node Name
  {4d96fdb8-80e5-4b26-805b-da382f548c6c}, !- Zone Return Air Port List
  {39f9c279-f37f-4c09-ad8a-3c48f2067ba9}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {7152aa42-c286-471a-892e-bfb57c3b6f63}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20a1fed3-2d37-4dca-8eb7-8a45059c9478}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb0064f6-9c89-46d9-8365-0cf2581f8647}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid2 Zone Air Node, !- Name
  {4e9ee71e-e6e5-48a3-bad7-30f916f7f934}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e9ee71e-e6e5-48a3-bad7-30f916f7f934}, !- Handle
  {d830e9ae-ff77-48cb-ba95-c05eabf0865b}, !- Source Object
  11,                                     !- Outlet Port
  {cb0064f6-9c89-46d9-8365-0cf2581f8647}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ca9cd11-5673-4a49-9460-4002606fc200}, !- Handle
  {d830e9ae-ff77-48cb-ba95-c05eabf0865b}, !- HVAC Component
  {a1e875d3-6270-4f84-ba4e-abe899fb46dc}; !- Port 1

OS:PortList,
  {e3d46ef5-d594-439d-8f05-adee64d6b275}, !- Handle
  {d830e9ae-ff77-48cb-ba95-c05eabf0865b}, !- HVAC Component
  {0df333b2-2046-453c-af9a-8c4159eb80e2}; !- Port 1

OS:PortList,
  {4d96fdb8-80e5-4b26-805b-da382f548c6c}, !- Handle
  {d830e9ae-ff77-48cb-ba95-c05eabf0865b}; !- HVAC Component

OS:Sizing:Zone,
  {305dda89-ad83-4547-b836-d3fe7cc9146e}, !- Handle
  {d830e9ae-ff77-48cb-ba95-c05eabf0865b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b90c46ad-550d-4ae6-adcc-ed0d6343e4b2}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid2 Zone HVAC Equipment List, !- Name
  {d830e9ae-ff77-48cb-ba95-c05eabf0865b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56d18f0c-35a9-40e9-9d12-926a3951a57a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {d64b31f5-9105-48e2-9e02-8dd77bd635c6}, !- Handle
  Story Mid3,                             !- Name
  9.144,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {2948dd3d-f843-464c-a493-896d17f2e595}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid3, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {d64b31f5-9105-48e2-9e02-8dd77bd635c6}, !- Building Story Name
  {93ffced9-9a07-4304-9bd8-0b0d6f17fd94}; !- Thermal Zone Name

OS:Surface,
  {bb66be7a-9c69-418a-b356-064a69734826}, !- Handle
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {2948dd3d-f843-464c-a493-896d17f2e595}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dcbceb8-6732-49d0-98be-0176b39f47a8}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2948dd3d-f843-464c-a493-896d17f2e595}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e62767e-b72d-4d2f-a126-baeba3c18897}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2948dd3d-f843-464c-a493-896d17f2e595}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42152c0f-46b2-4060-9b25-d1836083f381}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55ff3158-e435-4dc0-afdc-6d648b9dd816}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2948dd3d-f843-464c-a493-896d17f2e595}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6fe96da-b3fd-4213-a674-8daf3ab6df93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e008e428-6238-4cac-9c81-bf20b1d3fa21}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2948dd3d-f843-464c-a493-896d17f2e595}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a4cb18d-0a6b-41f2-9b07-c85ac185a41b}, !- Handle
  Surface 312,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {2948dd3d-f843-464c-a493-896d17f2e595}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {93ffced9-9a07-4304-9bd8-0b0d6f17fd94}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {398c2902-6d1c-4d5b-91af-dce8ddfea722}, !- Zone Air Inlet Port List
  {ebfcc6a1-774e-4fbc-a6f2-e51de3462d3f}, !- Zone Air Exhaust Port List
  {3206f4d5-5722-46e6-b764-49a03dea8b4e}, !- Zone Air Node Name
  {bea67cd9-2e24-4934-a74c-92312e9a7a83}, !- Zone Return Air Port List
  {dc0fd928-c76d-4de7-b44c-00c84f7d3e35}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {27c4da97-b859-4d21-8f43-4a89927377ef}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f81b352d-012b-4f91-8a3d-478e611a8684}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87fcfcef-2032-46e7-aaa8-6385258b0b8c}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid3 Zone Air Node, !- Name
  {3206f4d5-5722-46e6-b764-49a03dea8b4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3206f4d5-5722-46e6-b764-49a03dea8b4e}, !- Handle
  {93ffced9-9a07-4304-9bd8-0b0d6f17fd94}, !- Source Object
  11,                                     !- Outlet Port
  {87fcfcef-2032-46e7-aaa8-6385258b0b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {398c2902-6d1c-4d5b-91af-dce8ddfea722}, !- Handle
  {93ffced9-9a07-4304-9bd8-0b0d6f17fd94}, !- HVAC Component
  {effa1e4a-1cf6-4388-996b-3665c6dc550d}; !- Port 1

OS:PortList,
  {ebfcc6a1-774e-4fbc-a6f2-e51de3462d3f}, !- Handle
  {93ffced9-9a07-4304-9bd8-0b0d6f17fd94}, !- HVAC Component
  {4fd542f1-e630-4209-a8bb-8e1b03b1a5fd}; !- Port 1

OS:PortList,
  {bea67cd9-2e24-4934-a74c-92312e9a7a83}, !- Handle
  {93ffced9-9a07-4304-9bd8-0b0d6f17fd94}; !- HVAC Component

OS:Sizing:Zone,
  {edb53671-4f06-4f71-8e43-ed343aeb4e2d}, !- Handle
  {93ffced9-9a07-4304-9bd8-0b0d6f17fd94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {48cf9030-d523-456c-958d-0fb1253150ce}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid3 Zone HVAC Equipment List, !- Name
  {93ffced9-9a07-4304-9bd8-0b0d6f17fd94}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3732bb7c-50ac-413d-afc8-3c33f6976a29}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0d6823af-5b8f-4093-aff9-695ea6a7bf2d}, !- Handle
  LargeHotel Corridor B end_a - Story Mid3, !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {d64b31f5-9105-48e2-9e02-8dd77bd635c6}, !- Building Story Name
  {d9b767c7-7ec6-412d-93b3-3fd766bb6771}; !- Thermal Zone Name

OS:Surface,
  {1571900e-0458-4b24-a6fb-f980508f8067}, !- Handle
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {0d6823af-5b8f-4093-aff9-695ea6a7bf2d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da4d4596-88d6-42e3-b991-83dc34b3a9ac}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6823af-5b8f-4093-aff9-695ea6a7bf2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79a6c987-0024-43fa-ab85-39454f6d7955}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6823af-5b8f-4093-aff9-695ea6a7bf2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c139724-a373-4668-ac9e-292b7b8a6bc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4fb4ba5-81cc-4959-885e-da094dc28fff}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6823af-5b8f-4093-aff9-695ea6a7bf2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22ab209e-329a-403e-a09a-48ecc00846b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42152c0f-46b2-4060-9b25-d1836083f381}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6823af-5b8f-4093-aff9-695ea6a7bf2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e62767e-b72d-4d2f-a126-baeba3c18897}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd9374e3-6fc0-4563-a498-f1a0317e4af4}, !- Handle
  Surface 318,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {0d6823af-5b8f-4093-aff9-695ea6a7bf2d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d9b767c7-7ec6-412d-93b3-3fd766bb6771}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36d17a5c-47dd-4d64-a25d-34bf7014710d}, !- Zone Air Inlet Port List
  {3627a6aa-4fff-49aa-a1ec-5f774c6d83c0}, !- Zone Air Exhaust Port List
  {86631ac3-8c58-454f-bcc4-51d8e214bee3}, !- Zone Air Node Name
  {73c2dd67-8871-4cda-b779-8e2650966be8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d34d7bff-c90a-4897-8d6d-6d999f0666d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a86d44a4-e52a-410b-a350-209e33d18cbe}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid3 Zone Air Node, !- Name
  {86631ac3-8c58-454f-bcc4-51d8e214bee3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86631ac3-8c58-454f-bcc4-51d8e214bee3}, !- Handle
  {d9b767c7-7ec6-412d-93b3-3fd766bb6771}, !- Source Object
  11,                                     !- Outlet Port
  {a86d44a4-e52a-410b-a350-209e33d18cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36d17a5c-47dd-4d64-a25d-34bf7014710d}, !- Handle
  {d9b767c7-7ec6-412d-93b3-3fd766bb6771}, !- HVAC Component
  {50b0811d-e91f-4b92-a02e-5efe748d0173}; !- Port 1

OS:PortList,
  {3627a6aa-4fff-49aa-a1ec-5f774c6d83c0}, !- Handle
  {d9b767c7-7ec6-412d-93b3-3fd766bb6771}; !- HVAC Component

OS:PortList,
  {73c2dd67-8871-4cda-b779-8e2650966be8}, !- Handle
  {d9b767c7-7ec6-412d-93b3-3fd766bb6771}, !- HVAC Component
  {7874f6dd-e7d3-4e58-a61d-d1d0c036912b}; !- Port 1

OS:Sizing:Zone,
  {6af35a43-d914-4c7d-a294-1bfd21b4da6e}, !- Handle
  {d9b767c7-7ec6-412d-93b3-3fd766bb6771}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ea1877cb-7152-451d-9941-18e1cf15b76c}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid3 Zone HVAC Equipment List, !- Name
  {d9b767c7-7ec6-412d-93b3-3fd766bb6771}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e81ba81-0cce-4fe2-a992-535802329afc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {17db0cd9-01f4-4d57-8fca-63c32dd0bab2}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid3, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {d64b31f5-9105-48e2-9e02-8dd77bd635c6}, !- Building Story Name
  {a1c9d3d3-546c-4672-911b-0b628f8a07fb}; !- Thermal Zone Name

OS:Surface,
  {54d21f08-34e2-47d4-951b-4ae7f81e7837}, !- Handle
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {17db0cd9-01f4-4d57-8fca-63c32dd0bab2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27a3d851-f1d4-49a2-84db-d1a05f5eb7ad}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17db0cd9-01f4-4d57-8fca-63c32dd0bab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68986d97-afde-4868-bb88-6abae85049f9}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17db0cd9-01f4-4d57-8fca-63c32dd0bab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0f5fa6d-4044-4233-afd0-961af7e266ef}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17db0cd9-01f4-4d57-8fca-63c32dd0bab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b2a89ed-403c-412b-937a-c87296ea466f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c139724-a373-4668-ac9e-292b7b8a6bc1}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17db0cd9-01f4-4d57-8fca-63c32dd0bab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79a6c987-0024-43fa-ab85-39454f6d7955}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfaec51c-d281-4c42-adec-ebd75d7763a1}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {17db0cd9-01f4-4d57-8fca-63c32dd0bab2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a1c9d3d3-546c-4672-911b-0b628f8a07fb}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c46fc4f7-cc43-4a44-a581-9c518d6b3f6f}, !- Zone Air Inlet Port List
  {5dcdb445-9ce4-4346-adae-6f13743e9308}, !- Zone Air Exhaust Port List
  {4b45a960-fdc5-4725-8d1c-ecfb240f5f9e}, !- Zone Air Node Name
  {e715f238-1cd2-4e33-bfd7-08bd8bf7651e}, !- Zone Return Air Port List
  {b28d8f90-1027-4f13-92b4-d8685c3394d3}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {cfe0ba85-4dce-4662-bcb3-53ddec60ebba}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ecd8b5a5-f079-4bd6-8e1d-039e2a16b19d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e05b2ae8-53bc-4261-a60e-69023195cf90}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid3 Zone Air Node, !- Name
  {4b45a960-fdc5-4725-8d1c-ecfb240f5f9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b45a960-fdc5-4725-8d1c-ecfb240f5f9e}, !- Handle
  {a1c9d3d3-546c-4672-911b-0b628f8a07fb}, !- Source Object
  11,                                     !- Outlet Port
  {e05b2ae8-53bc-4261-a60e-69023195cf90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c46fc4f7-cc43-4a44-a581-9c518d6b3f6f}, !- Handle
  {a1c9d3d3-546c-4672-911b-0b628f8a07fb}, !- HVAC Component
  {9a440146-8226-4d58-8a7c-04e5987a163f}; !- Port 1

OS:PortList,
  {5dcdb445-9ce4-4346-adae-6f13743e9308}, !- Handle
  {a1c9d3d3-546c-4672-911b-0b628f8a07fb}, !- HVAC Component
  {17c82cf0-6844-49e4-9e8f-731d829a527b}; !- Port 1

OS:PortList,
  {e715f238-1cd2-4e33-bfd7-08bd8bf7651e}, !- Handle
  {a1c9d3d3-546c-4672-911b-0b628f8a07fb}; !- HVAC Component

OS:Sizing:Zone,
  {fbe2b617-9484-4e0a-bc0e-abe695eeb52b}, !- Handle
  {a1c9d3d3-546c-4672-911b-0b628f8a07fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {239a54e8-7e08-4338-88d5-aae977c8b6ea}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid3 Zone HVAC Equipment List, !- Name
  {a1c9d3d3-546c-4672-911b-0b628f8a07fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {558a5fa2-1b6e-4e74-ac63-7120f465595a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3eb500e2-3609-4f11-9586-2996932a1ee4}, !- Handle
  LargeHotel GuestRoom A  - Story Mid3,   !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {d64b31f5-9105-48e2-9e02-8dd77bd635c6}, !- Building Story Name
  {dda117b3-e312-44de-bfdb-cd573f272109}; !- Thermal Zone Name

OS:Surface,
  {2f4af5f4-6cb3-4237-be60-db736e1305da}, !- Handle
  Surface 325,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {3eb500e2-3609-4f11-9586-2996932a1ee4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6fe96da-b3fd-4213-a674-8daf3ab6df93}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3eb500e2-3609-4f11-9586-2996932a1ee4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55ff3158-e435-4dc0-afdc-6d648b9dd816}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd54765a-b1cc-46b3-91e8-fede8011d9c9}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3eb500e2-3609-4f11-9586-2996932a1ee4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b6f32a5-4276-473b-9c17-07ee3fb9d4cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80a569ce-5ab1-42f4-b23c-0f4f7cfe040b}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3eb500e2-3609-4f11-9586-2996932a1ee4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6607e6a-2ffc-4592-bab3-0aa21c297873}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96985c9a-5ada-4b1e-8028-9d48ecab2c3d}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3eb500e2-3609-4f11-9586-2996932a1ee4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcb209fe-4f57-4cf8-88c4-441ef4436da9}, !- Handle
  Surface 330,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {3eb500e2-3609-4f11-9586-2996932a1ee4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dda117b3-e312-44de-bfdb-cd573f272109}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7910fbb-a3bd-4c11-923d-b65948003f58}, !- Zone Air Inlet Port List
  {6f0e7a6f-e913-4deb-ab3c-722a487b5100}, !- Zone Air Exhaust Port List
  {5fca1f6f-ec49-46ca-bd3d-630474d2a59b}, !- Zone Air Node Name
  {9640815b-d1f8-451c-83d2-cd608602b907}, !- Zone Return Air Port List
  {5f01f3ef-a67a-429e-b182-0fa316ae10fc}, !- Primary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {31b310c7-d773-41ba-99a9-de72a08fc728}, !- Secondary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {386e671a-d713-4fe4-9a51-0b4d2fd85918}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d58b06b-52d9-4eb4-965c-a5ad0b58bcd7}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid3 Zone Air Node, !- Name
  {5fca1f6f-ec49-46ca-bd3d-630474d2a59b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fca1f6f-ec49-46ca-bd3d-630474d2a59b}, !- Handle
  {dda117b3-e312-44de-bfdb-cd573f272109}, !- Source Object
  11,                                     !- Outlet Port
  {0d58b06b-52d9-4eb4-965c-a5ad0b58bcd7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7910fbb-a3bd-4c11-923d-b65948003f58}, !- Handle
  {dda117b3-e312-44de-bfdb-cd573f272109}, !- HVAC Component
  {6f43e6dd-9118-4f73-857e-c527c9321cea}; !- Port 1

OS:PortList,
  {6f0e7a6f-e913-4deb-ab3c-722a487b5100}, !- Handle
  {dda117b3-e312-44de-bfdb-cd573f272109}, !- HVAC Component
  {ca6d292b-6ceb-4dbc-93ab-7d870f43ceb5}; !- Port 1

OS:PortList,
  {9640815b-d1f8-451c-83d2-cd608602b907}, !- Handle
  {dda117b3-e312-44de-bfdb-cd573f272109}; !- HVAC Component

OS:Sizing:Zone,
  {2a24aa84-55e6-4593-8c23-d913fc7f3741}, !- Handle
  {dda117b3-e312-44de-bfdb-cd573f272109}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3e52a50f-41d9-4bd8-90e4-40f75d7df712}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid3 Zone HVAC Equipment List, !- Name
  {dda117b3-e312-44de-bfdb-cd573f272109}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e4cdff4-8314-4347-a7fe-01dac2b0a2a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e77c3721-0bb7-4c2d-bb49-e00a844edd62}, !- Handle
  LargeHotel Corridor B  - Story Mid3,    !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {d64b31f5-9105-48e2-9e02-8dd77bd635c6}, !- Building Story Name
  {1b3309ba-31c8-407b-b430-8300eb634a2b}; !- Thermal Zone Name

OS:Surface,
  {3a0d995c-aa0c-40e3-906b-525236689612}, !- Handle
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {e77c3721-0bb7-4c2d-bb49-e00a844edd62}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22ab209e-329a-403e-a09a-48ecc00846b9}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e77c3721-0bb7-4c2d-bb49-e00a844edd62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4fb4ba5-81cc-4959-885e-da094dc28fff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f038683e-1869-47d8-a54d-59c53b1bf2e1}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e77c3721-0bb7-4c2d-bb49-e00a844edd62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d496e26-5d8c-4229-a149-6616279b3cfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f73b91c-adda-4c7c-a508-c6a2be942a23}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e77c3721-0bb7-4c2d-bb49-e00a844edd62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67959c80-c83f-4d4c-a10b-d21f1327f3bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b6f32a5-4276-473b-9c17-07ee3fb9d4cc}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e77c3721-0bb7-4c2d-bb49-e00a844edd62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd54765a-b1cc-46b3-91e8-fede8011d9c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab4dbae7-4ba6-4256-969c-c92cc944e8a3}, !- Handle
  Surface 336,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {e77c3721-0bb7-4c2d-bb49-e00a844edd62}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1b3309ba-31c8-407b-b430-8300eb634a2b}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5bf4f9f-ddfa-4903-8e17-66ff08099826}, !- Zone Air Inlet Port List
  {d3cd43db-6e50-4ccf-8a35-91338dd792a7}, !- Zone Air Exhaust Port List
  {65896551-ac13-4497-a580-ca7cfcf77832}, !- Zone Air Node Name
  {ad9d2454-2699-49ee-83ee-a0f1e5195bd5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55576c70-5d04-45e4-bc64-fce7b2cca232}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5197a70d-8f33-4c56-9f13-0720a53a4603}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid3 Zone Air Node, !- Name
  {65896551-ac13-4497-a580-ca7cfcf77832}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65896551-ac13-4497-a580-ca7cfcf77832}, !- Handle
  {1b3309ba-31c8-407b-b430-8300eb634a2b}, !- Source Object
  11,                                     !- Outlet Port
  {5197a70d-8f33-4c56-9f13-0720a53a4603}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5bf4f9f-ddfa-4903-8e17-66ff08099826}, !- Handle
  {1b3309ba-31c8-407b-b430-8300eb634a2b}, !- HVAC Component
  {23e15acb-b3e4-4d0d-bec7-00039e935828}; !- Port 1

OS:PortList,
  {d3cd43db-6e50-4ccf-8a35-91338dd792a7}, !- Handle
  {1b3309ba-31c8-407b-b430-8300eb634a2b}; !- HVAC Component

OS:PortList,
  {ad9d2454-2699-49ee-83ee-a0f1e5195bd5}, !- Handle
  {1b3309ba-31c8-407b-b430-8300eb634a2b}, !- HVAC Component
  {eeb16776-d669-4ac9-891d-d910dc9789a7}; !- Port 1

OS:Sizing:Zone,
  {6cc512e7-7aff-441d-bb51-4451dd81955d}, !- Handle
  {1b3309ba-31c8-407b-b430-8300eb634a2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a490e0b0-75db-4d4e-a976-cf3cdb3025a7}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid3 Zone HVAC Equipment List, !- Name
  {1b3309ba-31c8-407b-b430-8300eb634a2b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6d9ea592-c1c0-4b39-8348-2c48f1198579}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {21f84025-7718-462b-a526-ffa257e8f841}, !- Handle
  LargeHotel GuestRoom C  - Story Mid3,   !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {d64b31f5-9105-48e2-9e02-8dd77bd635c6}, !- Building Story Name
  {5a6b4fc9-4bf6-4b82-be80-6b47a85330f0}; !- Thermal Zone Name

OS:Surface,
  {90119f4f-143c-4986-a9e8-50bf506eb242}, !- Handle
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {21f84025-7718-462b-a526-ffa257e8f841}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b2a89ed-403c-412b-937a-c87296ea466f}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21f84025-7718-462b-a526-ffa257e8f841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0f5fa6d-4044-4233-afd0-961af7e266ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66cebc19-a9fd-4e03-b91e-eb7ef14ab917}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21f84025-7718-462b-a526-ffa257e8f841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2302a217-858d-4c3f-bd59-72fc1e657655}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21f84025-7718-462b-a526-ffa257e8f841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70d10c9e-7bb2-4eb9-b446-89105736ee44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d496e26-5d8c-4229-a149-6616279b3cfc}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21f84025-7718-462b-a526-ffa257e8f841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f038683e-1869-47d8-a54d-59c53b1bf2e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c1e2e98-ddda-440f-86bf-34ca97d585f9}, !- Handle
  Surface 342,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {21f84025-7718-462b-a526-ffa257e8f841}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5a6b4fc9-4bf6-4b82-be80-6b47a85330f0}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff0150d0-0de4-40a4-bda0-2dc2e10a2817}, !- Zone Air Inlet Port List
  {e5e4e62b-1048-42b3-919b-a17c946c8bcc}, !- Zone Air Exhaust Port List
  {b1618ecf-85e7-40fa-bf16-b05916f18faa}, !- Zone Air Node Name
  {e2c8dd09-dcdf-4629-b484-7b6c3ca47d7f}, !- Zone Return Air Port List
  {0803b8cf-4999-4eed-a57b-72e1284e10f6}, !- Primary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {006a93ae-5afe-46d1-a9e4-d0ce10d35f61}, !- Secondary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a88cbfc6-2ecc-44a1-94a9-3d037b58189e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dae33d3f-d93e-4ac4-b7b8-00a3559cfeae}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid3 Zone Air Node, !- Name
  {b1618ecf-85e7-40fa-bf16-b05916f18faa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1618ecf-85e7-40fa-bf16-b05916f18faa}, !- Handle
  {5a6b4fc9-4bf6-4b82-be80-6b47a85330f0}, !- Source Object
  11,                                     !- Outlet Port
  {dae33d3f-d93e-4ac4-b7b8-00a3559cfeae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff0150d0-0de4-40a4-bda0-2dc2e10a2817}, !- Handle
  {5a6b4fc9-4bf6-4b82-be80-6b47a85330f0}, !- HVAC Component
  {37ef0381-c3a7-4a30-a8ab-b37bec6fb83e}; !- Port 1

OS:PortList,
  {e5e4e62b-1048-42b3-919b-a17c946c8bcc}, !- Handle
  {5a6b4fc9-4bf6-4b82-be80-6b47a85330f0}, !- HVAC Component
  {be42adc2-fd71-42c3-95cd-e637d459baf3}; !- Port 1

OS:PortList,
  {e2c8dd09-dcdf-4629-b484-7b6c3ca47d7f}, !- Handle
  {5a6b4fc9-4bf6-4b82-be80-6b47a85330f0}; !- HVAC Component

OS:Sizing:Zone,
  {6ec50340-afbf-48c9-ae76-3889bb4dc3b4}, !- Handle
  {5a6b4fc9-4bf6-4b82-be80-6b47a85330f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {85d2ad47-e6de-4e9a-9e45-8e3fefbecbdc}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid3 Zone HVAC Equipment List, !- Name
  {5a6b4fc9-4bf6-4b82-be80-6b47a85330f0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6cf93a3e-af63-45af-b45b-d403058bb8cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {43baf2f0-8894-40ac-90c8-a962dd653257}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid3, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {d64b31f5-9105-48e2-9e02-8dd77bd635c6}, !- Building Story Name
  {df721701-3941-45d2-9b8b-886b97809eaa}; !- Thermal Zone Name

OS:Surface,
  {0d163c72-ed48-40e5-b021-e134f7cf7824}, !- Handle
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {43baf2f0-8894-40ac-90c8-a962dd653257}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6607e6a-2ffc-4592-bab3-0aa21c297873}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43baf2f0-8894-40ac-90c8-a962dd653257}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80a569ce-5ab1-42f4-b23c-0f4f7cfe040b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8db506c-a068-4db9-b195-096e62dd3191}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43baf2f0-8894-40ac-90c8-a962dd653257}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34380992-7b51-4118-a332-55eef0b53fa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3167596-dc5e-46cb-8f57-a032ceca1704}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43baf2f0-8894-40ac-90c8-a962dd653257}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c6e681e-2829-458c-8fc8-0cf87fa53b67}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43baf2f0-8894-40ac-90c8-a962dd653257}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5e8e956-0933-4dca-8934-b36f56a737e3}, !- Handle
  Surface 348,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {43baf2f0-8894-40ac-90c8-a962dd653257}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {df721701-3941-45d2-9b8b-886b97809eaa}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b441f17b-eef7-4006-afc7-4427ab9bfddc}, !- Zone Air Inlet Port List
  {b60476af-944d-43d3-97bf-e80b68d8821c}, !- Zone Air Exhaust Port List
  {f86cfba4-2822-4a6a-b81b-1e8b0ee48d65}, !- Zone Air Node Name
  {acc3fe81-5792-4887-b7c7-8f8e3ecb106b}, !- Zone Return Air Port List
  {947820f9-5aed-4293-b24c-44f08ecd3870}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {31ac4410-2fa1-4d53-8dfc-60ac1b8e09e3}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cd7fd862-fa83-4115-8318-96a63e58c52d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc5aeca5-4c08-4c97-bc44-46da2d9dfccf}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid3 Zone Air Node, !- Name
  {f86cfba4-2822-4a6a-b81b-1e8b0ee48d65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f86cfba4-2822-4a6a-b81b-1e8b0ee48d65}, !- Handle
  {df721701-3941-45d2-9b8b-886b97809eaa}, !- Source Object
  11,                                     !- Outlet Port
  {dc5aeca5-4c08-4c97-bc44-46da2d9dfccf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b441f17b-eef7-4006-afc7-4427ab9bfddc}, !- Handle
  {df721701-3941-45d2-9b8b-886b97809eaa}, !- HVAC Component
  {c41401e8-740d-437b-a06a-390fd4b71812}; !- Port 1

OS:PortList,
  {b60476af-944d-43d3-97bf-e80b68d8821c}, !- Handle
  {df721701-3941-45d2-9b8b-886b97809eaa}, !- HVAC Component
  {1bbd16b6-de84-4e27-ae7c-6d6cb0273384}; !- Port 1

OS:PortList,
  {acc3fe81-5792-4887-b7c7-8f8e3ecb106b}, !- Handle
  {df721701-3941-45d2-9b8b-886b97809eaa}; !- HVAC Component

OS:Sizing:Zone,
  {7b317c8b-3d3a-44dd-8f11-cb0625cd2d61}, !- Handle
  {df721701-3941-45d2-9b8b-886b97809eaa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {49bce460-8522-4333-b2fb-31f6eee74748}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid3 Zone HVAC Equipment List, !- Name
  {df721701-3941-45d2-9b8b-886b97809eaa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39a050e3-cd3d-4302-8577-22a3402da7fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2f2a032f-6b6f-4bc4-a6ac-626840497a5e}, !- Handle
  LargeHotel Corridor B end_b - Story Mid3, !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {d64b31f5-9105-48e2-9e02-8dd77bd635c6}, !- Building Story Name
  {2bf27c13-9857-4fd0-b9b3-434979fd25cc}; !- Thermal Zone Name

OS:Surface,
  {decc6e9a-165b-481d-a142-2c100dcc5c55}, !- Handle
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {2f2a032f-6b6f-4bc4-a6ac-626840497a5e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67959c80-c83f-4d4c-a10b-d21f1327f3bc}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f2a032f-6b6f-4bc4-a6ac-626840497a5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f73b91c-adda-4c7c-a508-c6a2be942a23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6175da0a-171c-4c3d-91c2-7c10d4c43bfa}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f2a032f-6b6f-4bc4-a6ac-626840497a5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81d98ecc-b629-4aa7-a3c2-3c703cdb2f82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e1046e6-e67f-4512-aec9-49120d3d56cb}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f2a032f-6b6f-4bc4-a6ac-626840497a5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34380992-7b51-4118-a332-55eef0b53fa5}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f2a032f-6b6f-4bc4-a6ac-626840497a5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8db506c-a068-4db9-b195-096e62dd3191}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d544e87-448d-499d-ba15-e82fd9d3b99f}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {2f2a032f-6b6f-4bc4-a6ac-626840497a5e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2bf27c13-9857-4fd0-b9b3-434979fd25cc}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5bdb9d2e-4af8-4df0-9b60-7fb5bc3b80e7}, !- Zone Air Inlet Port List
  {d06a7762-6e7d-408f-ae5c-c950f5c6cf5d}, !- Zone Air Exhaust Port List
  {1991f5c0-f776-41c3-ad73-3255e8a61a65}, !- Zone Air Node Name
  {a33a6a61-e416-4fb4-b240-212258867c6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94f240e1-c120-4c63-8669-7ea6848cfa7a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0cf79ab-0f2d-4bd7-8ee9-9eedccdbcd7f}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid3 Zone Air Node, !- Name
  {1991f5c0-f776-41c3-ad73-3255e8a61a65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1991f5c0-f776-41c3-ad73-3255e8a61a65}, !- Handle
  {2bf27c13-9857-4fd0-b9b3-434979fd25cc}, !- Source Object
  11,                                     !- Outlet Port
  {a0cf79ab-0f2d-4bd7-8ee9-9eedccdbcd7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bdb9d2e-4af8-4df0-9b60-7fb5bc3b80e7}, !- Handle
  {2bf27c13-9857-4fd0-b9b3-434979fd25cc}, !- HVAC Component
  {4836aab4-8308-4e64-bb0b-b4fd2be216b3}; !- Port 1

OS:PortList,
  {d06a7762-6e7d-408f-ae5c-c950f5c6cf5d}, !- Handle
  {2bf27c13-9857-4fd0-b9b3-434979fd25cc}; !- HVAC Component

OS:PortList,
  {a33a6a61-e416-4fb4-b240-212258867c6b}, !- Handle
  {2bf27c13-9857-4fd0-b9b3-434979fd25cc}, !- HVAC Component
  {63b374b6-8f04-4a7a-9f5f-7548f48c138c}; !- Port 1

OS:Sizing:Zone,
  {2cb48857-3227-4e10-bb27-235f7af9679e}, !- Handle
  {2bf27c13-9857-4fd0-b9b3-434979fd25cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b436876e-ace5-4198-81ad-791cbc283fc7}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid3 Zone HVAC Equipment List, !- Name
  {2bf27c13-9857-4fd0-b9b3-434979fd25cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29be9855-9750-4bfd-b15f-35636371711f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {46c3db38-47de-4cc6-89e7-b7cfea5d67e7}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid3, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {d64b31f5-9105-48e2-9e02-8dd77bd635c6}, !- Building Story Name
  {5fa00165-c48b-4324-96af-1da6a9ec0a51}; !- Thermal Zone Name

OS:Surface,
  {6a653ae0-1883-4e21-8542-195105c32133}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {46c3db38-47de-4cc6-89e7-b7cfea5d67e7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70d10c9e-7bb2-4eb9-b446-89105736ee44}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46c3db38-47de-4cc6-89e7-b7cfea5d67e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2302a217-858d-4c3f-bd59-72fc1e657655}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ae2454b-d9fd-4746-844d-bd139a36946b}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46c3db38-47de-4cc6-89e7-b7cfea5d67e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {723583c0-863c-4790-b3d3-abf8d05392b2}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46c3db38-47de-4cc6-89e7-b7cfea5d67e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d98ecc-b629-4aa7-a3c2-3c703cdb2f82}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46c3db38-47de-4cc6-89e7-b7cfea5d67e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6175da0a-171c-4c3d-91c2-7c10d4c43bfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46ea40ef-a66a-4dc8-b1b8-54f535da98ba}, !- Handle
  Surface 360,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {46c3db38-47de-4cc6-89e7-b7cfea5d67e7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5fa00165-c48b-4324-96af-1da6a9ec0a51}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06e743bd-426e-46a5-ad8c-5d1960f00a6d}, !- Zone Air Inlet Port List
  {87d8a968-5355-491b-8d2f-f3b0a5eea073}, !- Zone Air Exhaust Port List
  {33937f81-6276-4e51-92bf-f9a3120d61c6}, !- Zone Air Node Name
  {f8352161-a880-43b2-b19b-a9b95f8f1242}, !- Zone Return Air Port List
  {3f2c9c82-df2e-4231-8bde-afe5c71d671e}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {233ca5d5-76a2-47ae-ac6b-a239272aada1}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b34557a3-8224-43bf-87f3-53b7a8c4d6dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a543c203-828e-424a-9e54-1c0c0f216451}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid3 Zone Air Node, !- Name
  {33937f81-6276-4e51-92bf-f9a3120d61c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33937f81-6276-4e51-92bf-f9a3120d61c6}, !- Handle
  {5fa00165-c48b-4324-96af-1da6a9ec0a51}, !- Source Object
  11,                                     !- Outlet Port
  {a543c203-828e-424a-9e54-1c0c0f216451}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06e743bd-426e-46a5-ad8c-5d1960f00a6d}, !- Handle
  {5fa00165-c48b-4324-96af-1da6a9ec0a51}, !- HVAC Component
  {683d58a4-285f-45b9-b68e-3b4a67d156ed}; !- Port 1

OS:PortList,
  {87d8a968-5355-491b-8d2f-f3b0a5eea073}, !- Handle
  {5fa00165-c48b-4324-96af-1da6a9ec0a51}, !- HVAC Component
  {66c41527-2696-41b3-bd65-a0bb43e8b97a}; !- Port 1

OS:PortList,
  {f8352161-a880-43b2-b19b-a9b95f8f1242}, !- Handle
  {5fa00165-c48b-4324-96af-1da6a9ec0a51}; !- HVAC Component

OS:Sizing:Zone,
  {46a8a217-f1cd-43f6-8844-5a6bec577ba8}, !- Handle
  {5fa00165-c48b-4324-96af-1da6a9ec0a51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6bd77e92-f5e3-47ef-98b9-c6516ce69026}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid3 Zone HVAC Equipment List, !- Name
  {5fa00165-c48b-4324-96af-1da6a9ec0a51}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a2dd1e0-e97d-4209-ba94-a55f12bfe0f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {4d813710-66bd-4c45-9f35-5b173c973db9}, !- Handle
  Story Mid4,                             !- Name
  12.192,                                 !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c4e5d9cc-6aaf-4413-8e59-ef6a3708a333}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid4, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {4d813710-66bd-4c45-9f35-5b173c973db9}, !- Building Story Name
  {109048ff-061e-40ee-b076-b98f228d5d88}; !- Thermal Zone Name

OS:Surface,
  {25b7c5ac-273c-4f31-b83a-770b94fcf241}, !- Handle
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {c4e5d9cc-6aaf-4413-8e59-ef6a3708a333}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4713421-1745-4dd3-93b4-7da13c6e8a15}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e5d9cc-6aaf-4413-8e59-ef6a3708a333}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab1d2b82-7300-4a6a-9694-0c2c416adcd5}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e5d9cc-6aaf-4413-8e59-ef6a3708a333}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19e26451-a2ca-4985-9187-40a143463260}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41ebfb45-2de8-4ff3-983e-9ce9ad8f38c9}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e5d9cc-6aaf-4413-8e59-ef6a3708a333}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43897642-55e5-41c1-80a2-a8c9b909755d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b394f9e8-87a6-4897-b8b2-b2fe1886c737}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4e5d9cc-6aaf-4413-8e59-ef6a3708a333}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65de0095-8a4f-4f13-a2fe-b768d0e37edd}, !- Handle
  Surface 366,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {c4e5d9cc-6aaf-4413-8e59-ef6a3708a333}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {109048ff-061e-40ee-b076-b98f228d5d88}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19248850-327c-4840-9f46-c4a238d34883}, !- Zone Air Inlet Port List
  {0246f2a7-a86a-44e5-9e96-7b18bbd5f5ae}, !- Zone Air Exhaust Port List
  {d066b39c-9236-4cb1-b63a-64fee6055d74}, !- Zone Air Node Name
  {ca9dd7f1-44c3-4975-8f20-b173d3a2dbca}, !- Zone Return Air Port List
  {99f8032f-4604-492e-a8c9-6808ef9bd77c}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {4c89667f-6319-4029-85b2-beead569f5cf}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c35aafb-1e04-4c3c-8c6a-97cc66e38da2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e60130d-52c2-4053-97b4-3a375b31ff98}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid4 Zone Air Node, !- Name
  {d066b39c-9236-4cb1-b63a-64fee6055d74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d066b39c-9236-4cb1-b63a-64fee6055d74}, !- Handle
  {109048ff-061e-40ee-b076-b98f228d5d88}, !- Source Object
  11,                                     !- Outlet Port
  {2e60130d-52c2-4053-97b4-3a375b31ff98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19248850-327c-4840-9f46-c4a238d34883}, !- Handle
  {109048ff-061e-40ee-b076-b98f228d5d88}, !- HVAC Component
  {191297c3-11f7-472e-8651-271b6384ac0b}; !- Port 1

OS:PortList,
  {0246f2a7-a86a-44e5-9e96-7b18bbd5f5ae}, !- Handle
  {109048ff-061e-40ee-b076-b98f228d5d88}, !- HVAC Component
  {5cb1a514-e96d-47e2-bfa2-ccbadcbf868d}; !- Port 1

OS:PortList,
  {ca9dd7f1-44c3-4975-8f20-b173d3a2dbca}, !- Handle
  {109048ff-061e-40ee-b076-b98f228d5d88}; !- HVAC Component

OS:Sizing:Zone,
  {6112224b-7df6-4ffd-a496-5692b401ff0f}, !- Handle
  {109048ff-061e-40ee-b076-b98f228d5d88}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ec9bdb25-2ac6-4d0f-91c1-e3130ca4ea37}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid4 Zone HVAC Equipment List, !- Name
  {109048ff-061e-40ee-b076-b98f228d5d88}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8138d6a8-ee5c-4a4b-bccb-420704533e81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3f796633-9fb7-4076-9b7b-15d6eb95a121}, !- Handle
  LargeHotel Corridor B end_a - Story Mid4, !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {4d813710-66bd-4c45-9f35-5b173c973db9}, !- Building Story Name
  {d48d9fb9-01a7-4661-b905-4274eef0b0bb}; !- Thermal Zone Name

OS:Surface,
  {ad5200bd-e7da-4536-82ae-e86aabffe779}, !- Handle
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {3f796633-9fb7-4076-9b7b-15d6eb95a121}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd8d9526-4231-4195-866a-d462709f067c}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f796633-9fb7-4076-9b7b-15d6eb95a121}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebbacffc-b2aa-4eb1-9f6c-af84e27a9c81}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f796633-9fb7-4076-9b7b-15d6eb95a121}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d64da346-5081-409e-8a89-691f7400e05f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fde4215-0bd0-4e53-b1bd-4164bff56ce7}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f796633-9fb7-4076-9b7b-15d6eb95a121}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55ebc128-9450-45ac-9a72-a6f8243a8276}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19e26451-a2ca-4985-9187-40a143463260}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f796633-9fb7-4076-9b7b-15d6eb95a121}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab1d2b82-7300-4a6a-9694-0c2c416adcd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f3e4c8d-05ab-4a8b-a208-9cf862037efc}, !- Handle
  Surface 372,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {3f796633-9fb7-4076-9b7b-15d6eb95a121}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d48d9fb9-01a7-4661-b905-4274eef0b0bb}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c82a981f-ddf7-4615-9ae2-2e7c782a2a99}, !- Zone Air Inlet Port List
  {fe7c87dd-3813-41e0-8de4-b1cc14ab8bb6}, !- Zone Air Exhaust Port List
  {620532eb-750b-4f78-bfb6-22d07e212e5f}, !- Zone Air Node Name
  {2fa3e3b2-2571-4fd2-8b73-cb31017e172b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {579c0047-ba4a-4a86-99c0-41acbc2fe6aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {325c057e-58d7-4276-a142-d499aa25927a}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid4 Zone Air Node, !- Name
  {620532eb-750b-4f78-bfb6-22d07e212e5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {620532eb-750b-4f78-bfb6-22d07e212e5f}, !- Handle
  {d48d9fb9-01a7-4661-b905-4274eef0b0bb}, !- Source Object
  11,                                     !- Outlet Port
  {325c057e-58d7-4276-a142-d499aa25927a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c82a981f-ddf7-4615-9ae2-2e7c782a2a99}, !- Handle
  {d48d9fb9-01a7-4661-b905-4274eef0b0bb}, !- HVAC Component
  {528e78d8-828b-4a8a-a257-cbc812c2f748}; !- Port 1

OS:PortList,
  {fe7c87dd-3813-41e0-8de4-b1cc14ab8bb6}, !- Handle
  {d48d9fb9-01a7-4661-b905-4274eef0b0bb}; !- HVAC Component

OS:PortList,
  {2fa3e3b2-2571-4fd2-8b73-cb31017e172b}, !- Handle
  {d48d9fb9-01a7-4661-b905-4274eef0b0bb}, !- HVAC Component
  {f8a8a38d-99d0-46ae-a8d2-5ef394233334}; !- Port 1

OS:Sizing:Zone,
  {2554da0a-c6bd-4318-9dbb-a30b7452d014}, !- Handle
  {d48d9fb9-01a7-4661-b905-4274eef0b0bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {53bb6538-06db-4197-85d6-ec8c46d0ce11}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid4 Zone HVAC Equipment List, !- Name
  {d48d9fb9-01a7-4661-b905-4274eef0b0bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10c3beb9-5707-430c-b8c1-185af69933c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1ca583ac-c01d-46a1-8137-7526e2362b70}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid4, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {4d813710-66bd-4c45-9f35-5b173c973db9}, !- Building Story Name
  {bca746b8-4df4-4783-a6eb-11a9b1f5c8f1}; !- Thermal Zone Name

OS:Surface,
  {18733aab-f8c2-492c-9e51-701526a69c25}, !- Handle
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {1ca583ac-c01d-46a1-8137-7526e2362b70}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ad6b913-f3f5-4882-8a80-ad75dbcf1663}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ca583ac-c01d-46a1-8137-7526e2362b70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34c73b09-909d-4abf-802b-891d6d8d595a}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ca583ac-c01d-46a1-8137-7526e2362b70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17f3a8bd-f760-406f-b1f3-aec934f07a44}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ca583ac-c01d-46a1-8137-7526e2362b70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63ffeb74-ed1a-43e3-968d-43c1dbc2b240}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d64da346-5081-409e-8a89-691f7400e05f}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ca583ac-c01d-46a1-8137-7526e2362b70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebbacffc-b2aa-4eb1-9f6c-af84e27a9c81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc1a36b7-87d6-4ff9-b1b1-9b20b888469a}, !- Handle
  Surface 378,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {1ca583ac-c01d-46a1-8137-7526e2362b70}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bca746b8-4df4-4783-a6eb-11a9b1f5c8f1}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83cb9131-38fc-4067-a5a5-c03e4bf8cf26}, !- Zone Air Inlet Port List
  {77025827-88bd-49c9-9162-9fe14dc98abd}, !- Zone Air Exhaust Port List
  {30320a75-e4fc-4839-a0c6-138e341d1314}, !- Zone Air Node Name
  {b7170c50-04a1-4d33-afea-a7ddb6963a30}, !- Zone Return Air Port List
  {ec36b2b5-beab-4a72-b7f6-35319e02469d}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {343f20a9-1de5-48af-9589-af23fb06b091}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a812b603-7fb6-4a17-b019-c529c4979f50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48b416ba-479f-4e23-8f7b-53988a36aa2d}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid4 Zone Air Node, !- Name
  {30320a75-e4fc-4839-a0c6-138e341d1314}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30320a75-e4fc-4839-a0c6-138e341d1314}, !- Handle
  {bca746b8-4df4-4783-a6eb-11a9b1f5c8f1}, !- Source Object
