  11,                                     !- Outlet Port
  {48b416ba-479f-4e23-8f7b-53988a36aa2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83cb9131-38fc-4067-a5a5-c03e4bf8cf26}, !- Handle
  {bca746b8-4df4-4783-a6eb-11a9b1f5c8f1}, !- HVAC Component
  {d8356d89-205a-4bde-894e-190cbc519ad0}; !- Port 1

OS:PortList,
  {77025827-88bd-49c9-9162-9fe14dc98abd}, !- Handle
  {bca746b8-4df4-4783-a6eb-11a9b1f5c8f1}, !- HVAC Component
  {2368d1f8-5cd5-4b77-9b71-e8962614eaf2}; !- Port 1

OS:PortList,
  {b7170c50-04a1-4d33-afea-a7ddb6963a30}, !- Handle
  {bca746b8-4df4-4783-a6eb-11a9b1f5c8f1}; !- HVAC Component

OS:Sizing:Zone,
  {a461a525-1fa8-4f21-a45a-9f52a967f852}, !- Handle
  {bca746b8-4df4-4783-a6eb-11a9b1f5c8f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d450850a-453b-4b21-98c4-42313dc49255}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid4 Zone HVAC Equipment List, !- Name
  {bca746b8-4df4-4783-a6eb-11a9b1f5c8f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1872c165-13fb-4f27-9eec-09bcff42d903}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {be8ac162-87cb-476a-b50f-49ec71bdc475}, !- Handle
  LargeHotel GuestRoom A  - Story Mid4,   !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {4d813710-66bd-4c45-9f35-5b173c973db9}, !- Building Story Name
  {2ba54336-a9dd-4fa3-8d09-778cf0ebab18}; !- Thermal Zone Name

OS:Surface,
  {d4b0a71e-01fb-4d7f-931c-3f27ec82eb4b}, !- Handle
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {be8ac162-87cb-476a-b50f-49ec71bdc475}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43897642-55e5-41c1-80a2-a8c9b909755d}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be8ac162-87cb-476a-b50f-49ec71bdc475}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41ebfb45-2de8-4ff3-983e-9ce9ad8f38c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6df26eaf-b43e-46ae-95f1-50951965bf33}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be8ac162-87cb-476a-b50f-49ec71bdc475}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4868ccfa-8ce1-4683-8f79-5ad3c3d11bd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c13163a4-39e8-4b0e-88dd-45d688e2d3e6}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be8ac162-87cb-476a-b50f-49ec71bdc475}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e3629ce-412d-42e2-abe5-a482927579e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccbcb86d-0fdd-47fb-9701-6a237060be8b}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be8ac162-87cb-476a-b50f-49ec71bdc475}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d4367a8-039d-4e70-a34a-a2e7957c798c}, !- Handle
  Surface 384,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {be8ac162-87cb-476a-b50f-49ec71bdc475}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2ba54336-a9dd-4fa3-8d09-778cf0ebab18}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12c8ae7e-0788-4f5f-963b-e687f8c01e40}, !- Zone Air Inlet Port List
  {6e6aef52-ef6a-4642-ba24-58b28fe89421}, !- Zone Air Exhaust Port List
  {cace805c-fd03-44bd-bb55-83b8d4abae2d}, !- Zone Air Node Name
  {922c9cd9-06f6-4e76-8951-ac93f21a17d1}, !- Zone Return Air Port List
  {03ffada1-6ced-4ae5-bf79-03466ba6c8a6}, !- Primary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {1459d254-afa1-4b99-ac11-84a9b72b404c}, !- Secondary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b08cac44-6bbb-4801-804d-aea38b31ff91}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e758736-f1fc-48fe-b8b8-63f91c6a797c}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid4 Zone Air Node, !- Name
  {cace805c-fd03-44bd-bb55-83b8d4abae2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cace805c-fd03-44bd-bb55-83b8d4abae2d}, !- Handle
  {2ba54336-a9dd-4fa3-8d09-778cf0ebab18}, !- Source Object
  11,                                     !- Outlet Port
  {1e758736-f1fc-48fe-b8b8-63f91c6a797c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12c8ae7e-0788-4f5f-963b-e687f8c01e40}, !- Handle
  {2ba54336-a9dd-4fa3-8d09-778cf0ebab18}, !- HVAC Component
  {065fa06b-d85f-4346-8b44-2c7a6dab4257}; !- Port 1

OS:PortList,
  {6e6aef52-ef6a-4642-ba24-58b28fe89421}, !- Handle
  {2ba54336-a9dd-4fa3-8d09-778cf0ebab18}, !- HVAC Component
  {de56db80-645f-4fb8-b92d-4daf0f27cd42}; !- Port 1

OS:PortList,
  {922c9cd9-06f6-4e76-8951-ac93f21a17d1}, !- Handle
  {2ba54336-a9dd-4fa3-8d09-778cf0ebab18}; !- HVAC Component

OS:Sizing:Zone,
  {81f13649-f8fb-45e8-955d-3bffc55d954a}, !- Handle
  {2ba54336-a9dd-4fa3-8d09-778cf0ebab18}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d4e788c-547c-4dfa-9d55-090892391b33}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid4 Zone HVAC Equipment List, !- Name
  {2ba54336-a9dd-4fa3-8d09-778cf0ebab18}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2c774af1-b443-408a-829e-1822188c1141}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e941bde5-ac66-4bf5-9b93-27fd7a30ef0e}, !- Handle
  LargeHotel Corridor B  - Story Mid4,    !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {4d813710-66bd-4c45-9f35-5b173c973db9}, !- Building Story Name
  {21f23c36-5c82-4585-a737-56371ca4e26c}; !- Thermal Zone Name

OS:Surface,
  {aa62e661-9019-424b-9861-3305b4b6799b}, !- Handle
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {e941bde5-ac66-4bf5-9b93-27fd7a30ef0e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55ebc128-9450-45ac-9a72-a6f8243a8276}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e941bde5-ac66-4bf5-9b93-27fd7a30ef0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fde4215-0bd0-4e53-b1bd-4164bff56ce7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34639941-35f8-42ab-89fd-3bc47b8eaa76}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e941bde5-ac66-4bf5-9b93-27fd7a30ef0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd8fec45-390f-4dbc-a78b-a744f213fc37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee9b7c94-82b3-4594-93d5-42bf60473424}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e941bde5-ac66-4bf5-9b93-27fd7a30ef0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd00ae5d-6580-4f9a-9f01-b8c2c21109c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4868ccfa-8ce1-4683-8f79-5ad3c3d11bd9}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e941bde5-ac66-4bf5-9b93-27fd7a30ef0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6df26eaf-b43e-46ae-95f1-50951965bf33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd599f3c-d992-4e23-ac2c-1eb102200b3c}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {e941bde5-ac66-4bf5-9b93-27fd7a30ef0e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {21f23c36-5c82-4585-a737-56371ca4e26c}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8879a68a-c331-4afc-a6b2-a6d0902b99c4}, !- Zone Air Inlet Port List
  {5228ff72-e5f5-4143-8958-1341db2d2027}, !- Zone Air Exhaust Port List
  {fb425c54-9545-4baf-ad20-1001337ef7d2}, !- Zone Air Node Name
  {f5636bbe-dcb2-478a-b037-e6d50e670f92}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4aecde6c-b1cf-4d9f-8ba8-ea95d39870b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48545736-a805-463c-9301-8c1c415b83e3}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid4 Zone Air Node, !- Name
  {fb425c54-9545-4baf-ad20-1001337ef7d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb425c54-9545-4baf-ad20-1001337ef7d2}, !- Handle
  {21f23c36-5c82-4585-a737-56371ca4e26c}, !- Source Object
  11,                                     !- Outlet Port
  {48545736-a805-463c-9301-8c1c415b83e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8879a68a-c331-4afc-a6b2-a6d0902b99c4}, !- Handle
  {21f23c36-5c82-4585-a737-56371ca4e26c}, !- HVAC Component
  {65e0d763-714f-46c6-96bc-b588b9c9d5ce}; !- Port 1

OS:PortList,
  {5228ff72-e5f5-4143-8958-1341db2d2027}, !- Handle
  {21f23c36-5c82-4585-a737-56371ca4e26c}; !- HVAC Component

OS:PortList,
  {f5636bbe-dcb2-478a-b037-e6d50e670f92}, !- Handle
  {21f23c36-5c82-4585-a737-56371ca4e26c}, !- HVAC Component
  {f99b7c99-b691-437c-817a-c72f24765e5e}; !- Port 1

OS:Sizing:Zone,
  {5c72ed82-233e-43b0-8238-de3dbd89b655}, !- Handle
  {21f23c36-5c82-4585-a737-56371ca4e26c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {9e095864-95a1-459c-8bc8-5676ab34822e}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid4 Zone HVAC Equipment List, !- Name
  {21f23c36-5c82-4585-a737-56371ca4e26c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9bcd0f5c-3456-4e5d-825b-06911b6ae84c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {83e001e9-bbc6-428a-aeb1-e0b63bc58c3c}, !- Handle
  LargeHotel GuestRoom C  - Story Mid4,   !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {4d813710-66bd-4c45-9f35-5b173c973db9}, !- Building Story Name
  {aabb953a-a441-4e1d-9c54-33c2468d8baa}; !- Thermal Zone Name

OS:Surface,
  {f3c841ab-0af6-43e5-887a-a29eda0eb3cc}, !- Handle
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {83e001e9-bbc6-428a-aeb1-e0b63bc58c3c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63ffeb74-ed1a-43e3-968d-43c1dbc2b240}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83e001e9-bbc6-428a-aeb1-e0b63bc58c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17f3a8bd-f760-406f-b1f3-aec934f07a44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a63ec1ce-6a63-447e-b01b-f5183416c6a9}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83e001e9-bbc6-428a-aeb1-e0b63bc58c3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7361e5d3-670b-4eb1-a59a-91d7a80358d5}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83e001e9-bbc6-428a-aeb1-e0b63bc58c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72bf24ab-5576-46f3-a8f3-dd52a14586d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd8fec45-390f-4dbc-a78b-a744f213fc37}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83e001e9-bbc6-428a-aeb1-e0b63bc58c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34639941-35f8-42ab-89fd-3bc47b8eaa76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e374dfb5-6394-47a9-a8d2-770888d81ada}, !- Handle
  Surface 396,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {83e001e9-bbc6-428a-aeb1-e0b63bc58c3c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aabb953a-a441-4e1d-9c54-33c2468d8baa}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a85f83b-1c6a-4821-b955-b631207ae215}, !- Zone Air Inlet Port List
  {3cbbdb76-9b16-48fc-97ba-571d22694d29}, !- Zone Air Exhaust Port List
  {6b27e97f-ac60-4061-bd11-073db114a5b0}, !- Zone Air Node Name
  {0c0e18c2-dece-4273-b696-d5f0ebcbfa69}, !- Zone Return Air Port List
  {5af30a13-2a81-412f-b4d9-9bfefade1df9}, !- Primary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {406c6fcd-5684-4142-9a38-7b36d4901e39}, !- Secondary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {42fd476a-8c36-4baf-9d65-e06a88206259}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6315c4b-41d4-477e-bb7a-251ad6f7d55f}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid4 Zone Air Node, !- Name
  {6b27e97f-ac60-4061-bd11-073db114a5b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b27e97f-ac60-4061-bd11-073db114a5b0}, !- Handle
  {aabb953a-a441-4e1d-9c54-33c2468d8baa}, !- Source Object
  11,                                     !- Outlet Port
  {b6315c4b-41d4-477e-bb7a-251ad6f7d55f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a85f83b-1c6a-4821-b955-b631207ae215}, !- Handle
  {aabb953a-a441-4e1d-9c54-33c2468d8baa}, !- HVAC Component
  {aede2063-ebed-4489-82de-031103aeadc4}; !- Port 1

OS:PortList,
  {3cbbdb76-9b16-48fc-97ba-571d22694d29}, !- Handle
  {aabb953a-a441-4e1d-9c54-33c2468d8baa}, !- HVAC Component
  {584f1c56-b328-4402-8aab-6ad3efa7ec4d}; !- Port 1

OS:PortList,
  {0c0e18c2-dece-4273-b696-d5f0ebcbfa69}, !- Handle
  {aabb953a-a441-4e1d-9c54-33c2468d8baa}; !- HVAC Component

OS:Sizing:Zone,
  {0843a56e-7ceb-40ab-b583-6d982d52e9d3}, !- Handle
  {aabb953a-a441-4e1d-9c54-33c2468d8baa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7741c57f-ab58-48ad-83ce-829f508e68b9}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid4 Zone HVAC Equipment List, !- Name
  {aabb953a-a441-4e1d-9c54-33c2468d8baa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8996ef27-4ce1-4e71-b30b-7497712cc294}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f5931338-9bf8-4312-854e-add8acb3523a}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid4, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {4d813710-66bd-4c45-9f35-5b173c973db9}, !- Building Story Name
  {f0167b14-a215-40a7-b816-2e2c7826bc4b}; !- Thermal Zone Name

OS:Surface,
  {2d36dd15-cac7-472d-9c59-eccbf396652f}, !- Handle
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {f5931338-9bf8-4312-854e-add8acb3523a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e3629ce-412d-42e2-abe5-a482927579e6}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5931338-9bf8-4312-854e-add8acb3523a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c13163a4-39e8-4b0e-88dd-45d688e2d3e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bb39b98-69b4-474f-bf91-7568c5dfc1b5}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5931338-9bf8-4312-854e-add8acb3523a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5a0ec33-af5f-4c39-812a-9121f55b97cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5a99711-b288-4c62-8416-c8afdd66a631}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5931338-9bf8-4312-854e-add8acb3523a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c54afa0-c4d8-4b56-9d3d-f66bcde4a3f8}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5931338-9bf8-4312-854e-add8acb3523a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f0d0e97-5d8e-495a-b80f-b7fab17104ba}, !- Handle
  Surface 402,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {f5931338-9bf8-4312-854e-add8acb3523a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f0167b14-a215-40a7-b816-2e2c7826bc4b}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f44a41b9-66e0-46c4-a55a-7444e649cdbb}, !- Zone Air Inlet Port List
  {c2f4ae8b-9c33-4172-a875-6389b726a1d1}, !- Zone Air Exhaust Port List
  {35e4fd74-61ff-46c4-a6f5-cfde708b6697}, !- Zone Air Node Name
  {371d517b-30eb-4abc-9295-2f0351c95311}, !- Zone Return Air Port List
  {c0510465-d071-4cc2-a85c-40bb5a8e2efa}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {944bee7f-937b-44d2-a7d8-2bb032e8920c}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50ed94c0-c84b-4ff3-8cc9-f7c4af578fbc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ef52131-6d4b-4c40-bb83-4e2e5c83f94a}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid4 Zone Air Node, !- Name
  {35e4fd74-61ff-46c4-a6f5-cfde708b6697}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35e4fd74-61ff-46c4-a6f5-cfde708b6697}, !- Handle
  {f0167b14-a215-40a7-b816-2e2c7826bc4b}, !- Source Object
  11,                                     !- Outlet Port
  {9ef52131-6d4b-4c40-bb83-4e2e5c83f94a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f44a41b9-66e0-46c4-a55a-7444e649cdbb}, !- Handle
  {f0167b14-a215-40a7-b816-2e2c7826bc4b}, !- HVAC Component
  {dace8495-d3b4-480d-85c0-a081d83b4e34}; !- Port 1

OS:PortList,
  {c2f4ae8b-9c33-4172-a875-6389b726a1d1}, !- Handle
  {f0167b14-a215-40a7-b816-2e2c7826bc4b}, !- HVAC Component
  {dcb9c7a1-9865-408e-bd87-828b1f5f238f}; !- Port 1

OS:PortList,
  {371d517b-30eb-4abc-9295-2f0351c95311}, !- Handle
  {f0167b14-a215-40a7-b816-2e2c7826bc4b}; !- HVAC Component

OS:Sizing:Zone,
  {30515fe6-ee13-4970-bbc9-8acbf7fd1df6}, !- Handle
  {f0167b14-a215-40a7-b816-2e2c7826bc4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a11561f-3082-4e3f-a75d-b79cbdb1dd3f}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid4 Zone HVAC Equipment List, !- Name
  {f0167b14-a215-40a7-b816-2e2c7826bc4b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bcc35ba4-4bc2-4d8f-b777-8ea7f8fde4cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {603ac1ec-fbf0-41e0-88ad-d9bb175cd39d}, !- Handle
  LargeHotel Corridor B end_b - Story Mid4, !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {4d813710-66bd-4c45-9f35-5b173c973db9}, !- Building Story Name
  {8be22345-6ca9-4955-832c-fb0ff2e94060}; !- Thermal Zone Name

OS:Surface,
  {af4adb2a-1b6f-4e7b-8309-3710e149456f}, !- Handle
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {603ac1ec-fbf0-41e0-88ad-d9bb175cd39d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd00ae5d-6580-4f9a-9f01-b8c2c21109c9}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {603ac1ec-fbf0-41e0-88ad-d9bb175cd39d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee9b7c94-82b3-4594-93d5-42bf60473424}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a9e31e-5b51-4d2e-aae1-bfb77242f27f}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {603ac1ec-fbf0-41e0-88ad-d9bb175cd39d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bd500dd-1a7a-4f22-986e-b49180ae2c8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {519341c1-777e-4e59-9ae4-b7fa26931bdf}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {603ac1ec-fbf0-41e0-88ad-d9bb175cd39d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5a0ec33-af5f-4c39-812a-9121f55b97cd}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {603ac1ec-fbf0-41e0-88ad-d9bb175cd39d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bb39b98-69b4-474f-bf91-7568c5dfc1b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd8e916a-291a-4d09-83a2-bafb865ac935}, !- Handle
  Surface 408,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {603ac1ec-fbf0-41e0-88ad-d9bb175cd39d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8be22345-6ca9-4955-832c-fb0ff2e94060}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce9ab0c3-92a1-4e4d-9e28-b1590468f00b}, !- Zone Air Inlet Port List
  {fb5536ec-6b8b-4fcd-b930-0f0630f8c056}, !- Zone Air Exhaust Port List
  {efaf697a-0d8f-453a-84e1-5531ce37d594}, !- Zone Air Node Name
  {7f9e6b78-6358-4cf5-821d-e29720a0fb2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {524904f4-36d3-4d56-b4c6-4ce9f5c252b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30fe0219-e0c8-4d35-b8bb-021a348ea451}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid4 Zone Air Node, !- Name
  {efaf697a-0d8f-453a-84e1-5531ce37d594}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efaf697a-0d8f-453a-84e1-5531ce37d594}, !- Handle
  {8be22345-6ca9-4955-832c-fb0ff2e94060}, !- Source Object
  11,                                     !- Outlet Port
  {30fe0219-e0c8-4d35-b8bb-021a348ea451}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce9ab0c3-92a1-4e4d-9e28-b1590468f00b}, !- Handle
  {8be22345-6ca9-4955-832c-fb0ff2e94060}, !- HVAC Component
  {4ab450c0-d5e8-40ae-bf98-61a960685164}; !- Port 1

OS:PortList,
  {fb5536ec-6b8b-4fcd-b930-0f0630f8c056}, !- Handle
  {8be22345-6ca9-4955-832c-fb0ff2e94060}; !- HVAC Component

OS:PortList,
  {7f9e6b78-6358-4cf5-821d-e29720a0fb2b}, !- Handle
  {8be22345-6ca9-4955-832c-fb0ff2e94060}, !- HVAC Component
  {6134caa0-c2c3-44b6-b34c-2da74156f0fa}; !- Port 1

OS:Sizing:Zone,
  {46efe07d-a6b1-4a7b-8e77-24ab586debeb}, !- Handle
  {8be22345-6ca9-4955-832c-fb0ff2e94060}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0855868d-1477-482d-934b-7ff299623a36}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid4 Zone HVAC Equipment List, !- Name
  {8be22345-6ca9-4955-832c-fb0ff2e94060}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b111de4-e3f9-4546-a0d7-326ab593d085}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a1d7d95c-ba3d-4304-8b6a-b461b548f1ad}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid4, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {4d813710-66bd-4c45-9f35-5b173c973db9}, !- Building Story Name
  {61d62934-27d6-496a-b6ee-b60638ab6d8e}; !- Thermal Zone Name

OS:Surface,
  {1ee78a0e-ae56-477f-80fa-bb1f5536f3b4}, !- Handle
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {a1d7d95c-ba3d-4304-8b6a-b461b548f1ad}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72bf24ab-5576-46f3-a8f3-dd52a14586d7}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1d7d95c-ba3d-4304-8b6a-b461b548f1ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7361e5d3-670b-4eb1-a59a-91d7a80358d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7ca6bf5-afed-49f8-831f-c01d47802903}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1d7d95c-ba3d-4304-8b6a-b461b548f1ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98e08f7d-135a-4d08-9047-d10b721281d6}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1d7d95c-ba3d-4304-8b6a-b461b548f1ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bd500dd-1a7a-4f22-986e-b49180ae2c8e}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1d7d95c-ba3d-4304-8b6a-b461b548f1ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8a9e31e-5b51-4d2e-aae1-bfb77242f27f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f9299a2-5944-4d25-b483-82c72964fa5d}, !- Handle
  Surface 414,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {a1d7d95c-ba3d-4304-8b6a-b461b548f1ad}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {61d62934-27d6-496a-b6ee-b60638ab6d8e}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {297f2ae9-2758-4f0e-bf56-8f13ec9aa308}, !- Zone Air Inlet Port List
  {8346fd96-72d3-40e6-9b23-565f7cbe3c31}, !- Zone Air Exhaust Port List
  {11db8bfd-8f94-47a5-9311-3e17afdb05e1}, !- Zone Air Node Name
  {d017e096-8f26-4878-85d4-4ad2b568d1c5}, !- Zone Return Air Port List
  {063147cd-4d65-4191-a31b-04560781f3dc}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {d20fa854-cf00-4106-bde8-5580df2b5701}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2e446b52-c624-47fa-9570-1e9282205ed6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b94107fb-6cd2-4017-8cae-65d35c1780c1}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid4 Zone Air Node, !- Name
  {11db8bfd-8f94-47a5-9311-3e17afdb05e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11db8bfd-8f94-47a5-9311-3e17afdb05e1}, !- Handle
  {61d62934-27d6-496a-b6ee-b60638ab6d8e}, !- Source Object
  11,                                     !- Outlet Port
  {b94107fb-6cd2-4017-8cae-65d35c1780c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {297f2ae9-2758-4f0e-bf56-8f13ec9aa308}, !- Handle
  {61d62934-27d6-496a-b6ee-b60638ab6d8e}, !- HVAC Component
  {9d0127be-0dd9-4d98-a400-71588765c8e5}; !- Port 1

OS:PortList,
  {8346fd96-72d3-40e6-9b23-565f7cbe3c31}, !- Handle
  {61d62934-27d6-496a-b6ee-b60638ab6d8e}, !- HVAC Component
  {e6c2059e-2edc-4e6b-ae37-36f0db6d06c6}; !- Port 1

OS:PortList,
  {d017e096-8f26-4878-85d4-4ad2b568d1c5}, !- Handle
  {61d62934-27d6-496a-b6ee-b60638ab6d8e}; !- HVAC Component

OS:Sizing:Zone,
  {ea46af2e-10d1-42bf-bfb6-cf66f91c04ce}, !- Handle
  {61d62934-27d6-496a-b6ee-b60638ab6d8e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {12194182-efae-44a3-962d-a66954788226}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid4 Zone HVAC Equipment List, !- Name
  {61d62934-27d6-496a-b6ee-b60638ab6d8e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e94352ec-a9dc-4e4f-a5dd-8252a537d20d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {637c3b74-d796-42ca-a222-143f287d215f}, !- Handle
  Story Mid5,                             !- Name
  15.24,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {1e25376b-54ed-4cb9-986e-689a539cfd51}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid5, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {637c3b74-d796-42ca-a222-143f287d215f}, !- Building Story Name
  {88f62854-e8b4-438f-b654-ac484c176858}; !- Thermal Zone Name

OS:Surface,
  {330a069f-a825-4a93-bc1d-483f6edf1cc1}, !- Handle
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {1e25376b-54ed-4cb9-986e-689a539cfd51}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00eae9c6-8a04-42e6-bc28-9ce843e290cb}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e25376b-54ed-4cb9-986e-689a539cfd51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1054d047-591b-4215-a121-8af413641ea8}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e25376b-54ed-4cb9-986e-689a539cfd51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b703adb0-9c2a-4204-a80f-7e525d8d4622}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b28877da-f14a-431d-acea-a60217ff9ab5}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e25376b-54ed-4cb9-986e-689a539cfd51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f0a28cb-e79b-45b9-aeca-efd353ae690f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fda9223-d83c-480d-bdf4-39c187f0a57e}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e25376b-54ed-4cb9-986e-689a539cfd51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c48e38d3-47b7-4ce7-a2bb-b0d864901c54}, !- Handle
  Surface 420,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {1e25376b-54ed-4cb9-986e-689a539cfd51}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {88f62854-e8b4-438f-b654-ac484c176858}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54f6b6b6-4ffe-4ae8-8e44-2c98086310c2}, !- Zone Air Inlet Port List
  {413cef8a-7514-40a5-afbd-7977f7ac9923}, !- Zone Air Exhaust Port List
  {d7370a0a-a3b0-4a2d-a342-8eab8d43fbb2}, !- Zone Air Node Name
  {4ede47d0-1523-40b0-abcb-bf768996bc99}, !- Zone Return Air Port List
  {d1d577d7-6bf8-4f42-abfb-9d32cf99a45a}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {6219815f-2fa0-4202-871c-ea704f683e9f}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0df6b851-7a34-43c3-b88a-692af414c470}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e11aca2a-4566-4faf-b27d-12620f21a69b}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid5 Zone Air Node, !- Name
  {d7370a0a-a3b0-4a2d-a342-8eab8d43fbb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7370a0a-a3b0-4a2d-a342-8eab8d43fbb2}, !- Handle
  {88f62854-e8b4-438f-b654-ac484c176858}, !- Source Object
  11,                                     !- Outlet Port
  {e11aca2a-4566-4faf-b27d-12620f21a69b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54f6b6b6-4ffe-4ae8-8e44-2c98086310c2}, !- Handle
  {88f62854-e8b4-438f-b654-ac484c176858}, !- HVAC Component
  {43a022e8-5f82-41e8-9927-4f974f471be1}; !- Port 1

OS:PortList,
  {413cef8a-7514-40a5-afbd-7977f7ac9923}, !- Handle
  {88f62854-e8b4-438f-b654-ac484c176858}, !- HVAC Component
  {3c6e9fc7-a2da-4272-a179-2dfdbf8e55e5}; !- Port 1

OS:PortList,
  {4ede47d0-1523-40b0-abcb-bf768996bc99}, !- Handle
  {88f62854-e8b4-438f-b654-ac484c176858}; !- HVAC Component

OS:Sizing:Zone,
  {edf89d7e-3fba-4e80-814d-750473f7cf5a}, !- Handle
  {88f62854-e8b4-438f-b654-ac484c176858}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a172c339-8a0f-4e7e-a449-2c82282370bb}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid5 Zone HVAC Equipment List, !- Name
  {88f62854-e8b4-438f-b654-ac484c176858}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88805eb8-7d7b-4502-9b4d-49dff79291d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1ae90a50-d4dc-40bf-8c36-5f19b11ed7d3}, !- Handle
  LargeHotel Corridor B end_a - Story Mid5, !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {637c3b74-d796-42ca-a222-143f287d215f}, !- Building Story Name
  {32df5833-3809-4abf-a445-2e39604772a5}; !- Thermal Zone Name

OS:Surface,
  {1522e7a7-ab87-4898-ad1b-fca816cb2c3c}, !- Handle
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {1ae90a50-d4dc-40bf-8c36-5f19b11ed7d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa67b0c9-0c1b-4acd-abc0-9e16d5ffe58f}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ae90a50-d4dc-40bf-8c36-5f19b11ed7d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2841e831-5f8e-4da8-87f2-485d50b92033}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ae90a50-d4dc-40bf-8c36-5f19b11ed7d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25fea9b1-e2cc-48e7-9633-79c1c11b76df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b67b264c-50b2-40ef-9747-59bde7dede62}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ae90a50-d4dc-40bf-8c36-5f19b11ed7d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {596e358f-b45c-4aa3-912f-bafb41d79bdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b703adb0-9c2a-4204-a80f-7e525d8d4622}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ae90a50-d4dc-40bf-8c36-5f19b11ed7d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1054d047-591b-4215-a121-8af413641ea8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {211ba34a-0959-47a2-80fd-ffcb55273d4d}, !- Handle
  Surface 426,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {1ae90a50-d4dc-40bf-8c36-5f19b11ed7d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {32df5833-3809-4abf-a445-2e39604772a5}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79c211da-07e9-437a-bac8-40653785e839}, !- Zone Air Inlet Port List
  {b9c68605-12e8-4d07-9e5d-7c3c58fc899d}, !- Zone Air Exhaust Port List
  {44423c72-78cc-416d-82df-7f16d1a0387a}, !- Zone Air Node Name
  {cce330d3-d900-4115-b020-f7c77b051b3d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a645d661-b622-4f3d-bb3a-d76c016a0181}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38f9be93-51db-4862-8120-ef2f7a30f250}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid5 Zone Air Node, !- Name
  {44423c72-78cc-416d-82df-7f16d1a0387a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44423c72-78cc-416d-82df-7f16d1a0387a}, !- Handle
  {32df5833-3809-4abf-a445-2e39604772a5}, !- Source Object
  11,                                     !- Outlet Port
  {38f9be93-51db-4862-8120-ef2f7a30f250}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79c211da-07e9-437a-bac8-40653785e839}, !- Handle
  {32df5833-3809-4abf-a445-2e39604772a5}, !- HVAC Component
  {429046b8-3a1b-4162-bbcf-a2d620a7d746}; !- Port 1

OS:PortList,
  {b9c68605-12e8-4d07-9e5d-7c3c58fc899d}, !- Handle
  {32df5833-3809-4abf-a445-2e39604772a5}; !- HVAC Component

OS:PortList,
  {cce330d3-d900-4115-b020-f7c77b051b3d}, !- Handle
  {32df5833-3809-4abf-a445-2e39604772a5}, !- HVAC Component
  {7e1127c5-9d80-48b7-b1f7-4f60d357a53a}; !- Port 1

OS:Sizing:Zone,
  {12710ab3-d569-4f8b-beba-faf941948ca5}, !- Handle
  {32df5833-3809-4abf-a445-2e39604772a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {aa927a6b-e67f-4263-bf48-3f4c4228ba7f}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid5 Zone HVAC Equipment List, !- Name
  {32df5833-3809-4abf-a445-2e39604772a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a5f0aedb-1493-441c-bf76-b5b1c57c6ad2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {29a651a2-86fd-4cd9-9556-d1014cd08b64}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid5, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {637c3b74-d796-42ca-a222-143f287d215f}, !- Building Story Name
  {6ca77205-e216-47b8-9380-12ee8adcc032}; !- Thermal Zone Name

OS:Surface,
  {2c62bbd8-5b33-4750-b3f7-0a18c98ecaa7}, !- Handle
  Surface 427,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {29a651a2-86fd-4cd9-9556-d1014cd08b64}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43cd114c-8548-40a7-8555-974186d8a26b}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29a651a2-86fd-4cd9-9556-d1014cd08b64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5083aac5-b887-4a4e-aa66-1598308b3b0c}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29a651a2-86fd-4cd9-9556-d1014cd08b64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbb656c8-2249-4843-b327-df18945c07e6}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29a651a2-86fd-4cd9-9556-d1014cd08b64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a99fe500-092c-4c79-afbe-7f17539d10d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25fea9b1-e2cc-48e7-9633-79c1c11b76df}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29a651a2-86fd-4cd9-9556-d1014cd08b64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2841e831-5f8e-4da8-87f2-485d50b92033}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eddba4a-6c88-4b5b-b457-4407c7a477fd}, !- Handle
  Surface 432,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {29a651a2-86fd-4cd9-9556-d1014cd08b64}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6ca77205-e216-47b8-9380-12ee8adcc032}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6b304de-ed9a-4d23-8caf-889b87f711ad}, !- Zone Air Inlet Port List
  {09d64a12-1411-4e58-9fe2-c2df875f4966}, !- Zone Air Exhaust Port List
  {7dc1b58a-7fed-4638-b5d8-87860eeb6809}, !- Zone Air Node Name
  {9e3935c5-bf9f-41ed-bb3f-1dec5a71e32c}, !- Zone Return Air Port List
  {0c68b33a-6390-4078-8663-d1f3a7439a85}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b84e10ea-3daa-4383-b5cd-33c289857612}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ecaa2cd4-7c5a-41c7-b2b5-ea4734822857}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e39caaa5-b09e-4040-9a09-f6e395dd1abd}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid5 Zone Air Node, !- Name
  {7dc1b58a-7fed-4638-b5d8-87860eeb6809}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7dc1b58a-7fed-4638-b5d8-87860eeb6809}, !- Handle
  {6ca77205-e216-47b8-9380-12ee8adcc032}, !- Source Object
  11,                                     !- Outlet Port
  {e39caaa5-b09e-4040-9a09-f6e395dd1abd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6b304de-ed9a-4d23-8caf-889b87f711ad}, !- Handle
  {6ca77205-e216-47b8-9380-12ee8adcc032}, !- HVAC Component
  {c692e017-d69f-4d61-8623-3a9dc78f1f78}; !- Port 1

OS:PortList,
  {09d64a12-1411-4e58-9fe2-c2df875f4966}, !- Handle
  {6ca77205-e216-47b8-9380-12ee8adcc032}, !- HVAC Component
  {dcca77a2-e69b-4a41-ae1d-8f11b167a54f}; !- Port 1

OS:PortList,
  {9e3935c5-bf9f-41ed-bb3f-1dec5a71e32c}, !- Handle
  {6ca77205-e216-47b8-9380-12ee8adcc032}; !- HVAC Component

OS:Sizing:Zone,
  {b1f07bbf-b6d9-4532-8220-128b9bf38662}, !- Handle
  {6ca77205-e216-47b8-9380-12ee8adcc032}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0b36b9f6-5b3d-41ca-90ed-9a3dfc4e3f6f}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid5 Zone HVAC Equipment List, !- Name
  {6ca77205-e216-47b8-9380-12ee8adcc032}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {739f426d-613e-4771-b138-fa7a20817315}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {02d646fb-397e-46a7-adc6-bb7fb443c5f8}, !- Handle
  LargeHotel GuestRoom A  - Story Mid5,   !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {637c3b74-d796-42ca-a222-143f287d215f}, !- Building Story Name
  {77b3e2d1-5f49-4692-af14-69180189ad33}; !- Thermal Zone Name

OS:Surface,
  {bdaa29f2-4f86-4ac5-bbcc-84a1149e9c82}, !- Handle
  Surface 433,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {02d646fb-397e-46a7-adc6-bb7fb443c5f8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f0a28cb-e79b-45b9-aeca-efd353ae690f}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d646fb-397e-46a7-adc6-bb7fb443c5f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b28877da-f14a-431d-acea-a60217ff9ab5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c73e2f1f-d3ac-4b73-9742-5befb64c9005}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d646fb-397e-46a7-adc6-bb7fb443c5f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06b9524a-3ce2-4913-94c4-2601ed48cb14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b953c99-1e59-4975-815f-aa240fa2cdc6}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d646fb-397e-46a7-adc6-bb7fb443c5f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92f02410-6eef-41f5-bdd9-5b0072999faa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc9d467e-afb1-4493-8744-7eb758dc8af8}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d646fb-397e-46a7-adc6-bb7fb443c5f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4003652-ca2c-4b33-a750-7356988d79c1}, !- Handle
  Surface 438,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {02d646fb-397e-46a7-adc6-bb7fb443c5f8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {77b3e2d1-5f49-4692-af14-69180189ad33}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e32f052c-d449-49df-b2dd-d8b96bfc9e29}, !- Zone Air Inlet Port List
  {ca52b809-35a5-4b0d-b649-848e7e7a6edd}, !- Zone Air Exhaust Port List
  {461da660-e285-42e3-b477-a62af7898892}, !- Zone Air Node Name
  {87978716-9c77-42ac-b770-eee4961deb68}, !- Zone Return Air Port List
  {adbcc034-7b29-4a02-b226-aa93c40c6011}, !- Primary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {07133d73-1d3a-4ca5-8a7c-b62c022eee6f}, !- Secondary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {af7a03c1-c1fe-4945-976e-f16820492f5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53e6fc2c-ff4f-4fbc-8495-6654de033e6d}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid5 Zone Air Node, !- Name
  {461da660-e285-42e3-b477-a62af7898892}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {461da660-e285-42e3-b477-a62af7898892}, !- Handle
  {77b3e2d1-5f49-4692-af14-69180189ad33}, !- Source Object
  11,                                     !- Outlet Port
  {53e6fc2c-ff4f-4fbc-8495-6654de033e6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e32f052c-d449-49df-b2dd-d8b96bfc9e29}, !- Handle
  {77b3e2d1-5f49-4692-af14-69180189ad33}, !- HVAC Component
  {ea9b2c39-605b-4289-bc9a-bdfdd9c961ce}; !- Port 1

OS:PortList,
  {ca52b809-35a5-4b0d-b649-848e7e7a6edd}, !- Handle
  {77b3e2d1-5f49-4692-af14-69180189ad33}, !- HVAC Component
  {8f6a8afe-a871-41c1-9cac-94bd5b1d4238}; !- Port 1

OS:PortList,
  {87978716-9c77-42ac-b770-eee4961deb68}, !- Handle
  {77b3e2d1-5f49-4692-af14-69180189ad33}; !- HVAC Component

OS:Sizing:Zone,
  {5eab2c6f-756c-491e-8f8f-11c47a71acd1}, !- Handle
  {77b3e2d1-5f49-4692-af14-69180189ad33}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a2e98d1-0e60-4747-ad04-5db422273b8e}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid5 Zone HVAC Equipment List, !- Name
  {77b3e2d1-5f49-4692-af14-69180189ad33}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d59208d6-d838-4b0e-9e09-c8f655961aa3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f738b9ff-f135-4c71-afe2-0fb5d44a389a}, !- Handle
  LargeHotel Corridor B  - Story Mid5,    !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {637c3b74-d796-42ca-a222-143f287d215f}, !- Building Story Name
  {3dd7002c-09a0-46c8-b691-dbf424665c6a}; !- Thermal Zone Name

OS:Surface,
  {af26aa28-a4b5-4a53-ab6a-f6b33c0ca5b7}, !- Handle
  Surface 439,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {f738b9ff-f135-4c71-afe2-0fb5d44a389a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {596e358f-b45c-4aa3-912f-bafb41d79bdc}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f738b9ff-f135-4c71-afe2-0fb5d44a389a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b67b264c-50b2-40ef-9747-59bde7dede62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57c9048b-6f11-4ee4-9c5f-01a1b88e7643}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f738b9ff-f135-4c71-afe2-0fb5d44a389a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec303537-5f2f-47a6-b45e-f86d497910cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aadf6457-a573-4079-8a21-e472e6d846fd}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f738b9ff-f135-4c71-afe2-0fb5d44a389a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de4f9b06-98dd-4593-9e7e-13446d499164}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06b9524a-3ce2-4913-94c4-2601ed48cb14}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f738b9ff-f135-4c71-afe2-0fb5d44a389a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c73e2f1f-d3ac-4b73-9742-5befb64c9005}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6a42de0-88bc-48fc-a460-14d4c18bd574}, !- Handle
  Surface 444,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {f738b9ff-f135-4c71-afe2-0fb5d44a389a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3dd7002c-09a0-46c8-b691-dbf424665c6a}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60364073-61b4-48be-be54-3a45fc8e06b6}, !- Zone Air Inlet Port List
  {15e14bed-4a1c-4cd8-82c7-864b7171532e}, !- Zone Air Exhaust Port List
  {2c36000c-9dda-4bd9-b2d8-22e05cdd7718}, !- Zone Air Node Name
  {44767fcc-72d7-47ac-bd0a-358a52eb29a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1b250702-76a1-4626-8c40-038e5fd712a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01fa4d4f-d3d0-4d1d-a089-15076a3b8638}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid5 Zone Air Node, !- Name
  {2c36000c-9dda-4bd9-b2d8-22e05cdd7718}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c36000c-9dda-4bd9-b2d8-22e05cdd7718}, !- Handle
  {3dd7002c-09a0-46c8-b691-dbf424665c6a}, !- Source Object
  11,                                     !- Outlet Port
  {01fa4d4f-d3d0-4d1d-a089-15076a3b8638}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60364073-61b4-48be-be54-3a45fc8e06b6}, !- Handle
  {3dd7002c-09a0-46c8-b691-dbf424665c6a}, !- HVAC Component
  {eba67939-3b85-47d2-898a-c4dc791af38e}; !- Port 1

OS:PortList,
  {15e14bed-4a1c-4cd8-82c7-864b7171532e}, !- Handle
  {3dd7002c-09a0-46c8-b691-dbf424665c6a}; !- HVAC Component

OS:PortList,
  {44767fcc-72d7-47ac-bd0a-358a52eb29a0}, !- Handle
  {3dd7002c-09a0-46c8-b691-dbf424665c6a}, !- HVAC Component
  {8ac1bb71-be2f-4fa6-8aae-8ed4306d4634}; !- Port 1

OS:Sizing:Zone,
  {8f771e83-9a79-43bb-afc0-1837ca73fb1f}, !- Handle
  {3dd7002c-09a0-46c8-b691-dbf424665c6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {92b6a253-a634-4baf-b5eb-cef2af39c196}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid5 Zone HVAC Equipment List, !- Name
  {3dd7002c-09a0-46c8-b691-dbf424665c6a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {462516f7-006f-489c-819b-ffc21f7aa288}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0a40f7cb-8ded-4352-838c-4243977da43a}, !- Handle
  LargeHotel GuestRoom C  - Story Mid5,   !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {637c3b74-d796-42ca-a222-143f287d215f}, !- Building Story Name
  {70b16b03-64fc-4037-90a2-15687ab6bf03}; !- Thermal Zone Name

OS:Surface,
  {92cf0160-8f38-41ec-8300-fe52a713bee4}, !- Handle
  Surface 445,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {0a40f7cb-8ded-4352-838c-4243977da43a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a99fe500-092c-4c79-afbe-7f17539d10d4}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a40f7cb-8ded-4352-838c-4243977da43a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbb656c8-2249-4843-b327-df18945c07e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e2b4ae-9618-4567-82f0-942f4b58cd9b}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a40f7cb-8ded-4352-838c-4243977da43a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87c3a91b-3346-4300-b2fc-5ec9a571f4f1}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a40f7cb-8ded-4352-838c-4243977da43a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b472bb0-b4f1-4cef-8d9c-3c36eeae7bb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec303537-5f2f-47a6-b45e-f86d497910cb}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a40f7cb-8ded-4352-838c-4243977da43a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57c9048b-6f11-4ee4-9c5f-01a1b88e7643}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74e8ced4-d83a-4863-b45c-57f9c04b3926}, !- Handle
  Surface 450,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {0a40f7cb-8ded-4352-838c-4243977da43a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {70b16b03-64fc-4037-90a2-15687ab6bf03}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f734c628-80f3-4377-9584-d75b117c889f}, !- Zone Air Inlet Port List
  {a55e4fef-067d-4627-bbf9-f679ab73122f}, !- Zone Air Exhaust Port List
  {f3987af4-a49c-456e-b5f8-2afeb50e31e0}, !- Zone Air Node Name
  {3502f00b-3fb6-4da7-9cd1-21564d88b0a6}, !- Zone Return Air Port List
  {80222b70-cac5-4bc2-b0d6-aadbd1df1394}, !- Primary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {fdf78791-3553-4884-a83d-1787d676387c}, !- Secondary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ebe292c-38ba-4992-9382-a448fb0b7fcf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82afccb3-140c-4e08-9ccb-a328c9af1791}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid5 Zone Air Node, !- Name
  {f3987af4-a49c-456e-b5f8-2afeb50e31e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3987af4-a49c-456e-b5f8-2afeb50e31e0}, !- Handle
  {70b16b03-64fc-4037-90a2-15687ab6bf03}, !- Source Object
  11,                                     !- Outlet Port
  {82afccb3-140c-4e08-9ccb-a328c9af1791}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f734c628-80f3-4377-9584-d75b117c889f}, !- Handle
  {70b16b03-64fc-4037-90a2-15687ab6bf03}, !- HVAC Component
  {eb3b7933-5be7-4935-86c6-fe26a4d3bf3a}; !- Port 1

OS:PortList,
  {a55e4fef-067d-4627-bbf9-f679ab73122f}, !- Handle
  {70b16b03-64fc-4037-90a2-15687ab6bf03}, !- HVAC Component
  {bc59b5d6-c415-43a4-9194-b56da73dda70}; !- Port 1

OS:PortList,
  {3502f00b-3fb6-4da7-9cd1-21564d88b0a6}, !- Handle
  {70b16b03-64fc-4037-90a2-15687ab6bf03}; !- HVAC Component

OS:Sizing:Zone,
  {c147334e-57b0-4f4b-9ab3-137e125aea1b}, !- Handle
  {70b16b03-64fc-4037-90a2-15687ab6bf03}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {368b1425-bd11-41e2-9dfc-0bfcb7da7619}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid5 Zone HVAC Equipment List, !- Name
  {70b16b03-64fc-4037-90a2-15687ab6bf03}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {728bd6f9-368f-4164-9fcf-bff1f49b103c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {678871c7-5cfb-4acd-b60a-17f9dfba6e17}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid5, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {637c3b74-d796-42ca-a222-143f287d215f}, !- Building Story Name
  {a171830e-70a9-4291-8ffb-92d2beffeaca}; !- Thermal Zone Name

OS:Surface,
  {c7fb859a-cbca-4553-97e4-c556d6003346}, !- Handle
  Surface 451,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {678871c7-5cfb-4acd-b60a-17f9dfba6e17}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f02410-6eef-41f5-bdd9-5b0072999faa}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {678871c7-5cfb-4acd-b60a-17f9dfba6e17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b953c99-1e59-4975-815f-aa240fa2cdc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44a73191-124e-4f4e-b738-9603ab6dea7e}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {678871c7-5cfb-4acd-b60a-17f9dfba6e17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e43b3636-0d2f-4456-a5ef-4cbdbdde4017}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aa9bd7e-b707-4ed7-9858-a024179fc3fa}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {678871c7-5cfb-4acd-b60a-17f9dfba6e17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa675309-974e-4ed3-95e1-51a80632628a}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {678871c7-5cfb-4acd-b60a-17f9dfba6e17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87ffdadd-7a74-45b6-b304-a045567f2c90}, !- Handle
  Surface 456,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {678871c7-5cfb-4acd-b60a-17f9dfba6e17}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a171830e-70a9-4291-8ffb-92d2beffeaca}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12b3defc-dea9-49ec-a9eb-4cd31124393a}, !- Zone Air Inlet Port List
  {77377678-8b3f-4fdf-99e9-49d666291550}, !- Zone Air Exhaust Port List
  {8a7e270f-3aec-474e-b0de-08e7f985f29b}, !- Zone Air Node Name
  {7e2691d0-2390-4316-ac12-9a8cb47ba5d9}, !- Zone Return Air Port List
  {50885751-4d1f-4de1-9e73-a874a3f5688b}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b01c017e-8ba6-424a-9c23-9a3c6b781c40}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1db542eb-0d45-496d-997b-37c6be070846}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9afd59c5-64bc-4b70-b6f7-e4d55f919e9a}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid5 Zone Air Node, !- Name
  {8a7e270f-3aec-474e-b0de-08e7f985f29b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a7e270f-3aec-474e-b0de-08e7f985f29b}, !- Handle
  {a171830e-70a9-4291-8ffb-92d2beffeaca}, !- Source Object
  11,                                     !- Outlet Port
  {9afd59c5-64bc-4b70-b6f7-e4d55f919e9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12b3defc-dea9-49ec-a9eb-4cd31124393a}, !- Handle
  {a171830e-70a9-4291-8ffb-92d2beffeaca}, !- HVAC Component
  {9801e219-ba58-4ea5-a4d1-dde33fa632f0}; !- Port 1

OS:PortList,
  {77377678-8b3f-4fdf-99e9-49d666291550}, !- Handle
  {a171830e-70a9-4291-8ffb-92d2beffeaca}, !- HVAC Component
  {8dfd665f-aec9-41bc-85b4-b88f32de4935}; !- Port 1

OS:PortList,
  {7e2691d0-2390-4316-ac12-9a8cb47ba5d9}, !- Handle
  {a171830e-70a9-4291-8ffb-92d2beffeaca}; !- HVAC Component

OS:Sizing:Zone,
  {6a8d80e9-b283-47eb-9807-139b3beb14dd}, !- Handle
  {a171830e-70a9-4291-8ffb-92d2beffeaca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ff05a54e-9e85-4dfa-9bee-9b7e99f81cda}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid5 Zone HVAC Equipment List, !- Name
  {a171830e-70a9-4291-8ffb-92d2beffeaca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {432472e8-245d-4b19-973b-083b5aa4d697}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {41d56c0e-689d-4d4b-af97-6893231ced6b}, !- Handle
  LargeHotel Corridor B end_b - Story Mid5, !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {637c3b74-d796-42ca-a222-143f287d215f}, !- Building Story Name
  {eef9a80e-7f24-46b4-a73d-fa7da7fcfac1}; !- Thermal Zone Name

OS:Surface,
  {d1f2e294-881a-40d2-8a98-463959684a0c}, !- Handle
  Surface 457,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {41d56c0e-689d-4d4b-af97-6893231ced6b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de4f9b06-98dd-4593-9e7e-13446d499164}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d56c0e-689d-4d4b-af97-6893231ced6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aadf6457-a573-4079-8a21-e472e6d846fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd81f39f-d6b1-41d9-b9ab-4e086267d3d4}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d56c0e-689d-4d4b-af97-6893231ced6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74a6c2ca-f938-4be0-8fef-cdf1db74305f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dabd5c2-77d0-405a-92dd-c164655145d2}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d56c0e-689d-4d4b-af97-6893231ced6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e43b3636-0d2f-4456-a5ef-4cbdbdde4017}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d56c0e-689d-4d4b-af97-6893231ced6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44a73191-124e-4f4e-b738-9603ab6dea7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7792e2b3-e209-4446-a13c-4ffe04133ee2}, !- Handle
  Surface 462,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {41d56c0e-689d-4d4b-af97-6893231ced6b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eef9a80e-7f24-46b4-a73d-fa7da7fcfac1}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f1e1f3b-50d7-462a-93a3-12cda685204c}, !- Zone Air Inlet Port List
  {a7ca2001-4680-48d1-80ee-db14b7cae996}, !- Zone Air Exhaust Port List
  {4855e2b1-7439-45c2-8d11-5b42aef1ba66}, !- Zone Air Node Name
  {1379bebf-7af8-407b-8575-785c38b21a46}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a16a9bd3-4484-47b4-9db4-a129961fe580}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85dd8128-efc8-469b-9d2e-19ba05a53718}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid5 Zone Air Node, !- Name
  {4855e2b1-7439-45c2-8d11-5b42aef1ba66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4855e2b1-7439-45c2-8d11-5b42aef1ba66}, !- Handle
  {eef9a80e-7f24-46b4-a73d-fa7da7fcfac1}, !- Source Object
  11,                                     !- Outlet Port
  {85dd8128-efc8-469b-9d2e-19ba05a53718}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f1e1f3b-50d7-462a-93a3-12cda685204c}, !- Handle
  {eef9a80e-7f24-46b4-a73d-fa7da7fcfac1}, !- HVAC Component
  {981c83a2-b58f-4478-b7b8-80beeff1a7d9}; !- Port 1

OS:PortList,
  {a7ca2001-4680-48d1-80ee-db14b7cae996}, !- Handle
  {eef9a80e-7f24-46b4-a73d-fa7da7fcfac1}; !- HVAC Component

OS:PortList,
  {1379bebf-7af8-407b-8575-785c38b21a46}, !- Handle
  {eef9a80e-7f24-46b4-a73d-fa7da7fcfac1}, !- HVAC Component
  {1483ecc7-391a-4b63-b3d8-4825bfcad058}; !- Port 1

OS:Sizing:Zone,
  {71926299-c807-4ec2-bba3-61a73d150972}, !- Handle
  {eef9a80e-7f24-46b4-a73d-fa7da7fcfac1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7cc26a87-2a07-4815-a706-3372cf407180}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid5 Zone HVAC Equipment List, !- Name
  {eef9a80e-7f24-46b4-a73d-fa7da7fcfac1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {69e7e716-cc0c-48bb-afc0-d0f3da707e6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1096124c-2a1b-4ac9-821c-833b4dd7bae2}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid5, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {637c3b74-d796-42ca-a222-143f287d215f}, !- Building Story Name
  {782ef571-c901-48a9-890e-3e8839912d5b}; !- Thermal Zone Name

OS:Surface,
  {5b2d6154-9253-49d0-906b-6d8262e04c91}, !- Handle
  Surface 463,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {1096124c-2a1b-4ac9-821c-833b4dd7bae2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b472bb0-b4f1-4cef-8d9c-3c36eeae7bb2}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1096124c-2a1b-4ac9-821c-833b4dd7bae2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87c3a91b-3346-4300-b2fc-5ec9a571f4f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bde1e88d-7eb7-45ee-82df-7192bfa364eb}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1096124c-2a1b-4ac9-821c-833b4dd7bae2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e529281-fd68-484b-a31e-a8147204150d}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1096124c-2a1b-4ac9-821c-833b4dd7bae2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74a6c2ca-f938-4be0-8fef-cdf1db74305f}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1096124c-2a1b-4ac9-821c-833b4dd7bae2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd81f39f-d6b1-41d9-b9ab-4e086267d3d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {639943dd-7d4a-47bb-9086-35bdd6b75fe8}, !- Handle
  Surface 468,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {1096124c-2a1b-4ac9-821c-833b4dd7bae2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {782ef571-c901-48a9-890e-3e8839912d5b}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aabf8347-d0d3-479b-b430-f5379b1cdaa4}, !- Zone Air Inlet Port List
  {ffdf9ef2-6902-4b9c-843e-4d0032b14fb2}, !- Zone Air Exhaust Port List
  {e0b8255c-05ff-4dfd-9e37-878d91c10ba9}, !- Zone Air Node Name
  {888e2d4e-2f7c-4f33-b805-ea4ec2001ae3}, !- Zone Return Air Port List
  {b158ad74-8138-4662-8266-d3dd5d0f0a49}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {24b46d3f-da85-4d75-b982-3d1d745b8ad6}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53ca59ba-bd9a-4442-9251-ec1d15a8b76b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f8d4100-a72a-463e-ad06-97ce9ba7ce9f}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid5 Zone Air Node, !- Name
  {e0b8255c-05ff-4dfd-9e37-878d91c10ba9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0b8255c-05ff-4dfd-9e37-878d91c10ba9}, !- Handle
  {782ef571-c901-48a9-890e-3e8839912d5b}, !- Source Object
  11,                                     !- Outlet Port
  {7f8d4100-a72a-463e-ad06-97ce9ba7ce9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aabf8347-d0d3-479b-b430-f5379b1cdaa4}, !- Handle
  {782ef571-c901-48a9-890e-3e8839912d5b}, !- HVAC Component
  {698af7b6-1848-4251-871d-f606a36bbb0d}; !- Port 1

OS:PortList,
  {ffdf9ef2-6902-4b9c-843e-4d0032b14fb2}, !- Handle
  {782ef571-c901-48a9-890e-3e8839912d5b}, !- HVAC Component
  {b698cde1-5097-42d2-9846-aedec7a57a0d}; !- Port 1

OS:PortList,
  {888e2d4e-2f7c-4f33-b805-ea4ec2001ae3}, !- Handle
  {782ef571-c901-48a9-890e-3e8839912d5b}; !- HVAC Component

OS:Sizing:Zone,
  {5e14eb19-9311-48d5-a42f-d5e02d4d965d}, !- Handle
  {782ef571-c901-48a9-890e-3e8839912d5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ecafcb70-a3db-45ea-9b3a-cd29645f1d37}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid5 Zone HVAC Equipment List, !- Name
  {782ef571-c901-48a9-890e-3e8839912d5b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e00114f0-7d67-41c9-b042-200b298620a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {6c1e7738-a71d-4fea-b543-ce447d68c1a2}, !- Handle
  Story Mid6,                             !- Name
  18.288,                                 !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {ddc9798c-2b92-4528-9ec1-2e876f5475f8}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid6, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  18.288,                                 !- Z Origin {m}
  {6c1e7738-a71d-4fea-b543-ce447d68c1a2}, !- Building Story Name
  {d73de18d-6f99-4123-8f8f-0134d84eca0c}; !- Thermal Zone Name

OS:Surface,
  {55302256-0b28-4766-b5c7-daab1db24ca5}, !- Handle
  Surface 469,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {ddc9798c-2b92-4528-9ec1-2e876f5475f8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9bcb4c1-fe76-4bf2-951c-9c111c1d28e0}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddc9798c-2b92-4528-9ec1-2e876f5475f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22168277-92bc-4ef2-962a-51db39407239}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddc9798c-2b92-4528-9ec1-2e876f5475f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {875b7c9f-3daf-4feb-a5b0-89c68dc55e5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a35bc77-f7f7-4f03-917f-33553cbd5150}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddc9798c-2b92-4528-9ec1-2e876f5475f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a776933a-4eeb-4874-a8c9-dbb3ba0c104f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07f7242a-6d11-47c0-945d-6be9797d2fc0}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddc9798c-2b92-4528-9ec1-2e876f5475f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a2e8e97-f9c0-4c4e-95b4-06d87cdc8030}, !- Handle
  Surface 474,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {ddc9798c-2b92-4528-9ec1-2e876f5475f8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d73de18d-6f99-4123-8f8f-0134d84eca0c}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid6, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {406b85d9-a0f1-456c-8e84-04cc1d2b8cb0}, !- Zone Air Inlet Port List
  {7f52608d-175f-41eb-9505-47fa92ea75d2}, !- Zone Air Exhaust Port List
  {787fe60a-253d-457a-b378-8a09ddf1f95f}, !- Zone Air Node Name
  {1524c804-0393-43e1-9e87-7b781adf75f6}, !- Zone Return Air Port List
  {7e48fcd7-5210-43e9-bb80-2936a3befec9}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {1abe7c22-4b3c-4f8d-87af-fcfa4e62e55e}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f67fead-c390-455a-9c67-3398ac93e383}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a981e80-9a88-4c22-a84b-0305a366e60d}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid6 Zone Air Node, !- Name
  {787fe60a-253d-457a-b378-8a09ddf1f95f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {787fe60a-253d-457a-b378-8a09ddf1f95f}, !- Handle
  {d73de18d-6f99-4123-8f8f-0134d84eca0c}, !- Source Object
  11,                                     !- Outlet Port
  {6a981e80-9a88-4c22-a84b-0305a366e60d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {406b85d9-a0f1-456c-8e84-04cc1d2b8cb0}, !- Handle
  {d73de18d-6f99-4123-8f8f-0134d84eca0c}, !- HVAC Component
  {001288fa-0106-4ef7-a874-382fd728d434}; !- Port 1

OS:PortList,
  {7f52608d-175f-41eb-9505-47fa92ea75d2}, !- Handle
  {d73de18d-6f99-4123-8f8f-0134d84eca0c}, !- HVAC Component
  {3492d408-7e92-4285-8199-3a27761b80c2}; !- Port 1

OS:PortList,
  {1524c804-0393-43e1-9e87-7b781adf75f6}, !- Handle
  {d73de18d-6f99-4123-8f8f-0134d84eca0c}; !- HVAC Component

OS:Sizing:Zone,
  {c11cbb26-39f4-4c0b-9adb-2de4afd04f68}, !- Handle
  {d73de18d-6f99-4123-8f8f-0134d84eca0c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7932aac2-b12d-459d-83fb-fa2caad289ad}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid6 Zone HVAC Equipment List, !- Name
  {d73de18d-6f99-4123-8f8f-0134d84eca0c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {55c17653-1998-4ee9-9baf-47eaf02f4c60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a3eda54b-2117-4d85-95aa-a9da9457fd7e}, !- Handle
  LargeHotel Corridor B end_a - Story Mid6, !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  18.288,                                 !- Z Origin {m}
  {6c1e7738-a71d-4fea-b543-ce447d68c1a2}, !- Building Story Name
  {32bd4606-b049-47e4-ba74-f8a478cc7fb5}; !- Thermal Zone Name

OS:Surface,
  {638d8773-e928-4a9f-a799-8ee51d47c0ae}, !- Handle
  Surface 475,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {a3eda54b-2117-4d85-95aa-a9da9457fd7e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9010a946-2ce7-4cc1-b080-e3f65244985b}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3eda54b-2117-4d85-95aa-a9da9457fd7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e4584bf-9b3a-4c88-a910-417dbee08d67}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3eda54b-2117-4d85-95aa-a9da9457fd7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f3886b4-c87e-4766-a5f8-b4a48e688bc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b0265fa-e2a5-451d-9d66-9e34e5279475}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3eda54b-2117-4d85-95aa-a9da9457fd7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {957af03a-fa2c-4770-8653-3d5dc87f53fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {875b7c9f-3daf-4feb-a5b0-89c68dc55e5f}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3eda54b-2117-4d85-95aa-a9da9457fd7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22168277-92bc-4ef2-962a-51db39407239}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7307e1e-3618-495e-a352-18c17166b263}, !- Handle
  Surface 480,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {a3eda54b-2117-4d85-95aa-a9da9457fd7e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {32bd4606-b049-47e4-ba74-f8a478cc7fb5}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid6, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de3f372c-9cee-4412-b803-8b355551e7f5}, !- Zone Air Inlet Port List
  {3eddd95b-3248-47e9-b238-6bc11188b68b}, !- Zone Air Exhaust Port List
  {b12c6b37-2d8d-4143-a071-89b3cab1657f}, !- Zone Air Node Name
  {5b3b2a07-37c3-4b6c-aa8d-588dd818ccee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {28407417-596c-4cfc-a2b5-05fee6a55cf1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f543c71-6012-4d64-8fa9-2f15fba5a545}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid6 Zone Air Node, !- Name
  {b12c6b37-2d8d-4143-a071-89b3cab1657f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b12c6b37-2d8d-4143-a071-89b3cab1657f}, !- Handle
  {32bd4606-b049-47e4-ba74-f8a478cc7fb5}, !- Source Object
  11,                                     !- Outlet Port
  {8f543c71-6012-4d64-8fa9-2f15fba5a545}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de3f372c-9cee-4412-b803-8b355551e7f5}, !- Handle
  {32bd4606-b049-47e4-ba74-f8a478cc7fb5}, !- HVAC Component
  {307b4294-1639-41bd-8c70-799489920a6a}; !- Port 1

OS:PortList,
  {3eddd95b-3248-47e9-b238-6bc11188b68b}, !- Handle
  {32bd4606-b049-47e4-ba74-f8a478cc7fb5}; !- HVAC Component

OS:PortList,
  {5b3b2a07-37c3-4b6c-aa8d-588dd818ccee}, !- Handle
  {32bd4606-b049-47e4-ba74-f8a478cc7fb5}, !- HVAC Component
  {0aea9557-54c0-49b8-b228-c07956397df3}; !- Port 1

OS:Sizing:Zone,
  {977e21b1-c398-4fbc-807a-f3c2b97d8af2}, !- Handle
  {32bd4606-b049-47e4-ba74-f8a478cc7fb5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {759b2543-a64e-41de-8504-b9a6985ffa2b}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid6 Zone HVAC Equipment List, !- Name
  {32bd4606-b049-47e4-ba74-f8a478cc7fb5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30ce0e28-cc51-4fd6-b324-4ec11a850cc5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4a8ff1e9-ec92-41fa-8638-d32a86e1e2a0}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid6, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  18.288,                                 !- Z Origin {m}
  {6c1e7738-a71d-4fea-b543-ce447d68c1a2}, !- Building Story Name
  {ebadf03f-5963-4e4b-bea9-91cd3ed2da14}; !- Thermal Zone Name

OS:Surface,
  {4e1c276e-90a8-4779-90ac-0466e3126453}, !- Handle
  Surface 481,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {4a8ff1e9-ec92-41fa-8638-d32a86e1e2a0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fc4e572-4789-48ff-9b1a-939b3055ae22}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a8ff1e9-ec92-41fa-8638-d32a86e1e2a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48b32532-5544-4363-a0f1-10a4a09d418a}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a8ff1e9-ec92-41fa-8638-d32a86e1e2a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97e0e374-c2e6-4f26-80c5-5c0931baeb21}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a8ff1e9-ec92-41fa-8638-d32a86e1e2a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51edccd8-1761-4ea8-aecd-b375709b5a38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f3886b4-c87e-4766-a5f8-b4a48e688bc3}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a8ff1e9-ec92-41fa-8638-d32a86e1e2a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e4584bf-9b3a-4c88-a910-417dbee08d67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e280c293-af01-4abf-8fc6-a67ed37f6a7d}, !- Handle
  Surface 486,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {4a8ff1e9-ec92-41fa-8638-d32a86e1e2a0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ebadf03f-5963-4e4b-bea9-91cd3ed2da14}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid6, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9927e7b8-4b89-4499-b918-406e549ce379}, !- Zone Air Inlet Port List
  {fc08435b-bd72-4d98-b8d1-9dde4902afd1}, !- Zone Air Exhaust Port List
  {1aa17901-4e0f-4474-8eda-5fb2873b25b4}, !- Zone Air Node Name
  {a2efbb41-03c7-4853-9d65-52bdaed5d6ea}, !- Zone Return Air Port List
  {085cfa34-1d13-4a3c-9ac0-6eed8f926c3f}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b1c49aaf-b00c-4df1-bcde-75e23d40c523}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36419897-35f1-4a0f-af80-019d1f5925a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bf46d0a-e4b4-4c0a-9aa5-d38a64111795}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid6 Zone Air Node, !- Name
  {1aa17901-4e0f-4474-8eda-5fb2873b25b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1aa17901-4e0f-4474-8eda-5fb2873b25b4}, !- Handle
  {ebadf03f-5963-4e4b-bea9-91cd3ed2da14}, !- Source Object
  11,                                     !- Outlet Port
  {7bf46d0a-e4b4-4c0a-9aa5-d38a64111795}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9927e7b8-4b89-4499-b918-406e549ce379}, !- Handle
  {ebadf03f-5963-4e4b-bea9-91cd3ed2da14}, !- HVAC Component
  {44b7fe1e-9a20-438a-95bb-c2ca71d77c27}; !- Port 1

OS:PortList,
  {fc08435b-bd72-4d98-b8d1-9dde4902afd1}, !- Handle
  {ebadf03f-5963-4e4b-bea9-91cd3ed2da14}, !- HVAC Component
  {f8fcd4cb-0c21-46c2-8617-070d3b55709a}; !- Port 1

OS:PortList,
  {a2efbb41-03c7-4853-9d65-52bdaed5d6ea}, !- Handle
  {ebadf03f-5963-4e4b-bea9-91cd3ed2da14}; !- HVAC Component

OS:Sizing:Zone,
  {568d86d5-2612-4840-a290-3f571c09e7f6}, !- Handle
  {ebadf03f-5963-4e4b-bea9-91cd3ed2da14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {76511c7c-664a-4155-9cfa-f33b57f3f9f0}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid6 Zone HVAC Equipment List, !- Name
  {ebadf03f-5963-4e4b-bea9-91cd3ed2da14}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c1c296ff-b3e0-4649-b135-119d855d8e91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3e82ea08-b6ff-42a1-bebd-9aa916aef4a4}, !- Handle
  LargeHotel GuestRoom A  - Story Mid6,   !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  18.288,                                 !- Z Origin {m}
  {6c1e7738-a71d-4fea-b543-ce447d68c1a2}, !- Building Story Name
  {59678aa4-f58a-4ea4-b479-a773ec0c92df}; !- Thermal Zone Name

OS:Surface,
  {c2ff4339-31ae-45f0-be62-ad6c59b2c26e}, !- Handle
  Surface 487,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {3e82ea08-b6ff-42a1-bebd-9aa916aef4a4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a776933a-4eeb-4874-a8c9-dbb3ba0c104f}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e82ea08-b6ff-42a1-bebd-9aa916aef4a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a35bc77-f7f7-4f03-917f-33553cbd5150}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52ef8e28-0605-4343-a97d-bc98a8f059cd}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e82ea08-b6ff-42a1-bebd-9aa916aef4a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8eddb0c-e958-47af-8757-801bc181f95c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {013a657c-a5f0-42e4-88d4-68e0b5fa33f7}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e82ea08-b6ff-42a1-bebd-9aa916aef4a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52789f00-a4bb-4ccd-8087-6e8fea5a650c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d195f04-66a7-44ed-8acd-6a17bf5df616}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e82ea08-b6ff-42a1-bebd-9aa916aef4a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d611e9e7-c894-46f3-be8a-f28f250cbc3a}, !- Handle
  Surface 492,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {3e82ea08-b6ff-42a1-bebd-9aa916aef4a4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {59678aa4-f58a-4ea4-b479-a773ec0c92df}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid6, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a79e95ec-d202-4c74-9d4b-28c1596e69aa}, !- Zone Air Inlet Port List
  {0486fe73-1f30-491f-96c5-bd3981abfed9}, !- Zone Air Exhaust Port List
  {32b008ad-e299-4710-9a56-e7169441d062}, !- Zone Air Node Name
  {e05b0754-cc8d-439c-a132-9c0c3fb7fc57}, !- Zone Return Air Port List
  {8752c389-083a-4333-8ca9-c7954fcb9307}, !- Primary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {8ce1f237-a475-46ac-a862-ef0e18cb0008}, !- Secondary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {11dbab6e-63a4-42c6-907a-07a17834ef92}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57449bdf-929b-469e-836a-f90a0165c1d3}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid6 Zone Air Node, !- Name
  {32b008ad-e299-4710-9a56-e7169441d062}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32b008ad-e299-4710-9a56-e7169441d062}, !- Handle
  {59678aa4-f58a-4ea4-b479-a773ec0c92df}, !- Source Object
  11,                                     !- Outlet Port
  {57449bdf-929b-469e-836a-f90a0165c1d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a79e95ec-d202-4c74-9d4b-28c1596e69aa}, !- Handle
  {59678aa4-f58a-4ea4-b479-a773ec0c92df}, !- HVAC Component
  {8064c713-dc30-4279-8ca9-4fda7dd65f87}; !- Port 1

OS:PortList,
  {0486fe73-1f30-491f-96c5-bd3981abfed9}, !- Handle
  {59678aa4-f58a-4ea4-b479-a773ec0c92df}, !- HVAC Component
  {be7fc31f-8d4a-46a0-842e-8da755d85879}; !- Port 1

OS:PortList,
  {e05b0754-cc8d-439c-a132-9c0c3fb7fc57}, !- Handle
  {59678aa4-f58a-4ea4-b479-a773ec0c92df}; !- HVAC Component

OS:Sizing:Zone,
  {539e296a-9fc1-4350-a18a-922cf0fe126d}, !- Handle
  {59678aa4-f58a-4ea4-b479-a773ec0c92df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b91d2c7-f0ca-4e57-ad61-1c7ccea70b69}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid6 Zone HVAC Equipment List, !- Name
  {59678aa4-f58a-4ea4-b479-a773ec0c92df}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {259a7aad-06c6-4253-baed-bd25fcab766e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f6e654da-4c83-4901-9cb2-ca6efd9a4aa1}, !- Handle
  LargeHotel Corridor B  - Story Mid6,    !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  18.288,                                 !- Z Origin {m}
  {6c1e7738-a71d-4fea-b543-ce447d68c1a2}, !- Building Story Name
  {067f3955-6d32-499c-acdf-af484994de48}; !- Thermal Zone Name

OS:Surface,
  {b38a0cf7-0ed1-462e-aa76-ed91e8ec8dcf}, !- Handle
  Surface 493,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {f6e654da-4c83-4901-9cb2-ca6efd9a4aa1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {957af03a-fa2c-4770-8653-3d5dc87f53fe}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6e654da-4c83-4901-9cb2-ca6efd9a4aa1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b0265fa-e2a5-451d-9d66-9e34e5279475}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f52ad40e-bccd-4c25-9195-c169862cdca2}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6e654da-4c83-4901-9cb2-ca6efd9a4aa1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9c9bd6a-b809-40dc-9262-cf0f29d1a459}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f71dee33-5df3-4c55-9d6e-88fe4d2b8527}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6e654da-4c83-4901-9cb2-ca6efd9a4aa1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d6beced-797c-4458-9bd9-f3d7086d6ddc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8eddb0c-e958-47af-8757-801bc181f95c}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6e654da-4c83-4901-9cb2-ca6efd9a4aa1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52ef8e28-0605-4343-a97d-bc98a8f059cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d96ca0c-5a55-4951-a94f-a1f9ad990a70}, !- Handle
  Surface 498,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {f6e654da-4c83-4901-9cb2-ca6efd9a4aa1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {067f3955-6d32-499c-acdf-af484994de48}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid6, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae6f03fc-1d70-48ee-944d-cd280895c4e0}, !- Zone Air Inlet Port List
  {8c1acfd0-e4cf-402c-becc-62ac11e44f15}, !- Zone Air Exhaust Port List
  {a9b0b1bd-69a8-4d52-a54b-3f88669f0f5c}, !- Zone Air Node Name
  {61e1f096-7951-4179-a9b6-e36ed5172788}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1e519dff-33b3-4128-a24d-da0c9d2e2459}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cac1959-7580-40d8-85ce-dcf19dd53341}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid6 Zone Air Node, !- Name
  {a9b0b1bd-69a8-4d52-a54b-3f88669f0f5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9b0b1bd-69a8-4d52-a54b-3f88669f0f5c}, !- Handle
  {067f3955-6d32-499c-acdf-af484994de48}, !- Source Object
  11,                                     !- Outlet Port
  {9cac1959-7580-40d8-85ce-dcf19dd53341}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae6f03fc-1d70-48ee-944d-cd280895c4e0}, !- Handle
  {067f3955-6d32-499c-acdf-af484994de48}, !- HVAC Component
  {46af249d-3f72-415b-8d01-14eae0d528ce}; !- Port 1

OS:PortList,
  {8c1acfd0-e4cf-402c-becc-62ac11e44f15}, !- Handle
  {067f3955-6d32-499c-acdf-af484994de48}; !- HVAC Component

OS:PortList,
  {61e1f096-7951-4179-a9b6-e36ed5172788}, !- Handle
  {067f3955-6d32-499c-acdf-af484994de48}, !- HVAC Component
  {375c8b7e-2627-4e08-8811-0c0a40564c10}; !- Port 1

OS:Sizing:Zone,
  {175c3c92-cf60-4a32-afbe-c0c802b059dc}, !- Handle
  {067f3955-6d32-499c-acdf-af484994de48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e284276b-c75a-443a-994f-e507cde77435}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid6 Zone HVAC Equipment List, !- Name
  {067f3955-6d32-499c-acdf-af484994de48}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77523bc6-9cf6-4a97-9ee0-fc4759c28b54}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ebae2915-728f-4105-aaaa-94178f10d859}, !- Handle
  LargeHotel GuestRoom C  - Story Mid6,   !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  18.288,                                 !- Z Origin {m}
  {6c1e7738-a71d-4fea-b543-ce447d68c1a2}, !- Building Story Name
  {1328baca-3073-436d-872a-654db90223c7}; !- Thermal Zone Name

OS:Surface,
  {eb3a1f15-a809-466c-af10-36b4cd39c74f}, !- Handle
  Surface 499,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {ebae2915-728f-4105-aaaa-94178f10d859}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51edccd8-1761-4ea8-aecd-b375709b5a38}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebae2915-728f-4105-aaaa-94178f10d859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97e0e374-c2e6-4f26-80c5-5c0931baeb21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd8fdde4-4dfc-4c48-883b-f06aaf5dee24}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebae2915-728f-4105-aaaa-94178f10d859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f559287-64c6-4b84-b5cd-cb0e8363e0f7}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebae2915-728f-4105-aaaa-94178f10d859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cd35b2f-953d-43fa-936f-954b5e5cdb06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9c9bd6a-b809-40dc-9262-cf0f29d1a459}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebae2915-728f-4105-aaaa-94178f10d859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f52ad40e-bccd-4c25-9195-c169862cdca2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a14c1d1-bfd0-4e0c-b9af-fdbe64ef7ae6}, !- Handle
  Surface 504,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {ebae2915-728f-4105-aaaa-94178f10d859}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1328baca-3073-436d-872a-654db90223c7}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid6, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72aa63cb-4ee0-4ae0-88b8-570fbf9e69bd}, !- Zone Air Inlet Port List
  {372b1225-c12f-4533-9578-824f785a717b}, !- Zone Air Exhaust Port List
  {17033a48-b6c9-43ab-9bb9-b0fea95b8ab4}, !- Zone Air Node Name
  {0edad152-ff63-48c0-b671-b5fbac71be9d}, !- Zone Return Air Port List
  {d5ba1567-8796-4637-8e98-f05ae3040485}, !- Primary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {5792312a-4894-4b20-afe7-a3083eb16ba1}, !- Secondary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d706374-6710-4d6d-a8f3-979928f1e275}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ea307b6-98cb-4001-84f2-06acfce390e2}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid6 Zone Air Node, !- Name
  {17033a48-b6c9-43ab-9bb9-b0fea95b8ab4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17033a48-b6c9-43ab-9bb9-b0fea95b8ab4}, !- Handle
  {1328baca-3073-436d-872a-654db90223c7}, !- Source Object
  11,                                     !- Outlet Port
  {9ea307b6-98cb-4001-84f2-06acfce390e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72aa63cb-4ee0-4ae0-88b8-570fbf9e69bd}, !- Handle
  {1328baca-3073-436d-872a-654db90223c7}, !- HVAC Component
  {86eb22f9-145a-423c-b90f-c55c27cd61c7}; !- Port 1

OS:PortList,
  {372b1225-c12f-4533-9578-824f785a717b}, !- Handle
  {1328baca-3073-436d-872a-654db90223c7}, !- HVAC Component
  {e693b9f0-a381-4bc3-b393-8690a2ebaea8}; !- Port 1

OS:PortList,
  {0edad152-ff63-48c0-b671-b5fbac71be9d}, !- Handle
  {1328baca-3073-436d-872a-654db90223c7}; !- HVAC Component

OS:Sizing:Zone,
  {a2d8b0b6-7852-488c-beeb-c111a8ab3690}, !- Handle
  {1328baca-3073-436d-872a-654db90223c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bcc49e0a-4b71-46ee-b9da-9af1d4b2446a}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid6 Zone HVAC Equipment List, !- Name
  {1328baca-3073-436d-872a-654db90223c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2cea0e16-e020-4848-9535-a7063cb82b27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b2aae2e7-3cc9-49b9-b62d-f0c33c83e458}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid6, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  18.288,                                 !- Z Origin {m}
  {6c1e7738-a71d-4fea-b543-ce447d68c1a2}, !- Building Story Name
  {e8cfd553-1608-452e-a5e1-44bf3292ca33}; !- Thermal Zone Name

OS:Surface,
  {cd9d51f8-4e7c-4002-8d2d-9ba019b8ac60}, !- Handle
  Surface 505,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {b2aae2e7-3cc9-49b9-b62d-f0c33c83e458}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52789f00-a4bb-4ccd-8087-6e8fea5a650c}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2aae2e7-3cc9-49b9-b62d-f0c33c83e458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {013a657c-a5f0-42e4-88d4-68e0b5fa33f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c165dfb9-6936-4783-8f4f-14cf21cb40f1}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2aae2e7-3cc9-49b9-b62d-f0c33c83e458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f97e622a-f766-47d6-8161-a32e80f8a6da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e01169ad-7446-4f72-a5ac-a08d6938d0db}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2aae2e7-3cc9-49b9-b62d-f0c33c83e458}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9a2e9e1-e385-44a6-b7c9-2eee38b7a7a9}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2aae2e7-3cc9-49b9-b62d-f0c33c83e458}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fce0843f-b17e-4ed2-ad92-384422a01568}, !- Handle
  Surface 510,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {b2aae2e7-3cc9-49b9-b62d-f0c33c83e458}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e8cfd553-1608-452e-a5e1-44bf3292ca33}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid6, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e48972f-f813-4e7f-82ba-ee68fc84b7db}, !- Zone Air Inlet Port List
  {31b4512c-4a98-445c-bb0a-235b45f3283b}, !- Zone Air Exhaust Port List
  {446ffb1e-156c-4147-ba12-e66e368ea62b}, !- Zone Air Node Name
  {99ddef74-66ba-4264-b8af-217c83a69ec7}, !- Zone Return Air Port List
  {7ffcb398-1a8b-4b31-8109-07cb4e6101c5}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {7191dc17-1e4e-4f25-a6a7-556fa6be3597}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f109f78-58c5-4167-b781-1a4f8ad60636}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13da69fb-f52d-4fb8-9451-95804ceae909}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid6 Zone Air Node, !- Name
  {446ffb1e-156c-4147-ba12-e66e368ea62b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {446ffb1e-156c-4147-ba12-e66e368ea62b}, !- Handle
  {e8cfd553-1608-452e-a5e1-44bf3292ca33}, !- Source Object
  11,                                     !- Outlet Port
  {13da69fb-f52d-4fb8-9451-95804ceae909}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e48972f-f813-4e7f-82ba-ee68fc84b7db}, !- Handle
  {e8cfd553-1608-452e-a5e1-44bf3292ca33}, !- HVAC Component
  {99fe9777-f018-4516-971e-0ec3b9263e5c}; !- Port 1

OS:PortList,
  {31b4512c-4a98-445c-bb0a-235b45f3283b}, !- Handle
  {e8cfd553-1608-452e-a5e1-44bf3292ca33}, !- HVAC Component
  {4a4fcc30-a625-4fca-8316-54ac5beb9ffc}; !- Port 1

OS:PortList,
  {99ddef74-66ba-4264-b8af-217c83a69ec7}, !- Handle
  {e8cfd553-1608-452e-a5e1-44bf3292ca33}; !- HVAC Component

OS:Sizing:Zone,
  {e9e7049a-a4c4-4a8c-8c57-c1926dc57105}, !- Handle
  {e8cfd553-1608-452e-a5e1-44bf3292ca33}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eb152e45-6b8b-4bb6-a631-1ccb4189d7c4}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid6 Zone HVAC Equipment List, !- Name
  {e8cfd553-1608-452e-a5e1-44bf3292ca33}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {83b7b0f7-a159-4cf5-9296-9f75e05803f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {16690b67-3b24-4b74-a8e5-194459615156}, !- Handle
  LargeHotel Corridor B end_b - Story Mid6, !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  18.288,                                 !- Z Origin {m}
  {6c1e7738-a71d-4fea-b543-ce447d68c1a2}, !- Building Story Name
  {5cf16bbb-1d4e-40e5-be28-88dec3c582b5}; !- Thermal Zone Name

OS:Surface,
  {054a28c0-211e-4fb1-8feb-a2e100cd295f}, !- Handle
  Surface 511,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {16690b67-3b24-4b74-a8e5-194459615156}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d6beced-797c-4458-9bd9-f3d7086d6ddc}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16690b67-3b24-4b74-a8e5-194459615156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f71dee33-5df3-4c55-9d6e-88fe4d2b8527}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1b3a41b-e564-4816-a4a6-02bd7781d751}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16690b67-3b24-4b74-a8e5-194459615156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9394bf57-6c19-4f9a-821c-39416a47860c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77f42afb-aac6-43ef-b8f4-b61c01fd449d}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16690b67-3b24-4b74-a8e5-194459615156}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f97e622a-f766-47d6-8161-a32e80f8a6da}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16690b67-3b24-4b74-a8e5-194459615156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c165dfb9-6936-4783-8f4f-14cf21cb40f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a3c59c7-71ff-483e-b106-bbd8c4a43369}, !- Handle
  Surface 516,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {16690b67-3b24-4b74-a8e5-194459615156}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5cf16bbb-1d4e-40e5-be28-88dec3c582b5}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid6, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27af565a-6a2f-41e3-8047-67d273814b15}, !- Zone Air Inlet Port List
  {847977a1-d47b-4271-81dd-ad80b9948197}, !- Zone Air Exhaust Port List
  {feae9f00-5ea7-4653-b412-683daae5ff2f}, !- Zone Air Node Name
  {0395abb0-a598-4388-b5ce-85b5e46440e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {51874520-34a7-45d5-be2b-fa85cf3f90eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9fa86c8-6257-4ceb-abee-a0c9856ae183}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid6 Zone Air Node, !- Name
  {feae9f00-5ea7-4653-b412-683daae5ff2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {feae9f00-5ea7-4653-b412-683daae5ff2f}, !- Handle
  {5cf16bbb-1d4e-40e5-be28-88dec3c582b5}, !- Source Object
  11,                                     !- Outlet Port
  {d9fa86c8-6257-4ceb-abee-a0c9856ae183}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27af565a-6a2f-41e3-8047-67d273814b15}, !- Handle
  {5cf16bbb-1d4e-40e5-be28-88dec3c582b5}, !- HVAC Component
  {705397c7-cf3b-4f4f-9967-1f8d398f363a}; !- Port 1

OS:PortList,
  {847977a1-d47b-4271-81dd-ad80b9948197}, !- Handle
  {5cf16bbb-1d4e-40e5-be28-88dec3c582b5}; !- HVAC Component

OS:PortList,
  {0395abb0-a598-4388-b5ce-85b5e46440e1}, !- Handle
  {5cf16bbb-1d4e-40e5-be28-88dec3c582b5}, !- HVAC Component
  {c2987324-c7a4-4e88-849f-ef3fad965b34}; !- Port 1

OS:Sizing:Zone,
  {f24678b2-07a2-4438-a940-9c707d9a5356}, !- Handle
  {5cf16bbb-1d4e-40e5-be28-88dec3c582b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {decf2163-fe5d-4ff1-a30f-3b4e0cd8fced}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid6 Zone HVAC Equipment List, !- Name
  {5cf16bbb-1d4e-40e5-be28-88dec3c582b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {976b7a5e-2a6a-4dce-9b49-7423364be6c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f1e5dd68-a55a-45c4-81d6-2adc4f61dbce}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid6, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  18.288,                                 !- Z Origin {m}
  {6c1e7738-a71d-4fea-b543-ce447d68c1a2}, !- Building Story Name
  {efb993d8-60be-4e93-9968-7a9d09838b56}; !- Thermal Zone Name

OS:Surface,
  {f9dece1e-b62c-4b54-b1eb-20f48e114d59}, !- Handle
  Surface 517,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {f1e5dd68-a55a-45c4-81d6-2adc4f61dbce}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cd35b2f-953d-43fa-936f-954b5e5cdb06}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1e5dd68-a55a-45c4-81d6-2adc4f61dbce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f559287-64c6-4b84-b5cd-cb0e8363e0f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {586510d5-d06c-454d-bf53-ae0881a982db}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1e5dd68-a55a-45c4-81d6-2adc4f61dbce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f883e8b3-1bfb-4aa3-9404-84805b3fb559}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1e5dd68-a55a-45c4-81d6-2adc4f61dbce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9394bf57-6c19-4f9a-821c-39416a47860c}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1e5dd68-a55a-45c4-81d6-2adc4f61dbce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1b3a41b-e564-4816-a4a6-02bd7781d751}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c976de6-6629-492c-9014-3f205a50dd0c}, !- Handle
  Surface 522,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {f1e5dd68-a55a-45c4-81d6-2adc4f61dbce}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {efb993d8-60be-4e93-9968-7a9d09838b56}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid6, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5da7d1d-94db-4ed2-b91f-d71708526f9c}, !- Zone Air Inlet Port List
  {04643d76-ea57-444b-8835-cc91e15d9b96}, !- Zone Air Exhaust Port List
  {c64d70ed-cd4c-417e-9d4f-775543fb3c64}, !- Zone Air Node Name
  {dd3aebc9-f486-457a-a3a6-716550b967c9}, !- Zone Return Air Port List
  {a9558048-6933-485a-9f7e-5eabf8fbc743}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {dc543c3c-9cc2-44a6-8f6f-586c72f25d26}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {19ec1745-946c-4324-ba9d-eb1974c35ce6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93c7ee48-5c2f-4438-a603-36d62e2ea658}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid6 Zone Air Node, !- Name
  {c64d70ed-cd4c-417e-9d4f-775543fb3c64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c64d70ed-cd4c-417e-9d4f-775543fb3c64}, !- Handle
  {efb993d8-60be-4e93-9968-7a9d09838b56}, !- Source Object
  11,                                     !- Outlet Port
  {93c7ee48-5c2f-4438-a603-36d62e2ea658}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5da7d1d-94db-4ed2-b91f-d71708526f9c}, !- Handle
  {efb993d8-60be-4e93-9968-7a9d09838b56}, !- HVAC Component
  {958a3221-1b24-4008-ae95-bba23268a20e}; !- Port 1

OS:PortList,
  {04643d76-ea57-444b-8835-cc91e15d9b96}, !- Handle
  {efb993d8-60be-4e93-9968-7a9d09838b56}, !- HVAC Component
  {fb33d7e9-7ec1-4f2d-97ea-cf1e142c1422}; !- Port 1

OS:PortList,
  {dd3aebc9-f486-457a-a3a6-716550b967c9}, !- Handle
  {efb993d8-60be-4e93-9968-7a9d09838b56}; !- HVAC Component

OS:Sizing:Zone,
  {a82f31f4-d3c4-427b-bd3c-88db4425a869}, !- Handle
  {efb993d8-60be-4e93-9968-7a9d09838b56}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {712f2695-27ac-4c16-ab68-eb678a50ab15}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid6 Zone HVAC Equipment List, !- Name
  {efb993d8-60be-4e93-9968-7a9d09838b56}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c63047e9-6ccf-451d-a95e-0869d7eafd05}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {af27cfd3-04e1-480a-ae5c-ced29a8339b8}, !- Handle
  Story Mid7,                             !- Name
  21.336,                                 !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {16169813-e515-4696-9b22-e666db332d75}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid7, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {af27cfd3-04e1-480a-ae5c-ced29a8339b8}, !- Building Story Name
  {76db2d2e-c949-4141-9870-40054647c68d}; !- Thermal Zone Name

OS:Surface,
  {4017d26e-1a6a-42d2-a6e5-fb601b2f5aa4}, !- Handle
  Surface 523,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {16169813-e515-4696-9b22-e666db332d75}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {787561ed-ecf5-4ec2-a685-8f1ef184f334}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16169813-e515-4696-9b22-e666db332d75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {639a146a-a060-49fc-81d4-736c17c1b4e9}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16169813-e515-4696-9b22-e666db332d75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed3c0605-0565-4338-afdf-df84dff83e77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d770f2e0-915d-4bea-89fb-ab806f5910da}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16169813-e515-4696-9b22-e666db332d75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {effa483d-3bf8-4b5d-b355-e30e60dbba2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a47411-b618-47e3-b592-dc0872cdd60d}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16169813-e515-4696-9b22-e666db332d75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d6dbb86-196b-43e2-9dea-b65f71a07578}, !- Handle
  Surface 528,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {16169813-e515-4696-9b22-e666db332d75}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {76db2d2e-c949-4141-9870-40054647c68d}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid7, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7a17c2a-ee6e-49a1-b4ba-19b0ce2009f0}, !- Zone Air Inlet Port List
  {64a257b5-0aee-4507-8f73-8c32de3bf9e0}, !- Zone Air Exhaust Port List
  {fa4d5787-214a-4b97-9d67-611cc760e26c}, !- Zone Air Node Name
  {54111d19-b99d-4c97-ba4b-4f2ea87c2cd0}, !- Zone Return Air Port List
  {611ce17a-f54f-4351-a90c-95185e189a7d}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {c644cd46-46fc-469b-a05a-102c8ad779f6}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ed4afac-2859-4e9b-842f-25a0c16e9a9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {adb0b0ae-fdf9-4cb0-8a75-5727e824041d}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid7 Zone Air Node, !- Name
  {fa4d5787-214a-4b97-9d67-611cc760e26c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa4d5787-214a-4b97-9d67-611cc760e26c}, !- Handle
  {76db2d2e-c949-4141-9870-40054647c68d}, !- Source Object
  11,                                     !- Outlet Port
  {adb0b0ae-fdf9-4cb0-8a75-5727e824041d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7a17c2a-ee6e-49a1-b4ba-19b0ce2009f0}, !- Handle
  {76db2d2e-c949-4141-9870-40054647c68d}, !- HVAC Component
  {370e11b0-ffe1-453f-a815-e661cd10f46e}; !- Port 1

OS:PortList,
  {64a257b5-0aee-4507-8f73-8c32de3bf9e0}, !- Handle
  {76db2d2e-c949-4141-9870-40054647c68d}, !- HVAC Component
  {44e0f03f-356f-4f86-aa08-1f3e5825a657}; !- Port 1

OS:PortList,
  {54111d19-b99d-4c97-ba4b-4f2ea87c2cd0}, !- Handle
  {76db2d2e-c949-4141-9870-40054647c68d}; !- HVAC Component

OS:Sizing:Zone,
  {feedb3f8-c644-43d9-8308-48fa78d5ce9c}, !- Handle
  {76db2d2e-c949-4141-9870-40054647c68d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a5c19d0b-bacc-4bec-8e6e-571b1050571e}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid7 Zone HVAC Equipment List, !- Name
  {76db2d2e-c949-4141-9870-40054647c68d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f5a1c5fd-83e1-49b2-9535-185aa6911b3f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5abef63a-dcc8-4402-90cb-47b61b2e88a8}, !- Handle
  LargeHotel Corridor B end_a - Story Mid7, !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {af27cfd3-04e1-480a-ae5c-ced29a8339b8}, !- Building Story Name
  {7757f96e-b113-46af-adaa-d551f8dacd45}; !- Thermal Zone Name

OS:Surface,
  {4a9df041-9e1c-4aca-8acc-ff23d87706da}, !- Handle
  Surface 529,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {5abef63a-dcc8-4402-90cb-47b61b2e88a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0647287-4f3b-4a74-a322-b652bd4417f6}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abef63a-dcc8-4402-90cb-47b61b2e88a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {782812bf-8e27-4103-9b55-44c4aa81f1c2}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abef63a-dcc8-4402-90cb-47b61b2e88a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0234aea2-2e4f-4364-93d7-3e14e0b0580b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b2a0f75-a26f-46d0-a77f-3bdecf4ef1e9}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abef63a-dcc8-4402-90cb-47b61b2e88a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c80a3d3-0ce3-46f6-b33d-8e857bf8fd41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed3c0605-0565-4338-afdf-df84dff83e77}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abef63a-dcc8-4402-90cb-47b61b2e88a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {639a146a-a060-49fc-81d4-736c17c1b4e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a51843cb-481b-4ea1-a463-15a8a078cfdc}, !- Handle
  Surface 534,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {5abef63a-dcc8-4402-90cb-47b61b2e88a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7757f96e-b113-46af-adaa-d551f8dacd45}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid7, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0beac2a-0426-4f02-b7be-444d3df07e8a}, !- Zone Air Inlet Port List
  {00fafd1b-ee62-4f4e-a484-d6fa7529c08e}, !- Zone Air Exhaust Port List
  {d765e81e-7f50-4305-9f24-37ef606c6de5}, !- Zone Air Node Name
  {f0c3062a-9185-4911-b138-3f66dba0fbc3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {48dbc609-17f0-4d25-b4ab-c823a105731c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4f1e0c1-5003-4a8c-887f-7baedd4ae9c8}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid7 Zone Air Node, !- Name
  {d765e81e-7f50-4305-9f24-37ef606c6de5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d765e81e-7f50-4305-9f24-37ef606c6de5}, !- Handle
  {7757f96e-b113-46af-adaa-d551f8dacd45}, !- Source Object
  11,                                     !- Outlet Port
  {f4f1e0c1-5003-4a8c-887f-7baedd4ae9c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0beac2a-0426-4f02-b7be-444d3df07e8a}, !- Handle
  {7757f96e-b113-46af-adaa-d551f8dacd45}, !- HVAC Component
  {1288844a-9637-403a-8615-424ca44a71d0}; !- Port 1

OS:PortList,
  {00fafd1b-ee62-4f4e-a484-d6fa7529c08e}, !- Handle
  {7757f96e-b113-46af-adaa-d551f8dacd45}; !- HVAC Component

OS:PortList,
  {f0c3062a-9185-4911-b138-3f66dba0fbc3}, !- Handle
  {7757f96e-b113-46af-adaa-d551f8dacd45}, !- HVAC Component
  {0efdf55f-5ee9-4eab-a454-593dc0b87adf}; !- Port 1

OS:Sizing:Zone,
  {1834414a-11fd-432d-beec-177a67703579}, !- Handle
  {7757f96e-b113-46af-adaa-d551f8dacd45}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {49d1e49d-c385-4bfc-b121-fb398bbf3b10}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid7 Zone HVAC Equipment List, !- Name
  {7757f96e-b113-46af-adaa-d551f8dacd45}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {13c498df-065c-4e2e-9eba-85b53fd8be78}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b7cc5f39-bfc6-4935-b637-e166c9ccde88}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid7, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {af27cfd3-04e1-480a-ae5c-ced29a8339b8}, !- Building Story Name
  {9c3d4259-035f-4061-a168-701e80668e56}; !- Thermal Zone Name

OS:Surface,
  {743bc5d8-351a-41dd-8511-122d5d6289c8}, !- Handle
  Surface 535,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {b7cc5f39-bfc6-4935-b637-e166c9ccde88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d693e95f-4b2e-4c32-8e07-e56e3fc6f7b1}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7cc5f39-bfc6-4935-b637-e166c9ccde88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01648d33-bfa5-4e1b-ae11-2d3e7eb3dd18}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7cc5f39-bfc6-4935-b637-e166c9ccde88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {218ba3eb-63c9-4548-9a78-dbb27b4ce9ab}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7cc5f39-bfc6-4935-b637-e166c9ccde88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1143b265-5e7a-4c80-8530-3d0a53afcca7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0234aea2-2e4f-4364-93d7-3e14e0b0580b}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7cc5f39-bfc6-4935-b637-e166c9ccde88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {782812bf-8e27-4103-9b55-44c4aa81f1c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abbc71bc-939b-4e12-84e3-e7f499521d4d}, !- Handle
  Surface 540,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {b7cc5f39-bfc6-4935-b637-e166c9ccde88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9c3d4259-035f-4061-a168-701e80668e56}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid7, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac65b435-3b98-498f-ad34-cbfa12dc6ebf}, !- Zone Air Inlet Port List
  {ed3dad4d-a2b2-43c2-b242-94c38f6e0a63}, !- Zone Air Exhaust Port List
  {d9e100b1-9405-4140-b33c-43b2067b2df5}, !- Zone Air Node Name
  {038de994-97a4-4862-b969-14612f6d4bc2}, !- Zone Return Air Port List
  {4ec718cb-9037-482f-a608-8e1f153ed7f9}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {5fb65131-2be2-4ca6-a584-954b2f9c77e1}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {074af1b0-750f-4156-87fb-f9ae43bdd8c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f318bb82-0469-4488-87b7-b9790548de1c}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid7 Zone Air Node, !- Name
  {d9e100b1-9405-4140-b33c-43b2067b2df5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9e100b1-9405-4140-b33c-43b2067b2df5}, !- Handle
  {9c3d4259-035f-4061-a168-701e80668e56}, !- Source Object
  11,                                     !- Outlet Port
  {f318bb82-0469-4488-87b7-b9790548de1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac65b435-3b98-498f-ad34-cbfa12dc6ebf}, !- Handle
  {9c3d4259-035f-4061-a168-701e80668e56}, !- HVAC Component
  {d243765d-dc7d-4074-9029-4b0912375551}; !- Port 1

OS:PortList,
  {ed3dad4d-a2b2-43c2-b242-94c38f6e0a63}, !- Handle
  {9c3d4259-035f-4061-a168-701e80668e56}, !- HVAC Component
  {53e08b8a-852e-4ff2-9ebf-e4f1dffeeffa}; !- Port 1

OS:PortList,
  {038de994-97a4-4862-b969-14612f6d4bc2}, !- Handle
  {9c3d4259-035f-4061-a168-701e80668e56}; !- HVAC Component

OS:Sizing:Zone,
  {ca71e101-8dc1-479b-b6be-dd50dc38b45a}, !- Handle
  {9c3d4259-035f-4061-a168-701e80668e56}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7e9dac1-66ff-4db1-a99d-30b9add58a50}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid7 Zone HVAC Equipment List, !- Name
  {9c3d4259-035f-4061-a168-701e80668e56}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d0daea3-c6d9-43bc-9dcc-9ddf4965bad1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {eedc21b5-0890-4752-ab12-ff68447e4812}, !- Handle
  LargeHotel GuestRoom A  - Story Mid7,   !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {af27cfd3-04e1-480a-ae5c-ced29a8339b8}, !- Building Story Name
  {de51f295-d7ff-47cf-88ef-6c6d7a8034e1}; !- Thermal Zone Name

OS:Surface,
  {0d6fbf35-7d29-41bf-8084-bc471c1489e1}, !- Handle
  Surface 541,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {eedc21b5-0890-4752-ab12-ff68447e4812}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {effa483d-3bf8-4b5d-b355-e30e60dbba2d}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eedc21b5-0890-4752-ab12-ff68447e4812}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d770f2e0-915d-4bea-89fb-ab806f5910da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e2b014-01f7-4185-b435-2a13d6cc305d}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eedc21b5-0890-4752-ab12-ff68447e4812}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56dc44cc-4013-4bbe-b5a4-1f9fe071cc05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecf30236-1f00-412c-8898-3baa56b856bb}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eedc21b5-0890-4752-ab12-ff68447e4812}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55553d96-a8e2-4ce0-9468-245a633a7728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e021d76-1a5c-4a68-b2ff-5079602dc0e3}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eedc21b5-0890-4752-ab12-ff68447e4812}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71101453-cb45-4c14-a528-2d6ba3f9d0aa}, !- Handle
  Surface 546,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {eedc21b5-0890-4752-ab12-ff68447e4812}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {de51f295-d7ff-47cf-88ef-6c6d7a8034e1}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid7, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef3de1c0-c328-4d05-a8e0-51885ebe0d91}, !- Zone Air Inlet Port List
  {accfef69-7c1c-480d-b450-a5731f0fc0da}, !- Zone Air Exhaust Port List
  {ad7ff1da-53f1-4788-ae03-06aba158f703}, !- Zone Air Node Name
  {8f8868d9-4f7c-42f8-a941-ac79b848937f}, !- Zone Return Air Port List
  {ca460f84-8929-45a3-8c75-578f5ba72cdb}, !- Primary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {d47097f1-f24c-401d-b0be-ce173481b7bd}, !- Secondary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4c615dd-596d-4ec4-83b4-c8f420deb794}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf260af4-b14d-4a04-a3d9-e04eefb369e0}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid7 Zone Air Node, !- Name
  {ad7ff1da-53f1-4788-ae03-06aba158f703}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad7ff1da-53f1-4788-ae03-06aba158f703}, !- Handle
  {de51f295-d7ff-47cf-88ef-6c6d7a8034e1}, !- Source Object
  11,                                     !- Outlet Port
  {cf260af4-b14d-4a04-a3d9-e04eefb369e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef3de1c0-c328-4d05-a8e0-51885ebe0d91}, !- Handle
  {de51f295-d7ff-47cf-88ef-6c6d7a8034e1}, !- HVAC Component
  {d552c763-8d6c-4173-aaf3-5d9d2a5ad9fa}; !- Port 1

OS:PortList,
  {accfef69-7c1c-480d-b450-a5731f0fc0da}, !- Handle
  {de51f295-d7ff-47cf-88ef-6c6d7a8034e1}, !- HVAC Component
  {2f1ececa-3ec7-4975-a685-40ac9d33b8bf}; !- Port 1

OS:PortList,
  {8f8868d9-4f7c-42f8-a941-ac79b848937f}, !- Handle
  {de51f295-d7ff-47cf-88ef-6c6d7a8034e1}; !- HVAC Component

OS:Sizing:Zone,
  {2b3f5c31-e5c8-4482-b242-69ab783b60bc}, !- Handle
  {de51f295-d7ff-47cf-88ef-6c6d7a8034e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39a1b4f4-918c-44d3-b34c-8bb487c8fb41}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid7 Zone HVAC Equipment List, !- Name
  {de51f295-d7ff-47cf-88ef-6c6d7a8034e1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be19bcd3-cc1e-44c6-84fd-2e4a0cb1f5e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3dcf54f4-660c-4d5c-8902-eed8be96efd0}, !- Handle
  LargeHotel Corridor B  - Story Mid7,    !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {af27cfd3-04e1-480a-ae5c-ced29a8339b8}, !- Building Story Name
  {6278bf2e-05c3-47f9-8868-926e83b51b54}; !- Thermal Zone Name

OS:Surface,
  {c53b874a-d07f-45c1-bc86-5e76eaf5f259}, !- Handle
  Surface 547,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {3dcf54f4-660c-4d5c-8902-eed8be96efd0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c80a3d3-0ce3-46f6-b33d-8e857bf8fd41}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3dcf54f4-660c-4d5c-8902-eed8be96efd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b2a0f75-a26f-46d0-a77f-3bdecf4ef1e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ea8f335-9780-4d85-ac0c-545406e0b6c8}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3dcf54f4-660c-4d5c-8902-eed8be96efd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93cd27f5-da28-44e9-bd7c-684c40df7514}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21189ea0-530b-4fd5-8f5e-fd4ba5a5b304}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3dcf54f4-660c-4d5c-8902-eed8be96efd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d1ea466-269a-4390-885f-d1b33f3b930a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56dc44cc-4013-4bbe-b5a4-1f9fe071cc05}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3dcf54f4-660c-4d5c-8902-eed8be96efd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66e2b014-01f7-4185-b435-2a13d6cc305d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3a793ef-479e-4841-85ac-5410ed105432}, !- Handle
  Surface 552,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {3dcf54f4-660c-4d5c-8902-eed8be96efd0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6278bf2e-05c3-47f9-8868-926e83b51b54}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid7, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b0fc419-7309-4bee-93af-9bac1ec986f6}, !- Zone Air Inlet Port List
  {be4c2aa1-0296-4e97-9834-f3922402ce20}, !- Zone Air Exhaust Port List
  {1e4fa484-d9db-4483-8738-b3860e927c52}, !- Zone Air Node Name
  {04dacaa2-adf7-4973-97df-9227ede9adf2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {39f00541-8cbd-4c6d-9dbd-947f4d203bb3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6b10613-3df7-40b6-96d1-d13adea2524a}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid7 Zone Air Node, !- Name
  {1e4fa484-d9db-4483-8738-b3860e927c52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e4fa484-d9db-4483-8738-b3860e927c52}, !- Handle
  {6278bf2e-05c3-47f9-8868-926e83b51b54}, !- Source Object
  11,                                     !- Outlet Port
  {f6b10613-3df7-40b6-96d1-d13adea2524a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b0fc419-7309-4bee-93af-9bac1ec986f6}, !- Handle
  {6278bf2e-05c3-47f9-8868-926e83b51b54}, !- HVAC Component
  {302bfa89-7eaf-425a-8ee3-9639a6e2aaee}; !- Port 1

OS:PortList,
  {be4c2aa1-0296-4e97-9834-f3922402ce20}, !- Handle
  {6278bf2e-05c3-47f9-8868-926e83b51b54}; !- HVAC Component

OS:PortList,
  {04dacaa2-adf7-4973-97df-9227ede9adf2}, !- Handle
  {6278bf2e-05c3-47f9-8868-926e83b51b54}, !- HVAC Component
  {882b43aa-5f2d-4700-9ec7-9f2027dc5f77}; !- Port 1

OS:Sizing:Zone,
  {6e61c3bc-6880-4f6b-ab77-c99d092d2e6a}, !- Handle
  {6278bf2e-05c3-47f9-8868-926e83b51b54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6d240eae-c94d-40ac-b87e-999b6b7dc382}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid7 Zone HVAC Equipment List, !- Name
  {6278bf2e-05c3-47f9-8868-926e83b51b54}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7553b18c-9eee-4b82-9cab-3b116623f396}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {945b44a7-bb4d-4b88-8e0b-69dafb76d415}, !- Handle
  LargeHotel GuestRoom C  - Story Mid7,   !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {af27cfd3-04e1-480a-ae5c-ced29a8339b8}, !- Building Story Name
  {29a821d2-55b9-437b-a20b-b0a27a27cb9a}; !- Thermal Zone Name

OS:Surface,
  {09ed0be8-0e8b-4121-8cc5-05cd8033f3ef}, !- Handle
  Surface 553,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {945b44a7-bb4d-4b88-8e0b-69dafb76d415}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1143b265-5e7a-4c80-8530-3d0a53afcca7}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {945b44a7-bb4d-4b88-8e0b-69dafb76d415}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {218ba3eb-63c9-4548-9a78-dbb27b4ce9ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d30a31d2-3927-451d-b731-0762b64bd128}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {945b44a7-bb4d-4b88-8e0b-69dafb76d415}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da90ff2f-fb62-4759-a235-7270864c49d1}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {945b44a7-bb4d-4b88-8e0b-69dafb76d415}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9202597-8608-4434-931f-b725be74d680}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93cd27f5-da28-44e9-bd7c-684c40df7514}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {945b44a7-bb4d-4b88-8e0b-69dafb76d415}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ea8f335-9780-4d85-ac0c-545406e0b6c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {182b3a1d-9d6d-4a0d-89f3-d14fc03b6210}, !- Handle
  Surface 558,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {945b44a7-bb4d-4b88-8e0b-69dafb76d415}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {29a821d2-55b9-437b-a20b-b0a27a27cb9a}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid7, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dffcd0e3-a158-452f-bb52-eaab96329dff}, !- Zone Air Inlet Port List
  {5c2f6e04-2ead-4596-bff7-69d21d085ca4}, !- Zone Air Exhaust Port List
  {f033e48f-de83-43d1-89fb-051855300b09}, !- Zone Air Node Name
  {a4fcc25a-98cb-4c6f-ac47-0938fdda9809}, !- Zone Return Air Port List
  {27731a3a-e3ae-4c03-a151-fa1ff5ca2334}, !- Primary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {e3a95dd8-4c63-46ef-a39d-14d29ba86dab}, !- Secondary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7929d2a4-32ab-43dd-b024-7f3e804111b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ea3bb1c-1d0c-4b25-b157-575b10f1ee6a}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid7 Zone Air Node, !- Name
  {f033e48f-de83-43d1-89fb-051855300b09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f033e48f-de83-43d1-89fb-051855300b09}, !- Handle
  {29a821d2-55b9-437b-a20b-b0a27a27cb9a}, !- Source Object
  11,                                     !- Outlet Port
  {7ea3bb1c-1d0c-4b25-b157-575b10f1ee6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dffcd0e3-a158-452f-bb52-eaab96329dff}, !- Handle
  {29a821d2-55b9-437b-a20b-b0a27a27cb9a}, !- HVAC Component
  {773f82fe-ee5b-4331-9312-db692e28b52d}; !- Port 1

OS:PortList,
  {5c2f6e04-2ead-4596-bff7-69d21d085ca4}, !- Handle
  {29a821d2-55b9-437b-a20b-b0a27a27cb9a}, !- HVAC Component
  {b8a44d3a-a817-4383-bbba-c819e08e90c4}; !- Port 1

OS:PortList,
  {a4fcc25a-98cb-4c6f-ac47-0938fdda9809}, !- Handle
  {29a821d2-55b9-437b-a20b-b0a27a27cb9a}; !- HVAC Component

OS:Sizing:Zone,
  {57a50e69-132d-4d63-aba7-2b7b219bf6b7}, !- Handle
  {29a821d2-55b9-437b-a20b-b0a27a27cb9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e08dab7-6edd-4cf9-8e72-5020a1540d7b}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid7 Zone HVAC Equipment List, !- Name
  {29a821d2-55b9-437b-a20b-b0a27a27cb9a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f06cacdc-53bd-406f-ad27-34fac71e63fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0b29c0d2-44a8-4080-b60f-96f2a093323e}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid7, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {af27cfd3-04e1-480a-ae5c-ced29a8339b8}, !- Building Story Name
  {e149f28d-8038-4cdc-8cfc-a287c9165f01}; !- Thermal Zone Name

OS:Surface,
  {8cce4bb0-7cb4-4050-8a31-10cab56b75c5}, !- Handle
  Surface 559,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {0b29c0d2-44a8-4080-b60f-96f2a093323e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55553d96-a8e2-4ce0-9468-245a633a7728}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b29c0d2-44a8-4080-b60f-96f2a093323e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecf30236-1f00-412c-8898-3baa56b856bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83b174a5-b7a0-4505-aec5-b240849a2e67}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b29c0d2-44a8-4080-b60f-96f2a093323e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e334f6a3-3251-4b1c-9711-2cd5aa2a355c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fa9c93b-8d9d-48c9-888d-149964b97ce6}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b29c0d2-44a8-4080-b60f-96f2a093323e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9be56a0-965d-48f3-b429-da27a66232c2}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b29c0d2-44a8-4080-b60f-96f2a093323e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11221fc8-101a-4204-b320-852b5f79319d}, !- Handle
  Surface 564,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {0b29c0d2-44a8-4080-b60f-96f2a093323e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e149f28d-8038-4cdc-8cfc-a287c9165f01}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid7, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fcce1304-cd89-4a3f-b853-9b110ab17827}, !- Zone Air Inlet Port List
  {87e1aa20-e186-40d8-8c87-cf04e640dea1}, !- Zone Air Exhaust Port List
  {92271ba5-2e93-47c5-bcdd-fb7f63983ece}, !- Zone Air Node Name
  {a2ce3d74-d8bd-4ecc-8a45-452202ceeb73}, !- Zone Return Air Port List
  {7e8ba043-a08f-44e9-a70a-0dc2dbc62cca}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {07c6f50c-7369-4a22-97bd-e51ec480021c}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {75359fa2-dc27-4a85-ae0f-e99f246b3994}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01d6eb79-ea22-4dfe-acb2-9b080924f334}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid7 Zone Air Node, !- Name
  {92271ba5-2e93-47c5-bcdd-fb7f63983ece}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92271ba5-2e93-47c5-bcdd-fb7f63983ece}, !- Handle
  {e149f28d-8038-4cdc-8cfc-a287c9165f01}, !- Source Object
  11,                                     !- Outlet Port
  {01d6eb79-ea22-4dfe-acb2-9b080924f334}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fcce1304-cd89-4a3f-b853-9b110ab17827}, !- Handle
  {e149f28d-8038-4cdc-8cfc-a287c9165f01}, !- HVAC Component
  {e6dfaf35-193f-46e7-8d89-db0ca06ab563}; !- Port 1

OS:PortList,
  {87e1aa20-e186-40d8-8c87-cf04e640dea1}, !- Handle
  {e149f28d-8038-4cdc-8cfc-a287c9165f01}, !- HVAC Component
  {aede3658-9d09-475d-9204-75469af4844f}; !- Port 1

OS:PortList,
  {a2ce3d74-d8bd-4ecc-8a45-452202ceeb73}, !- Handle
  {e149f28d-8038-4cdc-8cfc-a287c9165f01}; !- HVAC Component

OS:Sizing:Zone,
  {c4f4af2e-11f0-4e30-b5de-2daff006eced}, !- Handle
  {e149f28d-8038-4cdc-8cfc-a287c9165f01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a8909ff4-d9df-41d6-a935-78267ae121c8}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid7 Zone HVAC Equipment List, !- Name
  {e149f28d-8038-4cdc-8cfc-a287c9165f01}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c53cceca-c3f5-43f1-9487-618e383d2e74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {508a336c-b5ac-4829-a618-0e899e5959b6}, !- Handle
  LargeHotel Corridor B end_b - Story Mid7, !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {af27cfd3-04e1-480a-ae5c-ced29a8339b8}, !- Building Story Name
  {5673d859-1f68-4bda-9154-f0b907f3071c}; !- Thermal Zone Name

OS:Surface,
  {4619d7b3-1f16-4395-a4f3-b7c98fb8ca88}, !- Handle
  Surface 565,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {508a336c-b5ac-4829-a618-0e899e5959b6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d1ea466-269a-4390-885f-d1b33f3b930a}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {508a336c-b5ac-4829-a618-0e899e5959b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21189ea0-530b-4fd5-8f5e-fd4ba5a5b304}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83027fe1-059f-4462-aa82-844a1434c383}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {508a336c-b5ac-4829-a618-0e899e5959b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8232226b-0374-4478-807b-51939dba23b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7304be7-c79a-4003-a313-60ab37ebb823}, !- Handle
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {508a336c-b5ac-4829-a618-0e899e5959b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e334f6a3-3251-4b1c-9711-2cd5aa2a355c}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {508a336c-b5ac-4829-a618-0e899e5959b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83b174a5-b7a0-4505-aec5-b240849a2e67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94250832-9580-4502-a325-afccaf6f385b}, !- Handle
  Surface 570,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {508a336c-b5ac-4829-a618-0e899e5959b6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5673d859-1f68-4bda-9154-f0b907f3071c}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid7, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a35b793a-97ba-4444-b879-27c03137d801}, !- Zone Air Inlet Port List
  {9fad9e2f-89e4-49c1-bf66-2e78502d5764}, !- Zone Air Exhaust Port List
  {bf8b86ab-a91d-4eec-a047-ca290cdcf11c}, !- Zone Air Node Name
  {e8a9e57c-e222-4c35-baf3-fad3f9ad49e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53fe1b46-ee21-4410-81b2-0b99f1efa0de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5b84c72-6d0d-46b2-acab-19ce435a4b3f}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid7 Zone Air Node, !- Name
  {bf8b86ab-a91d-4eec-a047-ca290cdcf11c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf8b86ab-a91d-4eec-a047-ca290cdcf11c}, !- Handle
  {5673d859-1f68-4bda-9154-f0b907f3071c}, !- Source Object
  11,                                     !- Outlet Port
  {a5b84c72-6d0d-46b2-acab-19ce435a4b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a35b793a-97ba-4444-b879-27c03137d801}, !- Handle
  {5673d859-1f68-4bda-9154-f0b907f3071c}, !- HVAC Component
  {d138eaa9-7fba-49d1-9a16-2189e28a1f75}; !- Port 1

OS:PortList,
  {9fad9e2f-89e4-49c1-bf66-2e78502d5764}, !- Handle
  {5673d859-1f68-4bda-9154-f0b907f3071c}; !- HVAC Component

OS:PortList,
  {e8a9e57c-e222-4c35-baf3-fad3f9ad49e2}, !- Handle
  {5673d859-1f68-4bda-9154-f0b907f3071c}, !- HVAC Component
  {a07ce9ab-80ad-4325-b9a1-1f84de806211}; !- Port 1

OS:Sizing:Zone,
  {c517d33b-fa37-4f58-b6f2-372d653130ab}, !- Handle
  {5673d859-1f68-4bda-9154-f0b907f3071c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {362ef095-d7e8-43af-bd75-3f513a8988dd}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid7 Zone HVAC Equipment List, !- Name
  {5673d859-1f68-4bda-9154-f0b907f3071c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {62f693bd-145c-44c8-8789-dfa32ee67965}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f99d035b-1e43-42ed-a5c5-477110bf5985}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid7, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {af27cfd3-04e1-480a-ae5c-ced29a8339b8}, !- Building Story Name
  {b10ebb1f-64dd-4279-92e0-8fe34974e180}; !- Thermal Zone Name

OS:Surface,
  {f269646a-debb-4695-b36b-fd44737f91e8}, !- Handle
  Surface 571,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {f99d035b-1e43-42ed-a5c5-477110bf5985}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9202597-8608-4434-931f-b725be74d680}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f99d035b-1e43-42ed-a5c5-477110bf5985}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da90ff2f-fb62-4759-a235-7270864c49d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da9ec8f9-0d88-4096-b392-746e35951d7b}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f99d035b-1e43-42ed-a5c5-477110bf5985}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
