  {fee22834-4011-4a02-b36a-6fcb452df1ad}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f99d035b-1e43-42ed-a5c5-477110bf5985}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8232226b-0374-4478-807b-51939dba23b9}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f99d035b-1e43-42ed-a5c5-477110bf5985}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83027fe1-059f-4462-aa82-844a1434c383}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee229071-76c1-481e-bfe2-1ed1b4470502}, !- Handle
  Surface 576,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {f99d035b-1e43-42ed-a5c5-477110bf5985}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b10ebb1f-64dd-4279-92e0-8fe34974e180}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid7, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03ada929-3c68-433a-b87f-090d70f794b7}, !- Zone Air Inlet Port List
  {7118f587-7dcb-457f-ba8e-7cee66474947}, !- Zone Air Exhaust Port List
  {befd6ad9-2102-4132-b9cb-fb66be20eb85}, !- Zone Air Node Name
  {548911fd-28aa-456f-9ee8-c767f44bb76d}, !- Zone Return Air Port List
  {54f30a54-021a-4db7-afe9-36093ee81e31}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {efff06a6-9766-4426-bc8c-a08597cc8ef4}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c39ca51f-c747-43a5-a81e-6ce42f175519}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bc425d2-68fc-4df5-908f-164213d944e1}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid7 Zone Air Node, !- Name
  {befd6ad9-2102-4132-b9cb-fb66be20eb85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {befd6ad9-2102-4132-b9cb-fb66be20eb85}, !- Handle
  {b10ebb1f-64dd-4279-92e0-8fe34974e180}, !- Source Object
  11,                                     !- Outlet Port
  {7bc425d2-68fc-4df5-908f-164213d944e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03ada929-3c68-433a-b87f-090d70f794b7}, !- Handle
  {b10ebb1f-64dd-4279-92e0-8fe34974e180}, !- HVAC Component
  {39c3111a-16a5-4f72-8dcc-0074fe3c666e}; !- Port 1

OS:PortList,
  {7118f587-7dcb-457f-ba8e-7cee66474947}, !- Handle
  {b10ebb1f-64dd-4279-92e0-8fe34974e180}, !- HVAC Component
  {8b84c6af-36c9-4364-ac50-f6b1f7a30678}; !- Port 1

OS:PortList,
  {548911fd-28aa-456f-9ee8-c767f44bb76d}, !- Handle
  {b10ebb1f-64dd-4279-92e0-8fe34974e180}; !- HVAC Component

OS:Sizing:Zone,
  {1e0de218-79df-4a3f-92a3-d2542d4a1dfa}, !- Handle
  {b10ebb1f-64dd-4279-92e0-8fe34974e180}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c433f9c1-97f8-4eac-86e8-6fb1d87413a8}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid7 Zone HVAC Equipment List, !- Name
  {b10ebb1f-64dd-4279-92e0-8fe34974e180}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3271ab6e-6d4a-4529-ace4-49d4f23c95fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {ccd22f16-a988-4f78-b758-e0deb60e99fd}, !- Handle
  Story Mid8,                             !- Name
  24.384,                                 !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {f3acfe49-8e5d-4f00-9457-fb0688a37147}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid8, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  24.384,                                 !- Z Origin {m}
  {ccd22f16-a988-4f78-b758-e0deb60e99fd}, !- Building Story Name
  {8aa7917d-eea8-4003-987d-2d4dd95c8680}; !- Thermal Zone Name

OS:Surface,
  {bf11484c-a1c1-4ea5-a2dd-f6ad955f69e2}, !- Handle
  Surface 577,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {f3acfe49-8e5d-4f00-9457-fb0688a37147}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e339605-a434-449d-b97a-bd9ab77a653a}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3acfe49-8e5d-4f00-9457-fb0688a37147}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ee55ca1-c752-4693-8d10-25ded9510019}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3acfe49-8e5d-4f00-9457-fb0688a37147}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40fb669b-4587-4d14-8322-ee485cde31e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cb559c5-d8b0-4ec0-bc4b-58e8723d1c9c}, !- Handle
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3acfe49-8e5d-4f00-9457-fb0688a37147}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e9ba7e1-c30b-445c-9eb9-f9642c7db88c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73419b23-2d63-4a68-a967-a349015c53b9}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3acfe49-8e5d-4f00-9457-fb0688a37147}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1abbcebc-073a-47b0-b74b-2ff1d45778cc}, !- Handle
  Surface 582,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {f3acfe49-8e5d-4f00-9457-fb0688a37147}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8aa7917d-eea8-4003-987d-2d4dd95c8680}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid8, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {381c43ed-3850-489c-a0e2-8f8d4cfac0c4}, !- Zone Air Inlet Port List
  {db49b6e1-27b5-424f-8662-8607f4152160}, !- Zone Air Exhaust Port List
  {d0608302-de89-4687-85e5-baf4a1ac6b5d}, !- Zone Air Node Name
  {33b95e0e-e6b5-43c8-98d1-3deafffc152e}, !- Zone Return Air Port List
  {3b0ea779-8271-4cda-be4e-e37ec4eaced5}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {73616e35-e832-4acb-8145-9f5ca7535fbf}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6aac2576-8746-433c-9807-2f64022c0b77}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d61e230f-d20e-4d69-8dd5-7cdd167c1b24}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid8 Zone Air Node, !- Name
  {d0608302-de89-4687-85e5-baf4a1ac6b5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0608302-de89-4687-85e5-baf4a1ac6b5d}, !- Handle
  {8aa7917d-eea8-4003-987d-2d4dd95c8680}, !- Source Object
  11,                                     !- Outlet Port
  {d61e230f-d20e-4d69-8dd5-7cdd167c1b24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {381c43ed-3850-489c-a0e2-8f8d4cfac0c4}, !- Handle
  {8aa7917d-eea8-4003-987d-2d4dd95c8680}, !- HVAC Component
  {3e3f7a94-2a4f-43c1-9c46-b05a5dda6052}; !- Port 1

OS:PortList,
  {db49b6e1-27b5-424f-8662-8607f4152160}, !- Handle
  {8aa7917d-eea8-4003-987d-2d4dd95c8680}, !- HVAC Component
  {3aa45d9f-f8de-488e-9150-ab8c114e210b}; !- Port 1

OS:PortList,
  {33b95e0e-e6b5-43c8-98d1-3deafffc152e}, !- Handle
  {8aa7917d-eea8-4003-987d-2d4dd95c8680}; !- HVAC Component

OS:Sizing:Zone,
  {361b68fd-c3f8-41f5-bff4-6629f1dcec26}, !- Handle
  {8aa7917d-eea8-4003-987d-2d4dd95c8680}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6cd6810b-2d10-44d4-8d6c-1636a4692549}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid8 Zone HVAC Equipment List, !- Name
  {8aa7917d-eea8-4003-987d-2d4dd95c8680}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {993be46c-bcd2-47c0-be9e-3bb541303b08}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ac6e0768-e31c-459b-9a48-ebe0a88c08c4}, !- Handle
  LargeHotel Corridor B end_a - Story Mid8, !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  24.384,                                 !- Z Origin {m}
  {ccd22f16-a988-4f78-b758-e0deb60e99fd}, !- Building Story Name
  {da729dcc-897e-4d0a-9e57-61f5177b03b9}; !- Thermal Zone Name

OS:Surface,
  {0181c36f-39ce-4a57-8be9-16a85b045f82}, !- Handle
  Surface 583,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {ac6e0768-e31c-459b-9a48-ebe0a88c08c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {652898ff-d2d9-4503-b6b9-c77868b49cf5}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac6e0768-e31c-459b-9a48-ebe0a88c08c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39aac1c2-2613-448b-b693-d7eef9fda0ba}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac6e0768-e31c-459b-9a48-ebe0a88c08c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56880e9d-3215-4e3b-b65d-c12354f1642c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28021a77-4c90-40f5-8f3b-62696a3621bc}, !- Handle
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac6e0768-e31c-459b-9a48-ebe0a88c08c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {238efaba-e6b6-4bf9-a70f-d932ca48fdea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40fb669b-4587-4d14-8322-ee485cde31e4}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac6e0768-e31c-459b-9a48-ebe0a88c08c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ee55ca1-c752-4693-8d10-25ded9510019}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de5cb433-7090-4d62-bf45-f23aa3895a8f}, !- Handle
  Surface 588,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {ac6e0768-e31c-459b-9a48-ebe0a88c08c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {da729dcc-897e-4d0a-9e57-61f5177b03b9}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid8, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24aa50c1-7b17-427e-8c23-3a120645b8fd}, !- Zone Air Inlet Port List
  {ad5ee7de-461a-442a-872d-3e9a4c1c8cfc}, !- Zone Air Exhaust Port List
  {51ad3aed-b47e-40de-bf50-a69bd4fa7983}, !- Zone Air Node Name
  {8f768798-45e8-4643-9e6b-31c3d1ab973d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {87c111a8-69e5-41b7-b795-a8455160c8e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a9b25dd-ec9c-4f6f-ba36-a5f476761e3c}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid8 Zone Air Node, !- Name
  {51ad3aed-b47e-40de-bf50-a69bd4fa7983}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51ad3aed-b47e-40de-bf50-a69bd4fa7983}, !- Handle
  {da729dcc-897e-4d0a-9e57-61f5177b03b9}, !- Source Object
  11,                                     !- Outlet Port
  {2a9b25dd-ec9c-4f6f-ba36-a5f476761e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24aa50c1-7b17-427e-8c23-3a120645b8fd}, !- Handle
  {da729dcc-897e-4d0a-9e57-61f5177b03b9}, !- HVAC Component
  {1c884570-7e43-446c-88dc-a656acc86f6e}; !- Port 1

OS:PortList,
  {ad5ee7de-461a-442a-872d-3e9a4c1c8cfc}, !- Handle
  {da729dcc-897e-4d0a-9e57-61f5177b03b9}; !- HVAC Component

OS:PortList,
  {8f768798-45e8-4643-9e6b-31c3d1ab973d}, !- Handle
  {da729dcc-897e-4d0a-9e57-61f5177b03b9}, !- HVAC Component
  {0276e94f-0ce4-4b0d-93c8-abc8f4991121}; !- Port 1

OS:Sizing:Zone,
  {08975ae5-9cc9-4cfc-a1a8-a1fce17a7e17}, !- Handle
  {da729dcc-897e-4d0a-9e57-61f5177b03b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6c5c20b1-d219-48da-b02b-a96716e8e931}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid8 Zone HVAC Equipment List, !- Name
  {da729dcc-897e-4d0a-9e57-61f5177b03b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd2b08b0-5a8b-4ca9-beb2-38a236aaef02}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {148d9f2b-022e-41bb-b2a1-0707eff41e28}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid8, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  24.384,                                 !- Z Origin {m}
  {ccd22f16-a988-4f78-b758-e0deb60e99fd}, !- Building Story Name
  {1a5457c1-e480-4a14-a714-a41fa9ddc8db}; !- Thermal Zone Name

OS:Surface,
  {1f02b6aa-e293-484a-9f55-09a21946188a}, !- Handle
  Surface 589,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {148d9f2b-022e-41bb-b2a1-0707eff41e28}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {775ed54c-2ce7-498f-a195-293ca3d595b0}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148d9f2b-022e-41bb-b2a1-0707eff41e28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f9dba9c-8c8f-4cd1-9971-99c1d5283bfe}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148d9f2b-022e-41bb-b2a1-0707eff41e28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b9959e5-f4df-4d6c-8389-348c4ccb400d}, !- Handle
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148d9f2b-022e-41bb-b2a1-0707eff41e28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17f78379-f580-4d45-b92a-cd05f93d773c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56880e9d-3215-4e3b-b65d-c12354f1642c}, !- Handle
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {148d9f2b-022e-41bb-b2a1-0707eff41e28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39aac1c2-2613-448b-b693-d7eef9fda0ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca0cb76f-358c-47ca-9e57-02e2e32e2b13}, !- Handle
  Surface 594,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {148d9f2b-022e-41bb-b2a1-0707eff41e28}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1a5457c1-e480-4a14-a714-a41fa9ddc8db}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid8, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17b31cc7-e44a-4ed0-901a-9e58ee2f44d4}, !- Zone Air Inlet Port List
  {5b835b09-0047-41d7-a8b9-aa0181cfb2d7}, !- Zone Air Exhaust Port List
  {e8d07e7f-12a1-43cc-88bb-e5fec6d62c2a}, !- Zone Air Node Name
  {69003ff1-cf75-4f4b-97cf-a8151032df02}, !- Zone Return Air Port List
  {0eff144f-8149-4d9d-99b6-2a73831713f1}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {0a3c33d6-c929-465e-a4b5-49ed71d0d947}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d79b9ea9-1514-4bb0-b04a-1ad7773591a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee663af4-54b6-4d22-8e7f-baa76814067e}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid8 Zone Air Node, !- Name
  {e8d07e7f-12a1-43cc-88bb-e5fec6d62c2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8d07e7f-12a1-43cc-88bb-e5fec6d62c2a}, !- Handle
  {1a5457c1-e480-4a14-a714-a41fa9ddc8db}, !- Source Object
  11,                                     !- Outlet Port
  {ee663af4-54b6-4d22-8e7f-baa76814067e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17b31cc7-e44a-4ed0-901a-9e58ee2f44d4}, !- Handle
  {1a5457c1-e480-4a14-a714-a41fa9ddc8db}, !- HVAC Component
  {f07c4022-b399-4905-b466-f3766f4cf12d}; !- Port 1

OS:PortList,
  {5b835b09-0047-41d7-a8b9-aa0181cfb2d7}, !- Handle
  {1a5457c1-e480-4a14-a714-a41fa9ddc8db}, !- HVAC Component
  {8ce67e61-effa-43ed-8a5c-557e6f072ba7}; !- Port 1

OS:PortList,
  {69003ff1-cf75-4f4b-97cf-a8151032df02}, !- Handle
  {1a5457c1-e480-4a14-a714-a41fa9ddc8db}; !- HVAC Component

OS:Sizing:Zone,
  {873130e1-1858-4e4c-b68d-d513a33c34fb}, !- Handle
  {1a5457c1-e480-4a14-a714-a41fa9ddc8db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {77d2520e-908e-447b-881d-572e20ff3f02}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid8 Zone HVAC Equipment List, !- Name
  {1a5457c1-e480-4a14-a714-a41fa9ddc8db}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ce22ad35-c75b-4040-aa1b-7e515acd3d7b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7caf285b-e6cf-45f4-9fc9-11891715b22f}, !- Handle
  LargeHotel GuestRoom A  - Story Mid8,   !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  24.384,                                 !- Z Origin {m}
  {ccd22f16-a988-4f78-b758-e0deb60e99fd}, !- Building Story Name
  {08526253-4e85-43ab-87a2-0a3b50235e74}; !- Thermal Zone Name

OS:Surface,
  {5126d0b4-347c-4571-816d-0d2e241e95e0}, !- Handle
  Surface 595,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {7caf285b-e6cf-45f4-9fc9-11891715b22f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e9ba7e1-c30b-445c-9eb9-f9642c7db88c}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7caf285b-e6cf-45f4-9fc9-11891715b22f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cb559c5-d8b0-4ec0-bc4b-58e8723d1c9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f88de72f-c3d9-403b-8f9b-20b71da1b65d}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7caf285b-e6cf-45f4-9fc9-11891715b22f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9b87728-7090-4209-81b2-724088a25931}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09ff6bde-c1d2-4949-b6a9-bb15660f176b}, !- Handle
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7caf285b-e6cf-45f4-9fc9-11891715b22f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a21dc9f-9fa7-4f90-832b-1f2124c4a36c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df426a11-e476-4910-8798-8a765f775c9b}, !- Handle
  Surface 599,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7caf285b-e6cf-45f4-9fc9-11891715b22f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c01e36b-6a3e-48ec-ba6a-cd04e624c86c}, !- Handle
  Surface 600,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {7caf285b-e6cf-45f4-9fc9-11891715b22f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {08526253-4e85-43ab-87a2-0a3b50235e74}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid8, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0103cfac-e4fc-4fb0-a0e4-c2c1121263a3}, !- Zone Air Inlet Port List
  {1ed72d80-9b18-4c95-85a8-f0d393f10219}, !- Zone Air Exhaust Port List
  {fa548f19-0301-46b0-a6f7-ec3560ccc7a2}, !- Zone Air Node Name
  {678a8e86-ed58-423f-9bfc-6b226295042c}, !- Zone Return Air Port List
  {4ca1624d-46f5-47fe-9bb7-cded68f3cfd2}, !- Primary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {7b46c7f7-d925-4a08-9c38-e2edeb99dee0}, !- Secondary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a57cc82-afb4-4d5c-9d45-59a5871760b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0041a107-f9fe-4bac-8c36-bb37743828fb}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid8 Zone Air Node, !- Name
  {fa548f19-0301-46b0-a6f7-ec3560ccc7a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa548f19-0301-46b0-a6f7-ec3560ccc7a2}, !- Handle
  {08526253-4e85-43ab-87a2-0a3b50235e74}, !- Source Object
  11,                                     !- Outlet Port
  {0041a107-f9fe-4bac-8c36-bb37743828fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0103cfac-e4fc-4fb0-a0e4-c2c1121263a3}, !- Handle
  {08526253-4e85-43ab-87a2-0a3b50235e74}, !- HVAC Component
  {ad9eb91f-9681-411f-b13b-5bf926d548a7}; !- Port 1

OS:PortList,
  {1ed72d80-9b18-4c95-85a8-f0d393f10219}, !- Handle
  {08526253-4e85-43ab-87a2-0a3b50235e74}, !- HVAC Component
  {bdcbb385-d24a-4b16-b39f-a1146b570002}; !- Port 1

OS:PortList,
  {678a8e86-ed58-423f-9bfc-6b226295042c}, !- Handle
  {08526253-4e85-43ab-87a2-0a3b50235e74}; !- HVAC Component

OS:Sizing:Zone,
  {5d9a5d86-00d1-4707-ba5b-adf41ffd1db7}, !- Handle
  {08526253-4e85-43ab-87a2-0a3b50235e74}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0cd7fa58-7b0f-47b0-839d-5b51212da138}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid8 Zone HVAC Equipment List, !- Name
  {08526253-4e85-43ab-87a2-0a3b50235e74}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {37881463-c385-41af-9502-59654a30065a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {af1cd9b1-00ee-42e3-b206-8611aaef4fab}, !- Handle
  LargeHotel Corridor B  - Story Mid8,    !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  24.384,                                 !- Z Origin {m}
  {ccd22f16-a988-4f78-b758-e0deb60e99fd}, !- Building Story Name
  {da684c08-5b01-47e2-bb95-763b3b78c9d3}; !- Thermal Zone Name

OS:Surface,
  {2ff3af55-55e9-473a-81a1-38c8bd1f3e74}, !- Handle
  Surface 601,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {af1cd9b1-00ee-42e3-b206-8611aaef4fab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {238efaba-e6b6-4bf9-a70f-d932ca48fdea}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af1cd9b1-00ee-42e3-b206-8611aaef4fab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28021a77-4c90-40f5-8f3b-62696a3621bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b956ea1a-7fbc-494a-863f-da0311369735}, !- Handle
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af1cd9b1-00ee-42e3-b206-8611aaef4fab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ed248d5-0fd9-4794-a12c-a8a8f8755a51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {674aecee-2c04-45f2-941c-2a1b22b3dcdb}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af1cd9b1-00ee-42e3-b206-8611aaef4fab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce0dab67-00ea-4ba4-adb6-30973903bf40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9b87728-7090-4209-81b2-724088a25931}, !- Handle
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af1cd9b1-00ee-42e3-b206-8611aaef4fab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f88de72f-c3d9-403b-8f9b-20b71da1b65d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ce91dac-ccd9-4895-bfa6-4965d384a7f2}, !- Handle
  Surface 606,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {af1cd9b1-00ee-42e3-b206-8611aaef4fab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {da684c08-5b01-47e2-bb95-763b3b78c9d3}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid8, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f0a4650-a2f3-4e69-a56e-498b352ed92f}, !- Zone Air Inlet Port List
  {fb9dbdab-e18a-433f-a1c6-4ba847f18d82}, !- Zone Air Exhaust Port List
  {19192a69-4481-4163-be54-38a014851fa4}, !- Zone Air Node Name
  {a2b01de5-53b1-48e1-85d8-8f811f5da1f2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e9e09ab-e6b8-45fc-8100-cbb4ab123ae4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8aa23c00-870a-46e5-83bf-045815669f95}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid8 Zone Air Node, !- Name
  {19192a69-4481-4163-be54-38a014851fa4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19192a69-4481-4163-be54-38a014851fa4}, !- Handle
  {da684c08-5b01-47e2-bb95-763b3b78c9d3}, !- Source Object
  11,                                     !- Outlet Port
  {8aa23c00-870a-46e5-83bf-045815669f95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f0a4650-a2f3-4e69-a56e-498b352ed92f}, !- Handle
  {da684c08-5b01-47e2-bb95-763b3b78c9d3}, !- HVAC Component
  {6026f4f0-dfbf-47b6-ae9c-8f7528dcf0a5}; !- Port 1

OS:PortList,
  {fb9dbdab-e18a-433f-a1c6-4ba847f18d82}, !- Handle
  {da684c08-5b01-47e2-bb95-763b3b78c9d3}; !- HVAC Component

OS:PortList,
  {a2b01de5-53b1-48e1-85d8-8f811f5da1f2}, !- Handle
  {da684c08-5b01-47e2-bb95-763b3b78c9d3}, !- HVAC Component
  {4fa3a607-e8a4-4c56-a3a2-f5866907ad66}; !- Port 1

OS:Sizing:Zone,
  {a8c18f20-b1b9-4eb9-98f0-a37b9483518b}, !- Handle
  {da684c08-5b01-47e2-bb95-763b3b78c9d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ce1cab8d-f928-4a4e-89e3-7b210830d9f7}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid8 Zone HVAC Equipment List, !- Name
  {da684c08-5b01-47e2-bb95-763b3b78c9d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {747896a5-06a4-447d-8351-2caedd36724a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c4077d91-27fc-4615-8328-8044cee64b1e}, !- Handle
  LargeHotel GuestRoom C  - Story Mid8,   !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  24.384,                                 !- Z Origin {m}
  {ccd22f16-a988-4f78-b758-e0deb60e99fd}, !- Building Story Name
  {5d3efd0a-e2da-44e9-8fba-d3b3bbfd74d7}; !- Thermal Zone Name

OS:Surface,
  {9f35d6ba-cfeb-4828-a558-26cee157c712}, !- Handle
  Surface 607,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {c4077d91-27fc-4615-8328-8044cee64b1e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17f78379-f580-4d45-b92a-cd05f93d773c}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4077d91-27fc-4615-8328-8044cee64b1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b9959e5-f4df-4d6c-8389-348c4ccb400d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0b1bf55-6abb-4436-8bc2-ceae7a36b831}, !- Handle
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4077d91-27fc-4615-8328-8044cee64b1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c8ed77a-2e58-4a2b-8028-a8a39881de33}, !- Handle
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4077d91-27fc-4615-8328-8044cee64b1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8a1da0e-78b5-44d7-aeba-052f5dc16469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ed248d5-0fd9-4794-a12c-a8a8f8755a51}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4077d91-27fc-4615-8328-8044cee64b1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b956ea1a-7fbc-494a-863f-da0311369735}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57b8865b-6a47-411b-984f-12d2d26477db}, !- Handle
  Surface 612,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {c4077d91-27fc-4615-8328-8044cee64b1e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5d3efd0a-e2da-44e9-8fba-d3b3bbfd74d7}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid8, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2de83e6-092e-4f84-aa40-50cfccd7db48}, !- Zone Air Inlet Port List
  {44ca8262-60f9-45e5-8fb3-74ed6451ccf6}, !- Zone Air Exhaust Port List
  {c988e2ef-e01e-4981-904b-d607418b864a}, !- Zone Air Node Name
  {806873b4-e8b4-49e7-9c00-e18dbf732755}, !- Zone Return Air Port List
  {dcbcc968-0bf9-433f-9660-390ebb3eccef}, !- Primary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {09038e09-2d7e-4038-8e8f-37790d520c25}, !- Secondary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2a07f36-7217-43ee-bf5c-3111e6f14598}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b896e857-20e2-4ca8-bdbf-347be261c901}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid8 Zone Air Node, !- Name
  {c988e2ef-e01e-4981-904b-d607418b864a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c988e2ef-e01e-4981-904b-d607418b864a}, !- Handle
  {5d3efd0a-e2da-44e9-8fba-d3b3bbfd74d7}, !- Source Object
  11,                                     !- Outlet Port
  {b896e857-20e2-4ca8-bdbf-347be261c901}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2de83e6-092e-4f84-aa40-50cfccd7db48}, !- Handle
  {5d3efd0a-e2da-44e9-8fba-d3b3bbfd74d7}, !- HVAC Component
  {4ab491c9-3c57-4b27-9486-8aef3ca69151}; !- Port 1

OS:PortList,
  {44ca8262-60f9-45e5-8fb3-74ed6451ccf6}, !- Handle
  {5d3efd0a-e2da-44e9-8fba-d3b3bbfd74d7}, !- HVAC Component
  {303b31dc-6751-4f00-9f2b-d44df0bbebf9}; !- Port 1

OS:PortList,
  {806873b4-e8b4-49e7-9c00-e18dbf732755}, !- Handle
  {5d3efd0a-e2da-44e9-8fba-d3b3bbfd74d7}; !- HVAC Component

OS:Sizing:Zone,
  {520d3490-19ea-4b9e-a788-4c7b1a70b471}, !- Handle
  {5d3efd0a-e2da-44e9-8fba-d3b3bbfd74d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d4867775-0e4e-47c2-96ce-86a62e167f22}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid8 Zone HVAC Equipment List, !- Name
  {5d3efd0a-e2da-44e9-8fba-d3b3bbfd74d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {088510f8-1750-4447-9e3f-ae667d93e3ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {91a2dd1c-f85f-4142-881b-65b71f6f8161}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid8, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  24.384,                                 !- Z Origin {m}
  {ccd22f16-a988-4f78-b758-e0deb60e99fd}, !- Building Story Name
  {c7ad5b0e-97b1-40c9-9b78-9b854fe265e3}; !- Thermal Zone Name

OS:Surface,
  {86daf780-6873-472d-a0ae-3feb2c74acd1}, !- Handle
  Surface 613,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {91a2dd1c-f85f-4142-881b-65b71f6f8161}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a21dc9f-9fa7-4f90-832b-1f2124c4a36c}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91a2dd1c-f85f-4142-881b-65b71f6f8161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09ff6bde-c1d2-4949-b6a9-bb15660f176b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a2648b4-720a-4a8c-9770-af662a1c3096}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91a2dd1c-f85f-4142-881b-65b71f6f8161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9301730c-bf35-457d-85f9-80a4266075d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01f789c8-9859-483d-866d-46c8eeb3d7c5}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91a2dd1c-f85f-4142-881b-65b71f6f8161}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9cb7b66-16f1-47b3-a06f-2d7802f81ac5}, !- Handle
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91a2dd1c-f85f-4142-881b-65b71f6f8161}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57f09938-7335-4a8e-b469-6ea6e656471f}, !- Handle
  Surface 618,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {91a2dd1c-f85f-4142-881b-65b71f6f8161}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c7ad5b0e-97b1-40c9-9b78-9b854fe265e3}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid8, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a2bd181-6b46-48f4-81f6-cb6dab3df949}, !- Zone Air Inlet Port List
  {e8684d55-94d0-4b07-9365-ddaffb6cf6d0}, !- Zone Air Exhaust Port List
  {b958d013-7f5e-447c-84d4-3f4ec67bf8f7}, !- Zone Air Node Name
  {58b56932-acfa-48ad-afae-982b9e092400}, !- Zone Return Air Port List
  {bcdc3dc2-c2d1-420d-bc2e-1ab1e465b41c}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {80b597bb-fc5c-4c9c-8d8c-f1b94d65f0c0}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eb043de6-b27f-4142-abb0-76d5b5ee6d2a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cfc521b-7608-4132-ba69-6d59bf474149}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid8 Zone Air Node, !- Name
  {b958d013-7f5e-447c-84d4-3f4ec67bf8f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b958d013-7f5e-447c-84d4-3f4ec67bf8f7}, !- Handle
  {c7ad5b0e-97b1-40c9-9b78-9b854fe265e3}, !- Source Object
  11,                                     !- Outlet Port
  {2cfc521b-7608-4132-ba69-6d59bf474149}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a2bd181-6b46-48f4-81f6-cb6dab3df949}, !- Handle
  {c7ad5b0e-97b1-40c9-9b78-9b854fe265e3}, !- HVAC Component
  {d93b3ef7-e9a4-41ae-8b26-b65e0f6b713c}; !- Port 1

OS:PortList,
  {e8684d55-94d0-4b07-9365-ddaffb6cf6d0}, !- Handle
  {c7ad5b0e-97b1-40c9-9b78-9b854fe265e3}, !- HVAC Component
  {a671906a-5d6e-4090-8b30-6a0b220e51e9}; !- Port 1

OS:PortList,
  {58b56932-acfa-48ad-afae-982b9e092400}, !- Handle
  {c7ad5b0e-97b1-40c9-9b78-9b854fe265e3}; !- HVAC Component

OS:Sizing:Zone,
  {eb0a31aa-090b-4d56-8356-a6ece0e0763c}, !- Handle
  {c7ad5b0e-97b1-40c9-9b78-9b854fe265e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {76bf90b8-234d-4e4d-a54d-f11c43d475a5}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid8 Zone HVAC Equipment List, !- Name
  {c7ad5b0e-97b1-40c9-9b78-9b854fe265e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dba1063a-2c3d-44ac-b64e-4790e1455cb9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bd695ae2-f7cd-40f5-b131-fa40248bbf3a}, !- Handle
  LargeHotel Corridor B end_b - Story Mid8, !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  24.384,                                 !- Z Origin {m}
  {ccd22f16-a988-4f78-b758-e0deb60e99fd}, !- Building Story Name
  {7f991284-119d-4327-8428-b725321a57f9}; !- Thermal Zone Name

OS:Surface,
  {1a38b90b-2fa2-4ffc-a080-b5d5a62fbea6}, !- Handle
  Surface 619,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {bd695ae2-f7cd-40f5-b131-fa40248bbf3a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce0dab67-00ea-4ba4-adb6-30973903bf40}, !- Handle
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd695ae2-f7cd-40f5-b131-fa40248bbf3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {674aecee-2c04-45f2-941c-2a1b22b3dcdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31d95db9-2739-4791-bafd-5e1a06152d8f}, !- Handle
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd695ae2-f7cd-40f5-b131-fa40248bbf3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b542585-b2c0-42ce-8644-147e38acd2f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc6b5426-84b8-4f72-9286-e671df8e236b}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd695ae2-f7cd-40f5-b131-fa40248bbf3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9301730c-bf35-457d-85f9-80a4266075d1}, !- Handle
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd695ae2-f7cd-40f5-b131-fa40248bbf3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a2648b4-720a-4a8c-9770-af662a1c3096}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff218479-45e9-4be3-8e70-95df8caa128b}, !- Handle
  Surface 624,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {bd695ae2-f7cd-40f5-b131-fa40248bbf3a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7f991284-119d-4327-8428-b725321a57f9}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid8, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15a656d1-83c0-4422-bc42-eb04eaca703b}, !- Zone Air Inlet Port List
  {e366de76-379b-42f3-a4f2-9faacf77e711}, !- Zone Air Exhaust Port List
  {02aab4dc-b456-490e-a607-49a72436a507}, !- Zone Air Node Name
  {25a26b8a-fc08-4112-8fa5-b52d61be477f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d509404d-9bdb-4ed8-b42f-f1ab1ae75d41}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecb65194-fa89-44f4-baec-e20c3a37b422}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid8 Zone Air Node, !- Name
  {02aab4dc-b456-490e-a607-49a72436a507}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02aab4dc-b456-490e-a607-49a72436a507}, !- Handle
  {7f991284-119d-4327-8428-b725321a57f9}, !- Source Object
  11,                                     !- Outlet Port
  {ecb65194-fa89-44f4-baec-e20c3a37b422}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15a656d1-83c0-4422-bc42-eb04eaca703b}, !- Handle
  {7f991284-119d-4327-8428-b725321a57f9}, !- HVAC Component
  {a0574504-8df4-4753-8763-4001f323ad3f}; !- Port 1

OS:PortList,
  {e366de76-379b-42f3-a4f2-9faacf77e711}, !- Handle
  {7f991284-119d-4327-8428-b725321a57f9}; !- HVAC Component

OS:PortList,
  {25a26b8a-fc08-4112-8fa5-b52d61be477f}, !- Handle
  {7f991284-119d-4327-8428-b725321a57f9}, !- HVAC Component
  {9aac49b7-78aa-4ee3-a772-06d01a87ddb8}; !- Port 1

OS:Sizing:Zone,
  {d60148b6-aa93-4f7d-970b-30e115139658}, !- Handle
  {7f991284-119d-4327-8428-b725321a57f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {273940ab-3026-4ec6-8009-95ab675991f1}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid8 Zone HVAC Equipment List, !- Name
  {7f991284-119d-4327-8428-b725321a57f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de1e288a-4157-4e51-81f0-5fe73ee8a6a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {77271e9c-2d02-48a9-8ef7-da9a89091a96}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid8, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  24.384,                                 !- Z Origin {m}
  {ccd22f16-a988-4f78-b758-e0deb60e99fd}, !- Building Story Name
  {6a4cd839-5503-4af8-9c28-ca7f06bd26b5}; !- Thermal Zone Name

OS:Surface,
  {b499957f-9b6f-4841-b6d3-ea02c397fd71}, !- Handle
  Surface 625,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {77271e9c-2d02-48a9-8ef7-da9a89091a96}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8a1da0e-78b5-44d7-aeba-052f5dc16469}, !- Handle
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77271e9c-2d02-48a9-8ef7-da9a89091a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c8ed77a-2e58-4a2b-8028-a8a39881de33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d682250-3043-42c4-8fcd-efb8c3c1de9e}, !- Handle
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77271e9c-2d02-48a9-8ef7-da9a89091a96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c157dfb2-ed66-4e3b-bf44-d5e467e5882a}, !- Handle
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77271e9c-2d02-48a9-8ef7-da9a89091a96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b542585-b2c0-42ce-8644-147e38acd2f7}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77271e9c-2d02-48a9-8ef7-da9a89091a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31d95db9-2739-4791-bafd-5e1a06152d8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2e71fb9-77d6-43ae-a6dc-3fe82c09203c}, !- Handle
  Surface 630,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d9687cd8-9206-4204-a368-7ebc74f5aed4}, !- Construction Name
  {77271e9c-2d02-48a9-8ef7-da9a89091a96}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6a4cd839-5503-4af8-9c28-ca7f06bd26b5}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid8, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06a61d43-046d-4500-b115-7db707092785}, !- Zone Air Inlet Port List
  {3a838487-945c-4055-9fdc-fa3b0400af83}, !- Zone Air Exhaust Port List
  {e375c8d4-02a6-4e3e-967e-cc709149074d}, !- Zone Air Node Name
  {46022fab-eb0d-4afb-8ca4-ceb7bb6846da}, !- Zone Return Air Port List
  {75db9a3d-7c09-4803-8d33-802cc8d6d07b}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {5f564fb6-b295-4098-a8cc-421f226c05d4}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0451b001-21a6-4322-867d-1a130f0f6dd2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e120355-c662-4022-8589-af75ebdadc99}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid8 Zone Air Node, !- Name
  {e375c8d4-02a6-4e3e-967e-cc709149074d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e375c8d4-02a6-4e3e-967e-cc709149074d}, !- Handle
  {6a4cd839-5503-4af8-9c28-ca7f06bd26b5}, !- Source Object
  11,                                     !- Outlet Port
  {0e120355-c662-4022-8589-af75ebdadc99}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06a61d43-046d-4500-b115-7db707092785}, !- Handle
  {6a4cd839-5503-4af8-9c28-ca7f06bd26b5}, !- HVAC Component
  {1c84c603-9608-465e-953f-94e8bd8a0ecd}; !- Port 1

OS:PortList,
  {3a838487-945c-4055-9fdc-fa3b0400af83}, !- Handle
  {6a4cd839-5503-4af8-9c28-ca7f06bd26b5}, !- HVAC Component
  {f6c20652-4189-44e6-99b7-32c96a52d0dd}; !- Port 1

OS:PortList,
  {46022fab-eb0d-4afb-8ca4-ceb7bb6846da}, !- Handle
  {6a4cd839-5503-4af8-9c28-ca7f06bd26b5}; !- HVAC Component

OS:Sizing:Zone,
  {7ee63b93-cb85-4f3d-ab7d-62c6ca302eff}, !- Handle
  {6a4cd839-5503-4af8-9c28-ca7f06bd26b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c877bb77-8322-48d6-be44-8a6ea54cb40b}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid8 Zone HVAC Equipment List, !- Name
  {6a4cd839-5503-4af8-9c28-ca7f06bd26b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {243c5013-41f8-49b9-b74c-563d498943eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {c344e467-fbf4-4317-a255-101fdf520695}, !- Handle
  Story Top,                              !- Name
  27.432,                                 !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {50333ad3-6f66-4d4d-8f66-4d147ebb0caa}, !- Handle
  LargeHotel GuestRoom A end_a - Story Top, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  27.432,                                 !- Z Origin {m}
  {c344e467-fbf4-4317-a255-101fdf520695}, !- Building Story Name
  {40515848-24c3-4ab2-a5b6-fe2798a9a602}; !- Thermal Zone Name

OS:Surface,
  {31dc318f-44e3-4f7b-a9e2-d16956583d64}, !- Handle
  Surface 631,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {50333ad3-6f66-4d4d-8f66-4d147ebb0caa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba58d7d7-4120-44c1-a3a2-14256e85a22e}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50333ad3-6f66-4d4d-8f66-4d147ebb0caa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a8daf31-7119-4db7-863b-0d31c3a3f518}, !- Handle
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50333ad3-6f66-4d4d-8f66-4d147ebb0caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d37bbf4-914c-4595-b7ad-6bdde777bd00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60cce372-c390-44b7-bbf5-323b9cad0ead}, !- Handle
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50333ad3-6f66-4d4d-8f66-4d147ebb0caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89b2324d-e8c3-4d5a-98db-7fd19e8d08df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94046180-20c4-48b6-b762-4cda2922be33}, !- Handle
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50333ad3-6f66-4d4d-8f66-4d147ebb0caa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79683bf9-bd98-4eb6-ad2b-24aeeba4c65e}, !- Handle
  Surface 636,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50333ad3-6f66-4d4d-8f66-4d147ebb0caa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {40515848-24c3-4ab2-a5b6-fe2798a9a602}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47451b43-db8a-4ef0-8443-652e07b250fc}, !- Zone Air Inlet Port List
  {bc8ddfde-2d40-4fb9-a321-df8138359e17}, !- Zone Air Exhaust Port List
  {66bff7af-a952-464a-8514-8128d3ee511c}, !- Zone Air Node Name
  {fa58fef6-ba75-48f5-988a-4425a13ee0a4}, !- Zone Return Air Port List
  {f1ccde60-c819-4648-8d1e-d6cd0ccb620b}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {fa4f3574-667c-4e10-adda-b824ccb29c71}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1396f2ef-9c7d-4af9-8dab-8b1b413da131}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e366cb2-49b2-447b-954f-3acd759db6ce}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Zone Air Node, !- Name
  {66bff7af-a952-464a-8514-8128d3ee511c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66bff7af-a952-464a-8514-8128d3ee511c}, !- Handle
  {40515848-24c3-4ab2-a5b6-fe2798a9a602}, !- Source Object
  11,                                     !- Outlet Port
  {4e366cb2-49b2-447b-954f-3acd759db6ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47451b43-db8a-4ef0-8443-652e07b250fc}, !- Handle
  {40515848-24c3-4ab2-a5b6-fe2798a9a602}, !- HVAC Component
  {fe5e19b9-5705-47d5-9594-8a8d641c5d4a}; !- Port 1

OS:PortList,
  {bc8ddfde-2d40-4fb9-a321-df8138359e17}, !- Handle
  {40515848-24c3-4ab2-a5b6-fe2798a9a602}, !- HVAC Component
  {e1ccd6a7-3589-4986-a9ba-763535426e0e}; !- Port 1

OS:PortList,
  {fa58fef6-ba75-48f5-988a-4425a13ee0a4}, !- Handle
  {40515848-24c3-4ab2-a5b6-fe2798a9a602}; !- HVAC Component

OS:Sizing:Zone,
  {53b8ffcd-1387-4cf6-b7a0-d34d8fc4fddd}, !- Handle
  {40515848-24c3-4ab2-a5b6-fe2798a9a602}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d0489c7-81e9-4a30-8bc3-d2dafbcf3c0c}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Zone HVAC Equipment List, !- Name
  {40515848-24c3-4ab2-a5b6-fe2798a9a602}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eaaa4b38-5cf6-4c49-834a-c1c21a52b9f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {05819e8a-4c32-4e7b-bd36-766f3c1bad7b}, !- Handle
  LargeHotel Corridor B end_a - Story Top, !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  27.432,                                 !- Z Origin {m}
  {c344e467-fbf4-4317-a255-101fdf520695}, !- Building Story Name
  {f2cee87b-8381-4b77-a68d-ebef1ec81e66}; !- Thermal Zone Name

OS:Surface,
  {9e61f321-1925-4acd-84ec-d065683921bf}, !- Handle
  Surface 637,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {05819e8a-4c32-4e7b-bd36-766f3c1bad7b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {655ab1af-841e-4f39-9502-f34ee6760a2b}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05819e8a-4c32-4e7b-bd36-766f3c1bad7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76576c9c-20e0-4d48-958a-cc161d6198b5}, !- Handle
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05819e8a-4c32-4e7b-bd36-766f3c1bad7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a8ff73e-fffd-4a01-b59b-73b335fa86eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b984c3c-a4ed-47b2-a003-3f97ceda6367}, !- Handle
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05819e8a-4c32-4e7b-bd36-766f3c1bad7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87bf8c56-17cc-4459-8a46-2ed9ad623af4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d37bbf4-914c-4595-b7ad-6bdde777bd00}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05819e8a-4c32-4e7b-bd36-766f3c1bad7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a8daf31-7119-4db7-863b-0d31c3a3f518}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcdf2bf6-1bbb-4d84-b7ec-09bae1227b44}, !- Handle
  Surface 642,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05819e8a-4c32-4e7b-bd36-766f3c1bad7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f2cee87b-8381-4b77-a68d-ebef1ec81e66}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d46abba3-e1ed-4fce-8ad5-cde473abce29}, !- Zone Air Inlet Port List
  {973e6318-8eb3-4a3a-b720-419dd502ddbd}, !- Zone Air Exhaust Port List
  {33d54e70-04ba-4a88-b8aa-2b5a69110e50}, !- Zone Air Node Name
  {87dcb12a-6765-4be6-a5ce-e27074732ea2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e94aac7e-5371-42d1-8c40-bf696881eeb8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {351d192f-635e-4dd4-996a-7c7083ad349c}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Top Zone Air Node, !- Name
  {33d54e70-04ba-4a88-b8aa-2b5a69110e50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33d54e70-04ba-4a88-b8aa-2b5a69110e50}, !- Handle
  {f2cee87b-8381-4b77-a68d-ebef1ec81e66}, !- Source Object
  11,                                     !- Outlet Port
  {351d192f-635e-4dd4-996a-7c7083ad349c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d46abba3-e1ed-4fce-8ad5-cde473abce29}, !- Handle
  {f2cee87b-8381-4b77-a68d-ebef1ec81e66}, !- HVAC Component
  {42ba8e47-18a4-4c9f-b7af-045be75e2198}; !- Port 1

OS:PortList,
  {973e6318-8eb3-4a3a-b720-419dd502ddbd}, !- Handle
  {f2cee87b-8381-4b77-a68d-ebef1ec81e66}; !- HVAC Component

OS:PortList,
  {87dcb12a-6765-4be6-a5ce-e27074732ea2}, !- Handle
  {f2cee87b-8381-4b77-a68d-ebef1ec81e66}, !- HVAC Component
  {f7362235-8fe7-4b94-855a-5996dd66506b}; !- Port 1

OS:Sizing:Zone,
  {22faacfb-694e-4af9-b33f-be75138ce54b}, !- Handle
  {f2cee87b-8381-4b77-a68d-ebef1ec81e66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8cf4edf6-3c8c-472d-8cba-e78a64c7829e}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Top Zone HVAC Equipment List, !- Name
  {f2cee87b-8381-4b77-a68d-ebef1ec81e66}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {33bf73fd-cce7-4581-bdeb-96bee55150ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f8261cff-1973-4bdf-b124-71425e10110c}, !- Handle
  LargeHotel GuestRoom C end_a - Story Top, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -61.1960677136693,                      !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  27.432,                                 !- Z Origin {m}
  {c344e467-fbf4-4317-a255-101fdf520695}, !- Building Story Name
  {338ca8a6-7c5d-49ed-a646-9d7aecb70704}; !- Thermal Zone Name

OS:Surface,
  {51b1bb0b-0b7e-43a1-960e-263c4a8a8dd6}, !- Handle
  Surface 643,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {f8261cff-1973-4bdf-b124-71425e10110c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7626bd9-8a5c-4d1c-a814-9b4a7c3c1416}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8261cff-1973-4bdf-b124-71425e10110c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c242282-73e6-44a2-a37a-7c8174f04d33}, !- Handle
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8261cff-1973-4bdf-b124-71425e10110c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29d83651-a3b3-4935-887d-0d879b59c115}, !- Handle
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8261cff-1973-4bdf-b124-71425e10110c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc484c25-cc01-4e3b-a9f1-ad423cc934f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a8ff73e-fffd-4a01-b59b-73b335fa86eb}, !- Handle
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8261cff-1973-4bdf-b124-71425e10110c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76576c9c-20e0-4d48-958a-cc161d6198b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e0d66a1-1baf-4300-b56f-82e10e011e68}, !- Handle
  Surface 648,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8261cff-1973-4bdf-b124-71425e10110c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {338ca8a6-7c5d-49ed-a646-9d7aecb70704}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5b813eb-f55f-44c2-b6b5-e17eda410edb}, !- Zone Air Inlet Port List
  {6beb811c-6a9b-42ea-84eb-c72cb591e5e4}, !- Zone Air Exhaust Port List
  {dd1f8a2a-9fed-49c6-8b46-09093e207cae}, !- Zone Air Node Name
  {375061a4-b6b9-419b-afe0-c95192e5eb22}, !- Zone Return Air Port List
  {9d8eb7c9-7f48-49d5-a7eb-98b152f9bb41}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {30b85bc1-2cc0-4207-8d1f-1a33868af316}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {07e078a9-a38a-430a-a61d-f4b08181d911}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6da3c76e-ebc4-41de-aa4e-4fef5e12f919}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Zone Air Node, !- Name
  {dd1f8a2a-9fed-49c6-8b46-09093e207cae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd1f8a2a-9fed-49c6-8b46-09093e207cae}, !- Handle
  {338ca8a6-7c5d-49ed-a646-9d7aecb70704}, !- Source Object
  11,                                     !- Outlet Port
  {6da3c76e-ebc4-41de-aa4e-4fef5e12f919}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5b813eb-f55f-44c2-b6b5-e17eda410edb}, !- Handle
  {338ca8a6-7c5d-49ed-a646-9d7aecb70704}, !- HVAC Component
  {05bdbe95-d5f7-456b-acc7-9c7585ae54d9}; !- Port 1

OS:PortList,
  {6beb811c-6a9b-42ea-84eb-c72cb591e5e4}, !- Handle
  {338ca8a6-7c5d-49ed-a646-9d7aecb70704}, !- HVAC Component
  {9478a34d-e216-45a7-8990-a9bda5c8b64c}; !- Port 1

OS:PortList,
  {375061a4-b6b9-419b-afe0-c95192e5eb22}, !- Handle
  {338ca8a6-7c5d-49ed-a646-9d7aecb70704}; !- HVAC Component

OS:Sizing:Zone,
  {71698eb7-b2c2-4421-ba21-17b9117cbbb2}, !- Handle
  {338ca8a6-7c5d-49ed-a646-9d7aecb70704}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0b6ae1ee-0321-44c6-b26d-5c5bf4cdacb0}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Zone HVAC Equipment List, !- Name
  {338ca8a6-7c5d-49ed-a646-9d7aecb70704}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {afe79416-0835-4c37-9ab4-db9378c35ec1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1f2b501b-1e31-4988-95de-fd3f80aa2fb8}, !- Handle
  LargeHotel GuestRoom A  - Story Top,    !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  27.432,                                 !- Z Origin {m}
  {c344e467-fbf4-4317-a255-101fdf520695}, !- Building Story Name
  {ca8c8e1c-0dbc-48cc-8b43-0a368d15e1d1}; !- Thermal Zone Name

OS:Surface,
  {37044084-bb01-4885-ad4d-6abbd1af926c}, !- Handle
  Surface 649,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {1f2b501b-1e31-4988-95de-fd3f80aa2fb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89b2324d-e8c3-4d5a-98db-7fd19e8d08df}, !- Handle
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f2b501b-1e31-4988-95de-fd3f80aa2fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60cce372-c390-44b7-bbf5-323b9cad0ead}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73f04ec3-53f7-4cbe-b1e2-0fb0c2708ef8}, !- Handle
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f2b501b-1e31-4988-95de-fd3f80aa2fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43942f2e-0c54-4bbe-b3d7-4245c6dcc489}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e66f1f68-f12f-44c3-9a49-989386cfd315}, !- Handle
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f2b501b-1e31-4988-95de-fd3f80aa2fb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b1154d1-47a1-48fc-a1a6-f8ac3d9b2321}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa841f55-c299-43f0-8fda-fda8d97c9cab}, !- Handle
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f2b501b-1e31-4988-95de-fd3f80aa2fb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {925fc582-928d-4948-af89-0d05ff7b72d6}, !- Handle
  Surface 654,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f2b501b-1e31-4988-95de-fd3f80aa2fb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ca8c8e1c-0dbc-48cc-8b43-0a368d15e1d1}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {492cd053-c850-442e-97ca-5e65cc21e312}, !- Zone Air Inlet Port List
  {e92bac25-69ea-4a14-8762-4dffa1be849c}, !- Zone Air Exhaust Port List
  {9174cc14-0414-47e7-a4b4-7e08d8c6a076}, !- Zone Air Node Name
  {d0ffa93c-b492-4f7d-b026-d156a33b4a09}, !- Zone Return Air Port List
  {9f8fdf30-610e-40dc-8a5d-d38428767c99}, !- Primary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {dd7fc3ec-2a10-469f-b19f-b31f020342ac}, !- Secondary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7378255b-9643-4765-b480-49a545601a3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29afd90d-5267-4f7c-bfb3-740405d1baaf}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Zone Air Node, !- Name
  {9174cc14-0414-47e7-a4b4-7e08d8c6a076}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9174cc14-0414-47e7-a4b4-7e08d8c6a076}, !- Handle
  {ca8c8e1c-0dbc-48cc-8b43-0a368d15e1d1}, !- Source Object
  11,                                     !- Outlet Port
  {29afd90d-5267-4f7c-bfb3-740405d1baaf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {492cd053-c850-442e-97ca-5e65cc21e312}, !- Handle
  {ca8c8e1c-0dbc-48cc-8b43-0a368d15e1d1}, !- HVAC Component
  {032b5916-81f7-4a9a-aebb-39225a785087}; !- Port 1

OS:PortList,
  {e92bac25-69ea-4a14-8762-4dffa1be849c}, !- Handle
  {ca8c8e1c-0dbc-48cc-8b43-0a368d15e1d1}, !- HVAC Component
  {2e85571e-7336-457a-b8f0-761871598c1a}; !- Port 1

OS:PortList,
  {d0ffa93c-b492-4f7d-b026-d156a33b4a09}, !- Handle
  {ca8c8e1c-0dbc-48cc-8b43-0a368d15e1d1}; !- HVAC Component

OS:Sizing:Zone,
  {0e39f3e3-038c-4523-96ef-39a1b279073e}, !- Handle
  {ca8c8e1c-0dbc-48cc-8b43-0a368d15e1d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {509d4dc7-3807-4817-b96f-b66062bd14ec}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Zone HVAC Equipment List, !- Name
  {ca8c8e1c-0dbc-48cc-8b43-0a368d15e1d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0aff0939-5aa6-44bf-a0fb-028019deec7b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {10fa052c-0813-408f-bcc9-1d4556ef5145}, !- Handle
  LargeHotel Corridor B  - Story Top,     !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  27.432,                                 !- Z Origin {m}
  {c344e467-fbf4-4317-a255-101fdf520695}, !- Building Story Name
  {55b33d70-9179-4278-82da-3dc9d068723f}; !- Thermal Zone Name

OS:Surface,
  {8488f645-8ea4-4e48-b975-b08c7615e19f}, !- Handle
  Surface 655,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {10fa052c-0813-408f-bcc9-1d4556ef5145}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87bf8c56-17cc-4459-8a46-2ed9ad623af4}, !- Handle
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10fa052c-0813-408f-bcc9-1d4556ef5145}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b984c3c-a4ed-47b2-a003-3f97ceda6367}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2507e8e-4907-41bf-b60d-ebd30cdd6ac2}, !- Handle
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10fa052c-0813-408f-bcc9-1d4556ef5145}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7d97a94-6fc2-4f70-a8e2-7f9c48bccc46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eac2ea4f-8ebf-4dfc-a729-ae0b4e58ec53}, !- Handle
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10fa052c-0813-408f-bcc9-1d4556ef5145}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00790422-1c25-4df1-9a2d-c008cbb93711}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43942f2e-0c54-4bbe-b3d7-4245c6dcc489}, !- Handle
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10fa052c-0813-408f-bcc9-1d4556ef5145}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73f04ec3-53f7-4cbe-b1e2-0fb0c2708ef8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f52b80fb-a749-4ec6-affe-18283aec0304}, !- Handle
  Surface 660,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10fa052c-0813-408f-bcc9-1d4556ef5145}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {55b33d70-9179-4278-82da-3dc9d068723f}, !- Handle
  Zone LargeHotel Corridor B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb1309cf-8ac6-4a16-8c36-4d381005e0fb}, !- Zone Air Inlet Port List
  {169e90f8-5270-48c1-a94e-bfa4a2d6962f}, !- Zone Air Exhaust Port List
  {3584b46f-5dd4-48be-9119-b876bec8d634}, !- Zone Air Node Name
  {ec15bd17-e329-470b-885c-113859477a1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d97314c9-8a31-49ac-9e2d-91069a25a5dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7115a7f-5ec4-47cf-9f93-85e9624c962f}, !- Handle
  Zone LargeHotel Corridor B  - Story Top Zone Air Node, !- Name
  {3584b46f-5dd4-48be-9119-b876bec8d634}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3584b46f-5dd4-48be-9119-b876bec8d634}, !- Handle
  {55b33d70-9179-4278-82da-3dc9d068723f}, !- Source Object
  11,                                     !- Outlet Port
  {c7115a7f-5ec4-47cf-9f93-85e9624c962f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb1309cf-8ac6-4a16-8c36-4d381005e0fb}, !- Handle
  {55b33d70-9179-4278-82da-3dc9d068723f}, !- HVAC Component
  {0d6f9c1c-d97a-47d2-8b1a-895020c68962}; !- Port 1

OS:PortList,
  {169e90f8-5270-48c1-a94e-bfa4a2d6962f}, !- Handle
  {55b33d70-9179-4278-82da-3dc9d068723f}; !- HVAC Component

OS:PortList,
  {ec15bd17-e329-470b-885c-113859477a1d}, !- Handle
  {55b33d70-9179-4278-82da-3dc9d068723f}, !- HVAC Component
  {413edbe9-3a09-4ec9-97c9-b32be3179170}; !- Port 1

OS:Sizing:Zone,
  {1db01b02-e6e9-468a-ad71-d020293e3c74}, !- Handle
  {55b33d70-9179-4278-82da-3dc9d068723f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {30944b2a-ea13-4e07-8db5-0e42e88485bf}, !- Handle
  Zone LargeHotel Corridor B  - Story Top Zone HVAC Equipment List, !- Name
  {55b33d70-9179-4278-82da-3dc9d068723f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {78fa2cb4-6bb2-4a44-9af1-e1de157da72a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {29523522-7e04-4231-bd30-e7704bc019f8}, !- Handle
  LargeHotel GuestRoom C  - Story Top,    !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -56.6240677136693,                      !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  27.432,                                 !- Z Origin {m}
  {c344e467-fbf4-4317-a255-101fdf520695}, !- Building Story Name
  {d37bf2ca-e7b1-4670-b809-353f3fcc0018}; !- Thermal Zone Name

OS:Surface,
  {7af34039-6a73-4d6e-9408-a8ac9ff18caa}, !- Handle
  Surface 661,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {29523522-7e04-4231-bd30-e7704bc019f8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc484c25-cc01-4e3b-a9f1-ad423cc934f7}, !- Handle
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29523522-7e04-4231-bd30-e7704bc019f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29d83651-a3b3-4935-887d-0d879b59c115}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b33e8e8-680f-4275-bc61-e77044985de9}, !- Handle
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29523522-7e04-4231-bd30-e7704bc019f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbcc4e0a-b831-4a62-b9c7-719ea1f4f94c}, !- Handle
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29523522-7e04-4231-bd30-e7704bc019f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00278f44-97da-4d88-a7c9-4ee95d222963}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  113.248135427339, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7d97a94-6fc2-4f70-a8e2-7f9c48bccc46}, !- Handle
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29523522-7e04-4231-bd30-e7704bc019f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2507e8e-4907-41bf-b60d-ebd30cdd6ac2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  113.248135427339, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  113.248135427339, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {315310e0-132a-473a-b64b-f653011e8a5e}, !- Handle
  Surface 666,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29523522-7e04-4231-bd30-e7704bc019f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.248135427339, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  113.248135427339, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d37bf2ca-e7b1-4670-b809-353f3fcc0018}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9354fb16-4850-4f77-8cb4-ad4d0641f54f}, !- Zone Air Inlet Port List
  {e8b39e7b-a77d-48e3-b2b4-8f837e999b44}, !- Zone Air Exhaust Port List
  {9405c188-4ce6-461b-bb16-3a4cc1e818a8}, !- Zone Air Node Name
  {5780c790-afab-4549-9a40-e23a1d3f1b50}, !- Zone Return Air Port List
  {7d5f55f9-eca4-4e65-bf25-01298a73556b}, !- Primary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {d067e4ad-949c-44cd-9da5-2f7d75e2ac37}, !- Secondary Daylighting Control Name
  0.188,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {944955ac-4398-4086-bc66-c603689bb808}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68b66d09-60b8-40a0-b12f-7099c1144601}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Zone Air Node, !- Name
  {9405c188-4ce6-461b-bb16-3a4cc1e818a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9405c188-4ce6-461b-bb16-3a4cc1e818a8}, !- Handle
  {d37bf2ca-e7b1-4670-b809-353f3fcc0018}, !- Source Object
  11,                                     !- Outlet Port
  {68b66d09-60b8-40a0-b12f-7099c1144601}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9354fb16-4850-4f77-8cb4-ad4d0641f54f}, !- Handle
  {d37bf2ca-e7b1-4670-b809-353f3fcc0018}, !- HVAC Component
  {dc791358-5f3f-4ea9-90b7-15668ecb8ef8}; !- Port 1

OS:PortList,
  {e8b39e7b-a77d-48e3-b2b4-8f837e999b44}, !- Handle
  {d37bf2ca-e7b1-4670-b809-353f3fcc0018}, !- HVAC Component
  {94a02894-4f5b-4919-9d52-8b8a91531228}; !- Port 1

OS:PortList,
  {5780c790-afab-4549-9a40-e23a1d3f1b50}, !- Handle
  {d37bf2ca-e7b1-4670-b809-353f3fcc0018}; !- HVAC Component

OS:Sizing:Zone,
  {32305a87-a3cf-42a4-8866-b3db499f6b48}, !- Handle
  {d37bf2ca-e7b1-4670-b809-353f3fcc0018}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33b6b047-b559-419c-bbd9-1890a611fc27}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Zone HVAC Equipment List, !- Name
  {d37bf2ca-e7b1-4670-b809-353f3fcc0018}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec74e225-6d4c-45ad-b895-4da84e1aff8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7759ae23-3c30-4e73-affd-e87289202ab0}, !- Handle
  LargeHotel GuestRoom A end_b - Story Top, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  -11.9992289634646,                      !- Y Origin {m}
  27.432,                                 !- Z Origin {m}
  {c344e467-fbf4-4317-a255-101fdf520695}, !- Building Story Name
  {20617931-5970-43e8-894d-9dc118a96749}; !- Thermal Zone Name

OS:Surface,
  {be6216f8-b2bd-4710-8987-dd504bdfe336}, !- Handle
  Surface 667,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {7759ae23-3c30-4e73-affd-e87289202ab0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b1154d1-47a1-48fc-a1a6-f8ac3d9b2321}, !- Handle
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7759ae23-3c30-4e73-affd-e87289202ab0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e66f1f68-f12f-44c3-9a49-989386cfd315}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56f93315-fbbe-46f8-9d66-659b90db4fff}, !- Handle
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7759ae23-3c30-4e73-affd-e87289202ab0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b9072cd-b1fa-4acf-a47e-39eff5cbb13e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bf5c0f6-444c-4cc6-b5f9-fff0b30424ed}, !- Handle
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7759ae23-3c30-4e73-affd-e87289202ab0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840980999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.42927840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ef44548-db74-4e4c-8a0e-7a516f615606}, !- Handle
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7759ae23-3c30-4e73-affd-e87289202ab0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a082254-25b9-4d50-abd5-fd71967bbd24}, !- Handle
  Surface 672,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7759ae23-3c30-4e73-affd-e87289202ab0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.66453525910038e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840980999, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.66453525910038e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {20617931-5970-43e8-894d-9dc118a96749}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d6ddd0f-5386-4277-8d3e-de9b255ff16e}, !- Zone Air Inlet Port List
  {0b623513-0d84-4a58-94b7-e1af083cced7}, !- Zone Air Exhaust Port List
  {6cace806-73d0-4f9a-b026-101a012be328}, !- Zone Air Node Name
  {7b1ff9ee-7de7-4fc7-9f30-2402f5aeaadb}, !- Zone Return Air Port List
  {8dd751d5-bf1c-4719-a24b-a0edc8630809}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {aaa4d15c-1943-4479-b672-520e3336ab25}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0acc968-be76-4306-b252-fb4ecc822c9d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8cf21125-aebf-4b94-a8c7-fcab9bf6041d}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Zone Air Node, !- Name
  {6cace806-73d0-4f9a-b026-101a012be328}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6cace806-73d0-4f9a-b026-101a012be328}, !- Handle
  {20617931-5970-43e8-894d-9dc118a96749}, !- Source Object
  11,                                     !- Outlet Port
  {8cf21125-aebf-4b94-a8c7-fcab9bf6041d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d6ddd0f-5386-4277-8d3e-de9b255ff16e}, !- Handle
  {20617931-5970-43e8-894d-9dc118a96749}, !- HVAC Component
  {6cc8ed92-c3b6-47d8-a2ec-d1afd99dd7ba}; !- Port 1

OS:PortList,
  {0b623513-0d84-4a58-94b7-e1af083cced7}, !- Handle
  {20617931-5970-43e8-894d-9dc118a96749}, !- HVAC Component
  {a8bb5d13-1703-4a93-8951-5a27f1f6aaf9}; !- Port 1

OS:PortList,
  {7b1ff9ee-7de7-4fc7-9f30-2402f5aeaadb}, !- Handle
  {20617931-5970-43e8-894d-9dc118a96749}; !- HVAC Component

OS:Sizing:Zone,
  {68354912-7516-4558-92de-32c609b94a2b}, !- Handle
  {20617931-5970-43e8-894d-9dc118a96749}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {864c498a-1263-4432-a952-5f4b9a28d5db}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Zone HVAC Equipment List, !- Name
  {20617931-5970-43e8-894d-9dc118a96749}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9563790a-2489-4d63-805f-656a5d8e0faf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6d5499e7-47c6-4393-8810-3a2ab49a9d64}, !- Handle
  LargeHotel Corridor B end_b - Story Top, !- Name
  {913f7966-d0a9-48d6-8f74-7361b75b5499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  -3.56995055365458,                      !- Y Origin {m}
  27.432,                                 !- Z Origin {m}
  {c344e467-fbf4-4317-a255-101fdf520695}, !- Building Story Name
  {379923a8-9d54-430d-93f0-c11523ce767f}; !- Thermal Zone Name

OS:Surface,
  {67e9e51f-0300-420a-860b-3b7d6719ae0d}, !- Handle
  Surface 673,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {6d5499e7-47c6-4393-8810-3a2ab49a9d64}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00790422-1c25-4df1-9a2d-c008cbb93711}, !- Handle
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d5499e7-47c6-4393-8810-3a2ab49a9d64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eac2ea4f-8ebf-4dfc-a729-ae0b4e58ec53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22757092-7bea-4267-99f9-de955140cf10}, !- Handle
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d5499e7-47c6-4393-8810-3a2ab49a9d64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab014a21-9723-408a-bb99-c3c4e13703cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 7.13990110730916, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.13990110730916, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b9ff491-2106-4834-9c55-1bdcd97803ae}, !- Handle
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d5499e7-47c6-4393-8810-3a2ab49a9d64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.13990110730916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.13990110730916, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b9072cd-b1fa-4acf-a47e-39eff5cbb13e}, !- Handle
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d5499e7-47c6-4393-8810-3a2ab49a9d64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56f93315-fbbe-46f8-9d66-659b90db4fff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bda6e498-3c0f-4ba9-b9b1-c1222349274e}, !- Handle
  Surface 678,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d5499e7-47c6-4393-8810-3a2ab49a9d64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 7.13990110730916, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.13990110730916, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {379923a8-9d54-430d-93f0-c11523ce767f}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f25df64-5fde-4926-90ee-23b1f739d15a}, !- Zone Air Inlet Port List
  {878fd6ab-1cb8-4cdb-8e72-cb526bc8aef5}, !- Zone Air Exhaust Port List
  {0c854015-23a0-4f09-9eb2-c321ab389afc}, !- Zone Air Node Name
  {9e78208d-296e-4738-b28d-7e2775c37683}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {13d3f292-e74a-4c00-948a-b9aaf1335433}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab1ae21d-5cf7-405c-b465-0acc863e3344}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Top Zone Air Node, !- Name
  {0c854015-23a0-4f09-9eb2-c321ab389afc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c854015-23a0-4f09-9eb2-c321ab389afc}, !- Handle
  {379923a8-9d54-430d-93f0-c11523ce767f}, !- Source Object
  11,                                     !- Outlet Port
  {ab1ae21d-5cf7-405c-b465-0acc863e3344}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f25df64-5fde-4926-90ee-23b1f739d15a}, !- Handle
  {379923a8-9d54-430d-93f0-c11523ce767f}, !- HVAC Component
  {bd17e937-953e-442b-b7e6-863943217e19}; !- Port 1

OS:PortList,
  {878fd6ab-1cb8-4cdb-8e72-cb526bc8aef5}, !- Handle
  {379923a8-9d54-430d-93f0-c11523ce767f}; !- HVAC Component

OS:PortList,
  {9e78208d-296e-4738-b28d-7e2775c37683}, !- Handle
  {379923a8-9d54-430d-93f0-c11523ce767f}, !- HVAC Component
  {af93de38-5c37-468c-95ff-d7f8ddecf807}; !- Port 1

OS:Sizing:Zone,
  {a3b44754-5900-45fc-8e95-e5a0a1b55a37}, !- Handle
  {379923a8-9d54-430d-93f0-c11523ce767f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1e7af859-32fd-4fea-a3f1-b7f1154542ba}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Top Zone HVAC Equipment List, !- Name
  {379923a8-9d54-430d-93f0-c11523ce767f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e36ed321-2252-45d3-9fe4-29f533ec94f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {44ec0d18-6f6f-4955-817f-8d1e0e1f2e72}, !- Handle
  LargeHotel GuestRoom C end_b - Story Top, !- Name
  {52f17622-5ab4-43d9-80f9-8bd46dd99746}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.6240677136693,                       !- X Origin {m}
  3.56995055365458,                       !- Y Origin {m}
  27.432,                                 !- Z Origin {m}
  {c344e467-fbf4-4317-a255-101fdf520695}, !- Building Story Name
  {46bc44e8-09f6-4c3d-b953-b10276a6d6c6}; !- Thermal Zone Name

OS:Surface,
  {533bccde-8aad-4748-afcc-ab046741b51c}, !- Handle
  Surface 679,                            !- Name
  Floor,                                  !- Surface Type
  {93bcc1a1-0556-4c06-aa40-e8971355f66b}, !- Construction Name
  {44ec0d18-6f6f-4955-817f-8d1e0e1f2e72}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00278f44-97da-4d88-a7c9-4ee95d222963}, !- Handle
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44ec0d18-6f6f-4955-817f-8d1e0e1f2e72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbcc4e0a-b831-4a62-b9c7-719ea1f4f94c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37b3c6cb-b78b-4bd0-970d-8477b34a90a3}, !- Handle
  Surface 681,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44ec0d18-6f6f-4955-817f-8d1e0e1f2e72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2388fdbe-0e2e-422c-b4c4-b20153338c87}, !- Handle
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44ec0d18-6f6f-4955-817f-8d1e0e1f2e72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.42927840981002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.42927840981002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab014a21-9723-408a-bb99-c3c4e13703cd}, !- Handle
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44ec0d18-6f6f-4955-817f-8d1e0e1f2e72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22757092-7bea-4267-99f9-de955140cf10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b09dbdb9-df2a-4c8c-876a-741aa3374673}, !- Handle
  Surface 684,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44ec0d18-6f6f-4955-817f-8d1e0e1f2e72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.42927840981002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {46bc44e8-09f6-4c3d-b953-b10276a6d6c6}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f27b6d0-217f-4237-b97f-637da4e26d65}, !- Zone Air Inlet Port List
  {7132c656-f62e-4905-8b60-e0b599bbf620}, !- Zone Air Exhaust Port List
  {9c3db790-b522-4b08-a710-36ec3f69ee6f}, !- Zone Air Node Name
  {be9e709e-e333-4545-9654-5291c303d812}, !- Zone Return Air Port List
  {407456f4-ee93-46de-8c5d-d9a94ff34586}, !- Primary Daylighting Control Name
  0.471,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {5979a993-b85f-4daf-a769-a84d61af31c2}, !- Secondary Daylighting Control Name
  0.34,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32dd44e1-4526-4e23-aa41-1723934b05ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dceb1750-c48d-46cf-b01f-5f3d952fac02}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Zone Air Node, !- Name
  {9c3db790-b522-4b08-a710-36ec3f69ee6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c3db790-b522-4b08-a710-36ec3f69ee6f}, !- Handle
  {46bc44e8-09f6-4c3d-b953-b10276a6d6c6}, !- Source Object
  11,                                     !- Outlet Port
  {dceb1750-c48d-46cf-b01f-5f3d952fac02}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f27b6d0-217f-4237-b97f-637da4e26d65}, !- Handle
  {46bc44e8-09f6-4c3d-b953-b10276a6d6c6}, !- HVAC Component
  {ce8c5c35-92ea-46dc-b432-1ffdd74801f3}; !- Port 1

OS:PortList,
  {7132c656-f62e-4905-8b60-e0b599bbf620}, !- Handle
  {46bc44e8-09f6-4c3d-b953-b10276a6d6c6}, !- HVAC Component
  {8d8edc4e-2eab-4053-9f74-ecf9124b89e1}; !- Port 1

OS:PortList,
  {be9e709e-e333-4545-9654-5291c303d812}, !- Handle
  {46bc44e8-09f6-4c3d-b953-b10276a6d6c6}; !- HVAC Component

OS:Sizing:Zone,
  {a508ad2f-17dc-49c4-8cfc-a747b4040e04}, !- Handle
  {46bc44e8-09f6-4c3d-b953-b10276a6d6c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {56e179dd-dacc-421f-bcca-bcebf313ca32}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Zone HVAC Equipment List, !- Name
  {46bc44e8-09f6-4c3d-b953-b10276a6d6c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a4a365d-db60-43e2-b07d-d9d7f9b2a368}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {36c4a89a-6daf-40e4-b46c-b6c1ae372f06}, !- Handle
  Surface 685,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1cd15-7f3f-4f66-be81-290b6d129a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a621091d-17c5-4370-8a35-d9ad0eb852b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.547992553253, 10.9971795171191, 3.048, !- X,Y,Z Vertex 1 {m}
  109.547992553253, 10.9971795171191, 0,  !- X,Y,Z Vertex 2 {m}
  109.547992553253, 14.8544579269291, 0,  !- X,Y,Z Vertex 3 {m}
  109.547992553253, 14.8544579269291, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88340ecc-672e-4f38-92df-485896073a58}, !- Handle
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c1cd15-7f3f-4f66-be81-290b6d129a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edea6554-abac-4eca-946f-4eb8826e4ab0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.547992553253, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  109.547992553253, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  109.547992553253, 3.85727840980999, 0,  !- X,Y,Z Vertex 3 {m}
  109.547992553253, 3.85727840980999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edea6554-abac-4eca-946f-4eb8826e4ab0}, !- Handle
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb960909-d381-40ab-be30-5ccdf4ecd439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88340ecc-672e-4f38-92df-485896073a58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 8.42927840980999, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 8.42927840980999, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79586a57-d1ab-4a15-af85-e10b1f565ac4}, !- Handle
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3c60f5d-23ec-4fe6-b038-c83a578f25bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e227b63c-5621-4d76-bbbd-a1330c3f0f53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 8.42927840981002, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 8.42927840981002, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 3.85727840980995, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 3.85727840980995, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90d7200e-16b4-4da3-8015-445be1dde6c9}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b7c935a0-f2f0-4ca6-86e3-9d1b880c568b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000497, -2.66453525910038e-14, 1.58694236657838, !- X,Y,Z Vertex 1 {m}
  0.0254000000000497, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  21.1145206782201, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  21.1145206782201, -2.66453525910038e-14, 1.58694236657838; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a61ddf5-05a5-4ed4-a62c-7a47849c99dc}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d08baf1c-a7c1-444d-b63d-2c01bfaca768}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.5466, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999728, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999728, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f2943b4-07f9-4a84-b0c0-cf946be61b67}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fadbac5b-b1b3-4761-8369-6e5fcd950dab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.66453525910038e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c96ae44c-88ac-4250-9cb7-9ab1a331bb80}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8897c0f9-7f55-4220-b802-2c032dd9afee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-14, 1.5870517738752, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  20.0114838189658, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  20.0114838189658, -2.66453525910038e-14, 1.5870517738752; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25c6e1b1-6536-4772-aa6c-27d1efd2b4d9}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1cad0e8c-5422-4836-a9dd-8485a6c5cdf3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2035938765581, 4.57200000000003, 1.58906744465148, !- X,Y,Z Vertex 1 {m}
  10.2035938765581, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999515, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999515, 4.57200000000003, 1.58906744465148; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c04d80e-a967-4c5f-8631-812f34fa9a83}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a07139e9-8455-45f3-bce2-b288a120f907}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.54660000000003, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999968, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999968, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04d7e3a8-36d9-44f6-ac89-bd063a9e6880}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a35f430-d6fa-49df-8247-99776a37d341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57200000000003, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 4.57200000000003, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ad33b21-af47-434a-bd16-1736299d2e1f}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80a7a6eb-8462-4981-893a-01dee880133e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0114838189658, 4.57200000000003, 1.5870517738752, !- X,Y,Z Vertex 1 {m}
  20.0114838189658, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000119, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000119, 4.57200000000003, 1.5870517738752; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {977e3213-807a-4162-bcec-df92759e4a54}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f906a1f5-6e21-4de1-8e6e-18b1e6a78815}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9501248724557, 4.57200000000003, 1.58716908722752, !- X,Y,Z Vertex 1 {m}
  18.9501248724557, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.57200000000003, 1.58716908722752; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b6e4083-c90f-4b87-a7b0-02e32b84cc5d}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {72e7c381-800e-46ab-9da7-62ba1e254bee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 14.8290579269291, 1.5877840566086, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 14.8290579269291, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0254000000000048, 1.5877840566086; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7102a1cc-c98e-43f7-bffe-279207b60a6d}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5e44111a-9f4a-4698-8b45-03620e8f073b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -2.66453525910038e-14, 1.58716908722752, !- X,Y,Z Vertex 1 {m}
  0.0254, -2.66453525910038e-14, 0.762,   !- X,Y,Z Vertex 2 {m}
  18.9501248724557, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  18.9501248724557, -2.66453525910038e-14, 1.58716908722752; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3165c312-23ae-4f56-9480-7d3d84c7dbe2}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d1a796f-f8b4-4159-99a8-34493e0a8e19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, -2.66453525910038e-14, 1.58743772101051, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  16.8983117695786, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  16.8983117695786, -2.66453525910038e-14, 1.58743772101051; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78d681de-f926-43c2-b07c-8bbde70780c5}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e983c06-f025-4bfc-bd8d-4343f9f5d1d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000003, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000003, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 4.57200000000003, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb3448df-1f29-40cc-9522-1003aa2f2bd2}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d7138b5-4aec-41a5-b131-1f89d7ff0893}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999973, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999973, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000003, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000003, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09ec08c5-0f8a-4936-afcf-66ad014b055d}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e17273d5-9ace-47fa-865e-788d99d90607}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, -2.66453525910038e-14, 1.58833096797956, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  12.4272881975489, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  12.4272881975489, -2.66453525910038e-14, 1.58833096797956; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efe5ee0a-18ac-4562-92a0-410d608071f7}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9da482b2-146d-46be-9edf-d4c920dd3703}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.4272881975489, 4.57200000000003, 1.58833096797956, !- X,Y,Z Vertex 1 {m}
  12.4272881975489, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999515, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999515, 4.57200000000003, 1.58833096797956; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0479666a-1510-45c4-bfbb-b89636fa2d56}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8158711f-34e6-4a54-9de6-0d9e9b5631b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.8983117695786, 4.57200000000003, 1.58743772101051, !- X,Y,Z Vertex 1 {m}
  16.8983117695786, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.57200000000003, 1.58743772101051; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be69cc34-a3bf-4e94-818a-d441721a2d8c}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ef32b9c-8aeb-4282-8c99-521532ca8599}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999734, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999734, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 1.59420674157303;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d333557-eacc-4599-a28f-4fb5bc0f1269}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5f4d1db-1e2f-442d-a38f-4d7e5b80036c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -2.66453525910038e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -2.66453525910038e-14, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -2.66453525910038e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24f8e074-7dda-482f-8ad8-629bba8ab657}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f04aef82-d73e-4960-b039-03a5d3470293}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999591, -2.66453525910038e-14, 1.58807068261005, !- X,Y,Z Vertex 1 {m}
  0.0253999999999591, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  13.4650122140114, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  13.4650122140114, -2.66453525910038e-14, 1.58807068261005; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9e1f7ab-efc5-44c6-8a02-4c46611791b7}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa5bd56f-734c-4ba8-86ba-b2395c655082}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000027, 1.5877840566086, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000027, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 14.8290579269291, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 14.8290579269291, 1.5877840566086; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ba08d57-1b49-46b0-a21f-c701ce6cadf2}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bdeb1e7f-bf8e-4086-9c40-d1ecabee9e5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.4650122140114, 4.57200000000003, 1.58807068261005, !- X,Y,Z Vertex 1 {m}
  13.4650122140114, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999603, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999603, 4.57200000000003, 1.58807068261005; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e660127e-82f9-45ed-b42f-0d381fab65ca}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7efd07c6-17ca-409a-be86-a5f9954fe7cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.1145206782201, 4.57200000000003, 1.58694236657838, !- X,Y,Z Vertex 1 {m}
  21.1145206782201, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000474, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000474, 4.57200000000003, 1.58694236657838; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {866a4cd3-5139-4e23-8310-876505de2420}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {452cc237-2b6c-4df5-b69d-e72c08cb3303}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, -2.66453525910038e-14, 1.58906744465148, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  10.2035938765581, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  10.2035938765581, -2.66453525910038e-14, 1.58906744465148; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad233af-1f42-44b4-b292-3dbf1cdd7eb9}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f36dfe48-9dc5-4b2e-b67b-1417515dc149}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000027, 1.5877840566086, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 14.8290579269291, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 14.8290579269291, 1.5877840566086; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e79c2bd9-05cd-4818-909e-5f9bc071571e}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aece5dc6-4b09-4d93-9b1e-2d0894148101}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.2105775869139, 4.57200000000003, 1.5857611157561, !- X,Y,Z Vertex 1 {m}
  52.2105775869139, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.57200000000003, 1.5857611157561; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8fc9ba1-ff93-4d3b-8597-0abb7583b797}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ce34682-cca5-41dc-b6c3-0ee6075ab9c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.57200000000003, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57200000000003, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e810e220-49e5-428e-84b2-e9d0bec22ffd}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15df6eca-b405-4e02-80a4-e2391518f150}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999973, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999973, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.54660000000003, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19866c9f-919c-44a3-95c7-ddf259ec424f}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {05a0b48f-4705-471e-8d1c-454c10d85768}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 14.8290579269291, 1.5877840566086, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 14.8290579269291, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0254000000000048, 1.5877840566086; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7189932a-bc15-46ca-b36a-abf04fb0ef29}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4d55b09-3523-4f81-b98c-05e4b83d663d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.54660000000003, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999968, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999968, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7334ed6f-10eb-4ab8-9b31-38bfe2cb22a5}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {37a74d42-4d85-4e3c-aa5e-291a12a0d3cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57200000000003, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 4.57200000000003, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f95954b3-dd33-4e27-b3dd-6ff24d711346}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {762c871a-2f28-45e3-8d24-3cb44b72c603}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-14, 1.58564578472464, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  60.9867578404247, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  60.9867578404247, -2.66453525910038e-14, 1.58564578472464; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {094d4f3c-dfbb-454a-a232-737c5e815bee}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ae0b68c-398f-48ed-b104-3f36eb08650d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.9867578404247, 4.57200000000003, 1.58564578472464, !- X,Y,Z Vertex 1 {m}
  60.9867578404247, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.57200000000003, 1.58564578472464; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91a0c9be-39f8-4456-9e84-86c1ace5d5dd}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {032ea36a-1368-4af6-8d83-a687a5403c1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -2.66453525910038e-14, 1.5857611157561, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  52.2105775869139, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  52.2105775869139, -2.66453525910038e-14, 1.5857611157561; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcf959f9-558c-4aac-9ee1-de0e62a7cb03}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8513d100-3b6b-4937-813f-c2758577ccfc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.66453525910038e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2a42031-4fdc-4e92-a565-e2ead66d01f8}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2094a072-26ee-49f9-9cfe-f393dd4d24cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.5466, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999728, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999728, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30d551f7-8a68-4df6-8664-c1efdfbac4bd}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9fb640b9-0a3a-4771-a374-d13334873b6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999734, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999734, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.5466, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5be40599-e06e-4dc1-af5d-e0d7deb0df3f}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87adce1a-4467-46f4-aff9-a864d2df201d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -2.66453525910038e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -2.66453525910038e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ce06c7b-6ef6-4c83-b490-96dd6e12507d}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8b9a0211-2ec2-4195-8334-4a611cd2a1c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, -2.66453525910038e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, -2.66453525910038e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b5fd4b7-6a1c-499d-9526-5dfad0791d6d}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a1e35ba4-e27e-485b-8c89-4e2b2727b68d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999734, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999734, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.40387840980999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.40387840980999, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0dcdf00-4fd3-4b56-a823-76a4096fe4a7}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {814b7053-cba4-4708-878f-e6cf9cfb64fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.025400000000004, 1.59085727348604, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.025400000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 7.11450110730916, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 7.11450110730916, 1.59085727348604; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e26c06fd-cc38-4b3c-9973-b8fb6f6f685a}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23a47d87-adfd-4dd9-9808-8b1ba0fc72c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-14, 1.58534180310404, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  109.522592553253, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  109.522592553253, -2.66453525910038e-14, 1.58534180310404; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0735ce6c-c0c7-4de0-89fc-831457ea4f84}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {28542157-ba26-4d3e-b433-ff36acc49026}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  109.522592553253, 4.57200000000003, 1.58534180310404, !- X,Y,Z Vertex 1 {m}
  109.522592553253, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.57200000000003, 1.58534180310404; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f57d733-d567-49bb-b298-8b415f67148e}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f96bde2-06e6-49ed-ad01-cce5023d8d56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.66453525910038e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {885c9285-8e96-4ef2-9d6b-c39c567e30d7}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c893031e-31c6-45da-98a6-8bdb24c17a92}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.5466, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999728, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999728, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c3aef40-2b80-4c1b-aa2a-92891d5e1c8e}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fedbd5b9-3a7c-4513-99b6-fd308e39b086}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.54660000000003, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999968, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999968, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad361c3f-d669-4c3e-ae35-e4d5983cf800}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {450fe851-3e1d-4ab6-8fff-d6b750f639fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57200000000003, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 4.57200000000003, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8742ac8-5d2e-44a7-9036-0d6fbf7b27c5}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c257b42b-45fd-4877-ae98-fe31b596527a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.67474287408603, 8.42927840981002, 1.59641586190239, !- X,Y,Z Vertex 1 {m}
  3.67474287408603, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000287, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000287, 8.42927840981002, 1.59641586190239; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69b706a2-9c73-4643-943e-201dbab3b5ae}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6c28f98-b12e-4bbf-8824-7c9f16fbb29a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 14.8290579269291, 1.5877840566086, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 14.8290579269291, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0254000000000048, 1.5877840566086; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43c04262-9818-459c-8425-5a3e12cf11cf}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f688de67-f20e-4e40-8679-80b691b438a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, -2.66453525910038e-14, 1.59641586190239, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  3.67474287408603, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  3.67474287408603, -2.66453525910038e-14, 1.59641586190239; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {119ee180-6e19-4dda-b0dd-af905cbc424b}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e4e0e51-25e3-45ef-a3f1-a322558544ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 8.42927840981002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 8.42927840981002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd7a7445-9baa-43bc-a77d-8efc065e3702}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b06bc03-9b27-4c3e-8651-e4acf96c8f1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.025399999999996, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.025399999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.40387840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.40387840981002, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46f14bb1-493e-4854-90e7-979468ba77d2}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ae2454b-d9fd-4746-844d-bd139a36946b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 8.42927840981002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 8.42927840981002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae831235-09f2-4d00-b0d6-6065cf9b29c7}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {723583c0-863c-4790-b3d3-abf8d05392b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.025399999999996, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.025399999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.40387840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.40387840981002, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccc5bfcb-766e-41f0-b8a7-01e77db9a1a9}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7dcbceb8-6732-49d0-98be-0176b39f47a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.40387840980999, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.40387840980999, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999746, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999746, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3b85091-16d6-4767-83c5-af633c7b9a83}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e008e428-6238-4cac-9c81-bf20b1d3fa21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.66453525910038e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00abb0e5-02ea-41b4-8e07-44821ecd7a8e}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da4d4596-88d6-42e3-b991-83dc34b3a9ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.11450110730916, 1.59085727348604, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.11450110730916, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.025400000000003, 1.59085727348604; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {583ed80d-c47c-4f51-9cdd-765ce09f44cf}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {96985c9a-5ada-4b1e-8028-9d48ecab2c3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-14, 1.5853293228983, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  113.222735427339, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  113.222735427339, -2.66453525910038e-14, 1.5853293228983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53698fae-b60f-4f89-8c68-060c7be2310d}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3167596-dc5e-46cb-8f57-a032ceca1704}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999734, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999734, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.40387840980999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.40387840980999, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90160479-0bd2-4226-b30c-d015c9843d32}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9c6e681e-2829-458c-8fc8-0cf87fa53b67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -2.66453525910038e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -2.66453525910038e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48a48e29-479f-40c7-b1d3-0d9bfee4b5e9}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27a3d851-f1d4-49a2-84db-d1a05f5eb7ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.40387840981002, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.40387840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999976, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc8247fa-8f25-4edc-b821-fe3c5b6588d1}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68986d97-afde-4868-bb88-6abae85049f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 8.42927840981002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 8.42927840981002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9364c174-d774-4dcf-be92-e6e2cd7b9440}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e1046e6-e67f-4512-aec9-49120d3d56cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.025400000000004, 1.59085727348604, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.025400000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.11450110730916, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.11450110730916, 1.59085727348604; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f968fe4-85b2-4e3c-bf1a-86405beaf353}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66cebc19-a9fd-4e03-b91e-eb7ef14ab917}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.222735427339, 8.42927840981002, 1.5853293228983, !- X,Y,Z Vertex 1 {m}
  113.222735427339, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 8.42927840981002, 1.5853293228983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f13e142-eb04-4e84-85cb-ab2d04f7a9c2}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a63ec1ce-6a63-447e-b01b-f5183416c6a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.222735427339, 8.42927840981002, 1.5853293228983, !- X,Y,Z Vertex 1 {m}
  113.222735427339, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 8.42927840981002, 1.5853293228983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0858f71b-8840-4cff-9eae-65dc06393d44}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4713421-1745-4dd3-93b4-7da13c6e8a15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.40387840980999, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.40387840980999, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999746, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999746, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e6aec3b-f85c-4677-b2ab-d3ad0d9ae022}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b394f9e8-87a6-4897-b8b2-b2fe1886c737}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.66453525910038e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6b54f8e-ab62-4165-b7e9-aa9ad07643bc}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ad6b913-f3f5-4882-8a80-ad75dbcf1663}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.40387840981002, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.40387840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999976, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85afd4bd-5632-4006-8b11-43a8bc5b47ee}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {34c73b09-909d-4abf-802b-891d6d8d595a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 8.42927840981002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 8.42927840981002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ea48893-5eee-42cf-b25e-c8a9299ff59d}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ccbcb86d-0fdd-47fb-9701-6a237060be8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-14, 1.5853293228983, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  113.222735427339, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  113.222735427339, -2.66453525910038e-14, 1.5853293228983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8320988-807d-45e5-9599-cf1e91be9a37}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c54afa0-c4d8-4b56-9d3d-f66bcde4a3f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -2.66453525910038e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -2.66453525910038e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52cc2ed5-dc9b-4eae-bc43-daf53cddb232}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5a99711-b288-4c62-8416-c8afdd66a631}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999734, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999734, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.40387840980999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.40387840980999, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edd5e5a9-2965-4571-aa92-e713e590d43d}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {519341c1-777e-4e59-9ae4-b7fa26931bdf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.025400000000004, 1.59085727348604, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.025400000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.11450110730916, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.11450110730916, 1.59085727348604; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee978b18-b124-4778-9f58-8104d77b1b2c}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd8d9526-4231-4195-866a-d462709f067c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.11450110730916, 1.59085727348604, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.11450110730916, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.025400000000003, 1.59085727348604; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0913007-5292-4424-a659-d57ba75cd6f9}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7ca6bf5-afed-49f8-831f-c01d47802903}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 8.42927840981002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 8.42927840981002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {832c5f6e-62e1-4dfc-91b4-4bdeb23b91f1}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {98e08f7d-135a-4d08-9047-d10b721281d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.025399999999996, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.025399999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.40387840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.40387840981002, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53979710-3c80-4eba-9d1e-bb58f395f2c8}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fa67b0c9-0c1b-4acd-abc0-9e16d5ffe58f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.11450110730916, 1.59085727348604, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.11450110730916, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.025400000000003, 1.59085727348604; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a952948a-5319-43ef-b1c5-1878bcf29c02}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43cd114c-8548-40a7-8555-974186d8a26b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.40387840981002, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.40387840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999976, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1bcd760-d1bb-4907-978b-6a08c8964b41}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5083aac5-b887-4a4e-aa66-1598308b3b0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 8.42927840981002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 8.42927840981002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79be9198-bb8e-4d76-b9bb-73cc4a6114f2}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9dabd5c2-77d0-405a-92dd-c164655145d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.025400000000004, 1.59085727348604, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.025400000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.11450110730916, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.11450110730916, 1.59085727348604; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49d515b7-b452-45b1-8ce9-e167ac10c1d8}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00eae9c6-8a04-42e6-bc28-9ce843e290cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.40387840980999, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.40387840980999, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999746, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999746, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccfaaecd-ddbb-4723-a391-d8193fa2a3f0}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4fda9223-d83c-480d-bdf4-39c187f0a57e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.66453525910038e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {923e3179-fc40-4baf-a340-49bfa67aee55}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc9d467e-afb1-4493-8744-7eb758dc8af8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-14, 1.5853293228983, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  113.222735427339, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  113.222735427339, -2.66453525910038e-14, 1.5853293228983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {917c7cd4-70a0-4433-9b55-9b1c56978cda}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1e2b4ae-9618-4567-82f0-942f4b58cd9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.222735427339, 8.42927840981002, 1.5853293228983, !- X,Y,Z Vertex 1 {m}
  113.222735427339, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 8.42927840981002, 1.5853293228983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4ab6208-0d28-4e82-92fe-9efa56a860a7}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e529281-fd68-484b-a31e-a8147204150d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.025399999999996, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.025399999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.40387840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.40387840981002, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e41ab028-724a-4da2-ba5f-cf8c82987717}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bde1e88d-7eb7-45ee-82df-7192bfa364eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 8.42927840981002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 8.42927840981002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88b7102d-3dc8-439a-9205-adb83572609a}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa675309-974e-4ed3-95e1-51a80632628a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -2.66453525910038e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -2.66453525910038e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {222fbe6f-58b7-4bdb-a5df-47e48c0f889f}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8aa9bd7e-b707-4ed7-9858-a024179fc3fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999734, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999734, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.40387840980999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.40387840980999, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1a909d7-2bf1-4d54-ba27-e9484e709dbb}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8fc4e572-4789-48ff-9b1a-939b3055ae22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.40387840981002, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.40387840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999976, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1268c1b-1998-402d-b3b5-81735b14b347}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48b32532-5544-4363-a0f1-10a4a09d418a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 8.42927840981002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 8.42927840981002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a67297c-433c-4139-aa45-51484e151064}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9d195f04-66a7-44ed-8acd-6a17bf5df616}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-14, 1.5853293228983, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  113.222735427339, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  113.222735427339, -2.66453525910038e-14, 1.5853293228983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc05fedf-8fa5-4add-86df-0a8b062daf09}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e01169ad-7446-4f72-a5ac-a08d6938d0db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999734, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999734, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.40387840980999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.40387840980999, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bde961d6-b76a-46dd-ba68-20c1fc2ab1f4}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9a2e9e1-e385-44a6-b7c9-2eee38b7a7a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -2.66453525910038e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -2.66453525910038e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fc67be7-0b77-443e-ba93-70a55315b608}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd8fdde4-4dfc-4c48-883b-f06aaf5dee24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.222735427339, 8.42927840981002, 1.5853293228983, !- X,Y,Z Vertex 1 {m}
  113.222735427339, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 8.42927840981002, 1.5853293228983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b58785d4-6899-4a6c-b07e-ebc05e881357}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07f7242a-6d11-47c0-945d-6be9797d2fc0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.66453525910038e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58e56630-bbcf-4123-aac8-5d98bf6a8b95}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9bcb4c1-fe76-4bf2-951c-9c111c1d28e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.40387840980999, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.40387840980999, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999746, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999746, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0293c212-0fc1-41d8-b3f5-73277eac6fb9}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77f42afb-aac6-43ef-b8f4-b61c01fd449d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.025400000000004, 1.59085727348604, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.025400000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.11450110730916, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.11450110730916, 1.59085727348604; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e19e8c7-5ce1-411a-9664-784423d5b51c}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {586510d5-d06c-454d-bf53-ae0881a982db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 8.42927840981002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 8.42927840981002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d17dc2e-2e1e-4232-adbe-83d468a53637}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f883e8b3-1bfb-4aa3-9404-84805b3fb559}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.025399999999996, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.025399999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.40387840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.40387840981002, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1457a36-0b09-4369-a696-c2e44ca02bcb}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9010a946-2ce7-4cc1-b080-e3f65244985b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.11450110730916, 1.59085727348604, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.11450110730916, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.025400000000003, 1.59085727348604; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd03ed7b-9279-47ff-a4c3-66f4015a3655}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da9ec8f9-0d88-4096-b392-746e35951d7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 8.42927840981002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 8.42927840981002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcf127d5-fd82-4afa-b793-55a96bce97a2}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fee22834-4011-4a02-b36a-6fcb452df1ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.025399999999996, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.025399999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.40387840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.40387840981002, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {079724df-f05d-4213-9e9a-15b0f01f71b8}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {787561ed-ecf5-4ec2-a685-8f1ef184f334}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.40387840980999, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.40387840980999, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999746, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999746, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ca4e012-bbc5-4a86-8321-dfc8583dbdf3}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {32a47411-b618-47e3-b592-dc0872cdd60d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.66453525910038e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65252f94-127e-4d09-aa87-43a4404bce74}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e021d76-1a5c-4a68-b2ff-5079602dc0e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-14, 1.5853293228983, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  113.222735427339, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  113.222735427339, -2.66453525910038e-14, 1.5853293228983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dddf97bd-d192-4c03-9d61-d6ffc59e1331}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d30a31d2-3927-451d-b731-0762b64bd128}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.222735427339, 8.42927840981002, 1.5853293228983, !- X,Y,Z Vertex 1 {m}
  113.222735427339, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 8.42927840981002, 1.5853293228983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b981120-2f30-48d6-9083-a27f31fdb34b}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0647287-4f3b-4a74-a322-b652bd4417f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.11450110730916, 1.59085727348604, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.11450110730916, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.025400000000003, 1.59085727348604; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cfdd0432-aba5-4bd9-aaa0-9de8233607d1}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01648d33-bfa5-4e1b-ae11-2d3e7eb3dd18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 8.42927840981002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 8.42927840981002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8a53998-9d62-4491-9d99-34766b079ca4}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d693e95f-4b2e-4c32-8e07-e56e3fc6f7b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.40387840981002, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.40387840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999976, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a86fb94a-3d76-4f6e-bb80-021315a8d84e}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b7304be7-c79a-4003-a313-60ab37ebb823}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.025400000000004, 1.59085727348604, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.025400000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.11450110730916, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.11450110730916, 1.59085727348604; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {037843fb-aacb-455a-ba28-00cfa0a7ee7c}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9be56a0-965d-48f3-b429-da27a66232c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -2.66453525910038e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -2.66453525910038e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7686ceb6-d98a-473e-9446-e2106fcd6921}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0fa9c93b-8d9d-48c9-888d-149964b97ce6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999734, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999734, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.40387840980999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.40387840980999, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b8d206c-0c1c-4c2d-b381-347088634a1d}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9d682250-3043-42c4-8fcd-efb8c3c1de9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 8.42927840981002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 8.42927840981002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b15833e8-1a4b-40f3-8744-b59324955367}, !- Handle
  Sub Surface 114,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c157dfb2-ed66-4e3b-bf44-d5e467e5882a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.025399999999996, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.025399999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.40387840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.40387840981002, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78bf8904-745b-4850-b153-bd4e1634758c}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0b1bf55-6abb-4436-8bc2-ceae7a36b831}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.222735427339, 8.42927840981002, 1.5853293228983, !- X,Y,Z Vertex 1 {m}
  113.222735427339, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 8.42927840981002, 1.5853293228983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ecab470-68a4-440f-b8a4-e2f58d89b7b3}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6b5426-84b8-4f72-9286-e671df8e236b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.025400000000004, 1.59085727348604, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.025400000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.11450110730916, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.11450110730916, 1.59085727348604; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {096d252c-c976-4f9c-80f7-10e059d0021b}, !- Handle
  Sub Surface 117,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e339605-a434-449d-b97a-bd9ab77a653a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.40387840980999, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.40387840980999, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999746, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999746, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e9004fc-cb86-4a08-95e2-57d0073c99ca}, !- Handle
  Sub Surface 118,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {73419b23-2d63-4a68-a967-a349015c53b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.66453525910038e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bc2a680-cda5-455b-a011-5ef413907e96}, !- Handle
  Sub Surface 119,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {652898ff-d2d9-4503-b6b9-c77868b49cf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.11450110730916, 1.59085727348604, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.11450110730916, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.025400000000003, 1.59085727348604; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4b5c826-27a3-4b98-befe-a304b3a19a3a}, !- Handle
  Sub Surface 120,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {df426a11-e476-4910-8798-8a765f775c9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-14, 1.5853293228983, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  113.222735427339, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  113.222735427339, -2.66453525910038e-14, 1.5853293228983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {252b9cb1-a5fd-4753-836f-c52cd7a3dc52}, !- Handle
  Sub Surface 121,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f9dba9c-8c8f-4cd1-9971-99c1d5283bfe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 8.42927840981002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 8.42927840981002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91fdbd28-4862-4d30-9400-b7957151bbce}, !- Handle
  Sub Surface 122,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {775ed54c-2ce7-498f-a195-293ca3d595b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.40387840981002, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.40387840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999976, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77ca150f-1fdd-45f8-a5d5-19543bd34cef}, !- Handle
  Sub Surface 123,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01f789c8-9859-483d-866d-46c8eeb3d7c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999734, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999734, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.40387840980999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.40387840980999, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6efa1093-9eb5-4b8b-82a5-1e28a9c3ea62}, !- Handle
  Sub Surface 124,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9cb7b66-16f1-47b3-a06f-2d7802f81ac5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -2.66453525910038e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -2.66453525910038e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9407867-d094-4ec7-ae62-38961cc8fe7b}, !- Handle
  Sub Surface 125,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba58d7d7-4120-44c1-a3a2-14256e85a22e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.40387840980999, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.40387840980999, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999746, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999746, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8464219b-8c58-4fa4-9ad9-fc7cac460e5b}, !- Handle
  Sub Surface 126,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {94046180-20c4-48b6-b762-4cda2922be33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.66453525910038e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c22783e0-ed9d-41b7-b9e4-9522ae3abc3c}, !- Handle
  Sub Surface 127,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {655ab1af-841e-4f39-9502-f34ee6760a2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.11450110730916, 1.59085727348604, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.11450110730916, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.025400000000003, 1.59085727348604; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {487981e9-d9c1-41fa-86f9-5986a0afb1c3}, !- Handle
  Sub Surface 128,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c242282-73e6-44a2-a37a-7c8174f04d33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 8.42927840981002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 8.42927840981002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ed55021-9503-43fc-98dc-c567ff302f54}, !- Handle
  Sub Surface 129,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7626bd9-8a5c-4d1c-a814-9b4a7c3c1416}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.40387840981002, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.40387840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999976, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eed7238c-5451-4162-8bf1-84ae466746e4}, !- Handle
  Sub Surface 130,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {37b3c6cb-b78b-4bd0-970d-8477b34a90a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 8.42927840981002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 8.42927840981002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1840b20c-93b1-451f-a598-ffe622d3cfe0}, !- Handle
  Sub Surface 131,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2388fdbe-0e2e-422c-b4c4-b20153338c87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.025399999999996, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.025399999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.40387840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.40387840981002, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d61ccc39-b771-4c38-938b-dc5f65844d52}, !- Handle
  Sub Surface 132,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b33e8e8-680f-4275-bc61-e77044985de9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.222735427339, 8.42927840981002, 1.5853293228983, !- X,Y,Z Vertex 1 {m}
  113.222735427339, 8.42927840981002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 8.42927840981002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 8.42927840981002, 1.5853293228983; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12bbd3bf-2246-420f-a3e2-4bd690e90c30}, !- Handle
  Sub Surface 133,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3b9ff491-2106-4834-9c55-1bdcd97803ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.025400000000004, 1.59085727348604, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.025400000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 7.11450110730916, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 7.11450110730916, 1.59085727348604; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50270de5-cc05-4681-b412-25e22ab057fe}, !- Handle
  Sub Surface 134,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4bf5c0f6-444c-4cc6-b5f9-fff0b30424ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999734, 1.58994973273608, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999734, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.40387840980999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.40387840980999, 1.58994973273608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4726e0ed-7405-44db-b2fb-609d064a4587}, !- Handle
  Sub Surface 135,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ef44548-db74-4e4c-8a0e-7a516f615606}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -2.66453525910038e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -2.66453525910038e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56320bac-7d24-41ee-8faa-444829b207be}, !- Handle
  Sub Surface 136,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa841f55-c299-43f0-8fda-fda8d97c9cab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -2.66453525910038e-14, 1.5853293228983, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  113.222735427339, -2.66453525910038e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  113.222735427339, -2.66453525910038e-14, 1.5853293228983; !- X,Y,Z Vertex 4 {m}

OS:RunPeriodControl:DaylightSavingTime,
  {69a26222-3ea7-4c3e-b73a-2a7bf9ef43eb}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {395e0f1c-21b1-4170-a40d-ec53b630b1d2}, !- Handle
  LargeHotel Banquet People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {7287eaa4-4fca-4edd-8018-1e544a8819cc}, !- Handle
  LargeHotel Banquet People,              !- Name
  {395e0f1c-21b1-4170-a40d-ec53b630b1d2}, !- People Definition Name
  {e268d9e2-a25f-42ac-917e-6612b4f3e375}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a16e28ba-d89d-438d-a563-ad34525f5ace}, !- Work Efficiency Schedule Name
  {3038d2f0-8dec-4ef1-a475-3967d7881359}, !- Clothing Insulation Schedule Name
  {3407faac-640c-49a9-8451-4753bb25680c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3038d2f0-8dec-4ef1-a475-3967d7881359}, !- Handle
  Clothing Schedule,                      !- Name
  {6d9d6ddc-6319-4d70-b45f-1074ed033bc8}, !- Schedule Type Limits Name
  {ebafd895-2987-4145-9239-93e7c94acc15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebafd895-2987-4145-9239-93e7c94acc15}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {6d9d6ddc-6319-4d70-b45f-1074ed033bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9d132d0-05bc-4ce0-949d-a7c419eca553}, !- Handle
  Schedule Rule 1,                        !- Name
  {3038d2f0-8dec-4ef1-a475-3967d7881359}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c65c585c-d6e7-409f-9f1e-a6d0c125acc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c65c585c-d6e7-409f-9f1e-a6d0c125acc5}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {6d9d6ddc-6319-4d70-b45f-1074ed033bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6d9d6ddc-6319-4d70-b45f-1074ed033bc8}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {3407faac-640c-49a9-8451-4753bb25680c}, !- Handle
  Air Velocity Schedule,                  !- Name
  {404bcb63-7892-4332-9572-97ba862e45d4}, !- Schedule Type Limits Name
  {fd1cc9c8-3ddd-49a4-97a5-12b2877e068b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd1cc9c8-3ddd-49a4-97a5-12b2877e068b}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {404bcb63-7892-4332-9572-97ba862e45d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {404bcb63-7892-4332-9572-97ba862e45d4}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {a16e28ba-d89d-438d-a563-ad34525f5ace}, !- Handle
  Work Efficiency Schedule,               !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {25e8ebe3-1d55-40ae-bad9-95aeb8c28659}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25e8ebe3-1d55-40ae-bad9-95aeb8c28659}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {b8d42f89-395e-4675-a245-448e96218323}, !- Handle
  LargeHotel Banquet Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99654177086132,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {04d34e69-912a-455f-a116-efa433d41ace}, !- Handle
  LargeHotel Banquet Lights,              !- Name
  {b8d42f89-395e-4675-a245-448e96218323}, !- Lights Definition Name
  {e268d9e2-a25f-42ac-917e-6612b4f3e375}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7db3df0b-f034-4d37-87e5-7a4f3dad1c61}, !- Handle
  {b8d42f89-395e-4675-a245-448e96218323}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {81458258-ff31-4b04-b24c-bfb3210565b4}, !- Handle
  LargeHotel Banquet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  67.823399535688,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {22c58c9a-76e5-47f5-b263-d9ceeb3255c4}, !- Handle
  LargeHotel Banquet Elec Equip,          !- Name
  {81458258-ff31-4b04-b24c-bfb3210565b4}, !- Electric Equipment Definition Name
  {e268d9e2-a25f-42ac-917e-6612b4f3e375}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {df2f1937-ad4e-4d6f-8c51-baf443833c12}, !- Handle
  LargeHotel Banquet Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b3e2f224-c1d8-43af-b3a7-1cc90abb104c}, !- Handle
  LargeHotel Banquet Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9844264c-b900-48e6-89ee-18070d4e7fc2}, !- Number of People Schedule Name
  {9e56f9a3-0c50-422d-a41a-403c575ed031}, !- People Activity Level Schedule Name
  {75708fc8-9470-4f0a-b671-1df57a777ea3}, !- Lighting Schedule Name
  {db067d88-cb9e-45c7-ba9d-4e28d468da92}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aad2a41d-3e17-4ddd-8bfe-3b333288a15e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9844264c-b900-48e6-89ee-18070d4e7fc2}, !- Handle
  HotelLarge BLDG_OCC_SCH,                !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {39c3db4b-5dd4-477f-9616-075a8954b230}, !- Default Day Schedule Name
  {55c7719b-4cea-459f-a718-0928f1ed0148}, !- Summer Design Day Schedule Name
  {4a2a4953-80ed-4f3a-9403-79bc20ac22c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39c3db4b-5dd4-477f-9616-075a8954b230}, !- Handle
  HotelLarge BLDG_OCC_SCH Default,        !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {33f49eb1-4706-4a99-a561-4e3f62ef130b}, !- Handle
  Schedule Rule 2,                        !- Name
  {9844264c-b900-48e6-89ee-18070d4e7fc2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c5cf577d-86c8-4345-b311-113369b39706}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5cf577d-86c8-4345-b311-113369b39706}, !- Handle
  HotelLarge BLDG_OCC_SCH Sat Day,        !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7;                                    !- Value Until Time 7

OS:Schedule:Day,
  {55c7719b-4cea-459f-a718-0928f1ed0148}, !- Handle
  HotelLarge BLDG_OCC_SCH Summer Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c1114dd-df45-4d21-9000-612ac6e4a479}, !- Handle
  Schedule Rule 3,                        !- Name
  {9844264c-b900-48e6-89ee-18070d4e7fc2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2561398-bf38-48cb-86aa-78fb2c6163ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2561398-bf38-48cb-86aa-78fb2c6163ca}, !- Handle
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Day,
  {4a2a4953-80ed-4f3a-9403-79bc20ac22c9}, !- Handle
  HotelLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e56f9a3-0c50-422d-a41a-403c575ed031}, !- Handle
  HotelLarge ACTIVITY_SCH,                !- Name
  {4e5bc1b4-4f69-4e7f-9e49-98aa5ad4bab7}, !- Schedule Type Limits Name
  {d9a80807-0754-4084-ac8d-07f9475f9bdd}, !- Default Day Schedule Name
  {5a5ddf3a-f19e-4b5f-837d-8eb0c5372156}, !- Summer Design Day Schedule Name
  {6e98f1e1-1b2d-47fd-80d4-0a177f34c79d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d9a80807-0754-4084-ac8d-07f9475f9bdd}, !- Handle
  HotelLarge ACTIVITY_SCH Default,        !- Name
  {4e5bc1b4-4f69-4e7f-9e49-98aa5ad4bab7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6e98f1e1-1b2d-47fd-80d4-0a177f34c79d}, !- Handle
  HotelLarge ACTIVITY_SCH Winter Design Day, !- Name
  {4e5bc1b4-4f69-4e7f-9e49-98aa5ad4bab7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5a5ddf3a-f19e-4b5f-837d-8eb0c5372156}, !- Handle
  HotelLarge ACTIVITY_SCH Summer Design Day, !- Name
  {4e5bc1b4-4f69-4e7f-9e49-98aa5ad4bab7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4e5bc1b4-4f69-4e7f-9e49-98aa5ad4bab7}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {75708fc8-9470-4f0a-b671-1df57a777ea3}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {238086e6-f3f0-42de-9926-77fdcfe38124}, !- Default Day Schedule Name
  {a47940f5-c622-4429-b1f5-dbcbc9c41598}, !- Summer Design Day Schedule Name
  {68a40769-a2d8-43ed-85f9-8877fc9a05c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {238086e6-f3f0-42de-9926-77fdcfe38124}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {ec92ee1f-9c14-4b82-98ad-4c5069392ed4}, !- Handle
  Schedule Rule 4,                        !- Name
  {75708fc8-9470-4f0a-b671-1df57a777ea3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {909356cf-d8ba-4c33-893f-d3538e9bc14c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {909356cf-d8ba-4c33-893f-d3538e9bc14c}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3;                                    !- Value Until Time 10

OS:Schedule:Day,
  {a47940f5-c622-4429-b1f5-dbcbc9c41598}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4054ccc-3b5f-4fce-80f0-21e52fe2f217}, !- Handle
  Schedule Rule 5,                        !- Name
  {75708fc8-9470-4f0a-b671-1df57a777ea3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {034062f2-4842-4b0e-b3fe-62f53c8338b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {034062f2-4842-4b0e-b3fe-62f53c8338b4}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {68a40769-a2d8-43ed-85f9-8877fc9a05c5}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {db067d88-cb9e-45c7-ba9d-4e28d468da92}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH,      !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {7213c6b9-c593-498c-b106-a00df0c74799}, !- Default Day Schedule Name
  {513ceae2-b917-4628-837a-2df23d51447a}, !- Summer Design Day Schedule Name
  {d8d7b995-b576-48b0-9026-ddd56d152ac0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7213c6b9-c593-498c-b106-a00df0c74799}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {22c83a95-2169-4078-a3e2-c9353ecf972f}, !- Handle
  Schedule Rule 6,                        !- Name
  {db067d88-cb9e-45c7-ba9d-4e28d468da92}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92f97385-e2f2-4fa5-8103-7af81039a99b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92f97385-e2f2-4fa5-8103-7af81039a99b}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Day,
  {513ceae2-b917-4628-837a-2df23d51447a}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d8d7b995-b576-48b0-9026-ddd56d152ac0}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {aad2a41d-3e17-4ddd-8bfe-3b333288a15e}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH,        !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {e60cb50d-a856-471d-bf7c-d6e3b5218fab}, !- Default Day Schedule Name
  {8ef4cfa9-54a7-41aa-b55c-a72b793db33c}, !- Summer Design Day Schedule Name
  {8889086a-101e-4e5b-b7f5-8ebaa68ba14c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e60cb50d-a856-471d-bf7c-d6e3b5218fab}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH Default, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8889086a-101e-4e5b-b7f5-8ebaa68ba14c}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8ef4cfa9-54a7-41aa-b55c-a72b793db33c}, !- Handle
  HotelLarge INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:People:Definition,
  {3e8223e4-7780-4574-b1ec-79dfecfcf56b}, !- Handle
  LargeHotel Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {cc895fe9-2ea7-4398-9098-6ed4a4e845e3}, !- Handle
  LargeHotel Cafe People,                 !- Name
  {3e8223e4-7780-4574-b1ec-79dfecfcf56b}, !- People Definition Name
  {58fcaf37-65f7-4256-8cf2-a0679c753c3a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a16e28ba-d89d-438d-a563-ad34525f5ace}, !- Work Efficiency Schedule Name
  {3038d2f0-8dec-4ef1-a475-3967d7881359}, !- Clothing Insulation Schedule Name
  {3407faac-640c-49a9-8451-4753bb25680c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4e9711e5-38f5-4bc3-a1f4-441975b37b02}, !- Handle
  LargeHotel Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99654177086132,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6bb6c46c-2123-4cc1-8cb0-e343c2218e1a}, !- Handle
  LargeHotel Cafe Lights,                 !- Name
  {4e9711e5-38f5-4bc3-a1f4-441975b37b02}, !- Lights Definition Name
  {58fcaf37-65f7-4256-8cf2-a0679c753c3a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {0e7b4464-def8-47c3-bafd-464979502672}, !- Handle
  {4e9711e5-38f5-4bc3-a1f4-441975b37b02}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
