  {810358b2-8610-4056-b553-8e7f29dd4f2b}, !- Handle
  {d9e94be3-8fb0-403a-904d-efefbb4dae97}, !- Source Object
  4,                                      !- Outlet Port
  {b0754766-8744-4fa2-9061-9b8e1cc39126}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f350c7c-ed08-4db4-9bb4-ebf086bc1a81}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {6cde5a9d-a2d7-4b0d-b968-3f2d77a6f583}, !- Inlet Port
  {ee97a05d-5bf6-4dae-8dca-51219b25549a}; !- Outlet Port

OS:Connection,
  {fc5c1eec-3f0d-4fe4-b917-4f271aa8bf3d}, !- Handle
  {b0754766-8744-4fa2-9061-9b8e1cc39126}, !- Source Object
  3,                                      !- Outlet Port
  {97f84c5d-7392-4672-9c49-a7ba4a7b74ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cde5a9d-a2d7-4b0d-b968-3f2d77a6f583}, !- Handle
  {97f84c5d-7392-4672-9c49-a7ba4a7b74ed}, !- Source Object
  3,                                      !- Outlet Port
  {7f350c7c-ed08-4db4-9bb4-ebf086bc1a81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee97a05d-5bf6-4dae-8dca-51219b25549a}, !- Handle
  {7f350c7c-ed08-4db4-9bb4-ebf086bc1a81}, !- Source Object
  3,                                      !- Outlet Port
  {fb6408ae-131b-4ebe-807e-53974ffdc731}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {77ed7433-0497-4c37-bf0a-75deeb6674ae}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {3c3a269f-0170-495e-aecc-d9e0e8995e6f}, !- Inlet Node Name
  {e53bd9ba-0624-415d-9608-c991afe9fa3f}; !- Outlet Node Name

OS:Node,
  {9e8fe093-4f13-4246-9dac-8cf441b2d018}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {e53bd9ba-0624-415d-9608-c991afe9fa3f}, !- Inlet Port
  {aa665c4d-0b5a-4f36-8dff-7b5aeea58638}; !- Outlet Port

OS:Connection,
  {3c3a269f-0170-495e-aecc-d9e0e8995e6f}, !- Handle
  {675b81b1-2034-41fe-99a6-4088c8033e09}, !- Source Object
  3,                                      !- Outlet Port
  {77ed7433-0497-4c37-bf0a-75deeb6674ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e53bd9ba-0624-415d-9608-c991afe9fa3f}, !- Handle
  {77ed7433-0497-4c37-bf0a-75deeb6674ae}, !- Source Object
  3,                                      !- Outlet Port
  {9e8fe093-4f13-4246-9dac-8cf441b2d018}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa665c4d-0b5a-4f36-8dff-7b5aeea58638}, !- Handle
  {9e8fe093-4f13-4246-9dac-8cf441b2d018}, !- Source Object
  3,                                      !- Outlet Port
  {44b54c12-6301-42db-b1d4-d1fd9f265d65}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {74c0bbee-2b4d-4239-b489-a21b059d5c8c}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {ab71453a-b1e1-4b83-a1b6-cab53a2e6ee5}, !- Inlet Node Name
  {2fceab75-f2ae-418c-a956-f2066a6eb61d}; !- Outlet Node Name

OS:Node,
  {8536a753-d9b2-4668-a438-b7f2bab9d78e}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {5893b474-39d4-48d4-84e0-1b3ac7c7a9ff}, !- Inlet Port
  {ab71453a-b1e1-4b83-a1b6-cab53a2e6ee5}; !- Outlet Port

OS:Connection,
  {5893b474-39d4-48d4-84e0-1b3ac7c7a9ff}, !- Handle
  {fb6408ae-131b-4ebe-807e-53974ffdc731}, !- Source Object
  2,                                      !- Outlet Port
  {8536a753-d9b2-4668-a438-b7f2bab9d78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab71453a-b1e1-4b83-a1b6-cab53a2e6ee5}, !- Handle
  {8536a753-d9b2-4668-a438-b7f2bab9d78e}, !- Source Object
  3,                                      !- Outlet Port
  {74c0bbee-2b4d-4239-b489-a21b059d5c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fceab75-f2ae-418c-a956-f2066a6eb61d}, !- Handle
  {74c0bbee-2b4d-4239-b489-a21b059d5c8c}, !- Source Object
  3,                                      !- Outlet Port
  {2639b19e-6c7f-4960-aa82-99dda0f914ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c0eb1d85-96f5-4c4e-b0e3-cdb767d53bc2}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {5904e286-01c0-4634-b735-295567c22b75}, !- Inlet Node Name
  {06bab062-2400-40c6-b5f8-5840652622a8}; !- Outlet Node Name

OS:Node,
  {407285e8-9aae-48b0-8216-0d3233db9394}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {06bab062-2400-40c6-b5f8-5840652622a8}, !- Inlet Port
  {75d13f04-bc20-4ccc-bf55-ef4f886cf1c0}; !- Outlet Port

OS:Connection,
  {5904e286-01c0-4634-b735-295567c22b75}, !- Handle
  {e6399d86-1597-4e58-b8d9-5db7dea5baef}, !- Source Object
  3,                                      !- Outlet Port
  {c0eb1d85-96f5-4c4e-b0e3-cdb767d53bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06bab062-2400-40c6-b5f8-5840652622a8}, !- Handle
  {c0eb1d85-96f5-4c4e-b0e3-cdb767d53bc2}, !- Source Object
  3,                                      !- Outlet Port
  {407285e8-9aae-48b0-8216-0d3233db9394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d13f04-bc20-4ccc-bf55-ef4f886cf1c0}, !- Handle
  {407285e8-9aae-48b0-8216-0d3233db9394}, !- Source Object
  3,                                      !- Outlet Port
  {0eb8e0b6-caf0-48b6-a06f-2454cd1da689}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4137d90d-92f1-4bf7-b88d-c62503b1d7d5}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {760c8dcb-a3fb-45e8-bc90-cc0d4030b3c9}, !- Inlet Node Name
  {821ac176-4ec5-43ef-9e67-74dbe5009105}; !- Outlet Node Name

OS:Node,
  {46fc19ae-9479-495b-9c3a-5141ab0f59f4}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {248d9bc7-cc42-44ca-9988-e67cd462fe1c}, !- Inlet Port
  {760c8dcb-a3fb-45e8-bc90-cc0d4030b3c9}; !- Outlet Port

OS:Connection,
  {248d9bc7-cc42-44ca-9988-e67cd462fe1c}, !- Handle
  {44b54c12-6301-42db-b1d4-d1fd9f265d65}, !- Source Object
  2,                                      !- Outlet Port
  {46fc19ae-9479-495b-9c3a-5141ab0f59f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {760c8dcb-a3fb-45e8-bc90-cc0d4030b3c9}, !- Handle
  {46fc19ae-9479-495b-9c3a-5141ab0f59f4}, !- Source Object
  3,                                      !- Outlet Port
  {4137d90d-92f1-4bf7-b88d-c62503b1d7d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {821ac176-4ec5-43ef-9e67-74dbe5009105}, !- Handle
  {4137d90d-92f1-4bf7-b88d-c62503b1d7d5}, !- Source Object
  3,                                      !- Outlet Port
  {b03c9860-bb6f-47b5-b5a8-d0fcf3f31842}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {5115da4f-f7d3-40a3-a2db-84050f557a72}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {27eda6a4-02d4-4fcb-836e-ff8bfb775f78}, !- Loop Demand Side Inlet Node
  {ecdca091-3404-4fb0-9ba1-bd9f5775088c}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {10337614-4728-4ee4-9ad0-4e48b0d98bee}, !- Loop Supply Side Inlet Node
  {b2c12386-62ce-419f-baac-9e28a6d04733}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {6c59c5f7-2ec7-4023-863b-b36603e0c87a}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {b2c12386-62ce-419f-baac-9e28a6d04733}, !- Inlet Port
  {de72c650-9f03-401b-9a1e-09d29f478e27}; !- Outlet Port

OS:Connection,
  {10337614-4728-4ee4-9ad0-4e48b0d98bee}, !- Handle
  {1939903c-f79d-4471-91e0-ced52e6928a9}, !- Source Object
  3,                                      !- Outlet Port
  {5115da4f-f7d3-40a3-a2db-84050f557a72}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b2c12386-62ce-419f-baac-9e28a6d04733}, !- Handle
  {5115da4f-f7d3-40a3-a2db-84050f557a72}, !- Source Object
  7,                                      !- Outlet Port
  {6c59c5f7-2ec7-4023-863b-b36603e0c87a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de72c650-9f03-401b-9a1e-09d29f478e27}, !- Handle
  {6c59c5f7-2ec7-4023-863b-b36603e0c87a}, !- Source Object
  3,                                      !- Outlet Port
  {5a4d39bb-533c-4d36-a065-ec1fc3f6264a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {596dfb25-af4d-462d-960a-542964172dcd}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {0946794e-1fca-49cd-b20b-7039c57214ea}, !- Inlet Port
  {27eda6a4-02d4-4fcb-836e-ff8bfb775f78}; !- Outlet Port

OS:Connection,
  {0946794e-1fca-49cd-b20b-7039c57214ea}, !- Handle
  {ec12b873-e4cf-469d-bbe0-a878d69093a9}, !- Source Object
  5,                                      !- Outlet Port
  {596dfb25-af4d-462d-960a-542964172dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de84d75d-b508-4737-8726-57b8a45a9e19}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {ecdca091-3404-4fb0-9ba1-bd9f5775088c}, !- Inlet Port
  {46786193-9d12-4963-ac5d-ba31a57c152e}; !- Outlet Port

OS:Connection,
  {27eda6a4-02d4-4fcb-836e-ff8bfb775f78}, !- Handle
  {596dfb25-af4d-462d-960a-542964172dcd}, !- Source Object
  3,                                      !- Outlet Port
  {5115da4f-f7d3-40a3-a2db-84050f557a72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecdca091-3404-4fb0-9ba1-bd9f5775088c}, !- Handle
  {5115da4f-f7d3-40a3-a2db-84050f557a72}, !- Source Object
  4,                                      !- Outlet Port
  {de84d75d-b508-4737-8726-57b8a45a9e19}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {5c9a57b5-bb30-420f-aa7d-10733dc84556}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {46786193-9d12-4963-ac5d-ba31a57c152e}, !- Inlet Node
  {41d9c347-2a14-42f0-938d-1780df602b44}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {09d9fdab-2469-4da8-8cd7-4232f3f22f18}; !- Source Temperature Schedule Name {C}

OS:Node,
  {a238622e-88e0-4079-9c4e-3bfdcd631bfb}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {41d9c347-2a14-42f0-938d-1780df602b44}, !- Inlet Port
  {4811a73d-cd16-4f29-b41c-eb0ac327b641}; !- Outlet Port

OS:Connection,
  {46786193-9d12-4963-ac5d-ba31a57c152e}, !- Handle
  {de84d75d-b508-4737-8726-57b8a45a9e19}, !- Source Object
  3,                                      !- Outlet Port
  {5c9a57b5-bb30-420f-aa7d-10733dc84556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41d9c347-2a14-42f0-938d-1780df602b44}, !- Handle
  {5c9a57b5-bb30-420f-aa7d-10733dc84556}, !- Source Object
  3,                                      !- Outlet Port
  {a238622e-88e0-4079-9c4e-3bfdcd631bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4811a73d-cd16-4f29-b41c-eb0ac327b641}, !- Handle
  {a238622e-88e0-4079-9c4e-3bfdcd631bfb}, !- Source Object
  3,                                      !- Outlet Port
  {2a70faa2-9ea1-4f9b-874a-0e7d816d68fb}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {d0cf97e6-6c1a-41d3-b105-8bb647026b56}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {09d9fdab-2469-4da8-8cd7-4232f3f22f18}, !- Handle
  Mains Water Temperature,                !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {cb019ff5-0c60-4407-9ef9-c1d683522825}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {09d9fdab-2469-4da8-8cd7-4232f3f22f18}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {92e88af0-cc7f-4235-8950-8b24f93eaf1d}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {cb019ff5-0c60-4407-9ef9-c1d683522825} = {d0cf97e6-6c1a-41d3-b105-8bb647026b56}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {9d20d1fb-550a-4658-a1d2-34ed46e5eb8b}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {92e88af0-cc7f-4235-8950-8b24f93eaf1d}; !- Program Name 1

OS:Node,
  {51803c19-3d47-4061-8835-db60646668af}, !- Handle
  Booster LargeHotel Kitchen - 90.1-2013 WUC 4.17gpm at 180F Inlet Water Node, !- Name
  {2c74a780-334e-46ea-903b-664e1baa6fdf}, !- Inlet Port
  {8a8f5c4a-0fed-4e23-bfc7-52639b64ee32}; !- Outlet Port

OS:Connection,
  {2c74a780-334e-46ea-903b-664e1baa6fdf}, !- Handle
  {0eb8e0b6-caf0-48b6-a06f-2454cd1da689}, !- Source Object
  4,                                      !- Outlet Port
  {51803c19-3d47-4061-8835-db60646668af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a06c10e-8679-4528-a6cf-f18e14323ee1}, !- Handle
  Booster LargeHotel Kitchen - 90.1-2013 WUC 4.17gpm at 180F Outlet Water Node, !- Name
  {00672d6b-bc29-41e0-b852-3d2737bf0d4d}, !- Inlet Port
  {d3d95006-fd20-433e-9eaa-b337ae6eb8ea}; !- Outlet Port

OS:Connection,
  {8a8f5c4a-0fed-4e23-bfc7-52639b64ee32}, !- Handle
  {51803c19-3d47-4061-8835-db60646668af}, !- Source Object
  3,                                      !- Outlet Port
  {70c3f83b-040b-43a1-957f-e0021791712a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00672d6b-bc29-41e0-b852-3d2737bf0d4d}, !- Handle
  {70c3f83b-040b-43a1-957f-e0021791712a}, !- Source Object
  3,                                      !- Outlet Port
  {7a06c10e-8679-4528-a6cf-f18e14323ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d95006-fd20-433e-9eaa-b337ae6eb8ea}, !- Handle
  {7a06c10e-8679-4528-a6cf-f18e14323ee1}, !- Source Object
  3,                                      !- Outlet Port
  {44b54c12-6301-42db-b1d4-d1fd9f265d65}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {25e9a891-2257-44ce-889c-dc103142e55a}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {c5a33734-f75b-4ab5-942f-38d5aaa27f1a}, !- Default Day Schedule Name
  {93541330-638e-46b4-b33d-96f5b2c52ef2}, !- Summer Design Day Schedule Name
  {b3873e90-fb52-4c30-97ce-677774476f2f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c5a33734-f75b-4ab5-942f-38d5aaa27f1a}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b3873e90-fb52-4c30-97ce-677774476f2f}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Winter Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {93541330-638e-46b4-b33d-96f5b2c52ef2}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Summer Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:WaterUse:Connections,
  {7e160a3d-08b6-4b5f-a254-cd3ad24cc0df}, !- Handle
  LargeHotel Laundry - 90.1-2013 WUC 8.21gpm at 140F, !- Name
  {863c0c80-4519-4e7e-a807-ac9397159d21}, !- Inlet Node Name
  {c01152ab-32e9-47ce-89ff-62d36713cf84}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fcf282ef-6688-4142-8c72-dbc210a5d7ab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c0e519bb-ad13-4991-946b-5f7b011efc39}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Use Def 8.21gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000517975752410029,                   !- Peak Flow Rate {m3/s}
  {7279afa7-ed88-46f6-adaa-13f9690b2212}, !- Target Temperature Schedule Name
  {5df419fc-d6ed-4b09-b47c-5898fb79b6fa}, !- Sensible Fraction Schedule Name
  {f866ed26-d107-4ab4-933c-4f13bd3b5691}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7279afa7-ed88-46f6-adaa-13f9690b2212}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  {82e74605-8242-45a6-93ae-63a371b55410}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82e74605-8242-45a6-93ae-63a371b55410}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {fcf282ef-6688-4142-8c72-dbc210a5d7ab}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Use 8.21gpm at 140F, !- Name
  {c0e519bb-ad13-4991-946b-5f7b011efc39}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {25e9a891-2257-44ce-889c-dc103142e55a}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {7b642e52-b12b-47af-9a34-4560d26d93bf}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9d21e7e2-4c15-4620-987a-3493b4dfa7b4}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6a6899f9-d2d8-45c8-ad87-f7ebb677481b}, !- Plant Side Inlet Node Name
  {da6f9613-99df-4813-a7ee-1f1a09de9eae}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2389ced6-92e3-41a7-b21e-164ece60ad44}, !- Demand Side Inlet Node Name
  {3e09ea99-9fc9-4e18-bfea-1ae0026ab016}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {faf4882e-ffd9-4818-a618-3488160f38c5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {361e75da-3f15-4596-bfa6-c06b9af045db}, !- Demand Mixer Name
  {0e24c389-1084-481a-b8de-317b4e592839}, !- Demand Splitter Name
  {9539f592-9d77-443f-bfdf-77d8134af6fb}, !- Supply Mixer Name
  {2c74c1bb-7a6e-4696-92f9-c2812ba994d4}; !- Supply Splitter Name

OS:Node,
  {11cbf259-dcb1-449a-ab8b-c9fc5ad4a10a}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Supply Inlet Node, !- Name
  {6a6899f9-d2d8-45c8-ad87-f7ebb677481b}, !- Inlet Port
  {829ac7cd-c403-4fb1-b77f-741e0909bc97}; !- Outlet Port

OS:Node,
  {9d21e7e2-4c15-4620-987a-3493b4dfa7b4}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Supply Outlet Node, !- Name
  {f176004d-2395-4e7a-a536-bc14eae471f1}, !- Inlet Port
  {da6f9613-99df-4813-a7ee-1f1a09de9eae}; !- Outlet Port

OS:Node,
  {7f616cd0-e2ff-4020-a037-2380d105cdfd}, !- Handle
  517gal Electricity Water Heater - 517kBtu/hr Supply Inlet Water Node, !- Name
  {033843f7-fcce-4574-bc1b-825ff944c595}, !- Inlet Port
  {540c5e1b-c3e0-4886-9b48-7ae5300f9ec8}; !- Outlet Port

OS:Connector:Mixer,
  {9539f592-9d77-443f-bfdf-77d8134af6fb}, !- Handle
  Connector Mixer 5,                      !- Name
  {ab10065f-71fc-45d1-8dab-bbdf3c9fd62f}, !- Outlet Branch Name
  {58046fa5-3415-4dbd-ac8b-2fdfc8a8fee7}, !- Inlet Branch Name 1
  {e4e28a22-381a-49c7-b583-593239ff41e2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2c74c1bb-7a6e-4696-92f9-c2812ba994d4}, !- Handle
  Connector Splitter 5,                   !- Name
  {6b4c5c63-f3b7-408c-9204-799a0e657649}, !- Inlet Branch Name
  {033843f7-fcce-4574-bc1b-825ff944c595}, !- Outlet Branch Name 1
  {93617c7d-d465-4da2-a8c4-c9c6ac432b20}; !- Outlet Branch Name 2

OS:Connection,
  {6a6899f9-d2d8-45c8-ad87-f7ebb677481b}, !- Handle
  {7b642e52-b12b-47af-9a34-4560d26d93bf}, !- Source Object
  14,                                     !- Outlet Port
  {11cbf259-dcb1-449a-ab8b-c9fc5ad4a10a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {033843f7-fcce-4574-bc1b-825ff944c595}, !- Handle
  {2c74c1bb-7a6e-4696-92f9-c2812ba994d4}, !- Source Object
  3,                                      !- Outlet Port
  {7f616cd0-e2ff-4020-a037-2380d105cdfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da6f9613-99df-4813-a7ee-1f1a09de9eae}, !- Handle
  {9d21e7e2-4c15-4620-987a-3493b4dfa7b4}, !- Source Object
  3,                                      !- Outlet Port
  {7b642e52-b12b-47af-9a34-4560d26d93bf}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {429bdb40-c866-4c73-bbfd-c01fbc9c50a9}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Demand Inlet Node, !- Name
  {2389ced6-92e3-41a7-b21e-164ece60ad44}, !- Inlet Port
  {e41d37d4-b3a4-4b3e-bc9a-5f14c3fabffc}; !- Outlet Port

OS:Node,
  {db66330a-716d-45be-bc8f-104ab032a800}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Demand Outlet Node, !- Name
  {9c8048b5-f3a6-44d9-ab8b-eb1277e59e27}, !- Inlet Port
  {3e09ea99-9fc9-4e18-bfea-1ae0026ab016}; !- Outlet Port

OS:Node,
  {6ecfdb4e-35d8-4d55-b992-f754e0d102af}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {ff1ff727-e80f-46dc-a9b0-43ca46c724dd}, !- Inlet Port
  {9a0442a3-1d3a-4b4c-99be-f455806d5e51}; !- Outlet Port

OS:Connector:Mixer,
  {361e75da-3f15-4596-bfa6-c06b9af045db}, !- Handle
  Connector Mixer 6,                      !- Name
  {1cb3af73-feef-4c7b-b491-ebe5127c9825}, !- Outlet Branch Name
  {db57bb9a-94fd-4752-ba93-71a7b257e10a}, !- Inlet Branch Name 1
  {dfb37ba3-9458-4eb8-8317-8f71d1054aa7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0e24c389-1084-481a-b8de-317b4e592839}, !- Handle
  Connector Splitter 6,                   !- Name
  {52309474-2eeb-4946-a28d-a65cecb6cccc}, !- Inlet Branch Name
  {ff1ff727-e80f-46dc-a9b0-43ca46c724dd}, !- Outlet Branch Name 1
  {62d761cb-b8bb-45e8-8e10-d33ce5509240}; !- Outlet Branch Name 2

OS:Connection,
  {2389ced6-92e3-41a7-b21e-164ece60ad44}, !- Handle
  {7b642e52-b12b-47af-9a34-4560d26d93bf}, !- Source Object
  17,                                     !- Outlet Port
  {429bdb40-c866-4c73-bbfd-c01fbc9c50a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff1ff727-e80f-46dc-a9b0-43ca46c724dd}, !- Handle
  {0e24c389-1084-481a-b8de-317b4e592839}, !- Source Object
  3,                                      !- Outlet Port
  {6ecfdb4e-35d8-4d55-b992-f754e0d102af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e09ea99-9fc9-4e18-bfea-1ae0026ab016}, !- Handle
  {db66330a-716d-45be-bc8f-104ab032a800}, !- Source Object
  3,                                      !- Outlet Port
  {7b642e52-b12b-47af-9a34-4560d26d93bf}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {13811a99-2aea-44f4-92bb-6ad9b86f8f12}, !- Handle
  {7b642e52-b12b-47af-9a34-4560d26d93bf}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {faf4882e-ffd9-4818-a618-3488160f38c5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {0a7ad222-3aa1-4548-8e99-e4941cac54e2}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {379d5bd1-611d-4eba-a5ae-f2de1cbc33f0}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {0a7ad222-3aa1-4548-8e99-e4941cac54e2}, !- Schedule Type Limits Name
  {3d870073-e66b-467b-be33-8fc1758dd143}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d870073-e66b-467b-be33-8fc1758dd143}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {0a7ad222-3aa1-4548-8e99-e4941cac54e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5ba249d0-a0b9-42dc-9a84-20bef415bb4f}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {379d5bd1-611d-4eba-a5ae-f2de1cbc33f0}, !- Schedule Name
  {9d21e7e2-4c15-4620-987a-3493b4dfa7b4}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {273b5cc4-3003-48d4-b02e-c86d679c8a26}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  {829ac7cd-c403-4fb1-b77f-741e0909bc97}, !- Inlet Node Name
  {799d2395-2a04-43b3-b77d-1913021bcd66}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {371d459a-695d-4907-b094-a9ee02769920}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {799d2395-2a04-43b3-b77d-1913021bcd66}, !- Inlet Port
  {6b4c5c63-f3b7-408c-9204-799a0e657649}; !- Outlet Port

OS:Connection,
  {829ac7cd-c403-4fb1-b77f-741e0909bc97}, !- Handle
  {11cbf259-dcb1-449a-ab8b-c9fc5ad4a10a}, !- Source Object
  3,                                      !- Outlet Port
  {273b5cc4-3003-48d4-b02e-c86d679c8a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {799d2395-2a04-43b3-b77d-1913021bcd66}, !- Handle
  {273b5cc4-3003-48d4-b02e-c86d679c8a26}, !- Source Object
  3,                                      !- Outlet Port
  {371d459a-695d-4907-b094-a9ee02769920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b4c5c63-f3b7-408c-9204-799a0e657649}, !- Handle
  {371d459a-695d-4907-b094-a9ee02769920}, !- Source Object
  3,                                      !- Outlet Port
  {2c74c1bb-7a6e-4696-92f9-c2812ba994d4}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {d35c1b68-21db-418e-a6f4-b501ea18c1b4}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {8bbeeb6b-e7cc-4675-bf5d-9e30156f7f66}, !- Handle
  517gal Electricity Water Heater - 517kBtu/hr 1.0 Therm Eff, !- Name
  1.95794834410991,                       !- Tank Volume {m3}
  {379d5bd1-611d-4eba-a5ae-f2de1cbc33f0}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  151586.683113361,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {7efa7919-9e18-49f9-a570-45526f568b56}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  676.49374172588,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  676.49374172588,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {540c5e1b-c3e0-4886-9b48-7ae5300f9ec8}, !- Use Side Inlet Node Name
  {3a1e8171-04f7-4b02-8559-20cd5c30df5b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {d8e65563-9526-46d9-a9b8-04c10a49425f}, !- Handle
  {8bbeeb6b-e7cc-4675-bf5d-9e30156f7f66}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {7efa7919-9e18-49f9-a570-45526f568b56}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 1, !- Name
  {d35c1b68-21db-418e-a6f4-b501ea18c1b4}, !- Schedule Type Limits Name
  {14f5359a-2907-4393-ab35-7e0a8a18df14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14f5359a-2907-4393-ab35-7e0a8a18df14}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Name
  {d35c1b68-21db-418e-a6f4-b501ea18c1b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {91032112-e993-4299-a8db-532b70fea0ce}, !- Handle
  517gal Electricity Water Heater - 517kBtu/hr Supply Outlet Water Node, !- Name
  {3a1e8171-04f7-4b02-8559-20cd5c30df5b}, !- Inlet Port
  {58046fa5-3415-4dbd-ac8b-2fdfc8a8fee7}; !- Outlet Port

OS:Connection,
  {540c5e1b-c3e0-4886-9b48-7ae5300f9ec8}, !- Handle
  {7f616cd0-e2ff-4020-a037-2380d105cdfd}, !- Source Object
  3,                                      !- Outlet Port
  {8bbeeb6b-e7cc-4675-bf5d-9e30156f7f66}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3a1e8171-04f7-4b02-8559-20cd5c30df5b}, !- Handle
  {8bbeeb6b-e7cc-4675-bf5d-9e30156f7f66}, !- Source Object
  32,                                     !- Outlet Port
  {91032112-e993-4299-a8db-532b70fea0ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58046fa5-3415-4dbd-ac8b-2fdfc8a8fee7}, !- Handle
  {91032112-e993-4299-a8db-532b70fea0ce}, !- Source Object
  3,                                      !- Outlet Port
  {9539f592-9d77-443f-bfdf-77d8134af6fb}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {3e99f885-f4ad-49a6-9bc2-ada55f019948}, !- Handle
  {8bbeeb6b-e7cc-4675-bf5d-9e30156f7f66}; !- Object Name

OS:Schedule:Ruleset,
  {d7f55fa2-7283-4022-b7b2-f8cfdf7a57e7}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  {c48886a9-627a-4c90-9cb5-55444acc17e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c48886a9-627a-4c90-9cb5-55444acc17e7}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {8342d6ee-e236-40fc-b646-06a5cb96a376}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  {9e1d2335-9265-41de-b6db-bd4d0f5fa69d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e1d2335-9265-41de-b6db-bd4d0f5fa69d}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {955e4998-c29b-445f-a4b0-1ca9650a2d35}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dd2dd9e7-d51e-43e6-9ace-e91ae2eda6dd}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {955e4998-c29b-445f-a4b0-1ca9650a2d35}; !- Layer 1

OS:Pipe:Indoor,
  {7a269663-9819-45ef-9c5c-9d8a2a34ae98}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Pipe 20.0ft, !- Name
  {dd2dd9e7-d51e-43e6-9ace-e91ae2eda6dd}, !- Construction
  {e41d37d4-b3a4-4b3e-bc9a-5f14c3fabffc}, !- Fluid Inlet Node
  {7f0c599b-2c69-45de-9e28-cdbc1b1b5e5d}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {d7f55fa2-7283-4022-b7b2-f8cfdf7a57e7}, !- Ambient Temperature Schedule
  {8342d6ee-e236-40fc-b646-06a5cb96a376}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {9b951236-a486-4464-aa05-9793f4c3f82a}, !- Handle
  LargeHotel Laundry - 90.1-2013 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {7f0c599b-2c69-45de-9e28-cdbc1b1b5e5d}, !- Inlet Port
  {52309474-2eeb-4946-a28d-a65cecb6cccc}; !- Outlet Port

OS:Connection,
  {e41d37d4-b3a4-4b3e-bc9a-5f14c3fabffc}, !- Handle
  {429bdb40-c866-4c73-bbfd-c01fbc9c50a9}, !- Source Object
  3,                                      !- Outlet Port
  {7a269663-9819-45ef-9c5c-9d8a2a34ae98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f0c599b-2c69-45de-9e28-cdbc1b1b5e5d}, !- Handle
  {7a269663-9819-45ef-9c5c-9d8a2a34ae98}, !- Source Object
  4,                                      !- Outlet Port
  {9b951236-a486-4464-aa05-9793f4c3f82a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52309474-2eeb-4946-a28d-a65cecb6cccc}, !- Handle
  {9b951236-a486-4464-aa05-9793f4c3f82a}, !- Source Object
  3,                                      !- Outlet Port
  {0e24c389-1084-481a-b8de-317b4e592839}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f93c7810-9ff9-4c22-a81a-c1a8260af5a4}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {d21c54a3-de24-4fd7-a1fa-c30c678d95a0}, !- Inlet Node Name
  {68570b12-e816-45f5-bc10-c68b19aeaac0}; !- Outlet Node Name

OS:Node,
  {10912f87-49d6-4c0b-b521-fac5e8bfc7a4}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {93617c7d-d465-4da2-a8c4-c9c6ac432b20}, !- Inlet Port
  {d21c54a3-de24-4fd7-a1fa-c30c678d95a0}; !- Outlet Port

OS:Connection,
  {93617c7d-d465-4da2-a8c4-c9c6ac432b20}, !- Handle
  {2c74c1bb-7a6e-4696-92f9-c2812ba994d4}, !- Source Object
  4,                                      !- Outlet Port
  {10912f87-49d6-4c0b-b521-fac5e8bfc7a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {356422d8-7ce3-4213-8476-413e3b08fc1c}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {68570b12-e816-45f5-bc10-c68b19aeaac0}, !- Inlet Port
  {e4e28a22-381a-49c7-b583-593239ff41e2}; !- Outlet Port

OS:Connection,
  {d21c54a3-de24-4fd7-a1fa-c30c678d95a0}, !- Handle
  {10912f87-49d6-4c0b-b521-fac5e8bfc7a4}, !- Source Object
  3,                                      !- Outlet Port
  {f93c7810-9ff9-4c22-a81a-c1a8260af5a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68570b12-e816-45f5-bc10-c68b19aeaac0}, !- Handle
  {f93c7810-9ff9-4c22-a81a-c1a8260af5a4}, !- Source Object
  3,                                      !- Outlet Port
  {356422d8-7ce3-4213-8476-413e3b08fc1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e28a22-381a-49c7-b583-593239ff41e2}, !- Handle
  {356422d8-7ce3-4213-8476-413e3b08fc1c}, !- Source Object
  3,                                      !- Outlet Port
  {9539f592-9d77-443f-bfdf-77d8134af6fb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {387a64c2-1bfe-4b1b-85b4-3bbfd3c45e21}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {9a0442a3-1d3a-4b4c-99be-f455806d5e51}, !- Inlet Node Name
  {79dfb613-47d8-41bc-9c2d-5e4798fff959}; !- Outlet Node Name

OS:Node,
  {14418754-dda5-4a2f-a6fd-d6aaee62bff4}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {79dfb613-47d8-41bc-9c2d-5e4798fff959}, !- Inlet Port
  {db57bb9a-94fd-4752-ba93-71a7b257e10a}; !- Outlet Port

OS:Connection,
  {9a0442a3-1d3a-4b4c-99be-f455806d5e51}, !- Handle
  {6ecfdb4e-35d8-4d55-b992-f754e0d102af}, !- Source Object
  3,                                      !- Outlet Port
  {387a64c2-1bfe-4b1b-85b4-3bbfd3c45e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79dfb613-47d8-41bc-9c2d-5e4798fff959}, !- Handle
  {387a64c2-1bfe-4b1b-85b4-3bbfd3c45e21}, !- Source Object
  3,                                      !- Outlet Port
  {14418754-dda5-4a2f-a6fd-d6aaee62bff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db57bb9a-94fd-4752-ba93-71a7b257e10a}, !- Handle
  {14418754-dda5-4a2f-a6fd-d6aaee62bff4}, !- Source Object
  3,                                      !- Outlet Port
  {361e75da-3f15-4596-bfa6-c06b9af045db}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9adc988f-dde8-4637-b4eb-7aef935e6ecd}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {359c6c57-bf34-41a8-a82c-54f3df283d3e}, !- Inlet Node Name
  {f176004d-2395-4e7a-a536-bc14eae471f1}; !- Outlet Node Name

OS:Node,
  {ef75c04d-ebc7-4045-a26d-806bdac2a4fa}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {ab10065f-71fc-45d1-8dab-bbdf3c9fd62f}, !- Inlet Port
  {359c6c57-bf34-41a8-a82c-54f3df283d3e}; !- Outlet Port

OS:Connection,
  {ab10065f-71fc-45d1-8dab-bbdf3c9fd62f}, !- Handle
  {9539f592-9d77-443f-bfdf-77d8134af6fb}, !- Source Object
  2,                                      !- Outlet Port
  {ef75c04d-ebc7-4045-a26d-806bdac2a4fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {359c6c57-bf34-41a8-a82c-54f3df283d3e}, !- Handle
  {ef75c04d-ebc7-4045-a26d-806bdac2a4fa}, !- Source Object
  3,                                      !- Outlet Port
  {9adc988f-dde8-4637-b4eb-7aef935e6ecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f176004d-2395-4e7a-a536-bc14eae471f1}, !- Handle
  {9adc988f-dde8-4637-b4eb-7aef935e6ecd}, !- Source Object
  3,                                      !- Outlet Port
  {9d21e7e2-4c15-4620-987a-3493b4dfa7b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {79c1118a-4e7c-4030-b446-266969beb099}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {2368b93a-fdb4-452c-a8c2-8794d1c94806}, !- Inlet Node Name
  {9c8048b5-f3a6-44d9-ab8b-eb1277e59e27}; !- Outlet Node Name

OS:Node,
  {ca408044-1081-4812-80e8-86ea8d1cf9e2}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {1cb3af73-feef-4c7b-b491-ebe5127c9825}, !- Inlet Port
  {2368b93a-fdb4-452c-a8c2-8794d1c94806}; !- Outlet Port

OS:Connection,
  {1cb3af73-feef-4c7b-b491-ebe5127c9825}, !- Handle
  {361e75da-3f15-4596-bfa6-c06b9af045db}, !- Source Object
  2,                                      !- Outlet Port
  {ca408044-1081-4812-80e8-86ea8d1cf9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2368b93a-fdb4-452c-a8c2-8794d1c94806}, !- Handle
  {ca408044-1081-4812-80e8-86ea8d1cf9e2}, !- Source Object
  3,                                      !- Outlet Port
  {79c1118a-4e7c-4030-b446-266969beb099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c8048b5-f3a6-44d9-ab8b-eb1277e59e27}, !- Handle
  {79c1118a-4e7c-4030-b446-266969beb099}, !- Source Object
  3,                                      !- Outlet Port
  {db66330a-716d-45be-bc8f-104ab032a800}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {763cb8d9-a73d-4a9d-91f8-40298b6aa934}, !- Handle
  LargeHotel Laundry - 90.1-2013 WUC 8.21gpm at 140F Inlet Water Node, !- Name
  {62d761cb-b8bb-45e8-8e10-d33ce5509240}, !- Inlet Port
  {863c0c80-4519-4e7e-a807-ac9397159d21}; !- Outlet Port

OS:Connection,
  {62d761cb-b8bb-45e8-8e10-d33ce5509240}, !- Handle
  {0e24c389-1084-481a-b8de-317b4e592839}, !- Source Object
  4,                                      !- Outlet Port
  {763cb8d9-a73d-4a9d-91f8-40298b6aa934}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42883fe2-ac5e-42ea-b5b4-c6191899e1b1}, !- Handle
  LargeHotel Laundry - 90.1-2013 WUC 8.21gpm at 140F Outlet Water Node, !- Name
  {c01152ab-32e9-47ce-89ff-62d36713cf84}, !- Inlet Port
  {dfb37ba3-9458-4eb8-8317-8f71d1054aa7}; !- Outlet Port

OS:Connection,
  {863c0c80-4519-4e7e-a807-ac9397159d21}, !- Handle
  {763cb8d9-a73d-4a9d-91f8-40298b6aa934}, !- Source Object
  3,                                      !- Outlet Port
  {7e160a3d-08b6-4b5f-a254-cd3ad24cc0df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c01152ab-32e9-47ce-89ff-62d36713cf84}, !- Handle
  {7e160a3d-08b6-4b5f-a254-cd3ad24cc0df}, !- Source Object
  3,                                      !- Outlet Port
  {42883fe2-ac5e-42ea-b5b4-c6191899e1b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfb37ba3-9458-4eb8-8317-8f71d1054aa7}, !- Handle
  {42883fe2-ac5e-42ea-b5b4-c6191899e1b1}, !- Source Object
  3,                                      !- Outlet Port
  {361e75da-3f15-4596-bfa6-c06b9af045db}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {d1447c70-d9d6-48a1-9cd8-c87dfa7fc39f}, !- Handle
  LargeHotel Shared Service Water Loop,   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d977cdec-f6c1-493f-ba48-4ab25413d8a2}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1edd481c-ca5f-4285-869f-046a55e5954e}, !- Plant Side Inlet Node Name
  {0c3e7b22-f333-4f3d-be7c-33a0751d68b8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f20eb8b0-2389-4175-9b64-589637221cba}, !- Demand Side Inlet Node Name
  {975c0bbb-4543-4489-8a19-b82cbf452ed3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a69f1a58-3ec4-4c0d-bebe-c643627bbd75}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e102d62d-79c4-4289-84d1-38aa72091aec}, !- Demand Mixer Name
  {6b1b369a-efe9-490d-927a-ef96d7147e71}, !- Demand Splitter Name
  {b43d21e2-fc7c-409d-b955-72098fa3b555}, !- Supply Mixer Name
  {6dd3ce4d-d410-438e-b463-cc51a5d083fb}; !- Supply Splitter Name

OS:Node,
  {9a57d820-e7a2-4d0c-a7d0-bbb30392a527}, !- Handle
  LargeHotel Shared Service Water Loop Supply Inlet Node, !- Name
  {1edd481c-ca5f-4285-869f-046a55e5954e}, !- Inlet Port
  {65f5672a-f0d7-4769-bcbc-f317c4738904}; !- Outlet Port

OS:Node,
  {d977cdec-f6c1-493f-ba48-4ab25413d8a2}, !- Handle
  LargeHotel Shared Service Water Loop Supply Outlet Node, !- Name
  {fb647cd3-6fd9-46b3-9d0c-9c16e913c3a5}, !- Inlet Port
  {0c3e7b22-f333-4f3d-be7c-33a0751d68b8}; !- Outlet Port

OS:Node,
  {2e13fd99-937d-40b0-80a3-a7fa5119187c}, !- Handle
  392gal Electricity Water Heater - 392kBtu/hr Supply Inlet Water Node, !- Name
  {c36a1b77-e78a-4e70-b6cc-2c4d1168fd78}, !- Inlet Port
  {c5f811bf-84f1-4596-93ca-6f6ef182fcc0}; !- Outlet Port

OS:Connector:Mixer,
  {b43d21e2-fc7c-409d-b955-72098fa3b555}, !- Handle
  Connector Mixer 7,                      !- Name
  {2f29a1bf-d52e-4618-ad34-8e7750963fb2}, !- Outlet Branch Name
  {daa90748-a41d-4d9b-be38-6e49c8cb72b5}, !- Inlet Branch Name 1
  {5e8f4e09-0fb8-45f1-b4f9-09807fe158c7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6dd3ce4d-d410-438e-b463-cc51a5d083fb}, !- Handle
  Connector Splitter 7,                   !- Name
  {b548a524-818c-4f04-8e2b-c3a639c2895a}, !- Inlet Branch Name
  {c36a1b77-e78a-4e70-b6cc-2c4d1168fd78}, !- Outlet Branch Name 1
  {ddfe2777-58e7-4c25-a1da-43938c13197c}; !- Outlet Branch Name 2

OS:Connection,
  {1edd481c-ca5f-4285-869f-046a55e5954e}, !- Handle
  {d1447c70-d9d6-48a1-9cd8-c87dfa7fc39f}, !- Source Object
  14,                                     !- Outlet Port
  {9a57d820-e7a2-4d0c-a7d0-bbb30392a527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c36a1b77-e78a-4e70-b6cc-2c4d1168fd78}, !- Handle
  {6dd3ce4d-d410-438e-b463-cc51a5d083fb}, !- Source Object
  3,                                      !- Outlet Port
  {2e13fd99-937d-40b0-80a3-a7fa5119187c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c3e7b22-f333-4f3d-be7c-33a0751d68b8}, !- Handle
  {d977cdec-f6c1-493f-ba48-4ab25413d8a2}, !- Source Object
  3,                                      !- Outlet Port
  {d1447c70-d9d6-48a1-9cd8-c87dfa7fc39f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e882a127-443e-4d58-b3ce-5d559df46578}, !- Handle
  LargeHotel Shared Service Water Loop Demand Inlet Node, !- Name
  {f20eb8b0-2389-4175-9b64-589637221cba}, !- Inlet Port
  {41f9e998-785c-4d98-b91f-4fab4083e8a7}; !- Outlet Port

OS:Node,
  {2a594e03-e7a8-4a3e-b1a4-037362c3f5e2}, !- Handle
  LargeHotel Shared Service Water Loop Demand Outlet Node, !- Name
  {82404bd0-eba1-4d5d-800f-01945ed9ee70}, !- Inlet Port
  {975c0bbb-4543-4489-8a19-b82cbf452ed3}; !- Outlet Port

OS:Node,
  {d89e3815-c7d7-436e-a01f-ccf7c2a91e24}, !- Handle
  Pipe Adiabatic 15 Inlet Water Node,     !- Name
  {ac0433ad-9792-4a5f-abb4-bd151229fece}, !- Inlet Port
  {5530865c-dd4d-40cc-8f87-8643aa0e053a}; !- Outlet Port

OS:Connector:Mixer,
  {e102d62d-79c4-4289-84d1-38aa72091aec}, !- Handle
  Connector Mixer 8,                      !- Name
  {76f57088-fd87-47ac-b095-7c28559d1fad}, !- Outlet Branch Name
  {77c9ebc8-92c7-4d5e-a2ac-050a2fb5ec08}, !- Inlet Branch Name 1
  {06909702-3963-4c65-896d-b382a7811ef5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6b1b369a-efe9-490d-927a-ef96d7147e71}, !- Handle
  Connector Splitter 8,                   !- Name
  {6d129b0e-3465-4672-b983-077167f61f75}, !- Inlet Branch Name
  {ac0433ad-9792-4a5f-abb4-bd151229fece}, !- Outlet Branch Name 1
  {7dff2e14-cbc7-4092-88a7-5b0867583dc2}; !- Outlet Branch Name 2

OS:Connection,
  {f20eb8b0-2389-4175-9b64-589637221cba}, !- Handle
  {d1447c70-d9d6-48a1-9cd8-c87dfa7fc39f}, !- Source Object
  17,                                     !- Outlet Port
  {e882a127-443e-4d58-b3ce-5d559df46578}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac0433ad-9792-4a5f-abb4-bd151229fece}, !- Handle
  {6b1b369a-efe9-490d-927a-ef96d7147e71}, !- Source Object
  3,                                      !- Outlet Port
  {d89e3815-c7d7-436e-a01f-ccf7c2a91e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {975c0bbb-4543-4489-8a19-b82cbf452ed3}, !- Handle
  {2a594e03-e7a8-4a3e-b1a4-037362c3f5e2}, !- Source Object
  3,                                      !- Outlet Port
  {d1447c70-d9d6-48a1-9cd8-c87dfa7fc39f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6c254c32-6bb1-42c5-a3e1-33c216f4b910}, !- Handle
  {d1447c70-d9d6-48a1-9cd8-c87dfa7fc39f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a69f1a58-3ec4-4c0d-bebe-c643627bbd75}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {4bfd2381-e8d6-444a-a8dd-6b047e5620fe}, !- Handle
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {99339668-6424-4190-a5ad-4cbe64061d5e}, !- Handle
  Service Water Loop Temp - 140F 2,       !- Name
  {4bfd2381-e8d6-444a-a8dd-6b047e5620fe}, !- Schedule Type Limits Name
  {5202e09f-4928-4de2-a488-ca2354a40152}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5202e09f-4928-4de2-a488-ca2354a40152}, !- Handle
  Service Water Loop Temp - 140F Default 2, !- Name
  {4bfd2381-e8d6-444a-a8dd-6b047e5620fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d11802d0-935d-4c6e-ae3e-3f36f8ea4326}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {99339668-6424-4190-a5ad-4cbe64061d5e}, !- Schedule Name
  {d977cdec-f6c1-493f-ba48-4ab25413d8a2}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {bf332847-4a57-45f7-9e8a-05f593c0100e}, !- Handle
  LargeHotel Shared Service Water Loop Circulator Pump, !- Name
  {65f5672a-f0d7-4769-bcbc-f317c4738904}, !- Inlet Node Name
  {af2e2858-2d3f-4170-beb5-e78adfda2c13}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {363c63c6-b8d7-4826-90c3-5c72dfad34e2}, !- Handle
  LargeHotel Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {af2e2858-2d3f-4170-beb5-e78adfda2c13}, !- Inlet Port
  {b548a524-818c-4f04-8e2b-c3a639c2895a}; !- Outlet Port

OS:Connection,
  {65f5672a-f0d7-4769-bcbc-f317c4738904}, !- Handle
  {9a57d820-e7a2-4d0c-a7d0-bbb30392a527}, !- Source Object
  3,                                      !- Outlet Port
  {bf332847-4a57-45f7-9e8a-05f593c0100e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af2e2858-2d3f-4170-beb5-e78adfda2c13}, !- Handle
  {bf332847-4a57-45f7-9e8a-05f593c0100e}, !- Source Object
  3,                                      !- Outlet Port
  {363c63c6-b8d7-4826-90c3-5c72dfad34e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b548a524-818c-4f04-8e2b-c3a639c2895a}, !- Handle
  {363c63c6-b8d7-4826-90c3-5c72dfad34e2}, !- Source Object
  3,                                      !- Outlet Port
  {6dd3ce4d-d410-438e-b463-cc51a5d083fb}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {d538c7c0-10bb-4484-8694-5aa98ea91f05}, !- Handle
  Temperature Schedule Type Limits 6,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {eb2891fc-910b-4e0c-be6b-dbc38bf8498b}, !- Handle
  392gal Electricity Water Heater - 392kBtu/hr 1.0 Therm Eff, !- Name
  1.48548508398076,                       !- Tank Volume {m3}
  {99339668-6424-4190-a5ad-4cbe64061d5e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  115008.017127941,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {ae6f50ac-f2e5-4f96-a981-d25a308b35ce}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  513.535784760833,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  513.535784760833,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c5f811bf-84f1-4596-93ca-6f6ef182fcc0}, !- Use Side Inlet Node Name
  {5c91b589-f578-4ceb-9499-e0d3ff5d0afc}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {100777a4-29c3-4227-bd42-8a9e9defa38d}, !- Handle
  {eb2891fc-910b-4e0c-be6b-dbc38bf8498b}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {ae6f50ac-f2e5-4f96-a981-d25a308b35ce}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 2, !- Name
  {d538c7c0-10bb-4484-8694-5aa98ea91f05}, !- Schedule Type Limits Name
  {23b3d075-332d-4ecb-a209-e2f6c5799e2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23b3d075-332d-4ecb-a209-e2f6c5799e2c}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 2, !- Name
  {d538c7c0-10bb-4484-8694-5aa98ea91f05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {691328bb-c7fc-48c6-beea-fb69c1feb620}, !- Handle
  392gal Electricity Water Heater - 392kBtu/hr Supply Outlet Water Node, !- Name
  {5c91b589-f578-4ceb-9499-e0d3ff5d0afc}, !- Inlet Port
  {daa90748-a41d-4d9b-be38-6e49c8cb72b5}; !- Outlet Port

OS:Connection,
  {c5f811bf-84f1-4596-93ca-6f6ef182fcc0}, !- Handle
  {2e13fd99-937d-40b0-80a3-a7fa5119187c}, !- Source Object
  3,                                      !- Outlet Port
  {eb2891fc-910b-4e0c-be6b-dbc38bf8498b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5c91b589-f578-4ceb-9499-e0d3ff5d0afc}, !- Handle
  {eb2891fc-910b-4e0c-be6b-dbc38bf8498b}, !- Source Object
  32,                                     !- Outlet Port
  {691328bb-c7fc-48c6-beea-fb69c1feb620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daa90748-a41d-4d9b-be38-6e49c8cb72b5}, !- Handle
  {691328bb-c7fc-48c6-beea-fb69c1feb620}, !- Source Object
  3,                                      !- Outlet Port
  {b43d21e2-fc7c-409d-b955-72098fa3b555}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {99712d97-fbcf-48ab-a16d-e5eaea69a028}, !- Handle
  {eb2891fc-910b-4e0c-be6b-dbc38bf8498b}; !- Object Name

OS:Schedule:Ruleset,
  {72d0e61d-96aa-44b0-bd98-f05959b34598}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  {282f2002-2cf8-4f46-be37-de9575567a5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {282f2002-2cf8-4f46-be37-de9575567a5c}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {aaca8229-afb1-417c-87a8-c4cd0bb469e1}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  {d3ffd36d-d169-46d4-9295-6d193532fa62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3ffd36d-d169-46d4-9295-6d193532fa62}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {0f61f4c7-162b-4495-b609-fcbf4aef45f4}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {18160ea7-7f3e-4875-84e5-615466e47c1e}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {0f61f4c7-162b-4495-b609-fcbf4aef45f4}; !- Layer 1

OS:Pipe:Indoor,
  {405ff3d4-e16c-46ec-be5a-36253c7c7232}, !- Handle
  LargeHotel Shared Service Water Loop Pipe 535.6177723342867ft, !- Name
  {18160ea7-7f3e-4875-84e5-615466e47c1e}, !- Construction
  {41f9e998-785c-4d98-b91f-4fab4083e8a7}, !- Fluid Inlet Node
  {c2515e5d-f0a6-432a-b0e4-62ed53b14439}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {72d0e61d-96aa-44b0-bd98-f05959b34598}, !- Ambient Temperature Schedule
  {aaca8229-afb1-417c-87a8-c4cd0bb469e1}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  163.256297007491;                       !- Pipe Length {m}

OS:Node,
  {5245358f-ba8e-4f57-a68b-1d11f72ce3fa}, !- Handle
  LargeHotel Shared Service Water Loop Pipe 535.6177723342867ft Outlet Water Node, !- Name
  {c2515e5d-f0a6-432a-b0e4-62ed53b14439}, !- Inlet Port
  {6d129b0e-3465-4672-b983-077167f61f75}; !- Outlet Port

OS:Connection,
  {41f9e998-785c-4d98-b91f-4fab4083e8a7}, !- Handle
  {e882a127-443e-4d58-b3ce-5d559df46578}, !- Source Object
  3,                                      !- Outlet Port
  {405ff3d4-e16c-46ec-be5a-36253c7c7232}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2515e5d-f0a6-432a-b0e4-62ed53b14439}, !- Handle
  {405ff3d4-e16c-46ec-be5a-36253c7c7232}, !- Source Object
  4,                                      !- Outlet Port
  {5245358f-ba8e-4f57-a68b-1d11f72ce3fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d129b0e-3465-4672-b983-077167f61f75}, !- Handle
  {5245358f-ba8e-4f57-a68b-1d11f72ce3fa}, !- Source Object
  3,                                      !- Outlet Port
  {6b1b369a-efe9-490d-927a-ef96d7147e71}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5cec2de9-4a65-40b7-93c2-306c6e00ed0b}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {20252c9e-10de-4b17-9a31-b22c3aea098a}, !- Inlet Node Name
  {0a7b2518-a1fb-46a2-950d-476befe37bb2}; !- Outlet Node Name

OS:Node,
  {b9e6279f-3c07-4a30-afc4-daa3f94b5331}, !- Handle
  Pipe Adiabatic 14 Inlet Water Node,     !- Name
  {ddfe2777-58e7-4c25-a1da-43938c13197c}, !- Inlet Port
  {20252c9e-10de-4b17-9a31-b22c3aea098a}; !- Outlet Port

OS:Connection,
  {ddfe2777-58e7-4c25-a1da-43938c13197c}, !- Handle
  {6dd3ce4d-d410-438e-b463-cc51a5d083fb}, !- Source Object
  4,                                      !- Outlet Port
  {b9e6279f-3c07-4a30-afc4-daa3f94b5331}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1066050-21b0-41d6-b6d1-dc6a8a15a731}, !- Handle
  Pipe Adiabatic 14 Outlet Water Node,    !- Name
  {0a7b2518-a1fb-46a2-950d-476befe37bb2}, !- Inlet Port
  {5e8f4e09-0fb8-45f1-b4f9-09807fe158c7}; !- Outlet Port

OS:Connection,
  {20252c9e-10de-4b17-9a31-b22c3aea098a}, !- Handle
  {b9e6279f-3c07-4a30-afc4-daa3f94b5331}, !- Source Object
  3,                                      !- Outlet Port
  {5cec2de9-4a65-40b7-93c2-306c6e00ed0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a7b2518-a1fb-46a2-950d-476befe37bb2}, !- Handle
  {5cec2de9-4a65-40b7-93c2-306c6e00ed0b}, !- Source Object
  3,                                      !- Outlet Port
  {a1066050-21b0-41d6-b6d1-dc6a8a15a731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e8f4e09-0fb8-45f1-b4f9-09807fe158c7}, !- Handle
  {a1066050-21b0-41d6-b6d1-dc6a8a15a731}, !- Source Object
  3,                                      !- Outlet Port
  {b43d21e2-fc7c-409d-b955-72098fa3b555}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {08043684-7964-4f22-b08b-2a7aef9ee743}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {5530865c-dd4d-40cc-8f87-8643aa0e053a}, !- Inlet Node Name
  {a474948e-37db-4435-9a7f-4c8cc0045f41}; !- Outlet Node Name

OS:Node,
  {5371e0d2-a12e-447f-8564-217fe13bef08}, !- Handle
  Pipe Adiabatic 15 Outlet Water Node,    !- Name
  {a474948e-37db-4435-9a7f-4c8cc0045f41}, !- Inlet Port
  {77c9ebc8-92c7-4d5e-a2ac-050a2fb5ec08}; !- Outlet Port

OS:Connection,
  {5530865c-dd4d-40cc-8f87-8643aa0e053a}, !- Handle
  {d89e3815-c7d7-436e-a01f-ccf7c2a91e24}, !- Source Object
  3,                                      !- Outlet Port
  {08043684-7964-4f22-b08b-2a7aef9ee743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a474948e-37db-4435-9a7f-4c8cc0045f41}, !- Handle
  {08043684-7964-4f22-b08b-2a7aef9ee743}, !- Source Object
  3,                                      !- Outlet Port
  {5371e0d2-a12e-447f-8564-217fe13bef08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77c9ebc8-92c7-4d5e-a2ac-050a2fb5ec08}, !- Handle
  {5371e0d2-a12e-447f-8564-217fe13bef08}, !- Source Object
  3,                                      !- Outlet Port
  {e102d62d-79c4-4289-84d1-38aa72091aec}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5ce4b30a-9a93-4544-9c21-dead00ff3c8b}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {087a22df-5675-4ec4-8397-314c4cbed978}, !- Inlet Node Name
  {fb647cd3-6fd9-46b3-9d0c-9c16e913c3a5}; !- Outlet Node Name

OS:Node,
  {acbde71a-3d7f-4b00-a8ed-911230a7b151}, !- Handle
  Pipe Adiabatic 16 Inlet Water Node,     !- Name
  {2f29a1bf-d52e-4618-ad34-8e7750963fb2}, !- Inlet Port
  {087a22df-5675-4ec4-8397-314c4cbed978}; !- Outlet Port

OS:Connection,
  {2f29a1bf-d52e-4618-ad34-8e7750963fb2}, !- Handle
  {b43d21e2-fc7c-409d-b955-72098fa3b555}, !- Source Object
  2,                                      !- Outlet Port
  {acbde71a-3d7f-4b00-a8ed-911230a7b151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {087a22df-5675-4ec4-8397-314c4cbed978}, !- Handle
  {acbde71a-3d7f-4b00-a8ed-911230a7b151}, !- Source Object
  3,                                      !- Outlet Port
  {5ce4b30a-9a93-4544-9c21-dead00ff3c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb647cd3-6fd9-46b3-9d0c-9c16e913c3a5}, !- Handle
  {5ce4b30a-9a93-4544-9c21-dead00ff3c8b}, !- Source Object
  3,                                      !- Outlet Port
  {d977cdec-f6c1-493f-ba48-4ab25413d8a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7d3780d7-9031-43d1-837d-7f7cdb2e2bbb}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {6698b334-dfd0-4178-be68-6d7e9a4c7c08}, !- Inlet Node Name
  {82404bd0-eba1-4d5d-800f-01945ed9ee70}; !- Outlet Node Name

OS:Node,
  {4afc2a27-6c6e-428c-9803-b28c6fcb7ccb}, !- Handle
  Pipe Adiabatic 17 Inlet Water Node,     !- Name
  {76f57088-fd87-47ac-b095-7c28559d1fad}, !- Inlet Port
  {6698b334-dfd0-4178-be68-6d7e9a4c7c08}; !- Outlet Port

OS:Connection,
  {76f57088-fd87-47ac-b095-7c28559d1fad}, !- Handle
  {e102d62d-79c4-4289-84d1-38aa72091aec}, !- Source Object
  2,                                      !- Outlet Port
  {4afc2a27-6c6e-428c-9803-b28c6fcb7ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6698b334-dfd0-4178-be68-6d7e9a4c7c08}, !- Handle
  {4afc2a27-6c6e-428c-9803-b28c6fcb7ccb}, !- Source Object
  3,                                      !- Outlet Port
  {7d3780d7-9031-43d1-837d-7f7cdb2e2bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82404bd0-eba1-4d5d-800f-01945ed9ee70}, !- Handle
  {7d3780d7-9031-43d1-837d-7f7cdb2e2bbb}, !- Source Object
  3,                                      !- Outlet Port
  {2a594e03-e7a8-4a3e-b1a4-037362c3f5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26c49cfa-717f-49af-a8e2-1663a330dccc}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 WUC 7.79gpm at 140F Inlet Water Node, !- Name
  {7dff2e14-cbc7-4092-88a7-5b0867583dc2}, !- Inlet Port
  {999152f3-1df7-41b7-846b-be254ee929c4}; !- Outlet Port

OS:Connection,
  {7dff2e14-cbc7-4092-88a7-5b0867583dc2}, !- Handle
  {6b1b369a-efe9-490d-927a-ef96d7147e71}, !- Source Object
  4,                                      !- Outlet Port
  {26c49cfa-717f-49af-a8e2-1663a330dccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb1a3923-e3e4-4f80-bc75-74ab0951408b}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 WUC 7.79gpm at 140F Outlet Water Node, !- Name
  {a16513f4-23af-4be3-be99-57f86e3ec4ba}, !- Inlet Port
  {06909702-3963-4c65-896d-b382a7811ef5}; !- Outlet Port

OS:Connection,
  {999152f3-1df7-41b7-846b-be254ee929c4}, !- Handle
  {26c49cfa-717f-49af-a8e2-1663a330dccc}, !- Source Object
  3,                                      !- Outlet Port
  {fb7230b4-4e84-419f-8530-9e9b5f7dd9af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a16513f4-23af-4be3-be99-57f86e3ec4ba}, !- Handle
  {fb7230b4-4e84-419f-8530-9e9b5f7dd9af}, !- Source Object
  3,                                      !- Outlet Port
  {fb1a3923-e3e4-4f80-bc75-74ab0951408b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06909702-3963-4c65-896d-b382a7811ef5}, !- Handle
  {fb1a3923-e3e4-4f80-bc75-74ab0951408b}, !- Source Object
  3,                                      !- Outlet Port
  {e102d62d-79c4-4289-84d1-38aa72091aec}, !- Target Object
  4;                                      !- Inlet Port

OS:Daylighting:Control,
  {14145321-ecd9-4dfd-b69c-940199859060}, !- Handle
  LargeHotel Banquet A  - Story Ground Daylt Sensor 1, !- Name
  {012c4e65-2a4a-4c4b-b7f3-2c0d04fc68ee}, !- Space Name
  10.5699603391101,                       !- Position X-Coordinate {m}
  1.0473819619417,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1bc477f7-488b-400b-8eeb-83dd5443ea0f}, !- Handle
  LargeHotel Banquet A  - Story Ground Daylt Sensor 2, !- Name
  {012c4e65-2a4a-4c4b-b7f3-2c0d04fc68ee}, !- Space Name
  10.5699603391101,                       !- Position X-Coordinate {m}
  2.11063334754922,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8afd8a0b-dc7e-4ce0-8b6f-0864fd01ce2c}, !- Handle
  LargeHotel Banquet A  - Story Mid Daylt Sensor 1, !- Name
  {42ce5af2-c06d-4013-b0e9-c2690b0b6254}, !- Space Name
  30.5060789202124,                       !- Position X-Coordinate {m}
  1.04652621791824,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b5b74b09-c5f3-4660-87ef-21dac90fb46d}, !- Handle
  LargeHotel Banquet A  - Story Mid Daylt Sensor 2, !- Name
  {42ce5af2-c06d-4013-b0e9-c2690b0b6254}, !- Space Name
  30.5060789202124,                       !- Position X-Coordinate {m}
  2.10890889368374,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4059a901-feca-4a92-979d-d74239b40c2c}, !- Handle
  LargeHotel Banquet B end_a - Story Mid Daylt Sensor 1, !- Name
  {2a3addd0-8d98-42d2-ad98-6a27bfcb9b3c}, !- Space Name
  1.04793747736169,                       !- Position X-Coordinate {m}
  7.42722896346455,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f773a06c-2f66-4598-aa18-18d6e87a6b76}, !- Handle
  LargeHotel Banquet B end_a - Story Mid Daylt Sensor 2, !- Name
  {2a3addd0-8d98-42d2-ad98-6a27bfcb9b3c}, !- Space Name
  2.11175279528945,                       !- Position X-Coordinate {m}
  7.42722896346455,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {74c65e7e-02f2-4ead-bbca-c7325ea9ec6b}, !- Handle
  LargeHotel Banquet C  - Story Ground Daylt Sensor 1, !- Name
  {538b6d60-954a-4ff8-99e9-47b08b848c20}, !- Space Name
  10.5699603391101,                       !- Position X-Coordinate {m}
  3.5246180380583,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6ef46cde-eb28-4d71-a4e9-26d418681acd}, !- Handle
  LargeHotel Banquet C  - Story Ground Daylt Sensor 2, !- Name
  {538b6d60-954a-4ff8-99e9-47b08b848c20}, !- Space Name
  10.5699603391101,                       !- Position X-Coordinate {m}
  2.46136665245078,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4e65c8d5-d4dc-41bc-bc6d-6c012d1ce88d}, !- Handle
  LargeHotel Banquet C  - Story Mid Daylt Sensor 1, !- Name
  {49f2b1a9-3064-4930-a223-565bab431c08}, !- Space Name
  30.5060789202124,                       !- Position X-Coordinate {m}
  3.52547378208177,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7dcdd77e-bc3f-4b6b-9af8-1cd5cb744dac}, !- Handle
  LargeHotel Banquet C  - Story Mid Daylt Sensor 2, !- Name
  {49f2b1a9-3064-4930-a223-565bab431c08}, !- Space Name
  30.5060789202124,                       !- Position X-Coordinate {m}
  2.46309110631626,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f75cbd24-593e-4082-a4d9-3455f5621075}, !- Handle
  LargeHotel Cafe A  - Story Ground Daylt Sensor 1, !- Name
  {e9fd87b6-92b0-4954-841b-ab8106cc0d97}, !- Space Name
  10.0184419094829,                       !- Position X-Coordinate {m}
  1.04745417075761,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {29e1031e-2180-4f43-90be-6fdfba6419b3}, !- Handle
  LargeHotel Cafe A  - Story Ground Daylt Sensor 2, !- Name
  {e9fd87b6-92b0-4954-841b-ab8106cc0d97}, !- Space Name
  10.0184419094829,                       !- Position X-Coordinate {m}
  2.11077885925399,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {35c02b71-887b-481c-8645-c25fb081b93d}, !- Handle
  LargeHotel Cafe B end_a - Story Ground Daylt Sensor 1, !- Name
  {8f99381c-1966-4b14-bc23-bfca211b2bd3}, !- Space Name
  1.04793747736169,                       !- Position X-Coordinate {m}
  7.42722896346455,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e93a2605-cd6d-4419-9b4f-52ff485bf59f}, !- Handle
  LargeHotel Cafe B end_a - Story Ground Daylt Sensor 2, !- Name
  {8f99381c-1966-4b14-bc23-bfca211b2bd3}, !- Space Name
  2.11175279528945,                       !- Position X-Coordinate {m}
  7.42722896346455,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ee80d910-6b6d-4630-82d5-80f5855eaa59}, !- Handle
  LargeHotel Cafe C  - Story Ground Daylt Sensor 1, !- Name
  {5552bb37-3375-46bf-a4af-3cc8a524a2f3}, !- Space Name
  10.0184419094829,                       !- Position X-Coordinate {m}
  3.5245458292424,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2f974527-ac16-4e02-bdd3-f2b403b6824f}, !- Handle
  LargeHotel Cafe C  - Story Ground Daylt Sensor 2, !- Name
  {5552bb37-3375-46bf-a4af-3cc8a524a2f3}, !- Space Name
  10.0184419094829,                       !- Position X-Coordinate {m}
  2.46122114074601,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5f01f3ef-a67a-429e-b182-0fa316ae10fc}, !- Handle
  LargeHotel GuestRoom A  - Story Mid3 Daylt Sensor 1, !- Name
  {3eb500e2-3609-4f11-9586-2996932a1ee4}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  1.04631735311285,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {31b310c7-d773-41ba-99a9-de72a08fc728}, !- Handle
  LargeHotel GuestRoom A  - Story Mid3 Daylt Sensor 2, !- Name
  {3eb500e2-3609-4f11-9586-2996932a1ee4}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  2.10848799945471,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {03ffada1-6ced-4ae5-bf79-03466ba6c8a6}, !- Handle
  LargeHotel GuestRoom A  - Story Mid4 Daylt Sensor 1, !- Name
  {be8ac162-87cb-476a-b50f-49ec71bdc475}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  1.04631735311285,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1459d254-afa1-4b99-ac11-84a9b72b404c}, !- Handle
  LargeHotel GuestRoom A  - Story Mid4 Daylt Sensor 2, !- Name
  {be8ac162-87cb-476a-b50f-49ec71bdc475}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  2.10848799945471,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {adbcc034-7b29-4a02-b226-aa93c40c6011}, !- Handle
  LargeHotel GuestRoom A  - Story Mid5 Daylt Sensor 1, !- Name
  {02d646fb-397e-46a7-adc6-bb7fb443c5f8}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  1.04631735311285,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {07133d73-1d3a-4ca5-8a7c-b62c022eee6f}, !- Handle
  LargeHotel GuestRoom A  - Story Mid5 Daylt Sensor 2, !- Name
  {02d646fb-397e-46a7-adc6-bb7fb443c5f8}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  2.10848799945471,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8752c389-083a-4333-8ca9-c7954fcb9307}, !- Handle
  LargeHotel GuestRoom A  - Story Mid6 Daylt Sensor 1, !- Name
  {3e82ea08-b6ff-42a1-bebd-9aa916aef4a4}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  1.04631735311285,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8ce1f237-a475-46ac-a862-ef0e18cb0008}, !- Handle
  LargeHotel GuestRoom A  - Story Mid6 Daylt Sensor 2, !- Name
  {3e82ea08-b6ff-42a1-bebd-9aa916aef4a4}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  2.10848799945471,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ca460f84-8929-45a3-8c75-578f5ba72cdb}, !- Handle
  LargeHotel GuestRoom A  - Story Mid7 Daylt Sensor 1, !- Name
  {eedc21b5-0890-4752-ab12-ff68447e4812}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  1.04631735311285,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d47097f1-f24c-401d-b0be-ce173481b7bd}, !- Handle
  LargeHotel GuestRoom A  - Story Mid7 Daylt Sensor 2, !- Name
  {eedc21b5-0890-4752-ab12-ff68447e4812}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  2.10848799945471,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4ca1624d-46f5-47fe-9bb7-cded68f3cfd2}, !- Handle
  LargeHotel GuestRoom A  - Story Mid8 Daylt Sensor 1, !- Name
  {7caf285b-e6cf-45f4-9fc9-11891715b22f}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  1.04631735311285,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7b46c7f7-d925-4a08-9c38-e2edeb99dee0}, !- Handle
  LargeHotel GuestRoom A  - Story Mid8 Daylt Sensor 2, !- Name
  {7caf285b-e6cf-45f4-9fc9-11891715b22f}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  2.10848799945471,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9f8fdf30-610e-40dc-8a5d-d38428767c99}, !- Handle
  LargeHotel GuestRoom A  - Story Top Daylt Sensor 1, !- Name
  {1f2b501b-1e31-4988-95de-fd3f80aa2fb8}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  1.04631735311285,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dd7fc3ec-2a10-469f-b19f-b31f020342ac}, !- Handle
  LargeHotel GuestRoom A  - Story Top Daylt Sensor 2, !- Name
  {1f2b501b-1e31-4988-95de-fd3f80aa2fb8}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  2.10848799945471,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dc0fd928-c76d-4de7-b44c-00c84f7d3e35}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid3 Daylt Sensor 1, !- Name
  {2948dd3d-f843-464c-a493-896d17f2e595}, !- Space Name
  2.28600000000002,                       !- Position X-Coordinate {m}
  1.05217644943817,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {27c4da97-b859-4d21-8f43-4a89927377ef}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid3 Daylt Sensor 2, !- Name
  {2948dd3d-f843-464c-a493-896d17f2e595}, !- Space Name
  2.28600000000002,                       !- Position X-Coordinate {m}
  2.1202949662921,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {99f8032f-4604-492e-a8c9-6808ef9bd77c}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid4 Daylt Sensor 1, !- Name
  {c4e5d9cc-6aaf-4413-8e59-ef6a3708a333}, !- Space Name
  2.28600000000002,                       !- Position X-Coordinate {m}
  1.05217644943817,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4c89667f-6319-4029-85b2-beead569f5cf}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid4 Daylt Sensor 2, !- Name
  {c4e5d9cc-6aaf-4413-8e59-ef6a3708a333}, !- Space Name
  2.28600000000002,                       !- Position X-Coordinate {m}
  2.1202949662921,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d1d577d7-6bf8-4f42-abfb-9d32cf99a45a}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid5 Daylt Sensor 1, !- Name
  {1e25376b-54ed-4cb9-986e-689a539cfd51}, !- Space Name
  2.28600000000002,                       !- Position X-Coordinate {m}
  1.05217644943817,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6219815f-2fa0-4202-871c-ea704f683e9f}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid5 Daylt Sensor 2, !- Name
  {1e25376b-54ed-4cb9-986e-689a539cfd51}, !- Space Name
  2.28600000000002,                       !- Position X-Coordinate {m}
  2.1202949662921,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7e48fcd7-5210-43e9-bb80-2936a3befec9}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid6 Daylt Sensor 1, !- Name
  {ddc9798c-2b92-4528-9ec1-2e876f5475f8}, !- Space Name
  2.28600000000002,                       !- Position X-Coordinate {m}
  1.05217644943817,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1abe7c22-4b3c-4f8d-87af-fcfa4e62e55e}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid6 Daylt Sensor 2, !- Name
  {ddc9798c-2b92-4528-9ec1-2e876f5475f8}, !- Space Name
  2.28600000000002,                       !- Position X-Coordinate {m}
  2.1202949662921,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {611ce17a-f54f-4351-a90c-95185e189a7d}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid7 Daylt Sensor 1, !- Name
  {16169813-e515-4696-9b22-e666db332d75}, !- Space Name
  2.28600000000002,                       !- Position X-Coordinate {m}
  1.05217644943817,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c644cd46-46fc-469b-a05a-102c8ad779f6}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid7 Daylt Sensor 2, !- Name
  {16169813-e515-4696-9b22-e666db332d75}, !- Space Name
  2.28600000000002,                       !- Position X-Coordinate {m}
  2.1202949662921,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3b0ea779-8271-4cda-be4e-e37ec4eaced5}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid8 Daylt Sensor 1, !- Name
  {f3acfe49-8e5d-4f00-9457-fb0688a37147}, !- Space Name
  2.28600000000002,                       !- Position X-Coordinate {m}
  1.05217644943817,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {73616e35-e832-4acb-8145-9f5ca7535fbf}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid8 Daylt Sensor 2, !- Name
  {f3acfe49-8e5d-4f00-9457-fb0688a37147}, !- Space Name
  2.28600000000002,                       !- Position X-Coordinate {m}
  2.1202949662921,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f1ccde60-c819-4648-8d1e-d6cd0ccb620b}, !- Handle
  LargeHotel GuestRoom A end_a - Story Top Daylt Sensor 1, !- Name
  {50333ad3-6f66-4d4d-8f66-4d147ebb0caa}, !- Space Name
  2.28600000000002,                       !- Position X-Coordinate {m}
  1.05217644943817,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fa4f3574-667c-4e10-adda-b824ccb29c71}, !- Handle
  LargeHotel GuestRoom A end_a - Story Top Daylt Sensor 2, !- Name
  {50333ad3-6f66-4d4d-8f66-4d147ebb0caa}, !- Space Name
  2.28600000000002,                       !- Position X-Coordinate {m}
  2.1202949662921,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f43a6744-a5ed-46c0-a270-117504a2285c}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid2 Daylt Sensor 1, !- Name
  {18969c88-3661-4619-a4cc-8ec329dc47b5}, !- Space Name
  2.28599999999998,                       !- Position X-Coordinate {m}
  1.05217644943817,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3c4e3b96-517f-40e5-b6f5-cee6ebad5395}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid2 Daylt Sensor 2, !- Name
  {18969c88-3661-4619-a4cc-8ec329dc47b5}, !- Space Name
  2.28599999999998,                       !- Position X-Coordinate {m}
  2.1202949662921,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {947820f9-5aed-4293-b24c-44f08ecd3870}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid3 Daylt Sensor 1, !- Name
  {43baf2f0-8894-40ac-90c8-a962dd653257}, !- Space Name
  2.28599999999999,                       !- Position X-Coordinate {m}
  1.05217644943817,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {31ac4410-2fa1-4d53-8dfc-60ac1b8e09e3}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid3 Daylt Sensor 2, !- Name
  {43baf2f0-8894-40ac-90c8-a962dd653257}, !- Space Name
  2.28599999999999,                       !- Position X-Coordinate {m}
  2.1202949662921,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c0510465-d071-4cc2-a85c-40bb5a8e2efa}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid4 Daylt Sensor 1, !- Name
  {f5931338-9bf8-4312-854e-add8acb3523a}, !- Space Name
  2.28599999999999,                       !- Position X-Coordinate {m}
  1.05217644943817,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {944bee7f-937b-44d2-a7d8-2bb032e8920c}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid4 Daylt Sensor 2, !- Name
  {f5931338-9bf8-4312-854e-add8acb3523a}, !- Space Name
  2.28599999999999,                       !- Position X-Coordinate {m}
  2.1202949662921,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {50885751-4d1f-4de1-9e73-a874a3f5688b}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid5 Daylt Sensor 1, !- Name
  {678871c7-5cfb-4acd-b60a-17f9dfba6e17}, !- Space Name
  2.28599999999999,                       !- Position X-Coordinate {m}
  1.05217644943817,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b01c017e-8ba6-424a-9c23-9a3c6b781c40}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid5 Daylt Sensor 2, !- Name
  {678871c7-5cfb-4acd-b60a-17f9dfba6e17}, !- Space Name
  2.28599999999999,                       !- Position X-Coordinate {m}
  2.1202949662921,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7ffcb398-1a8b-4b31-8109-07cb4e6101c5}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid6 Daylt Sensor 1, !- Name
  {b2aae2e7-3cc9-49b9-b62d-f0c33c83e458}, !- Space Name
  2.28599999999999,                       !- Position X-Coordinate {m}
  1.05217644943817,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7191dc17-1e4e-4f25-a6a7-556fa6be3597}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid6 Daylt Sensor 2, !- Name
  {b2aae2e7-3cc9-49b9-b62d-f0c33c83e458}, !- Space Name
  2.28599999999999,                       !- Position X-Coordinate {m}
  2.1202949662921,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7e8ba043-a08f-44e9-a70a-0dc2dbc62cca}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid7 Daylt Sensor 1, !- Name
  {0b29c0d2-44a8-4080-b60f-96f2a093323e}, !- Space Name
  2.28599999999999,                       !- Position X-Coordinate {m}
  1.05217644943817,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {07c6f50c-7369-4a22-97bd-e51ec480021c}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid7 Daylt Sensor 2, !- Name
  {0b29c0d2-44a8-4080-b60f-96f2a093323e}, !- Space Name
  2.28599999999999,                       !- Position X-Coordinate {m}
  2.1202949662921,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bcdc3dc2-c2d1-420d-bc2e-1ab1e465b41c}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid8 Daylt Sensor 1, !- Name
  {91a2dd1c-f85f-4142-881b-65b71f6f8161}, !- Space Name
  2.28599999999999,                       !- Position X-Coordinate {m}
  1.05217644943817,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {80b597bb-fc5c-4c9c-8d8c-f1b94d65f0c0}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid8 Daylt Sensor 2, !- Name
  {91a2dd1c-f85f-4142-881b-65b71f6f8161}, !- Space Name
  2.28599999999999,                       !- Position X-Coordinate {m}
  2.1202949662921,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8dd751d5-bf1c-4719-a24b-a0edc8630809}, !- Handle
  LargeHotel GuestRoom A end_b - Story Top Daylt Sensor 1, !- Name
  {7759ae23-3c30-4e73-affd-e87289202ab0}, !- Space Name
  2.28599999999999,                       !- Position X-Coordinate {m}
  1.05217644943817,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {aaa4d15c-1943-4479-b672-520e3336ab25}, !- Handle
  LargeHotel GuestRoom A end_b - Story Top Daylt Sensor 2, !- Name
  {7759ae23-3c30-4e73-affd-e87289202ab0}, !- Space Name
  2.28599999999999,                       !- Position X-Coordinate {m}
  2.1202949662921,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0803b8cf-4999-4eed-a57b-72e1284e10f6}, !- Handle
  LargeHotel GuestRoom C  - Story Mid3 Daylt Sensor 1, !- Name
  {21f84025-7718-462b-a526-ffa257e8f841}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  7.38296105669714,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {006a93ae-5afe-46d1-a9e4-d0ce10d35f61}, !- Handle
  LargeHotel GuestRoom C  - Story Mid3 Daylt Sensor 2, !- Name
  {21f84025-7718-462b-a526-ffa257e8f841}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  6.32079041035528,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5af30a13-2a81-412f-b4d9-9bfefade1df9}, !- Handle
  LargeHotel GuestRoom C  - Story Mid4 Daylt Sensor 1, !- Name
  {83e001e9-bbc6-428a-aeb1-e0b63bc58c3c}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  7.38296105669714,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {406c6fcd-5684-4142-9a38-7b36d4901e39}, !- Handle
  LargeHotel GuestRoom C  - Story Mid4 Daylt Sensor 2, !- Name
  {83e001e9-bbc6-428a-aeb1-e0b63bc58c3c}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  6.32079041035528,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {80222b70-cac5-4bc2-b0d6-aadbd1df1394}, !- Handle
  LargeHotel GuestRoom C  - Story Mid5 Daylt Sensor 1, !- Name
  {0a40f7cb-8ded-4352-838c-4243977da43a}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  7.38296105669714,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fdf78791-3553-4884-a83d-1787d676387c}, !- Handle
  LargeHotel GuestRoom C  - Story Mid5 Daylt Sensor 2, !- Name
  {0a40f7cb-8ded-4352-838c-4243977da43a}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  6.32079041035528,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d5ba1567-8796-4637-8e98-f05ae3040485}, !- Handle
  LargeHotel GuestRoom C  - Story Mid6 Daylt Sensor 1, !- Name
  {ebae2915-728f-4105-aaaa-94178f10d859}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  7.38296105669714,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5792312a-4894-4b20-afe7-a3083eb16ba1}, !- Handle
  LargeHotel GuestRoom C  - Story Mid6 Daylt Sensor 2, !- Name
  {ebae2915-728f-4105-aaaa-94178f10d859}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  6.32079041035528,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {27731a3a-e3ae-4c03-a151-fa1ff5ca2334}, !- Handle
  LargeHotel GuestRoom C  - Story Mid7 Daylt Sensor 1, !- Name
  {945b44a7-bb4d-4b88-8e0b-69dafb76d415}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  7.38296105669714,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e3a95dd8-4c63-46ef-a39d-14d29ba86dab}, !- Handle
  LargeHotel GuestRoom C  - Story Mid7 Daylt Sensor 2, !- Name
  {945b44a7-bb4d-4b88-8e0b-69dafb76d415}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  6.32079041035528,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dcbcc968-0bf9-433f-9660-390ebb3eccef}, !- Handle
  LargeHotel GuestRoom C  - Story Mid8 Daylt Sensor 1, !- Name
  {c4077d91-27fc-4615-8328-8044cee64b1e}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  7.38296105669714,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {09038e09-2d7e-4038-8e8f-37790d520c25}, !- Handle
  LargeHotel GuestRoom C  - Story Mid8 Daylt Sensor 2, !- Name
  {c4077d91-27fc-4615-8328-8044cee64b1e}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  6.32079041035528,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7d5f55f9-eca4-4e65-bf25-01298a73556b}, !- Handle
  LargeHotel GuestRoom C  - Story Top Daylt Sensor 1, !- Name
  {29523522-7e04-4231-bd30-e7704bc019f8}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  7.38296105669714,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d067e4ad-949c-44cd-9da5-2f7d75e2ac37}, !- Handle
  LargeHotel GuestRoom C  - Story Top Daylt Sensor 2, !- Name
  {29523522-7e04-4231-bd30-e7704bc019f8}, !- Space Name
  56.6240677136695,                       !- Position X-Coordinate {m}
  6.32079041035528,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b28d8f90-1027-4f13-92b4-d8685c3394d3}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid3 Daylt Sensor 1, !- Name
  {17db0cd9-01f4-4d57-8fca-63c32dd0bab2}, !- Space Name
  1.04936682360583,                       !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cfe0ba85-4dce-4662-bcb3-53ddec60ebba}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid3 Daylt Sensor 2, !- Name
  {17db0cd9-01f4-4d57-8fca-63c32dd0bab2}, !- Space Name
  2.114633144539,                         !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ec36b2b5-beab-4a72-b7f6-35319e02469d}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid4 Daylt Sensor 1, !- Name
  {1ca583ac-c01d-46a1-8137-7526e2362b70}, !- Space Name
  1.04936682360583,                       !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {343f20a9-1de5-48af-9589-af23fb06b091}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid4 Daylt Sensor 2, !- Name
  {1ca583ac-c01d-46a1-8137-7526e2362b70}, !- Space Name
  2.114633144539,                         !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0c68b33a-6390-4078-8663-d1f3a7439a85}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid5 Daylt Sensor 1, !- Name
  {29a651a2-86fd-4cd9-9556-d1014cd08b64}, !- Space Name
  1.04936682360583,                       !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b84e10ea-3daa-4383-b5cd-33c289857612}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid5 Daylt Sensor 2, !- Name
  {29a651a2-86fd-4cd9-9556-d1014cd08b64}, !- Space Name
  2.114633144539,                         !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {085cfa34-1d13-4a3c-9ac0-6eed8f926c3f}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid6 Daylt Sensor 1, !- Name
  {4a8ff1e9-ec92-41fa-8638-d32a86e1e2a0}, !- Space Name
  1.04936682360583,                       !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b1c49aaf-b00c-4df1-bcde-75e23d40c523}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid6 Daylt Sensor 2, !- Name
  {4a8ff1e9-ec92-41fa-8638-d32a86e1e2a0}, !- Space Name
  2.114633144539,                         !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4ec718cb-9037-482f-a608-8e1f153ed7f9}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid7 Daylt Sensor 1, !- Name
  {b7cc5f39-bfc6-4935-b637-e166c9ccde88}, !- Space Name
  1.04936682360583,                       !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5fb65131-2be2-4ca6-a584-954b2f9c77e1}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid7 Daylt Sensor 2, !- Name
  {b7cc5f39-bfc6-4935-b637-e166c9ccde88}, !- Space Name
  2.114633144539,                         !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0eff144f-8149-4d9d-99b6-2a73831713f1}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid8 Daylt Sensor 1, !- Name
  {148d9f2b-022e-41bb-b2a1-0707eff41e28}, !- Space Name
  1.04936682360583,                       !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0a3c33d6-c929-465e-a4b5-49ed71d0d947}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid8 Daylt Sensor 2, !- Name
  {148d9f2b-022e-41bb-b2a1-0707eff41e28}, !- Space Name
  2.114633144539,                         !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9d8eb7c9-7f48-49d5-a7eb-98b152f9bb41}, !- Handle
  LargeHotel GuestRoom C end_a - Story Top Daylt Sensor 1, !- Name
  {f8261cff-1973-4bdf-b124-71425e10110c}, !- Space Name
  1.04936682360583,                       !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {30b85bc1-2cc0-4207-8d1f-1a33868af316}, !- Handle
  LargeHotel GuestRoom C end_a - Story Top Daylt Sensor 2, !- Name
  {f8261cff-1973-4bdf-b124-71425e10110c}, !- Space Name
  2.114633144539,                         !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {39f9c279-f37f-4c09-ad8a-3c48f2067ba9}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid2 Daylt Sensor 1, !- Name
  {0a534a24-2f61-4196-8211-a41ab967c85f}, !- Space Name
  3.52263317639417,                       !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7152aa42-c286-471a-892e-bfb57c3b6f63}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid2 Daylt Sensor 2, !- Name
  {0a534a24-2f61-4196-8211-a41ab967c85f}, !- Space Name
  2.45736685546099,                       !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3f2c9c82-df2e-4231-8bde-afe5c71d671e}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid3 Daylt Sensor 1, !- Name
  {46c3db38-47de-4cc6-89e7-b7cfea5d67e7}, !- Space Name
  3.52263317639418,                       !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {233ca5d5-76a2-47ae-ac6b-a239272aada1}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid3 Daylt Sensor 2, !- Name
  {46c3db38-47de-4cc6-89e7-b7cfea5d67e7}, !- Space Name
  2.457366855461,                         !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {063147cd-4d65-4191-a31b-04560781f3dc}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid4 Daylt Sensor 1, !- Name
  {a1d7d95c-ba3d-4304-8b6a-b461b548f1ad}, !- Space Name
  3.52263317639418,                       !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d20fa854-cf00-4106-bde8-5580df2b5701}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid4 Daylt Sensor 2, !- Name
  {a1d7d95c-ba3d-4304-8b6a-b461b548f1ad}, !- Space Name
  2.457366855461,                         !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b158ad74-8138-4662-8266-d3dd5d0f0a49}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid5 Daylt Sensor 1, !- Name
  {1096124c-2a1b-4ac9-821c-833b4dd7bae2}, !- Space Name
  3.52263317639418,                       !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {24b46d3f-da85-4d75-b982-3d1d745b8ad6}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid5 Daylt Sensor 2, !- Name
  {1096124c-2a1b-4ac9-821c-833b4dd7bae2}, !- Space Name
  2.457366855461,                         !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a9558048-6933-485a-9f7e-5eabf8fbc743}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid6 Daylt Sensor 1, !- Name
  {f1e5dd68-a55a-45c4-81d6-2adc4f61dbce}, !- Space Name
  3.52263317639418,                       !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dc543c3c-9cc2-44a6-8f6f-586c72f25d26}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid6 Daylt Sensor 2, !- Name
  {f1e5dd68-a55a-45c4-81d6-2adc4f61dbce}, !- Space Name
  2.457366855461,                         !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {54f30a54-021a-4db7-afe9-36093ee81e31}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid7 Daylt Sensor 1, !- Name
  {f99d035b-1e43-42ed-a5c5-477110bf5985}, !- Space Name
  3.52263317639418,                       !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {efff06a6-9766-4426-bc8c-a08597cc8ef4}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid7 Daylt Sensor 2, !- Name
  {f99d035b-1e43-42ed-a5c5-477110bf5985}, !- Space Name
  2.457366855461,                         !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {75db9a3d-7c09-4803-8d33-802cc8d6d07b}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid8 Daylt Sensor 1, !- Name
  {77271e9c-2d02-48a9-8ef7-da9a89091a96}, !- Space Name
  3.52263317639418,                       !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5f564fb6-b295-4098-a8cc-421f226c05d4}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid8 Daylt Sensor 2, !- Name
  {77271e9c-2d02-48a9-8ef7-da9a89091a96}, !- Space Name
  2.457366855461,                         !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {407456f4-ee93-46de-8c5d-d9a94ff34586}, !- Handle
  LargeHotel GuestRoom C end_b - Story Top Daylt Sensor 1, !- Name
  {44ec0d18-6f6f-4955-817f-8d1e0e1f2e72}, !- Space Name
  3.52263317639418,                       !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5979a993-b85f-4daf-a769-a84d61af31c2}, !- Handle
  LargeHotel GuestRoom C end_b - Story Top Daylt Sensor 2, !- Name
  {44ec0d18-6f6f-4955-817f-8d1e0e1f2e72}, !- Space Name
  2.457366855461,                         !- Position X-Coordinate {m}
  4.21463920490501,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {227deef1-ce63-4eb7-9bfe-467a765ca55a}, !- Handle
  LargeHotel Kitchen A  - Story Ground Daylt Sensor 1, !- Name
  {8b73d096-2f50-4d0b-9be5-cf7d34a671ef}, !- Space Name
  6.74520610700568,                       !- Position X-Coordinate {m}
  1.04812665052261,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cac8e13c-fecd-4572-beac-f9d462bbeec8}, !- Handle
  LargeHotel Kitchen A  - Story Ground Daylt Sensor 2, !- Name
  {8b73d096-2f50-4d0b-9be5-cf7d34a671ef}, !- Space Name
  6.74520610700568,                       !- Position X-Coordinate {m}
  2.11213400787134,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {337b69c2-a6d2-407d-81bb-c1c5d6f26353}, !- Handle
  LargeHotel Kitchen C  - Story Ground Daylt Sensor 1, !- Name
  {acaaf4fc-ae4c-47b2-8ed9-847c0ed78315}, !- Space Name
  6.74520610700568,                       !- Position X-Coordinate {m}
  3.5238733494774,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2810240f-4836-4def-83d1-8850f98c2f3a}, !- Handle
  LargeHotel Kitchen C  - Story Ground Daylt Sensor 2, !- Name
  {acaaf4fc-ae4c-47b2-8ed9-847c0ed78315}, !- Space Name
  6.74520610700568,                       !- Position X-Coordinate {m}
  2.45986599212866,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f33438c0-ea12-463c-b998-abff3ec07186}, !- Handle
  LargeHotel Lobby A  - Story Mid Daylt Sensor 1, !- Name
  {211246ba-7332-4d7d-8791-15dd60266a3f}, !- Space Name
  26.1179887934569,                       !- Position X-Coordinate {m}
  1.046602336399,                         !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {74120179-15ac-45b8-af84-7ecb21275987}, !- Handle
  LargeHotel Lobby A  - Story Mid Daylt Sensor 2, !- Name
  {211246ba-7332-4d7d-8791-15dd60266a3f}, !- Space Name
  26.1179887934569,                       !- Position X-Coordinate {m}
  2.10906228395559,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9b466fa2-c23c-41b3-a5d9-536ecb18ef74}, !- Handle
  LargeHotel Lobby A  - Story Mid2 Daylt Sensor 1, !- Name
  {c3d80824-35a2-4459-badf-3d5af63b7fb3}, !- Space Name
  54.7739962766265,                       !- Position X-Coordinate {m}
  1.04632559004864,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5b1d5710-200c-4dec-becf-0110898e902a}, !- Handle
  LargeHotel Lobby A  - Story Mid2 Daylt Sensor 2, !- Name
  {c3d80824-35a2-4459-badf-3d5af63b7fb3}, !- Space Name
  54.7739962766265,                       !- Position X-Coordinate {m}
  2.10850459812835,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7ad02fe1-c1e8-4d66-a4c2-df00378ce421}, !- Handle
  LargeHotel Lobby B end_a - Story Mid2 Daylt Sensor 1, !- Name
  {e95b3ea0-8042-4206-ac8d-2d9013a82b1e}, !- Space Name
  1.04793747736169,                       !- Position X-Coordinate {m}
  7.42722896346455,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6ba01c04-90dd-4442-95af-bea076fb59bf}, !- Handle
  LargeHotel Lobby B end_a - Story Mid2 Daylt Sensor 2, !- Name
  {e95b3ea0-8042-4206-ac8d-2d9013a82b1e}, !- Space Name
  2.11175279528945,                       !- Position X-Coordinate {m}
  7.42722896346455,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bc1365d0-3ddd-4ba0-bff0-2e3d5a5670a4}, !- Handle
  LargeHotel Lobby B end_b - Story Mid Daylt Sensor 1, !- Name
  {9ee15422-475d-4975-b4fb-ebdf9ce3bf26}, !- Space Name
  3.52406252263831,                       !- Position X-Coordinate {m}
  7.42722896346455,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {23fab8cd-71a4-4ffb-9273-2020edfbb61a}, !- Handle
  LargeHotel Lobby B end_b - Story Mid Daylt Sensor 2, !- Name
  {9ee15422-475d-4975-b4fb-ebdf9ce3bf26}, !- Space Name
  2.46024720471055,                       !- Position X-Coordinate {m}
  7.42722896346455,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {26b01377-86f2-4665-915a-98acb078c3c8}, !- Handle
  LargeHotel Lobby C  - Story Mid Daylt Sensor 1, !- Name
  {035dc89d-f3a7-4f83-b525-4f9aca2c53a1}, !- Space Name
  26.117988793457,                        !- Position X-Coordinate {m}
  3.525397663601,                         !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b6414882-c144-4f06-a219-02092b06f779}, !- Handle
  LargeHotel Lobby C  - Story Mid Daylt Sensor 2, !- Name
  {035dc89d-f3a7-4f83-b525-4f9aca2c53a1}, !- Space Name
  26.117988793457,                        !- Position X-Coordinate {m}
  2.46293771604442,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4354e2f2-bb26-496f-832f-5d8684faa6af}, !- Handle
  LargeHotel Lobby C  - Story Mid2 Daylt Sensor 1, !- Name
  {fbe49896-b8ff-4703-95ea-8b752e410ee2}, !- Space Name
  54.7739962766265,                       !- Position X-Coordinate {m}
  3.52567440995136,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {15c2940e-183b-465f-8963-18d2f0ff26d5}, !- Handle
  LargeHotel Lobby C  - Story Mid2 Daylt Sensor 2, !- Name
  {fbe49896-b8ff-4703-95ea-8b752e410ee2}, !- Space Name
  54.7739962766265,                       !- Position X-Coordinate {m}
  2.46349540187166,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {36dad788-bf67-4b85-b818-3c6f67b2169c}, !- Handle
  LargeHotel Retail A  - Story Ground Daylt Sensor 1, !- Name
  {1a6af317-36bb-4d16-a8a3-f0266776b7c5}, !- Space Name
  9.48776243622785,                       !- Position X-Coordinate {m}
  1.04753159757014,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d9b430c5-6091-4244-8bda-63fa9694ad5b}, !- Handle
  LargeHotel Retail A  - Story Ground Daylt Sensor 2, !- Name
  {1a6af317-36bb-4d16-a8a3-f0266776b7c5}, !- Space Name
  9.48776243622785,                       !- Position X-Coordinate {m}
  2.11093488601258,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ad570136-f71b-4c64-9903-94619b06168d}, !- Handle
  LargeHotel Retail C  - Story Ground Daylt Sensor 1, !- Name
  {3e472556-68fe-4872-8b0b-9b5173ba9bb7}, !- Space Name
  9.48776243622785,                       !- Position X-Coordinate {m}
  3.52446840242987,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f2c5f9f4-5dc4-4e51-83ad-9f426192e9cd}, !- Handle
  LargeHotel Retail C  - Story Ground Daylt Sensor 2, !- Name
  {3e472556-68fe-4872-8b0b-9b5173ba9bb7}, !- Space Name
  9.48776243622785,                       !- Position X-Coordinate {m}
  2.46106511398743,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:ThermostatSetpoint:DualSetpoint,
  {a4a3c684-f81f-4dc1-9e47-39e1c64a9c15}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Handle
  HotelLarge HTGSETP_SCH,                 !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  {ec17763f-8f8f-4313-ac08-2dd5df7a00b2}, !- Default Day Schedule Name
  {cc7f035e-0a38-4a1b-bb30-a10754deef28}, !- Summer Design Day Schedule Name
  {ef64ebc6-f1ff-4299-b823-4d00bb72746d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec17763f-8f8f-4313-ac08-2dd5df7a00b2}, !- Handle
  HotelLarge HTGSETP_SCH Default,         !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ef64ebc6-f1ff-4299-b823-4d00bb72746d}, !- Handle
  HotelLarge HTGSETP_SCH Winter Design Day, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {cc7f035e-0a38-4a1b-bb30-a10754deef28}, !- Handle
  HotelLarge HTGSETP_SCH Summer Design Day, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8120001-52d6-492e-86bb-0d048e2b0723}, !- Handle
  HotelLarge CLGSETP_SCH,                 !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  {9697ea5d-b1f6-44c9-8460-f6a9713c1920}, !- Default Day Schedule Name
  {39fbf6cc-564d-4261-8f0b-ab7c13eaeadc}, !- Summer Design Day Schedule Name
  {510cd900-de74-49ca-aa9b-f6160e000d54}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9697ea5d-b1f6-44c9-8460-f6a9713c1920}, !- Handle
  HotelLarge CLGSETP_SCH Default,         !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {510cd900-de74-49ca-aa9b-f6160e000d54}, !- Handle
  HotelLarge CLGSETP_SCH Winter Design Day, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {39fbf6cc-564d-4261-8f0b-ab7c13eaeadc}, !- Handle
  HotelLarge CLGSETP_SCH Summer Design Day, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {97ec632b-45ab-4b11-aced-75560821b108}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat 1, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ef50b86-c9dd-4baf-8921-f66805a01889}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat 2, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24446274-8ccb-4454-b263-d0143835ba4f}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat 3, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9174f7c4-42d2-4fd3-b3c8-d3d6dd0fbb1f}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat 4, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7d3ac6b-dc9a-41c1-9c19-114cf3e8d562}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat 5, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc25184c-90a5-47a9-ba7f-3da34f522f15}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat 6, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0a16d79-7636-4ce9-839e-36b5a7d0e07e}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat 7, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86a34492-fe39-4de1-a61c-21f78781b1f5}, !- Handle
  LargeHotel Banquet - 90.1-2013 Thermostat 8, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a9f9655d-e53d-4acc-8f81-517e8010b029}, !- Handle
  LargeHotel Cafe - 90.1-2013 Thermostat, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {45a76dd2-fb54-4f9d-86bf-cffc517cfe0d}, !- Handle
  LargeHotel Cafe - 90.1-2013 Thermostat 1, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36c8738e-3882-456c-bcc8-7a11edea8d32}, !- Handle
  LargeHotel Cafe - 90.1-2013 Thermostat 2, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42040719-d6e6-461c-9efe-a378bfd399ec}, !- Handle
  LargeHotel Cafe - 90.1-2013 Thermostat 3, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {edaea3da-3cd6-4d0c-b5f8-962994d3663c}, !- Handle
  LargeHotel Cafe - 90.1-2013 Thermostat 4, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8992843c-2e6d-445e-8011-1c9e885b8d1d}, !- Handle
  LargeHotel Cafe - 90.1-2013 Thermostat 5, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {357e4f67-25a9-4882-9317-de25b63c609f}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55576c70-5d04-45e4-bc64-fce7b2cca232}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 1, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4aecde6c-b1cf-4d9f-8ba8-ea95d39870b3}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 2, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b250702-76a1-4626-8c40-038e5fd712a4}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 3, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e519dff-33b3-4128-a24d-da0c9d2e2459}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 4, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {39f00541-8cbd-4c6d-9dbd-947f4d203bb3}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 5, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e9e09ab-e6b8-45fc-8100-cbb4ab123ae4}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 6, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d97314c9-8a31-49ac-9e2d-91069a25a5dd}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 7, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d34d7bff-c90a-4897-8d6d-6d999f0666d9}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 8, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {579c0047-ba4a-4a86-99c0-41acbc2fe6aa}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 9, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a645d661-b622-4f3d-bb3a-d76c016a0181}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 10, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28407417-596c-4cfc-a2b5-05fee6a55cf1}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 11, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48dbc609-17f0-4d25-b4ab-c823a105731c}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 12, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87c111a8-69e5-41b7-b795-a8455160c8e8}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 13, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e94aac7e-5371-42d1-8c40-bf696881eeb8}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 14, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec55cbad-7a25-479f-a2ec-8a5099389edb}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 15, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94f240e1-c120-4c63-8669-7ea6848cfa7a}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 16, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {524904f4-36d3-4d56-b4c6-4ce9f5c252b9}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 17, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a16a9bd3-4484-47b4-9db4-a129961fe580}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 18, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51874520-34a7-45d5-be2b-fa85cf3f90eb}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 19, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53fe1b46-ee21-4410-81b2-0b99f1efa0de}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 20, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d509404d-9bdb-4ed8-b42f-f1ab1ae75d41}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 21, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13d3f292-e74a-4c00-948a-b9aaf1335433}, !- Handle
  LargeHotel Corridor - 90.1-2013 Thermostat 22, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {763f933b-2919-45f5-a6c9-94393ffae1c9}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  {9bfabbd6-2c19-4401-8742-81bc65efcca3}, !- Default Day Schedule Name
  {09863124-8b96-4cf1-abea-ba93a628c3f9}, !- Summer Design Day Schedule Name
  {8eebf09c-a9a0-449c-a42f-7be92cd9fa6f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9bfabbd6-2c19-4401-8742-81bc65efcca3}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  18.889,                                 !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  21.111,                                 !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  18.889,                                 !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  21.11,                                  !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  18.889,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  21.11;                                  !- Value Until Time 7

OS:Schedule:Day,
  {8eebf09c-a9a0-449c-a42f-7be92cd9fa6f}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {09863124-8b96-4cf1-abea-ba93a628c3f9}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {67b019c1-daa3-4f4e-8690-a512755afa6b}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  {ee805e77-3d45-48bc-b188-80867c2646bc}, !- Default Day Schedule Name
  {6a02454e-371a-4d37-9f7c-60b4b080eabe}, !- Summer Design Day Schedule Name
  {bf97300e-1847-456a-8dc4-416ac4d6d5b7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee805e77-3d45-48bc-b188-80867c2646bc}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  23.333,                                 !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  21.111,                                 !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  23.333,                                 !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  21.11,                                  !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  23.333,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  21.11;                                  !- Value Until Time 7

OS:Schedule:Day,
  {bf97300e-1847-456a-8dc4-416ac4d6d5b7}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {6a02454e-371a-4d37-9f7c-60b4b080eabe}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {386e671a-d713-4fe4-9a51-0b4d2fd85918}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 1, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b08cac44-6bbb-4801-804d-aea38b31ff91}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 2, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {af7a03c1-c1fe-4945-976e-f16820492f5c}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 3, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11dbab6e-63a4-42c6-907a-07a17834ef92}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 4, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4c615dd-596d-4ec4-83b4-c8f420deb794}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 5, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a57cc82-afb4-4d5c-9d45-59a5871760b0}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 6, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7378255b-9643-4765-b480-49a545601a3f}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 7, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f81b352d-012b-4f91-8a3d-478e611a8684}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 8, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c35aafb-1e04-4c3c-8c6a-97cc66e38da2}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 9, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0df6b851-7a34-43c3-b88a-692af414c470}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 10, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f67fead-c390-455a-9c67-3398ac93e383}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 11, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ed4afac-2859-4e9b-842f-25a0c16e9a9b}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 12, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6aac2576-8746-433c-9807-2f64022c0b77}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 13, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1396f2ef-9c7d-4af9-8dab-8b1b413da131}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 14, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {381cdffe-d830-4ba0-a502-165917055b1d}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 15, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd7fd862-fa83-4115-8318-96a63e58c52d}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 16, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50ed94c0-c84b-4ff3-8cc9-f7c4af578fbc}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 17, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1db542eb-0d45-496d-997b-37c6be070846}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 18, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f109f78-58c5-4167-b781-1a4f8ad60636}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 19, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {75359fa2-dc27-4a85-ae0f-e99f246b3994}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 20, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb043de6-b27f-4142-abb0-76d5b5ee6d2a}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 21, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0acc968-be76-4306-b252-fb4ecc822c9d}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 22, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee009efc-fc79-4663-97dc-9091fe9b384e}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 23, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a88cbfc6-2ecc-44a1-94a9-3d037b58189e}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 24, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42fd476a-8c36-4baf-9d65-e06a88206259}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 25, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ebe292c-38ba-4992-9382-a448fb0b7fcf}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 26, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d706374-6710-4d6d-a8f3-979928f1e275}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 27, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7929d2a4-32ab-43dd-b024-7f3e804111b0}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 28, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2a07f36-7217-43ee-bf5c-3111e6f14598}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 29, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {944955ac-4398-4086-bc66-c603689bb808}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 30, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ecd8b5a5-f079-4bd6-8e1d-039e2a16b19d}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 31, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a812b603-7fb6-4a17-b019-c529c4979f50}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 32, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ecaa2cd4-7c5a-41c7-b2b5-ea4734822857}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 33, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36419897-35f1-4a0f-af80-019d1f5925a0}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 34, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {074af1b0-750f-4156-87fb-f9ae43bdd8c8}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 35, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d79b9ea9-1514-4bb0-b04a-1ad7773591a2}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 36, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07e078a9-a38a-430a-a61d-f4b08181d911}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 37, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20a1fed3-2d37-4dca-8eb7-8a45059c9478}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 38, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b34557a3-8224-43bf-87f3-53b7a8c4d6dc}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 39, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e446b52-c624-47fa-9570-1e9282205ed6}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 40, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53ca59ba-bd9a-4442-9251-ec1d15a8b76b}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 41, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19ec1745-946c-4324-ba9d-eb1974c35ce6}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 42, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c39ca51f-c747-43a5-a81e-6ce42f175519}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 43, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0451b001-21a6-4322-867d-1a130f0f6dd2}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 44, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32dd44e1-4526-4e23-aa41-1723934b05ca}, !- Handle
  LargeHotel GuestRoom - 90.1-2013 Thermostat 45, !- Name
  {0953ae81-5e19-46a3-8109-d55404bb93d4}, !- Heating Setpoint Temperature Schedule Name
  {67b019c1-daa3-4f4e-8690-a512755afa6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7464694-dd0a-4bb3-8da0-25fa3f901622}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Thermostat, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0cac8080-70d4-4e43-921e-6d1ec63445d9}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Thermostat 1, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ab717d6-a421-4434-8838-b26f446e8ff9}, !- Handle
  LargeHotel Kitchen - 90.1-2013 Thermostat 2, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c19d3f2c-0179-4298-a1d1-380ea0095d05}, !- Handle
  LargeHotel Laundry - 90.1-2013 Thermostat, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {567f7034-3b8b-43fa-8523-8a15b81d8160}, !- Handle
  LargeHotel Laundry - 90.1-2013 Thermostat 1, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91131162-d8bc-408d-a13a-90ab7b25ffdb}, !- Handle
  LargeHotel Laundry - 90.1-2013 Thermostat 2, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ae15089-d424-4463-a2f3-733236f2e892}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2713da5-7023-497b-9f0a-01d79faec512}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 1, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c8e7c63-beba-478a-ba4b-e1eddf84fd4f}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 2, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4856b73d-f536-47f4-881e-a055b220a0c2}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 3, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ffd1819e-48f3-41a3-8dc2-776bc0748282}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 4, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c7a881f-97f9-48ef-a383-da3bfa7b881f}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 5, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db9d8055-bbb8-48b8-851d-866e0b944b38}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 6, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a006be3-45f9-4b0e-b6af-5d189a36d04c}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 7, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0a27cca-7eca-45a2-b4b8-4c4569ceb115}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 8, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d55f1bf0-94e5-4df3-a828-514fc5a72434}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 9, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42eebe76-f6bb-40ad-ab8a-b6c6de8679e2}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 10, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9fc1395-5bd5-4a85-806a-cd433eff6967}, !- Handle
  LargeHotel Lobby - 90.1-2013 Thermostat 11, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f00db495-766a-4dca-8a6c-cfea9f8fadfc}, !- Handle
  LargeHotel Mechanical - 90.1-2013 Thermostat, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e05997c0-0bc3-4803-bf44-1d8eff8eab0e}, !- Handle
  LargeHotel Mechanical - 90.1-2013 Thermostat 1, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ca29de0-a702-409a-99e3-712d9ccd9216}, !- Handle
  LargeHotel Mechanical - 90.1-2013 Thermostat 2, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {498e0146-9c83-400c-9d16-f802b424eb5e}, !- Handle
  LargeHotel Mechanical - 90.1-2013 Thermostat 3, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2269306c-be0a-4a60-998e-72bea5d25c86}, !- Handle
  LargeHotel Mechanical - 90.1-2013 Thermostat 4, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fcf33f9e-a5cc-461f-a5df-55668a691c4c}, !- Handle
  LargeHotel Mechanical - 90.1-2013 Thermostat 5, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04c8de67-43f9-4cc9-9043-0febe9f4574e}, !- Handle
  LargeHotel Retail - 90.1-2013 Thermostat, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0b160c7-d29a-4008-b760-80dbf9c5e622}, !- Handle
  LargeHotel Retail - 90.1-2013 Thermostat 1, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee00e139-6aac-4b2b-902c-89997e1056cd}, !- Handle
  LargeHotel Retail - 90.1-2013 Thermostat 2, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61079680-3987-4917-98ce-37553e197b96}, !- Handle
  LargeHotel Storage - 90.1-2013 Thermostat, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8dcdc430-106e-4d89-aafc-9d6cbfc70724}, !- Handle
  LargeHotel Storage - 90.1-2013 Thermostat 1, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe011a22-824d-4a9c-b211-e9c1989d6011}, !- Handle
  LargeHotel Storage - 90.1-2013 Thermostat 2, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Heating Setpoint Temperature Schedule Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {5f07a9a7-52f2-4a86-a22d-fcd1b28ecb1c}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {02c5841a-d889-4062-ad32-521f05d7a5f3}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e0df8d2e-6d4a-4b0a-8131-80acb58f3033}, !- Plant Side Inlet Node Name
  {86ca014c-306b-4d50-9f50-ff6610bc5d53}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0f96cc7b-cd9d-4a2c-9347-03dceb974ccb}, !- Demand Side Inlet Node Name
  {b5c62ab4-1de4-47be-942e-ad2cafe79c1d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ad928c86-c5f5-46a7-bd35-be9571f6753f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Demand Mixer Name
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Demand Splitter Name
  {5ed97a70-a855-47a8-8d35-6095fb525bb1}, !- Supply Mixer Name
  {5f7126f9-7bea-4c6e-9cb3-f49c0bf819c4}; !- Supply Splitter Name

OS:Node,
  {ddfdec12-6d06-419f-b9b9-3493556fcb50}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {e0df8d2e-6d4a-4b0a-8131-80acb58f3033}, !- Inlet Port
  {7aae32d9-d84c-4cef-ba19-6c843bd30140}; !- Outlet Port

OS:Node,
  {02c5841a-d889-4062-ad32-521f05d7a5f3}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {9b71d6ed-9242-4d1c-9d83-65cf4eed0743}, !- Inlet Port
  {86ca014c-306b-4d50-9f50-ff6610bc5d53}; !- Outlet Port

OS:Node,
  {cbb52a74-6e36-4ac3-a44a-c9328403b268}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {a0f65b2e-9235-47a5-a845-fce0d6f90799}, !- Inlet Port
  {001ad843-d033-4c1c-ab6b-ce1bc38548b4}; !- Outlet Port

OS:Connector:Mixer,
  {5ed97a70-a855-47a8-8d35-6095fb525bb1}, !- Handle
  Connector Mixer 9,                      !- Name
  {0b81a1df-933f-40fa-a2d7-8febdeb00c52}, !- Outlet Branch Name
  {1bb7b770-f3a7-4651-8aee-94d4daffe4b8}, !- Inlet Branch Name 1
  {acc99418-adf7-4941-a161-975b0d4aac0f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5f7126f9-7bea-4c6e-9cb3-f49c0bf819c4}, !- Handle
  Connector Splitter 9,                   !- Name
  {272cdcd1-a948-4004-b079-26e9177e4735}, !- Inlet Branch Name
  {a0f65b2e-9235-47a5-a845-fce0d6f90799}, !- Outlet Branch Name 1
  {dfe9d56d-a5f6-4711-972a-14ac7d2b59a1}; !- Outlet Branch Name 2

OS:Connection,
  {e0df8d2e-6d4a-4b0a-8131-80acb58f3033}, !- Handle
  {5f07a9a7-52f2-4a86-a22d-fcd1b28ecb1c}, !- Source Object
  14,                                     !- Outlet Port
  {ddfdec12-6d06-419f-b9b9-3493556fcb50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0f65b2e-9235-47a5-a845-fce0d6f90799}, !- Handle
  {5f7126f9-7bea-4c6e-9cb3-f49c0bf819c4}, !- Source Object
  3,                                      !- Outlet Port
  {cbb52a74-6e36-4ac3-a44a-c9328403b268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86ca014c-306b-4d50-9f50-ff6610bc5d53}, !- Handle
  {02c5841a-d889-4062-ad32-521f05d7a5f3}, !- Source Object
  3,                                      !- Outlet Port
  {5f07a9a7-52f2-4a86-a22d-fcd1b28ecb1c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {92d52523-269b-458e-935d-bd367d6d8f38}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {0f96cc7b-cd9d-4a2c-9347-03dceb974ccb}, !- Inlet Port
  {3477dc2c-fe80-4933-9fab-8cca7f8c5c9d}; !- Outlet Port

OS:Node,
  {32593204-2a57-4193-80c4-73b399ddbfce}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {7cfee461-7e36-4e1f-b342-fb561fcdfd9a}, !- Inlet Port
  {b5c62ab4-1de4-47be-942e-ad2cafe79c1d}; !- Outlet Port

OS:Node,
  {370ecd0d-bfcf-457d-a887-4eff468dd7f9}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {809eea8e-e42e-4095-85c3-a07575051d10}, !- Inlet Port
  {d29c08f0-d477-4690-8290-5fd72201d76c}; !- Outlet Port

OS:Connector:Mixer,
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Handle
  Connector Mixer 10,                     !- Name
  {babe2c5c-3b83-4f02-a113-9bd728f067a0}, !- Outlet Branch Name
  {3e240164-20a1-4c1b-a5bb-3b1c4f8e24c5}, !- Inlet Branch Name 1
  {62b18ace-cf31-44eb-b81a-0bf253b782da}, !- Inlet Branch Name 2
  {7ecb605d-b5c9-4365-b916-5467c5785ee8}, !- Inlet Branch Name 3
  {2ce810dc-a414-464e-91e1-6fe49c6c1f85}, !- Inlet Branch Name 4
  {438448a8-0894-444e-bbca-6091091e970e}, !- Inlet Branch Name 5
  {b2ccc7e5-ff03-47a4-9f22-7cc2ed4af29a}, !- Inlet Branch Name 6
  {74197103-25a4-46e7-8d61-e9bd459e51a4}, !- Inlet Branch Name 7
  {52bf64d9-1c1c-44ed-8d33-1f1410092695}, !- Inlet Branch Name 8
  {03ca0880-f26c-4bb6-afcb-00b9e99b5651}, !- Inlet Branch Name 9
  {b8d08ea6-83d8-4604-b314-79400c728f56}, !- Inlet Branch Name 10
  {37a400db-03ce-4b23-81dc-79cde0285956}, !- Inlet Branch Name 11
  {005df6a1-d5ef-46c3-9abe-4be6f33db8f8}, !- Inlet Branch Name 12
  {2b39108c-370e-4537-8796-bbf558e25a98}, !- Inlet Branch Name 13
  {e937658d-63e3-4912-86fd-7ae3124e16fb}, !- Inlet Branch Name 14
  {620871df-de3f-4da5-bd17-1217415999d1}, !- Inlet Branch Name 15
  {b73eb9ec-449b-4a90-bc4a-8cc7866879eb}, !- Inlet Branch Name 16
  {849cb236-90e1-4f56-a083-3323766a1f0c}, !- Inlet Branch Name 17
  {5a6fbc6e-f25e-4949-b943-dbc23c2cfc3e}, !- Inlet Branch Name 18
  {f8483b6c-ba4b-415d-add9-4add3591d33e}, !- Inlet Branch Name 19
  {68347a91-466e-4295-a2f3-72ce96493801}, !- Inlet Branch Name 20
  {6e5bdd9e-1799-4bf2-b961-28cea5c9f724}, !- Inlet Branch Name 21
  {b78c9414-e802-4dd2-8bb3-a345c384b2d5}, !- Inlet Branch Name 22
  {f8e04bb6-8eb7-48c1-bdb1-61b6d6910b98}, !- Inlet Branch Name 23
  {72eb176c-1494-4492-99f6-c2461201f1e4}, !- Inlet Branch Name 24
  {b9dddc68-62b8-420e-ac57-52c0cab62864}, !- Inlet Branch Name 25
  {99cfd7a5-a6ba-4f2b-a45f-169d0f0cb4d6}, !- Inlet Branch Name 26
  {0f2a74b9-1af1-40e7-8278-b657cf98dc5f}, !- Inlet Branch Name 27
  {58e8086d-5c67-4d82-a416-a8fca58cf4bf}, !- Inlet Branch Name 28
  {60f085a5-eceb-433c-a1af-8018316413ad}, !- Inlet Branch Name 29
  {bf4bc580-52f3-4334-bd4f-62464c96618e}, !- Inlet Branch Name 30
  {5e0c6431-ab35-468d-b867-fc89fc594ff7}, !- Inlet Branch Name 31
  {2219d020-93ba-4507-b302-274c74e55603}, !- Inlet Branch Name 32
  {c49b3449-ff7d-4436-b69f-a686b842b84d}, !- Inlet Branch Name 33
  {2f4cf000-12d0-4df4-bf38-c74334f15177}, !- Inlet Branch Name 34
  {dbc24c4f-42ed-44ac-b5b4-4610451aa595}, !- Inlet Branch Name 35
  {9be6d48a-f303-45c1-ad7c-90a21147e706}, !- Inlet Branch Name 36
  {f63d00ea-2d70-433f-b9cb-7c75d6905366}, !- Inlet Branch Name 37
  {36221769-4569-4d32-9bbd-711d324bbe62}, !- Inlet Branch Name 38
  {81adac11-2fe7-4c6b-bc73-5149c02464cb}, !- Inlet Branch Name 39
  {f6daaa76-0350-4239-b979-c3076f5d1c22}, !- Inlet Branch Name 40
  {237d4398-b6e0-47c4-ac86-e2ce7716eaf4}, !- Inlet Branch Name 41
  {e8d03dcb-2660-4b9b-957f-078483a7d00e}, !- Inlet Branch Name 42
  {c2cfbddb-4f7c-48fd-aabc-bf5321c0266b}, !- Inlet Branch Name 43
  {29c5da1e-a0f1-4bb3-99e7-f4811677d769}, !- Inlet Branch Name 44
  {b89e477a-7803-442a-828a-343ef76d5270}, !- Inlet Branch Name 45
  {ada59344-5a91-48a3-bf20-9c7c891c4880}, !- Inlet Branch Name 46
  {fa32a96d-683e-4d20-90ef-7825352b9cf3}, !- Inlet Branch Name 47
  {091af000-87fc-44fc-876b-7a266b4b1db2}, !- Inlet Branch Name 48
  {880b38f6-f482-4419-839d-f02012c997ab}, !- Inlet Branch Name 49
  {25d7bab6-58a1-41ce-bc62-858ed0611da2}, !- Inlet Branch Name 50
  {56361b55-e4f7-4cc6-b0ff-56de5436b891}, !- Inlet Branch Name 51
  {7833250f-a741-4f08-a220-3be9d48d0507}, !- Inlet Branch Name 52
  {48a43fce-c885-4f0a-a56b-8c14d33b654f}, !- Inlet Branch Name 53
  {4dcf8e1e-2176-41e6-808f-e3e66c14a7d0}, !- Inlet Branch Name 54
  {5c9cee0b-e09a-4427-90e3-cdf7c53f7e00}, !- Inlet Branch Name 55
  {9ed2f898-bb15-44fc-9e41-493bf8eb6fe9}, !- Inlet Branch Name 56
  {901b269f-cd39-4233-a209-dadbfe0a4c64}, !- Inlet Branch Name 57
  {f3b4b687-5da8-421a-83ea-0908cea45ea4}, !- Inlet Branch Name 58
  {8b65c8b0-c662-4bb3-a085-41e018e9bea3}, !- Inlet Branch Name 59
  {857ab88b-c88b-4d57-bdee-05b9607d4344}, !- Inlet Branch Name 60
  {87130298-13bb-467c-99f5-149cdcc8fbc2}, !- Inlet Branch Name 61
  {5b3f7cc1-1e82-4ee3-a0ad-593148722b75}, !- Inlet Branch Name 62
  {a746d428-9fba-4297-b632-c4bb06754f31}, !- Inlet Branch Name 63
  {01bf8060-acab-4d28-b08b-07653512defc}, !- Inlet Branch Name 64
  {a3187034-d1f2-4d74-9dac-ab7e4d0fa9a2}, !- Inlet Branch Name 65
  {c11247a4-a80c-4fa7-ab73-b889cbcc66d0}, !- Inlet Branch Name 66
  {b26e6f7b-82d5-49d8-8274-85464ee80c68}, !- Inlet Branch Name 67
  {cb3b7b8c-4ca9-459f-bf39-25eee6e632f1}, !- Inlet Branch Name 68
  {684560f5-0654-4ac6-8a7e-6d5275064ebf}, !- Inlet Branch Name 69
  {8b70b3d2-6929-4b56-8fd0-0069d2fcf692}, !- Inlet Branch Name 70
  {cabb0d42-0926-4d76-9f67-08df9af59a93}, !- Inlet Branch Name 71
  {eb2ceb4c-8e64-43a0-8b86-37aa31e56ea7}, !- Inlet Branch Name 72
  {1d114ed5-fb9a-4dea-b4e5-1d795fc420c2}, !- Inlet Branch Name 73
  {0df9be83-ee4e-4300-8855-17796edca46e}, !- Inlet Branch Name 74
  {14ddabc7-361e-41ea-864f-d9118113fa36}, !- Inlet Branch Name 75
  {3baa0978-1b60-460c-aafc-fe5a26167771}, !- Inlet Branch Name 76
  {664b87f0-b299-4fdc-b31c-e52071ec7461}, !- Inlet Branch Name 77
  {136cda88-6db6-48be-b3ab-fe24592b2833}, !- Inlet Branch Name 78
  {68462b8b-74c8-4839-b3d1-b53dec7dd0f0}, !- Inlet Branch Name 79
  {b9d4abc9-ab36-4056-a205-65278901fa35}, !- Inlet Branch Name 80
  {2777daba-4d28-4213-a436-e0515c29f4e2}, !- Inlet Branch Name 81
  {df00b71f-00f3-4bb5-b50a-119d4a60c660}, !- Inlet Branch Name 82
  {d3e89e7d-9606-48dd-b885-880595ff0008}, !- Inlet Branch Name 83
  {ae0a293d-3d65-4d3f-b5dd-ca0444ce068a}, !- Inlet Branch Name 84
  {ab53b8ec-1c6b-424e-872e-81caa0a29520}, !- Inlet Branch Name 85
  {a89ed04e-b21f-420c-bbc5-efa938424804}, !- Inlet Branch Name 86
  {a685002b-697f-4d9a-9d12-6cc6b99d77e4}, !- Inlet Branch Name 87
  {e5cfcc34-8f06-4611-bbdf-dad3a70f6f15}, !- Inlet Branch Name 88
  {c4ef3a25-1b42-4508-bff1-e07d501ade83}, !- Inlet Branch Name 89
  {cdb7a0fb-26c8-4c26-99bc-516d6d2fdc47}, !- Inlet Branch Name 90
  {15af7fdf-dc3a-4c3a-9880-edb815ee4826}, !- Inlet Branch Name 91
  {79e93333-e9ce-459a-aea3-609297286382}, !- Inlet Branch Name 92
  {4f3eca4b-1e26-4d5f-bfc0-717a9f96889c}, !- Inlet Branch Name 93
  {e0cb37d6-de2d-4fa5-85e3-842c44c4caca}, !- Inlet Branch Name 94
  {e1117f0a-8759-422c-a41f-8d0828416e88}, !- Inlet Branch Name 95
  {a3b40c9d-94b0-4d05-b1a3-0317c89f584f}, !- Inlet Branch Name 96
  {98c8cc79-cc13-45c8-9d96-77c104f8db26}, !- Inlet Branch Name 97
  {6ab2cdc5-14f2-46b9-8c49-fe1b1becfc76}, !- Inlet Branch Name 98
  {bc52218c-f35d-4206-8f41-c93df602ee7c}, !- Inlet Branch Name 99
  {39fbc682-32d3-4782-8163-753fe2e1eac6}, !- Inlet Branch Name 100
  {d5de3c06-8144-495f-8e81-e4651af49571}, !- Inlet Branch Name 101
  {0e19d41f-d378-4527-b7be-62d82c786bad}, !- Inlet Branch Name 102
  {e784b0d8-d854-4885-a676-4dfb04c09b83}, !- Inlet Branch Name 103
  {02c3a41f-2f89-47f5-a3f9-58cd7a9fc2a9}, !- Inlet Branch Name 104
  {ce670962-419e-459f-8e38-880c75655b41}, !- Inlet Branch Name 105
  {df8ee4dc-8520-412f-a5bc-5ffac61be48e}, !- Inlet Branch Name 106
  {f980db8d-5070-4f51-8d55-6c3ae19085d5}, !- Inlet Branch Name 107
  {719d8924-8dda-4653-a6bc-42a5ecc21074}, !- Inlet Branch Name 108
  {11d92aef-d62d-4497-96cc-bc583aedd8f0}, !- Inlet Branch Name 109
  {156bcf30-f6d5-48c7-8398-fc23232e765f}, !- Inlet Branch Name 110
  {b53dd302-42ca-4de3-aaeb-a35cc912088e}, !- Inlet Branch Name 111
  {b31a3614-21a6-483f-b8a3-431c22ae3eb8}, !- Inlet Branch Name 112
  {5dfd1524-78ba-4272-b352-d2bb0b94ff10}, !- Inlet Branch Name 113
  {f3127b3c-5c47-4e35-bd45-46b1984dfc55}, !- Inlet Branch Name 114
  {41a940a5-12e3-405a-9bcf-e9bd409a71a2}, !- Inlet Branch Name 115
  {9c6a77f0-92b7-4994-8dcf-5520f80b0aa7}; !- Inlet Branch Name 116

OS:Connector:Splitter,
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Handle
  Connector Splitter 10,                  !- Name
  {0d30826a-6da1-4ade-9f28-2543ae561c62}, !- Inlet Branch Name
  {809eea8e-e42e-4095-85c3-a07575051d10}, !- Outlet Branch Name 1
  {56e70ffa-30fa-438f-ac72-00fabe7a5995}, !- Outlet Branch Name 2
  {15d7ecef-e1e3-477b-9a74-e5b450b23e76}, !- Outlet Branch Name 3
  {6c2cbe20-8da4-4c0c-87e3-7a137f8cee1b}, !- Outlet Branch Name 4
  {248a0808-9bef-48b6-9ca0-a55402f3713e}, !- Outlet Branch Name 5
  {58cdd704-96cd-43ae-8ceb-6b44b3f03537}, !- Outlet Branch Name 6
  {9cd6c1c5-6f5a-452e-9142-0d50c82f22c1}, !- Outlet Branch Name 7
  {0d442f0b-a4fb-4237-8e00-99f40e755085}, !- Outlet Branch Name 8
  {53ddec78-85cc-4a0c-9366-af59ec902cfa}, !- Outlet Branch Name 9
  {43e4c869-7647-4058-9b64-10f3d2872829}, !- Outlet Branch Name 10
  {611d6b05-a4fa-49a6-a721-f884d8f0b09f}, !- Outlet Branch Name 11
  {e8266ec1-0381-49f5-9ee4-5326f8120d59}, !- Outlet Branch Name 12
  {8f3d0127-d074-4303-88fb-7a044d3a18f6}, !- Outlet Branch Name 13
  {13ffa6b4-52e7-413a-948b-b93bfa88a39a}, !- Outlet Branch Name 14
  {c68c94cd-356e-4a80-9723-d4694a6fb43c}, !- Outlet Branch Name 15
  {4e29e63c-1fe2-41f9-97f1-1a72640e6385}, !- Outlet Branch Name 16
  {10373c06-9ee7-4155-99f7-1900e7c3f0e2}, !- Outlet Branch Name 17
  {bb6cdbee-8c31-43db-bc7d-d1982cad865c}, !- Outlet Branch Name 18
  {97fe847e-2f31-420c-adfe-30cc79cca0c6}, !- Outlet Branch Name 19
  {1ed6b046-9900-4037-afeb-d8db57e9f539}, !- Outlet Branch Name 20
  {17b02b51-23eb-43f2-9176-7c394c59226c}, !- Outlet Branch Name 21
  {8d3fda94-d4d7-4103-b3b8-0fa8ca1bb3c2}, !- Outlet Branch Name 22
  {7dadc4b5-67b2-427b-baaf-afbcbc9ed55f}, !- Outlet Branch Name 23
  {d975f092-9753-4178-82b5-dfd61194a72b}, !- Outlet Branch Name 24
  {498c27d7-8c35-4bff-a884-41b00d4ae8ed}, !- Outlet Branch Name 25
  {b6b9aaef-6cf8-4a40-867d-b2c5c046244d}, !- Outlet Branch Name 26
  {94cc5f7f-5522-488b-bf25-916dd769e207}, !- Outlet Branch Name 27
  {b270ba3d-e18e-46ce-a9e8-b8d159556f9b}, !- Outlet Branch Name 28
  {4b6f17a6-2855-4057-ba70-9d1c4d915f2c}, !- Outlet Branch Name 29
  {aca58617-0421-4648-afc1-0a8d22101c01}, !- Outlet Branch Name 30
  {87e7f763-e587-4661-bfe1-38b5cb15d8e5}, !- Outlet Branch Name 31
  {4318087e-2518-4a88-a2c7-ae0e9c544dfd}, !- Outlet Branch Name 32
  {e935e57e-259b-4096-94a6-81f194f8a6bd}, !- Outlet Branch Name 33
  {fbba9c73-f058-4151-9878-5bae04442a95}, !- Outlet Branch Name 34
  {fd035c67-6849-48e6-97a0-d9df4d389b25}, !- Outlet Branch Name 35
  {f91d2cb1-b16d-455f-9e05-6bca8e3c02c5}, !- Outlet Branch Name 36
  {5df1c7a0-02e8-47c8-b00f-d01a8180382f}, !- Outlet Branch Name 37
  {c34845c9-f749-4943-aca3-3294783849c0}, !- Outlet Branch Name 38
  {a3884818-e1af-4046-bc1f-e0484ddbcedd}, !- Outlet Branch Name 39
  {efe35eeb-f8f3-4241-ad4e-b5ac4a2ef649}, !- Outlet Branch Name 40
  {f1db219a-9827-4502-8b65-d2935d2fde57}, !- Outlet Branch Name 41
  {8b82cafb-979a-4864-a956-1c3886ec8751}, !- Outlet Branch Name 42
  {08272183-b44b-47eb-a4ef-1f84459113aa}, !- Outlet Branch Name 43
  {a6f989d3-aa9d-40e5-8fb4-96899ef7f420}, !- Outlet Branch Name 44
  {b15469b5-5711-46d7-a969-6e12d89acf1f}, !- Outlet Branch Name 45
  {1b2172ad-92a8-458c-a460-92d784420fa6}, !- Outlet Branch Name 46
  {0cbafb0f-06bb-49c4-b63b-1d53afa7e818}, !- Outlet Branch Name 47
  {d8ab18ec-790a-45ee-aaa7-e902fa30b47d}, !- Outlet Branch Name 48
  {17d080ad-bd5b-4860-b80a-120c08f63490}, !- Outlet Branch Name 49
  {75aac3ff-1db1-483d-9bfd-50b11fc4b075}, !- Outlet Branch Name 50
  {ebe63494-f6b4-4418-b9c6-2bcb315bae13}, !- Outlet Branch Name 51
  {c84ae35b-5460-4443-9699-f4a7004d23b7}, !- Outlet Branch Name 52
  {a41538eb-1906-400b-93c0-a57338a2817a}, !- Outlet Branch Name 53
  {c0ff36fb-45af-40be-b99c-1cf1950c7334}, !- Outlet Branch Name 54
  {c4a7f5ea-af11-4706-8e47-2d2cc5781fd0}, !- Outlet Branch Name 55
  {0759b2a2-6d01-47c7-9670-6e58d287f7f2}, !- Outlet Branch Name 56
  {8504c4cd-8020-4243-aaac-d7fe65380ac6}, !- Outlet Branch Name 57
  {f390e307-28f4-4e9b-8365-519243194278}, !- Outlet Branch Name 58
  {197559c1-2980-4e1a-832f-8a1cca23a224}, !- Outlet Branch Name 59
  {924e3f91-0d8d-4c85-abbc-e6afd888b443}, !- Outlet Branch Name 60
  {3f4ba180-8d95-4ca8-a757-01684d8c1c23}, !- Outlet Branch Name 61
  {1e9792b1-984e-4197-9212-9f2ec8f1eec5}, !- Outlet Branch Name 62
  {2799ab50-6a2f-4cad-bafa-f6c1d456017d}, !- Outlet Branch Name 63
  {1d8c34c1-f776-47e7-9682-9aeac366a8a4}, !- Outlet Branch Name 64
  {cc6d8fb5-e0f6-4a59-894b-9aec72c6b383}, !- Outlet Branch Name 65
  {647a2fd5-b900-43d9-b5ff-6240a349a902}, !- Outlet Branch Name 66
  {5d602e19-4c77-4aab-bfec-2ce52de09f16}, !- Outlet Branch Name 67
  {7f140994-c7a7-4001-a46b-cddb9063ca7c}, !- Outlet Branch Name 68
  {15377fe1-06b4-4e60-8c97-dcad5d5f5435}, !- Outlet Branch Name 69
  {14dfdd5a-0811-4b50-93cb-867c578567c5}, !- Outlet Branch Name 70
  {7bd50612-2ac0-4a36-9528-78c630671cb1}, !- Outlet Branch Name 71
  {70b54dbf-d679-4a85-afe9-fc778df006d7}, !- Outlet Branch Name 72
  {60718740-ccc3-4e12-abc2-018063809d90}, !- Outlet Branch Name 73
  {853d2706-42c0-4cad-b991-2fb78d6fc764}, !- Outlet Branch Name 74
  {7b770534-8e80-48b8-ab53-d42605f3a563}, !- Outlet Branch Name 75
  {8d3a73f6-f389-462a-b33b-182ebc041b62}, !- Outlet Branch Name 76
  {0d131708-6ef8-41f0-ad32-c700a0768873}, !- Outlet Branch Name 77
  {51461399-8a59-48ca-add0-7472af375e15}, !- Outlet Branch Name 78
  {0efd0a69-93ae-4837-9658-ad1dd52087ac}, !- Outlet Branch Name 79
  {5984dfa8-a605-4cab-b94b-604d7bdeb98d}, !- Outlet Branch Name 80
  {4025884b-e085-45b1-93ac-d1a805d38094}, !- Outlet Branch Name 81
  {ed2e4cb2-fcf9-415e-8085-e2b43aff66e4}, !- Outlet Branch Name 82
  {41c4a093-d984-4b3a-9336-fcdd67498287}, !- Outlet Branch Name 83
  {0d2098b6-c2ff-4a77-b3f2-07ec136b0659}, !- Outlet Branch Name 84
  {03665d07-949c-42b4-9aa6-0ea21d88d9fa}, !- Outlet Branch Name 85
  {a96747a6-8af8-4d53-8f9c-d533c3454cac}, !- Outlet Branch Name 86
  {ad226456-3891-4316-a7c5-e512a13ead75}, !- Outlet Branch Name 87
  {4e262444-1a87-4d33-8f26-7ab012b8ae42}, !- Outlet Branch Name 88
  {eac90884-3beb-4724-83f7-da85ff7a5c21}, !- Outlet Branch Name 89
  {bc1e1a5a-7543-48bb-b6d0-111ea4126c9e}, !- Outlet Branch Name 90
  {4934194d-dd38-47c9-b5ea-ee0672c9c6a3}, !- Outlet Branch Name 91
  {1db1c44f-9c8c-4732-bc23-2eb55db0e416}, !- Outlet Branch Name 92
  {55c15c70-0a82-4c5e-987e-3a6131342eaf}, !- Outlet Branch Name 93
  {a4be2bc4-3337-4278-92d8-4137a1c80560}, !- Outlet Branch Name 94
  {c92e8803-1b75-433f-8f50-24a1f48d09f4}, !- Outlet Branch Name 95
  {e08c6869-337b-485e-a133-e3aee2facdaf}, !- Outlet Branch Name 96
  {6f023e33-2d02-4f5f-846f-0449775f9931}, !- Outlet Branch Name 97
  {8ff4edf4-83a9-49f0-837a-28cb729cb439}, !- Outlet Branch Name 98
  {13cc46ae-f9d6-4f8c-8b9f-00b9f47c784b}, !- Outlet Branch Name 99
  {45dc4788-e592-4a84-8aab-cc66b68e716d}, !- Outlet Branch Name 100
  {eb158f21-a1da-48e0-bdfe-4efb64875cd7}, !- Outlet Branch Name 101
  {2a717dd2-b7e9-48a8-bb32-a1ae31e2bdf9}, !- Outlet Branch Name 102
  {a48a528c-4bd4-4086-8f0c-793ca098b156}, !- Outlet Branch Name 103
  {0a71e79b-5780-4feb-941b-4eac4c60e173}, !- Outlet Branch Name 104
  {9a4e76ac-d755-4af0-9dda-107d9ec24aa4}, !- Outlet Branch Name 105
  {7dd3e80a-7391-4883-8f89-ff96ebae76fb}, !- Outlet Branch Name 106
  {4c7a1e48-7c66-4624-9ea4-f3d609300c38}, !- Outlet Branch Name 107
  {00313ca4-42cb-4ae6-b467-a1613fe87d28}, !- Outlet Branch Name 108
  {591554b2-5f3c-4faf-986e-7cacaf2f88c4}, !- Outlet Branch Name 109
  {caad00fe-1327-4057-94bd-83de40d0ede7}, !- Outlet Branch Name 110
  {9768e7a9-87d4-4cd4-bd79-d0b8591a9347}, !- Outlet Branch Name 111
  {fb0f1ee1-c215-484d-8bfd-a1eab7fbdb9d}, !- Outlet Branch Name 112
  {8d25b68a-4a7e-4a95-9bfe-135d1169fc19}, !- Outlet Branch Name 113
  {e74ec176-d8b2-4519-b7ae-fc79e95bc5f3}, !- Outlet Branch Name 114
  {e5599918-53ed-4b2d-b489-fa5782f7fc55}, !- Outlet Branch Name 115
  {fc6e13c7-d8ff-4311-887d-0709673e38b7}; !- Outlet Branch Name 116

OS:Connection,
  {0f96cc7b-cd9d-4a2c-9347-03dceb974ccb}, !- Handle
  {5f07a9a7-52f2-4a86-a22d-fcd1b28ecb1c}, !- Source Object
  17,                                     !- Outlet Port
  {92d52523-269b-458e-935d-bd367d6d8f38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {809eea8e-e42e-4095-85c3-a07575051d10}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  3,                                      !- Outlet Port
  {370ecd0d-bfcf-457d-a887-4eff468dd7f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5c62ab4-1de4-47be-942e-ad2cafe79c1d}, !- Handle
  {32593204-2a57-4193-80c4-73b399ddbfce}, !- Source Object
  3,                                      !- Outlet Port
  {5f07a9a7-52f2-4a86-a22d-fcd1b28ecb1c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e7fcb20f-28aa-419a-bfa1-8302783329e5}, !- Handle
  {5f07a9a7-52f2-4a86-a22d-fcd1b28ecb1c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ad928c86-c5f5-46a7-bd35-be9571f6753f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Schedule:Ruleset,
  {f402623c-d208-48bf-9a1b-a99d44e35787}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  {3fb49637-8325-4dd2-94eb-13f70e6d5584}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fb49637-8325-4dd2-94eb-13f70e6d5584}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0ec4c4f1-57eb-436d-9f40-b68184bccb30}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {f402623c-d208-48bf-9a1b-a99d44e35787}, !- Schedule Name
  {02c5841a-d889-4062-ad32-521f05d7a5f3}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f7ab00d5-cfe3-41f4-9939-1ea54ae1534b}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {7aae32d9-d84c-4cef-ba19-6c843bd30140}, !- Inlet Node Name
  {8c80e27f-bfa0-41dd-a192-5e29b5aa9fe0}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {1151bddb-b69a-439e-a91d-0a59a75e7bf6}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {8c80e27f-bfa0-41dd-a192-5e29b5aa9fe0}, !- Inlet Port
  {272cdcd1-a948-4004-b079-26e9177e4735}; !- Outlet Port

OS:Connection,
  {7aae32d9-d84c-4cef-ba19-6c843bd30140}, !- Handle
  {ddfdec12-6d06-419f-b9b9-3493556fcb50}, !- Source Object
  3,                                      !- Outlet Port
  {f7ab00d5-cfe3-41f4-9939-1ea54ae1534b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c80e27f-bfa0-41dd-a192-5e29b5aa9fe0}, !- Handle
  {f7ab00d5-cfe3-41f4-9939-1ea54ae1534b}, !- Source Object
  3,                                      !- Outlet Port
  {1151bddb-b69a-439e-a91d-0a59a75e7bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {272cdcd1-a948-4004-b079-26e9177e4735}, !- Handle
  {1151bddb-b69a-439e-a91d-0a59a75e7bf6}, !- Source Object
  3,                                      !- Outlet Port
  {5f7126f9-7bea-4c6e-9cb3-f49c0bf819c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {67e8ac05-2735-4cee-b635-b1b56d2267ca}, !- Handle
  Boiler 10443kBtu/hr 0.8 Thermal Eff,    !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {033adbd4-ed28-4df9-9ac4-5707d327cee4}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {001ad843-d033-4c1c-ab6b-ce1bc38548b4}, !- Boiler Water Inlet Node Name
  {78c72e03-5e7b-4240-b475-e7cf8e3bd74c}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {abb42878-3a90-4c72-8968-b8dc0c49304d}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {78c72e03-5e7b-4240-b475-e7cf8e3bd74c}, !- Inlet Port
  {1bb7b770-f3a7-4651-8aee-94d4daffe4b8}; !- Outlet Port

OS:Connection,
  {001ad843-d033-4c1c-ab6b-ce1bc38548b4}, !- Handle
  {cbb52a74-6e36-4ac3-a44a-c9328403b268}, !- Source Object
  3,                                      !- Outlet Port
  {67e8ac05-2735-4cee-b635-b1b56d2267ca}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {78c72e03-5e7b-4240-b475-e7cf8e3bd74c}, !- Handle
  {67e8ac05-2735-4cee-b635-b1b56d2267ca}, !- Source Object
  12,                                     !- Outlet Port
  {abb42878-3a90-4c72-8968-b8dc0c49304d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bb7b770-f3a7-4651-8aee-94d4daffe4b8}, !- Handle
  {abb42878-3a90-4c72-8968-b8dc0c49304d}, !- Source Object
  3,                                      !- Outlet Port
  {5ed97a70-a855-47a8-8d35-6095fb525bb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {36c63a74-2e62-4577-b454-fa54c7025ede}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {c2adeac2-319a-461e-a6ed-a75a34fe1f70}, !- Inlet Node Name
  {df5483e7-e43a-423f-965a-1c996e88c336}; !- Outlet Node Name

OS:Node,
  {82c74e4e-edde-4d16-aa8d-0dbcf850e65f}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {dfe9d56d-a5f6-4711-972a-14ac7d2b59a1}, !- Inlet Port
  {c2adeac2-319a-461e-a6ed-a75a34fe1f70}; !- Outlet Port

OS:Connection,
  {dfe9d56d-a5f6-4711-972a-14ac7d2b59a1}, !- Handle
  {5f7126f9-7bea-4c6e-9cb3-f49c0bf819c4}, !- Source Object
  4,                                      !- Outlet Port
  {82c74e4e-edde-4d16-aa8d-0dbcf850e65f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de481fbc-317a-4e20-bfe3-055d525c5e6c}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {df5483e7-e43a-423f-965a-1c996e88c336}, !- Inlet Port
  {acc99418-adf7-4941-a161-975b0d4aac0f}; !- Outlet Port

OS:Connection,
  {c2adeac2-319a-461e-a6ed-a75a34fe1f70}, !- Handle
  {82c74e4e-edde-4d16-aa8d-0dbcf850e65f}, !- Source Object
  3,                                      !- Outlet Port
  {36c63a74-2e62-4577-b454-fa54c7025ede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df5483e7-e43a-423f-965a-1c996e88c336}, !- Handle
  {36c63a74-2e62-4577-b454-fa54c7025ede}, !- Source Object
  3,                                      !- Outlet Port
  {de481fbc-317a-4e20-bfe3-055d525c5e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acc99418-adf7-4941-a161-975b0d4aac0f}, !- Handle
  {de481fbc-317a-4e20-bfe3-055d525c5e6c}, !- Source Object
  3,                                      !- Outlet Port
  {5ed97a70-a855-47a8-8d35-6095fb525bb1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8cd6d2a5-6f52-42ed-a7db-e6d3677878a6}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {d29c08f0-d477-4690-8290-5fd72201d76c}, !- Inlet Node Name
  {f500be24-1d5f-4ca1-8ee6-1c78cb061ab0}; !- Outlet Node Name

OS:Node,
  {2dc6ae2b-e180-43a6-ad8c-7ea3dd4ec4f6}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {f500be24-1d5f-4ca1-8ee6-1c78cb061ab0}, !- Inlet Port
  {3e240164-20a1-4c1b-a5bb-3b1c4f8e24c5}; !- Outlet Port

OS:Connection,
  {d29c08f0-d477-4690-8290-5fd72201d76c}, !- Handle
  {370ecd0d-bfcf-457d-a887-4eff468dd7f9}, !- Source Object
  3,                                      !- Outlet Port
  {8cd6d2a5-6f52-42ed-a7db-e6d3677878a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f500be24-1d5f-4ca1-8ee6-1c78cb061ab0}, !- Handle
  {8cd6d2a5-6f52-42ed-a7db-e6d3677878a6}, !- Source Object
  3,                                      !- Outlet Port
  {2dc6ae2b-e180-43a6-ad8c-7ea3dd4ec4f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e240164-20a1-4c1b-a5bb-3b1c4f8e24c5}, !- Handle
  {2dc6ae2b-e180-43a6-ad8c-7ea3dd4ec4f6}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {71c3c982-3d04-4645-9fb9-422691e5592b}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {f2f1a95f-3611-46e2-82d5-4cf828514600}, !- Inlet Node Name
  {9b71d6ed-9242-4d1c-9d83-65cf4eed0743}; !- Outlet Node Name

OS:Node,
  {314b3839-4457-4327-ac2b-cc574b8fd6b3}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {0b81a1df-933f-40fa-a2d7-8febdeb00c52}, !- Inlet Port
  {f2f1a95f-3611-46e2-82d5-4cf828514600}; !- Outlet Port

OS:Connection,
  {0b81a1df-933f-40fa-a2d7-8febdeb00c52}, !- Handle
  {5ed97a70-a855-47a8-8d35-6095fb525bb1}, !- Source Object
  2,                                      !- Outlet Port
  {314b3839-4457-4327-ac2b-cc574b8fd6b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2f1a95f-3611-46e2-82d5-4cf828514600}, !- Handle
  {314b3839-4457-4327-ac2b-cc574b8fd6b3}, !- Source Object
  3,                                      !- Outlet Port
  {71c3c982-3d04-4645-9fb9-422691e5592b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b71d6ed-9242-4d1c-9d83-65cf4eed0743}, !- Handle
  {71c3c982-3d04-4645-9fb9-422691e5592b}, !- Source Object
  3,                                      !- Outlet Port
  {02c5841a-d889-4062-ad32-521f05d7a5f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8c21076d-7e68-473f-89e6-686d0168a79a}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {3477dc2c-fe80-4933-9fab-8cca7f8c5c9d}, !- Inlet Node Name
  {71688428-f1c6-4510-a17c-fbc0ed4d84cd}; !- Outlet Node Name

OS:Node,
  {42f4233b-5f66-478c-b3ca-c5a2f15a78e9}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {71688428-f1c6-4510-a17c-fbc0ed4d84cd}, !- Inlet Port
  {0d30826a-6da1-4ade-9f28-2543ae561c62}; !- Outlet Port

OS:Connection,
  {3477dc2c-fe80-4933-9fab-8cca7f8c5c9d}, !- Handle
  {92d52523-269b-458e-935d-bd367d6d8f38}, !- Source Object
  3,                                      !- Outlet Port
  {8c21076d-7e68-473f-89e6-686d0168a79a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71688428-f1c6-4510-a17c-fbc0ed4d84cd}, !- Handle
  {8c21076d-7e68-473f-89e6-686d0168a79a}, !- Source Object
  3,                                      !- Outlet Port
  {42f4233b-5f66-478c-b3ca-c5a2f15a78e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d30826a-6da1-4ade-9f28-2543ae561c62}, !- Handle
  {42f4233b-5f66-478c-b3ca-c5a2f15a78e9}, !- Source Object
  3,                                      !- Outlet Port
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {deec8c74-d121-41fa-96ea-08224c39bbc5}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {5f65226a-6644-4512-bd2a-8032923244f6}, !- Inlet Node Name
  {7cfee461-7e36-4e1f-b342-fb561fcdfd9a}; !- Outlet Node Name

OS:Node,
  {3c21a794-c982-4931-a860-24f341cab380}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {babe2c5c-3b83-4f02-a113-9bd728f067a0}, !- Inlet Port
  {5f65226a-6644-4512-bd2a-8032923244f6}; !- Outlet Port

OS:Connection,
  {babe2c5c-3b83-4f02-a113-9bd728f067a0}, !- Handle
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Source Object
  2,                                      !- Outlet Port
  {3c21a794-c982-4931-a860-24f341cab380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f65226a-6644-4512-bd2a-8032923244f6}, !- Handle
  {3c21a794-c982-4931-a860-24f341cab380}, !- Source Object
  3,                                      !- Outlet Port
  {deec8c74-d121-41fa-96ea-08224c39bbc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cfee461-7e36-4e1f-b342-fb561fcdfd9a}, !- Handle
  {deec8c74-d121-41fa-96ea-08224c39bbc5}, !- Source Object
  3,                                      !- Outlet Port
  {32593204-2a57-4193-80c4-73b399ddbfce}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {315ea13d-b083-4b99-a808-13a920926150}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1ddd80ab-01e4-4755-a7b6-99e3683b23f9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b4bf4c5a-21e6-43c1-87cd-991851ac270d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1ddd80ab-01e4-4755-a7b6-99e3683b23f9}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b4bf4c5a-21e6-43c1-87cd-991851ac270d}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {e1696aab-d65b-4ba5-8af5-4ffe27e21c1e}, !- Handle
  Hot Water Loop Water Htg Coil,          !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {08f538ad-6a86-4f83-9ede-132ef91a3337}, !- Water Inlet Node Name
  {e385509a-aa6d-44f4-b313-f9043c7c8fce}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {de8935c1-89b2-4d12-a9a4-94525d7a67c5}, !- Handle
  Hot Water Loop Water Htg Coil Inlet Water Node, !- Name
  {56e70ffa-30fa-438f-ac72-00fabe7a5995}, !- Inlet Port
  {08f538ad-6a86-4f83-9ede-132ef91a3337}; !- Outlet Port

OS:Connection,
  {56e70ffa-30fa-438f-ac72-00fabe7a5995}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  4,                                      !- Outlet Port
  {de8935c1-89b2-4d12-a9a4-94525d7a67c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ed06b62-18a8-4d24-983c-79ab385f07fa}, !- Handle
  Hot Water Loop Water Htg Coil Outlet Water Node, !- Name
  {e385509a-aa6d-44f4-b313-f9043c7c8fce}, !- Inlet Port
  {62b18ace-cf31-44eb-b81a-0bf253b782da}; !- Outlet Port

OS:Connection,
  {08f538ad-6a86-4f83-9ede-132ef91a3337}, !- Handle
  {de8935c1-89b2-4d12-a9a4-94525d7a67c5}, !- Source Object
  3,                                      !- Outlet Port
  {e1696aab-d65b-4ba5-8af5-4ffe27e21c1e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e385509a-aa6d-44f4-b313-f9043c7c8fce}, !- Handle
  {e1696aab-d65b-4ba5-8af5-4ffe27e21c1e}, !- Source Object
  6,                                      !- Outlet Port
  {0ed06b62-18a8-4d24-983c-79ab385f07fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62b18ace-cf31-44eb-b81a-0bf253b782da}, !- Handle
  {0ed06b62-18a8-4d24-983c-79ab385f07fa}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3d5085a8-cb3a-462b-901d-dc6b296961ff}, !- Handle
  Hot Water Loop Water Htg Coil Controller, !- Name
  {e1696aab-d65b-4ba5-8af5-4ffe27e21c1e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {d01d859b-bdb7-473c-9be5-d5241a219cc2}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.8EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.74259415929341,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bbf0584d-e5d7-448a-ab16-e532a1146cc3}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {6cb86115-3461-4b5f-8e7c-a39cc6e93af9}, !- Air Inlet Node Name
  {1a11725e-24ef-437c-bfdb-3e57bf679553}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {315ea13d-b083-4b99-a808-13a920926150}, !- Supply Air Fan Name
  {e1696aab-d65b-4ba5-8af5-4ffe27e21c1e}, !- Heating Coil Name
  {d01d859b-bdb7-473c-9be5-d5241a219cc2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Constant,
  {962161a0-c435-4d60-9b5a-7d507e307bee}, !- Handle
  Always Off Discrete,                    !- Name
  {85a9d22b-770a-4a60-9366-474d7ec19911}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {85a9d22b-770a-4a60-9366-474d7ec19911}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {fafc0578-24af-42cc-8e44-5bd173d6f513}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 PTAC Inlet Air Node, !- Name
  {cd9b6407-8d4a-4b5b-9ba1-38cf418e298e}, !- Inlet Port
  {6cb86115-3461-4b5f-8e7c-a39cc6e93af9}; !- Outlet Port

OS:Connection,
  {cd9b6407-8d4a-4b5b-9ba1-38cf418e298e}, !- Handle
  {be3e24b0-638f-4b23-b991-aba929343e51}, !- Source Object
  2,                                      !- Outlet Port
  {fafc0578-24af-42cc-8e44-5bd173d6f513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb86115-3461-4b5f-8e7c-a39cc6e93af9}, !- Handle
  {fafc0578-24af-42cc-8e44-5bd173d6f513}, !- Source Object
  3,                                      !- Outlet Port
  {bbf0584d-e5d7-448a-ab16-e532a1146cc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5799cff9-5a15-428f-ba89-4258be4c1f19}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 PTAC Outlet Air Node, !- Name
  {1a11725e-24ef-437c-bfdb-3e57bf679553}, !- Inlet Port
  {3b135b7e-51e1-4f43-9cd9-eee1de2d31a3}; !- Outlet Port

OS:Connection,
  {3b135b7e-51e1-4f43-9cd9-eee1de2d31a3}, !- Handle
  {5799cff9-5a15-428f-ba89-4258be4c1f19}, !- Source Object
  3,                                      !- Outlet Port
  {a28ede2b-c8a4-482c-a001-21b8f1658080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a11725e-24ef-437c-bfdb-3e57bf679553}, !- Handle
  {bbf0584d-e5d7-448a-ab16-e532a1146cc3}, !- Source Object
  4,                                      !- Outlet Port
  {5799cff9-5a15-428f-ba89-4258be4c1f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {25cf9612-49f8-4e59-adec-ac39990384f7}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid2 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bb7ba8db-38f2-47e8-8ec5-d14fb851e6ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {57804b22-f814-48a5-a672-c93fec0594ec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bb7ba8db-38f2-47e8-8ec5-d14fb851e6ca}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {57804b22-f814-48a5-a672-c93fec0594ec}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {d4f7b834-7c21-47fd-a95c-27c20ec1c614}, !- Handle
  Hot Water Loop Water Htg Coil 1,        !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {25feba8a-024c-4670-9d75-1b250c6b625f}, !- Water Inlet Node Name
  {031493ee-902b-4e6a-86d3-cf00643e5d82}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {937aaa7d-23ca-4f56-9b59-ba4457a88650}, !- Handle
  Hot Water Loop Water Htg Coil 1 Inlet Water Node, !- Name
  {15d7ecef-e1e3-477b-9a74-e5b450b23e76}, !- Inlet Port
  {25feba8a-024c-4670-9d75-1b250c6b625f}; !- Outlet Port

OS:Connection,
  {15d7ecef-e1e3-477b-9a74-e5b450b23e76}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  5,                                      !- Outlet Port
  {937aaa7d-23ca-4f56-9b59-ba4457a88650}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb7666c5-a643-453d-bb7a-45f227017739}, !- Handle
  Hot Water Loop Water Htg Coil 1 Outlet Water Node, !- Name
  {031493ee-902b-4e6a-86d3-cf00643e5d82}, !- Inlet Port
  {7ecb605d-b5c9-4365-b916-5467c5785ee8}; !- Outlet Port

OS:Connection,
  {25feba8a-024c-4670-9d75-1b250c6b625f}, !- Handle
  {937aaa7d-23ca-4f56-9b59-ba4457a88650}, !- Source Object
  3,                                      !- Outlet Port
  {d4f7b834-7c21-47fd-a95c-27c20ec1c614}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {031493ee-902b-4e6a-86d3-cf00643e5d82}, !- Handle
  {d4f7b834-7c21-47fd-a95c-27c20ec1c614}, !- Source Object
  6,                                      !- Outlet Port
  {bb7666c5-a643-453d-bb7a-45f227017739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ecb605d-b5c9-4365-b916-5467c5785ee8}, !- Handle
  {bb7666c5-a643-453d-bb7a-45f227017739}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3a7822a5-0f73-4d80-8b52-f958831f26b9}, !- Handle
  Hot Water Loop Water Htg Coil 1 Controller, !- Name
  {d4f7b834-7c21-47fd-a95c-27c20ec1c614}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {7a8bb7bb-a4ac-4f3c-b645-203f8a19887a}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid2 PTAC 1spd DX AC Clg Coil 18kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f99888ab-7f78-43fe-bbd0-96a30bb10c01}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid2 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {1be9041c-8dba-44e6-93b8-63fb2a027cc9}, !- Air Inlet Node Name
  {13d6bf3b-473a-4dbb-aba8-ffe43e38cb0f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {25cf9612-49f8-4e59-adec-ac39990384f7}, !- Supply Air Fan Name
  {d4f7b834-7c21-47fd-a95c-27c20ec1c614}, !- Heating Coil Name
  {7a8bb7bb-a4ac-4f3c-b645-203f8a19887a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e18d821a-6e92-475a-b4af-342bbf7b55ce}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid2 PTAC Inlet Air Node, !- Name
  {4b48391d-87fc-4245-ade6-823791b56cd7}, !- Inlet Port
  {1be9041c-8dba-44e6-93b8-63fb2a027cc9}; !- Outlet Port

OS:Connection,
  {4b48391d-87fc-4245-ade6-823791b56cd7}, !- Handle
  {cb729875-7d01-4696-9a17-93e7b5f9e276}, !- Source Object
  2,                                      !- Outlet Port
  {e18d821a-6e92-475a-b4af-342bbf7b55ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1be9041c-8dba-44e6-93b8-63fb2a027cc9}, !- Handle
  {e18d821a-6e92-475a-b4af-342bbf7b55ce}, !- Source Object
  3,                                      !- Outlet Port
  {f99888ab-7f78-43fe-bbd0-96a30bb10c01}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {34185a64-6a40-427b-8a7e-9b13cd5cf5e9}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid2 PTAC Outlet Air Node, !- Name
  {13d6bf3b-473a-4dbb-aba8-ffe43e38cb0f}, !- Inlet Port
  {c13f7a89-c9c7-46ad-801b-e2221bb45ba4}; !- Outlet Port

OS:Connection,
  {c13f7a89-c9c7-46ad-801b-e2221bb45ba4}, !- Handle
  {34185a64-6a40-427b-8a7e-9b13cd5cf5e9}, !- Source Object
  3,                                      !- Outlet Port
  {a1fa4d88-4550-475c-b08f-714f9b8b12c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13d6bf3b-473a-4dbb-aba8-ffe43e38cb0f}, !- Handle
  {f99888ab-7f78-43fe-bbd0-96a30bb10c01}, !- Source Object
  4,                                      !- Outlet Port
  {34185a64-6a40-427b-8a7e-9b13cd5cf5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {303293cb-d080-48fc-8de5-0055298e252e}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid2 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {84e50943-1381-4f4c-94f5-da2d95e70e03}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {66d7473b-96c8-4102-9f47-9af0a0213074}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {84e50943-1381-4f4c-94f5-da2d95e70e03}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {66d7473b-96c8-4102-9f47-9af0a0213074}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {f98f9e13-9534-4a81-bcac-78a8259b14cd}, !- Handle
  Hot Water Loop Water Htg Coil 2,        !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a205dfa6-baed-493c-94aa-6a1da280589e}, !- Water Inlet Node Name
  {bc897b1a-afd8-4969-9572-4580318a16e8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {95cee1ea-cb86-4042-8819-4ed055b09e6e}, !- Handle
  Hot Water Loop Water Htg Coil 2 Inlet Water Node, !- Name
  {6c2cbe20-8da4-4c0c-87e3-7a137f8cee1b}, !- Inlet Port
  {a205dfa6-baed-493c-94aa-6a1da280589e}; !- Outlet Port

OS:Connection,
  {6c2cbe20-8da4-4c0c-87e3-7a137f8cee1b}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  6,                                      !- Outlet Port
  {95cee1ea-cb86-4042-8819-4ed055b09e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c09fff78-61f2-4ba1-9a2a-f89c1c43bd8d}, !- Handle
  Hot Water Loop Water Htg Coil 2 Outlet Water Node, !- Name
  {bc897b1a-afd8-4969-9572-4580318a16e8}, !- Inlet Port
  {2ce810dc-a414-464e-91e1-6fe49c6c1f85}; !- Outlet Port

OS:Connection,
  {a205dfa6-baed-493c-94aa-6a1da280589e}, !- Handle
  {95cee1ea-cb86-4042-8819-4ed055b09e6e}, !- Source Object
  3,                                      !- Outlet Port
  {f98f9e13-9534-4a81-bcac-78a8259b14cd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bc897b1a-afd8-4969-9572-4580318a16e8}, !- Handle
  {f98f9e13-9534-4a81-bcac-78a8259b14cd}, !- Source Object
  6,                                      !- Outlet Port
  {c09fff78-61f2-4ba1-9a2a-f89c1c43bd8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ce810dc-a414-464e-91e1-6fe49c6c1f85}, !- Handle
  {c09fff78-61f2-4ba1-9a2a-f89c1c43bd8d}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {407f8a09-edcc-437d-b210-007f305f3dab}, !- Handle
  Hot Water Loop Water Htg Coil 2 Controller, !- Name
  {f98f9e13-9534-4a81-bcac-78a8259b14cd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {f3cdf83d-0d34-4779-86f9-98bc6fdf3f00}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid2 PTAC 1spd DX AC Clg Coil 17kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {56d18f0c-35a9-40e9-9d12-926a3951a57a}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid2 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {d72068d9-72a4-46c5-b2c1-5a96396f5c17}, !- Air Inlet Node Name
  {8fa892b8-c3be-45e1-84fb-b61f226c300f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {303293cb-d080-48fc-8de5-0055298e252e}, !- Supply Air Fan Name
  {f98f9e13-9534-4a81-bcac-78a8259b14cd}, !- Heating Coil Name
  {f3cdf83d-0d34-4779-86f9-98bc6fdf3f00}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {82bd7e5b-82b2-4acb-9f7d-3c87acea5602}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid2 PTAC Inlet Air Node, !- Name
  {0df333b2-2046-453c-af9a-8c4159eb80e2}, !- Inlet Port
  {d72068d9-72a4-46c5-b2c1-5a96396f5c17}; !- Outlet Port

OS:Connection,
  {0df333b2-2046-453c-af9a-8c4159eb80e2}, !- Handle
  {e3d46ef5-d594-439d-8f05-adee64d6b275}, !- Source Object
  2,                                      !- Outlet Port
  {82bd7e5b-82b2-4acb-9f7d-3c87acea5602}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d72068d9-72a4-46c5-b2c1-5a96396f5c17}, !- Handle
  {82bd7e5b-82b2-4acb-9f7d-3c87acea5602}, !- Source Object
  3,                                      !- Outlet Port
  {56d18f0c-35a9-40e9-9d12-926a3951a57a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dfd026af-3fe0-4b44-8a19-9bb65ef5f970}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid2 PTAC Outlet Air Node, !- Name
  {8fa892b8-c3be-45e1-84fb-b61f226c300f}, !- Inlet Port
  {a1e875d3-6270-4f84-ba4e-abe899fb46dc}; !- Outlet Port

OS:Connection,
  {a1e875d3-6270-4f84-ba4e-abe899fb46dc}, !- Handle
  {dfd026af-3fe0-4b44-8a19-9bb65ef5f970}, !- Source Object
  3,                                      !- Outlet Port
  {0ca9cd11-5673-4a49-9460-4002606fc200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fa892b8-c3be-45e1-84fb-b61f226c300f}, !- Handle
  {56d18f0c-35a9-40e9-9d12-926a3951a57a}, !- Source Object
  4,                                      !- Outlet Port
  {dfd026af-3fe0-4b44-8a19-9bb65ef5f970}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f913dad3-33c5-4a31-bf12-6720950b51c4}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a0825e10-d5b5-4f20-9f78-1cb3995323ac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e14cf108-a21c-4b16-9ff8-1873e47b82e4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a0825e10-d5b5-4f20-9f78-1cb3995323ac}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e14cf108-a21c-4b16-9ff8-1873e47b82e4}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {64bc624a-ac15-489b-85b0-d882b93ed890}, !- Handle
  Hot Water Loop Water Htg Coil 3,        !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b4fbaac1-ab45-434b-ac49-3d2e4e46f2ed}, !- Water Inlet Node Name
  {6be68c7a-0ac7-4984-a83f-6a67bc137336}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0cf62cca-8fc4-4a52-b882-c6ad7160b473}, !- Handle
  Hot Water Loop Water Htg Coil 3 Inlet Water Node, !- Name
  {248a0808-9bef-48b6-9ca0-a55402f3713e}, !- Inlet Port
  {b4fbaac1-ab45-434b-ac49-3d2e4e46f2ed}; !- Outlet Port

OS:Connection,
  {248a0808-9bef-48b6-9ca0-a55402f3713e}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  7,                                      !- Outlet Port
  {0cf62cca-8fc4-4a52-b882-c6ad7160b473}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f2628de-11c0-4419-9985-ff231afaaef3}, !- Handle
  Hot Water Loop Water Htg Coil 3 Outlet Water Node, !- Name
  {6be68c7a-0ac7-4984-a83f-6a67bc137336}, !- Inlet Port
  {438448a8-0894-444e-bbca-6091091e970e}; !- Outlet Port

OS:Connection,
  {b4fbaac1-ab45-434b-ac49-3d2e4e46f2ed}, !- Handle
  {0cf62cca-8fc4-4a52-b882-c6ad7160b473}, !- Source Object
  3,                                      !- Outlet Port
  {64bc624a-ac15-489b-85b0-d882b93ed890}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6be68c7a-0ac7-4984-a83f-6a67bc137336}, !- Handle
  {64bc624a-ac15-489b-85b0-d882b93ed890}, !- Source Object
  6,                                      !- Outlet Port
  {5f2628de-11c0-4419-9985-ff231afaaef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {438448a8-0894-444e-bbca-6091091e970e}, !- Handle
  {5f2628de-11c0-4419-9985-ff231afaaef3}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2ad87f3c-80e1-4f2d-b0f6-4b3cb140085e}, !- Handle
  Hot Water Loop Water Htg Coil 3 Controller, !- Name
  {64bc624a-ac15-489b-85b0-d882b93ed890}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {cc87c6dc-eba6-47ab-aa77-bab2e7d24ebc}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.4EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.92294192229827,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ed378c62-6c0f-4095-af55-5380e5b2b2fe}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {beb8b44f-6984-4b8e-b098-a09e895a284f}, !- Air Inlet Node Name
  {13c10e02-5f3c-49a4-b8a4-1b2e118f296a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f913dad3-33c5-4a31-bf12-6720950b51c4}, !- Supply Air Fan Name
  {64bc624a-ac15-489b-85b0-d882b93ed890}, !- Heating Coil Name
  {cc87c6dc-eba6-47ab-aa77-bab2e7d24ebc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1eecea55-19ef-4ea2-b1b1-509d80f491a9}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 PTAC Inlet Air Node, !- Name
  {dd648ecf-2b14-4102-af51-5a9375f3597a}, !- Inlet Port
  {beb8b44f-6984-4b8e-b098-a09e895a284f}; !- Outlet Port

OS:Connection,
  {dd648ecf-2b14-4102-af51-5a9375f3597a}, !- Handle
  {660bd3f4-f58f-43d2-97da-153130859fb1}, !- Source Object
  2,                                      !- Outlet Port
  {1eecea55-19ef-4ea2-b1b1-509d80f491a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beb8b44f-6984-4b8e-b098-a09e895a284f}, !- Handle
  {1eecea55-19ef-4ea2-b1b1-509d80f491a9}, !- Source Object
  3,                                      !- Outlet Port
  {ed378c62-6c0f-4095-af55-5380e5b2b2fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa39d736-3299-4dea-8fb1-c5313c0af71f}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 PTAC Outlet Air Node, !- Name
  {13c10e02-5f3c-49a4-b8a4-1b2e118f296a}, !- Inlet Port
  {73cc5471-54df-4db3-bf2c-0e94ae532644}; !- Outlet Port

OS:Connection,
  {73cc5471-54df-4db3-bf2c-0e94ae532644}, !- Handle
  {fa39d736-3299-4dea-8fb1-c5313c0af71f}, !- Source Object
  3,                                      !- Outlet Port
  {f1ce7ff1-b7a9-4d2b-8a80-115f0ef3a19a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13c10e02-5f3c-49a4-b8a4-1b2e118f296a}, !- Handle
  {ed378c62-6c0f-4095-af55-5380e5b2b2fe}, !- Source Object
  4,                                      !- Outlet Port
  {fa39d736-3299-4dea-8fb1-c5313c0af71f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {30e3a2a2-e61e-48b9-91ae-1c5c0f5f7606}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid3 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57d0eb44-5f36-4603-a39b-8385f5d6b6af}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {81b8d7c2-8b5d-47af-9712-46950ea5445f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {57d0eb44-5f36-4603-a39b-8385f5d6b6af}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {81b8d7c2-8b5d-47af-9712-46950ea5445f}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {17ec4509-df38-4404-98b7-aa40e8bdd86f}, !- Handle
  Hot Water Loop Water Htg Coil 4,        !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {019c0c2c-8960-4ee7-ada4-67a33bbe5ee3}, !- Water Inlet Node Name
  {770ae328-94ce-4852-bb8e-25debf0a218a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c4905b76-fcf5-49ec-b26c-970261904a76}, !- Handle
  Hot Water Loop Water Htg Coil 4 Inlet Water Node, !- Name
  {58cdd704-96cd-43ae-8ceb-6b44b3f03537}, !- Inlet Port
  {019c0c2c-8960-4ee7-ada4-67a33bbe5ee3}; !- Outlet Port

OS:Connection,
  {58cdd704-96cd-43ae-8ceb-6b44b3f03537}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  8,                                      !- Outlet Port
  {c4905b76-fcf5-49ec-b26c-970261904a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5f5cba7-594a-4da9-881f-026a94e5071f}, !- Handle
  Hot Water Loop Water Htg Coil 4 Outlet Water Node, !- Name
  {770ae328-94ce-4852-bb8e-25debf0a218a}, !- Inlet Port
  {b2ccc7e5-ff03-47a4-9f22-7cc2ed4af29a}; !- Outlet Port

OS:Connection,
  {019c0c2c-8960-4ee7-ada4-67a33bbe5ee3}, !- Handle
  {c4905b76-fcf5-49ec-b26c-970261904a76}, !- Source Object
  3,                                      !- Outlet Port
  {17ec4509-df38-4404-98b7-aa40e8bdd86f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {770ae328-94ce-4852-bb8e-25debf0a218a}, !- Handle
  {17ec4509-df38-4404-98b7-aa40e8bdd86f}, !- Source Object
  6,                                      !- Outlet Port
  {c5f5cba7-594a-4da9-881f-026a94e5071f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2ccc7e5-ff03-47a4-9f22-7cc2ed4af29a}, !- Handle
  {c5f5cba7-594a-4da9-881f-026a94e5071f}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0ec7b271-9e10-4ba4-ba3d-e33f5f338338}, !- Handle
  Hot Water Loop Water Htg Coil 4 Controller, !- Name
  {17ec4509-df38-4404-98b7-aa40e8bdd86f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {c1689a04-4787-464b-9e4d-f5d641676ae6}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid3 PTAC 1spd DX AC Clg Coil 226kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7e4cdff4-8314-4347-a7fe-01dac2b0a2a8}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid3 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {ff297e6d-ee80-4ae4-9240-8d36dfac734c}, !- Air Inlet Node Name
  {dc42343a-417b-4697-b4a6-170e04dd5aa2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {30e3a2a2-e61e-48b9-91ae-1c5c0f5f7606}, !- Supply Air Fan Name
  {17ec4509-df38-4404-98b7-aa40e8bdd86f}, !- Heating Coil Name
  {c1689a04-4787-464b-9e4d-f5d641676ae6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4f34c39c-275e-47c4-931c-27108e877311}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid3 PTAC Inlet Air Node, !- Name
  {ca6d292b-6ceb-4dbc-93ab-7d870f43ceb5}, !- Inlet Port
  {ff297e6d-ee80-4ae4-9240-8d36dfac734c}; !- Outlet Port

OS:Connection,
  {ca6d292b-6ceb-4dbc-93ab-7d870f43ceb5}, !- Handle
  {6f0e7a6f-e913-4deb-ab3c-722a487b5100}, !- Source Object
  2,                                      !- Outlet Port
  {4f34c39c-275e-47c4-931c-27108e877311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff297e6d-ee80-4ae4-9240-8d36dfac734c}, !- Handle
  {4f34c39c-275e-47c4-931c-27108e877311}, !- Source Object
  3,                                      !- Outlet Port
  {7e4cdff4-8314-4347-a7fe-01dac2b0a2a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb46cf77-ff40-4b4b-b467-e4d3a0ae8a95}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid3 PTAC Outlet Air Node, !- Name
  {dc42343a-417b-4697-b4a6-170e04dd5aa2}, !- Inlet Port
  {6f43e6dd-9118-4f73-857e-c527c9321cea}; !- Outlet Port

OS:Connection,
  {6f43e6dd-9118-4f73-857e-c527c9321cea}, !- Handle
  {cb46cf77-ff40-4b4b-b467-e4d3a0ae8a95}, !- Source Object
  3,                                      !- Outlet Port
  {b7910fbb-a3bd-4c11-923d-b65948003f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc42343a-417b-4697-b4a6-170e04dd5aa2}, !- Handle
  {7e4cdff4-8314-4347-a7fe-01dac2b0a2a8}, !- Source Object
  4,                                      !- Outlet Port
  {cb46cf77-ff40-4b4b-b467-e4d3a0ae8a95}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {731c95da-60d2-4585-826d-1cf5c44f7f13}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid3 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9cc25ab8-10b0-45b2-a55f-2c5dedfbd95e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1a06c42e-f353-4c9b-b281-d5c8c84fb3d8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9cc25ab8-10b0-45b2-a55f-2c5dedfbd95e}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1a06c42e-f353-4c9b-b281-d5c8c84fb3d8}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {58d239b3-7e8a-4e34-8006-83e8c95f9384}, !- Handle
  Hot Water Loop Water Htg Coil 5,        !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b061f92c-f479-4e50-920d-02590ddd9899}, !- Water Inlet Node Name
  {84aff430-9b59-446a-ad3e-135effb731f4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {975b0d9c-a187-4bf0-bc7f-c4f73c65157d}, !- Handle
  Hot Water Loop Water Htg Coil 5 Inlet Water Node, !- Name
  {9cd6c1c5-6f5a-452e-9142-0d50c82f22c1}, !- Inlet Port
  {b061f92c-f479-4e50-920d-02590ddd9899}; !- Outlet Port

OS:Connection,
  {9cd6c1c5-6f5a-452e-9142-0d50c82f22c1}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  9,                                      !- Outlet Port
  {975b0d9c-a187-4bf0-bc7f-c4f73c65157d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ed3df05-3e53-47ea-bf11-b93deab7c7a8}, !- Handle
  Hot Water Loop Water Htg Coil 5 Outlet Water Node, !- Name
  {84aff430-9b59-446a-ad3e-135effb731f4}, !- Inlet Port
  {74197103-25a4-46e7-8d61-e9bd459e51a4}; !- Outlet Port

OS:Connection,
  {b061f92c-f479-4e50-920d-02590ddd9899}, !- Handle
  {975b0d9c-a187-4bf0-bc7f-c4f73c65157d}, !- Source Object
  3,                                      !- Outlet Port
  {58d239b3-7e8a-4e34-8006-83e8c95f9384}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {84aff430-9b59-446a-ad3e-135effb731f4}, !- Handle
  {58d239b3-7e8a-4e34-8006-83e8c95f9384}, !- Source Object
  6,                                      !- Outlet Port
  {6ed3df05-3e53-47ea-bf11-b93deab7c7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74197103-25a4-46e7-8d61-e9bd459e51a4}, !- Handle
  {6ed3df05-3e53-47ea-bf11-b93deab7c7a8}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d71a1091-9297-45af-aaf0-cab96ebb0310}, !- Handle
  Hot Water Loop Water Htg Coil 5 Controller, !- Name
  {58d239b3-7e8a-4e34-8006-83e8c95f9384}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {d47b6169-18ac-46be-84d1-56f15625dc82}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid3 PTAC 1spd DX AC Clg Coil 19kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3732bb7c-50ac-413d-afc8-3c33f6976a29}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid3 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {ba1172e2-5e3c-40e0-b4c8-5280e42757e6}, !- Air Inlet Node Name
  {b8e5119f-748b-4475-9ab9-027aa09a6df1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
