  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {731c95da-60d2-4585-826d-1cf5c44f7f13}, !- Supply Air Fan Name
  {58d239b3-7e8a-4e34-8006-83e8c95f9384}, !- Heating Coil Name
  {d47b6169-18ac-46be-84d1-56f15625dc82}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {10ef5fb3-1840-4691-8248-076cbd4741de}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid3 PTAC Inlet Air Node, !- Name
  {4fd542f1-e630-4209-a8bb-8e1b03b1a5fd}, !- Inlet Port
  {ba1172e2-5e3c-40e0-b4c8-5280e42757e6}; !- Outlet Port

OS:Connection,
  {4fd542f1-e630-4209-a8bb-8e1b03b1a5fd}, !- Handle
  {ebfcc6a1-774e-4fbc-a6f2-e51de3462d3f}, !- Source Object
  2,                                      !- Outlet Port
  {10ef5fb3-1840-4691-8248-076cbd4741de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba1172e2-5e3c-40e0-b4c8-5280e42757e6}, !- Handle
  {10ef5fb3-1840-4691-8248-076cbd4741de}, !- Source Object
  3,                                      !- Outlet Port
  {3732bb7c-50ac-413d-afc8-3c33f6976a29}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {743ae160-327e-44c2-8eef-2ded81096a1b}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid3 PTAC Outlet Air Node, !- Name
  {b8e5119f-748b-4475-9ab9-027aa09a6df1}, !- Inlet Port
  {effa1e4a-1cf6-4388-996b-3665c6dc550d}; !- Outlet Port

OS:Connection,
  {effa1e4a-1cf6-4388-996b-3665c6dc550d}, !- Handle
  {743ae160-327e-44c2-8eef-2ded81096a1b}, !- Source Object
  3,                                      !- Outlet Port
  {398c2902-6d1c-4d5b-91af-dce8ddfea722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8e5119f-748b-4475-9ab9-027aa09a6df1}, !- Handle
  {3732bb7c-50ac-413d-afc8-3c33f6976a29}, !- Source Object
  4,                                      !- Outlet Port
  {743ae160-327e-44c2-8eef-2ded81096a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0d2ac8f9-fbed-4f73-b4e1-bb90f0d0c8c5}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid3 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {feea30a5-cd81-41cb-89c4-858d1e0d1782}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a039ed89-34dd-4983-bb60-9556d27f428b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {feea30a5-cd81-41cb-89c4-858d1e0d1782}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a039ed89-34dd-4983-bb60-9556d27f428b}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {f4254def-4100-432f-b0e7-be7291670674}, !- Handle
  Hot Water Loop Water Htg Coil 6,        !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2d04705e-e211-4ad5-ae50-ed0256882011}, !- Water Inlet Node Name
  {2251c7f7-d951-4560-851b-81b6f5836e66}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fe0e136c-d632-4fd7-b788-f5d49e2e50db}, !- Handle
  Hot Water Loop Water Htg Coil 6 Inlet Water Node, !- Name
  {0d442f0b-a4fb-4237-8e00-99f40e755085}, !- Inlet Port
  {2d04705e-e211-4ad5-ae50-ed0256882011}; !- Outlet Port

OS:Connection,
  {0d442f0b-a4fb-4237-8e00-99f40e755085}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  10,                                     !- Outlet Port
  {fe0e136c-d632-4fd7-b788-f5d49e2e50db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2414502-7f94-4066-926a-18eeabc2c469}, !- Handle
  Hot Water Loop Water Htg Coil 6 Outlet Water Node, !- Name
  {2251c7f7-d951-4560-851b-81b6f5836e66}, !- Inlet Port
  {52bf64d9-1c1c-44ed-8d33-1f1410092695}; !- Outlet Port

OS:Connection,
  {2d04705e-e211-4ad5-ae50-ed0256882011}, !- Handle
  {fe0e136c-d632-4fd7-b788-f5d49e2e50db}, !- Source Object
  3,                                      !- Outlet Port
  {f4254def-4100-432f-b0e7-be7291670674}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2251c7f7-d951-4560-851b-81b6f5836e66}, !- Handle
  {f4254def-4100-432f-b0e7-be7291670674}, !- Source Object
  6,                                      !- Outlet Port
  {b2414502-7f94-4066-926a-18eeabc2c469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52bf64d9-1c1c-44ed-8d33-1f1410092695}, !- Handle
  {b2414502-7f94-4066-926a-18eeabc2c469}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {02fed885-7515-4751-b595-6c7a3084c7b6}, !- Handle
  Hot Water Loop Water Htg Coil 6 Controller, !- Name
  {f4254def-4100-432f-b0e7-be7291670674}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {b2384218-2f3e-4f2b-90ee-1f374251776b}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid3 PTAC 1spd DX AC Clg Coil 18kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {39a050e3-cd3d-4302-8577-22a3402da7fa}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid3 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {78ff9579-e851-47d6-9e17-71b79dbbdf57}, !- Air Inlet Node Name
  {d2f390a3-5472-467d-8440-b91e86119395}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0d2ac8f9-fbed-4f73-b4e1-bb90f0d0c8c5}, !- Supply Air Fan Name
  {f4254def-4100-432f-b0e7-be7291670674}, !- Heating Coil Name
  {b2384218-2f3e-4f2b-90ee-1f374251776b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {07e96416-9017-4e0e-91e6-573ad00311f0}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid3 PTAC Inlet Air Node, !- Name
  {1bbd16b6-de84-4e27-ae7c-6d6cb0273384}, !- Inlet Port
  {78ff9579-e851-47d6-9e17-71b79dbbdf57}; !- Outlet Port

OS:Connection,
  {1bbd16b6-de84-4e27-ae7c-6d6cb0273384}, !- Handle
  {b60476af-944d-43d3-97bf-e80b68d8821c}, !- Source Object
  2,                                      !- Outlet Port
  {07e96416-9017-4e0e-91e6-573ad00311f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78ff9579-e851-47d6-9e17-71b79dbbdf57}, !- Handle
  {07e96416-9017-4e0e-91e6-573ad00311f0}, !- Source Object
  3,                                      !- Outlet Port
  {39a050e3-cd3d-4302-8577-22a3402da7fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c64d8f58-0c76-4c52-89b4-3e4761fa4d55}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid3 PTAC Outlet Air Node, !- Name
  {d2f390a3-5472-467d-8440-b91e86119395}, !- Inlet Port
  {c41401e8-740d-437b-a06a-390fd4b71812}; !- Outlet Port

OS:Connection,
  {c41401e8-740d-437b-a06a-390fd4b71812}, !- Handle
  {c64d8f58-0c76-4c52-89b4-3e4761fa4d55}, !- Source Object
  3,                                      !- Outlet Port
  {b441f17b-eef7-4006-afc7-4427ab9bfddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2f390a3-5472-467d-8440-b91e86119395}, !- Handle
  {39a050e3-cd3d-4302-8577-22a3402da7fa}, !- Source Object
  4,                                      !- Outlet Port
  {c64d8f58-0c76-4c52-89b4-3e4761fa4d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1c57eca6-8532-42b9-850f-bc525f16960e}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid3 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {24205467-df40-49d7-8469-3c2d4b035394}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ad8b60de-7b94-413c-a98e-85f1db7cca12}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {24205467-df40-49d7-8469-3c2d4b035394}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ad8b60de-7b94-413c-a98e-85f1db7cca12}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {e5faab6e-9e83-4c3d-a6be-a64f60d5e345}, !- Handle
  Hot Water Loop Water Htg Coil 7,        !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {13a65bc5-6d45-466f-b21f-460fac17fd15}, !- Water Inlet Node Name
  {868eb516-3578-444d-8dd8-793d446c18db}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9f316263-be0f-4113-860a-8b4393857f03}, !- Handle
  Hot Water Loop Water Htg Coil 7 Inlet Water Node, !- Name
  {53ddec78-85cc-4a0c-9366-af59ec902cfa}, !- Inlet Port
  {13a65bc5-6d45-466f-b21f-460fac17fd15}; !- Outlet Port

OS:Connection,
  {53ddec78-85cc-4a0c-9366-af59ec902cfa}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  11,                                     !- Outlet Port
  {9f316263-be0f-4113-860a-8b4393857f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eac2b570-dd38-49c7-9da6-1af883d872cc}, !- Handle
  Hot Water Loop Water Htg Coil 7 Outlet Water Node, !- Name
  {868eb516-3578-444d-8dd8-793d446c18db}, !- Inlet Port
  {03ca0880-f26c-4bb6-afcb-00b9e99b5651}; !- Outlet Port

OS:Connection,
  {13a65bc5-6d45-466f-b21f-460fac17fd15}, !- Handle
  {9f316263-be0f-4113-860a-8b4393857f03}, !- Source Object
  3,                                      !- Outlet Port
  {e5faab6e-9e83-4c3d-a6be-a64f60d5e345}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {868eb516-3578-444d-8dd8-793d446c18db}, !- Handle
  {e5faab6e-9e83-4c3d-a6be-a64f60d5e345}, !- Source Object
  6,                                      !- Outlet Port
  {eac2b570-dd38-49c7-9da6-1af883d872cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03ca0880-f26c-4bb6-afcb-00b9e99b5651}, !- Handle
  {eac2b570-dd38-49c7-9da6-1af883d872cc}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {67fa7966-f893-49bd-9f41-cc6578ac001d}, !- Handle
  Hot Water Loop Water Htg Coil 7 Controller, !- Name
  {e5faab6e-9e83-4c3d-a6be-a64f60d5e345}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {b5ecdc8b-9be4-4dc7-8ba8-b2913690a178}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid3 PTAC 1spd DX AC Clg Coil 182kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6cf93a3e-af63-45af-b45b-d403058bb8cf}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid3 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {511cd199-eb08-45d8-a322-ba4230d343f2}, !- Air Inlet Node Name
  {69812840-e80d-481b-a14a-00a9d0a6c309}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1c57eca6-8532-42b9-850f-bc525f16960e}, !- Supply Air Fan Name
  {e5faab6e-9e83-4c3d-a6be-a64f60d5e345}, !- Heating Coil Name
  {b5ecdc8b-9be4-4dc7-8ba8-b2913690a178}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7aedf439-118a-46af-bef2-eff1a74b1e3f}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid3 PTAC Inlet Air Node, !- Name
  {be42adc2-fd71-42c3-95cd-e637d459baf3}, !- Inlet Port
  {511cd199-eb08-45d8-a322-ba4230d343f2}; !- Outlet Port

OS:Connection,
  {be42adc2-fd71-42c3-95cd-e637d459baf3}, !- Handle
  {e5e4e62b-1048-42b3-919b-a17c946c8bcc}, !- Source Object
  2,                                      !- Outlet Port
  {7aedf439-118a-46af-bef2-eff1a74b1e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {511cd199-eb08-45d8-a322-ba4230d343f2}, !- Handle
  {7aedf439-118a-46af-bef2-eff1a74b1e3f}, !- Source Object
  3,                                      !- Outlet Port
  {6cf93a3e-af63-45af-b45b-d403058bb8cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ee0d7381-09d5-4bb4-93f6-4e2b06443e82}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid3 PTAC Outlet Air Node, !- Name
  {69812840-e80d-481b-a14a-00a9d0a6c309}, !- Inlet Port
  {37ef0381-c3a7-4a30-a8ab-b37bec6fb83e}; !- Outlet Port

OS:Connection,
  {37ef0381-c3a7-4a30-a8ab-b37bec6fb83e}, !- Handle
  {ee0d7381-09d5-4bb4-93f6-4e2b06443e82}, !- Source Object
  3,                                      !- Outlet Port
  {ff0150d0-0de4-40a4-bda0-2dc2e10a2817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69812840-e80d-481b-a14a-00a9d0a6c309}, !- Handle
  {6cf93a3e-af63-45af-b45b-d403058bb8cf}, !- Source Object
  4,                                      !- Outlet Port
  {ee0d7381-09d5-4bb4-93f6-4e2b06443e82}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c370d167-b2ef-4bc2-83a4-97931e7405d5}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid3 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {91575351-9ffc-4547-b138-7590d5576eb0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6a4462a2-322e-4519-a2d2-cd758acb7966}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {91575351-9ffc-4547-b138-7590d5576eb0}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6a4462a2-322e-4519-a2d2-cd758acb7966}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {e210ce89-081d-4f2c-80f0-0d448bc87f6f}, !- Handle
  Hot Water Loop Water Htg Coil 8,        !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4e26bfc3-fa68-4e5d-afcc-a3e6eb37267c}, !- Water Inlet Node Name
  {75ec9420-7f8e-41b8-b9d7-48627afea867}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2a276553-6c0b-4c47-855e-16edc9cf9fca}, !- Handle
  Hot Water Loop Water Htg Coil 8 Inlet Water Node, !- Name
  {43e4c869-7647-4058-9b64-10f3d2872829}, !- Inlet Port
  {4e26bfc3-fa68-4e5d-afcc-a3e6eb37267c}; !- Outlet Port

OS:Connection,
  {43e4c869-7647-4058-9b64-10f3d2872829}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  12,                                     !- Outlet Port
  {2a276553-6c0b-4c47-855e-16edc9cf9fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f2d95a5-5380-4329-8079-f0df5b0c00f4}, !- Handle
  Hot Water Loop Water Htg Coil 8 Outlet Water Node, !- Name
  {75ec9420-7f8e-41b8-b9d7-48627afea867}, !- Inlet Port
  {b8d08ea6-83d8-4604-b314-79400c728f56}; !- Outlet Port

OS:Connection,
  {4e26bfc3-fa68-4e5d-afcc-a3e6eb37267c}, !- Handle
  {2a276553-6c0b-4c47-855e-16edc9cf9fca}, !- Source Object
  3,                                      !- Outlet Port
  {e210ce89-081d-4f2c-80f0-0d448bc87f6f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {75ec9420-7f8e-41b8-b9d7-48627afea867}, !- Handle
  {e210ce89-081d-4f2c-80f0-0d448bc87f6f}, !- Source Object
  6,                                      !- Outlet Port
  {4f2d95a5-5380-4329-8079-f0df5b0c00f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8d08ea6-83d8-4604-b314-79400c728f56}, !- Handle
  {4f2d95a5-5380-4329-8079-f0df5b0c00f4}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2627e7bc-bf89-49c7-9bae-f67f3998c100}, !- Handle
  Hot Water Loop Water Htg Coil 8 Controller, !- Name
  {e210ce89-081d-4f2c-80f0-0d448bc87f6f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {083ac28d-b8bf-4b81-b2cd-4af4ed8a62d8}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid3 PTAC 1spd DX AC Clg Coil 17kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1a2dd1e0-e97d-4209-ba94-a55f12bfe0f7}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid3 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {b33fa53d-ea1d-46cf-81cc-6a6e911f9cb4}, !- Air Inlet Node Name
  {2451f162-17fe-4aea-ad0e-35ac3fd966d2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c370d167-b2ef-4bc2-83a4-97931e7405d5}, !- Supply Air Fan Name
  {e210ce89-081d-4f2c-80f0-0d448bc87f6f}, !- Heating Coil Name
  {083ac28d-b8bf-4b81-b2cd-4af4ed8a62d8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4ab7dd67-0e04-43a5-a070-5fae4d348622}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid3 PTAC Inlet Air Node, !- Name
  {66c41527-2696-41b3-bd65-a0bb43e8b97a}, !- Inlet Port
  {b33fa53d-ea1d-46cf-81cc-6a6e911f9cb4}; !- Outlet Port

OS:Connection,
  {66c41527-2696-41b3-bd65-a0bb43e8b97a}, !- Handle
  {87d8a968-5355-491b-8d2f-f3b0a5eea073}, !- Source Object
  2,                                      !- Outlet Port
  {4ab7dd67-0e04-43a5-a070-5fae4d348622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b33fa53d-ea1d-46cf-81cc-6a6e911f9cb4}, !- Handle
  {4ab7dd67-0e04-43a5-a070-5fae4d348622}, !- Source Object
  3,                                      !- Outlet Port
  {1a2dd1e0-e97d-4209-ba94-a55f12bfe0f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ab9a22ea-9a22-4ad6-8ec2-b0d631f02cb9}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid3 PTAC Outlet Air Node, !- Name
  {2451f162-17fe-4aea-ad0e-35ac3fd966d2}, !- Inlet Port
  {683d58a4-285f-45b9-b68e-3b4a67d156ed}; !- Outlet Port

OS:Connection,
  {683d58a4-285f-45b9-b68e-3b4a67d156ed}, !- Handle
  {ab9a22ea-9a22-4ad6-8ec2-b0d631f02cb9}, !- Source Object
  3,                                      !- Outlet Port
  {06e743bd-426e-46a5-ad8c-5d1960f00a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2451f162-17fe-4aea-ad0e-35ac3fd966d2}, !- Handle
  {1a2dd1e0-e97d-4209-ba94-a55f12bfe0f7}, !- Source Object
  4,                                      !- Outlet Port
  {ab9a22ea-9a22-4ad6-8ec2-b0d631f02cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {2f6e0b58-b806-45d0-b00e-7412fba8e3a4}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid3 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1814d9ab-1351-4c4e-831f-ddf50bcc7432}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cdcf4504-b459-42e5-8e9e-340bc6794a3f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1814d9ab-1351-4c4e-831f-ddf50bcc7432}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cdcf4504-b459-42e5-8e9e-340bc6794a3f}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {2b493bdf-ce56-4487-ab59-b55ba10ab630}, !- Handle
  Hot Water Loop Water Htg Coil 9,        !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {93341066-8a9c-48fc-b50e-9d0197a14864}, !- Water Inlet Node Name
  {f3a288ec-7172-4516-b85c-58c667fef168}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ecdd37b6-4182-4c10-8411-695b1ca15e7e}, !- Handle
  Hot Water Loop Water Htg Coil 9 Inlet Water Node, !- Name
  {611d6b05-a4fa-49a6-a721-f884d8f0b09f}, !- Inlet Port
  {93341066-8a9c-48fc-b50e-9d0197a14864}; !- Outlet Port

OS:Connection,
  {611d6b05-a4fa-49a6-a721-f884d8f0b09f}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  13,                                     !- Outlet Port
  {ecdd37b6-4182-4c10-8411-695b1ca15e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9af7ac43-4773-4280-954a-77f0f2470ef5}, !- Handle
  Hot Water Loop Water Htg Coil 9 Outlet Water Node, !- Name
  {f3a288ec-7172-4516-b85c-58c667fef168}, !- Inlet Port
  {37a400db-03ce-4b23-81dc-79cde0285956}; !- Outlet Port

OS:Connection,
  {93341066-8a9c-48fc-b50e-9d0197a14864}, !- Handle
  {ecdd37b6-4182-4c10-8411-695b1ca15e7e}, !- Source Object
  3,                                      !- Outlet Port
  {2b493bdf-ce56-4487-ab59-b55ba10ab630}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f3a288ec-7172-4516-b85c-58c667fef168}, !- Handle
  {2b493bdf-ce56-4487-ab59-b55ba10ab630}, !- Source Object
  6,                                      !- Outlet Port
  {9af7ac43-4773-4280-954a-77f0f2470ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a400db-03ce-4b23-81dc-79cde0285956}, !- Handle
  {9af7ac43-4773-4280-954a-77f0f2470ef5}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1fda03f2-8902-48e0-8428-1dfd7e92155d}, !- Handle
  Hot Water Loop Water Htg Coil 9 Controller, !- Name
  {2b493bdf-ce56-4487-ab59-b55ba10ab630}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {f039b671-6894-4fc8-a19b-4243389381d3}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid3 PTAC 1spd DX AC Clg Coil 18kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {558a5fa2-1b6e-4e74-ac63-7120f465595a}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid3 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {914ba649-c158-4c06-b638-a6e3cb5401ab}, !- Air Inlet Node Name
  {e05ae842-8dfe-468e-a235-03b06106bd76}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2f6e0b58-b806-45d0-b00e-7412fba8e3a4}, !- Supply Air Fan Name
  {2b493bdf-ce56-4487-ab59-b55ba10ab630}, !- Heating Coil Name
  {f039b671-6894-4fc8-a19b-4243389381d3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4b6d9fb7-8be3-4954-aa91-e1a1f49a740e}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid3 PTAC Inlet Air Node, !- Name
  {17c82cf0-6844-49e4-9e8f-731d829a527b}, !- Inlet Port
  {914ba649-c158-4c06-b638-a6e3cb5401ab}; !- Outlet Port

OS:Connection,
  {17c82cf0-6844-49e4-9e8f-731d829a527b}, !- Handle
  {5dcdb445-9ce4-4346-adae-6f13743e9308}, !- Source Object
  2,                                      !- Outlet Port
  {4b6d9fb7-8be3-4954-aa91-e1a1f49a740e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {914ba649-c158-4c06-b638-a6e3cb5401ab}, !- Handle
  {4b6d9fb7-8be3-4954-aa91-e1a1f49a740e}, !- Source Object
  3,                                      !- Outlet Port
  {558a5fa2-1b6e-4e74-ac63-7120f465595a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a5af8767-8b1c-4667-b000-22641f0b5439}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid3 PTAC Outlet Air Node, !- Name
  {e05ae842-8dfe-468e-a235-03b06106bd76}, !- Inlet Port
  {9a440146-8226-4d58-8a7c-04e5987a163f}; !- Outlet Port

OS:Connection,
  {9a440146-8226-4d58-8a7c-04e5987a163f}, !- Handle
  {a5af8767-8b1c-4667-b000-22641f0b5439}, !- Source Object
  3,                                      !- Outlet Port
  {c46fc4f7-cc43-4a44-a581-9c518d6b3f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e05ae842-8dfe-468e-a235-03b06106bd76}, !- Handle
  {558a5fa2-1b6e-4e74-ac63-7120f465595a}, !- Source Object
  4,                                      !- Outlet Port
  {a5af8767-8b1c-4667-b000-22641f0b5439}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d6604a65-3b54-462c-8f47-49780cc4e998}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid4 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {350421c2-8271-4b89-bfdf-8259a6597f85}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {50165960-efc2-4e71-b0c9-c389143cd88f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {350421c2-8271-4b89-bfdf-8259a6597f85}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {50165960-efc2-4e71-b0c9-c389143cd88f}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {67215477-007a-4442-8c1e-6c3125a8ca7e}, !- Handle
  Hot Water Loop Water Htg Coil 10,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4ede499f-1ab5-48e4-9705-cb7f0a4fb44a}, !- Water Inlet Node Name
  {e8b5b08b-3bf2-44b2-b18b-c0c7b7c6725d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d2f4a065-61f9-43e8-9d59-c160842b49e5}, !- Handle
  Hot Water Loop Water Htg Coil 10 Inlet Water Node, !- Name
  {e8266ec1-0381-49f5-9ee4-5326f8120d59}, !- Inlet Port
  {4ede499f-1ab5-48e4-9705-cb7f0a4fb44a}; !- Outlet Port

OS:Connection,
  {e8266ec1-0381-49f5-9ee4-5326f8120d59}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  14,                                     !- Outlet Port
  {d2f4a065-61f9-43e8-9d59-c160842b49e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce93b31d-9b77-4942-934f-569d60012f23}, !- Handle
  Hot Water Loop Water Htg Coil 10 Outlet Water Node, !- Name
  {e8b5b08b-3bf2-44b2-b18b-c0c7b7c6725d}, !- Inlet Port
  {005df6a1-d5ef-46c3-9abe-4be6f33db8f8}; !- Outlet Port

OS:Connection,
  {4ede499f-1ab5-48e4-9705-cb7f0a4fb44a}, !- Handle
  {d2f4a065-61f9-43e8-9d59-c160842b49e5}, !- Source Object
  3,                                      !- Outlet Port
  {67215477-007a-4442-8c1e-6c3125a8ca7e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e8b5b08b-3bf2-44b2-b18b-c0c7b7c6725d}, !- Handle
  {67215477-007a-4442-8c1e-6c3125a8ca7e}, !- Source Object
  6,                                      !- Outlet Port
  {ce93b31d-9b77-4942-934f-569d60012f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {005df6a1-d5ef-46c3-9abe-4be6f33db8f8}, !- Handle
  {ce93b31d-9b77-4942-934f-569d60012f23}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5c01db67-9933-4b08-aa5a-b8a36b682e0a}, !- Handle
  Hot Water Loop Water Htg Coil 10 Controller, !- Name
  {67215477-007a-4442-8c1e-6c3125a8ca7e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {f53989c5-6d9a-43ed-a468-82ad0f8b8b2f}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid4 PTAC 1spd DX AC Clg Coil 226kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2c774af1-b443-408a-829e-1822188c1141}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid4 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {e977ce4d-e9f1-4c15-a50e-c00154ebf4a4}, !- Air Inlet Node Name
  {776d7244-bb3b-443d-8bf7-049ba9469957}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6604a65-3b54-462c-8f47-49780cc4e998}, !- Supply Air Fan Name
  {67215477-007a-4442-8c1e-6c3125a8ca7e}, !- Heating Coil Name
  {f53989c5-6d9a-43ed-a468-82ad0f8b8b2f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7ce942c0-72b9-4705-bd8d-318733c00836}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid4 PTAC Inlet Air Node, !- Name
  {de56db80-645f-4fb8-b92d-4daf0f27cd42}, !- Inlet Port
  {e977ce4d-e9f1-4c15-a50e-c00154ebf4a4}; !- Outlet Port

OS:Connection,
  {de56db80-645f-4fb8-b92d-4daf0f27cd42}, !- Handle
  {6e6aef52-ef6a-4642-ba24-58b28fe89421}, !- Source Object
  2,                                      !- Outlet Port
  {7ce942c0-72b9-4705-bd8d-318733c00836}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e977ce4d-e9f1-4c15-a50e-c00154ebf4a4}, !- Handle
  {7ce942c0-72b9-4705-bd8d-318733c00836}, !- Source Object
  3,                                      !- Outlet Port
  {2c774af1-b443-408a-829e-1822188c1141}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c937d769-4776-4010-9171-184388a59fb6}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid4 PTAC Outlet Air Node, !- Name
  {776d7244-bb3b-443d-8bf7-049ba9469957}, !- Inlet Port
  {065fa06b-d85f-4346-8b44-2c7a6dab4257}; !- Outlet Port

OS:Connection,
  {065fa06b-d85f-4346-8b44-2c7a6dab4257}, !- Handle
  {c937d769-4776-4010-9171-184388a59fb6}, !- Source Object
  3,                                      !- Outlet Port
  {12c8ae7e-0788-4f5f-963b-e687f8c01e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {776d7244-bb3b-443d-8bf7-049ba9469957}, !- Handle
  {2c774af1-b443-408a-829e-1822188c1141}, !- Source Object
  4,                                      !- Outlet Port
  {c937d769-4776-4010-9171-184388a59fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ad66fe7b-afe4-4595-9762-4347ea407243}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid4 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {024f8de3-0b41-4bd8-bb1a-0f038502c12f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2e06400a-f773-4a6d-8b31-f229b60d66b3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {024f8de3-0b41-4bd8-bb1a-0f038502c12f}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2e06400a-f773-4a6d-8b31-f229b60d66b3}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {0f27d8b7-5b11-4e52-b486-f44f9302df2c}, !- Handle
  Hot Water Loop Water Htg Coil 11,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e5c0b8aa-121b-47e7-babe-77252e19dd66}, !- Water Inlet Node Name
  {39d0de2b-e971-4c6c-a56a-5949a643070e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5a008644-2c8b-4759-ab95-df3f3ce45908}, !- Handle
  Hot Water Loop Water Htg Coil 11 Inlet Water Node, !- Name
  {8f3d0127-d074-4303-88fb-7a044d3a18f6}, !- Inlet Port
  {e5c0b8aa-121b-47e7-babe-77252e19dd66}; !- Outlet Port

OS:Connection,
  {8f3d0127-d074-4303-88fb-7a044d3a18f6}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  15,                                     !- Outlet Port
  {5a008644-2c8b-4759-ab95-df3f3ce45908}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c6cbe3f-81ec-4ecd-823d-0b190d3da69c}, !- Handle
  Hot Water Loop Water Htg Coil 11 Outlet Water Node, !- Name
  {39d0de2b-e971-4c6c-a56a-5949a643070e}, !- Inlet Port
  {2b39108c-370e-4537-8796-bbf558e25a98}; !- Outlet Port

OS:Connection,
  {e5c0b8aa-121b-47e7-babe-77252e19dd66}, !- Handle
  {5a008644-2c8b-4759-ab95-df3f3ce45908}, !- Source Object
  3,                                      !- Outlet Port
  {0f27d8b7-5b11-4e52-b486-f44f9302df2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {39d0de2b-e971-4c6c-a56a-5949a643070e}, !- Handle
  {0f27d8b7-5b11-4e52-b486-f44f9302df2c}, !- Source Object
  6,                                      !- Outlet Port
  {6c6cbe3f-81ec-4ecd-823d-0b190d3da69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b39108c-370e-4537-8796-bbf558e25a98}, !- Handle
  {6c6cbe3f-81ec-4ecd-823d-0b190d3da69c}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fbc704a2-3719-4408-82fc-27e09a7e8241}, !- Handle
  Hot Water Loop Water Htg Coil 11 Controller, !- Name
  {0f27d8b7-5b11-4e52-b486-f44f9302df2c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {4bb2eca2-d342-4f87-871e-d00762896c25}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid4 PTAC 1spd DX AC Clg Coil 19kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8138d6a8-ee5c-4a4b-bccb-420704533e81}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid4 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {52d44bd4-18c3-4723-af7a-2359e788faf4}, !- Air Inlet Node Name
  {a32f8872-dfab-42d3-a2a0-be9267fe47e6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ad66fe7b-afe4-4595-9762-4347ea407243}, !- Supply Air Fan Name
  {0f27d8b7-5b11-4e52-b486-f44f9302df2c}, !- Heating Coil Name
  {4bb2eca2-d342-4f87-871e-d00762896c25}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ca90f4fe-8687-40d6-8d1d-ebff68a74d2b}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid4 PTAC Inlet Air Node, !- Name
  {5cb1a514-e96d-47e2-bfa2-ccbadcbf868d}, !- Inlet Port
  {52d44bd4-18c3-4723-af7a-2359e788faf4}; !- Outlet Port

OS:Connection,
  {5cb1a514-e96d-47e2-bfa2-ccbadcbf868d}, !- Handle
  {0246f2a7-a86a-44e5-9e96-7b18bbd5f5ae}, !- Source Object
  2,                                      !- Outlet Port
  {ca90f4fe-8687-40d6-8d1d-ebff68a74d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52d44bd4-18c3-4723-af7a-2359e788faf4}, !- Handle
  {ca90f4fe-8687-40d6-8d1d-ebff68a74d2b}, !- Source Object
  3,                                      !- Outlet Port
  {8138d6a8-ee5c-4a4b-bccb-420704533e81}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e69d8173-2143-4fbf-855f-2122ac86628c}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid4 PTAC Outlet Air Node, !- Name
  {a32f8872-dfab-42d3-a2a0-be9267fe47e6}, !- Inlet Port
  {191297c3-11f7-472e-8651-271b6384ac0b}; !- Outlet Port

OS:Connection,
  {191297c3-11f7-472e-8651-271b6384ac0b}, !- Handle
  {e69d8173-2143-4fbf-855f-2122ac86628c}, !- Source Object
  3,                                      !- Outlet Port
  {19248850-327c-4840-9f46-c4a238d34883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a32f8872-dfab-42d3-a2a0-be9267fe47e6}, !- Handle
  {8138d6a8-ee5c-4a4b-bccb-420704533e81}, !- Source Object
  4,                                      !- Outlet Port
  {e69d8173-2143-4fbf-855f-2122ac86628c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {752e647b-4b66-4667-b21f-d6df6fc62d0d}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid4 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd633ecb-5e5b-438e-984d-7702257b16a9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {52e79dc3-f233-4425-8399-8dc5c1ad81b3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cd633ecb-5e5b-438e-984d-7702257b16a9}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {52e79dc3-f233-4425-8399-8dc5c1ad81b3}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {e3d06af3-f166-4d01-aebd-ced28e407d3b}, !- Handle
  Hot Water Loop Water Htg Coil 12,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fbdc02e3-b906-4b11-b461-3cfca495e221}, !- Water Inlet Node Name
  {f05b3245-4ff4-4689-a1e1-db285cc35b30}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {95ba8008-c7ef-421b-a393-2c4e668c5b95}, !- Handle
  Hot Water Loop Water Htg Coil 12 Inlet Water Node, !- Name
  {13ffa6b4-52e7-413a-948b-b93bfa88a39a}, !- Inlet Port
  {fbdc02e3-b906-4b11-b461-3cfca495e221}; !- Outlet Port

OS:Connection,
  {13ffa6b4-52e7-413a-948b-b93bfa88a39a}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  16,                                     !- Outlet Port
  {95ba8008-c7ef-421b-a393-2c4e668c5b95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fef77ce-e58e-4560-a623-8dda097ecdae}, !- Handle
  Hot Water Loop Water Htg Coil 12 Outlet Water Node, !- Name
  {f05b3245-4ff4-4689-a1e1-db285cc35b30}, !- Inlet Port
  {e937658d-63e3-4912-86fd-7ae3124e16fb}; !- Outlet Port

OS:Connection,
  {fbdc02e3-b906-4b11-b461-3cfca495e221}, !- Handle
  {95ba8008-c7ef-421b-a393-2c4e668c5b95}, !- Source Object
  3,                                      !- Outlet Port
  {e3d06af3-f166-4d01-aebd-ced28e407d3b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f05b3245-4ff4-4689-a1e1-db285cc35b30}, !- Handle
  {e3d06af3-f166-4d01-aebd-ced28e407d3b}, !- Source Object
  6,                                      !- Outlet Port
  {4fef77ce-e58e-4560-a623-8dda097ecdae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e937658d-63e3-4912-86fd-7ae3124e16fb}, !- Handle
  {4fef77ce-e58e-4560-a623-8dda097ecdae}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {37ef63ee-08c3-4466-85ea-d5f3517aeacf}, !- Handle
  Hot Water Loop Water Htg Coil 12 Controller, !- Name
  {e3d06af3-f166-4d01-aebd-ced28e407d3b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {5bd34f2c-68cd-4110-8ac8-f60a43ad0748}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid4 PTAC 1spd DX AC Clg Coil 18kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bcc35ba4-4bc2-4d8f-b777-8ea7f8fde4cb}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid4 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {318f63c6-d387-47f9-8d93-6a11ecb0117b}, !- Air Inlet Node Name
  {1d13f474-3972-47fa-a17c-b36e64b363ad}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {752e647b-4b66-4667-b21f-d6df6fc62d0d}, !- Supply Air Fan Name
  {e3d06af3-f166-4d01-aebd-ced28e407d3b}, !- Heating Coil Name
  {5bd34f2c-68cd-4110-8ac8-f60a43ad0748}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9479b506-f6d3-4129-a893-d984df4009f7}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid4 PTAC Inlet Air Node, !- Name
  {dcb9c7a1-9865-408e-bd87-828b1f5f238f}, !- Inlet Port
  {318f63c6-d387-47f9-8d93-6a11ecb0117b}; !- Outlet Port

OS:Connection,
  {dcb9c7a1-9865-408e-bd87-828b1f5f238f}, !- Handle
  {c2f4ae8b-9c33-4172-a875-6389b726a1d1}, !- Source Object
  2,                                      !- Outlet Port
  {9479b506-f6d3-4129-a893-d984df4009f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {318f63c6-d387-47f9-8d93-6a11ecb0117b}, !- Handle
  {9479b506-f6d3-4129-a893-d984df4009f7}, !- Source Object
  3,                                      !- Outlet Port
  {bcc35ba4-4bc2-4d8f-b777-8ea7f8fde4cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c87d5de4-f6ec-4036-9e9e-aa9beb1a39f7}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid4 PTAC Outlet Air Node, !- Name
  {1d13f474-3972-47fa-a17c-b36e64b363ad}, !- Inlet Port
  {dace8495-d3b4-480d-85c0-a081d83b4e34}; !- Outlet Port

OS:Connection,
  {dace8495-d3b4-480d-85c0-a081d83b4e34}, !- Handle
  {c87d5de4-f6ec-4036-9e9e-aa9beb1a39f7}, !- Source Object
  3,                                      !- Outlet Port
  {f44a41b9-66e0-46c4-a55a-7444e649cdbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d13f474-3972-47fa-a17c-b36e64b363ad}, !- Handle
  {bcc35ba4-4bc2-4d8f-b777-8ea7f8fde4cb}, !- Source Object
  4,                                      !- Outlet Port
  {c87d5de4-f6ec-4036-9e9e-aa9beb1a39f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ee72d973-d69f-45d8-88f5-2d9a3caa71f8}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid4 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2957afa8-ab25-4ab7-898a-e1ff23563e92}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {31296f58-31c6-468f-af7b-99e36d8d4b4e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2957afa8-ab25-4ab7-898a-e1ff23563e92}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {31296f58-31c6-468f-af7b-99e36d8d4b4e}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {2aaad548-babc-4f4d-ac3b-bd84c0517657}, !- Handle
  Hot Water Loop Water Htg Coil 13,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8988a0c5-baf5-48e0-8a70-c331dfa30a88}, !- Water Inlet Node Name
  {35d362f5-fc32-4140-afb2-1ae6e70ae716}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c417c829-d9d4-48e2-adeb-a0ea92490d37}, !- Handle
  Hot Water Loop Water Htg Coil 13 Inlet Water Node, !- Name
  {c68c94cd-356e-4a80-9723-d4694a6fb43c}, !- Inlet Port
  {8988a0c5-baf5-48e0-8a70-c331dfa30a88}; !- Outlet Port

OS:Connection,
  {c68c94cd-356e-4a80-9723-d4694a6fb43c}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  17,                                     !- Outlet Port
  {c417c829-d9d4-48e2-adeb-a0ea92490d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a093e24-3d69-4fad-9eb3-d986566d240b}, !- Handle
  Hot Water Loop Water Htg Coil 13 Outlet Water Node, !- Name
  {35d362f5-fc32-4140-afb2-1ae6e70ae716}, !- Inlet Port
  {620871df-de3f-4da5-bd17-1217415999d1}; !- Outlet Port

OS:Connection,
  {8988a0c5-baf5-48e0-8a70-c331dfa30a88}, !- Handle
  {c417c829-d9d4-48e2-adeb-a0ea92490d37}, !- Source Object
  3,                                      !- Outlet Port
  {2aaad548-babc-4f4d-ac3b-bd84c0517657}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {35d362f5-fc32-4140-afb2-1ae6e70ae716}, !- Handle
  {2aaad548-babc-4f4d-ac3b-bd84c0517657}, !- Source Object
  6,                                      !- Outlet Port
  {4a093e24-3d69-4fad-9eb3-d986566d240b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {620871df-de3f-4da5-bd17-1217415999d1}, !- Handle
  {4a093e24-3d69-4fad-9eb3-d986566d240b}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8531658c-a853-41ee-8498-9e07017316a1}, !- Handle
  Hot Water Loop Water Htg Coil 13 Controller, !- Name
  {2aaad548-babc-4f4d-ac3b-bd84c0517657}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {98d54b7f-dda7-4bf7-aefc-d04123f76784}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid4 PTAC 1spd DX AC Clg Coil 183kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8996ef27-4ce1-4e71-b30b-7497712cc294}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid4 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {9970c09e-acb8-4acb-86c9-7d40faaac121}, !- Air Inlet Node Name
  {4cb8b9bb-44f1-4902-b559-ed6ed81cdc68}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ee72d973-d69f-45d8-88f5-2d9a3caa71f8}, !- Supply Air Fan Name
  {2aaad548-babc-4f4d-ac3b-bd84c0517657}, !- Heating Coil Name
  {98d54b7f-dda7-4bf7-aefc-d04123f76784}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {75d7a139-5c61-4dd9-a51d-d46eb5e117a8}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid4 PTAC Inlet Air Node, !- Name
  {584f1c56-b328-4402-8aab-6ad3efa7ec4d}, !- Inlet Port
  {9970c09e-acb8-4acb-86c9-7d40faaac121}; !- Outlet Port

OS:Connection,
  {584f1c56-b328-4402-8aab-6ad3efa7ec4d}, !- Handle
  {3cbbdb76-9b16-48fc-97ba-571d22694d29}, !- Source Object
  2,                                      !- Outlet Port
  {75d7a139-5c61-4dd9-a51d-d46eb5e117a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9970c09e-acb8-4acb-86c9-7d40faaac121}, !- Handle
  {75d7a139-5c61-4dd9-a51d-d46eb5e117a8}, !- Source Object
  3,                                      !- Outlet Port
  {8996ef27-4ce1-4e71-b30b-7497712cc294}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6ad1f3c-6dd9-480e-b3a9-15090f791b68}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid4 PTAC Outlet Air Node, !- Name
  {4cb8b9bb-44f1-4902-b559-ed6ed81cdc68}, !- Inlet Port
  {aede2063-ebed-4489-82de-031103aeadc4}; !- Outlet Port

OS:Connection,
  {aede2063-ebed-4489-82de-031103aeadc4}, !- Handle
  {e6ad1f3c-6dd9-480e-b3a9-15090f791b68}, !- Source Object
  3,                                      !- Outlet Port
  {2a85f83b-1c6a-4821-b955-b631207ae215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cb8b9bb-44f1-4902-b559-ed6ed81cdc68}, !- Handle
  {8996ef27-4ce1-4e71-b30b-7497712cc294}, !- Source Object
  4,                                      !- Outlet Port
  {e6ad1f3c-6dd9-480e-b3a9-15090f791b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {309ba635-5342-470e-ab4a-81923d1de5fb}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid4 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d7460d1-3024-4444-a1bf-364b28727c16}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b6d411c9-5545-4625-9020-23f20011fd77}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6d7460d1-3024-4444-a1bf-364b28727c16}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b6d411c9-5545-4625-9020-23f20011fd77}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {fecd121f-932c-4aab-97a7-094974edc10f}, !- Handle
  Hot Water Loop Water Htg Coil 14,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {11be4877-0bfd-423f-99b7-150a6d979b64}, !- Water Inlet Node Name
  {a79c2b6e-6b86-4e8c-a264-1b9e37633a09}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7678ae58-c959-4d80-bf00-d9b35d4ccf5e}, !- Handle
  Hot Water Loop Water Htg Coil 14 Inlet Water Node, !- Name
  {4e29e63c-1fe2-41f9-97f1-1a72640e6385}, !- Inlet Port
  {11be4877-0bfd-423f-99b7-150a6d979b64}; !- Outlet Port

OS:Connection,
  {4e29e63c-1fe2-41f9-97f1-1a72640e6385}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  18,                                     !- Outlet Port
  {7678ae58-c959-4d80-bf00-d9b35d4ccf5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19687792-7eeb-437c-86c2-eceeb8a0b716}, !- Handle
  Hot Water Loop Water Htg Coil 14 Outlet Water Node, !- Name
  {a79c2b6e-6b86-4e8c-a264-1b9e37633a09}, !- Inlet Port
  {b73eb9ec-449b-4a90-bc4a-8cc7866879eb}; !- Outlet Port

OS:Connection,
  {11be4877-0bfd-423f-99b7-150a6d979b64}, !- Handle
  {7678ae58-c959-4d80-bf00-d9b35d4ccf5e}, !- Source Object
  3,                                      !- Outlet Port
  {fecd121f-932c-4aab-97a7-094974edc10f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a79c2b6e-6b86-4e8c-a264-1b9e37633a09}, !- Handle
  {fecd121f-932c-4aab-97a7-094974edc10f}, !- Source Object
  6,                                      !- Outlet Port
  {19687792-7eeb-437c-86c2-eceeb8a0b716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b73eb9ec-449b-4a90-bc4a-8cc7866879eb}, !- Handle
  {19687792-7eeb-437c-86c2-eceeb8a0b716}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {690c91e8-c36d-4d26-846b-0ef9badc2993}, !- Handle
  Hot Water Loop Water Htg Coil 14 Controller, !- Name
  {fecd121f-932c-4aab-97a7-094974edc10f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {c8a27bb3-cf38-4b59-b33f-aa2175112f86}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid4 PTAC 1spd DX AC Clg Coil 17kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e94352ec-a9dc-4e4f-a5dd-8252a537d20d}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid4 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {2028b463-b62b-4aaa-a9bb-f97fd0f34aa1}, !- Air Inlet Node Name
  {4b85cba3-4e55-4d00-8bb1-ea2e244f9e3f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {309ba635-5342-470e-ab4a-81923d1de5fb}, !- Supply Air Fan Name
  {fecd121f-932c-4aab-97a7-094974edc10f}, !- Heating Coil Name
  {c8a27bb3-cf38-4b59-b33f-aa2175112f86}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {aacccaa5-1570-482a-904c-47f0c8887537}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid4 PTAC Inlet Air Node, !- Name
  {e6c2059e-2edc-4e6b-ae37-36f0db6d06c6}, !- Inlet Port
  {2028b463-b62b-4aaa-a9bb-f97fd0f34aa1}; !- Outlet Port

OS:Connection,
  {e6c2059e-2edc-4e6b-ae37-36f0db6d06c6}, !- Handle
  {8346fd96-72d3-40e6-9b23-565f7cbe3c31}, !- Source Object
  2,                                      !- Outlet Port
  {aacccaa5-1570-482a-904c-47f0c8887537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2028b463-b62b-4aaa-a9bb-f97fd0f34aa1}, !- Handle
  {aacccaa5-1570-482a-904c-47f0c8887537}, !- Source Object
  3,                                      !- Outlet Port
  {e94352ec-a9dc-4e4f-a5dd-8252a537d20d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6802658f-cf17-4389-9fa6-89f5c0cada14}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid4 PTAC Outlet Air Node, !- Name
  {4b85cba3-4e55-4d00-8bb1-ea2e244f9e3f}, !- Inlet Port
  {9d0127be-0dd9-4d98-a400-71588765c8e5}; !- Outlet Port

OS:Connection,
  {9d0127be-0dd9-4d98-a400-71588765c8e5}, !- Handle
  {6802658f-cf17-4389-9fa6-89f5c0cada14}, !- Source Object
  3,                                      !- Outlet Port
  {297f2ae9-2758-4f0e-bf56-8f13ec9aa308}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b85cba3-4e55-4d00-8bb1-ea2e244f9e3f}, !- Handle
  {e94352ec-a9dc-4e4f-a5dd-8252a537d20d}, !- Source Object
  4,                                      !- Outlet Port
  {6802658f-cf17-4389-9fa6-89f5c0cada14}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c5266b6f-9200-4d99-90db-51b12f6049bf}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid4 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6f2aa6b7-3817-4b5b-a5d7-f30b1da64c37}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0867f4a4-fa8c-4194-8d24-ccbf79f1e7d4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6f2aa6b7-3817-4b5b-a5d7-f30b1da64c37}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0867f4a4-fa8c-4194-8d24-ccbf79f1e7d4}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {bda688f1-5f0b-4f5a-8127-e94b2bc74dd0}, !- Handle
  Hot Water Loop Water Htg Coil 15,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7232fa9d-00ed-4b7e-93d6-7e4d6d13d09e}, !- Water Inlet Node Name
  {0b111ad0-9239-418d-a077-c192873d1bcd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {db4dccd6-2eb9-4531-be6f-b391a776bdb8}, !- Handle
  Hot Water Loop Water Htg Coil 15 Inlet Water Node, !- Name
  {10373c06-9ee7-4155-99f7-1900e7c3f0e2}, !- Inlet Port
  {7232fa9d-00ed-4b7e-93d6-7e4d6d13d09e}; !- Outlet Port

OS:Connection,
  {10373c06-9ee7-4155-99f7-1900e7c3f0e2}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  19,                                     !- Outlet Port
  {db4dccd6-2eb9-4531-be6f-b391a776bdb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1213b779-173a-4354-a44a-fe0a20867689}, !- Handle
  Hot Water Loop Water Htg Coil 15 Outlet Water Node, !- Name
  {0b111ad0-9239-418d-a077-c192873d1bcd}, !- Inlet Port
  {849cb236-90e1-4f56-a083-3323766a1f0c}; !- Outlet Port

OS:Connection,
  {7232fa9d-00ed-4b7e-93d6-7e4d6d13d09e}, !- Handle
  {db4dccd6-2eb9-4531-be6f-b391a776bdb8}, !- Source Object
  3,                                      !- Outlet Port
  {bda688f1-5f0b-4f5a-8127-e94b2bc74dd0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0b111ad0-9239-418d-a077-c192873d1bcd}, !- Handle
  {bda688f1-5f0b-4f5a-8127-e94b2bc74dd0}, !- Source Object
  6,                                      !- Outlet Port
  {1213b779-173a-4354-a44a-fe0a20867689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {849cb236-90e1-4f56-a083-3323766a1f0c}, !- Handle
  {1213b779-173a-4354-a44a-fe0a20867689}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ff6e310c-a79f-4c9c-99e3-cd383313065e}, !- Handle
  Hot Water Loop Water Htg Coil 15 Controller, !- Name
  {bda688f1-5f0b-4f5a-8127-e94b2bc74dd0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {cf585984-4a45-4e36-b454-c333bdce4a0c}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid4 PTAC 1spd DX AC Clg Coil 18kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1872c165-13fb-4f27-9eec-09bcff42d903}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid4 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {37a385dd-0877-452d-a043-905c5d8a709f}, !- Air Inlet Node Name
  {c94e618b-a9ad-49f8-a26f-d39a22365d82}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5266b6f-9200-4d99-90db-51b12f6049bf}, !- Supply Air Fan Name
  {bda688f1-5f0b-4f5a-8127-e94b2bc74dd0}, !- Heating Coil Name
  {cf585984-4a45-4e36-b454-c333bdce4a0c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {54f94919-8a39-4d17-99d3-52550650e905}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid4 PTAC Inlet Air Node, !- Name
  {2368d1f8-5cd5-4b77-9b71-e8962614eaf2}, !- Inlet Port
  {37a385dd-0877-452d-a043-905c5d8a709f}; !- Outlet Port

OS:Connection,
  {2368d1f8-5cd5-4b77-9b71-e8962614eaf2}, !- Handle
  {77025827-88bd-49c9-9162-9fe14dc98abd}, !- Source Object
  2,                                      !- Outlet Port
  {54f94919-8a39-4d17-99d3-52550650e905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a385dd-0877-452d-a043-905c5d8a709f}, !- Handle
  {54f94919-8a39-4d17-99d3-52550650e905}, !- Source Object
  3,                                      !- Outlet Port
  {1872c165-13fb-4f27-9eec-09bcff42d903}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4ebae231-221b-4fe6-974d-f6809e9b8733}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid4 PTAC Outlet Air Node, !- Name
  {c94e618b-a9ad-49f8-a26f-d39a22365d82}, !- Inlet Port
  {d8356d89-205a-4bde-894e-190cbc519ad0}; !- Outlet Port

OS:Connection,
  {d8356d89-205a-4bde-894e-190cbc519ad0}, !- Handle
  {4ebae231-221b-4fe6-974d-f6809e9b8733}, !- Source Object
  3,                                      !- Outlet Port
  {83cb9131-38fc-4067-a5a5-c03e4bf8cf26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c94e618b-a9ad-49f8-a26f-d39a22365d82}, !- Handle
  {1872c165-13fb-4f27-9eec-09bcff42d903}, !- Source Object
  4,                                      !- Outlet Port
  {4ebae231-221b-4fe6-974d-f6809e9b8733}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {966e82b4-2fae-445c-8e15-a9b8162bfeec}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid5 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77cdf264-a7a5-4e72-82a2-5b4bc733d229}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce12b103-6520-485d-bc00-69de1718ed4e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {77cdf264-a7a5-4e72-82a2-5b4bc733d229}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce12b103-6520-485d-bc00-69de1718ed4e}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {48977475-ba32-40af-bfda-dae1ae3fe96e}, !- Handle
  Hot Water Loop Water Htg Coil 16,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4bbc5589-e238-4538-aa15-255aaa0fa2b6}, !- Water Inlet Node Name
  {91e33197-d217-4c16-842c-3f82e6efec3a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e5e8d51a-5bf2-41a0-9e49-316766505f89}, !- Handle
  Hot Water Loop Water Htg Coil 16 Inlet Water Node, !- Name
  {bb6cdbee-8c31-43db-bc7d-d1982cad865c}, !- Inlet Port
  {4bbc5589-e238-4538-aa15-255aaa0fa2b6}; !- Outlet Port

OS:Connection,
  {bb6cdbee-8c31-43db-bc7d-d1982cad865c}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  20,                                     !- Outlet Port
  {e5e8d51a-5bf2-41a0-9e49-316766505f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3855a7cd-5682-4358-b7f7-97f537a60b93}, !- Handle
  Hot Water Loop Water Htg Coil 16 Outlet Water Node, !- Name
  {91e33197-d217-4c16-842c-3f82e6efec3a}, !- Inlet Port
  {5a6fbc6e-f25e-4949-b943-dbc23c2cfc3e}; !- Outlet Port

OS:Connection,
  {4bbc5589-e238-4538-aa15-255aaa0fa2b6}, !- Handle
  {e5e8d51a-5bf2-41a0-9e49-316766505f89}, !- Source Object
  3,                                      !- Outlet Port
  {48977475-ba32-40af-bfda-dae1ae3fe96e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {91e33197-d217-4c16-842c-3f82e6efec3a}, !- Handle
  {48977475-ba32-40af-bfda-dae1ae3fe96e}, !- Source Object
  6,                                      !- Outlet Port
  {3855a7cd-5682-4358-b7f7-97f537a60b93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a6fbc6e-f25e-4949-b943-dbc23c2cfc3e}, !- Handle
  {3855a7cd-5682-4358-b7f7-97f537a60b93}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9e38a4aa-0227-41ce-aad1-c8c3522bd900}, !- Handle
  Hot Water Loop Water Htg Coil 16 Controller, !- Name
  {48977475-ba32-40af-bfda-dae1ae3fe96e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {062b9c91-2336-4967-9f9e-8d45bcc52a57}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid5 PTAC 1spd DX AC Clg Coil 226kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d59208d6-d838-4b0e-9e09-c8f655961aa3}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid5 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {498ab8f0-d4b9-4dfe-bec6-0519ee4fad64}, !- Air Inlet Node Name
  {4bd2f6fc-14ed-462b-b754-4d31c5a199e4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {966e82b4-2fae-445c-8e15-a9b8162bfeec}, !- Supply Air Fan Name
  {48977475-ba32-40af-bfda-dae1ae3fe96e}, !- Heating Coil Name
  {062b9c91-2336-4967-9f9e-8d45bcc52a57}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0456fa59-0f26-4df5-9b23-db302521ec16}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid5 PTAC Inlet Air Node, !- Name
  {8f6a8afe-a871-41c1-9cac-94bd5b1d4238}, !- Inlet Port
  {498ab8f0-d4b9-4dfe-bec6-0519ee4fad64}; !- Outlet Port

OS:Connection,
  {8f6a8afe-a871-41c1-9cac-94bd5b1d4238}, !- Handle
  {ca52b809-35a5-4b0d-b649-848e7e7a6edd}, !- Source Object
  2,                                      !- Outlet Port
  {0456fa59-0f26-4df5-9b23-db302521ec16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {498ab8f0-d4b9-4dfe-bec6-0519ee4fad64}, !- Handle
  {0456fa59-0f26-4df5-9b23-db302521ec16}, !- Source Object
  3,                                      !- Outlet Port
  {d59208d6-d838-4b0e-9e09-c8f655961aa3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {82a44251-ffe5-402c-b7bf-78c1dc08ec2e}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid5 PTAC Outlet Air Node, !- Name
  {4bd2f6fc-14ed-462b-b754-4d31c5a199e4}, !- Inlet Port
  {ea9b2c39-605b-4289-bc9a-bdfdd9c961ce}; !- Outlet Port

OS:Connection,
  {ea9b2c39-605b-4289-bc9a-bdfdd9c961ce}, !- Handle
  {82a44251-ffe5-402c-b7bf-78c1dc08ec2e}, !- Source Object
  3,                                      !- Outlet Port
  {e32f052c-d449-49df-b2dd-d8b96bfc9e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bd2f6fc-14ed-462b-b754-4d31c5a199e4}, !- Handle
  {d59208d6-d838-4b0e-9e09-c8f655961aa3}, !- Source Object
  4,                                      !- Outlet Port
  {82a44251-ffe5-402c-b7bf-78c1dc08ec2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {34b614b6-93a1-40b9-b9ac-112d1e051875}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid5 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e847bf7d-fbc9-4e5e-931d-f69a2cbaac21}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5922f7ed-d678-4425-871d-c96d53e3efbc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e847bf7d-fbc9-4e5e-931d-f69a2cbaac21}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5922f7ed-d678-4425-871d-c96d53e3efbc}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {af9ab062-8442-4e86-9dd8-5551558f3d1a}, !- Handle
  Hot Water Loop Water Htg Coil 17,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {377817c8-871a-442e-ac01-deb0ccfa93f4}, !- Water Inlet Node Name
  {9f733377-a86d-47bd-92b3-0ce00a657729}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {21c68cd4-e640-42f2-8af4-52a73bff6cd0}, !- Handle
  Hot Water Loop Water Htg Coil 17 Inlet Water Node, !- Name
  {97fe847e-2f31-420c-adfe-30cc79cca0c6}, !- Inlet Port
  {377817c8-871a-442e-ac01-deb0ccfa93f4}; !- Outlet Port

OS:Connection,
  {97fe847e-2f31-420c-adfe-30cc79cca0c6}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  21,                                     !- Outlet Port
  {21c68cd4-e640-42f2-8af4-52a73bff6cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7530b2c7-c0df-4e70-a99c-dea3106ac655}, !- Handle
  Hot Water Loop Water Htg Coil 17 Outlet Water Node, !- Name
  {9f733377-a86d-47bd-92b3-0ce00a657729}, !- Inlet Port
  {f8483b6c-ba4b-415d-add9-4add3591d33e}; !- Outlet Port

OS:Connection,
  {377817c8-871a-442e-ac01-deb0ccfa93f4}, !- Handle
  {21c68cd4-e640-42f2-8af4-52a73bff6cd0}, !- Source Object
  3,                                      !- Outlet Port
  {af9ab062-8442-4e86-9dd8-5551558f3d1a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9f733377-a86d-47bd-92b3-0ce00a657729}, !- Handle
  {af9ab062-8442-4e86-9dd8-5551558f3d1a}, !- Source Object
  6,                                      !- Outlet Port
  {7530b2c7-c0df-4e70-a99c-dea3106ac655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8483b6c-ba4b-415d-add9-4add3591d33e}, !- Handle
  {7530b2c7-c0df-4e70-a99c-dea3106ac655}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1c47c850-87a5-46cc-af63-ceb272a44374}, !- Handle
  Hot Water Loop Water Htg Coil 17 Controller, !- Name
  {af9ab062-8442-4e86-9dd8-5551558f3d1a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {3696c95a-a9d2-407d-9b47-723ff20a6b2e}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid5 PTAC 1spd DX AC Clg Coil 19kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {88805eb8-7d7b-4502-9b4d-49dff79291d2}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid5 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {11d576f3-1cc3-46a5-9604-7ce2f42a6798}, !- Air Inlet Node Name
  {82a9f142-bd49-47b7-a359-9c1d57fc40df}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {34b614b6-93a1-40b9-b9ac-112d1e051875}, !- Supply Air Fan Name
  {af9ab062-8442-4e86-9dd8-5551558f3d1a}, !- Heating Coil Name
  {3696c95a-a9d2-407d-9b47-723ff20a6b2e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {faf6e590-3879-4922-aa09-8f84fc06b9cf}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid5 PTAC Inlet Air Node, !- Name
  {3c6e9fc7-a2da-4272-a179-2dfdbf8e55e5}, !- Inlet Port
  {11d576f3-1cc3-46a5-9604-7ce2f42a6798}; !- Outlet Port

OS:Connection,
  {3c6e9fc7-a2da-4272-a179-2dfdbf8e55e5}, !- Handle
  {413cef8a-7514-40a5-afbd-7977f7ac9923}, !- Source Object
  2,                                      !- Outlet Port
  {faf6e590-3879-4922-aa09-8f84fc06b9cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11d576f3-1cc3-46a5-9604-7ce2f42a6798}, !- Handle
  {faf6e590-3879-4922-aa09-8f84fc06b9cf}, !- Source Object
  3,                                      !- Outlet Port
  {88805eb8-7d7b-4502-9b4d-49dff79291d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e41e850d-b23d-4154-a052-8456753e75ed}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid5 PTAC Outlet Air Node, !- Name
  {82a9f142-bd49-47b7-a359-9c1d57fc40df}, !- Inlet Port
  {43a022e8-5f82-41e8-9927-4f974f471be1}; !- Outlet Port

OS:Connection,
  {43a022e8-5f82-41e8-9927-4f974f471be1}, !- Handle
  {e41e850d-b23d-4154-a052-8456753e75ed}, !- Source Object
  3,                                      !- Outlet Port
  {54f6b6b6-4ffe-4ae8-8e44-2c98086310c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82a9f142-bd49-47b7-a359-9c1d57fc40df}, !- Handle
  {88805eb8-7d7b-4502-9b4d-49dff79291d2}, !- Source Object
  4,                                      !- Outlet Port
  {e41e850d-b23d-4154-a052-8456753e75ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {fbb22825-47b3-46ab-b0d8-bce22b181378}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid5 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c7029c17-49f4-4a15-9f6d-517be90a0646}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6661beaf-1f77-4cf2-b3b7-c9e2ebfd26cb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c7029c17-49f4-4a15-9f6d-517be90a0646}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6661beaf-1f77-4cf2-b3b7-c9e2ebfd26cb}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {9fb06fb9-4093-43bd-840e-34272892e4a1}, !- Handle
  Hot Water Loop Water Htg Coil 18,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c1455657-3e7e-468d-b284-b344974e45e8}, !- Water Inlet Node Name
  {66027dc6-d676-4b86-9020-fb0cb04b1242}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7fb14753-38ec-4672-8e46-6399938ae13f}, !- Handle
  Hot Water Loop Water Htg Coil 18 Inlet Water Node, !- Name
  {1ed6b046-9900-4037-afeb-d8db57e9f539}, !- Inlet Port
  {c1455657-3e7e-468d-b284-b344974e45e8}; !- Outlet Port

OS:Connection,
  {1ed6b046-9900-4037-afeb-d8db57e9f539}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  22,                                     !- Outlet Port
  {7fb14753-38ec-4672-8e46-6399938ae13f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd3f7c20-8cb1-4cfb-95b0-f41c6cd6d84c}, !- Handle
  Hot Water Loop Water Htg Coil 18 Outlet Water Node, !- Name
  {66027dc6-d676-4b86-9020-fb0cb04b1242}, !- Inlet Port
  {68347a91-466e-4295-a2f3-72ce96493801}; !- Outlet Port

OS:Connection,
  {c1455657-3e7e-468d-b284-b344974e45e8}, !- Handle
  {7fb14753-38ec-4672-8e46-6399938ae13f}, !- Source Object
  3,                                      !- Outlet Port
  {9fb06fb9-4093-43bd-840e-34272892e4a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {66027dc6-d676-4b86-9020-fb0cb04b1242}, !- Handle
  {9fb06fb9-4093-43bd-840e-34272892e4a1}, !- Source Object
  6,                                      !- Outlet Port
  {fd3f7c20-8cb1-4cfb-95b0-f41c6cd6d84c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68347a91-466e-4295-a2f3-72ce96493801}, !- Handle
  {fd3f7c20-8cb1-4cfb-95b0-f41c6cd6d84c}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {964320dd-4df2-4100-912f-b6361a041ff7}, !- Handle
  Hot Water Loop Water Htg Coil 18 Controller, !- Name
  {9fb06fb9-4093-43bd-840e-34272892e4a1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {6a4de635-3201-442c-86e7-27d922660dd0}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid5 PTAC 1spd DX AC Clg Coil 18kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {432472e8-245d-4b19-973b-083b5aa4d697}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid5 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {74f9530c-c228-4d54-92e6-91c039d1dc9e}, !- Air Inlet Node Name
  {819751db-81fe-46a2-b8f9-fe927f924d9a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fbb22825-47b3-46ab-b0d8-bce22b181378}, !- Supply Air Fan Name
  {9fb06fb9-4093-43bd-840e-34272892e4a1}, !- Heating Coil Name
  {6a4de635-3201-442c-86e7-27d922660dd0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0147fb95-e3ad-46ca-8836-dce691dd101c}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid5 PTAC Inlet Air Node, !- Name
  {8dfd665f-aec9-41bc-85b4-b88f32de4935}, !- Inlet Port
  {74f9530c-c228-4d54-92e6-91c039d1dc9e}; !- Outlet Port

OS:Connection,
  {8dfd665f-aec9-41bc-85b4-b88f32de4935}, !- Handle
  {77377678-8b3f-4fdf-99e9-49d666291550}, !- Source Object
  2,                                      !- Outlet Port
  {0147fb95-e3ad-46ca-8836-dce691dd101c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74f9530c-c228-4d54-92e6-91c039d1dc9e}, !- Handle
  {0147fb95-e3ad-46ca-8836-dce691dd101c}, !- Source Object
  3,                                      !- Outlet Port
  {432472e8-245d-4b19-973b-083b5aa4d697}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0267cf89-23f1-4fab-bd7f-adc97acde52f}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid5 PTAC Outlet Air Node, !- Name
  {819751db-81fe-46a2-b8f9-fe927f924d9a}, !- Inlet Port
  {9801e219-ba58-4ea5-a4d1-dde33fa632f0}; !- Outlet Port

OS:Connection,
  {9801e219-ba58-4ea5-a4d1-dde33fa632f0}, !- Handle
  {0267cf89-23f1-4fab-bd7f-adc97acde52f}, !- Source Object
  3,                                      !- Outlet Port
  {12b3defc-dea9-49ec-a9eb-4cd31124393a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {819751db-81fe-46a2-b8f9-fe927f924d9a}, !- Handle
  {432472e8-245d-4b19-973b-083b5aa4d697}, !- Source Object
  4,                                      !- Outlet Port
  {0267cf89-23f1-4fab-bd7f-adc97acde52f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {17c7e8dc-c3dc-4c99-b262-463998ed74ae}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid5 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a81d96d6-f17a-4aeb-9054-84eca42998da}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cda87f76-7ef6-42c2-817d-6997505160dc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a81d96d6-f17a-4aeb-9054-84eca42998da}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cda87f76-7ef6-42c2-817d-6997505160dc}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {1c69df3a-d6d8-4a11-80e0-476e435a7e95}, !- Handle
  Hot Water Loop Water Htg Coil 19,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {62ebd02e-0981-430e-b820-81b9d8e4efb8}, !- Water Inlet Node Name
  {d5ca26a3-b047-4159-8874-1ebc5f466ec4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0f167d0f-3a89-425b-b15a-1b9690214972}, !- Handle
  Hot Water Loop Water Htg Coil 19 Inlet Water Node, !- Name
  {17b02b51-23eb-43f2-9176-7c394c59226c}, !- Inlet Port
  {62ebd02e-0981-430e-b820-81b9d8e4efb8}; !- Outlet Port

OS:Connection,
  {17b02b51-23eb-43f2-9176-7c394c59226c}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  23,                                     !- Outlet Port
  {0f167d0f-3a89-425b-b15a-1b9690214972}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8edfd1b6-d418-400a-a2a9-6febbc3c72b2}, !- Handle
  Hot Water Loop Water Htg Coil 19 Outlet Water Node, !- Name
  {d5ca26a3-b047-4159-8874-1ebc5f466ec4}, !- Inlet Port
  {6e5bdd9e-1799-4bf2-b961-28cea5c9f724}; !- Outlet Port

OS:Connection,
  {62ebd02e-0981-430e-b820-81b9d8e4efb8}, !- Handle
  {0f167d0f-3a89-425b-b15a-1b9690214972}, !- Source Object
  3,                                      !- Outlet Port
  {1c69df3a-d6d8-4a11-80e0-476e435a7e95}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d5ca26a3-b047-4159-8874-1ebc5f466ec4}, !- Handle
  {1c69df3a-d6d8-4a11-80e0-476e435a7e95}, !- Source Object
  6,                                      !- Outlet Port
  {8edfd1b6-d418-400a-a2a9-6febbc3c72b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e5bdd9e-1799-4bf2-b961-28cea5c9f724}, !- Handle
  {8edfd1b6-d418-400a-a2a9-6febbc3c72b2}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {989ad214-e195-420f-b9d5-50d34c6110f3}, !- Handle
  Hot Water Loop Water Htg Coil 19 Controller, !- Name
  {1c69df3a-d6d8-4a11-80e0-476e435a7e95}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {dfba2d2f-683b-459f-8698-f183444f31f4}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid5 PTAC 1spd DX AC Clg Coil 183kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {728bd6f9-368f-4164-9fcf-bff1f49b103c}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid5 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {16fc6c24-5c20-44cf-b7e1-4117e6ea490a}, !- Air Inlet Node Name
  {8f56bf65-aa0f-4eca-8579-462a2e7dbd0b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {17c7e8dc-c3dc-4c99-b262-463998ed74ae}, !- Supply Air Fan Name
  {1c69df3a-d6d8-4a11-80e0-476e435a7e95}, !- Heating Coil Name
  {dfba2d2f-683b-459f-8698-f183444f31f4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8852a845-f86a-4f32-b4d5-151d4be5af1a}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid5 PTAC Inlet Air Node, !- Name
  {bc59b5d6-c415-43a4-9194-b56da73dda70}, !- Inlet Port
  {16fc6c24-5c20-44cf-b7e1-4117e6ea490a}; !- Outlet Port

OS:Connection,
  {bc59b5d6-c415-43a4-9194-b56da73dda70}, !- Handle
  {a55e4fef-067d-4627-bbf9-f679ab73122f}, !- Source Object
  2,                                      !- Outlet Port
  {8852a845-f86a-4f32-b4d5-151d4be5af1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16fc6c24-5c20-44cf-b7e1-4117e6ea490a}, !- Handle
  {8852a845-f86a-4f32-b4d5-151d4be5af1a}, !- Source Object
  3,                                      !- Outlet Port
  {728bd6f9-368f-4164-9fcf-bff1f49b103c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6b9d1ed2-bdc6-4e92-ab8a-62f656f85d26}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid5 PTAC Outlet Air Node, !- Name
  {8f56bf65-aa0f-4eca-8579-462a2e7dbd0b}, !- Inlet Port
  {eb3b7933-5be7-4935-86c6-fe26a4d3bf3a}; !- Outlet Port

OS:Connection,
  {eb3b7933-5be7-4935-86c6-fe26a4d3bf3a}, !- Handle
  {6b9d1ed2-bdc6-4e92-ab8a-62f656f85d26}, !- Source Object
  3,                                      !- Outlet Port
  {f734c628-80f3-4377-9584-d75b117c889f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f56bf65-aa0f-4eca-8579-462a2e7dbd0b}, !- Handle
  {728bd6f9-368f-4164-9fcf-bff1f49b103c}, !- Source Object
  4,                                      !- Outlet Port
  {6b9d1ed2-bdc6-4e92-ab8a-62f656f85d26}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {34d7e119-bfba-4d61-8c19-876204f45198}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid5 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3047665-6caa-4b1b-b443-bd4b1cdee170}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {92828ee0-c637-4efd-8118-b67222f41ff1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a3047665-6caa-4b1b-b443-bd4b1cdee170}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {92828ee0-c637-4efd-8118-b67222f41ff1}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {c3242bc9-cd41-4113-9933-3367090c7be3}, !- Handle
  Hot Water Loop Water Htg Coil 20,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6fa967b9-43a7-4d7b-9c9c-cb6f222c320e}, !- Water Inlet Node Name
  {abb30700-c3b0-46c5-b495-b93e264b6f11}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3e5916a7-d98f-4f5c-b132-2e72c92a2080}, !- Handle
  Hot Water Loop Water Htg Coil 20 Inlet Water Node, !- Name
  {8d3fda94-d4d7-4103-b3b8-0fa8ca1bb3c2}, !- Inlet Port
  {6fa967b9-43a7-4d7b-9c9c-cb6f222c320e}; !- Outlet Port

OS:Connection,
  {8d3fda94-d4d7-4103-b3b8-0fa8ca1bb3c2}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  24,                                     !- Outlet Port
  {3e5916a7-d98f-4f5c-b132-2e72c92a2080}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afff5a8e-30ac-4a6b-b12d-9fe06c6531b3}, !- Handle
  Hot Water Loop Water Htg Coil 20 Outlet Water Node, !- Name
  {abb30700-c3b0-46c5-b495-b93e264b6f11}, !- Inlet Port
  {b78c9414-e802-4dd2-8bb3-a345c384b2d5}; !- Outlet Port

OS:Connection,
  {6fa967b9-43a7-4d7b-9c9c-cb6f222c320e}, !- Handle
  {3e5916a7-d98f-4f5c-b132-2e72c92a2080}, !- Source Object
  3,                                      !- Outlet Port
  {c3242bc9-cd41-4113-9933-3367090c7be3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {abb30700-c3b0-46c5-b495-b93e264b6f11}, !- Handle
  {c3242bc9-cd41-4113-9933-3367090c7be3}, !- Source Object
  6,                                      !- Outlet Port
  {afff5a8e-30ac-4a6b-b12d-9fe06c6531b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b78c9414-e802-4dd2-8bb3-a345c384b2d5}, !- Handle
  {afff5a8e-30ac-4a6b-b12d-9fe06c6531b3}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d9434f32-7a5a-47b3-b0d8-a8895003320e}, !- Handle
  Hot Water Loop Water Htg Coil 20 Controller, !- Name
  {c3242bc9-cd41-4113-9933-3367090c7be3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {6b061bde-3f05-46fa-aa40-6e141c1e9520}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid5 PTAC 1spd DX AC Clg Coil 17kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e00114f0-7d67-41c9-b042-200b298620a2}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid5 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {291d00ff-2419-4b89-a74f-a43e8caf4f0c}, !- Air Inlet Node Name
  {9aed2815-6742-4b2d-912d-ceaba698ed84}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {34d7e119-bfba-4d61-8c19-876204f45198}, !- Supply Air Fan Name
  {c3242bc9-cd41-4113-9933-3367090c7be3}, !- Heating Coil Name
  {6b061bde-3f05-46fa-aa40-6e141c1e9520}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9525eeb5-6963-4989-b7a3-924fda35b0eb}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid5 PTAC Inlet Air Node, !- Name
  {b698cde1-5097-42d2-9846-aedec7a57a0d}, !- Inlet Port
  {291d00ff-2419-4b89-a74f-a43e8caf4f0c}; !- Outlet Port

OS:Connection,
  {b698cde1-5097-42d2-9846-aedec7a57a0d}, !- Handle
  {ffdf9ef2-6902-4b9c-843e-4d0032b14fb2}, !- Source Object
  2,                                      !- Outlet Port
  {9525eeb5-6963-4989-b7a3-924fda35b0eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {291d00ff-2419-4b89-a74f-a43e8caf4f0c}, !- Handle
  {9525eeb5-6963-4989-b7a3-924fda35b0eb}, !- Source Object
  3,                                      !- Outlet Port
  {e00114f0-7d67-41c9-b042-200b298620a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e012d2cf-9bbb-4f2f-b13e-eac0a4eab8a6}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid5 PTAC Outlet Air Node, !- Name
  {9aed2815-6742-4b2d-912d-ceaba698ed84}, !- Inlet Port
  {698af7b6-1848-4251-871d-f606a36bbb0d}; !- Outlet Port

OS:Connection,
  {698af7b6-1848-4251-871d-f606a36bbb0d}, !- Handle
  {e012d2cf-9bbb-4f2f-b13e-eac0a4eab8a6}, !- Source Object
  3,                                      !- Outlet Port
  {aabf8347-d0d3-479b-b430-f5379b1cdaa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aed2815-6742-4b2d-912d-ceaba698ed84}, !- Handle
  {e00114f0-7d67-41c9-b042-200b298620a2}, !- Source Object
  4,                                      !- Outlet Port
  {e012d2cf-9bbb-4f2f-b13e-eac0a4eab8a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {903a5394-4cc7-4df1-8eb3-8e2c025befda}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid5 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {00547600-befb-4cef-810a-5682eb88f209}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2a653949-4b6b-4f84-bcdb-cedd713d1e66}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {00547600-befb-4cef-810a-5682eb88f209}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2a653949-4b6b-4f84-bcdb-cedd713d1e66}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {8e13881c-6aa1-42cd-aa5d-aab276d9cda6}, !- Handle
  Hot Water Loop Water Htg Coil 21,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d716fd61-683a-4d57-bf71-92deb7e1f801}, !- Water Inlet Node Name
  {e2ce1bb9-d17e-4e8b-afa4-d1b7678c52ea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {83fb269b-e49c-48bd-9965-ab6d2f7f1de8}, !- Handle
  Hot Water Loop Water Htg Coil 21 Inlet Water Node, !- Name
  {7dadc4b5-67b2-427b-baaf-afbcbc9ed55f}, !- Inlet Port
  {d716fd61-683a-4d57-bf71-92deb7e1f801}; !- Outlet Port

OS:Connection,
  {7dadc4b5-67b2-427b-baaf-afbcbc9ed55f}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  25,                                     !- Outlet Port
  {83fb269b-e49c-48bd-9965-ab6d2f7f1de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d93f8733-5457-41c6-8dba-b13f70d0fe9f}, !- Handle
  Hot Water Loop Water Htg Coil 21 Outlet Water Node, !- Name
  {e2ce1bb9-d17e-4e8b-afa4-d1b7678c52ea}, !- Inlet Port
  {f8e04bb6-8eb7-48c1-bdb1-61b6d6910b98}; !- Outlet Port

OS:Connection,
  {d716fd61-683a-4d57-bf71-92deb7e1f801}, !- Handle
  {83fb269b-e49c-48bd-9965-ab6d2f7f1de8}, !- Source Object
  3,                                      !- Outlet Port
  {8e13881c-6aa1-42cd-aa5d-aab276d9cda6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e2ce1bb9-d17e-4e8b-afa4-d1b7678c52ea}, !- Handle
  {8e13881c-6aa1-42cd-aa5d-aab276d9cda6}, !- Source Object
  6,                                      !- Outlet Port
  {d93f8733-5457-41c6-8dba-b13f70d0fe9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8e04bb6-8eb7-48c1-bdb1-61b6d6910b98}, !- Handle
  {d93f8733-5457-41c6-8dba-b13f70d0fe9f}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b1733618-5787-4cf1-b3ee-1ba2bf210bb4}, !- Handle
  Hot Water Loop Water Htg Coil 21 Controller, !- Name
  {8e13881c-6aa1-42cd-aa5d-aab276d9cda6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {888d5e64-08d4-4698-a7d5-163873f9b59d}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid5 PTAC 1spd DX AC Clg Coil 18kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {739f426d-613e-4771-b138-fa7a20817315}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid5 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {b25fd1b9-552a-4ca8-83a5-43824bfe80c3}, !- Air Inlet Node Name
  {6c92f263-cc1a-42ef-aa01-74968d532570}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {903a5394-4cc7-4df1-8eb3-8e2c025befda}, !- Supply Air Fan Name
  {8e13881c-6aa1-42cd-aa5d-aab276d9cda6}, !- Heating Coil Name
  {888d5e64-08d4-4698-a7d5-163873f9b59d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bd45590c-714f-40bc-877d-d8f839c97fc1}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid5 PTAC Inlet Air Node, !- Name
  {dcca77a2-e69b-4a41-ae1d-8f11b167a54f}, !- Inlet Port
  {b25fd1b9-552a-4ca8-83a5-43824bfe80c3}; !- Outlet Port

OS:Connection,
  {dcca77a2-e69b-4a41-ae1d-8f11b167a54f}, !- Handle
  {09d64a12-1411-4e58-9fe2-c2df875f4966}, !- Source Object
  2,                                      !- Outlet Port
  {bd45590c-714f-40bc-877d-d8f839c97fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b25fd1b9-552a-4ca8-83a5-43824bfe80c3}, !- Handle
  {bd45590c-714f-40bc-877d-d8f839c97fc1}, !- Source Object
  3,                                      !- Outlet Port
  {739f426d-613e-4771-b138-fa7a20817315}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {72bd4697-efb5-4f73-b6b7-350bcedc8861}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid5 PTAC Outlet Air Node, !- Name
  {6c92f263-cc1a-42ef-aa01-74968d532570}, !- Inlet Port
  {c692e017-d69f-4d61-8623-3a9dc78f1f78}; !- Outlet Port

OS:Connection,
  {c692e017-d69f-4d61-8623-3a9dc78f1f78}, !- Handle
  {72bd4697-efb5-4f73-b6b7-350bcedc8861}, !- Source Object
  3,                                      !- Outlet Port
  {a6b304de-ed9a-4d23-8caf-889b87f711ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c92f263-cc1a-42ef-aa01-74968d532570}, !- Handle
  {739f426d-613e-4771-b138-fa7a20817315}, !- Source Object
  4,                                      !- Outlet Port
  {72bd4697-efb5-4f73-b6b7-350bcedc8861}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7e7992b5-d3f9-406e-b5cd-a535394da4c7}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid6 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4a53c22f-8e6a-4567-9bfd-787dfb1ab818}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a29aa515-bd5c-4ccb-bfb3-f266502dfe8b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4a53c22f-8e6a-4567-9bfd-787dfb1ab818}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a29aa515-bd5c-4ccb-bfb3-f266502dfe8b}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {470f652c-2f76-46db-9813-dea78aa0b542}, !- Handle
  Hot Water Loop Water Htg Coil 22,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bc1ac8a7-bfaf-4d9b-919b-217d3edf42a2}, !- Water Inlet Node Name
  {e5d49644-508d-4461-ab41-f5470737a954}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ae140fa9-ce84-44c7-9786-f2f219411027}, !- Handle
  Hot Water Loop Water Htg Coil 22 Inlet Water Node, !- Name
  {d975f092-9753-4178-82b5-dfd61194a72b}, !- Inlet Port
  {bc1ac8a7-bfaf-4d9b-919b-217d3edf42a2}; !- Outlet Port

OS:Connection,
  {d975f092-9753-4178-82b5-dfd61194a72b}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  26,                                     !- Outlet Port
  {ae140fa9-ce84-44c7-9786-f2f219411027}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c52b0119-0525-404b-be26-7fe3450cfaee}, !- Handle
  Hot Water Loop Water Htg Coil 22 Outlet Water Node, !- Name
  {e5d49644-508d-4461-ab41-f5470737a954}, !- Inlet Port
  {72eb176c-1494-4492-99f6-c2461201f1e4}; !- Outlet Port

OS:Connection,
  {bc1ac8a7-bfaf-4d9b-919b-217d3edf42a2}, !- Handle
  {ae140fa9-ce84-44c7-9786-f2f219411027}, !- Source Object
  3,                                      !- Outlet Port
  {470f652c-2f76-46db-9813-dea78aa0b542}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e5d49644-508d-4461-ab41-f5470737a954}, !- Handle
  {470f652c-2f76-46db-9813-dea78aa0b542}, !- Source Object
  6,                                      !- Outlet Port
  {c52b0119-0525-404b-be26-7fe3450cfaee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72eb176c-1494-4492-99f6-c2461201f1e4}, !- Handle
  {c52b0119-0525-404b-be26-7fe3450cfaee}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1c2f1b13-974b-4aa3-b007-e13e6b70128f}, !- Handle
  Hot Water Loop Water Htg Coil 22 Controller, !- Name
  {470f652c-2f76-46db-9813-dea78aa0b542}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {fac0965e-f6eb-4263-9172-107c2ec7edeb}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid6 PTAC 1spd DX AC Clg Coil 226kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {259a7aad-06c6-4253-baed-bd25fcab766e}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid6 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {e7c8b780-ddba-4049-adde-d5f12e420f0a}, !- Air Inlet Node Name
  {06965fd0-9d89-43b4-b925-1c36a415f375}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7e7992b5-d3f9-406e-b5cd-a535394da4c7}, !- Supply Air Fan Name
  {470f652c-2f76-46db-9813-dea78aa0b542}, !- Heating Coil Name
  {fac0965e-f6eb-4263-9172-107c2ec7edeb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {209e1b89-7821-4833-893d-8c909cbab71d}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid6 PTAC Inlet Air Node, !- Name
  {be7fc31f-8d4a-46a0-842e-8da755d85879}, !- Inlet Port
  {e7c8b780-ddba-4049-adde-d5f12e420f0a}; !- Outlet Port

OS:Connection,
  {be7fc31f-8d4a-46a0-842e-8da755d85879}, !- Handle
  {0486fe73-1f30-491f-96c5-bd3981abfed9}, !- Source Object
  2,                                      !- Outlet Port
  {209e1b89-7821-4833-893d-8c909cbab71d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c8b780-ddba-4049-adde-d5f12e420f0a}, !- Handle
  {209e1b89-7821-4833-893d-8c909cbab71d}, !- Source Object
  3,                                      !- Outlet Port
  {259a7aad-06c6-4253-baed-bd25fcab766e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {76f3f2df-eb24-41b6-acfd-bde3fe4de5a0}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid6 PTAC Outlet Air Node, !- Name
  {06965fd0-9d89-43b4-b925-1c36a415f375}, !- Inlet Port
  {8064c713-dc30-4279-8ca9-4fda7dd65f87}; !- Outlet Port

OS:Connection,
  {8064c713-dc30-4279-8ca9-4fda7dd65f87}, !- Handle
  {76f3f2df-eb24-41b6-acfd-bde3fe4de5a0}, !- Source Object
  3,                                      !- Outlet Port
  {a79e95ec-d202-4c74-9d4b-28c1596e69aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06965fd0-9d89-43b4-b925-1c36a415f375}, !- Handle
  {259a7aad-06c6-4253-baed-bd25fcab766e}, !- Source Object
  4,                                      !- Outlet Port
  {76f3f2df-eb24-41b6-acfd-bde3fe4de5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {646f6a6e-706f-463f-8edd-511510e87866}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid6 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {722fca74-72b2-4003-8658-1baeb9ef878c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {183ae531-d271-4332-b914-8da22a721d0a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {722fca74-72b2-4003-8658-1baeb9ef878c}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {183ae531-d271-4332-b914-8da22a721d0a}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {9f541885-fed2-44c2-89bb-63aa4411e523}, !- Handle
  Hot Water Loop Water Htg Coil 23,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {020024be-3d13-4b6e-a722-6f15ca38cdc5}, !- Water Inlet Node Name
  {f1ab48aa-3c19-4c46-a228-3af5d7f25ce3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e58b0941-75c3-4c79-810a-fffc4511cbde}, !- Handle
  Hot Water Loop Water Htg Coil 23 Inlet Water Node, !- Name
  {498c27d7-8c35-4bff-a884-41b00d4ae8ed}, !- Inlet Port
  {020024be-3d13-4b6e-a722-6f15ca38cdc5}; !- Outlet Port

OS:Connection,
  {498c27d7-8c35-4bff-a884-41b00d4ae8ed}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  27,                                     !- Outlet Port
  {e58b0941-75c3-4c79-810a-fffc4511cbde}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38988451-a35e-4771-8cf2-168b256eda5d}, !- Handle
  Hot Water Loop Water Htg Coil 23 Outlet Water Node, !- Name
  {f1ab48aa-3c19-4c46-a228-3af5d7f25ce3}, !- Inlet Port
  {b9dddc68-62b8-420e-ac57-52c0cab62864}; !- Outlet Port

OS:Connection,
  {020024be-3d13-4b6e-a722-6f15ca38cdc5}, !- Handle
  {e58b0941-75c3-4c79-810a-fffc4511cbde}, !- Source Object
  3,                                      !- Outlet Port
  {9f541885-fed2-44c2-89bb-63aa4411e523}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f1ab48aa-3c19-4c46-a228-3af5d7f25ce3}, !- Handle
  {9f541885-fed2-44c2-89bb-63aa4411e523}, !- Source Object
  6,                                      !- Outlet Port
  {38988451-a35e-4771-8cf2-168b256eda5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9dddc68-62b8-420e-ac57-52c0cab62864}, !- Handle
  {38988451-a35e-4771-8cf2-168b256eda5d}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {508186d8-87b2-4d8e-ba7e-da1e2e97f72e}, !- Handle
  Hot Water Loop Water Htg Coil 23 Controller, !- Name
  {9f541885-fed2-44c2-89bb-63aa4411e523}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {8042c5b7-8435-4091-9b6f-90a1b6200f5e}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid6 PTAC 1spd DX AC Clg Coil 19kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {55c17653-1998-4ee9-9baf-47eaf02f4c60}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid6 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {7d47baf2-a30a-4c0b-9c71-68d5dd1f8535}, !- Air Inlet Node Name
  {f1f6dde2-8d89-409a-9307-9712f68987fb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {646f6a6e-706f-463f-8edd-511510e87866}, !- Supply Air Fan Name
  {9f541885-fed2-44c2-89bb-63aa4411e523}, !- Heating Coil Name
  {8042c5b7-8435-4091-9b6f-90a1b6200f5e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1c065c08-0f92-4773-921f-44e4c6965ba7}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid6 PTAC Inlet Air Node, !- Name
  {3492d408-7e92-4285-8199-3a27761b80c2}, !- Inlet Port
  {7d47baf2-a30a-4c0b-9c71-68d5dd1f8535}; !- Outlet Port

OS:Connection,
  {3492d408-7e92-4285-8199-3a27761b80c2}, !- Handle
  {7f52608d-175f-41eb-9505-47fa92ea75d2}, !- Source Object
  2,                                      !- Outlet Port
  {1c065c08-0f92-4773-921f-44e4c6965ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d47baf2-a30a-4c0b-9c71-68d5dd1f8535}, !- Handle
  {1c065c08-0f92-4773-921f-44e4c6965ba7}, !- Source Object
  3,                                      !- Outlet Port
  {55c17653-1998-4ee9-9baf-47eaf02f4c60}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0679e02d-3ea5-4485-be50-376f728b869d}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid6 PTAC Outlet Air Node, !- Name
  {f1f6dde2-8d89-409a-9307-9712f68987fb}, !- Inlet Port
  {001288fa-0106-4ef7-a874-382fd728d434}; !- Outlet Port

OS:Connection,
  {001288fa-0106-4ef7-a874-382fd728d434}, !- Handle
  {0679e02d-3ea5-4485-be50-376f728b869d}, !- Source Object
  3,                                      !- Outlet Port
  {406b85d9-a0f1-456c-8e84-04cc1d2b8cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f6dde2-8d89-409a-9307-9712f68987fb}, !- Handle
  {55c17653-1998-4ee9-9baf-47eaf02f4c60}, !- Source Object
  4,                                      !- Outlet Port
  {0679e02d-3ea5-4485-be50-376f728b869d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a92624a2-0662-4545-af14-cc44b1676d0d}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid6 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3b134c1-f677-41cb-8827-c19cc6c50935}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {30adc839-f819-4c31-965d-1c349a2b01cc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c3b134c1-f677-41cb-8827-c19cc6c50935}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {30adc839-f819-4c31-965d-1c349a2b01cc}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {32f8d94a-b5a7-40c7-a0e2-e784f4f571f5}, !- Handle
  Hot Water Loop Water Htg Coil 24,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {11e99908-6d8c-440a-aaba-31d28cf38fc3}, !- Water Inlet Node Name
  {1ab0810e-6eda-4974-990f-893b8ec7a086}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {04e0f3c9-a66f-473d-8e78-dac3621a5987}, !- Handle
  Hot Water Loop Water Htg Coil 24 Inlet Water Node, !- Name
  {b6b9aaef-6cf8-4a40-867d-b2c5c046244d}, !- Inlet Port
  {11e99908-6d8c-440a-aaba-31d28cf38fc3}; !- Outlet Port

OS:Connection,
  {b6b9aaef-6cf8-4a40-867d-b2c5c046244d}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  28,                                     !- Outlet Port
  {04e0f3c9-a66f-473d-8e78-dac3621a5987}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83fa6ae9-efce-4578-8b07-7f71e5abc605}, !- Handle
  Hot Water Loop Water Htg Coil 24 Outlet Water Node, !- Name
  {1ab0810e-6eda-4974-990f-893b8ec7a086}, !- Inlet Port
  {99cfd7a5-a6ba-4f2b-a45f-169d0f0cb4d6}; !- Outlet Port

OS:Connection,
  {11e99908-6d8c-440a-aaba-31d28cf38fc3}, !- Handle
  {04e0f3c9-a66f-473d-8e78-dac3621a5987}, !- Source Object
  3,                                      !- Outlet Port
  {32f8d94a-b5a7-40c7-a0e2-e784f4f571f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1ab0810e-6eda-4974-990f-893b8ec7a086}, !- Handle
  {32f8d94a-b5a7-40c7-a0e2-e784f4f571f5}, !- Source Object
  6,                                      !- Outlet Port
  {83fa6ae9-efce-4578-8b07-7f71e5abc605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99cfd7a5-a6ba-4f2b-a45f-169d0f0cb4d6}, !- Handle
  {83fa6ae9-efce-4578-8b07-7f71e5abc605}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {19646833-3155-4a3b-85ff-c2483a8b98f8}, !- Handle
  Hot Water Loop Water Htg Coil 24 Controller, !- Name
  {32f8d94a-b5a7-40c7-a0e2-e784f4f571f5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {e0088cf7-8380-4ea5-8101-5e33c37d1e1c}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid6 PTAC 1spd DX AC Clg Coil 18kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {83b7b0f7-a159-4cf5-9296-9f75e05803f8}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid6 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {6190453d-c989-4610-b561-1780a4908a66}, !- Air Inlet Node Name
  {8fe3d5ea-5bf5-4063-88e0-c87a20e31942}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a92624a2-0662-4545-af14-cc44b1676d0d}, !- Supply Air Fan Name
  {32f8d94a-b5a7-40c7-a0e2-e784f4f571f5}, !- Heating Coil Name
  {e0088cf7-8380-4ea5-8101-5e33c37d1e1c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0a771485-4d09-418a-bda2-80391c8dd0c5}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid6 PTAC Inlet Air Node, !- Name
  {4a4fcc30-a625-4fca-8316-54ac5beb9ffc}, !- Inlet Port
  {6190453d-c989-4610-b561-1780a4908a66}; !- Outlet Port

OS:Connection,
  {4a4fcc30-a625-4fca-8316-54ac5beb9ffc}, !- Handle
  {31b4512c-4a98-445c-bb0a-235b45f3283b}, !- Source Object
  2,                                      !- Outlet Port
  {0a771485-4d09-418a-bda2-80391c8dd0c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6190453d-c989-4610-b561-1780a4908a66}, !- Handle
  {0a771485-4d09-418a-bda2-80391c8dd0c5}, !- Source Object
  3,                                      !- Outlet Port
  {83b7b0f7-a159-4cf5-9296-9f75e05803f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a36ba06b-eb53-47cd-bc4b-b0231521c0d3}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid6 PTAC Outlet Air Node, !- Name
  {8fe3d5ea-5bf5-4063-88e0-c87a20e31942}, !- Inlet Port
  {99fe9777-f018-4516-971e-0ec3b9263e5c}; !- Outlet Port

OS:Connection,
  {99fe9777-f018-4516-971e-0ec3b9263e5c}, !- Handle
  {a36ba06b-eb53-47cd-bc4b-b0231521c0d3}, !- Source Object
  3,                                      !- Outlet Port
  {7e48972f-f813-4e7f-82ba-ee68fc84b7db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe3d5ea-5bf5-4063-88e0-c87a20e31942}, !- Handle
  {83b7b0f7-a159-4cf5-9296-9f75e05803f8}, !- Source Object
  4,                                      !- Outlet Port
  {a36ba06b-eb53-47cd-bc4b-b0231521c0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {75ccb285-504e-4f0d-a7cf-0585ce01feec}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid6 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f0b465c-c850-437a-a33f-bde53c9c285c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {60ce4174-34e8-4ac6-9de6-f291fe0a2b40}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2f0b465c-c850-437a-a33f-bde53c9c285c}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {60ce4174-34e8-4ac6-9de6-f291fe0a2b40}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {b51f691a-0531-4308-8de3-951dd941f7c7}, !- Handle
  Hot Water Loop Water Htg Coil 25,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1466dc94-fb37-437f-a9d5-0beac1375833}, !- Water Inlet Node Name
  {b9ee5689-2a36-453a-8796-a0b8e258e888}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cb6d0d3d-767f-48b9-8312-c2fb20fa50dc}, !- Handle
  Hot Water Loop Water Htg Coil 25 Inlet Water Node, !- Name
  {94cc5f7f-5522-488b-bf25-916dd769e207}, !- Inlet Port
  {1466dc94-fb37-437f-a9d5-0beac1375833}; !- Outlet Port

OS:Connection,
  {94cc5f7f-5522-488b-bf25-916dd769e207}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  29,                                     !- Outlet Port
  {cb6d0d3d-767f-48b9-8312-c2fb20fa50dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3da97a37-5a91-4a63-845e-e46e825952fe}, !- Handle
  Hot Water Loop Water Htg Coil 25 Outlet Water Node, !- Name
  {b9ee5689-2a36-453a-8796-a0b8e258e888}, !- Inlet Port
  {0f2a74b9-1af1-40e7-8278-b657cf98dc5f}; !- Outlet Port

OS:Connection,
  {1466dc94-fb37-437f-a9d5-0beac1375833}, !- Handle
  {cb6d0d3d-767f-48b9-8312-c2fb20fa50dc}, !- Source Object
  3,                                      !- Outlet Port
  {b51f691a-0531-4308-8de3-951dd941f7c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b9ee5689-2a36-453a-8796-a0b8e258e888}, !- Handle
  {b51f691a-0531-4308-8de3-951dd941f7c7}, !- Source Object
  6,                                      !- Outlet Port
  {3da97a37-5a91-4a63-845e-e46e825952fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f2a74b9-1af1-40e7-8278-b657cf98dc5f}, !- Handle
  {3da97a37-5a91-4a63-845e-e46e825952fe}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {70f07613-140c-4fd6-b344-a3a6c943c371}, !- Handle
  Hot Water Loop Water Htg Coil 25 Controller, !- Name
  {b51f691a-0531-4308-8de3-951dd941f7c7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {d8c8d6e1-b5ff-44ff-8e14-b62d528104ce}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid6 PTAC 1spd DX AC Clg Coil 184kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2cea0e16-e020-4848-9535-a7063cb82b27}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid6 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {39defe77-4428-4dc9-8320-4072916f3878}, !- Air Inlet Node Name
  {538df030-e69f-4f06-b006-38a4b9483de4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {75ccb285-504e-4f0d-a7cf-0585ce01feec}, !- Supply Air Fan Name
  {b51f691a-0531-4308-8de3-951dd941f7c7}, !- Heating Coil Name
  {d8c8d6e1-b5ff-44ff-8e14-b62d528104ce}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a296bc67-3e4e-45c4-9258-3bdc9c6f4f1d}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid6 PTAC Inlet Air Node, !- Name
  {e693b9f0-a381-4bc3-b393-8690a2ebaea8}, !- Inlet Port
  {39defe77-4428-4dc9-8320-4072916f3878}; !- Outlet Port

OS:Connection,
  {e693b9f0-a381-4bc3-b393-8690a2ebaea8}, !- Handle
  {372b1225-c12f-4533-9578-824f785a717b}, !- Source Object
  2,                                      !- Outlet Port
  {a296bc67-3e4e-45c4-9258-3bdc9c6f4f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39defe77-4428-4dc9-8320-4072916f3878}, !- Handle
  {a296bc67-3e4e-45c4-9258-3bdc9c6f4f1d}, !- Source Object
  3,                                      !- Outlet Port
  {2cea0e16-e020-4848-9535-a7063cb82b27}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c917cfb5-0735-4e74-b48c-e373969d42e2}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid6 PTAC Outlet Air Node, !- Name
  {538df030-e69f-4f06-b006-38a4b9483de4}, !- Inlet Port
  {86eb22f9-145a-423c-b90f-c55c27cd61c7}; !- Outlet Port

OS:Connection,
  {86eb22f9-145a-423c-b90f-c55c27cd61c7}, !- Handle
  {c917cfb5-0735-4e74-b48c-e373969d42e2}, !- Source Object
  3,                                      !- Outlet Port
  {72aa63cb-4ee0-4ae0-88b8-570fbf9e69bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {538df030-e69f-4f06-b006-38a4b9483de4}, !- Handle
  {2cea0e16-e020-4848-9535-a7063cb82b27}, !- Source Object
  4,                                      !- Outlet Port
  {c917cfb5-0735-4e74-b48c-e373969d42e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c89302cf-5e7e-4c18-994c-e75890e63f66}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid6 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e1f437b2-8c16-4186-af45-8cdd8574c542}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {022a79ec-cf63-4055-ad0c-207e7df13a69}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e1f437b2-8c16-4186-af45-8cdd8574c542}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {022a79ec-cf63-4055-ad0c-207e7df13a69}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {549bf2d9-56bc-4eb2-ad83-6cb1522924c3}, !- Handle
  Hot Water Loop Water Htg Coil 26,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {30e84151-9ed5-4e55-8d9e-3e6bc22845b2}, !- Water Inlet Node Name
  {476ca901-c38d-4772-8f21-8f84f04fae3f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {443d05ad-25ba-4557-bc6a-2d0c3919d3a5}, !- Handle
  Hot Water Loop Water Htg Coil 26 Inlet Water Node, !- Name
  {b270ba3d-e18e-46ce-a9e8-b8d159556f9b}, !- Inlet Port
  {30e84151-9ed5-4e55-8d9e-3e6bc22845b2}; !- Outlet Port

OS:Connection,
  {b270ba3d-e18e-46ce-a9e8-b8d159556f9b}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  30,                                     !- Outlet Port
  {443d05ad-25ba-4557-bc6a-2d0c3919d3a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5dff4e0f-02c7-4ae5-819d-06fbb67f57d6}, !- Handle
  Hot Water Loop Water Htg Coil 26 Outlet Water Node, !- Name
  {476ca901-c38d-4772-8f21-8f84f04fae3f}, !- Inlet Port
  {58e8086d-5c67-4d82-a416-a8fca58cf4bf}; !- Outlet Port

OS:Connection,
  {30e84151-9ed5-4e55-8d9e-3e6bc22845b2}, !- Handle
  {443d05ad-25ba-4557-bc6a-2d0c3919d3a5}, !- Source Object
  3,                                      !- Outlet Port
  {549bf2d9-56bc-4eb2-ad83-6cb1522924c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {476ca901-c38d-4772-8f21-8f84f04fae3f}, !- Handle
  {549bf2d9-56bc-4eb2-ad83-6cb1522924c3}, !- Source Object
  6,                                      !- Outlet Port
  {5dff4e0f-02c7-4ae5-819d-06fbb67f57d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58e8086d-5c67-4d82-a416-a8fca58cf4bf}, !- Handle
  {5dff4e0f-02c7-4ae5-819d-06fbb67f57d6}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d39b160f-35dd-4f9b-a8ec-e82fe91e1bea}, !- Handle
  Hot Water Loop Water Htg Coil 26 Controller, !- Name
  {549bf2d9-56bc-4eb2-ad83-6cb1522924c3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {1e596346-ca94-4a11-88c6-f5c3b8f6c02a}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid6 PTAC 1spd DX AC Clg Coil 17kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c63047e9-6ccf-451d-a95e-0869d7eafd05}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid6 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {e679802f-78e0-486d-a9ce-ac1111590083}, !- Air Inlet Node Name
  {a49fd23c-0d95-4960-8db5-c83bed360205}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c89302cf-5e7e-4c18-994c-e75890e63f66}, !- Supply Air Fan Name
  {549bf2d9-56bc-4eb2-ad83-6cb1522924c3}, !- Heating Coil Name
  {1e596346-ca94-4a11-88c6-f5c3b8f6c02a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4486a326-dcc2-4f21-b081-c03c7cb316db}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid6 PTAC Inlet Air Node, !- Name
  {fb33d7e9-7ec1-4f2d-97ea-cf1e142c1422}, !- Inlet Port
  {e679802f-78e0-486d-a9ce-ac1111590083}; !- Outlet Port

OS:Connection,
  {fb33d7e9-7ec1-4f2d-97ea-cf1e142c1422}, !- Handle
  {04643d76-ea57-444b-8835-cc91e15d9b96}, !- Source Object
  2,                                      !- Outlet Port
  {4486a326-dcc2-4f21-b081-c03c7cb316db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e679802f-78e0-486d-a9ce-ac1111590083}, !- Handle
  {4486a326-dcc2-4f21-b081-c03c7cb316db}, !- Source Object
  3,                                      !- Outlet Port
  {c63047e9-6ccf-451d-a95e-0869d7eafd05}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a3e617d5-81d5-42ed-a57c-130902b86496}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid6 PTAC Outlet Air Node, !- Name
  {a49fd23c-0d95-4960-8db5-c83bed360205}, !- Inlet Port
  {958a3221-1b24-4008-ae95-bba23268a20e}; !- Outlet Port

OS:Connection,
  {958a3221-1b24-4008-ae95-bba23268a20e}, !- Handle
  {a3e617d5-81d5-42ed-a57c-130902b86496}, !- Source Object
  3,                                      !- Outlet Port
  {e5da7d1d-94db-4ed2-b91f-d71708526f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a49fd23c-0d95-4960-8db5-c83bed360205}, !- Handle
  {c63047e9-6ccf-451d-a95e-0869d7eafd05}, !- Source Object
  4,                                      !- Outlet Port
  {a3e617d5-81d5-42ed-a57c-130902b86496}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b9b6ab2b-56e1-44c2-ab32-1b15b566279b}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid6 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {82ade9ef-cd9e-444f-bebf-c66dd00813cb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4c911a7f-2785-4576-a939-3a3bc8738658}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {82ade9ef-cd9e-444f-bebf-c66dd00813cb}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4c911a7f-2785-4576-a939-3a3bc8738658}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {f34e23b8-1892-48e2-9177-2776ee54888f}, !- Handle
  Hot Water Loop Water Htg Coil 27,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {01b6f5cf-5697-4ca5-a038-f2fde099affe}, !- Water Inlet Node Name
  {241f37c1-8576-4681-8283-ba7c972e579a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d286ab40-b2a8-478d-a8fa-3b1f01c37035}, !- Handle
  Hot Water Loop Water Htg Coil 27 Inlet Water Node, !- Name
  {4b6f17a6-2855-4057-ba70-9d1c4d915f2c}, !- Inlet Port
  {01b6f5cf-5697-4ca5-a038-f2fde099affe}; !- Outlet Port

OS:Connection,
  {4b6f17a6-2855-4057-ba70-9d1c4d915f2c}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  31,                                     !- Outlet Port
  {d286ab40-b2a8-478d-a8fa-3b1f01c37035}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93e09d66-3ce7-4557-97a0-bb5a3d537cbf}, !- Handle
  Hot Water Loop Water Htg Coil 27 Outlet Water Node, !- Name
  {241f37c1-8576-4681-8283-ba7c972e579a}, !- Inlet Port
  {60f085a5-eceb-433c-a1af-8018316413ad}; !- Outlet Port

OS:Connection,
  {01b6f5cf-5697-4ca5-a038-f2fde099affe}, !- Handle
  {d286ab40-b2a8-478d-a8fa-3b1f01c37035}, !- Source Object
  3,                                      !- Outlet Port
  {f34e23b8-1892-48e2-9177-2776ee54888f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {241f37c1-8576-4681-8283-ba7c972e579a}, !- Handle
  {f34e23b8-1892-48e2-9177-2776ee54888f}, !- Source Object
  6,                                      !- Outlet Port
  {93e09d66-3ce7-4557-97a0-bb5a3d537cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f085a5-eceb-433c-a1af-8018316413ad}, !- Handle
  {93e09d66-3ce7-4557-97a0-bb5a3d537cbf}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a0f781e8-3d60-47f6-8bd7-782a5cd87b35}, !- Handle
  Hot Water Loop Water Htg Coil 27 Controller, !- Name
  {f34e23b8-1892-48e2-9177-2776ee54888f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {654f3ae2-b8a0-4f11-9402-d392f7844cc8}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid6 PTAC 1spd DX AC Clg Coil 18kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c1c296ff-b3e0-4649-b135-119d855d8e91}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid6 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {6156a2ff-c314-4d3d-b168-3efb9efb16e9}, !- Air Inlet Node Name
  {b34f790a-2993-45f3-8b03-11356f811a8c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9b6ab2b-56e1-44c2-ab32-1b15b566279b}, !- Supply Air Fan Name
  {f34e23b8-1892-48e2-9177-2776ee54888f}, !- Heating Coil Name
  {654f3ae2-b8a0-4f11-9402-d392f7844cc8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {dcfc7b9e-c283-4e18-864c-2c63c2072b13}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid6 PTAC Inlet Air Node, !- Name
  {f8fcd4cb-0c21-46c2-8617-070d3b55709a}, !- Inlet Port
  {6156a2ff-c314-4d3d-b168-3efb9efb16e9}; !- Outlet Port

OS:Connection,
  {f8fcd4cb-0c21-46c2-8617-070d3b55709a}, !- Handle
  {fc08435b-bd72-4d98-b8d1-9dde4902afd1}, !- Source Object
  2,                                      !- Outlet Port
  {dcfc7b9e-c283-4e18-864c-2c63c2072b13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6156a2ff-c314-4d3d-b168-3efb9efb16e9}, !- Handle
  {dcfc7b9e-c283-4e18-864c-2c63c2072b13}, !- Source Object
  3,                                      !- Outlet Port
  {c1c296ff-b3e0-4649-b135-119d855d8e91}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e8ffd4d5-5150-4afc-84a0-3bb9c7dcccf6}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid6 PTAC Outlet Air Node, !- Name
  {b34f790a-2993-45f3-8b03-11356f811a8c}, !- Inlet Port
  {44b7fe1e-9a20-438a-95bb-c2ca71d77c27}; !- Outlet Port

OS:Connection,
  {44b7fe1e-9a20-438a-95bb-c2ca71d77c27}, !- Handle
  {e8ffd4d5-5150-4afc-84a0-3bb9c7dcccf6}, !- Source Object
  3,                                      !- Outlet Port
  {9927e7b8-4b89-4499-b918-406e549ce379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b34f790a-2993-45f3-8b03-11356f811a8c}, !- Handle
  {c1c296ff-b3e0-4649-b135-119d855d8e91}, !- Source Object
  4,                                      !- Outlet Port
  {e8ffd4d5-5150-4afc-84a0-3bb9c7dcccf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b0323811-e8e3-4581-b560-5eb104195c4d}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid7 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8cb7099a-8789-4cbb-a249-12cc92c2f953}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5ac13e1e-f061-4ccc-95a2-7511d9d49fcc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8cb7099a-8789-4cbb-a249-12cc92c2f953}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5ac13e1e-f061-4ccc-95a2-7511d9d49fcc}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {e5b2e0b7-c2b9-4449-9dfd-9f26bd85ee43}, !- Handle
  Hot Water Loop Water Htg Coil 28,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f93c0028-09a9-4f49-9367-18301506b076}, !- Water Inlet Node Name
  {3e9af33d-f55b-4ff7-a617-a2c820efb090}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {61aa7c9e-af7a-41a6-b81f-886a1b17b1e1}, !- Handle
  Hot Water Loop Water Htg Coil 28 Inlet Water Node, !- Name
  {aca58617-0421-4648-afc1-0a8d22101c01}, !- Inlet Port
  {f93c0028-09a9-4f49-9367-18301506b076}; !- Outlet Port

OS:Connection,
  {aca58617-0421-4648-afc1-0a8d22101c01}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  32,                                     !- Outlet Port
  {61aa7c9e-af7a-41a6-b81f-886a1b17b1e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e692cf7-afbc-4109-907a-b7c201e5a1d0}, !- Handle
  Hot Water Loop Water Htg Coil 28 Outlet Water Node, !- Name
  {3e9af33d-f55b-4ff7-a617-a2c820efb090}, !- Inlet Port
  {bf4bc580-52f3-4334-bd4f-62464c96618e}; !- Outlet Port

OS:Connection,
  {f93c0028-09a9-4f49-9367-18301506b076}, !- Handle
  {61aa7c9e-af7a-41a6-b81f-886a1b17b1e1}, !- Source Object
  3,                                      !- Outlet Port
  {e5b2e0b7-c2b9-4449-9dfd-9f26bd85ee43}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3e9af33d-f55b-4ff7-a617-a2c820efb090}, !- Handle
  {e5b2e0b7-c2b9-4449-9dfd-9f26bd85ee43}, !- Source Object
  6,                                      !- Outlet Port
  {3e692cf7-afbc-4109-907a-b7c201e5a1d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf4bc580-52f3-4334-bd4f-62464c96618e}, !- Handle
  {3e692cf7-afbc-4109-907a-b7c201e5a1d0}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4a34f8ee-37a8-4c29-a522-5e17642be776}, !- Handle
  Hot Water Loop Water Htg Coil 28 Controller, !- Name
  {e5b2e0b7-c2b9-4449-9dfd-9f26bd85ee43}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {0815c843-cc85-4957-892e-5e1c74064aaa}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid7 PTAC 1spd DX AC Clg Coil 226kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {be19bcd3-cc1e-44c6-84fd-2e4a0cb1f5e2}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid7 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {f63f553f-1550-401d-bdc4-baa62ed9bfb3}, !- Air Inlet Node Name
  {76538ef7-bdae-4312-bdee-fc535230cbd2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b0323811-e8e3-4581-b560-5eb104195c4d}, !- Supply Air Fan Name
  {e5b2e0b7-c2b9-4449-9dfd-9f26bd85ee43}, !- Heating Coil Name
  {0815c843-cc85-4957-892e-5e1c74064aaa}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c04414d0-bbed-4316-9861-caea96904667}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid7 PTAC Inlet Air Node, !- Name
  {2f1ececa-3ec7-4975-a685-40ac9d33b8bf}, !- Inlet Port
  {f63f553f-1550-401d-bdc4-baa62ed9bfb3}; !- Outlet Port

OS:Connection,
  {2f1ececa-3ec7-4975-a685-40ac9d33b8bf}, !- Handle
  {accfef69-7c1c-480d-b450-a5731f0fc0da}, !- Source Object
  2,                                      !- Outlet Port
  {c04414d0-bbed-4316-9861-caea96904667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f63f553f-1550-401d-bdc4-baa62ed9bfb3}, !- Handle
  {c04414d0-bbed-4316-9861-caea96904667}, !- Source Object
  3,                                      !- Outlet Port
  {be19bcd3-cc1e-44c6-84fd-2e4a0cb1f5e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0629dc24-bedb-43cf-b98a-7408b001a8b4}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid7 PTAC Outlet Air Node, !- Name
  {76538ef7-bdae-4312-bdee-fc535230cbd2}, !- Inlet Port
  {d552c763-8d6c-4173-aaf3-5d9d2a5ad9fa}; !- Outlet Port

OS:Connection,
  {d552c763-8d6c-4173-aaf3-5d9d2a5ad9fa}, !- Handle
  {0629dc24-bedb-43cf-b98a-7408b001a8b4}, !- Source Object
  3,                                      !- Outlet Port
  {ef3de1c0-c328-4d05-a8e0-51885ebe0d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76538ef7-bdae-4312-bdee-fc535230cbd2}, !- Handle
  {be19bcd3-cc1e-44c6-84fd-2e4a0cb1f5e2}, !- Source Object
  4,                                      !- Outlet Port
  {0629dc24-bedb-43cf-b98a-7408b001a8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0deb9a9a-01ea-421d-be34-e72036de0ce3}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid7 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2ba2d2d4-27ef-4010-8333-2a757041af50}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {197cec1f-eabe-4c23-96a6-e2c39c09f02e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2ba2d2d4-27ef-4010-8333-2a757041af50}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {197cec1f-eabe-4c23-96a6-e2c39c09f02e}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {c00fc745-c958-41a1-aebe-3cad68ef25ad}, !- Handle
  Hot Water Loop Water Htg Coil 29,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ff5fae7c-93dc-482c-b6b8-86875befe894}, !- Water Inlet Node Name
  {9795d0d6-ba54-4247-bd3d-2e01c2b5b3cb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5b0e2462-b986-43d8-b59f-9818499fc8c2}, !- Handle
  Hot Water Loop Water Htg Coil 29 Inlet Water Node, !- Name
  {87e7f763-e587-4661-bfe1-38b5cb15d8e5}, !- Inlet Port
  {ff5fae7c-93dc-482c-b6b8-86875befe894}; !- Outlet Port

OS:Connection,
  {87e7f763-e587-4661-bfe1-38b5cb15d8e5}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  33,                                     !- Outlet Port
  {5b0e2462-b986-43d8-b59f-9818499fc8c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {444c7397-4959-4a85-9ee9-7aaad9ee2560}, !- Handle
  Hot Water Loop Water Htg Coil 29 Outlet Water Node, !- Name
  {9795d0d6-ba54-4247-bd3d-2e01c2b5b3cb}, !- Inlet Port
  {5e0c6431-ab35-468d-b867-fc89fc594ff7}; !- Outlet Port

OS:Connection,
  {ff5fae7c-93dc-482c-b6b8-86875befe894}, !- Handle
  {5b0e2462-b986-43d8-b59f-9818499fc8c2}, !- Source Object
  3,                                      !- Outlet Port
  {c00fc745-c958-41a1-aebe-3cad68ef25ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9795d0d6-ba54-4247-bd3d-2e01c2b5b3cb}, !- Handle
  {c00fc745-c958-41a1-aebe-3cad68ef25ad}, !- Source Object
  6,                                      !- Outlet Port
  {444c7397-4959-4a85-9ee9-7aaad9ee2560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e0c6431-ab35-468d-b867-fc89fc594ff7}, !- Handle
  {444c7397-4959-4a85-9ee9-7aaad9ee2560}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8238e6e0-32d1-496e-bb1e-31161a8f466c}, !- Handle
  Hot Water Loop Water Htg Coil 29 Controller, !- Name
  {c00fc745-c958-41a1-aebe-3cad68ef25ad}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {584c2877-1707-4dce-8554-a3617ffd72df}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid7 PTAC 1spd DX AC Clg Coil 19kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f5a1c5fd-83e1-49b2-9535-185aa6911b3f}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid7 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {ae938f6a-25b4-4c8f-bd84-a4c9d1d36d1e}, !- Air Inlet Node Name
  {d87f3f0a-b42e-4340-8128-89d269653ee3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0deb9a9a-01ea-421d-be34-e72036de0ce3}, !- Supply Air Fan Name
  {c00fc745-c958-41a1-aebe-3cad68ef25ad}, !- Heating Coil Name
  {584c2877-1707-4dce-8554-a3617ffd72df}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {aaa1c674-90d0-41ab-a8fc-b200672a9be1}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid7 PTAC Inlet Air Node, !- Name
  {44e0f03f-356f-4f86-aa08-1f3e5825a657}, !- Inlet Port
  {ae938f6a-25b4-4c8f-bd84-a4c9d1d36d1e}; !- Outlet Port

OS:Connection,
  {44e0f03f-356f-4f86-aa08-1f3e5825a657}, !- Handle
  {64a257b5-0aee-4507-8f73-8c32de3bf9e0}, !- Source Object
  2,                                      !- Outlet Port
  {aaa1c674-90d0-41ab-a8fc-b200672a9be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae938f6a-25b4-4c8f-bd84-a4c9d1d36d1e}, !- Handle
  {aaa1c674-90d0-41ab-a8fc-b200672a9be1}, !- Source Object
  3,                                      !- Outlet Port
  {f5a1c5fd-83e1-49b2-9535-185aa6911b3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {35a4fd31-c89f-41ce-a3e9-4a125c9b4dd7}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid7 PTAC Outlet Air Node, !- Name
  {d87f3f0a-b42e-4340-8128-89d269653ee3}, !- Inlet Port
  {370e11b0-ffe1-453f-a815-e661cd10f46e}; !- Outlet Port

OS:Connection,
  {370e11b0-ffe1-453f-a815-e661cd10f46e}, !- Handle
  {35a4fd31-c89f-41ce-a3e9-4a125c9b4dd7}, !- Source Object
  3,                                      !- Outlet Port
  {b7a17c2a-ee6e-49a1-b4ba-19b0ce2009f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d87f3f0a-b42e-4340-8128-89d269653ee3}, !- Handle
  {f5a1c5fd-83e1-49b2-9535-185aa6911b3f}, !- Source Object
  4,                                      !- Outlet Port
  {35a4fd31-c89f-41ce-a3e9-4a125c9b4dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e11419b0-811c-44fe-b69c-471241eaf752}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid7 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b1ce5b6-c529-44eb-8dd4-4a75270e965e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7000f692-2ef5-4581-96fe-0610f8868885}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1b1ce5b6-c529-44eb-8dd4-4a75270e965e}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7000f692-2ef5-4581-96fe-0610f8868885}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {283e3766-833b-4574-89c6-612bb7be7133}, !- Handle
  Hot Water Loop Water Htg Coil 30,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2881a92a-bca0-4fb0-ab3f-56bdf54d5486}, !- Water Inlet Node Name
  {8a4a5190-3423-4a13-8b6a-e638db84337a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7c58013b-fcd1-4a6a-9c3d-5c7b7f874c15}, !- Handle
  Hot Water Loop Water Htg Coil 30 Inlet Water Node, !- Name
  {4318087e-2518-4a88-a2c7-ae0e9c544dfd}, !- Inlet Port
  {2881a92a-bca0-4fb0-ab3f-56bdf54d5486}; !- Outlet Port

OS:Connection,
  {4318087e-2518-4a88-a2c7-ae0e9c544dfd}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  34,                                     !- Outlet Port
  {7c58013b-fcd1-4a6a-9c3d-5c7b7f874c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52204256-0d82-43ab-b1cf-160ad8172f47}, !- Handle
  Hot Water Loop Water Htg Coil 30 Outlet Water Node, !- Name
  {8a4a5190-3423-4a13-8b6a-e638db84337a}, !- Inlet Port
  {2219d020-93ba-4507-b302-274c74e55603}; !- Outlet Port

OS:Connection,
  {2881a92a-bca0-4fb0-ab3f-56bdf54d5486}, !- Handle
  {7c58013b-fcd1-4a6a-9c3d-5c7b7f874c15}, !- Source Object
  3,                                      !- Outlet Port
  {283e3766-833b-4574-89c6-612bb7be7133}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8a4a5190-3423-4a13-8b6a-e638db84337a}, !- Handle
  {283e3766-833b-4574-89c6-612bb7be7133}, !- Source Object
  6,                                      !- Outlet Port
  {52204256-0d82-43ab-b1cf-160ad8172f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2219d020-93ba-4507-b302-274c74e55603}, !- Handle
  {52204256-0d82-43ab-b1cf-160ad8172f47}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {22373bbc-1ee8-4987-8bbe-6bbfd906b507}, !- Handle
  Hot Water Loop Water Htg Coil 30 Controller, !- Name
  {283e3766-833b-4574-89c6-612bb7be7133}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {8c7daa8f-6a13-4357-a02b-4e00a4dc5646}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid7 PTAC 1spd DX AC Clg Coil 18kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c53cceca-c3f5-43f1-9487-618e383d2e74}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid7 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {514cf105-0a00-465e-a57a-f89651caba1c}, !- Air Inlet Node Name
  {6bc4fceb-bb7a-4a49-b763-24ac9a4b3f49}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e11419b0-811c-44fe-b69c-471241eaf752}, !- Supply Air Fan Name
  {283e3766-833b-4574-89c6-612bb7be7133}, !- Heating Coil Name
  {8c7daa8f-6a13-4357-a02b-4e00a4dc5646}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ddc5931d-96da-44dd-a010-e4d2c5972b57}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid7 PTAC Inlet Air Node, !- Name
  {aede3658-9d09-475d-9204-75469af4844f}, !- Inlet Port
  {514cf105-0a00-465e-a57a-f89651caba1c}; !- Outlet Port

OS:Connection,
  {aede3658-9d09-475d-9204-75469af4844f}, !- Handle
  {87e1aa20-e186-40d8-8c87-cf04e640dea1}, !- Source Object
  2,                                      !- Outlet Port
  {ddc5931d-96da-44dd-a010-e4d2c5972b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {514cf105-0a00-465e-a57a-f89651caba1c}, !- Handle
  {ddc5931d-96da-44dd-a010-e4d2c5972b57}, !- Source Object
  3,                                      !- Outlet Port
  {c53cceca-c3f5-43f1-9487-618e383d2e74}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {416802e0-f2de-40f5-9e3a-34614c2a6748}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid7 PTAC Outlet Air Node, !- Name
  {6bc4fceb-bb7a-4a49-b763-24ac9a4b3f49}, !- Inlet Port
  {e6dfaf35-193f-46e7-8d89-db0ca06ab563}; !- Outlet Port

OS:Connection,
  {e6dfaf35-193f-46e7-8d89-db0ca06ab563}, !- Handle
  {416802e0-f2de-40f5-9e3a-34614c2a6748}, !- Source Object
  3,                                      !- Outlet Port
  {fcce1304-cd89-4a3f-b853-9b110ab17827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc4fceb-bb7a-4a49-b763-24ac9a4b3f49}, !- Handle
  {c53cceca-c3f5-43f1-9487-618e383d2e74}, !- Source Object
  4,                                      !- Outlet Port
  {416802e0-f2de-40f5-9e3a-34614c2a6748}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {08fdcff7-339e-4e7c-86ed-b3b4c1bb055f}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid7 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {117a9093-7c40-487a-9a41-90c137dc812d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {709dca78-45cc-481a-9edd-4ec67a11efbf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {117a9093-7c40-487a-9a41-90c137dc812d}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {709dca78-45cc-481a-9edd-4ec67a11efbf}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {8eb29d49-67c9-4259-9fe5-d6a2dad111b4}, !- Handle
  Hot Water Loop Water Htg Coil 31,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {34e02118-856b-4ef1-af45-cb63c828c751}, !- Water Inlet Node Name
  {9bf3785d-5943-4e20-9493-f5a1ed04c81b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b98685f9-402e-4431-9dbc-510dd66aca14}, !- Handle
  Hot Water Loop Water Htg Coil 31 Inlet Water Node, !- Name
  {e935e57e-259b-4096-94a6-81f194f8a6bd}, !- Inlet Port
  {34e02118-856b-4ef1-af45-cb63c828c751}; !- Outlet Port

OS:Connection,
  {e935e57e-259b-4096-94a6-81f194f8a6bd}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  35,                                     !- Outlet Port
  {b98685f9-402e-4431-9dbc-510dd66aca14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d12a433c-fbcf-4de8-9538-334b0d945113}, !- Handle
  Hot Water Loop Water Htg Coil 31 Outlet Water Node, !- Name
  {9bf3785d-5943-4e20-9493-f5a1ed04c81b}, !- Inlet Port
  {c49b3449-ff7d-4436-b69f-a686b842b84d}; !- Outlet Port

OS:Connection,
  {34e02118-856b-4ef1-af45-cb63c828c751}, !- Handle
  {b98685f9-402e-4431-9dbc-510dd66aca14}, !- Source Object
  3,                                      !- Outlet Port
  {8eb29d49-67c9-4259-9fe5-d6a2dad111b4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9bf3785d-5943-4e20-9493-f5a1ed04c81b}, !- Handle
  {8eb29d49-67c9-4259-9fe5-d6a2dad111b4}, !- Source Object
  6,                                      !- Outlet Port
  {d12a433c-fbcf-4de8-9538-334b0d945113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c49b3449-ff7d-4436-b69f-a686b842b84d}, !- Handle
  {d12a433c-fbcf-4de8-9538-334b0d945113}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {58235824-fcc6-4f93-97bb-49dbb7c2b9d0}, !- Handle
  Hot Water Loop Water Htg Coil 31 Controller, !- Name
  {8eb29d49-67c9-4259-9fe5-d6a2dad111b4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {00e1af87-0ad6-4121-88ca-1882c0c5fc8a}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid7 PTAC 1spd DX AC Clg Coil 184kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f06cacdc-53bd-406f-ad27-34fac71e63fe}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid7 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {e2fe3dda-3e30-427e-ba03-7c456710645d}, !- Air Inlet Node Name
  {7893cde4-98ac-418b-9b6c-a22f2a31da9b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {08fdcff7-339e-4e7c-86ed-b3b4c1bb055f}, !- Supply Air Fan Name
  {8eb29d49-67c9-4259-9fe5-d6a2dad111b4}, !- Heating Coil Name
  {00e1af87-0ad6-4121-88ca-1882c0c5fc8a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9fb25b10-acc3-49ec-87af-eb48a830dc6f}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid7 PTAC Inlet Air Node, !- Name
  {b8a44d3a-a817-4383-bbba-c819e08e90c4}, !- Inlet Port
  {e2fe3dda-3e30-427e-ba03-7c456710645d}; !- Outlet Port

OS:Connection,
  {b8a44d3a-a817-4383-bbba-c819e08e90c4}, !- Handle
  {5c2f6e04-2ead-4596-bff7-69d21d085ca4}, !- Source Object
  2,                                      !- Outlet Port
  {9fb25b10-acc3-49ec-87af-eb48a830dc6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2fe3dda-3e30-427e-ba03-7c456710645d}, !- Handle
  {9fb25b10-acc3-49ec-87af-eb48a830dc6f}, !- Source Object
  3,                                      !- Outlet Port
  {f06cacdc-53bd-406f-ad27-34fac71e63fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d4622dc5-460d-4794-ad79-20f4e4fb4fd3}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid7 PTAC Outlet Air Node, !- Name
  {7893cde4-98ac-418b-9b6c-a22f2a31da9b}, !- Inlet Port
  {773f82fe-ee5b-4331-9312-db692e28b52d}; !- Outlet Port

OS:Connection,
  {773f82fe-ee5b-4331-9312-db692e28b52d}, !- Handle
  {d4622dc5-460d-4794-ad79-20f4e4fb4fd3}, !- Source Object
  3,                                      !- Outlet Port
  {dffcd0e3-a158-452f-bb52-eaab96329dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7893cde4-98ac-418b-9b6c-a22f2a31da9b}, !- Handle
  {f06cacdc-53bd-406f-ad27-34fac71e63fe}, !- Source Object
  4,                                      !- Outlet Port
  {d4622dc5-460d-4794-ad79-20f4e4fb4fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {75b2167f-fa55-4db1-b9f8-f58463a3fb48}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid7 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0923eaa-8a1a-447c-b1eb-928e8b5cc30d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {44663264-11de-4a5f-bf7e-096600b399c6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c0923eaa-8a1a-447c-b1eb-928e8b5cc30d}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {44663264-11de-4a5f-bf7e-096600b399c6}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {dfeeff97-79fd-4724-a6b2-d9ff2ad04d2d}, !- Handle
  Hot Water Loop Water Htg Coil 32,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {28c2c8f1-fc81-47ce-a81d-f330b2f68252}, !- Water Inlet Node Name
  {ce14a9e6-99d3-4ba3-bbce-2262c8ea5e28}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0afdc6a9-9612-4cd9-8ec8-e5b976d077cd}, !- Handle
  Hot Water Loop Water Htg Coil 32 Inlet Water Node, !- Name
  {fbba9c73-f058-4151-9878-5bae04442a95}, !- Inlet Port
  {28c2c8f1-fc81-47ce-a81d-f330b2f68252}; !- Outlet Port

OS:Connection,
  {fbba9c73-f058-4151-9878-5bae04442a95}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  36,                                     !- Outlet Port
  {0afdc6a9-9612-4cd9-8ec8-e5b976d077cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {776d766f-4a52-49ba-8126-daa0baebdeb5}, !- Handle
  Hot Water Loop Water Htg Coil 32 Outlet Water Node, !- Name
  {ce14a9e6-99d3-4ba3-bbce-2262c8ea5e28}, !- Inlet Port
  {2f4cf000-12d0-4df4-bf38-c74334f15177}; !- Outlet Port

OS:Connection,
  {28c2c8f1-fc81-47ce-a81d-f330b2f68252}, !- Handle
  {0afdc6a9-9612-4cd9-8ec8-e5b976d077cd}, !- Source Object
  3,                                      !- Outlet Port
  {dfeeff97-79fd-4724-a6b2-d9ff2ad04d2d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ce14a9e6-99d3-4ba3-bbce-2262c8ea5e28}, !- Handle
  {dfeeff97-79fd-4724-a6b2-d9ff2ad04d2d}, !- Source Object
  6,                                      !- Outlet Port
  {776d766f-4a52-49ba-8126-daa0baebdeb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f4cf000-12d0-4df4-bf38-c74334f15177}, !- Handle
  {776d766f-4a52-49ba-8126-daa0baebdeb5}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {19eeb467-3546-4985-ab6b-5e69065b92f1}, !- Handle
  Hot Water Loop Water Htg Coil 32 Controller, !- Name
  {dfeeff97-79fd-4724-a6b2-d9ff2ad04d2d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {03caf78d-a731-477d-9bf5-a530114281e5}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid7 PTAC 1spd DX AC Clg Coil 17kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3271ab6e-6d4a-4529-ace4-49d4f23c95fd}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid7 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {828afdbe-93ac-4f3c-a991-ec2450fa4e65}, !- Air Inlet Node Name
  {5430034a-460f-4180-8415-62007714643a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {75b2167f-fa55-4db1-b9f8-f58463a3fb48}, !- Supply Air Fan Name
  {dfeeff97-79fd-4724-a6b2-d9ff2ad04d2d}, !- Heating Coil Name
  {03caf78d-a731-477d-9bf5-a530114281e5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a5966a31-1c38-48e7-b071-5b3db55056f6}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid7 PTAC Inlet Air Node, !- Name
  {8b84c6af-36c9-4364-ac50-f6b1f7a30678}, !- Inlet Port
  {828afdbe-93ac-4f3c-a991-ec2450fa4e65}; !- Outlet Port

OS:Connection,
  {8b84c6af-36c9-4364-ac50-f6b1f7a30678}, !- Handle
  {7118f587-7dcb-457f-ba8e-7cee66474947}, !- Source Object
  2,                                      !- Outlet Port
  {a5966a31-1c38-48e7-b071-5b3db55056f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {828afdbe-93ac-4f3c-a991-ec2450fa4e65}, !- Handle
  {a5966a31-1c38-48e7-b071-5b3db55056f6}, !- Source Object
  3,                                      !- Outlet Port
  {3271ab6e-6d4a-4529-ace4-49d4f23c95fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95af8c55-e850-49a1-bfcd-88c259dee6ae}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid7 PTAC Outlet Air Node, !- Name
  {5430034a-460f-4180-8415-62007714643a}, !- Inlet Port
  {39c3111a-16a5-4f72-8dcc-0074fe3c666e}; !- Outlet Port

OS:Connection,
  {39c3111a-16a5-4f72-8dcc-0074fe3c666e}, !- Handle
  {95af8c55-e850-49a1-bfcd-88c259dee6ae}, !- Source Object
  3,                                      !- Outlet Port
  {03ada929-3c68-433a-b87f-090d70f794b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5430034a-460f-4180-8415-62007714643a}, !- Handle
  {3271ab6e-6d4a-4529-ace4-49d4f23c95fd}, !- Source Object
  4,                                      !- Outlet Port
  {95af8c55-e850-49a1-bfcd-88c259dee6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {892eee62-fa1d-47d2-b235-6ab69542a438}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid7 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2c76d034-77aa-4d1f-b669-dfd2f6ea4585}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {de091b52-1b3c-46af-9c43-38b26d6c08eb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2c76d034-77aa-4d1f-b669-dfd2f6ea4585}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {de091b52-1b3c-46af-9c43-38b26d6c08eb}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {d0fa6102-9aa3-4aa7-b2d6-d760ccb44f1d}, !- Handle
  Hot Water Loop Water Htg Coil 33,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f3725c6c-50ae-4b31-8a7e-30eec9838edf}, !- Water Inlet Node Name
  {5790558a-caba-4423-9d7e-7a1bcccac801}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a4530eaf-c3d3-4d59-b9a6-56368672c230}, !- Handle
  Hot Water Loop Water Htg Coil 33 Inlet Water Node, !- Name
  {fd035c67-6849-48e6-97a0-d9df4d389b25}, !- Inlet Port
  {f3725c6c-50ae-4b31-8a7e-30eec9838edf}; !- Outlet Port

OS:Connection,
  {fd035c67-6849-48e6-97a0-d9df4d389b25}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  37,                                     !- Outlet Port
  {a4530eaf-c3d3-4d59-b9a6-56368672c230}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc23abcd-b83a-4e53-ad9a-13f57d51f85d}, !- Handle
  Hot Water Loop Water Htg Coil 33 Outlet Water Node, !- Name
  {5790558a-caba-4423-9d7e-7a1bcccac801}, !- Inlet Port
  {dbc24c4f-42ed-44ac-b5b4-4610451aa595}; !- Outlet Port

OS:Connection,
  {f3725c6c-50ae-4b31-8a7e-30eec9838edf}, !- Handle
  {a4530eaf-c3d3-4d59-b9a6-56368672c230}, !- Source Object
  3,                                      !- Outlet Port
  {d0fa6102-9aa3-4aa7-b2d6-d760ccb44f1d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5790558a-caba-4423-9d7e-7a1bcccac801}, !- Handle
  {d0fa6102-9aa3-4aa7-b2d6-d760ccb44f1d}, !- Source Object
  6,                                      !- Outlet Port
  {cc23abcd-b83a-4e53-ad9a-13f57d51f85d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc24c4f-42ed-44ac-b5b4-4610451aa595}, !- Handle
  {cc23abcd-b83a-4e53-ad9a-13f57d51f85d}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aee763ed-a836-4604-9185-28f31b9af393}, !- Handle
  Hot Water Loop Water Htg Coil 33 Controller, !- Name
  {d0fa6102-9aa3-4aa7-b2d6-d760ccb44f1d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {a46716df-6ca0-4c30-9f5b-18554c8df4c4}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid7 PTAC 1spd DX AC Clg Coil 18kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7d0daea3-c6d9-43bc-9dcc-9ddf4965bad1}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid7 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {cb7c8da6-da4e-4ede-8f44-387c79fc7d39}, !- Air Inlet Node Name
  {af4b5888-2222-48c8-b001-91d6ef90e9f1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {892eee62-fa1d-47d2-b235-6ab69542a438}, !- Supply Air Fan Name
  {d0fa6102-9aa3-4aa7-b2d6-d760ccb44f1d}, !- Heating Coil Name
  {a46716df-6ca0-4c30-9f5b-18554c8df4c4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {864b085a-5897-4c27-82f7-24aa0fa3a045}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid7 PTAC Inlet Air Node, !- Name
  {53e08b8a-852e-4ff2-9ebf-e4f1dffeeffa}, !- Inlet Port
  {cb7c8da6-da4e-4ede-8f44-387c79fc7d39}; !- Outlet Port

OS:Connection,
  {53e08b8a-852e-4ff2-9ebf-e4f1dffeeffa}, !- Handle
  {ed3dad4d-a2b2-43c2-b242-94c38f6e0a63}, !- Source Object
  2,                                      !- Outlet Port
  {864b085a-5897-4c27-82f7-24aa0fa3a045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb7c8da6-da4e-4ede-8f44-387c79fc7d39}, !- Handle
  {864b085a-5897-4c27-82f7-24aa0fa3a045}, !- Source Object
  3,                                      !- Outlet Port
  {7d0daea3-c6d9-43bc-9dcc-9ddf4965bad1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1a8533bd-4ee6-4e3b-a1f1-890043e10aaf}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid7 PTAC Outlet Air Node, !- Name
  {af4b5888-2222-48c8-b001-91d6ef90e9f1}, !- Inlet Port
  {d243765d-dc7d-4074-9029-4b0912375551}; !- Outlet Port

OS:Connection,
  {d243765d-dc7d-4074-9029-4b0912375551}, !- Handle
  {1a8533bd-4ee6-4e3b-a1f1-890043e10aaf}, !- Source Object
  3,                                      !- Outlet Port
  {ac65b435-3b98-498f-ad34-cbfa12dc6ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af4b5888-2222-48c8-b001-91d6ef90e9f1}, !- Handle
  {7d0daea3-c6d9-43bc-9dcc-9ddf4965bad1}, !- Source Object
  4,                                      !- Outlet Port
  {1a8533bd-4ee6-4e3b-a1f1-890043e10aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c162c071-e24e-42cf-b610-58aae02e2288}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid8 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61b2c419-732e-486c-8a26-9eba7e51a0ea}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1662b87c-a40b-4a82-8cf0-bd86b541a7cd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {61b2c419-732e-486c-8a26-9eba7e51a0ea}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1662b87c-a40b-4a82-8cf0-bd86b541a7cd}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {b80bbd0c-5b20-426e-a77e-9cd0ee1de21a}, !- Handle
  Hot Water Loop Water Htg Coil 34,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1fd2ff5d-acf4-48f1-bfb8-42cead2170b3}, !- Water Inlet Node Name
  {56e3f052-526e-4940-a909-4479d140cab9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2de1023f-de3b-4035-bc87-5ad4d2de914c}, !- Handle
  Hot Water Loop Water Htg Coil 34 Inlet Water Node, !- Name
  {f91d2cb1-b16d-455f-9e05-6bca8e3c02c5}, !- Inlet Port
  {1fd2ff5d-acf4-48f1-bfb8-42cead2170b3}; !- Outlet Port

OS:Connection,
  {f91d2cb1-b16d-455f-9e05-6bca8e3c02c5}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  38,                                     !- Outlet Port
  {2de1023f-de3b-4035-bc87-5ad4d2de914c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ab4434f-59b5-416b-b588-d11601f9809a}, !- Handle
  Hot Water Loop Water Htg Coil 34 Outlet Water Node, !- Name
  {56e3f052-526e-4940-a909-4479d140cab9}, !- Inlet Port
  {9be6d48a-f303-45c1-ad7c-90a21147e706}; !- Outlet Port

OS:Connection,
  {1fd2ff5d-acf4-48f1-bfb8-42cead2170b3}, !- Handle
  {2de1023f-de3b-4035-bc87-5ad4d2de914c}, !- Source Object
  3,                                      !- Outlet Port
  {b80bbd0c-5b20-426e-a77e-9cd0ee1de21a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {56e3f052-526e-4940-a909-4479d140cab9}, !- Handle
  {b80bbd0c-5b20-426e-a77e-9cd0ee1de21a}, !- Source Object
  6,                                      !- Outlet Port
  {0ab4434f-59b5-416b-b588-d11601f9809a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9be6d48a-f303-45c1-ad7c-90a21147e706}, !- Handle
  {0ab4434f-59b5-416b-b588-d11601f9809a}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f5eaf3a5-43ea-49cf-adba-61fb2a483dd8}, !- Handle
  Hot Water Loop Water Htg Coil 34 Controller, !- Name
  {b80bbd0c-5b20-426e-a77e-9cd0ee1de21a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {c8b1c357-71a4-425f-9184-081cb4fc23e8}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid8 PTAC 1spd DX AC Clg Coil 226kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {37881463-c385-41af-9502-59654a30065a}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid8 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {d393130b-75ec-4524-98ad-527739ffe31d}, !- Air Inlet Node Name
  {4b27c506-df19-4b2a-ae39-9d9fc65cc14a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c162c071-e24e-42cf-b610-58aae02e2288}, !- Supply Air Fan Name
  {b80bbd0c-5b20-426e-a77e-9cd0ee1de21a}, !- Heating Coil Name
  {c8b1c357-71a4-425f-9184-081cb4fc23e8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ed5b4ba5-d1d3-4147-9dec-593dc4b0ac90}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid8 PTAC Inlet Air Node, !- Name
  {bdcbb385-d24a-4b16-b39f-a1146b570002}, !- Inlet Port
  {d393130b-75ec-4524-98ad-527739ffe31d}; !- Outlet Port

OS:Connection,
  {bdcbb385-d24a-4b16-b39f-a1146b570002}, !- Handle
  {1ed72d80-9b18-4c95-85a8-f0d393f10219}, !- Source Object
  2,                                      !- Outlet Port
  {ed5b4ba5-d1d3-4147-9dec-593dc4b0ac90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d393130b-75ec-4524-98ad-527739ffe31d}, !- Handle
  {ed5b4ba5-d1d3-4147-9dec-593dc4b0ac90}, !- Source Object
  3,                                      !- Outlet Port
  {37881463-c385-41af-9502-59654a30065a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ddec60ca-877b-4b1c-8ab3-d70b2124c424}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid8 PTAC Outlet Air Node, !- Name
  {4b27c506-df19-4b2a-ae39-9d9fc65cc14a}, !- Inlet Port
  {ad9eb91f-9681-411f-b13b-5bf926d548a7}; !- Outlet Port

OS:Connection,
  {ad9eb91f-9681-411f-b13b-5bf926d548a7}, !- Handle
  {ddec60ca-877b-4b1c-8ab3-d70b2124c424}, !- Source Object
  3,                                      !- Outlet Port
  {0103cfac-e4fc-4fb0-a0e4-c2c1121263a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b27c506-df19-4b2a-ae39-9d9fc65cc14a}, !- Handle
  {37881463-c385-41af-9502-59654a30065a}, !- Source Object
  4,                                      !- Outlet Port
  {ddec60ca-877b-4b1c-8ab3-d70b2124c424}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b99f7367-5962-42d4-943b-092334f0a822}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid8 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {023ce94f-b7e6-4cad-8ea8-473b28c44a2b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {502a43ab-e630-4493-b21e-8968397e8931}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {023ce94f-b7e6-4cad-8ea8-473b28c44a2b}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {502a43ab-e630-4493-b21e-8968397e8931}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {4a287d95-d5e0-4a1d-ba66-94c41628cfdb}, !- Handle
  Hot Water Loop Water Htg Coil 35,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5248d4dd-ff97-468d-9f81-81f06fe67f34}, !- Water Inlet Node Name
  {df794d64-6fa9-45b3-9414-62e6a814b25a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e96350de-a5c4-4332-a680-98dedb4550d3}, !- Handle
  Hot Water Loop Water Htg Coil 35 Inlet Water Node, !- Name
  {5df1c7a0-02e8-47c8-b00f-d01a8180382f}, !- Inlet Port
  {5248d4dd-ff97-468d-9f81-81f06fe67f34}; !- Outlet Port

OS:Connection,
  {5df1c7a0-02e8-47c8-b00f-d01a8180382f}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  39,                                     !- Outlet Port
  {e96350de-a5c4-4332-a680-98dedb4550d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a85c3ada-a9c5-4e48-9c43-98614aa6308e}, !- Handle
  Hot Water Loop Water Htg Coil 35 Outlet Water Node, !- Name
  {df794d64-6fa9-45b3-9414-62e6a814b25a}, !- Inlet Port
  {f63d00ea-2d70-433f-b9cb-7c75d6905366}; !- Outlet Port

OS:Connection,
  {5248d4dd-ff97-468d-9f81-81f06fe67f34}, !- Handle
  {e96350de-a5c4-4332-a680-98dedb4550d3}, !- Source Object
  3,                                      !- Outlet Port
  {4a287d95-d5e0-4a1d-ba66-94c41628cfdb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {df794d64-6fa9-45b3-9414-62e6a814b25a}, !- Handle
  {4a287d95-d5e0-4a1d-ba66-94c41628cfdb}, !- Source Object
  6,                                      !- Outlet Port
  {a85c3ada-a9c5-4e48-9c43-98614aa6308e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f63d00ea-2d70-433f-b9cb-7c75d6905366}, !- Handle
  {a85c3ada-a9c5-4e48-9c43-98614aa6308e}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {50593b8e-2473-4d36-a751-078b7e2399fc}, !- Handle
  Hot Water Loop Water Htg Coil 35 Controller, !- Name
  {4a287d95-d5e0-4a1d-ba66-94c41628cfdb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {e25cab5b-0a74-4282-98db-ef23328e7738}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid8 PTAC 1spd DX AC Clg Coil 19kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {993be46c-bcd2-47c0-be9e-3bb541303b08}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid8 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {e137c05b-0e11-491d-ac72-431f6e126b55}, !- Air Inlet Node Name
  {fa11c121-3f94-47ab-b7b9-8d70d9c148ee}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b99f7367-5962-42d4-943b-092334f0a822}, !- Supply Air Fan Name
  {4a287d95-d5e0-4a1d-ba66-94c41628cfdb}, !- Heating Coil Name
  {e25cab5b-0a74-4282-98db-ef23328e7738}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6f3af437-59f9-4546-81ba-9db68e674184}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid8 PTAC Inlet Air Node, !- Name
  {3aa45d9f-f8de-488e-9150-ab8c114e210b}, !- Inlet Port
  {e137c05b-0e11-491d-ac72-431f6e126b55}; !- Outlet Port

OS:Connection,
  {3aa45d9f-f8de-488e-9150-ab8c114e210b}, !- Handle
  {db49b6e1-27b5-424f-8662-8607f4152160}, !- Source Object
  2,                                      !- Outlet Port
  {6f3af437-59f9-4546-81ba-9db68e674184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e137c05b-0e11-491d-ac72-431f6e126b55}, !- Handle
  {6f3af437-59f9-4546-81ba-9db68e674184}, !- Source Object
  3,                                      !- Outlet Port
  {993be46c-bcd2-47c0-be9e-3bb541303b08}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {47cefd27-2f99-40ad-b997-a41bd3ed4834}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid8 PTAC Outlet Air Node, !- Name
  {fa11c121-3f94-47ab-b7b9-8d70d9c148ee}, !- Inlet Port
  {3e3f7a94-2a4f-43c1-9c46-b05a5dda6052}; !- Outlet Port

OS:Connection,
  {3e3f7a94-2a4f-43c1-9c46-b05a5dda6052}, !- Handle
  {47cefd27-2f99-40ad-b997-a41bd3ed4834}, !- Source Object
  3,                                      !- Outlet Port
  {381c43ed-3850-489c-a0e2-8f8d4cfac0c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa11c121-3f94-47ab-b7b9-8d70d9c148ee}, !- Handle
  {993be46c-bcd2-47c0-be9e-3bb541303b08}, !- Source Object
  4,                                      !- Outlet Port
  {47cefd27-2f99-40ad-b997-a41bd3ed4834}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a5ee01f9-a745-4dc6-8862-67ade52fc83b}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid8 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f0c0bcae-7ee8-411c-9cfc-a599df157fcf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {63af864a-f0c9-4c03-8d7e-557a8b9400a6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f0c0bcae-7ee8-411c-9cfc-a599df157fcf}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {63af864a-f0c9-4c03-8d7e-557a8b9400a6}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {6a5f6358-08e9-46ea-802b-d23b20979984}, !- Handle
  Hot Water Loop Water Htg Coil 36,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {db7cd63f-12b4-4028-9214-9ee0cf145b2c}, !- Water Inlet Node Name
  {20bf53b7-01f2-4d57-8e7f-0a067291b6b7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {863305db-f65b-4f85-89d1-f5a1bb1442fa}, !- Handle
  Hot Water Loop Water Htg Coil 36 Inlet Water Node, !- Name
  {c34845c9-f749-4943-aca3-3294783849c0}, !- Inlet Port
  {db7cd63f-12b4-4028-9214-9ee0cf145b2c}; !- Outlet Port

OS:Connection,
  {c34845c9-f749-4943-aca3-3294783849c0}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  40,                                     !- Outlet Port
  {863305db-f65b-4f85-89d1-f5a1bb1442fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a196e813-2993-4064-adf9-a952fec39435}, !- Handle
  Hot Water Loop Water Htg Coil 36 Outlet Water Node, !- Name
  {20bf53b7-01f2-4d57-8e7f-0a067291b6b7}, !- Inlet Port
  {36221769-4569-4d32-9bbd-711d324bbe62}; !- Outlet Port

OS:Connection,
  {db7cd63f-12b4-4028-9214-9ee0cf145b2c}, !- Handle
  {863305db-f65b-4f85-89d1-f5a1bb1442fa}, !- Source Object
  3,                                      !- Outlet Port
  {6a5f6358-08e9-46ea-802b-d23b20979984}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {20bf53b7-01f2-4d57-8e7f-0a067291b6b7}, !- Handle
  {6a5f6358-08e9-46ea-802b-d23b20979984}, !- Source Object
  6,                                      !- Outlet Port
  {a196e813-2993-4064-adf9-a952fec39435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36221769-4569-4d32-9bbd-711d324bbe62}, !- Handle
  {a196e813-2993-4064-adf9-a952fec39435}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0ba71244-3339-45aa-9027-0b7c32722ee6}, !- Handle
  Hot Water Loop Water Htg Coil 36 Controller, !- Name
  {6a5f6358-08e9-46ea-802b-d23b20979984}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {9f88b35c-de91-4a97-86e2-86940f7b6ccc}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid8 PTAC 1spd DX AC Clg Coil 18kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dba1063a-2c3d-44ac-b64e-4790e1455cb9}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid8 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {a1bbc0cc-9229-4141-8c4f-d6a6e67d7ae9}, !- Air Inlet Node Name
  {a5c4925f-65f0-4437-b084-7fc2f4e682f7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a5ee01f9-a745-4dc6-8862-67ade52fc83b}, !- Supply Air Fan Name
  {6a5f6358-08e9-46ea-802b-d23b20979984}, !- Heating Coil Name
  {9f88b35c-de91-4a97-86e2-86940f7b6ccc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c37d51b1-c7ef-4341-af25-12da424856ad}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid8 PTAC Inlet Air Node, !- Name
  {a671906a-5d6e-4090-8b30-6a0b220e51e9}, !- Inlet Port
  {a1bbc0cc-9229-4141-8c4f-d6a6e67d7ae9}; !- Outlet Port

OS:Connection,
  {a671906a-5d6e-4090-8b30-6a0b220e51e9}, !- Handle
  {e8684d55-94d0-4b07-9365-ddaffb6cf6d0}, !- Source Object
  2,                                      !- Outlet Port
  {c37d51b1-c7ef-4341-af25-12da424856ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1bbc0cc-9229-4141-8c4f-d6a6e67d7ae9}, !- Handle
  {c37d51b1-c7ef-4341-af25-12da424856ad}, !- Source Object
  3,                                      !- Outlet Port
  {dba1063a-2c3d-44ac-b64e-4790e1455cb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9f33dd7-08ee-4268-9102-886497e94351}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Mid8 PTAC Outlet Air Node, !- Name
  {a5c4925f-65f0-4437-b084-7fc2f4e682f7}, !- Inlet Port
  {d93b3ef7-e9a4-41ae-8b26-b65e0f6b713c}; !- Outlet Port

OS:Connection,
  {d93b3ef7-e9a4-41ae-8b26-b65e0f6b713c}, !- Handle
  {c9f33dd7-08ee-4268-9102-886497e94351}, !- Source Object
  3,                                      !- Outlet Port
  {2a2bd181-6b46-48f4-81f6-cb6dab3df949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5c4925f-65f0-4437-b084-7fc2f4e682f7}, !- Handle
  {dba1063a-2c3d-44ac-b64e-4790e1455cb9}, !- Source Object
  4,                                      !- Outlet Port
  {c9f33dd7-08ee-4268-9102-886497e94351}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7b0c766b-e396-4cde-a4e1-ef3ffe901ccc}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid8 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {207534a2-77d1-4bba-a72a-76a5973122ee}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e3dd9a93-d473-4f35-a199-5a8b530e47ab}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {207534a2-77d1-4bba-a72a-76a5973122ee}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e3dd9a93-d473-4f35-a199-5a8b530e47ab}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {991ff3a4-4f7e-4df0-884e-93efcbc82f5a}, !- Handle
  Hot Water Loop Water Htg Coil 37,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c3473e0c-eb47-45a0-aa61-35b94462b306}, !- Water Inlet Node Name
  {bb2ec206-06ac-4766-bf18-e7b354e96d59}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8ccead17-46d3-40af-a41b-62a1bdda98a7}, !- Handle
  Hot Water Loop Water Htg Coil 37 Inlet Water Node, !- Name
  {a3884818-e1af-4046-bc1f-e0484ddbcedd}, !- Inlet Port
  {c3473e0c-eb47-45a0-aa61-35b94462b306}; !- Outlet Port

OS:Connection,
  {a3884818-e1af-4046-bc1f-e0484ddbcedd}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  41,                                     !- Outlet Port
  {8ccead17-46d3-40af-a41b-62a1bdda98a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a1d2272-943b-4894-97ba-b7ffa6969f11}, !- Handle
  Hot Water Loop Water Htg Coil 37 Outlet Water Node, !- Name
  {bb2ec206-06ac-4766-bf18-e7b354e96d59}, !- Inlet Port
  {81adac11-2fe7-4c6b-bc73-5149c02464cb}; !- Outlet Port

OS:Connection,
  {c3473e0c-eb47-45a0-aa61-35b94462b306}, !- Handle
  {8ccead17-46d3-40af-a41b-62a1bdda98a7}, !- Source Object
  3,                                      !- Outlet Port
  {991ff3a4-4f7e-4df0-884e-93efcbc82f5a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bb2ec206-06ac-4766-bf18-e7b354e96d59}, !- Handle
  {991ff3a4-4f7e-4df0-884e-93efcbc82f5a}, !- Source Object
  6,                                      !- Outlet Port
  {4a1d2272-943b-4894-97ba-b7ffa6969f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81adac11-2fe7-4c6b-bc73-5149c02464cb}, !- Handle
  {4a1d2272-943b-4894-97ba-b7ffa6969f11}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {eb466b9a-c829-4d61-a837-1d7f6a3f9abf}, !- Handle
  Hot Water Loop Water Htg Coil 37 Controller, !- Name
  {991ff3a4-4f7e-4df0-884e-93efcbc82f5a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {3e76d6dc-289c-405f-9c61-b1ec3369e131}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid8 PTAC 1spd DX AC Clg Coil 185kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {088510f8-1750-4447-9e3f-ae667d93e3ea}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid8 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {b497e797-cbea-4b6b-baf8-ebff4475c2b2}, !- Air Inlet Node Name
  {4de35693-aa1e-440d-b380-9c75ac358769}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7b0c766b-e396-4cde-a4e1-ef3ffe901ccc}, !- Supply Air Fan Name
  {991ff3a4-4f7e-4df0-884e-93efcbc82f5a}, !- Heating Coil Name
  {3e76d6dc-289c-405f-9c61-b1ec3369e131}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3c024c4a-420f-4b15-8395-f14afe6c50ec}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid8 PTAC Inlet Air Node, !- Name
  {303b31dc-6751-4f00-9f2b-d44df0bbebf9}, !- Inlet Port
  {b497e797-cbea-4b6b-baf8-ebff4475c2b2}; !- Outlet Port

OS:Connection,
  {303b31dc-6751-4f00-9f2b-d44df0bbebf9}, !- Handle
  {44ca8262-60f9-45e5-8fb3-74ed6451ccf6}, !- Source Object
  2,                                      !- Outlet Port
  {3c024c4a-420f-4b15-8395-f14afe6c50ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b497e797-cbea-4b6b-baf8-ebff4475c2b2}, !- Handle
  {3c024c4a-420f-4b15-8395-f14afe6c50ec}, !- Source Object
  3,                                      !- Outlet Port
  {088510f8-1750-4447-9e3f-ae667d93e3ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0cf94ff5-72e2-4416-ad17-192e54e61e9b}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid8 PTAC Outlet Air Node, !- Name
  {4de35693-aa1e-440d-b380-9c75ac358769}, !- Inlet Port
  {4ab491c9-3c57-4b27-9486-8aef3ca69151}; !- Outlet Port

OS:Connection,
  {4ab491c9-3c57-4b27-9486-8aef3ca69151}, !- Handle
  {0cf94ff5-72e2-4416-ad17-192e54e61e9b}, !- Source Object
  3,                                      !- Outlet Port
  {f2de83e6-092e-4f84-aa40-50cfccd7db48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4de35693-aa1e-440d-b380-9c75ac358769}, !- Handle
  {088510f8-1750-4447-9e3f-ae667d93e3ea}, !- Source Object
  4,                                      !- Outlet Port
  {0cf94ff5-72e2-4416-ad17-192e54e61e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {26b7d953-3d9a-4d0e-8ac3-c9b5380f7ab5}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid8 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {35c5b319-8657-4240-b964-396705727ce6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {09947531-3267-4372-89b5-6bf3927231bc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {35c5b319-8657-4240-b964-396705727ce6}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {09947531-3267-4372-89b5-6bf3927231bc}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {9cc17fff-77e4-48b2-a54d-6d1f3d09b30f}, !- Handle
  Hot Water Loop Water Htg Coil 38,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c86bccd0-8f48-4638-88c6-7e59ec90286b}, !- Water Inlet Node Name
  {1d088ac5-6d11-4e52-80bc-0f9161138aad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1a9afdc5-c6c7-42e2-971c-db86f2c22cc9}, !- Handle
  Hot Water Loop Water Htg Coil 38 Inlet Water Node, !- Name
  {efe35eeb-f8f3-4241-ad4e-b5ac4a2ef649}, !- Inlet Port
  {c86bccd0-8f48-4638-88c6-7e59ec90286b}; !- Outlet Port

OS:Connection,
  {efe35eeb-f8f3-4241-ad4e-b5ac4a2ef649}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  42,                                     !- Outlet Port
  {1a9afdc5-c6c7-42e2-971c-db86f2c22cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {858850f1-9f65-4b91-9377-1aeb1eaa2a3c}, !- Handle
  Hot Water Loop Water Htg Coil 38 Outlet Water Node, !- Name
  {1d088ac5-6d11-4e52-80bc-0f9161138aad}, !- Inlet Port
  {f6daaa76-0350-4239-b979-c3076f5d1c22}; !- Outlet Port

OS:Connection,
  {c86bccd0-8f48-4638-88c6-7e59ec90286b}, !- Handle
  {1a9afdc5-c6c7-42e2-971c-db86f2c22cc9}, !- Source Object
  3,                                      !- Outlet Port
  {9cc17fff-77e4-48b2-a54d-6d1f3d09b30f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1d088ac5-6d11-4e52-80bc-0f9161138aad}, !- Handle
  {9cc17fff-77e4-48b2-a54d-6d1f3d09b30f}, !- Source Object
  6,                                      !- Outlet Port
  {858850f1-9f65-4b91-9377-1aeb1eaa2a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6daaa76-0350-4239-b979-c3076f5d1c22}, !- Handle
  {858850f1-9f65-4b91-9377-1aeb1eaa2a3c}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {95581149-1a07-4995-886f-78ee9baad9a8}, !- Handle
  Hot Water Loop Water Htg Coil 38 Controller, !- Name
  {9cc17fff-77e4-48b2-a54d-6d1f3d09b30f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {7c1d20e2-8fa2-410c-b9c7-2c5183a08850}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid8 PTAC 1spd DX AC Clg Coil 17kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {243c5013-41f8-49b9-b74c-563d498943eb}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid8 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {e33d99ae-c1ce-43d0-a6d9-0cdf2a620900}, !- Air Inlet Node Name
  {924ee58e-d323-4ff4-a2d6-8858b2eb9c94}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {26b7d953-3d9a-4d0e-8ac3-c9b5380f7ab5}, !- Supply Air Fan Name
  {9cc17fff-77e4-48b2-a54d-6d1f3d09b30f}, !- Heating Coil Name
  {7c1d20e2-8fa2-410c-b9c7-2c5183a08850}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9650facf-d91d-42e8-b6c7-888d7f91f2d6}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid8 PTAC Inlet Air Node, !- Name
  {f6c20652-4189-44e6-99b7-32c96a52d0dd}, !- Inlet Port
  {e33d99ae-c1ce-43d0-a6d9-0cdf2a620900}; !- Outlet Port

OS:Connection,
  {f6c20652-4189-44e6-99b7-32c96a52d0dd}, !- Handle
  {3a838487-945c-4055-9fdc-fa3b0400af83}, !- Source Object
  2,                                      !- Outlet Port
  {9650facf-d91d-42e8-b6c7-888d7f91f2d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e33d99ae-c1ce-43d0-a6d9-0cdf2a620900}, !- Handle
  {9650facf-d91d-42e8-b6c7-888d7f91f2d6}, !- Source Object
  3,                                      !- Outlet Port
  {243c5013-41f8-49b9-b74c-563d498943eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e84b793-210f-4e49-8d03-ac61709fcf8d}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Mid8 PTAC Outlet Air Node, !- Name
  {924ee58e-d323-4ff4-a2d6-8858b2eb9c94}, !- Inlet Port
  {1c84c603-9608-465e-953f-94e8bd8a0ecd}; !- Outlet Port

OS:Connection,
  {1c84c603-9608-465e-953f-94e8bd8a0ecd}, !- Handle
  {7e84b793-210f-4e49-8d03-ac61709fcf8d}, !- Source Object
  3,                                      !- Outlet Port
  {06a61d43-046d-4500-b115-7db707092785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {924ee58e-d323-4ff4-a2d6-8858b2eb9c94}, !- Handle
  {243c5013-41f8-49b9-b74c-563d498943eb}, !- Source Object
  4,                                      !- Outlet Port
  {7e84b793-210f-4e49-8d03-ac61709fcf8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {bb015d5e-8a8b-49a1-900c-51223f95a3b9}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid8 PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b43c289a-4d77-4d6c-a3ff-11bf4dc43245}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {53660e6f-726f-4e29-99c7-1583327b9f49}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b43c289a-4d77-4d6c-a3ff-11bf4dc43245}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {53660e6f-726f-4e29-99c7-1583327b9f49}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {237e992b-a1ca-44b5-a545-1234b296fb81}, !- Handle
  Hot Water Loop Water Htg Coil 39,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8af4f9b3-3107-41d5-9b58-86ce5ee487f5}, !- Water Inlet Node Name
  {6a3a932b-47d7-4887-9d48-108d2c9b8f07}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {34801b16-00c6-48a5-a7b9-e74235a3e2f5}, !- Handle
  Hot Water Loop Water Htg Coil 39 Inlet Water Node, !- Name
  {f1db219a-9827-4502-8b65-d2935d2fde57}, !- Inlet Port
  {8af4f9b3-3107-41d5-9b58-86ce5ee487f5}; !- Outlet Port

OS:Connection,
  {f1db219a-9827-4502-8b65-d2935d2fde57}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  43,                                     !- Outlet Port
  {34801b16-00c6-48a5-a7b9-e74235a3e2f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90e317ab-64ae-4e1b-a215-ffa8abde9ac1}, !- Handle
  Hot Water Loop Water Htg Coil 39 Outlet Water Node, !- Name
  {6a3a932b-47d7-4887-9d48-108d2c9b8f07}, !- Inlet Port
  {237d4398-b6e0-47c4-ac86-e2ce7716eaf4}; !- Outlet Port

OS:Connection,
  {8af4f9b3-3107-41d5-9b58-86ce5ee487f5}, !- Handle
  {34801b16-00c6-48a5-a7b9-e74235a3e2f5}, !- Source Object
  3,                                      !- Outlet Port
  {237e992b-a1ca-44b5-a545-1234b296fb81}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6a3a932b-47d7-4887-9d48-108d2c9b8f07}, !- Handle
  {237e992b-a1ca-44b5-a545-1234b296fb81}, !- Source Object
  6,                                      !- Outlet Port
  {90e317ab-64ae-4e1b-a215-ffa8abde9ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {237d4398-b6e0-47c4-ac86-e2ce7716eaf4}, !- Handle
  {90e317ab-64ae-4e1b-a215-ffa8abde9ac1}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {48a0cf12-2f44-4925-8094-c3ee0f6d9009}, !- Handle
  Hot Water Loop Water Htg Coil 39 Controller, !- Name
  {237e992b-a1ca-44b5-a545-1234b296fb81}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {7897d6b2-0296-4453-b64d-7578b1eecc9e}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid8 PTAC 1spd DX AC Clg Coil 18kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ce22ad35-c75b-4040-aa1b-7e515acd3d7b}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid8 PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {ad7fa81f-30fe-40e8-bca8-1705369d9709}, !- Air Inlet Node Name
  {b9bbeb86-3941-4c7a-8aae-f16f71b6fabc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bb015d5e-8a8b-49a1-900c-51223f95a3b9}, !- Supply Air Fan Name
  {237e992b-a1ca-44b5-a545-1234b296fb81}, !- Heating Coil Name
  {7897d6b2-0296-4453-b64d-7578b1eecc9e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {04a3fa0d-6103-4358-83b0-997be4816bb2}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid8 PTAC Inlet Air Node, !- Name
  {8ce67e61-effa-43ed-8a5c-557e6f072ba7}, !- Inlet Port
  {ad7fa81f-30fe-40e8-bca8-1705369d9709}; !- Outlet Port

OS:Connection,
  {8ce67e61-effa-43ed-8a5c-557e6f072ba7}, !- Handle
  {5b835b09-0047-41d7-a8b9-aa0181cfb2d7}, !- Source Object
  2,                                      !- Outlet Port
  {04a3fa0d-6103-4358-83b0-997be4816bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad7fa81f-30fe-40e8-bca8-1705369d9709}, !- Handle
  {04a3fa0d-6103-4358-83b0-997be4816bb2}, !- Source Object
  3,                                      !- Outlet Port
  {ce22ad35-c75b-4040-aa1b-7e515acd3d7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f8c2c3f-cb13-4a44-8dac-4452dd8d68d1}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid8 PTAC Outlet Air Node, !- Name
  {b9bbeb86-3941-4c7a-8aae-f16f71b6fabc}, !- Inlet Port
  {f07c4022-b399-4905-b466-f3766f4cf12d}; !- Outlet Port

OS:Connection,
  {f07c4022-b399-4905-b466-f3766f4cf12d}, !- Handle
  {5f8c2c3f-cb13-4a44-8dac-4452dd8d68d1}, !- Source Object
  3,                                      !- Outlet Port
  {17b31cc7-e44a-4ed0-901a-9e58ee2f44d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9bbeb86-3941-4c7a-8aae-f16f71b6fabc}, !- Handle
  {ce22ad35-c75b-4040-aa1b-7e515acd3d7b}, !- Source Object
  4,                                      !- Outlet Port
  {5f8c2c3f-cb13-4a44-8dac-4452dd8d68d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {593b239d-6f75-4227-abd7-753b7127fc15}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {243f5535-82f2-4cd2-9eb4-9a7d70d160da}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {74451ce7-81d1-4f15-b9b0-759557a58995}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {243f5535-82f2-4cd2-9eb4-9a7d70d160da}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {74451ce7-81d1-4f15-b9b0-759557a58995}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

