OS:Coil:Heating:Water,
  {30780c0b-3437-4473-8310-c93933d4ed73}, !- Handle
  Hot Water Loop Water Htg Coil 40,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {81563373-e9af-4592-9f8f-d2b189892f5f}, !- Water Inlet Node Name
  {30fea918-7b99-4b5e-9179-b626686c32ae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2362679c-e817-4e94-9b0d-753a77d8ccd1}, !- Handle
  Hot Water Loop Water Htg Coil 40 Inlet Water Node, !- Name
  {8b82cafb-979a-4864-a956-1c3886ec8751}, !- Inlet Port
  {81563373-e9af-4592-9f8f-d2b189892f5f}; !- Outlet Port

OS:Connection,
  {8b82cafb-979a-4864-a956-1c3886ec8751}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  44,                                     !- Outlet Port
  {2362679c-e817-4e94-9b0d-753a77d8ccd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b429505-be68-48c2-b0d8-1c2bf2b90728}, !- Handle
  Hot Water Loop Water Htg Coil 40 Outlet Water Node, !- Name
  {30fea918-7b99-4b5e-9179-b626686c32ae}, !- Inlet Port
  {e8d03dcb-2660-4b9b-957f-078483a7d00e}; !- Outlet Port

OS:Connection,
  {81563373-e9af-4592-9f8f-d2b189892f5f}, !- Handle
  {2362679c-e817-4e94-9b0d-753a77d8ccd1}, !- Source Object
  3,                                      !- Outlet Port
  {30780c0b-3437-4473-8310-c93933d4ed73}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {30fea918-7b99-4b5e-9179-b626686c32ae}, !- Handle
  {30780c0b-3437-4473-8310-c93933d4ed73}, !- Source Object
  6,                                      !- Outlet Port
  {8b429505-be68-48c2-b0d8-1c2bf2b90728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8d03dcb-2660-4b9b-957f-078483a7d00e}, !- Handle
  {8b429505-be68-48c2-b0d8-1c2bf2b90728}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dc6f9831-4ed0-4ca4-89a1-db3a11342580}, !- Handle
  Hot Water Loop Water Htg Coil 40 Controller, !- Name
  {30780c0b-3437-4473-8310-c93933d4ed73}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {e52405be-4496-4bce-bd94-e243e21b9448}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top PTAC 1spd DX AC Clg Coil 255kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0aff0939-5aa6-44bf-a0fb-028019deec7b}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {6495139b-4407-4353-ba9e-65db6af23dea}, !- Air Inlet Node Name
  {e55ccae3-6d74-49bf-8fdf-448466ed51f3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {593b239d-6f75-4227-abd7-753b7127fc15}, !- Supply Air Fan Name
  {30780c0b-3437-4473-8310-c93933d4ed73}, !- Heating Coil Name
  {e52405be-4496-4bce-bd94-e243e21b9448}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {74c25789-07d6-4eb2-b5dd-ed0fd5c5f83a}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top PTAC Inlet Air Node, !- Name
  {2e85571e-7336-457a-b8f0-761871598c1a}, !- Inlet Port
  {6495139b-4407-4353-ba9e-65db6af23dea}; !- Outlet Port

OS:Connection,
  {2e85571e-7336-457a-b8f0-761871598c1a}, !- Handle
  {e92bac25-69ea-4a14-8762-4dffa1be849c}, !- Source Object
  2,                                      !- Outlet Port
  {74c25789-07d6-4eb2-b5dd-ed0fd5c5f83a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6495139b-4407-4353-ba9e-65db6af23dea}, !- Handle
  {74c25789-07d6-4eb2-b5dd-ed0fd5c5f83a}, !- Source Object
  3,                                      !- Outlet Port
  {0aff0939-5aa6-44bf-a0fb-028019deec7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7f85f033-054a-4239-9861-417b3b7aa64a}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top PTAC Outlet Air Node, !- Name
  {e55ccae3-6d74-49bf-8fdf-448466ed51f3}, !- Inlet Port
  {032b5916-81f7-4a9a-aebb-39225a785087}; !- Outlet Port

OS:Connection,
  {032b5916-81f7-4a9a-aebb-39225a785087}, !- Handle
  {7f85f033-054a-4239-9861-417b3b7aa64a}, !- Source Object
  3,                                      !- Outlet Port
  {492cd053-c850-442e-97ca-5e65cc21e312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e55ccae3-6d74-49bf-8fdf-448466ed51f3}, !- Handle
  {0aff0939-5aa6-44bf-a0fb-028019deec7b}, !- Source Object
  4,                                      !- Outlet Port
  {7f85f033-054a-4239-9861-417b3b7aa64a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a1cf969f-d1ca-4e93-a646-6d3bf162916c}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4817bfe1-8bb1-4d49-9000-d9e1bb17bff4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0812490a-9384-48a3-b0b5-6530cd393c06}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4817bfe1-8bb1-4d49-9000-d9e1bb17bff4}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0812490a-9384-48a3-b0b5-6530cd393c06}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {94e8f78c-3a02-40ad-8d67-90e0a4817184}, !- Handle
  Hot Water Loop Water Htg Coil 41,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2ba6d360-6f29-46a1-9d74-c691b4076edc}, !- Water Inlet Node Name
  {4751d209-a5ce-4df1-a222-dba9bf1dea49}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {df7b0dcd-8ba7-4c99-b3d1-44b23c1e1ed6}, !- Handle
  Hot Water Loop Water Htg Coil 41 Inlet Water Node, !- Name
  {08272183-b44b-47eb-a4ef-1f84459113aa}, !- Inlet Port
  {2ba6d360-6f29-46a1-9d74-c691b4076edc}; !- Outlet Port

OS:Connection,
  {08272183-b44b-47eb-a4ef-1f84459113aa}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  45,                                     !- Outlet Port
  {df7b0dcd-8ba7-4c99-b3d1-44b23c1e1ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {799bac73-73e8-4f8b-bae5-e91d2b6eadd0}, !- Handle
  Hot Water Loop Water Htg Coil 41 Outlet Water Node, !- Name
  {4751d209-a5ce-4df1-a222-dba9bf1dea49}, !- Inlet Port
  {c2cfbddb-4f7c-48fd-aabc-bf5321c0266b}; !- Outlet Port

OS:Connection,
  {2ba6d360-6f29-46a1-9d74-c691b4076edc}, !- Handle
  {df7b0dcd-8ba7-4c99-b3d1-44b23c1e1ed6}, !- Source Object
  3,                                      !- Outlet Port
  {94e8f78c-3a02-40ad-8d67-90e0a4817184}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4751d209-a5ce-4df1-a222-dba9bf1dea49}, !- Handle
  {94e8f78c-3a02-40ad-8d67-90e0a4817184}, !- Source Object
  6,                                      !- Outlet Port
  {799bac73-73e8-4f8b-bae5-e91d2b6eadd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2cfbddb-4f7c-48fd-aabc-bf5321c0266b}, !- Handle
  {799bac73-73e8-4f8b-bae5-e91d2b6eadd0}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {16f901ce-3d05-4e72-88f2-1819046003c6}, !- Handle
  Hot Water Loop Water Htg Coil 41 Controller, !- Name
  {94e8f78c-3a02-40ad-8d67-90e0a4817184}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {277824bd-ecac-48cc-aad4-23f3e4435f4b}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top PTAC 1spd DX AC Clg Coil 20kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {eaaa4b38-5cf6-4c49-834a-c1c21a52b9f0}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {596f1472-aee1-4aab-8cd1-3e679bca8cb2}, !- Air Inlet Node Name
  {07a4fe77-7cdb-4f93-8b26-5ef7f66cf673}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a1cf969f-d1ca-4e93-a646-6d3bf162916c}, !- Supply Air Fan Name
  {94e8f78c-3a02-40ad-8d67-90e0a4817184}, !- Heating Coil Name
  {277824bd-ecac-48cc-aad4-23f3e4435f4b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a7e379d2-95a2-48d6-987e-dfcb8635e9a2}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top PTAC Inlet Air Node, !- Name
  {e1ccd6a7-3589-4986-a9ba-763535426e0e}, !- Inlet Port
  {596f1472-aee1-4aab-8cd1-3e679bca8cb2}; !- Outlet Port

OS:Connection,
  {e1ccd6a7-3589-4986-a9ba-763535426e0e}, !- Handle
  {bc8ddfde-2d40-4fb9-a321-df8138359e17}, !- Source Object
  2,                                      !- Outlet Port
  {a7e379d2-95a2-48d6-987e-dfcb8635e9a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {596f1472-aee1-4aab-8cd1-3e679bca8cb2}, !- Handle
  {a7e379d2-95a2-48d6-987e-dfcb8635e9a2}, !- Source Object
  3,                                      !- Outlet Port
  {eaaa4b38-5cf6-4c49-834a-c1c21a52b9f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c30663dc-5f0a-4ecd-a514-de1f4e3172e9}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top PTAC Outlet Air Node, !- Name
  {07a4fe77-7cdb-4f93-8b26-5ef7f66cf673}, !- Inlet Port
  {fe5e19b9-5705-47d5-9594-8a8d641c5d4a}; !- Outlet Port

OS:Connection,
  {fe5e19b9-5705-47d5-9594-8a8d641c5d4a}, !- Handle
  {c30663dc-5f0a-4ecd-a514-de1f4e3172e9}, !- Source Object
  3,                                      !- Outlet Port
  {47451b43-db8a-4ef0-8443-652e07b250fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a4fe77-7cdb-4f93-8b26-5ef7f66cf673}, !- Handle
  {eaaa4b38-5cf6-4c49-834a-c1c21a52b9f0}, !- Source Object
  4,                                      !- Outlet Port
  {c30663dc-5f0a-4ecd-a514-de1f4e3172e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {bf8aee9c-e564-4f8b-9989-8fae7ab93fe2}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {29bf8f45-b6eb-4398-a324-34a8f186b866}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {93914ab6-2ffa-4285-8496-4f3b0e3635b8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {29bf8f45-b6eb-4398-a324-34a8f186b866}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {93914ab6-2ffa-4285-8496-4f3b0e3635b8}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {45a4907a-bd50-484b-b500-14451fa22fdb}, !- Handle
  Hot Water Loop Water Htg Coil 42,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d6ed81ad-ce42-49f7-8031-a52f8158b9cd}, !- Water Inlet Node Name
  {bdf76534-c344-49a4-bdbd-0bf811bc2cdb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {918b6dfb-aed0-474b-b340-241b2863e21d}, !- Handle
  Hot Water Loop Water Htg Coil 42 Inlet Water Node, !- Name
  {a6f989d3-aa9d-40e5-8fb4-96899ef7f420}, !- Inlet Port
  {d6ed81ad-ce42-49f7-8031-a52f8158b9cd}; !- Outlet Port

OS:Connection,
  {a6f989d3-aa9d-40e5-8fb4-96899ef7f420}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  46,                                     !- Outlet Port
  {918b6dfb-aed0-474b-b340-241b2863e21d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9ba1275-5272-42ed-9466-b0d1a3014b65}, !- Handle
  Hot Water Loop Water Htg Coil 42 Outlet Water Node, !- Name
  {bdf76534-c344-49a4-bdbd-0bf811bc2cdb}, !- Inlet Port
  {29c5da1e-a0f1-4bb3-99e7-f4811677d769}; !- Outlet Port

OS:Connection,
  {d6ed81ad-ce42-49f7-8031-a52f8158b9cd}, !- Handle
  {918b6dfb-aed0-474b-b340-241b2863e21d}, !- Source Object
  3,                                      !- Outlet Port
  {45a4907a-bd50-484b-b500-14451fa22fdb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bdf76534-c344-49a4-bdbd-0bf811bc2cdb}, !- Handle
  {45a4907a-bd50-484b-b500-14451fa22fdb}, !- Source Object
  6,                                      !- Outlet Port
  {c9ba1275-5272-42ed-9466-b0d1a3014b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29c5da1e-a0f1-4bb3-99e7-f4811677d769}, !- Handle
  {c9ba1275-5272-42ed-9466-b0d1a3014b65}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {299e2f92-2117-4533-a9f8-8e4fdce600e3}, !- Handle
  Hot Water Loop Water Htg Coil 42 Controller, !- Name
  {45a4907a-bd50-484b-b500-14451fa22fdb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {d9fffc21-f599-4222-8ec6-4b524e1a2d28}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top PTAC 1spd DX AC Clg Coil 18kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9563790a-2489-4d63-805f-656a5d8e0faf}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {4c4b26ff-9f38-4b00-bbd3-677e0ce817f6}, !- Air Inlet Node Name
  {d1738ea6-53e0-4437-b8c9-44a368033e5a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bf8aee9c-e564-4f8b-9989-8fae7ab93fe2}, !- Supply Air Fan Name
  {45a4907a-bd50-484b-b500-14451fa22fdb}, !- Heating Coil Name
  {d9fffc21-f599-4222-8ec6-4b524e1a2d28}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {827173fd-2ed7-4ab3-a8b7-414fa3d5df39}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top PTAC Inlet Air Node, !- Name
  {a8bb5d13-1703-4a93-8951-5a27f1f6aaf9}, !- Inlet Port
  {4c4b26ff-9f38-4b00-bbd3-677e0ce817f6}; !- Outlet Port

OS:Connection,
  {a8bb5d13-1703-4a93-8951-5a27f1f6aaf9}, !- Handle
  {0b623513-0d84-4a58-94b7-e1af083cced7}, !- Source Object
  2,                                      !- Outlet Port
  {827173fd-2ed7-4ab3-a8b7-414fa3d5df39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c4b26ff-9f38-4b00-bbd3-677e0ce817f6}, !- Handle
  {827173fd-2ed7-4ab3-a8b7-414fa3d5df39}, !- Source Object
  3,                                      !- Outlet Port
  {9563790a-2489-4d63-805f-656a5d8e0faf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06fa48d1-9aa7-40e2-a759-0b2b2f66ed28}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top PTAC Outlet Air Node, !- Name
  {d1738ea6-53e0-4437-b8c9-44a368033e5a}, !- Inlet Port
  {6cc8ed92-c3b6-47d8-a2ec-d1afd99dd7ba}; !- Outlet Port

OS:Connection,
  {6cc8ed92-c3b6-47d8-a2ec-d1afd99dd7ba}, !- Handle
  {06fa48d1-9aa7-40e2-a759-0b2b2f66ed28}, !- Source Object
  3,                                      !- Outlet Port
  {4d6ddd0f-5386-4277-8d3e-de9b255ff16e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1738ea6-53e0-4437-b8c9-44a368033e5a}, !- Handle
  {9563790a-2489-4d63-805f-656a5d8e0faf}, !- Source Object
  4,                                      !- Outlet Port
  {06fa48d1-9aa7-40e2-a759-0b2b2f66ed28}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f9d1e4b8-cf9b-438a-abe0-371d337535cd}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1badd619-bdc6-46bb-ad32-b6f562de049f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ee8d795e-2873-4b2b-90e5-9665f16fc190}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1badd619-bdc6-46bb-ad32-b6f562de049f}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ee8d795e-2873-4b2b-90e5-9665f16fc190}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {066a0102-019b-46a0-a51b-6cd0bf7bab50}, !- Handle
  Hot Water Loop Water Htg Coil 43,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {52ec80c6-8410-4a15-8d32-25c9ce668473}, !- Water Inlet Node Name
  {266ab2d3-8866-461c-bc3c-4afd5e7dc379}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {50a5dbc5-53b5-4bbb-b91e-e6385427a517}, !- Handle
  Hot Water Loop Water Htg Coil 43 Inlet Water Node, !- Name
  {b15469b5-5711-46d7-a969-6e12d89acf1f}, !- Inlet Port
  {52ec80c6-8410-4a15-8d32-25c9ce668473}; !- Outlet Port

OS:Connection,
  {b15469b5-5711-46d7-a969-6e12d89acf1f}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  47,                                     !- Outlet Port
  {50a5dbc5-53b5-4bbb-b91e-e6385427a517}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7f2da86-f03d-47ff-96f9-c1eec27605aa}, !- Handle
  Hot Water Loop Water Htg Coil 43 Outlet Water Node, !- Name
  {266ab2d3-8866-461c-bc3c-4afd5e7dc379}, !- Inlet Port
  {b89e477a-7803-442a-828a-343ef76d5270}; !- Outlet Port

OS:Connection,
  {52ec80c6-8410-4a15-8d32-25c9ce668473}, !- Handle
  {50a5dbc5-53b5-4bbb-b91e-e6385427a517}, !- Source Object
  3,                                      !- Outlet Port
  {066a0102-019b-46a0-a51b-6cd0bf7bab50}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {266ab2d3-8866-461c-bc3c-4afd5e7dc379}, !- Handle
  {066a0102-019b-46a0-a51b-6cd0bf7bab50}, !- Source Object
  6,                                      !- Outlet Port
  {a7f2da86-f03d-47ff-96f9-c1eec27605aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b89e477a-7803-442a-828a-343ef76d5270}, !- Handle
  {a7f2da86-f03d-47ff-96f9-c1eec27605aa}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c22bb34f-5f9a-4f29-8157-a3139c093332}, !- Handle
  Hot Water Loop Water Htg Coil 43 Controller, !- Name
  {066a0102-019b-46a0-a51b-6cd0bf7bab50}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {6bbebd59-7d79-436e-8f04-cc3ed6ffa0c5}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top PTAC 1spd DX AC Clg Coil 215kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ec74e225-6d4c-45ad-b895-4da84e1aff8d}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {74aae0aa-c0a8-4706-a588-afa26d219c77}, !- Air Inlet Node Name
  {a2ede38c-d8c3-459b-9b63-28b51d0c1d72}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f9d1e4b8-cf9b-438a-abe0-371d337535cd}, !- Supply Air Fan Name
  {066a0102-019b-46a0-a51b-6cd0bf7bab50}, !- Heating Coil Name
  {6bbebd59-7d79-436e-8f04-cc3ed6ffa0c5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {23376a7c-8433-494c-bd8f-2556ccf23709}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top PTAC Inlet Air Node, !- Name
  {94a02894-4f5b-4919-9d52-8b8a91531228}, !- Inlet Port
  {74aae0aa-c0a8-4706-a588-afa26d219c77}; !- Outlet Port

OS:Connection,
  {94a02894-4f5b-4919-9d52-8b8a91531228}, !- Handle
  {e8b39e7b-a77d-48e3-b2b4-8f837e999b44}, !- Source Object
  2,                                      !- Outlet Port
  {23376a7c-8433-494c-bd8f-2556ccf23709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74aae0aa-c0a8-4706-a588-afa26d219c77}, !- Handle
  {23376a7c-8433-494c-bd8f-2556ccf23709}, !- Source Object
  3,                                      !- Outlet Port
  {ec74e225-6d4c-45ad-b895-4da84e1aff8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5cfd0b77-2c90-4f66-bcef-c99e65d36e3b}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top PTAC Outlet Air Node, !- Name
  {a2ede38c-d8c3-459b-9b63-28b51d0c1d72}, !- Inlet Port
  {dc791358-5f3f-4ea9-90b7-15668ecb8ef8}; !- Outlet Port

OS:Connection,
  {dc791358-5f3f-4ea9-90b7-15668ecb8ef8}, !- Handle
  {5cfd0b77-2c90-4f66-bcef-c99e65d36e3b}, !- Source Object
  3,                                      !- Outlet Port
  {9354fb16-4850-4f77-8cb4-ad4d0641f54f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2ede38c-d8c3-459b-9b63-28b51d0c1d72}, !- Handle
  {ec74e225-6d4c-45ad-b895-4da84e1aff8d}, !- Source Object
  4,                                      !- Outlet Port
  {5cfd0b77-2c90-4f66-bcef-c99e65d36e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ca5f898c-4400-4876-91c4-381c863aad14}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1222c397-6558-452d-8f4f-ef5cf0473378}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fab38016-e7be-458e-b353-1aebdd711976}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1222c397-6558-452d-8f4f-ef5cf0473378}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fab38016-e7be-458e-b353-1aebdd711976}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {f460b6fb-71d4-4e09-ad5f-59f9d5d192f4}, !- Handle
  Hot Water Loop Water Htg Coil 44,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d6ad54e8-c475-4777-be89-c449f3ef93fd}, !- Water Inlet Node Name
  {f60132bb-290c-4ad2-a2b4-4a7a476d912b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f2825180-3775-45d9-a0f7-2cc8413a41fd}, !- Handle
  Hot Water Loop Water Htg Coil 44 Inlet Water Node, !- Name
  {1b2172ad-92a8-458c-a460-92d784420fa6}, !- Inlet Port
  {d6ad54e8-c475-4777-be89-c449f3ef93fd}; !- Outlet Port

OS:Connection,
  {1b2172ad-92a8-458c-a460-92d784420fa6}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  48,                                     !- Outlet Port
  {f2825180-3775-45d9-a0f7-2cc8413a41fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1dc15aa-95ae-41e3-8b88-0664f3a9c8d6}, !- Handle
  Hot Water Loop Water Htg Coil 44 Outlet Water Node, !- Name
  {f60132bb-290c-4ad2-a2b4-4a7a476d912b}, !- Inlet Port
  {ada59344-5a91-48a3-bf20-9c7c891c4880}; !- Outlet Port

OS:Connection,
  {d6ad54e8-c475-4777-be89-c449f3ef93fd}, !- Handle
  {f2825180-3775-45d9-a0f7-2cc8413a41fd}, !- Source Object
  3,                                      !- Outlet Port
  {f460b6fb-71d4-4e09-ad5f-59f9d5d192f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f60132bb-290c-4ad2-a2b4-4a7a476d912b}, !- Handle
  {f460b6fb-71d4-4e09-ad5f-59f9d5d192f4}, !- Source Object
  6,                                      !- Outlet Port
  {d1dc15aa-95ae-41e3-8b88-0664f3a9c8d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ada59344-5a91-48a3-bf20-9c7c891c4880}, !- Handle
  {d1dc15aa-95ae-41e3-8b88-0664f3a9c8d6}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d7e474c8-9878-4b51-af94-65c52a5a79f4}, !- Handle
  Hot Water Loop Water Htg Coil 44 Controller, !- Name
  {f460b6fb-71d4-4e09-ad5f-59f9d5d192f4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {5c8d4174-02ba-4f10-afae-364afee60f48}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top PTAC 1spd DX AC Clg Coil 18kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7a4a365d-db60-43e2-b07d-d9d7f9b2a368}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {40efe532-8cbb-4ba4-ba91-4c7ab965fc6c}, !- Air Inlet Node Name
  {0c6054a3-8554-4cc5-a0f0-aba0f88aec4b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ca5f898c-4400-4876-91c4-381c863aad14}, !- Supply Air Fan Name
  {f460b6fb-71d4-4e09-ad5f-59f9d5d192f4}, !- Heating Coil Name
  {5c8d4174-02ba-4f10-afae-364afee60f48}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ae523c29-3de4-478d-b99d-7f47400a1d52}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top PTAC Inlet Air Node, !- Name
  {8d8edc4e-2eab-4053-9f74-ecf9124b89e1}, !- Inlet Port
  {40efe532-8cbb-4ba4-ba91-4c7ab965fc6c}; !- Outlet Port

OS:Connection,
  {8d8edc4e-2eab-4053-9f74-ecf9124b89e1}, !- Handle
  {7132c656-f62e-4905-8b60-e0b599bbf620}, !- Source Object
  2,                                      !- Outlet Port
  {ae523c29-3de4-478d-b99d-7f47400a1d52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40efe532-8cbb-4ba4-ba91-4c7ab965fc6c}, !- Handle
  {ae523c29-3de4-478d-b99d-7f47400a1d52}, !- Source Object
  3,                                      !- Outlet Port
  {7a4a365d-db60-43e2-b07d-d9d7f9b2a368}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {241df86a-549c-4107-b9c0-7543c0b2dcca}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top PTAC Outlet Air Node, !- Name
  {0c6054a3-8554-4cc5-a0f0-aba0f88aec4b}, !- Inlet Port
  {ce8c5c35-92ea-46dc-b432-1ffdd74801f3}; !- Outlet Port

OS:Connection,
  {ce8c5c35-92ea-46dc-b432-1ffdd74801f3}, !- Handle
  {241df86a-549c-4107-b9c0-7543c0b2dcca}, !- Source Object
  3,                                      !- Outlet Port
  {8f27b6d0-217f-4237-b97f-637da4e26d65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c6054a3-8554-4cc5-a0f0-aba0f88aec4b}, !- Handle
  {7a4a365d-db60-43e2-b07d-d9d7f9b2a368}, !- Source Object
  4,                                      !- Outlet Port
  {241df86a-549c-4107-b9c0-7543c0b2dcca}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {81823528-64b9-46d9-a522-2cf5e03cf941}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top PTAC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f95029b-29f3-4dde-ae76-43dd3186f6a3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {38851312-689e-4092-9d90-f5b4f4725138}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9f95029b-29f3-4dde-ae76-43dd3186f6a3}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {38851312-689e-4092-9d90-f5b4f4725138}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Water,
  {b90788e5-5b69-461e-b1da-19b49cdace49}, !- Handle
  Hot Water Loop Water Htg Coil 45,       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {623a4042-e22b-4b11-9c77-e7b7ba99d740}, !- Water Inlet Node Name
  {25ede69f-8bcf-46c3-9a9a-d9650e083c48}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1b933c61-0d5a-4103-9a99-d522eb497d24}, !- Handle
  Hot Water Loop Water Htg Coil 45 Inlet Water Node, !- Name
  {0cbafb0f-06bb-49c4-b63b-1d53afa7e818}, !- Inlet Port
  {623a4042-e22b-4b11-9c77-e7b7ba99d740}; !- Outlet Port

OS:Connection,
  {0cbafb0f-06bb-49c4-b63b-1d53afa7e818}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  49,                                     !- Outlet Port
  {1b933c61-0d5a-4103-9a99-d522eb497d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ec8d6f5-9ef3-43f0-97fd-40f6e69281e1}, !- Handle
  Hot Water Loop Water Htg Coil 45 Outlet Water Node, !- Name
  {25ede69f-8bcf-46c3-9a9a-d9650e083c48}, !- Inlet Port
  {fa32a96d-683e-4d20-90ef-7825352b9cf3}; !- Outlet Port

OS:Connection,
  {623a4042-e22b-4b11-9c77-e7b7ba99d740}, !- Handle
  {1b933c61-0d5a-4103-9a99-d522eb497d24}, !- Source Object
  3,                                      !- Outlet Port
  {b90788e5-5b69-461e-b1da-19b49cdace49}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {25ede69f-8bcf-46c3-9a9a-d9650e083c48}, !- Handle
  {b90788e5-5b69-461e-b1da-19b49cdace49}, !- Source Object
  6,                                      !- Outlet Port
  {9ec8d6f5-9ef3-43f0-97fd-40f6e69281e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa32a96d-683e-4d20-90ef-7825352b9cf3}, !- Handle
  {9ec8d6f5-9ef3-43f0-97fd-40f6e69281e1}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ac98f43b-a731-460a-8814-2b536b72774b}, !- Handle
  Hot Water Loop Water Htg Coil 45 Controller, !- Name
  {b90788e5-5b69-461e-b1da-19b49cdace49}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {f86d01a9-b8ec-4fcd-879b-b08ff9ead7ef}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top PTAC 1spd DX AC Clg Coil 19kBtu/hr 9.5EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {afe79416-0835-4c37-9ab4-db9378c35ec1}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top PTAC, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {7f05c291-847c-49e5-8aee-e969fd779dd9}, !- Air Inlet Node Name
  {f3825b4b-ea30-4290-8387-76025fc96bfc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {81823528-64b9-46d9-a522-2cf5e03cf941}, !- Supply Air Fan Name
  {b90788e5-5b69-461e-b1da-19b49cdace49}, !- Heating Coil Name
  {f86d01a9-b8ec-4fcd-879b-b08ff9ead7ef}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {962161a0-c435-4d60-9b5a-7d507e307bee}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c08a581d-6605-4a56-b4d1-d03fcc4090f1}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top PTAC Inlet Air Node, !- Name
  {9478a34d-e216-45a7-8990-a9bda5c8b64c}, !- Inlet Port
  {7f05c291-847c-49e5-8aee-e969fd779dd9}; !- Outlet Port

OS:Connection,
  {9478a34d-e216-45a7-8990-a9bda5c8b64c}, !- Handle
  {6beb811c-6a9b-42ea-84eb-c72cb591e5e4}, !- Source Object
  2,                                      !- Outlet Port
  {c08a581d-6605-4a56-b4d1-d03fcc4090f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f05c291-847c-49e5-8aee-e969fd779dd9}, !- Handle
  {c08a581d-6605-4a56-b4d1-d03fcc4090f1}, !- Source Object
  3,                                      !- Outlet Port
  {afe79416-0835-4c37-9ab4-db9378c35ec1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6cb481b9-1614-4b87-8d50-9e8a561cdf81}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top PTAC Outlet Air Node, !- Name
  {f3825b4b-ea30-4290-8387-76025fc96bfc}, !- Inlet Port
  {05bdbe95-d5f7-456b-acc7-9c7585ae54d9}; !- Outlet Port

OS:Connection,
  {05bdbe95-d5f7-456b-acc7-9c7585ae54d9}, !- Handle
  {6cb481b9-1614-4b87-8d50-9e8a561cdf81}, !- Source Object
  3,                                      !- Outlet Port
  {d5b813eb-f55f-44c2-b6b5-e17eda410edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3825b4b-ea30-4290-8387-76025fc96bfc}, !- Handle
  {afe79416-0835-4c37-9ab4-db9378c35ec1}, !- Source Object
  4,                                      !- Outlet Port
  {6cb481b9-1614-4b87-8d50-9e8a561cdf81}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {4d37c57d-b9dc-4ccb-989c-75d944202814}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3087eee6-f312-4b0c-ab34-056ee7020721}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {59333371-c1f1-41cc-902a-abc62cdc8790}, !- Plant Side Inlet Node Name
  {a4832430-d91a-48e2-8b4b-d0ce3f9cbf58}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6df71b4f-39af-49fa-9803-49194744dbbc}, !- Demand Side Inlet Node Name
  {57203dbe-e395-42b5-8ec2-b5a709eaf0b9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {75e9c042-832f-4baf-8213-f74c0fe81eb9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {370399fd-4689-4ebf-9b0b-591ca0288a8b}, !- Demand Mixer Name
  {fc0061c4-123b-41aa-b662-79ebeb21ecc1}, !- Demand Splitter Name
  {6db069dc-9753-4cff-8758-2ab35a3606a6}, !- Supply Mixer Name
  {da3a66fc-ec4b-4951-b2e4-9e2540c8c37e}; !- Supply Splitter Name

OS:Node,
  {ea57b367-8012-4a20-bea9-9854b1cbb896}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {59333371-c1f1-41cc-902a-abc62cdc8790}, !- Inlet Port
  {cf78a2b1-16a6-420d-afd9-b0812ff1586e}; !- Outlet Port

OS:Node,
  {3087eee6-f312-4b0c-ab34-056ee7020721}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {11a6097a-4ab2-495f-8b53-eda1584d0bde}, !- Inlet Port
  {a4832430-d91a-48e2-8b4b-d0ce3f9cbf58}; !- Outlet Port

OS:Node,
  {dadb25d3-af24-4d08-9c96-b49188153090}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {7caa2cf3-e7f2-4d5b-bee0-d594289383d2}, !- Inlet Port
  {6c267b16-c204-45ba-a2f2-84bacb978cff}; !- Outlet Port

OS:Connector:Mixer,
  {6db069dc-9753-4cff-8758-2ab35a3606a6}, !- Handle
  Connector Mixer 11,                     !- Name
  {7023cc1d-414e-4cf2-ad4f-2afef4007742}, !- Outlet Branch Name
  {d1c873a0-3cf8-45af-bd08-afff0713dcfb}, !- Inlet Branch Name 1
  {66ebe3d6-504f-4ad0-a70e-19310c02f0ad}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {da3a66fc-ec4b-4951-b2e4-9e2540c8c37e}, !- Handle
  Connector Splitter 11,                  !- Name
  {62015214-a8d7-476b-b20a-85b533d0ff10}, !- Inlet Branch Name
  {7caa2cf3-e7f2-4d5b-bee0-d594289383d2}, !- Outlet Branch Name 1
  {2bed4fc2-97b6-4081-80d8-1c26177521ad}; !- Outlet Branch Name 2

OS:Connection,
  {59333371-c1f1-41cc-902a-abc62cdc8790}, !- Handle
  {4d37c57d-b9dc-4ccb-989c-75d944202814}, !- Source Object
  14,                                     !- Outlet Port
  {ea57b367-8012-4a20-bea9-9854b1cbb896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7caa2cf3-e7f2-4d5b-bee0-d594289383d2}, !- Handle
  {da3a66fc-ec4b-4951-b2e4-9e2540c8c37e}, !- Source Object
  3,                                      !- Outlet Port
  {dadb25d3-af24-4d08-9c96-b49188153090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4832430-d91a-48e2-8b4b-d0ce3f9cbf58}, !- Handle
  {3087eee6-f312-4b0c-ab34-056ee7020721}, !- Source Object
  3,                                      !- Outlet Port
  {4d37c57d-b9dc-4ccb-989c-75d944202814}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c679112f-f535-4531-a875-59c18398c4cd}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {6df71b4f-39af-49fa-9803-49194744dbbc}, !- Inlet Port
  {80a3d71e-b542-4255-a1e3-943050417063}; !- Outlet Port

OS:Node,
  {c8028910-0042-418f-8716-70b943c0ca19}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {40d933e9-b7b5-400a-9d37-477aef89b125}, !- Inlet Port
  {57203dbe-e395-42b5-8ec2-b5a709eaf0b9}; !- Outlet Port

OS:Node,
  {6cbb3bc7-c4dd-4aea-b102-16dc1fa09ea3}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {5a145224-cbe3-4fec-9ce0-68115d05650c}, !- Inlet Port
  {ef01f22f-b6a7-4079-86ca-f4df434ca78f}; !- Outlet Port

OS:Connector:Mixer,
  {370399fd-4689-4ebf-9b0b-591ca0288a8b}, !- Handle
  Connector Mixer 12,                     !- Name
  {730daa69-01b6-4866-a2ce-8315ff11bbbb}, !- Outlet Branch Name
  {79811c15-e5dd-4dd5-a869-1ebb5f1f0cbe}, !- Inlet Branch Name 1
  {0cbe7aac-9dea-430f-8f25-4903422ba678}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fc0061c4-123b-41aa-b662-79ebeb21ecc1}, !- Handle
  Connector Splitter 12,                  !- Name
  {efd3b01a-5356-4fb2-9daa-54a02f980c64}, !- Inlet Branch Name
  {5a145224-cbe3-4fec-9ce0-68115d05650c}, !- Outlet Branch Name 1
  {97233604-e9b3-4fdb-a1d3-911ea789dd03}; !- Outlet Branch Name 2

OS:Connection,
  {6df71b4f-39af-49fa-9803-49194744dbbc}, !- Handle
  {4d37c57d-b9dc-4ccb-989c-75d944202814}, !- Source Object
  17,                                     !- Outlet Port
  {c679112f-f535-4531-a875-59c18398c4cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a145224-cbe3-4fec-9ce0-68115d05650c}, !- Handle
  {fc0061c4-123b-41aa-b662-79ebeb21ecc1}, !- Source Object
  3,                                      !- Outlet Port
  {6cbb3bc7-c4dd-4aea-b102-16dc1fa09ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57203dbe-e395-42b5-8ec2-b5a709eaf0b9}, !- Handle
  {c8028910-0042-418f-8716-70b943c0ca19}, !- Source Object
  3,                                      !- Outlet Port
  {4d37c57d-b9dc-4ccb-989c-75d944202814}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {39f401da-10d4-43b9-b179-d2ca12576868}, !- Handle
  {4d37c57d-b9dc-4ccb-989c-75d944202814}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {75e9c042-832f-4baf-8213-f74c0fe81eb9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {c078897c-4c03-4684-800f-d33d4056588e}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 10.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  5.55555555555556,                       !- Offset Temperature Difference {deltaC}
  29.3555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {3087eee6-f312-4b0c-ab34-056ee7020721}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {d65d7483-6a79-4965-abf1-7881f1556c16}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {cf78a2b1-16a6-420d-afd9-b0812ff1586e}, !- Inlet Node Name
  {2107c617-1d3e-4f1d-a4ed-f2ed33d17dab}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {44495eae-2581-407e-b888-9828e0f63893}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {2107c617-1d3e-4f1d-a4ed-f2ed33d17dab}, !- Inlet Port
  {62015214-a8d7-476b-b20a-85b533d0ff10}; !- Outlet Port

OS:Connection,
  {cf78a2b1-16a6-420d-afd9-b0812ff1586e}, !- Handle
  {ea57b367-8012-4a20-bea9-9854b1cbb896}, !- Source Object
  3,                                      !- Outlet Port
  {d65d7483-6a79-4965-abf1-7881f1556c16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2107c617-1d3e-4f1d-a4ed-f2ed33d17dab}, !- Handle
  {d65d7483-6a79-4965-abf1-7881f1556c16}, !- Source Object
  3,                                      !- Outlet Port
  {44495eae-2581-407e-b888-9828e0f63893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62015214-a8d7-476b-b20a-85b533d0ff10}, !- Handle
  {44495eae-2581-407e-b888-9828e0f63893}, !- Source Object
  3,                                      !- Outlet Port
  {da3a66fc-ec4b-4951-b2e4-9e2540c8c37e}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {f653afc8-42e0-42c9-aefb-5226ab18740a}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower 40.2 gpm/hp, !- Name
  {6c267b16-c204-45ba-a2f2-84bacb978cff}, !- Water Inlet Node
  {44d5e234-52bb-4a9f-921e-d1b480fee74b}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  23.8,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  16341.9514903699,                       !- Design Fan Power {W}
  {dfd5ffad-e63a-4ff0-b7d8-e79cfa8795b1}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {dfd5ffad-e63a-4ff0-b7d8-e79cfa8795b1}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {b950e60e-2486-402d-a216-f8511054aee7}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {44d5e234-52bb-4a9f-921e-d1b480fee74b}, !- Inlet Port
  {d1c873a0-3cf8-45af-bd08-afff0713dcfb}; !- Outlet Port

OS:Connection,
  {6c267b16-c204-45ba-a2f2-84bacb978cff}, !- Handle
  {dadb25d3-af24-4d08-9c96-b49188153090}, !- Source Object
  3,                                      !- Outlet Port
  {f653afc8-42e0-42c9-aefb-5226ab18740a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44d5e234-52bb-4a9f-921e-d1b480fee74b}, !- Handle
  {f653afc8-42e0-42c9-aefb-5226ab18740a}, !- Source Object
  3,                                      !- Outlet Port
  {b950e60e-2486-402d-a216-f8511054aee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c873a0-3cf8-45af-bd08-afff0713dcfb}, !- Handle
  {b950e60e-2486-402d-a216-f8511054aee7}, !- Source Object
  3,                                      !- Outlet Port
  {6db069dc-9753-4cff-8758-2ab35a3606a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7043abd9-4ca6-4b1c-9cb1-00d2b87ba835}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {579d2a30-6f36-4a76-b8fa-63ea58e025e4}, !- Inlet Node Name
  {147e8af4-7df4-4a82-89cd-3bd83602217d}; !- Outlet Node Name

OS:Node,
  {97c2f944-80bc-467a-9856-655e23c76b6d}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {2bed4fc2-97b6-4081-80d8-1c26177521ad}, !- Inlet Port
  {579d2a30-6f36-4a76-b8fa-63ea58e025e4}; !- Outlet Port

OS:Connection,
  {2bed4fc2-97b6-4081-80d8-1c26177521ad}, !- Handle
  {da3a66fc-ec4b-4951-b2e4-9e2540c8c37e}, !- Source Object
  4,                                      !- Outlet Port
  {97c2f944-80bc-467a-9856-655e23c76b6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfa6c234-37d2-437b-85ec-4f493d696d14}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {147e8af4-7df4-4a82-89cd-3bd83602217d}, !- Inlet Port
  {66ebe3d6-504f-4ad0-a70e-19310c02f0ad}; !- Outlet Port

OS:Connection,
  {579d2a30-6f36-4a76-b8fa-63ea58e025e4}, !- Handle
  {97c2f944-80bc-467a-9856-655e23c76b6d}, !- Source Object
  3,                                      !- Outlet Port
  {7043abd9-4ca6-4b1c-9cb1-00d2b87ba835}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {147e8af4-7df4-4a82-89cd-3bd83602217d}, !- Handle
  {7043abd9-4ca6-4b1c-9cb1-00d2b87ba835}, !- Source Object
  3,                                      !- Outlet Port
  {bfa6c234-37d2-437b-85ec-4f493d696d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66ebe3d6-504f-4ad0-a70e-19310c02f0ad}, !- Handle
  {bfa6c234-37d2-437b-85ec-4f493d696d14}, !- Source Object
  3,                                      !- Outlet Port
  {6db069dc-9753-4cff-8758-2ab35a3606a6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b65414fa-052d-428c-bfcd-e53ba7efe240}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {ef01f22f-b6a7-4079-86ca-f4df434ca78f}, !- Inlet Node Name
  {12f1d400-b508-4489-baec-1c717f76a2b9}; !- Outlet Node Name

OS:Node,
  {494c3b2c-3502-4379-9c39-546bf4128d68}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {12f1d400-b508-4489-baec-1c717f76a2b9}, !- Inlet Port
  {79811c15-e5dd-4dd5-a869-1ebb5f1f0cbe}; !- Outlet Port

OS:Connection,
  {ef01f22f-b6a7-4079-86ca-f4df434ca78f}, !- Handle
  {6cbb3bc7-c4dd-4aea-b102-16dc1fa09ea3}, !- Source Object
  3,                                      !- Outlet Port
  {b65414fa-052d-428c-bfcd-e53ba7efe240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12f1d400-b508-4489-baec-1c717f76a2b9}, !- Handle
  {b65414fa-052d-428c-bfcd-e53ba7efe240}, !- Source Object
  3,                                      !- Outlet Port
  {494c3b2c-3502-4379-9c39-546bf4128d68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79811c15-e5dd-4dd5-a869-1ebb5f1f0cbe}, !- Handle
  {494c3b2c-3502-4379-9c39-546bf4128d68}, !- Source Object
  3,                                      !- Outlet Port
  {370399fd-4689-4ebf-9b0b-591ca0288a8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {212f9299-ec4b-4caf-a079-974120fb868f}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {70451054-8725-405b-a1f5-c2eb28d7fb6d}, !- Inlet Node Name
  {11a6097a-4ab2-495f-8b53-eda1584d0bde}; !- Outlet Node Name

OS:Node,
  {acaccd12-09f5-4135-ae1c-b1dd97adeaf0}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {7023cc1d-414e-4cf2-ad4f-2afef4007742}, !- Inlet Port
  {70451054-8725-405b-a1f5-c2eb28d7fb6d}; !- Outlet Port

OS:Connection,
  {7023cc1d-414e-4cf2-ad4f-2afef4007742}, !- Handle
  {6db069dc-9753-4cff-8758-2ab35a3606a6}, !- Source Object
  2,                                      !- Outlet Port
  {acaccd12-09f5-4135-ae1c-b1dd97adeaf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70451054-8725-405b-a1f5-c2eb28d7fb6d}, !- Handle
  {acaccd12-09f5-4135-ae1c-b1dd97adeaf0}, !- Source Object
  3,                                      !- Outlet Port
  {212f9299-ec4b-4caf-a079-974120fb868f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11a6097a-4ab2-495f-8b53-eda1584d0bde}, !- Handle
  {212f9299-ec4b-4caf-a079-974120fb868f}, !- Source Object
  3,                                      !- Outlet Port
  {3087eee6-f312-4b0c-ab34-056ee7020721}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0e701ed8-c14e-48f0-9b33-43779f3917e6}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {80a3d71e-b542-4255-a1e3-943050417063}, !- Inlet Node Name
  {ddcc38d3-2bef-4df1-8a5d-fc389dfd6d81}; !- Outlet Node Name

OS:Node,
  {9cdc4d8a-f4c7-4f04-ac5c-24067bc97126}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {ddcc38d3-2bef-4df1-8a5d-fc389dfd6d81}, !- Inlet Port
  {efd3b01a-5356-4fb2-9daa-54a02f980c64}; !- Outlet Port

OS:Connection,
  {80a3d71e-b542-4255-a1e3-943050417063}, !- Handle
  {c679112f-f535-4531-a875-59c18398c4cd}, !- Source Object
  3,                                      !- Outlet Port
  {0e701ed8-c14e-48f0-9b33-43779f3917e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddcc38d3-2bef-4df1-8a5d-fc389dfd6d81}, !- Handle
  {0e701ed8-c14e-48f0-9b33-43779f3917e6}, !- Source Object
  3,                                      !- Outlet Port
  {9cdc4d8a-f4c7-4f04-ac5c-24067bc97126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efd3b01a-5356-4fb2-9daa-54a02f980c64}, !- Handle
  {9cdc4d8a-f4c7-4f04-ac5c-24067bc97126}, !- Source Object
  3,                                      !- Outlet Port
  {fc0061c4-123b-41aa-b662-79ebeb21ecc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ab4c4e62-9ea1-4b21-b178-cc8c0cce2aab}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {b1383781-ecfa-451f-951f-7a011f565081}, !- Inlet Node Name
  {40d933e9-b7b5-400a-9d37-477aef89b125}; !- Outlet Node Name

OS:Node,
  {b7de13e1-ff95-405f-807d-35ca929a7796}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {730daa69-01b6-4866-a2ce-8315ff11bbbb}, !- Inlet Port
  {b1383781-ecfa-451f-951f-7a011f565081}; !- Outlet Port

OS:Connection,
  {730daa69-01b6-4866-a2ce-8315ff11bbbb}, !- Handle
  {370399fd-4689-4ebf-9b0b-591ca0288a8b}, !- Source Object
  2,                                      !- Outlet Port
  {b7de13e1-ff95-405f-807d-35ca929a7796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1383781-ecfa-451f-951f-7a011f565081}, !- Handle
  {b7de13e1-ff95-405f-807d-35ca929a7796}, !- Source Object
  3,                                      !- Outlet Port
  {ab4c4e62-9ea1-4b21-b178-cc8c0cce2aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40d933e9-b7b5-400a-9d37-477aef89b125}, !- Handle
  {ab4c4e62-9ea1-4b21-b178-cc8c0cce2aab}, !- Source Object
  3,                                      !- Outlet Port
  {c8028910-0042-418f-8716-70b943c0ca19}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {92d4ea5d-d8b7-40be-a457-14855d3769d4}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {26435cca-14f2-4bc1-b6f1-05bb1961de94}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f18701ba-62b5-4d91-b6c6-117a689177af}, !- Plant Side Inlet Node Name
  {2fdcfa63-24cb-48be-9a5b-d4a099b458fd}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {47dc72f7-4080-4a66-aa01-d404762f71cc}, !- Demand Side Inlet Node Name
  {04cfff0a-597d-480d-95ed-ee4c6a5b3100}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {048ed17e-4abb-4402-8418-2b4407061324}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {54babbbc-271b-4d95-b073-101581c85f03}, !- Demand Mixer Name
  {35c56f3e-f832-48bd-a60b-8d140422da59}, !- Demand Splitter Name
  {fdcca284-92b4-4171-b5fc-0f078ba6c7fc}, !- Supply Mixer Name
  {c2329c58-8752-4521-aad0-d6ea4e049403}; !- Supply Splitter Name

OS:Node,
  {fc7c7269-d97e-45a9-84a2-b94741a8666f}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {f18701ba-62b5-4d91-b6c6-117a689177af}, !- Inlet Port
  {0bdfa16d-2a9a-49f7-9594-d60dad09397e}; !- Outlet Port

OS:Node,
  {26435cca-14f2-4bc1-b6f1-05bb1961de94}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {64aa9bf8-10e1-4819-81eb-c65ba11b5a08}, !- Inlet Port
  {2fdcfa63-24cb-48be-9a5b-d4a099b458fd}; !- Outlet Port

OS:Node,
  {558bed64-6c2c-42c7-a3a7-9c46c9344377}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {fe1dfa7c-3bb7-4a28-adc0-d868c524a9f0}, !- Inlet Port
  {3a93c384-63e8-457f-8d17-32019e97b123}; !- Outlet Port

OS:Connector:Mixer,
  {fdcca284-92b4-4171-b5fc-0f078ba6c7fc}, !- Handle
  Connector Mixer 13,                     !- Name
  {2fd83fbc-84b4-4acc-a686-dc01fcbad4fd}, !- Outlet Branch Name
  {f6050657-32b5-4909-9ce0-bc281197f433}, !- Inlet Branch Name 1
  {184a4967-9973-49e7-932f-da23bdf78f21}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c2329c58-8752-4521-aad0-d6ea4e049403}, !- Handle
  Connector Splitter 13,                  !- Name
  {6e7bf652-590f-4de0-8218-47ef6e248be5}, !- Inlet Branch Name
  {fe1dfa7c-3bb7-4a28-adc0-d868c524a9f0}, !- Outlet Branch Name 1
  {e3fde490-4a52-4c9d-b02a-7e7b5f5eed0d}; !- Outlet Branch Name 2

OS:Connection,
  {f18701ba-62b5-4d91-b6c6-117a689177af}, !- Handle
  {92d4ea5d-d8b7-40be-a457-14855d3769d4}, !- Source Object
  14,                                     !- Outlet Port
  {fc7c7269-d97e-45a9-84a2-b94741a8666f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe1dfa7c-3bb7-4a28-adc0-d868c524a9f0}, !- Handle
  {c2329c58-8752-4521-aad0-d6ea4e049403}, !- Source Object
  3,                                      !- Outlet Port
  {558bed64-6c2c-42c7-a3a7-9c46c9344377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fdcfa63-24cb-48be-9a5b-d4a099b458fd}, !- Handle
  {26435cca-14f2-4bc1-b6f1-05bb1961de94}, !- Source Object
  3,                                      !- Outlet Port
  {92d4ea5d-d8b7-40be-a457-14855d3769d4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {39b82fc4-b69a-4546-9f1f-c2a70c711ac1}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {47dc72f7-4080-4a66-aa01-d404762f71cc}, !- Inlet Port
  {7c97fcdb-1938-444a-8ddd-6a16ed16b349}; !- Outlet Port

OS:Node,
  {0df2e442-150a-4fb0-8cdf-4495edb5a5da}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {b029574b-22b2-40ec-b5ac-5364c4a18fef}, !- Inlet Port
  {04cfff0a-597d-480d-95ed-ee4c6a5b3100}; !- Outlet Port

OS:Node,
  {2b695dc7-e4e7-4c6e-b2dc-dfa0f2b6d0c2}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {b35fc4fb-8c06-447e-9b58-71f3a5872042}, !- Inlet Port
  {6a166c45-bd3d-4765-ab11-e2a88bf4a2d3}; !- Outlet Port

OS:Connector:Mixer,
  {54babbbc-271b-4d95-b073-101581c85f03}, !- Handle
  Connector Mixer 14,                     !- Name
  {f0a1cf61-795f-462c-a1a8-86d5f58bd77a}, !- Outlet Branch Name
  {c9e1fcc0-9b84-478a-8af1-e0d0d691718c}, !- Inlet Branch Name 1
  {7dec67ab-9e4e-4e8c-b15e-36f0e9bd6664}, !- Inlet Branch Name 2
  {9e70a094-f0f6-4315-b2ac-43b5615e62ed}, !- Inlet Branch Name 3
  {442dc115-3b6e-4256-acb3-d62787297aef}, !- Inlet Branch Name 4
  {64c53f87-1f6e-487e-894d-c08def62bf68}, !- Inlet Branch Name 5
  {603bd017-87c5-4be7-b948-6fac7ec434d0}, !- Inlet Branch Name 6
  {00e82721-bb16-4ff6-a9e1-97e678b1455b}, !- Inlet Branch Name 7
  {1f4cff42-6d92-4bb2-97ff-ab06ca572551}, !- Inlet Branch Name 8
  {bcc1f4ba-87e3-4649-bad9-eb300365fc48}, !- Inlet Branch Name 9
  {677751d7-ae86-46b5-9573-fc2c702562da}, !- Inlet Branch Name 10
  {305c806e-1bb1-436f-bfe7-f1a28246d9c4}; !- Inlet Branch Name 11

OS:Connector:Splitter,
  {35c56f3e-f832-48bd-a60b-8d140422da59}, !- Handle
  Connector Splitter 14,                  !- Name
  {cf136de3-db08-4b88-bc49-0daa03a95bdf}, !- Inlet Branch Name
  {b35fc4fb-8c06-447e-9b58-71f3a5872042}, !- Outlet Branch Name 1
  {cc26ad7a-2869-409d-8a7e-60e8143d0cd6}, !- Outlet Branch Name 2
  {15e0b4a6-e0b7-4c54-9e80-1da8722253ff}, !- Outlet Branch Name 3
  {2eceb46c-f746-444d-b9d6-92dfc3ea2455}, !- Outlet Branch Name 4
  {a228aaa6-0b9e-492c-ac64-616622889319}, !- Outlet Branch Name 5
  {750687af-d86b-4489-a1fd-3710dda23d52}, !- Outlet Branch Name 6
  {ded61099-ac8d-4084-bf65-d528b128ff02}, !- Outlet Branch Name 7
  {aa3d5537-5511-4ce8-ba83-7c3e0c99c916}, !- Outlet Branch Name 8
  {d334e5a1-cb4e-4941-8f25-d972fed30cc7}, !- Outlet Branch Name 9
  {45611714-8e01-4128-bc31-94331d37675a}, !- Outlet Branch Name 10
  {bec89194-ecca-4a45-80cd-c88b10ff91fc}; !- Outlet Branch Name 11

OS:Connection,
  {47dc72f7-4080-4a66-aa01-d404762f71cc}, !- Handle
  {92d4ea5d-d8b7-40be-a457-14855d3769d4}, !- Source Object
  17,                                     !- Outlet Port
  {39b82fc4-b69a-4546-9f1f-c2a70c711ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b35fc4fb-8c06-447e-9b58-71f3a5872042}, !- Handle
  {35c56f3e-f832-48bd-a60b-8d140422da59}, !- Source Object
  3,                                      !- Outlet Port
  {2b695dc7-e4e7-4c6e-b2dc-dfa0f2b6d0c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04cfff0a-597d-480d-95ed-ee4c6a5b3100}, !- Handle
  {0df2e442-150a-4fb0-8cdf-4495edb5a5da}, !- Source Object
  3,                                      !- Outlet Port
  {92d4ea5d-d8b7-40be-a457-14855d3769d4}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8449fd06-043a-4606-8e58-32b0280bc018}, !- Handle
  {92d4ea5d-d8b7-40be-a457-14855d3769d4}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {048ed17e-4abb-4402-8418-2b4407061324}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 6; !- Name

OS:Schedule:Ruleset,
  {5a3e18cf-f13c-4d31-8b60-4147f156efc3}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  {2481e363-fde3-4822-9a52-4a41579077c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2481e363-fde3-4822-9a52-4a41579077c8}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {f658d2ee-fa58-4937-9859-820ea2d50a1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4cb8f3fa-bc7a-4345-8645-93946dd1e930}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {5a3e18cf-f13c-4d31-8b60-4147f156efc3}, !- Schedule Name
  {26435cca-14f2-4bc1-b6f1-05bb1961de94}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {7af1e1e2-d145-4bce-9f4c-d328a607b650}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {0bdfa16d-2a9a-49f7-9594-d60dad09397e}, !- Inlet Node Name
  {a65eebec-2c65-41a6-8382-a6649518b06b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {648d440d-40a6-4dd1-be33-3aae6b9cc967}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {a65eebec-2c65-41a6-8382-a6649518b06b}, !- Inlet Port
  {6e7bf652-590f-4de0-8218-47ef6e248be5}; !- Outlet Port

OS:Connection,
  {0bdfa16d-2a9a-49f7-9594-d60dad09397e}, !- Handle
  {fc7c7269-d97e-45a9-84a2-b94741a8666f}, !- Source Object
  3,                                      !- Outlet Port
  {7af1e1e2-d145-4bce-9f4c-d328a607b650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a65eebec-2c65-41a6-8382-a6649518b06b}, !- Handle
  {7af1e1e2-d145-4bce-9f4c-d328a607b650}, !- Source Object
  3,                                      !- Outlet Port
  {648d440d-40a6-4dd1-be33-3aae6b9cc967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e7bf652-590f-4de0-8218-47ef6e248be5}, !- Handle
  {648d440d-40a6-4dd1-be33-3aae6b9cc967}, !- Source Object
  3,                                      !- Outlet Port
  {c2329c58-8752-4521-aad0-d6ea4e049403}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {b815d872-92b2-4187-990d-a2c72f0299ab}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {dee01220-8ac3-4547-8065-26925a9b07a7}, !- Inlet Node Name
  {47fda730-138d-465d-9ef6-8fce5bffca49}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ab0adf4d-dfb9-491d-a741-c39f20b43a4b}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {47fda730-138d-465d-9ef6-8fce5bffca49}, !- Inlet Port
  {cf136de3-db08-4b88-bc49-0daa03a95bdf}; !- Outlet Port

OS:Connection,
  {47fda730-138d-465d-9ef6-8fce5bffca49}, !- Handle
  {b815d872-92b2-4187-990d-a2c72f0299ab}, !- Source Object
  3,                                      !- Outlet Port
  {ab0adf4d-dfb9-491d-a741-c39f20b43a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf136de3-db08-4b88-bc49-0daa03a95bdf}, !- Handle
  {ab0adf4d-dfb9-491d-a741-c39f20b43a4b}, !- Source Object
  3,                                      !- Outlet Port
  {35c56f3e-f832-48bd-a60b-8d140422da59}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {bc45da1a-767e-4fd4-bc74-9f5de93039e2}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 279tons 0.7kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.32878787878788,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {ee4be564-6955-43d6-92b7-9a755ce2d788}, !- Cooling Capacity Function of Temperature Curve Name
  {622b2295-c33c-4a15-8488-9752f8ed4aca}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {d5541f40-8fc4-468c-a9c5-84a4d47a3708}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {3a93c384-63e8-457f-8d17-32019e97b123}, !- Chilled Water Inlet Node Name
  {7d6f4298-ded6-487b-b089-8be9f638b37c}, !- Chilled Water Outlet Node Name
  {0d287d09-84d7-4a21-80c9-c039c153c241}, !- Condenser Inlet Node Name
  {bf9abcc1-b3a3-43ab-ad91-85ed4544ae64}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {d5bb0f87-d344-409d-87d7-dbe52bd7ca7a}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {7d6f4298-ded6-487b-b089-8be9f638b37c}, !- Inlet Port
  {f6050657-32b5-4909-9ce0-bc281197f433}; !- Outlet Port

OS:Connection,
  {3a93c384-63e8-457f-8d17-32019e97b123}, !- Handle
  {558bed64-6c2c-42c7-a3a7-9c46c9344377}, !- Source Object
  3,                                      !- Outlet Port
  {bc45da1a-767e-4fd4-bc74-9f5de93039e2}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {7d6f4298-ded6-487b-b089-8be9f638b37c}, !- Handle
  {bc45da1a-767e-4fd4-bc74-9f5de93039e2}, !- Source Object
  16,                                     !- Outlet Port
  {d5bb0f87-d344-409d-87d7-dbe52bd7ca7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6050657-32b5-4909-9ce0-bc281197f433}, !- Handle
  {d5bb0f87-d344-409d-87d7-dbe52bd7ca7a}, !- Source Object
  3,                                      !- Outlet Port
  {fdcca284-92b4-4171-b5fc-0f078ba6c7fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {62fff4ac-33ea-49ef-8d73-b3be5d65586c}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {97233604-e9b3-4fdb-a1d3-911ea789dd03}, !- Inlet Port
  {0d287d09-84d7-4a21-80c9-c039c153c241}; !- Outlet Port

OS:Connection,
  {97233604-e9b3-4fdb-a1d3-911ea789dd03}, !- Handle
  {fc0061c4-123b-41aa-b662-79ebeb21ecc1}, !- Source Object
  4,                                      !- Outlet Port
  {62fff4ac-33ea-49ef-8d73-b3be5d65586c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0e48168-7792-4a34-8c10-092f1819999e}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {bf9abcc1-b3a3-43ab-ad91-85ed4544ae64}, !- Inlet Port
  {0cbe7aac-9dea-430f-8f25-4903422ba678}; !- Outlet Port

OS:Connection,
  {0d287d09-84d7-4a21-80c9-c039c153c241}, !- Handle
  {62fff4ac-33ea-49ef-8d73-b3be5d65586c}, !- Source Object
  3,                                      !- Outlet Port
  {bc45da1a-767e-4fd4-bc74-9f5de93039e2}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {bf9abcc1-b3a3-43ab-ad91-85ed4544ae64}, !- Handle
  {bc45da1a-767e-4fd4-bc74-9f5de93039e2}, !- Source Object
  18,                                     !- Outlet Port
  {a0e48168-7792-4a34-8c10-092f1819999e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cbe7aac-9dea-430f-8f25-4903422ba678}, !- Handle
  {a0e48168-7792-4a34-8c10-092f1819999e}, !- Source Object
  3,                                      !- Outlet Port
  {370399fd-4689-4ebf-9b0b-591ca0288a8b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c5447966-12d0-49ef-ad6e-a6169fd66841}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {20b1c170-3d10-42a8-84a7-bf47de4c6146}, !- Inlet Node Name
  {e25d8d70-7de9-426d-94c6-991c488a3370}; !- Outlet Node Name

OS:Node,
  {160f20c3-6969-468f-9507-f6f339353e64}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {e3fde490-4a52-4c9d-b02a-7e7b5f5eed0d}, !- Inlet Port
  {20b1c170-3d10-42a8-84a7-bf47de4c6146}; !- Outlet Port

OS:Connection,
  {e3fde490-4a52-4c9d-b02a-7e7b5f5eed0d}, !- Handle
  {c2329c58-8752-4521-aad0-d6ea4e049403}, !- Source Object
  4,                                      !- Outlet Port
  {160f20c3-6969-468f-9507-f6f339353e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26b5757b-919b-47e9-acba-892199b0f973}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {e25d8d70-7de9-426d-94c6-991c488a3370}, !- Inlet Port
  {184a4967-9973-49e7-932f-da23bdf78f21}; !- Outlet Port

OS:Connection,
  {20b1c170-3d10-42a8-84a7-bf47de4c6146}, !- Handle
  {160f20c3-6969-468f-9507-f6f339353e64}, !- Source Object
  3,                                      !- Outlet Port
  {c5447966-12d0-49ef-ad6e-a6169fd66841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e25d8d70-7de9-426d-94c6-991c488a3370}, !- Handle
  {c5447966-12d0-49ef-ad6e-a6169fd66841}, !- Source Object
  3,                                      !- Outlet Port
  {26b5757b-919b-47e9-acba-892199b0f973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {184a4967-9973-49e7-932f-da23bdf78f21}, !- Handle
  {26b5757b-919b-47e9-acba-892199b0f973}, !- Source Object
  3,                                      !- Outlet Port
  {fdcca284-92b4-4171-b5fc-0f078ba6c7fc}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4e9e0b95-68c3-4361-8d09-d4839cb47e96}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {6a166c45-bd3d-4765-ab11-e2a88bf4a2d3}, !- Inlet Node Name
  {92af5f1d-c518-4328-a3a3-8be288c6765e}; !- Outlet Node Name

OS:Node,
  {955792e7-8b82-48de-96c5-6ea8de73eacc}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {92af5f1d-c518-4328-a3a3-8be288c6765e}, !- Inlet Port
  {c9e1fcc0-9b84-478a-8af1-e0d0d691718c}; !- Outlet Port

OS:Connection,
  {6a166c45-bd3d-4765-ab11-e2a88bf4a2d3}, !- Handle
  {2b695dc7-e4e7-4c6e-b2dc-dfa0f2b6d0c2}, !- Source Object
  3,                                      !- Outlet Port
  {4e9e0b95-68c3-4361-8d09-d4839cb47e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92af5f1d-c518-4328-a3a3-8be288c6765e}, !- Handle
  {4e9e0b95-68c3-4361-8d09-d4839cb47e96}, !- Source Object
  3,                                      !- Outlet Port
  {955792e7-8b82-48de-96c5-6ea8de73eacc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9e1fcc0-9b84-478a-8af1-e0d0d691718c}, !- Handle
  {955792e7-8b82-48de-96c5-6ea8de73eacc}, !- Source Object
  3,                                      !- Outlet Port
  {54babbbc-271b-4d95-b073-101581c85f03}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4c6e528b-97e0-4156-8232-b9e7ec44b5b3}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {09305d26-b78f-4c8b-bfcd-779864132efb}, !- Inlet Node Name
  {64aa9bf8-10e1-4819-81eb-c65ba11b5a08}; !- Outlet Node Name

OS:Node,
  {d5442623-4f56-42e7-b26f-d41763fc51a7}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {2fd83fbc-84b4-4acc-a686-dc01fcbad4fd}, !- Inlet Port
  {09305d26-b78f-4c8b-bfcd-779864132efb}; !- Outlet Port

OS:Connection,
  {2fd83fbc-84b4-4acc-a686-dc01fcbad4fd}, !- Handle
  {fdcca284-92b4-4171-b5fc-0f078ba6c7fc}, !- Source Object
  2,                                      !- Outlet Port
  {d5442623-4f56-42e7-b26f-d41763fc51a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09305d26-b78f-4c8b-bfcd-779864132efb}, !- Handle
  {d5442623-4f56-42e7-b26f-d41763fc51a7}, !- Source Object
  3,                                      !- Outlet Port
  {4c6e528b-97e0-4156-8232-b9e7ec44b5b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64aa9bf8-10e1-4819-81eb-c65ba11b5a08}, !- Handle
  {4c6e528b-97e0-4156-8232-b9e7ec44b5b3}, !- Source Object
  3,                                      !- Outlet Port
  {26435cca-14f2-4bc1-b6f1-05bb1961de94}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {87a4f1d8-3952-4154-8a76-d953f0e5f045}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {7c97fcdb-1938-444a-8ddd-6a16ed16b349}, !- Inlet Node Name
  {d4912613-7367-47e4-9bb9-ef2692ac4a5e}; !- Outlet Node Name

OS:Node,
  {35efe533-84aa-49e4-aa96-a9e6de4eed09}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {d4912613-7367-47e4-9bb9-ef2692ac4a5e}, !- Inlet Port
  {dee01220-8ac3-4547-8065-26925a9b07a7}; !- Outlet Port

OS:Connection,
  {7c97fcdb-1938-444a-8ddd-6a16ed16b349}, !- Handle
  {39b82fc4-b69a-4546-9f1f-c2a70c711ac1}, !- Source Object
  3,                                      !- Outlet Port
  {87a4f1d8-3952-4154-8a76-d953f0e5f045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4912613-7367-47e4-9bb9-ef2692ac4a5e}, !- Handle
  {87a4f1d8-3952-4154-8a76-d953f0e5f045}, !- Source Object
  3,                                      !- Outlet Port
  {35efe533-84aa-49e4-aa96-a9e6de4eed09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dee01220-8ac3-4547-8065-26925a9b07a7}, !- Handle
  {35efe533-84aa-49e4-aa96-a9e6de4eed09}, !- Source Object
  3,                                      !- Outlet Port
  {b815d872-92b2-4187-990d-a2c72f0299ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7366371a-2fad-41d9-9c6a-444dc46c3290}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {c960f73c-842a-450a-9674-d6f1cfb281e3}, !- Inlet Node Name
  {b029574b-22b2-40ec-b5ac-5364c4a18fef}; !- Outlet Node Name

OS:Node,
  {81ae14f3-199c-4191-ad4f-eed8d3c57530}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {f0a1cf61-795f-462c-a1a8-86d5f58bd77a}, !- Inlet Port
  {c960f73c-842a-450a-9674-d6f1cfb281e3}; !- Outlet Port

OS:Connection,
  {f0a1cf61-795f-462c-a1a8-86d5f58bd77a}, !- Handle
  {54babbbc-271b-4d95-b073-101581c85f03}, !- Source Object
  2,                                      !- Outlet Port
  {81ae14f3-199c-4191-ad4f-eed8d3c57530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c960f73c-842a-450a-9674-d6f1cfb281e3}, !- Handle
  {81ae14f3-199c-4191-ad4f-eed8d3c57530}, !- Source Object
  3,                                      !- Outlet Port
  {7366371a-2fad-41d9-9c6a-444dc46c3290}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b029574b-22b2-40ec-b5ac-5364c4a18fef}, !- Handle
  {7366371a-2fad-41d9-9c6a-444dc46c3290}, !- Source Object
  3,                                      !- Outlet Port
  {0df2e442-150a-4fb0-8cdf-4495edb5a5da}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {16eeccba-aaf8-4b66-b1f5-56183434625a}, !- Handle
  18 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {707e8452-cc0a-42b0-9891-ade42674c908}, !- Availability Schedule
  {a1355998-280c-4403-a335-49309d7b8d9f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a7eb9b3a-9560-4ea8-ba5b-af8dd0fa42dd}, !- Supply Side Inlet Node Name
  {a110ecb9-ea23-4210-b184-263939ab753a}, !- Demand Side Outlet Node Name
  {0fb04d55-9439-41f5-9676-cdc99357cb7f}, !- Demand Side Inlet Node A
  {9ee8c6f1-4cda-4905-8442-ff5d7d18de3d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Demand Mixer Name
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {472ff93b-84f5-4c7b-9ba2-5dfb8a0372ea}, !- Handle
  18 Zone VAV Supply Inlet Node,          !- Name
  {a7eb9b3a-9560-4ea8-ba5b-af8dd0fa42dd}, !- Inlet Port
  {06d88b0c-48c8-425b-8015-b4e44309b55a}; !- Outlet Port

OS:Node,
  {983eb408-7ba1-4dc6-8a42-e973445fbb8b}, !- Handle
  18 Zone VAV Supply Outlet Node,         !- Name
  {9724bc82-8460-4fdb-a6ae-b7ee049463b3}, !- Inlet Port
  {9ee8c6f1-4cda-4905-8442-ff5d7d18de3d}; !- Outlet Port

OS:Connection,
  {a7eb9b3a-9560-4ea8-ba5b-af8dd0fa42dd}, !- Handle
  {16eeccba-aaf8-4b66-b1f5-56183434625a}, !- Source Object
  9,                                      !- Outlet Port
  {472ff93b-84f5-4c7b-9ba2-5dfb8a0372ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ee8c6f1-4cda-4905-8442-ff5d7d18de3d}, !- Handle
  {983eb408-7ba1-4dc6-8a42-e973445fbb8b}, !- Source Object
  3,                                      !- Outlet Port
  {16eeccba-aaf8-4b66-b1f5-56183434625a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d2cc2bb5-f5d3-4db0-b16f-e3a5d41d4e1d}, !- Handle
  18 Zone VAV Demand Inlet Node,          !- Name
  {0fb04d55-9439-41f5-9676-cdc99357cb7f}, !- Inlet Port
  {95a55774-9ec0-4034-a4fb-3c66e55a58bc}; !- Outlet Port

OS:Node,
  {b94a6ea5-4f8f-4231-8315-671bf9d26fb2}, !- Handle
  18 Zone VAV Demand Outlet Node,         !- Name
  {42a08958-567f-454a-96aa-6d5fb99cb68b}, !- Inlet Port
  {a110ecb9-ea23-4210-b184-263939ab753a}; !- Outlet Port

OS:Node,
  {8647a4ca-2d18-4787-a835-8091f72a13af}, !- Handle
  Zone LargeHotel Storage A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ae67dac5-b7fa-4e77-af0b-50971da3264c}, !- Inlet Port
  {93f1e436-a6dd-4924-8a09-7cced313740f}; !- Outlet Port

OS:Connection,
  {0fb04d55-9439-41f5-9676-cdc99357cb7f}, !- Handle
  {16eeccba-aaf8-4b66-b1f5-56183434625a}, !- Source Object
  11,                                     !- Outlet Port
  {d2cc2bb5-f5d3-4db0-b16f-e3a5d41d4e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a110ecb9-ea23-4210-b184-263939ab753a}, !- Handle
  {b94a6ea5-4f8f-4231-8315-671bf9d26fb2}, !- Source Object
  3,                                      !- Outlet Port
  {16eeccba-aaf8-4b66-b1f5-56183434625a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {95a55774-9ec0-4034-a4fb-3c66e55a58bc}, !- Inlet Node Name
  {df052d96-2db9-4c1e-a005-02a8e11d9b9a}, !- Outlet Node Name 1
  {b8646f84-ec30-46b4-9da5-f713b19bd06b}, !- Outlet Node Name 2
  {fb5232da-6eb4-4a9f-bda9-4a3a55a7fed2}, !- Outlet Node Name 3
  {3236f97d-490c-4060-90e0-7b5bb02fdca0}, !- Outlet Node Name 4
  {21600a2d-15bd-494d-a981-7f5e460107cb}, !- Outlet Node Name 5
  {9b8d2b55-e4c3-4810-9de0-dd6212f7fb75}, !- Outlet Node Name 6
  {73801384-65b3-4395-8cd4-239941930580}, !- Outlet Node Name 7
  {863315c2-534d-4b26-beb3-6c23c054bcf1}, !- Outlet Node Name 8
  {9b646a28-6020-4502-b0e8-819f7338e974}, !- Outlet Node Name 9
  {ad270e38-ac90-48be-9944-09160c0f6b3e}, !- Outlet Node Name 10
  {95eb5c20-f867-4b94-a72f-23e62b06afce}, !- Outlet Node Name 11
  {59c27b23-331d-44e2-90dc-2304890a1296}, !- Outlet Node Name 12
  {e1f0f457-17dd-4553-b139-504b261eaa67}, !- Outlet Node Name 13
  {01c38615-9e41-4382-a374-c51afc81b0ac}, !- Outlet Node Name 14
  {66fa4385-e67d-4fef-bfc6-7a1e18163373}, !- Outlet Node Name 15
  {1374304f-8225-4749-baaa-c276af501f99}, !- Outlet Node Name 16
  {9bbdfc1a-4c89-4477-a031-89270ccb9dbf}, !- Outlet Node Name 17
  {785e7a5d-f428-422b-bd76-cd470bb11800}; !- Outlet Node Name 18

OS:AirLoopHVAC:ZoneMixer,
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {42a08958-567f-454a-96aa-6d5fb99cb68b}, !- Outlet Node Name
  {21f56764-6f42-4379-b906-d8c185f75ec6}, !- Inlet Node Name 1
  {19308d19-9d75-4189-bf41-93b82ad163ec}, !- Inlet Node Name 2
  {530c8a1d-0dc6-40d0-8c0f-dd4ea33eec14}, !- Inlet Node Name 3
  {c5696c66-7648-4ffb-9216-fceae59265d5}, !- Inlet Node Name 4
  {03915b5c-5d15-4840-9ecb-e0bd6610f9bf}, !- Inlet Node Name 5
  {8ed3d542-765d-49de-a61d-c3a0da73eac4}, !- Inlet Node Name 6
  {fe11d3b3-e840-4601-a77b-c26b7b78e7bc}, !- Inlet Node Name 7
  {db34729a-907d-455f-8c24-db63bc8488a8}, !- Inlet Node Name 8
  {839a1946-bfbe-40cb-88fd-9e8305158d5e}, !- Inlet Node Name 9
  {c2e9b787-2e85-43ff-8e26-d1ec9c4efe98}, !- Inlet Node Name 10
  {84b47264-3950-40e7-9e67-90485fb4e194}, !- Inlet Node Name 11
  {6a6b65f7-2b56-40eb-acd0-34bb268f7402}, !- Inlet Node Name 12
  {bf90f4b0-2f54-41b1-b583-96657cc499ef}, !- Inlet Node Name 13
  {a9a88aad-77d8-4d36-b3e9-1ba073012576}, !- Inlet Node Name 14
  {01d291ea-958b-4201-a6a2-7a2b019b11fb}, !- Inlet Node Name 15
  {31273344-47a7-430f-82e0-76d3ff682c93}, !- Inlet Node Name 16
  {0c08d09e-415f-4caa-9aea-8aab0795726b}, !- Inlet Node Name 17
  {ab651ff9-7769-49b7-81f3-af37de6faa0a}; !- Inlet Node Name 18

OS:Connection,
  {95a55774-9ec0-4034-a4fb-3c66e55a58bc}, !- Handle
  {d2cc2bb5-f5d3-4db0-b16f-e3a5d41d4e1d}, !- Source Object
  3,                                      !- Outlet Port
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42a08958-567f-454a-96aa-6d5fb99cb68b}, !- Handle
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Source Object
  2,                                      !- Outlet Port
  {b94a6ea5-4f8f-4231-8315-671bf9d26fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {78e4116e-e513-4688-9ad8-e0e63376e186}, !- Handle
  {16eeccba-aaf8-4b66-b1f5-56183434625a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  5.24931043639189,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a1355998-280c-4403-a335-49309d7b8d9f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {3507637e-8f5b-4fec-a691-5654f690d965}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {49599c8f-e429-4625-b46f-573c6d7bbfa7}, !- Handle
  18 Zone VAV Fan,                        !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6581ba14-6646-418e-8ca7-434bb723759a}, !- Air Inlet Node Name
  {9724bc82-8460-4fdb-a6ae-b7ee049463b3}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {9724bc82-8460-4fdb-a6ae-b7ee049463b3}, !- Handle
  {49599c8f-e429-4625-b46f-573c6d7bbfa7}, !- Source Object
  17,                                     !- Outlet Port
  {983eb408-7ba1-4dc6-8a42-e973445fbb8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6f42333f-e39e-4a68-89a2-cb991a4795bd}, !- Handle
  18 Zone VAV Main Htg Coil,              !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f58dd6a8-074c-4896-a669-d02a3c2e5664}, !- Water Inlet Node Name
  {0e3565e4-9e6c-45df-b6f9-f62a243a8369}, !- Water Outlet Node Name
  {fcb7d5e7-02bd-489f-af97-3ae674da02db}, !- Air Inlet Node Name
  {db85a43c-6b1c-4e81-8af8-bff86685b0e8}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a88e7e69-6bc4-4e3d-a919-cb3901aeaeb4}, !- Handle
  18 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {d8ab18ec-790a-45ee-aaa7-e902fa30b47d}, !- Inlet Port
  {f58dd6a8-074c-4896-a669-d02a3c2e5664}; !- Outlet Port

OS:Connection,
  {d8ab18ec-790a-45ee-aaa7-e902fa30b47d}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  50,                                     !- Outlet Port
  {a88e7e69-6bc4-4e3d-a919-cb3901aeaeb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06477324-f246-42fa-8f00-846ff3f56497}, !- Handle
  18 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {0e3565e4-9e6c-45df-b6f9-f62a243a8369}, !- Inlet Port
  {091af000-87fc-44fc-876b-7a266b4b1db2}; !- Outlet Port

OS:Connection,
  {f58dd6a8-074c-4896-a669-d02a3c2e5664}, !- Handle
  {a88e7e69-6bc4-4e3d-a919-cb3901aeaeb4}, !- Source Object
  3,                                      !- Outlet Port
  {6f42333f-e39e-4a68-89a2-cb991a4795bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0e3565e4-9e6c-45df-b6f9-f62a243a8369}, !- Handle
  {6f42333f-e39e-4a68-89a2-cb991a4795bd}, !- Source Object
  6,                                      !- Outlet Port
  {06477324-f246-42fa-8f00-846ff3f56497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {091af000-87fc-44fc-876b-7a266b4b1db2}, !- Handle
  {06477324-f246-42fa-8f00-846ff3f56497}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8685565c-ec02-4b37-a793-bdc16ccf7324}, !- Handle
  18 Zone VAV Main Htg Coil Controller,   !- Name
  {6f42333f-e39e-4a68-89a2-cb991a4795bd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {15d3ae9d-e0f2-41dd-b72b-29ad315eec37}, !- Handle
  18 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {db85a43c-6b1c-4e81-8af8-bff86685b0e8}, !- Inlet Port
  {6581ba14-6646-418e-8ca7-434bb723759a}; !- Outlet Port

OS:Connection,
  {db85a43c-6b1c-4e81-8af8-bff86685b0e8}, !- Handle
  {6f42333f-e39e-4a68-89a2-cb991a4795bd}, !- Source Object
  8,                                      !- Outlet Port
  {15d3ae9d-e0f2-41dd-b72b-29ad315eec37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6581ba14-6646-418e-8ca7-434bb723759a}, !- Handle
  {15d3ae9d-e0f2-41dd-b72b-29ad315eec37}, !- Source Object
  3,                                      !- Outlet Port
  {49599c8f-e429-4625-b46f-573c6d7bbfa7}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {c94a606d-29fa-45c3-8a35-cbe0255fb83d}, !- Handle
  18 Zone VAV Clg Coil,                   !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ef99e75d-a3e5-44f8-bfad-bc24bd40507a}, !- Water Inlet Node Name
  {2bc98fe4-f930-40c5-b7f5-3c3aa8de27c9}, !- Water Outlet Node Name
  {aeb46e92-cb93-40ba-9b05-c898399d13ba}, !- Air Inlet Node Name
  {50b3d709-f6aa-4ff7-b4c3-4fdcf688fa88}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {47f8f135-7f21-4ed0-ac0e-50ecec9b9828}, !- Handle
  18 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {cc26ad7a-2869-409d-8a7e-60e8143d0cd6}, !- Inlet Port
  {ef99e75d-a3e5-44f8-bfad-bc24bd40507a}; !- Outlet Port

OS:Connection,
  {cc26ad7a-2869-409d-8a7e-60e8143d0cd6}, !- Handle
  {35c56f3e-f832-48bd-a60b-8d140422da59}, !- Source Object
  4,                                      !- Outlet Port
  {47f8f135-7f21-4ed0-ac0e-50ecec9b9828}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {549ca70c-e18e-4425-b337-d01079f37b30}, !- Handle
  18 Zone VAV Clg Coil Outlet Water Node, !- Name
  {2bc98fe4-f930-40c5-b7f5-3c3aa8de27c9}, !- Inlet Port
  {7dec67ab-9e4e-4e8c-b15e-36f0e9bd6664}; !- Outlet Port

OS:Connection,
  {ef99e75d-a3e5-44f8-bfad-bc24bd40507a}, !- Handle
  {47f8f135-7f21-4ed0-ac0e-50ecec9b9828}, !- Source Object
  3,                                      !- Outlet Port
  {c94a606d-29fa-45c3-8a35-cbe0255fb83d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2bc98fe4-f930-40c5-b7f5-3c3aa8de27c9}, !- Handle
  {c94a606d-29fa-45c3-8a35-cbe0255fb83d}, !- Source Object
  11,                                     !- Outlet Port
  {549ca70c-e18e-4425-b337-d01079f37b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dec67ab-9e4e-4e8c-b15e-36f0e9bd6664}, !- Handle
  {549ca70c-e18e-4425-b337-d01079f37b30}, !- Source Object
  3,                                      !- Outlet Port
  {54babbbc-271b-4d95-b073-101581c85f03}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {39ba25ab-fa75-43dc-a4d9-a31b4b4851dd}, !- Handle
  18 Zone VAV Clg Coil Controller,        !- Name
  {c94a606d-29fa-45c3-8a35-cbe0255fb83d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e9769089-3c3d-4aca-99a9-e437f6437d8e}, !- Handle
  18 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {50b3d709-f6aa-4ff7-b4c3-4fdcf688fa88}, !- Inlet Port
  {fcb7d5e7-02bd-489f-af97-3ae674da02db}; !- Outlet Port

OS:Connection,
  {50b3d709-f6aa-4ff7-b4c3-4fdcf688fa88}, !- Handle
  {c94a606d-29fa-45c3-8a35-cbe0255fb83d}, !- Source Object
  13,                                     !- Outlet Port
  {e9769089-3c3d-4aca-99a9-e437f6437d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcb7d5e7-02bd-489f-af97-3ae674da02db}, !- Handle
  {e9769089-3c3d-4aca-99a9-e437f6437d8e}, !- Source Object
  3,                                      !- Outlet Port
  {6f42333f-e39e-4a68-89a2-cb991a4795bd}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {06477f21-3ac5-4165-bf39-e54196683256}, !- Handle
  18 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {707e8452-cc0a-42b0-9891-ade42674c908}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bb4e51f1-7169-4f87-b3d6-0dee211adc32}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bb4e51f1-7169-4f87-b3d6-0dee211adc32}, !- Handle
  18 Zone VAV Vent Controller,            !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {39b34ffe-0cca-4c6a-ac44-82b651fb3c6e}, !- Handle
  18 Zone VAV OA System,                  !- Name
  {06477f21-3ac5-4165-bf39-e54196683256}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3b7212d1-0b76-45c1-89aa-7b27931d723c}, !- Mixed Air Node Name
  {0bb155fe-81ba-4a17-9b3f-d8c769418454}, !- Outdoor Air Stream Node Name
  {079a143f-3ac6-4219-bfd2-ecbdec84952e}, !- Relief Air Stream Node Name
  {06d88b0c-48c8-425b-8015-b4e44309b55a}; !- Return Air Stream Node Name

OS:Node,
  {b46b24d5-bcbc-4543-837f-2620736e9a79}, !- Handle
  18 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {f089ba44-eb7e-4013-9545-56144050eae1}; !- Outlet Port

OS:Node,
  {54cb0ad2-31ba-457e-b5c5-84098c13ab27}, !- Handle
  18 Zone VAV Relief Air Node,            !- Name
  {41a926b0-7e16-4bd4-ab01-dcb1fe03843e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {8f6ff59c-ea97-4ef8-9302-43fdba57fb87}, !- Handle
  18 Zone VAV Mixed Air Node,             !- Name
  {3b7212d1-0b76-45c1-89aa-7b27931d723c}, !- Inlet Port
  {aeb46e92-cb93-40ba-9b05-c898399d13ba}; !- Outlet Port

OS:Connection,
  {06d88b0c-48c8-425b-8015-b4e44309b55a}, !- Handle
  {472ff93b-84f5-4c7b-9ba2-5dfb8a0372ea}, !- Source Object
  3,                                      !- Outlet Port
  {39b34ffe-0cca-4c6a-ac44-82b651fb3c6e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3b7212d1-0b76-45c1-89aa-7b27931d723c}, !- Handle
  {39b34ffe-0cca-4c6a-ac44-82b651fb3c6e}, !- Source Object
  5,                                      !- Outlet Port
  {8f6ff59c-ea97-4ef8-9302-43fdba57fb87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeb46e92-cb93-40ba-9b05-c898399d13ba}, !- Handle
  {8f6ff59c-ea97-4ef8-9302-43fdba57fb87}, !- Source Object
  3,                                      !- Outlet Port
  {c94a606d-29fa-45c3-8a35-cbe0255fb83d}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3507637e-8f5b-4fec-a691-5654f690d965}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {eb0a0e3f-11b0-407c-8e39-58a97d91a947}, !- Control Zone or Zone List Name
  {af457229-1663-404d-867c-21dfa3365c48}, !- Cooling Control Zone or Zone List Name
  {fb5f8831-ab06-4203-a1f1-52f4e70e6a03}, !- Heating Control Zone or Zone List Name
  {9acb9132-376a-4c52-9032-f74c9370615d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eb0a0e3f-11b0-407c-8e39-58a97d91a947}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {af457229-1663-404d-867c-21dfa3365c48}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fb5f8831-ab06-4203-a1f1-52f4e70e6a03}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9acb9132-376a-4c52-9032-f74c9370615d}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {082c229c-8563-4e93-bae4-fd1855f15011}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {92c7f2e4-ecef-4fd3-9bb0-b136ce7f7280}, !- Water Inlet Node Name
  {a9abb0d6-83b1-4ebc-aaaf-61222b302c24}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {550bbcfe-156b-49af-bee1-4d5abf32af49}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {17d080ad-bd5b-4860-b80a-120c08f63490}, !- Inlet Port
  {92c7f2e4-ecef-4fd3-9bb0-b136ce7f7280}; !- Outlet Port

OS:Connection,
  {17d080ad-bd5b-4860-b80a-120c08f63490}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  51,                                     !- Outlet Port
  {550bbcfe-156b-49af-bee1-4d5abf32af49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b4d184b-e4b8-472f-8170-219782fbb625}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {a9abb0d6-83b1-4ebc-aaaf-61222b302c24}, !- Inlet Port
  {880b38f6-f482-4419-839d-f02012c997ab}; !- Outlet Port

OS:Connection,
  {92c7f2e4-ecef-4fd3-9bb0-b136ce7f7280}, !- Handle
  {550bbcfe-156b-49af-bee1-4d5abf32af49}, !- Source Object
  3,                                      !- Outlet Port
  {082c229c-8563-4e93-bae4-fd1855f15011}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a9abb0d6-83b1-4ebc-aaaf-61222b302c24}, !- Handle
  {082c229c-8563-4e93-bae4-fd1855f15011}, !- Source Object
  6,                                      !- Outlet Port
  {9b4d184b-e4b8-472f-8170-219782fbb625}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {880b38f6-f482-4419-839d-f02012c997ab}, !- Handle
  {9b4d184b-e4b8-472f-8170-219782fbb625}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6ef1d84d-a151-4511-a079-028623f0553f}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Reheat Coil Controller, !- Name
  {082c229c-8563-4e93-bae4-fd1855f15011}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9d7ecd95-9fc8-49d5-96d8-b88ff634880b}, !- Handle
  Zone LargeHotel Storage A  - Story Ground VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {f067e958-69fb-4e80-9f27-72630555d7e5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.983016907564684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {082c229c-8563-4e93-bae4-fd1855f15011}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ae67dac5-b7fa-4e77-af0b-50971da3264c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3ed6a2fe-bf18-4cec-ba8a-f1517547668d}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Return Air Node, !- Name
  {0faf5f5c-f3a3-40e0-af26-e9cefa43d6ca}, !- Inlet Port
  {21f56764-6f42-4379-b906-d8c185f75ec6}; !- Outlet Port

OS:Connection,
  {93f1e436-a6dd-4924-8a09-7cced313740f}, !- Handle
  {8647a4ca-2d18-4787-a835-8091f72a13af}, !- Source Object
  3,                                      !- Outlet Port
  {d6021422-9e93-4d39-a251-3bde2c0bef58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0faf5f5c-f3a3-40e0-af26-e9cefa43d6ca}, !- Handle
  {8fdd7915-24a8-4f6f-b5d0-77cd7452f03e}, !- Source Object
  2,                                      !- Outlet Port
  {3ed6a2fe-bf18-4cec-ba8a-f1517547668d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21f56764-6f42-4379-b906-d8c185f75ec6}, !- Handle
  {3ed6a2fe-bf18-4cec-ba8a-f1517547668d}, !- Source Object
  3,                                      !- Outlet Port
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a7816bab-bfcc-4180-98c5-b2849e27fd6b}, !- Handle
  Zone LargeHotel Storage A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {df052d96-2db9-4c1e-a005-02a8e11d9b9a}, !- Inlet Port
  {f067e958-69fb-4e80-9f27-72630555d7e5}; !- Outlet Port

OS:Connection,
  {df052d96-2db9-4c1e-a005-02a8e11d9b9a}, !- Handle
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Source Object
  3,                                      !- Outlet Port
  {a7816bab-bfcc-4180-98c5-b2849e27fd6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f067e958-69fb-4e80-9f27-72630555d7e5}, !- Handle
  {a7816bab-bfcc-4180-98c5-b2849e27fd6b}, !- Source Object
  3,                                      !- Outlet Port
  {9d7ecd95-9fc8-49d5-96d8-b88ff634880b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae67dac5-b7fa-4e77-af0b-50971da3264c}, !- Handle
  {9d7ecd95-9fc8-49d5-96d8-b88ff634880b}, !- Source Object
  12,                                     !- Outlet Port
  {8647a4ca-2d18-4787-a835-8091f72a13af}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {35b844a4-a9e7-4e8a-8be4-0c77e6001240}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {75bcfba8-d41a-4b7f-a6ba-e212082c52ff}, !- Water Inlet Node Name
  {ff395c16-603e-4b0d-9025-d7f1173f5b4f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cc54fb7b-98d0-4692-b834-8edfb3cd4221}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {75aac3ff-1db1-483d-9bfd-50b11fc4b075}, !- Inlet Port
  {75bcfba8-d41a-4b7f-a6ba-e212082c52ff}; !- Outlet Port

OS:Connection,
  {75aac3ff-1db1-483d-9bfd-50b11fc4b075}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  52,                                     !- Outlet Port
  {cc54fb7b-98d0-4692-b834-8edfb3cd4221}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11ce6ca1-b207-4789-8c17-3571fa472299}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {ff395c16-603e-4b0d-9025-d7f1173f5b4f}, !- Inlet Port
  {25d7bab6-58a1-41ce-bc62-858ed0611da2}; !- Outlet Port

OS:Connection,
  {75bcfba8-d41a-4b7f-a6ba-e212082c52ff}, !- Handle
  {cc54fb7b-98d0-4692-b834-8edfb3cd4221}, !- Source Object
  3,                                      !- Outlet Port
  {35b844a4-a9e7-4e8a-8be4-0c77e6001240}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ff395c16-603e-4b0d-9025-d7f1173f5b4f}, !- Handle
  {35b844a4-a9e7-4e8a-8be4-0c77e6001240}, !- Source Object
  6,                                      !- Outlet Port
  {11ce6ca1-b207-4789-8c17-3571fa472299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25d7bab6-58a1-41ce-bc62-858ed0611da2}, !- Handle
  {11ce6ca1-b207-4789-8c17-3571fa472299}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cd3fde2f-552a-4618-90de-039c73916bf0}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Reheat Coil Controller, !- Name
  {35b844a4-a9e7-4e8a-8be4-0c77e6001240}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6cb7db33-14f0-4f8a-893a-a0c83339a9df}, !- Handle
  Zone LargeHotel Storage C  - Story Ground VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {7e0bce05-f56d-41fb-9b61-33f99dff1595}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.983016907564684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {35b844a4-a9e7-4e8a-8be4-0c77e6001240}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c1dcc906-2586-4ab7-bb9d-9bc48a3e5295}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {249d5b2d-ca12-470d-8a66-f3ea4047dcab}, !- Handle
  Zone LargeHotel Storage C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c1dcc906-2586-4ab7-bb9d-9bc48a3e5295}, !- Inlet Port
  {8dd40efa-d4bf-464a-a6d3-af362d80eec1}; !- Outlet Port

OS:Node,
  {635640b6-ba30-489e-9984-94d01d4ce11c}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Return Air Node, !- Name
  {49027d79-ef18-486f-89e9-cc100e9ba265}, !- Inlet Port
  {19308d19-9d75-4189-bf41-93b82ad163ec}; !- Outlet Port

OS:Connection,
  {8dd40efa-d4bf-464a-a6d3-af362d80eec1}, !- Handle
  {249d5b2d-ca12-470d-8a66-f3ea4047dcab}, !- Source Object
  3,                                      !- Outlet Port
  {594a4d24-e405-40c0-8dec-a38b57c0da0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49027d79-ef18-486f-89e9-cc100e9ba265}, !- Handle
  {813f82b6-f665-41d3-a4b0-81e6a79cf64a}, !- Source Object
  2,                                      !- Outlet Port
  {635640b6-ba30-489e-9984-94d01d4ce11c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19308d19-9d75-4189-bf41-93b82ad163ec}, !- Handle
  {635640b6-ba30-489e-9984-94d01d4ce11c}, !- Source Object
  3,                                      !- Outlet Port
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2d396be4-7cfe-4bbe-8e1c-feb586dbf8ad}, !- Handle
  Zone LargeHotel Storage C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b8646f84-ec30-46b4-9da5-f713b19bd06b}, !- Inlet Port
  {7e0bce05-f56d-41fb-9b61-33f99dff1595}; !- Outlet Port

OS:Connection,
  {b8646f84-ec30-46b4-9da5-f713b19bd06b}, !- Handle
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Source Object
  4,                                      !- Outlet Port
  {2d396be4-7cfe-4bbe-8e1c-feb586dbf8ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e0bce05-f56d-41fb-9b61-33f99dff1595}, !- Handle
  {2d396be4-7cfe-4bbe-8e1c-feb586dbf8ad}, !- Source Object
  3,                                      !- Outlet Port
  {6cb7db33-14f0-4f8a-893a-a0c83339a9df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1dcc906-2586-4ab7-bb9d-9bc48a3e5295}, !- Handle
  {6cb7db33-14f0-4f8a-893a-a0c83339a9df}, !- Source Object
  12,                                     !- Outlet Port
  {249d5b2d-ca12-470d-8a66-f3ea4047dcab}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ae1d17d9-92ad-4ed2-94f8-6612cecd8ff8}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dbc005d3-2c58-4a02-966c-cef7dcffe68a}, !- Water Inlet Node Name
  {d69de63a-c0e3-443c-aad6-d042f4cdb467}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {00f36be1-0608-4d9b-bf33-aa9f8b79f267}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {ebe63494-f6b4-4418-b9c6-2bcb315bae13}, !- Inlet Port
  {dbc005d3-2c58-4a02-966c-cef7dcffe68a}; !- Outlet Port

OS:Connection,
  {ebe63494-f6b4-4418-b9c6-2bcb315bae13}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  53,                                     !- Outlet Port
  {00f36be1-0608-4d9b-bf33-aa9f8b79f267}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5c96c31-4f6c-416d-ab93-e6775629468e}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {d69de63a-c0e3-443c-aad6-d042f4cdb467}, !- Inlet Port
  {56361b55-e4f7-4cc6-b0ff-56de5436b891}; !- Outlet Port

OS:Connection,
  {dbc005d3-2c58-4a02-966c-cef7dcffe68a}, !- Handle
  {00f36be1-0608-4d9b-bf33-aa9f8b79f267}, !- Source Object
  3,                                      !- Outlet Port
  {ae1d17d9-92ad-4ed2-94f8-6612cecd8ff8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d69de63a-c0e3-443c-aad6-d042f4cdb467}, !- Handle
  {ae1d17d9-92ad-4ed2-94f8-6612cecd8ff8}, !- Source Object
  6,                                      !- Outlet Port
  {c5c96c31-4f6c-416d-ab93-e6775629468e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56361b55-e4f7-4cc6-b0ff-56de5436b891}, !- Handle
  {c5c96c31-4f6c-416d-ab93-e6775629468e}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {33e029d3-9db4-4665-bcca-ef2c29f9a3f1}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Reheat Coil Controller, !- Name
  {ae1d17d9-92ad-4ed2-94f8-6612cecd8ff8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f65fd160-ab58-4e3f-8175-c998d43ebe70}, !- Handle
  Zone LargeHotel Storage B  - Story Ground VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {fd6bf7a6-b6cc-4d88-8301-e98d697edbb5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.983016907564684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ae1d17d9-92ad-4ed2-94f8-6612cecd8ff8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a6174fdd-f708-40ee-b6bb-338ac58228be}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8f4ad1b1-8d22-45d8-a421-c91bbaf3ad0c}, !- Handle
  Zone LargeHotel Storage B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a6174fdd-f708-40ee-b6bb-338ac58228be}, !- Inlet Port
  {3e5cb803-b991-430c-a0e8-71b9cf502812}; !- Outlet Port

OS:Node,
  {fed2e680-7144-4abc-84a6-e44d12dfe085}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Return Air Node, !- Name
  {eae8b4d9-50ff-45a1-a1c4-1864eee0300a}, !- Inlet Port
  {530c8a1d-0dc6-40d0-8c0f-dd4ea33eec14}; !- Outlet Port

OS:Connection,
  {3e5cb803-b991-430c-a0e8-71b9cf502812}, !- Handle
  {8f4ad1b1-8d22-45d8-a421-c91bbaf3ad0c}, !- Source Object
  3,                                      !- Outlet Port
  {2678b4b2-57d3-4cae-9587-5b67e8ad5ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eae8b4d9-50ff-45a1-a1c4-1864eee0300a}, !- Handle
  {7611dc90-4152-4d9c-a7b1-bf76672d4b21}, !- Source Object
  2,                                      !- Outlet Port
  {fed2e680-7144-4abc-84a6-e44d12dfe085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530c8a1d-0dc6-40d0-8c0f-dd4ea33eec14}, !- Handle
  {fed2e680-7144-4abc-84a6-e44d12dfe085}, !- Source Object
  3,                                      !- Outlet Port
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c9b95844-20c8-40be-9daa-c59900f67c71}, !- Handle
  Zone LargeHotel Storage B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {fb5232da-6eb4-4a9f-bda9-4a3a55a7fed2}, !- Inlet Port
  {fd6bf7a6-b6cc-4d88-8301-e98d697edbb5}; !- Outlet Port

OS:Connection,
  {fb5232da-6eb4-4a9f-bda9-4a3a55a7fed2}, !- Handle
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Source Object
  5,                                      !- Outlet Port
  {c9b95844-20c8-40be-9daa-c59900f67c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd6bf7a6-b6cc-4d88-8301-e98d697edbb5}, !- Handle
  {c9b95844-20c8-40be-9daa-c59900f67c71}, !- Source Object
  3,                                      !- Outlet Port
  {f65fd160-ab58-4e3f-8175-c998d43ebe70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6174fdd-f708-40ee-b6bb-338ac58228be}, !- Handle
  {f65fd160-ab58-4e3f-8175-c998d43ebe70}, !- Source Object
  12,                                     !- Outlet Port
  {8f4ad1b1-8d22-45d8-a421-c91bbaf3ad0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {05c07bec-38a4-4e9d-811c-7a53aa788929}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {23573a1e-d5f5-423e-b1da-e0e9ff5fb47b}, !- Water Inlet Node Name
  {79d4ead2-7a88-4a57-9331-074f25a2c94f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8efb5cc4-8571-4160-92f1-6ee7421ca1f0}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {c84ae35b-5460-4443-9699-f4a7004d23b7}, !- Inlet Port
  {23573a1e-d5f5-423e-b1da-e0e9ff5fb47b}; !- Outlet Port

OS:Connection,
  {c84ae35b-5460-4443-9699-f4a7004d23b7}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  54,                                     !- Outlet Port
  {8efb5cc4-8571-4160-92f1-6ee7421ca1f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1126d8de-7479-463a-8f37-f192bef3e1a8}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {79d4ead2-7a88-4a57-9331-074f25a2c94f}, !- Inlet Port
  {7833250f-a741-4f08-a220-3be9d48d0507}; !- Outlet Port

OS:Connection,
  {23573a1e-d5f5-423e-b1da-e0e9ff5fb47b}, !- Handle
  {8efb5cc4-8571-4160-92f1-6ee7421ca1f0}, !- Source Object
  3,                                      !- Outlet Port
  {05c07bec-38a4-4e9d-811c-7a53aa788929}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {79d4ead2-7a88-4a57-9331-074f25a2c94f}, !- Handle
  {05c07bec-38a4-4e9d-811c-7a53aa788929}, !- Source Object
  6,                                      !- Outlet Port
  {1126d8de-7479-463a-8f37-f192bef3e1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7833250f-a741-4f08-a220-3be9d48d0507}, !- Handle
  {1126d8de-7479-463a-8f37-f192bef3e1a8}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ac93f065-a71c-43fb-992d-d8514b558273}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Reheat Coil Controller, !- Name
  {05c07bec-38a4-4e9d-811c-7a53aa788929}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {02678c04-6264-40b8-88e0-cfe17ad9d355}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {30345ef1-1bd2-4de1-a7e9-dc3df663baff}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.983016907564684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {05c07bec-38a4-4e9d-811c-7a53aa788929}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b410f7fd-36f4-4bdb-95da-9b1813896bcd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a72b9f20-5b2b-40be-8cde-11fc3dcb5cfb}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {b410f7fd-36f4-4bdb-95da-9b1813896bcd}, !- Inlet Port
  {b5843a10-1031-4452-8274-25883ee8357a}; !- Outlet Port

OS:Node,
  {1855f558-6843-4305-b211-726fccf17d07}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Return Air Node, !- Name
  {a837f5cf-d55b-47a6-9629-f570670068cb}, !- Inlet Port
  {c5696c66-7648-4ffb-9216-fceae59265d5}; !- Outlet Port

OS:Connection,
  {b5843a10-1031-4452-8274-25883ee8357a}, !- Handle
  {a72b9f20-5b2b-40be-8cde-11fc3dcb5cfb}, !- Source Object
  3,                                      !- Outlet Port
  {79e0c22c-aa52-47b4-9652-58a76a1b2fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a837f5cf-d55b-47a6-9629-f570670068cb}, !- Handle
  {94d79e7d-48ba-4a0d-b3f8-74a4edc879b0}, !- Source Object
  2,                                      !- Outlet Port
  {1855f558-6843-4305-b211-726fccf17d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5696c66-7648-4ffb-9216-fceae59265d5}, !- Handle
  {1855f558-6843-4305-b211-726fccf17d07}, !- Source Object
  3,                                      !- Outlet Port
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5da111f0-6415-494e-aa0e-48192ecdf08a}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {3236f97d-490c-4060-90e0-7b5bb02fdca0}, !- Inlet Port
  {30345ef1-1bd2-4de1-a7e9-dc3df663baff}; !- Outlet Port

OS:Connection,
  {3236f97d-490c-4060-90e0-7b5bb02fdca0}, !- Handle
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Source Object
  6,                                      !- Outlet Port
  {5da111f0-6415-494e-aa0e-48192ecdf08a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30345ef1-1bd2-4de1-a7e9-dc3df663baff}, !- Handle
  {5da111f0-6415-494e-aa0e-48192ecdf08a}, !- Source Object
  3,                                      !- Outlet Port
  {02678c04-6264-40b8-88e0-cfe17ad9d355}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b410f7fd-36f4-4bdb-95da-9b1813896bcd}, !- Handle
  {02678c04-6264-40b8-88e0-cfe17ad9d355}, !- Source Object
  12,                                     !- Outlet Port
  {a72b9f20-5b2b-40be-8cde-11fc3dcb5cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {31df14f2-5560-4f20-80a5-793ce19b08bc}, !- Handle
  Zone LargeHotel Mechanical A end_b - Story Ground Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4a900696-777e-4c78-afaa-0c742fd5b8a2}, !- Water Inlet Node Name
  {9c9ac182-00e0-4af4-8eaa-2b1f4d1fd11d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4cbdb2fa-d0eb-4998-b5bb-8c1f4fb5251c}, !- Handle
  Zone LargeHotel Mechanical A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {a41538eb-1906-400b-93c0-a57338a2817a}, !- Inlet Port
  {4a900696-777e-4c78-afaa-0c742fd5b8a2}; !- Outlet Port

OS:Connection,
  {a41538eb-1906-400b-93c0-a57338a2817a}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  55,                                     !- Outlet Port
  {4cbdb2fa-d0eb-4998-b5bb-8c1f4fb5251c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22b9cfc8-7074-4bd7-9849-b02ec41a26a1}, !- Handle
  Zone LargeHotel Mechanical A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {9c9ac182-00e0-4af4-8eaa-2b1f4d1fd11d}, !- Inlet Port
  {48a43fce-c885-4f0a-a56b-8c14d33b654f}; !- Outlet Port

OS:Connection,
  {4a900696-777e-4c78-afaa-0c742fd5b8a2}, !- Handle
  {4cbdb2fa-d0eb-4998-b5bb-8c1f4fb5251c}, !- Source Object
  3,                                      !- Outlet Port
  {31df14f2-5560-4f20-80a5-793ce19b08bc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9c9ac182-00e0-4af4-8eaa-2b1f4d1fd11d}, !- Handle
  {31df14f2-5560-4f20-80a5-793ce19b08bc}, !- Source Object
  6,                                      !- Outlet Port
  {22b9cfc8-7074-4bd7-9849-b02ec41a26a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48a43fce-c885-4f0a-a56b-8c14d33b654f}, !- Handle
  {22b9cfc8-7074-4bd7-9849-b02ec41a26a1}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {639abf23-8326-4d3d-8f87-a82a97837c4d}, !- Handle
  Zone LargeHotel Mechanical A end_b - Story Ground Reheat Coil Controller, !- Name
  {31df14f2-5560-4f20-80a5-793ce19b08bc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eb2dcb88-e71e-4236-bdd1-a1c1ba7df700}, !- Handle
  Zone LargeHotel Mechanical A end_b - Story Ground VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {220cbad5-9779-42d7-a2a1-518766b7253a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.983016907564684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {31df14f2-5560-4f20-80a5-793ce19b08bc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7fd72bd6-0614-40d6-be7a-25eda441d151}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6e3044bb-0144-4050-9a67-1d7c8d043aa6}, !- Handle
  Zone LargeHotel Mechanical A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7fd72bd6-0614-40d6-be7a-25eda441d151}, !- Inlet Port
  {f4ef3b9c-c208-40d1-accb-627543e38086}; !- Outlet Port

OS:Node,
  {af0a913d-69c6-4842-9711-44e7f23aca10}, !- Handle
  Zone LargeHotel Mechanical A end_b - Story Ground Return Air Node, !- Name
  {149de60d-8319-4105-ba0a-dc012578f4f2}, !- Inlet Port
  {03915b5c-5d15-4840-9ecb-e0bd6610f9bf}; !- Outlet Port

OS:Connection,
  {f4ef3b9c-c208-40d1-accb-627543e38086}, !- Handle
  {6e3044bb-0144-4050-9a67-1d7c8d043aa6}, !- Source Object
  3,                                      !- Outlet Port
  {14f3d52d-78de-4a87-984c-f5ec8c0c9d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {149de60d-8319-4105-ba0a-dc012578f4f2}, !- Handle
  {6ad0e82e-30b1-47e6-a934-cd23fcfbaf91}, !- Source Object
  2,                                      !- Outlet Port
  {af0a913d-69c6-4842-9711-44e7f23aca10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03915b5c-5d15-4840-9ecb-e0bd6610f9bf}, !- Handle
  {af0a913d-69c6-4842-9711-44e7f23aca10}, !- Source Object
  3,                                      !- Outlet Port
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1ff5f5c5-c871-4cb2-9ef3-39aec780b51d}, !- Handle
  Zone LargeHotel Mechanical A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {21600a2d-15bd-494d-a981-7f5e460107cb}, !- Inlet Port
  {220cbad5-9779-42d7-a2a1-518766b7253a}; !- Outlet Port

OS:Connection,
  {21600a2d-15bd-494d-a981-7f5e460107cb}, !- Handle
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Source Object
  7,                                      !- Outlet Port
  {1ff5f5c5-c871-4cb2-9ef3-39aec780b51d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {220cbad5-9779-42d7-a2a1-518766b7253a}, !- Handle
  {1ff5f5c5-c871-4cb2-9ef3-39aec780b51d}, !- Source Object
  3,                                      !- Outlet Port
  {eb2dcb88-e71e-4236-bdd1-a1c1ba7df700}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fd72bd6-0614-40d6-be7a-25eda441d151}, !- Handle
  {eb2dcb88-e71e-4236-bdd1-a1c1ba7df700}, !- Source Object
  12,                                     !- Outlet Port
  {6e3044bb-0144-4050-9a67-1d7c8d043aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {81966dd6-c3ad-4a27-9c4e-4a8d194776c4}, !- Handle
  Zone LargeHotel Mechanical B end_b - Story Ground Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {da8b02f8-3e76-4fa7-8606-c6cc90376428}, !- Water Inlet Node Name
  {b564480e-d911-422a-9def-a6fcf0c82c1c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f2aad63f-9ba1-41a8-943b-482e8c0be746}, !- Handle
  Zone LargeHotel Mechanical B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {c0ff36fb-45af-40be-b99c-1cf1950c7334}, !- Inlet Port
  {da8b02f8-3e76-4fa7-8606-c6cc90376428}; !- Outlet Port

OS:Connection,
  {c0ff36fb-45af-40be-b99c-1cf1950c7334}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  56,                                     !- Outlet Port
  {f2aad63f-9ba1-41a8-943b-482e8c0be746}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5bd4b19-11bd-4e94-b8c1-b0a0f71d7480}, !- Handle
  Zone LargeHotel Mechanical B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b564480e-d911-422a-9def-a6fcf0c82c1c}, !- Inlet Port
  {4dcf8e1e-2176-41e6-808f-e3e66c14a7d0}; !- Outlet Port

OS:Connection,
  {da8b02f8-3e76-4fa7-8606-c6cc90376428}, !- Handle
  {f2aad63f-9ba1-41a8-943b-482e8c0be746}, !- Source Object
  3,                                      !- Outlet Port
  {81966dd6-c3ad-4a27-9c4e-4a8d194776c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b564480e-d911-422a-9def-a6fcf0c82c1c}, !- Handle
  {81966dd6-c3ad-4a27-9c4e-4a8d194776c4}, !- Source Object
  6,                                      !- Outlet Port
  {f5bd4b19-11bd-4e94-b8c1-b0a0f71d7480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dcf8e1e-2176-41e6-808f-e3e66c14a7d0}, !- Handle
  {f5bd4b19-11bd-4e94-b8c1-b0a0f71d7480}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e1b3e754-5502-40e1-ba09-3a38af4329b2}, !- Handle
  Zone LargeHotel Mechanical B end_b - Story Ground Reheat Coil Controller, !- Name
  {81966dd6-c3ad-4a27-9c4e-4a8d194776c4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {63d0e2e1-4275-4dd5-975d-137c1f0b0f3d}, !- Handle
  Zone LargeHotel Mechanical B end_b - Story Ground VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {0b1874df-41ed-4b75-b3f3-49c8f54cd64d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.983016907564684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {81966dd6-c3ad-4a27-9c4e-4a8d194776c4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4eba1896-c427-4acb-af8e-5cc95fbac91a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6dec21c8-f9ad-4100-a6ab-a642bb43498a}, !- Handle
  Zone LargeHotel Mechanical B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4eba1896-c427-4acb-af8e-5cc95fbac91a}, !- Inlet Port
  {2a5f4ad2-612b-4a0e-91d7-a4c6a404b76e}; !- Outlet Port

OS:Node,
  {6348c66a-7773-466e-984a-f9615cb305bc}, !- Handle
  Zone LargeHotel Mechanical B end_b - Story Ground Return Air Node, !- Name
  {41c57366-511d-4645-8dea-ffd841277b42}, !- Inlet Port
  {8ed3d542-765d-49de-a61d-c3a0da73eac4}; !- Outlet Port

OS:Connection,
  {2a5f4ad2-612b-4a0e-91d7-a4c6a404b76e}, !- Handle
  {6dec21c8-f9ad-4100-a6ab-a642bb43498a}, !- Source Object
  3,                                      !- Outlet Port
  {457c8774-f89f-44b0-9034-50ec43c5626e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41c57366-511d-4645-8dea-ffd841277b42}, !- Handle
  {1e23aa1e-5c92-4d1a-a71f-4bc90d245e12}, !- Source Object
  2,                                      !- Outlet Port
  {6348c66a-7773-466e-984a-f9615cb305bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ed3d542-765d-49de-a61d-c3a0da73eac4}, !- Handle
  {6348c66a-7773-466e-984a-f9615cb305bc}, !- Source Object
  3,                                      !- Outlet Port
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b843f803-71ee-45dc-b243-215499560d79}, !- Handle
  Zone LargeHotel Mechanical B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9b8d2b55-e4c3-4810-9de0-dd6212f7fb75}, !- Inlet Port
  {0b1874df-41ed-4b75-b3f3-49c8f54cd64d}; !- Outlet Port

OS:Connection,
  {9b8d2b55-e4c3-4810-9de0-dd6212f7fb75}, !- Handle
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Source Object
  8,                                      !- Outlet Port
  {b843f803-71ee-45dc-b243-215499560d79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b1874df-41ed-4b75-b3f3-49c8f54cd64d}, !- Handle
  {b843f803-71ee-45dc-b243-215499560d79}, !- Source Object
  3,                                      !- Outlet Port
  {63d0e2e1-4275-4dd5-975d-137c1f0b0f3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4eba1896-c427-4acb-af8e-5cc95fbac91a}, !- Handle
  {63d0e2e1-4275-4dd5-975d-137c1f0b0f3d}, !- Source Object
  12,                                     !- Outlet Port
  {6dec21c8-f9ad-4100-a6ab-a642bb43498a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d735296a-2fcf-4e28-bb6c-ced42038f776}, !- Handle
  Zone LargeHotel Mechanical C end_b - Story Ground Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {26dfdd5d-6f5e-451b-a576-22938f4d0ab1}, !- Water Inlet Node Name
  {c203fc57-7f1a-48cb-a09f-e04bcd498b4a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bfe41c4f-3146-4571-9a65-a2ec18ab619a}, !- Handle
  Zone LargeHotel Mechanical C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {c4a7f5ea-af11-4706-8e47-2d2cc5781fd0}, !- Inlet Port
  {26dfdd5d-6f5e-451b-a576-22938f4d0ab1}; !- Outlet Port

OS:Connection,
  {c4a7f5ea-af11-4706-8e47-2d2cc5781fd0}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  57,                                     !- Outlet Port
  {bfe41c4f-3146-4571-9a65-a2ec18ab619a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f347aecf-123b-42ca-a37a-e1fdaa0c33f9}, !- Handle
  Zone LargeHotel Mechanical C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {c203fc57-7f1a-48cb-a09f-e04bcd498b4a}, !- Inlet Port
  {5c9cee0b-e09a-4427-90e3-cdf7c53f7e00}; !- Outlet Port

OS:Connection,
  {26dfdd5d-6f5e-451b-a576-22938f4d0ab1}, !- Handle
  {bfe41c4f-3146-4571-9a65-a2ec18ab619a}, !- Source Object
  3,                                      !- Outlet Port
  {d735296a-2fcf-4e28-bb6c-ced42038f776}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c203fc57-7f1a-48cb-a09f-e04bcd498b4a}, !- Handle
  {d735296a-2fcf-4e28-bb6c-ced42038f776}, !- Source Object
  6,                                      !- Outlet Port
  {f347aecf-123b-42ca-a37a-e1fdaa0c33f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c9cee0b-e09a-4427-90e3-cdf7c53f7e00}, !- Handle
  {f347aecf-123b-42ca-a37a-e1fdaa0c33f9}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e2b07c22-b593-44f8-a846-66dadf0b61be}, !- Handle
  Zone LargeHotel Mechanical C end_b - Story Ground Reheat Coil Controller, !- Name
  {d735296a-2fcf-4e28-bb6c-ced42038f776}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8238d614-a0c4-493a-b199-5bae6e5f28b6}, !- Handle
  Zone LargeHotel Mechanical C end_b - Story Ground VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {cedbb2b7-3a17-4a16-9314-7714227df349}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.983016907564684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d735296a-2fcf-4e28-bb6c-ced42038f776}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0a6dbbc0-5d12-4443-8ad4-45d701ddf537}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {938343b0-9d92-4f4c-8698-e61baa9af07c}, !- Handle
  Zone LargeHotel Mechanical C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {0a6dbbc0-5d12-4443-8ad4-45d701ddf537}, !- Inlet Port
  {29fdaf4e-ea1a-48df-9933-9b905f126507}; !- Outlet Port

OS:Node,
  {77b7c026-5e81-47ab-bef6-8b216db483bc}, !- Handle
  Zone LargeHotel Mechanical C end_b - Story Ground Return Air Node, !- Name
  {d64fd772-b735-484e-a616-727419e9e1d3}, !- Inlet Port
  {fe11d3b3-e840-4601-a77b-c26b7b78e7bc}; !- Outlet Port

OS:Connection,
  {29fdaf4e-ea1a-48df-9933-9b905f126507}, !- Handle
  {938343b0-9d92-4f4c-8698-e61baa9af07c}, !- Source Object
  3,                                      !- Outlet Port
  {dc18fedb-f37f-4ede-afeb-f6e035050233}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d64fd772-b735-484e-a616-727419e9e1d3}, !- Handle
  {f6bdfb26-2f23-4b03-8686-136912898f52}, !- Source Object
  2,                                      !- Outlet Port
  {77b7c026-5e81-47ab-bef6-8b216db483bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe11d3b3-e840-4601-a77b-c26b7b78e7bc}, !- Handle
  {77b7c026-5e81-47ab-bef6-8b216db483bc}, !- Source Object
  3,                                      !- Outlet Port
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e6a06e51-5e1a-47af-be98-1430c380528a}, !- Handle
  Zone LargeHotel Mechanical C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {73801384-65b3-4395-8cd4-239941930580}, !- Inlet Port
  {cedbb2b7-3a17-4a16-9314-7714227df349}; !- Outlet Port

OS:Connection,
  {73801384-65b3-4395-8cd4-239941930580}, !- Handle
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Source Object
  9,                                      !- Outlet Port
  {e6a06e51-5e1a-47af-be98-1430c380528a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cedbb2b7-3a17-4a16-9314-7714227df349}, !- Handle
  {e6a06e51-5e1a-47af-be98-1430c380528a}, !- Source Object
  3,                                      !- Outlet Port
  {8238d614-a0c4-493a-b199-5bae6e5f28b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a6dbbc0-5d12-4443-8ad4-45d701ddf537}, !- Handle
  {8238d614-a0c4-493a-b199-5bae6e5f28b6}, !- Source Object
  12,                                     !- Outlet Port
  {938343b0-9d92-4f4c-8698-e61baa9af07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aa65ef0d-3710-4639-a8a5-d5a4a3e47c3a}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {476e74d8-666b-41db-9d66-3766c3ff358b}, !- Water Inlet Node Name
  {07812884-8bbe-4726-9615-55f56358a132}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d5163cf7-4bf6-4afa-826a-81c9677827dc}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {0759b2a2-6d01-47c7-9670-6e58d287f7f2}, !- Inlet Port
  {476e74d8-666b-41db-9d66-3766c3ff358b}; !- Outlet Port

OS:Connection,
  {0759b2a2-6d01-47c7-9670-6e58d287f7f2}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  58,                                     !- Outlet Port
  {d5163cf7-4bf6-4afa-826a-81c9677827dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da73c84a-bbb7-4d96-aaad-3ca0337416c2}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {07812884-8bbe-4726-9615-55f56358a132}, !- Inlet Port
  {9ed2f898-bb15-44fc-9e41-493bf8eb6fe9}; !- Outlet Port

OS:Connection,
  {476e74d8-666b-41db-9d66-3766c3ff358b}, !- Handle
  {d5163cf7-4bf6-4afa-826a-81c9677827dc}, !- Source Object
  3,                                      !- Outlet Port
  {aa65ef0d-3710-4639-a8a5-d5a4a3e47c3a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {07812884-8bbe-4726-9615-55f56358a132}, !- Handle
  {aa65ef0d-3710-4639-a8a5-d5a4a3e47c3a}, !- Source Object
  6,                                      !- Outlet Port
  {da73c84a-bbb7-4d96-aaad-3ca0337416c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ed2f898-bb15-44fc-9e41-493bf8eb6fe9}, !- Handle
  {da73c84a-bbb7-4d96-aaad-3ca0337416c2}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fcaafb05-cd72-4d50-b2d8-1b415a1c5e4a}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Reheat Coil Controller, !- Name
  {aa65ef0d-3710-4639-a8a5-d5a4a3e47c3a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7583c46b-1b36-40da-b2a2-606361da0430}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {0094347c-ee44-45c4-b113-ae163c0e54d2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.983016907564684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aa65ef0d-3710-4639-a8a5-d5a4a3e47c3a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d803a852-61df-41c6-970f-03821abd3ae9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {51fc454e-ddf2-4db2-8c88-788f59dc4330}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {d803a852-61df-41c6-970f-03821abd3ae9}, !- Inlet Port
  {2226e272-88ee-4156-808e-888aee07a5c3}; !- Outlet Port

OS:Node,
  {86b70b0b-6f39-44cd-b9ed-046e4884e1ff}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Return Air Node, !- Name
  {130a21a6-a37e-47fc-b125-7e9eff0361c5}, !- Inlet Port
  {db34729a-907d-455f-8c24-db63bc8488a8}; !- Outlet Port

OS:Connection,
  {2226e272-88ee-4156-808e-888aee07a5c3}, !- Handle
  {51fc454e-ddf2-4db2-8c88-788f59dc4330}, !- Source Object
  3,                                      !- Outlet Port
  {a487fc49-1806-4655-bc35-f1e3fab54d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {130a21a6-a37e-47fc-b125-7e9eff0361c5}, !- Handle
  {8ad32b1d-c688-41e8-bbc8-6dd4c3246464}, !- Source Object
  2,                                      !- Outlet Port
  {86b70b0b-6f39-44cd-b9ed-046e4884e1ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db34729a-907d-455f-8c24-db63bc8488a8}, !- Handle
  {86b70b0b-6f39-44cd-b9ed-046e4884e1ff}, !- Source Object
  3,                                      !- Outlet Port
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {16452f7e-ac46-4d85-afa3-e7f29598e6e1}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {863315c2-534d-4b26-beb3-6c23c054bcf1}, !- Inlet Port
  {0094347c-ee44-45c4-b113-ae163c0e54d2}; !- Outlet Port

OS:Connection,
  {863315c2-534d-4b26-beb3-6c23c054bcf1}, !- Handle
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Source Object
  10,                                     !- Outlet Port
  {16452f7e-ac46-4d85-afa3-e7f29598e6e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0094347c-ee44-45c4-b113-ae163c0e54d2}, !- Handle
  {16452f7e-ac46-4d85-afa3-e7f29598e6e1}, !- Source Object
  3,                                      !- Outlet Port
  {7583c46b-1b36-40da-b2a2-606361da0430}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d803a852-61df-41c6-970f-03821abd3ae9}, !- Handle
  {7583c46b-1b36-40da-b2a2-606361da0430}, !- Source Object
  12,                                     !- Outlet Port
  {51fc454e-ddf2-4db2-8c88-788f59dc4330}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9c794ff5-31e1-44f5-a356-f9e59489e430}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {612675e1-e9ab-4bac-884c-c213a7a1f94b}, !- Water Inlet Node Name
  {02f67059-0bba-4cab-9ba5-0ccaa5e59ade}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2f2daf3f-98e1-4411-9a7f-fb6e28f67332}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {8504c4cd-8020-4243-aaac-d7fe65380ac6}, !- Inlet Port
  {612675e1-e9ab-4bac-884c-c213a7a1f94b}; !- Outlet Port

OS:Connection,
  {8504c4cd-8020-4243-aaac-d7fe65380ac6}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  59,                                     !- Outlet Port
  {2f2daf3f-98e1-4411-9a7f-fb6e28f67332}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14aa1830-fcd6-4472-9a21-410a6fbb979f}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {02f67059-0bba-4cab-9ba5-0ccaa5e59ade}, !- Inlet Port
  {901b269f-cd39-4233-a209-dadbfe0a4c64}; !- Outlet Port

OS:Connection,
  {612675e1-e9ab-4bac-884c-c213a7a1f94b}, !- Handle
  {2f2daf3f-98e1-4411-9a7f-fb6e28f67332}, !- Source Object
  3,                                      !- Outlet Port
  {9c794ff5-31e1-44f5-a356-f9e59489e430}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {02f67059-0bba-4cab-9ba5-0ccaa5e59ade}, !- Handle
  {9c794ff5-31e1-44f5-a356-f9e59489e430}, !- Source Object
  6,                                      !- Outlet Port
  {14aa1830-fcd6-4472-9a21-410a6fbb979f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {901b269f-cd39-4233-a209-dadbfe0a4c64}, !- Handle
  {14aa1830-fcd6-4472-9a21-410a6fbb979f}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d6b07d57-ac04-4c2f-8f3d-ca464581a1b9}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Reheat Coil Controller, !- Name
  {9c794ff5-31e1-44f5-a356-f9e59489e430}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3b83ceda-3137-48d1-91e1-a3b961092839}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {30e697ab-101a-4644-a704-84ed9e0f81d1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.983016907564684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9c794ff5-31e1-44f5-a356-f9e59489e430}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d582a482-f9a5-4f23-9763-4d7685d30b92}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fecc918f-3dd6-4634-921a-a06ac3bbf626}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {d582a482-f9a5-4f23-9763-4d7685d30b92}, !- Inlet Port
  {9361af46-cf05-4978-957c-f58cac353fbe}; !- Outlet Port

OS:Node,
  {78d8f90c-aa38-4cba-beaa-0c1359b8af3b}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Return Air Node, !- Name
  {78017670-6a79-4d61-ad50-8e936eaf2881}, !- Inlet Port
  {839a1946-bfbe-40cb-88fd-9e8305158d5e}; !- Outlet Port

OS:Connection,
  {9361af46-cf05-4978-957c-f58cac353fbe}, !- Handle
  {fecc918f-3dd6-4634-921a-a06ac3bbf626}, !- Source Object
  3,                                      !- Outlet Port
  {0b050ae2-1c35-45f2-9d12-7333b31eabba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78017670-6a79-4d61-ad50-8e936eaf2881}, !- Handle
  {9fcff710-27c4-428b-99cf-517c7e01967e}, !- Source Object
  2,                                      !- Outlet Port
  {78d8f90c-aa38-4cba-beaa-0c1359b8af3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {839a1946-bfbe-40cb-88fd-9e8305158d5e}, !- Handle
  {78d8f90c-aa38-4cba-beaa-0c1359b8af3b}, !- Source Object
  3,                                      !- Outlet Port
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2d25f3d7-70a0-40f9-8db8-0056d0644274}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9b646a28-6020-4502-b0e8-819f7338e974}, !- Inlet Port
  {30e697ab-101a-4644-a704-84ed9e0f81d1}; !- Outlet Port

OS:Connection,
  {9b646a28-6020-4502-b0e8-819f7338e974}, !- Handle
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Source Object
  11,                                     !- Outlet Port
  {2d25f3d7-70a0-40f9-8db8-0056d0644274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30e697ab-101a-4644-a704-84ed9e0f81d1}, !- Handle
  {2d25f3d7-70a0-40f9-8db8-0056d0644274}, !- Source Object
  3,                                      !- Outlet Port
  {3b83ceda-3137-48d1-91e1-a3b961092839}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d582a482-f9a5-4f23-9763-4d7685d30b92}, !- Handle
  {3b83ceda-3137-48d1-91e1-a3b961092839}, !- Source Object
  12,                                     !- Outlet Port
  {fecc918f-3dd6-4634-921a-a06ac3bbf626}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f92714ab-ea37-4bbd-81a6-f3a6024eee93}, !- Handle
  Zone LargeHotel Cafe A end_a - Story Ground Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {038ec8f3-37c5-40e5-ad12-03377895fd8a}, !- Water Inlet Node Name
  {d406b2a4-ba06-4865-b7a6-fcaf1b69f5a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3534140d-e05f-4c2c-87d9-0ade0f674dad}, !- Handle
  Zone LargeHotel Cafe A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f390e307-28f4-4e9b-8365-519243194278}, !- Inlet Port
  {038ec8f3-37c5-40e5-ad12-03377895fd8a}; !- Outlet Port

OS:Connection,
  {f390e307-28f4-4e9b-8365-519243194278}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  60,                                     !- Outlet Port
  {3534140d-e05f-4c2c-87d9-0ade0f674dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1e96d4f-68f9-4b37-8ed7-e01e6ed7ae54}, !- Handle
  Zone LargeHotel Cafe A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {d406b2a4-ba06-4865-b7a6-fcaf1b69f5a0}, !- Inlet Port
  {f3b4b687-5da8-421a-83ea-0908cea45ea4}; !- Outlet Port

OS:Connection,
  {038ec8f3-37c5-40e5-ad12-03377895fd8a}, !- Handle
  {3534140d-e05f-4c2c-87d9-0ade0f674dad}, !- Source Object
  3,                                      !- Outlet Port
  {f92714ab-ea37-4bbd-81a6-f3a6024eee93}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d406b2a4-ba06-4865-b7a6-fcaf1b69f5a0}, !- Handle
  {f92714ab-ea37-4bbd-81a6-f3a6024eee93}, !- Source Object
  6,                                      !- Outlet Port
  {d1e96d4f-68f9-4b37-8ed7-e01e6ed7ae54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3b4b687-5da8-421a-83ea-0908cea45ea4}, !- Handle
  {d1e96d4f-68f9-4b37-8ed7-e01e6ed7ae54}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9aaa0b00-0c6d-4bbc-9860-0d3998f0b4b9}, !- Handle
  Zone LargeHotel Cafe A end_a - Story Ground Reheat Coil Controller, !- Name
  {f92714ab-ea37-4bbd-81a6-f3a6024eee93}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a4926938-a2b2-4546-ba05-8b91b0416dca}, !- Handle
  Zone LargeHotel Cafe A end_a - Story Ground VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {8cd8484d-97ca-42d8-a2dd-42f928c9a4d6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.983016907564684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f92714ab-ea37-4bbd-81a6-f3a6024eee93}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {16718c05-858b-4b72-b3e6-9a1d83ebcbd1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ff08a78a-9447-4375-b482-1980b1042fd9}, !- Handle
  Zone LargeHotel Cafe A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {16718c05-858b-4b72-b3e6-9a1d83ebcbd1}, !- Inlet Port
  {9e2ade50-a407-4e40-8a28-d15840f2f217}; !- Outlet Port

OS:Node,
  {9a8bc164-1415-4bbd-acb6-8c2c65a63b30}, !- Handle
  Zone LargeHotel Cafe A end_a - Story Ground Return Air Node, !- Name
  {c7fb267c-1506-4ca6-9d08-0924897256b3}, !- Inlet Port
  {c2e9b787-2e85-43ff-8e26-d1ec9c4efe98}; !- Outlet Port

OS:Connection,
  {9e2ade50-a407-4e40-8a28-d15840f2f217}, !- Handle
  {ff08a78a-9447-4375-b482-1980b1042fd9}, !- Source Object
  3,                                      !- Outlet Port
  {0bd44c7b-adef-4353-8976-69ec21af9061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7fb267c-1506-4ca6-9d08-0924897256b3}, !- Handle
  {45fc040e-e9f8-443b-af88-df1c7b4b80ef}, !- Source Object
  2,                                      !- Outlet Port
  {9a8bc164-1415-4bbd-acb6-8c2c65a63b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e9b787-2e85-43ff-8e26-d1ec9c4efe98}, !- Handle
  {9a8bc164-1415-4bbd-acb6-8c2c65a63b30}, !- Source Object
  3,                                      !- Outlet Port
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {90ac0b87-cdc9-494b-a92a-b0354e5e2389}, !- Handle
  Zone LargeHotel Cafe A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ad270e38-ac90-48be-9944-09160c0f6b3e}, !- Inlet Port
  {8cd8484d-97ca-42d8-a2dd-42f928c9a4d6}; !- Outlet Port

OS:Connection,
  {ad270e38-ac90-48be-9944-09160c0f6b3e}, !- Handle
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Source Object
  12,                                     !- Outlet Port
  {90ac0b87-cdc9-494b-a92a-b0354e5e2389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cd8484d-97ca-42d8-a2dd-42f928c9a4d6}, !- Handle
  {90ac0b87-cdc9-494b-a92a-b0354e5e2389}, !- Source Object
  3,                                      !- Outlet Port
  {a4926938-a2b2-4546-ba05-8b91b0416dca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16718c05-858b-4b72-b3e6-9a1d83ebcbd1}, !- Handle
  {a4926938-a2b2-4546-ba05-8b91b0416dca}, !- Source Object
  12,                                     !- Outlet Port
  {ff08a78a-9447-4375-b482-1980b1042fd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4f032458-1428-4189-bdbf-22592c5489ad}, !- Handle
  Zone LargeHotel Cafe C end_a - Story Ground Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {25cfc7f1-ee86-4c90-8126-08f13fdafe20}, !- Water Inlet Node Name
  {2923d5ed-1add-4cbb-b4a5-d5d05933b580}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {754e127f-e072-477d-a61a-1952c6d75f57}, !- Handle
  Zone LargeHotel Cafe C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {197559c1-2980-4e1a-832f-8a1cca23a224}, !- Inlet Port
  {25cfc7f1-ee86-4c90-8126-08f13fdafe20}; !- Outlet Port

OS:Connection,
  {197559c1-2980-4e1a-832f-8a1cca23a224}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  61,                                     !- Outlet Port
  {754e127f-e072-477d-a61a-1952c6d75f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6600d1b-cf0b-4de7-a2bb-b260a5946886}, !- Handle
  Zone LargeHotel Cafe C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {2923d5ed-1add-4cbb-b4a5-d5d05933b580}, !- Inlet Port
  {8b65c8b0-c662-4bb3-a085-41e018e9bea3}; !- Outlet Port

OS:Connection,
  {25cfc7f1-ee86-4c90-8126-08f13fdafe20}, !- Handle
  {754e127f-e072-477d-a61a-1952c6d75f57}, !- Source Object
  3,                                      !- Outlet Port
  {4f032458-1428-4189-bdbf-22592c5489ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2923d5ed-1add-4cbb-b4a5-d5d05933b580}, !- Handle
  {4f032458-1428-4189-bdbf-22592c5489ad}, !- Source Object
  6,                                      !- Outlet Port
  {e6600d1b-cf0b-4de7-a2bb-b260a5946886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b65c8b0-c662-4bb3-a085-41e018e9bea3}, !- Handle
  {e6600d1b-cf0b-4de7-a2bb-b260a5946886}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a52dce3a-1864-4946-b470-35a89d67f5be}, !- Handle
  Zone LargeHotel Cafe C end_a - Story Ground Reheat Coil Controller, !- Name
  {4f032458-1428-4189-bdbf-22592c5489ad}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8d7c3a9e-f2f5-4aba-8b38-f8e84faa7f4b}, !- Handle
  Zone LargeHotel Cafe C end_a - Story Ground VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {0e0e01ca-0f47-44df-8643-95cb160bb763}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.983016907564684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4f032458-1428-4189-bdbf-22592c5489ad}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {91a8659c-ea0c-4c87-b69b-32b4c1dca807}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {30038a99-d565-4bb2-a600-906cd864e6e5}, !- Handle
  Zone LargeHotel Cafe C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {91a8659c-ea0c-4c87-b69b-32b4c1dca807}, !- Inlet Port
  {575a7c22-ef9e-4713-aa31-6b5d96926e31}; !- Outlet Port

OS:Node,
  {2e8a89b2-6054-4c1e-91ac-be7e1c275221}, !- Handle
  Zone LargeHotel Cafe C end_a - Story Ground Return Air Node, !- Name
  {42f09f30-a82f-4ecb-976c-d3e7913ea1a6}, !- Inlet Port
  {84b47264-3950-40e7-9e67-90485fb4e194}; !- Outlet Port

OS:Connection,
  {575a7c22-ef9e-4713-aa31-6b5d96926e31}, !- Handle
  {30038a99-d565-4bb2-a600-906cd864e6e5}, !- Source Object
  3,                                      !- Outlet Port
  {ff2f756a-740e-45b6-8d92-e34a970311e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f09f30-a82f-4ecb-976c-d3e7913ea1a6}, !- Handle
  {776691c3-8aef-4726-9420-373cd4bc15b7}, !- Source Object
  2,                                      !- Outlet Port
  {2e8a89b2-6054-4c1e-91ac-be7e1c275221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84b47264-3950-40e7-9e67-90485fb4e194}, !- Handle
  {2e8a89b2-6054-4c1e-91ac-be7e1c275221}, !- Source Object
  3,                                      !- Outlet Port
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {f87bb9de-af13-4069-b59a-5baa3cca9511}, !- Handle
  Zone LargeHotel Cafe C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {95eb5c20-f867-4b94-a72f-23e62b06afce}, !- Inlet Port
  {0e0e01ca-0f47-44df-8643-95cb160bb763}; !- Outlet Port

OS:Connection,
  {95eb5c20-f867-4b94-a72f-23e62b06afce}, !- Handle
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Source Object
  13,                                     !- Outlet Port
  {f87bb9de-af13-4069-b59a-5baa3cca9511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e0e01ca-0f47-44df-8643-95cb160bb763}, !- Handle
  {f87bb9de-af13-4069-b59a-5baa3cca9511}, !- Source Object
  3,                                      !- Outlet Port
  {8d7c3a9e-f2f5-4aba-8b38-f8e84faa7f4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91a8659c-ea0c-4c87-b69b-32b4c1dca807}, !- Handle
  {8d7c3a9e-f2f5-4aba-8b38-f8e84faa7f4b}, !- Source Object
  12,                                     !- Outlet Port
  {30038a99-d565-4bb2-a600-906cd864e6e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {54073ec7-d353-4510-8ac0-aec46642dcdf}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {30e3c395-79e7-4913-9fe7-3a57159454be}, !- Water Inlet Node Name
  {91d1bab7-8777-4269-acf5-2a655e47f0c2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e8f8a606-23d0-457d-8bc2-38e3dc873109}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {924e3f91-0d8d-4c85-abbc-e6afd888b443}, !- Inlet Port
  {30e3c395-79e7-4913-9fe7-3a57159454be}; !- Outlet Port

OS:Connection,
  {924e3f91-0d8d-4c85-abbc-e6afd888b443}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  62,                                     !- Outlet Port
  {e8f8a606-23d0-457d-8bc2-38e3dc873109}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {924b0dd2-f9b9-4178-90e6-a482fbc8c2c9}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {91d1bab7-8777-4269-acf5-2a655e47f0c2}, !- Inlet Port
  {857ab88b-c88b-4d57-bdee-05b9607d4344}; !- Outlet Port

OS:Connection,
  {30e3c395-79e7-4913-9fe7-3a57159454be}, !- Handle
  {e8f8a606-23d0-457d-8bc2-38e3dc873109}, !- Source Object
  3,                                      !- Outlet Port
  {54073ec7-d353-4510-8ac0-aec46642dcdf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {91d1bab7-8777-4269-acf5-2a655e47f0c2}, !- Handle
  {54073ec7-d353-4510-8ac0-aec46642dcdf}, !- Source Object
  6,                                      !- Outlet Port
  {924b0dd2-f9b9-4178-90e6-a482fbc8c2c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {857ab88b-c88b-4d57-bdee-05b9607d4344}, !- Handle
  {924b0dd2-f9b9-4178-90e6-a482fbc8c2c9}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  62;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3c057b7b-7e38-47d0-b101-60e9c4834d48}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Reheat Coil Controller, !- Name
  {54073ec7-d353-4510-8ac0-aec46642dcdf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a8f3bb27-f1e8-4894-96f7-495d6a69494f}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {254adaf5-65b5-4ade-afa2-bffbdef30b6b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.983016907564684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {54073ec7-d353-4510-8ac0-aec46642dcdf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f0f73ea7-dd8d-400a-9d9b-76ce8581d3a6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ffce03ac-bce6-4567-81c5-785e2c063952}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {f0f73ea7-dd8d-400a-9d9b-76ce8581d3a6}, !- Inlet Port
  {348d293f-c3a1-4b66-bfaa-7f19c4fd643a}; !- Outlet Port

OS:Node,
  {b14ac2b8-ac19-4a60-beb8-96c7f5b13947}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Return Air Node, !- Name
  {02f3addb-266d-4c16-9b62-ba640889b0fa}, !- Inlet Port
  {6a6b65f7-2b56-40eb-acd0-34bb268f7402}; !- Outlet Port

OS:Connection,
  {348d293f-c3a1-4b66-bfaa-7f19c4fd643a}, !- Handle
  {ffce03ac-bce6-4567-81c5-785e2c063952}, !- Source Object
  3,                                      !- Outlet Port
  {267a3714-95bb-445c-9417-c63814e80c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02f3addb-266d-4c16-9b62-ba640889b0fa}, !- Handle
  {a42f3344-e83d-4d7f-a99b-07c0c11d464f}, !- Source Object
  2,                                      !- Outlet Port
  {b14ac2b8-ac19-4a60-beb8-96c7f5b13947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a6b65f7-2b56-40eb-acd0-34bb268f7402}, !- Handle
  {b14ac2b8-ac19-4a60-beb8-96c7f5b13947}, !- Source Object
  3,                                      !- Outlet Port
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {c2f641eb-fc64-45eb-8975-d5809032f718}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {59c27b23-331d-44e2-90dc-2304890a1296}, !- Inlet Port
  {254adaf5-65b5-4ade-afa2-bffbdef30b6b}; !- Outlet Port

OS:Connection,
  {59c27b23-331d-44e2-90dc-2304890a1296}, !- Handle
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Source Object
  14,                                     !- Outlet Port
  {c2f641eb-fc64-45eb-8975-d5809032f718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {254adaf5-65b5-4ade-afa2-bffbdef30b6b}, !- Handle
  {c2f641eb-fc64-45eb-8975-d5809032f718}, !- Source Object
  3,                                      !- Outlet Port
  {a8f3bb27-f1e8-4894-96f7-495d6a69494f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0f73ea7-dd8d-400a-9d9b-76ce8581d3a6}, !- Handle
  {a8f3bb27-f1e8-4894-96f7-495d6a69494f}, !- Source Object
  12,                                     !- Outlet Port
  {ffce03ac-bce6-4567-81c5-785e2c063952}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {890a9410-4f1f-4d16-a310-8b11ba29d3fb}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {286aedb3-3ea4-414b-8306-570aa72c9e1c}, !- Water Inlet Node Name
  {cdfa3e34-f05d-472f-bdea-fea44de1f202}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e8ba937c-2874-4e2f-a79e-326c873c7f9a}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {3f4ba180-8d95-4ca8-a757-01684d8c1c23}, !- Inlet Port
  {286aedb3-3ea4-414b-8306-570aa72c9e1c}; !- Outlet Port

OS:Connection,
  {3f4ba180-8d95-4ca8-a757-01684d8c1c23}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  63,                                     !- Outlet Port
  {e8ba937c-2874-4e2f-a79e-326c873c7f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {322b9634-702c-4494-bf9d-0a6b707101c9}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {cdfa3e34-f05d-472f-bdea-fea44de1f202}, !- Inlet Port
  {87130298-13bb-467c-99f5-149cdcc8fbc2}; !- Outlet Port

OS:Connection,
  {286aedb3-3ea4-414b-8306-570aa72c9e1c}, !- Handle
  {e8ba937c-2874-4e2f-a79e-326c873c7f9a}, !- Source Object
  3,                                      !- Outlet Port
  {890a9410-4f1f-4d16-a310-8b11ba29d3fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cdfa3e34-f05d-472f-bdea-fea44de1f202}, !- Handle
  {890a9410-4f1f-4d16-a310-8b11ba29d3fb}, !- Source Object
  6,                                      !- Outlet Port
  {322b9634-702c-4494-bf9d-0a6b707101c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87130298-13bb-467c-99f5-149cdcc8fbc2}, !- Handle
  {322b9634-702c-4494-bf9d-0a6b707101c9}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  63;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {926b4e5f-3e0b-4496-8062-bc57b505e6a1}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Reheat Coil Controller, !- Name
  {890a9410-4f1f-4d16-a310-8b11ba29d3fb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {74c81896-f47b-4713-93ee-8533b0125333}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {f6a4ec88-c014-499c-a4ec-3ade57c9a3b0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.983016907564684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {890a9410-4f1f-4d16-a310-8b11ba29d3fb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9e368648-3995-42b2-bab1-060b2f50772a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9f29b7d3-43ca-41d4-9145-d0ea03e69275}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {9e368648-3995-42b2-bab1-060b2f50772a}, !- Inlet Port
  {00f470d0-3c0c-4f21-adfc-227c23425cf7}; !- Outlet Port

OS:Node,
  {d3c0e302-1f1c-43da-96e5-cfc3c2b99169}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Return Air Node, !- Name
  {8f432a6b-c9c8-44b7-957a-0f3e1011191c}, !- Inlet Port
  {bf90f4b0-2f54-41b1-b583-96657cc499ef}; !- Outlet Port

OS:Connection,
  {00f470d0-3c0c-4f21-adfc-227c23425cf7}, !- Handle
  {9f29b7d3-43ca-41d4-9145-d0ea03e69275}, !- Source Object
  3,                                      !- Outlet Port
  {d463c31c-83e4-42aa-b16f-ec515df6b51e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f432a6b-c9c8-44b7-957a-0f3e1011191c}, !- Handle
  {5d618859-ee8d-449f-9cdb-25ca281b8b86}, !- Source Object
  2,                                      !- Outlet Port
  {d3c0e302-1f1c-43da-96e5-cfc3c2b99169}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf90f4b0-2f54-41b1-b583-96657cc499ef}, !- Handle
  {d3c0e302-1f1c-43da-96e5-cfc3c2b99169}, !- Source Object
  3,                                      !- Outlet Port
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {42ab65f5-cd3d-436e-9ac4-0ce2cf74509c}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e1f0f457-17dd-4553-b139-504b261eaa67}, !- Inlet Port
  {f6a4ec88-c014-499c-a4ec-3ade57c9a3b0}; !- Outlet Port

OS:Connection,
  {e1f0f457-17dd-4553-b139-504b261eaa67}, !- Handle
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Source Object
  15,                                     !- Outlet Port
  {42ab65f5-cd3d-436e-9ac4-0ce2cf74509c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6a4ec88-c014-499c-a4ec-3ade57c9a3b0}, !- Handle
  {42ab65f5-cd3d-436e-9ac4-0ce2cf74509c}, !- Source Object
  3,                                      !- Outlet Port
  {74c81896-f47b-4713-93ee-8533b0125333}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e368648-3995-42b2-bab1-060b2f50772a}, !- Handle
  {74c81896-f47b-4713-93ee-8533b0125333}, !- Source Object
  12,                                     !- Outlet Port
  {9f29b7d3-43ca-41d4-9145-d0ea03e69275}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6cbeab56-2ff0-44ec-9eaf-311edfb02b27}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8a26c208-147e-449f-8ce1-3855af238cde}, !- Water Inlet Node Name
  {9aab5198-331d-45d4-b19f-04921c8a49fe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {980e7b9c-292d-43ee-9479-92781138f05c}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {1e9792b1-984e-4197-9212-9f2ec8f1eec5}, !- Inlet Port
  {8a26c208-147e-449f-8ce1-3855af238cde}; !- Outlet Port

OS:Connection,
  {1e9792b1-984e-4197-9212-9f2ec8f1eec5}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  64,                                     !- Outlet Port
  {980e7b9c-292d-43ee-9479-92781138f05c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e00de910-326c-4cf6-8161-962aeec18a4d}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {9aab5198-331d-45d4-b19f-04921c8a49fe}, !- Inlet Port
  {5b3f7cc1-1e82-4ee3-a0ad-593148722b75}; !- Outlet Port

OS:Connection,
  {8a26c208-147e-449f-8ce1-3855af238cde}, !- Handle
  {980e7b9c-292d-43ee-9479-92781138f05c}, !- Source Object
  3,                                      !- Outlet Port
  {6cbeab56-2ff0-44ec-9eaf-311edfb02b27}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9aab5198-331d-45d4-b19f-04921c8a49fe}, !- Handle
  {6cbeab56-2ff0-44ec-9eaf-311edfb02b27}, !- Source Object
  6,                                      !- Outlet Port
  {e00de910-326c-4cf6-8161-962aeec18a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b3f7cc1-1e82-4ee3-a0ad-593148722b75}, !- Handle
  {e00de910-326c-4cf6-8161-962aeec18a4d}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  64;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a1893230-c41a-492a-b470-853000bc38af}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Reheat Coil Controller, !- Name
  {6cbeab56-2ff0-44ec-9eaf-311edfb02b27}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d8ee9723-4ca8-4238-9766-7983d2b6d200}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {4a8ba063-ffe8-44d6-9a5c-162c58c3c8e7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.983016907564684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6cbeab56-2ff0-44ec-9eaf-311edfb02b27}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a6aa83d3-8b02-4702-84de-a447ad913593}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d8ecce27-f307-449a-9af1-beccb050397c}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a6aa83d3-8b02-4702-84de-a447ad913593}, !- Inlet Port
  {2a2be48d-c302-4451-927f-0a69835c96ec}; !- Outlet Port

OS:Node,
  {42008c08-71a6-4cc0-b27c-1342092ab229}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Return Air Node, !- Name
  {f47768d5-0b70-419a-ba03-d1b9897247d8}, !- Inlet Port
  {a9a88aad-77d8-4d36-b3e9-1ba073012576}; !- Outlet Port

OS:Connection,
  {2a2be48d-c302-4451-927f-0a69835c96ec}, !- Handle
  {d8ecce27-f307-449a-9af1-beccb050397c}, !- Source Object
  3,                                      !- Outlet Port
  {a6bb7c0e-54f1-473c-8e91-e58ff260699f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f47768d5-0b70-419a-ba03-d1b9897247d8}, !- Handle
  {3ca7566d-ff17-482b-8026-c2295c6be16b}, !- Source Object
  2,                                      !- Outlet Port
  {42008c08-71a6-4cc0-b27c-1342092ab229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9a88aad-77d8-4d36-b3e9-1ba073012576}, !- Handle
  {42008c08-71a6-4cc0-b27c-1342092ab229}, !- Source Object
  3,                                      !- Outlet Port
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {abe7632b-b15f-4a75-9092-3c39e2802f14}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {01c38615-9e41-4382-a374-c51afc81b0ac}, !- Inlet Port
  {4a8ba063-ffe8-44d6-9a5c-162c58c3c8e7}; !- Outlet Port

OS:Connection,
  {01c38615-9e41-4382-a374-c51afc81b0ac}, !- Handle
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Source Object
  16,                                     !- Outlet Port
  {abe7632b-b15f-4a75-9092-3c39e2802f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a8ba063-ffe8-44d6-9a5c-162c58c3c8e7}, !- Handle
  {abe7632b-b15f-4a75-9092-3c39e2802f14}, !- Source Object
  3,                                      !- Outlet Port
  {d8ee9723-4ca8-4238-9766-7983d2b6d200}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6aa83d3-8b02-4702-84de-a447ad913593}, !- Handle
  {d8ee9723-4ca8-4238-9766-7983d2b6d200}, !- Source Object
  12,                                     !- Outlet Port
  {d8ecce27-f307-449a-9af1-beccb050397c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6634c364-2518-41c4-ab0b-769881f87d5b}, !- Handle
  Zone LargeHotel Cafe B end_a - Story Ground Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1a926513-8e40-4fed-8f55-8bd605042e5b}, !- Water Inlet Node Name
  {a9f3addc-f495-4eb1-89ec-80712db1906e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2c7f02ca-8a86-4d2b-90d2-e2d7fa7195c3}, !- Handle
  Zone LargeHotel Cafe B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {2799ab50-6a2f-4cad-bafa-f6c1d456017d}, !- Inlet Port
  {1a926513-8e40-4fed-8f55-8bd605042e5b}; !- Outlet Port

OS:Connection,
  {2799ab50-6a2f-4cad-bafa-f6c1d456017d}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  65,                                     !- Outlet Port
  {2c7f02ca-8a86-4d2b-90d2-e2d7fa7195c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77beb284-1989-4caa-8cbf-bf30830eb5d6}, !- Handle
  Zone LargeHotel Cafe B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {a9f3addc-f495-4eb1-89ec-80712db1906e}, !- Inlet Port
  {a746d428-9fba-4297-b632-c4bb06754f31}; !- Outlet Port

OS:Connection,
  {1a926513-8e40-4fed-8f55-8bd605042e5b}, !- Handle
  {2c7f02ca-8a86-4d2b-90d2-e2d7fa7195c3}, !- Source Object
  3,                                      !- Outlet Port
  {6634c364-2518-41c4-ab0b-769881f87d5b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a9f3addc-f495-4eb1-89ec-80712db1906e}, !- Handle
  {6634c364-2518-41c4-ab0b-769881f87d5b}, !- Source Object
  6,                                      !- Outlet Port
  {77beb284-1989-4caa-8cbf-bf30830eb5d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a746d428-9fba-4297-b632-c4bb06754f31}, !- Handle
  {77beb284-1989-4caa-8cbf-bf30830eb5d6}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1648af25-15f2-4171-9b55-81bed67f5858}, !- Handle
  Zone LargeHotel Cafe B end_a - Story Ground Reheat Coil Controller, !- Name
  {6634c364-2518-41c4-ab0b-769881f87d5b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2a15a8e2-ad9b-406b-b005-f4a25e0e19a3}, !- Handle
  Zone LargeHotel Cafe B end_a - Story Ground VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {313de30e-d1fa-49a2-a2fb-26107a4f2515}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.983016907564684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6634c364-2518-41c4-ab0b-769881f87d5b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4c88fe8e-f919-4974-a9b0-472db6ba6d5f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {719a3aba-6387-490c-a7fe-bc01778e9b30}, !- Handle
  Zone LargeHotel Cafe B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4c88fe8e-f919-4974-a9b0-472db6ba6d5f}, !- Inlet Port
  {48018cc9-c880-4223-84d9-e041a3db7eee}; !- Outlet Port

OS:Node,
  {eab8e4e8-c8fe-4395-a690-8bcbc8111428}, !- Handle
  Zone LargeHotel Cafe B end_a - Story Ground Return Air Node, !- Name
  {60398459-a7dc-43da-a8c1-aa7c69994cdd}, !- Inlet Port
  {01d291ea-958b-4201-a6a2-7a2b019b11fb}; !- Outlet Port

OS:Connection,
  {48018cc9-c880-4223-84d9-e041a3db7eee}, !- Handle
  {719a3aba-6387-490c-a7fe-bc01778e9b30}, !- Source Object
  3,                                      !- Outlet Port
  {5cfb3716-ab61-4ff4-8b51-7b8c62822f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60398459-a7dc-43da-a8c1-aa7c69994cdd}, !- Handle
  {506f2461-b87d-49dc-a63f-10ab04a5c817}, !- Source Object
  2,                                      !- Outlet Port
  {eab8e4e8-c8fe-4395-a690-8bcbc8111428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01d291ea-958b-4201-a6a2-7a2b019b11fb}, !- Handle
  {eab8e4e8-c8fe-4395-a690-8bcbc8111428}, !- Source Object
  3,                                      !- Outlet Port
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {55546b89-ad56-42e0-a1fa-a43046366cfe}, !- Handle
  Zone LargeHotel Cafe B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {66fa4385-e67d-4fef-bfc6-7a1e18163373}, !- Inlet Port
  {313de30e-d1fa-49a2-a2fb-26107a4f2515}; !- Outlet Port

OS:Connection,
  {66fa4385-e67d-4fef-bfc6-7a1e18163373}, !- Handle
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Source Object
  17,                                     !- Outlet Port
  {55546b89-ad56-42e0-a1fa-a43046366cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {313de30e-d1fa-49a2-a2fb-26107a4f2515}, !- Handle
  {55546b89-ad56-42e0-a1fa-a43046366cfe}, !- Source Object
  3,                                      !- Outlet Port
  {2a15a8e2-ad9b-406b-b005-f4a25e0e19a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c88fe8e-f919-4974-a9b0-472db6ba6d5f}, !- Handle
  {2a15a8e2-ad9b-406b-b005-f4a25e0e19a3}, !- Source Object
  12,                                     !- Outlet Port
  {719a3aba-6387-490c-a7fe-bc01778e9b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {195c9c3f-37ad-40d3-8af6-30ea0947ba8b}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3d41cb0e-1c01-4b38-a805-b871665a454a}, !- Water Inlet Node Name
  {431ed5a5-931e-4587-937d-82d124c14457}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0828d9c7-9170-4fa6-830d-17d77fd53ac9}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {1d8c34c1-f776-47e7-9682-9aeac366a8a4}, !- Inlet Port
  {3d41cb0e-1c01-4b38-a805-b871665a454a}; !- Outlet Port

OS:Connection,
  {1d8c34c1-f776-47e7-9682-9aeac366a8a4}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  66,                                     !- Outlet Port
  {0828d9c7-9170-4fa6-830d-17d77fd53ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebd60e57-afea-4b04-9a62-a5a089b85e23}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {431ed5a5-931e-4587-937d-82d124c14457}, !- Inlet Port
  {01bf8060-acab-4d28-b08b-07653512defc}; !- Outlet Port

OS:Connection,
  {3d41cb0e-1c01-4b38-a805-b871665a454a}, !- Handle
  {0828d9c7-9170-4fa6-830d-17d77fd53ac9}, !- Source Object
  3,                                      !- Outlet Port
  {195c9c3f-37ad-40d3-8af6-30ea0947ba8b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {431ed5a5-931e-4587-937d-82d124c14457}, !- Handle
  {195c9c3f-37ad-40d3-8af6-30ea0947ba8b}, !- Source Object
  6,                                      !- Outlet Port
  {ebd60e57-afea-4b04-9a62-a5a089b85e23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01bf8060-acab-4d28-b08b-07653512defc}, !- Handle
  {ebd60e57-afea-4b04-9a62-a5a089b85e23}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  66;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {80b9b1df-ab99-4c6d-9c92-adb2f35e5a39}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Reheat Coil Controller, !- Name
  {195c9c3f-37ad-40d3-8af6-30ea0947ba8b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e9bf2ffc-7530-4abb-b793-6d8842313b54}, !- Handle
  Zone LargeHotel Retail C  - Story Ground VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {d5aa0658-82d8-4f7f-b5ba-68f9d1d3a7ce}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.983016907564684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {195c9c3f-37ad-40d3-8af6-30ea0947ba8b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8140d550-681a-4c32-a9f4-4164ad410faf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0c7a4019-4893-4ef0-a4aa-5341282faa4d}, !- Handle
  Zone LargeHotel Retail C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {8140d550-681a-4c32-a9f4-4164ad410faf}, !- Inlet Port
  {be20c6de-bd6d-40d2-88be-6817f26cefa8}; !- Outlet Port

OS:Node,
  {c17bb245-e952-4984-ba49-8107c7d0375e}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Return Air Node, !- Name
  {e9396de2-99fc-43d4-a5c3-a8a16ff345e5}, !- Inlet Port
  {31273344-47a7-430f-82e0-76d3ff682c93}; !- Outlet Port

OS:Connection,
  {be20c6de-bd6d-40d2-88be-6817f26cefa8}, !- Handle
  {0c7a4019-4893-4ef0-a4aa-5341282faa4d}, !- Source Object
  3,                                      !- Outlet Port
  {0bc7f64e-38a5-485b-9873-60511a67ee94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9396de2-99fc-43d4-a5c3-a8a16ff345e5}, !- Handle
  {4d1b8f8e-2f57-4a62-957c-abd2b5f8ee11}, !- Source Object
  2,                                      !- Outlet Port
  {c17bb245-e952-4984-ba49-8107c7d0375e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31273344-47a7-430f-82e0-76d3ff682c93}, !- Handle
  {c17bb245-e952-4984-ba49-8107c7d0375e}, !- Source Object
  3,                                      !- Outlet Port
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {4b3c09c5-f501-43c3-89ac-0be9a4b93441}, !- Handle
  Zone LargeHotel Retail C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {1374304f-8225-4749-baaa-c276af501f99}, !- Inlet Port
  {d5aa0658-82d8-4f7f-b5ba-68f9d1d3a7ce}; !- Outlet Port

OS:Connection,
  {1374304f-8225-4749-baaa-c276af501f99}, !- Handle
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Source Object
  18,                                     !- Outlet Port
  {4b3c09c5-f501-43c3-89ac-0be9a4b93441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5aa0658-82d8-4f7f-b5ba-68f9d1d3a7ce}, !- Handle
  {4b3c09c5-f501-43c3-89ac-0be9a4b93441}, !- Source Object
  3,                                      !- Outlet Port
  {e9bf2ffc-7530-4abb-b793-6d8842313b54}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8140d550-681a-4c32-a9f4-4164ad410faf}, !- Handle
  {e9bf2ffc-7530-4abb-b793-6d8842313b54}, !- Source Object
  12,                                     !- Outlet Port
  {0c7a4019-4893-4ef0-a4aa-5341282faa4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a2d3c898-03c0-44f9-b838-727f2a8a8914}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fb21fc27-0add-41e7-bfbf-12ea9b56b1e8}, !- Water Inlet Node Name
  {5a4de18e-d3e7-4afc-b1cd-6190c38239e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2df6f9b5-0c7e-4a9a-8a74-29a502eba8cf}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {cc6d8fb5-e0f6-4a59-894b-9aec72c6b383}, !- Inlet Port
  {fb21fc27-0add-41e7-bfbf-12ea9b56b1e8}; !- Outlet Port

OS:Connection,
  {cc6d8fb5-e0f6-4a59-894b-9aec72c6b383}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  67,                                     !- Outlet Port
  {2df6f9b5-0c7e-4a9a-8a74-29a502eba8cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75534102-abdb-422a-9c33-44d0ad510041}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {5a4de18e-d3e7-4afc-b1cd-6190c38239e0}, !- Inlet Port
  {a3187034-d1f2-4d74-9dac-ab7e4d0fa9a2}; !- Outlet Port

OS:Connection,
  {fb21fc27-0add-41e7-bfbf-12ea9b56b1e8}, !- Handle
  {2df6f9b5-0c7e-4a9a-8a74-29a502eba8cf}, !- Source Object
  3,                                      !- Outlet Port
  {a2d3c898-03c0-44f9-b838-727f2a8a8914}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5a4de18e-d3e7-4afc-b1cd-6190c38239e0}, !- Handle
  {a2d3c898-03c0-44f9-b838-727f2a8a8914}, !- Source Object
  6,                                      !- Outlet Port
  {75534102-abdb-422a-9c33-44d0ad510041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3187034-d1f2-4d74-9dac-ab7e4d0fa9a2}, !- Handle
  {75534102-abdb-422a-9c33-44d0ad510041}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  67;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {322c394b-192c-43f3-983a-fa8987be879d}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Reheat Coil Controller, !- Name
  {a2d3c898-03c0-44f9-b838-727f2a8a8914}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bf7f7908-19c1-4b3d-be3d-3cd37a4b8587}, !- Handle
  Zone LargeHotel Retail B  - Story Ground VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {b1f1b905-4c06-45ca-8abc-0c073f164f56}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.983016907564684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a2d3c898-03c0-44f9-b838-727f2a8a8914}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {91adc6ea-6c25-41d6-b054-c19079c34fc9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {60ae0d91-7c0b-489c-b2d0-b0dd7bb97d71}, !- Handle
  Zone LargeHotel Retail B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {91adc6ea-6c25-41d6-b054-c19079c34fc9}, !- Inlet Port
  {4481dcce-af01-483d-bbb9-8c49cad650cb}; !- Outlet Port

OS:Node,
  {495370ea-7305-43ca-80bc-cd3addc2c48c}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Return Air Node, !- Name
  {c8295c44-2d0a-46f3-8935-2385476574d1}, !- Inlet Port
  {0c08d09e-415f-4caa-9aea-8aab0795726b}; !- Outlet Port

OS:Connection,
  {4481dcce-af01-483d-bbb9-8c49cad650cb}, !- Handle
  {60ae0d91-7c0b-489c-b2d0-b0dd7bb97d71}, !- Source Object
  3,                                      !- Outlet Port
  {6a09b323-b444-40a2-ad51-b39f11b93749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8295c44-2d0a-46f3-8935-2385476574d1}, !- Handle
  {0c3f1de5-ae15-4bf4-acaf-2995f132f957}, !- Source Object
  2,                                      !- Outlet Port
  {495370ea-7305-43ca-80bc-cd3addc2c48c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c08d09e-415f-4caa-9aea-8aab0795726b}, !- Handle
  {495370ea-7305-43ca-80bc-cd3addc2c48c}, !- Source Object
  3,                                      !- Outlet Port
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {0ed3a2a0-6ff2-48af-b1fd-d4da37cffa74}, !- Handle
  Zone LargeHotel Retail B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9bbdfc1a-4c89-4477-a031-89270ccb9dbf}, !- Inlet Port
  {b1f1b905-4c06-45ca-8abc-0c073f164f56}; !- Outlet Port

OS:Connection,
  {9bbdfc1a-4c89-4477-a031-89270ccb9dbf}, !- Handle
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Source Object
  19,                                     !- Outlet Port
  {0ed3a2a0-6ff2-48af-b1fd-d4da37cffa74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1f1b905-4c06-45ca-8abc-0c073f164f56}, !- Handle
  {0ed3a2a0-6ff2-48af-b1fd-d4da37cffa74}, !- Source Object
  3,                                      !- Outlet Port
  {bf7f7908-19c1-4b3d-be3d-3cd37a4b8587}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91adc6ea-6c25-41d6-b054-c19079c34fc9}, !- Handle
  {bf7f7908-19c1-4b3d-be3d-3cd37a4b8587}, !- Source Object
  12,                                     !- Outlet Port
  {60ae0d91-7c0b-489c-b2d0-b0dd7bb97d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {44eb4159-b953-4126-bd0f-51fa11ad4190}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {16b4b0fe-2efc-4ee0-9dca-e784b50fef03}, !- Water Inlet Node Name
  {0571ec8d-a5e2-4763-b4f9-3ac1a60c4a79}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b3eba6b1-488c-4c63-84df-3638f4c769cd}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {647a2fd5-b900-43d9-b5ff-6240a349a902}, !- Inlet Port
  {16b4b0fe-2efc-4ee0-9dca-e784b50fef03}; !- Outlet Port

OS:Connection,
  {647a2fd5-b900-43d9-b5ff-6240a349a902}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  68,                                     !- Outlet Port
  {b3eba6b1-488c-4c63-84df-3638f4c769cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0406eba-0c92-4b35-9d20-b5b77d7a6ab3}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {0571ec8d-a5e2-4763-b4f9-3ac1a60c4a79}, !- Inlet Port
  {c11247a4-a80c-4fa7-ab73-b889cbcc66d0}; !- Outlet Port

OS:Connection,
  {16b4b0fe-2efc-4ee0-9dca-e784b50fef03}, !- Handle
  {b3eba6b1-488c-4c63-84df-3638f4c769cd}, !- Source Object
  3,                                      !- Outlet Port
  {44eb4159-b953-4126-bd0f-51fa11ad4190}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0571ec8d-a5e2-4763-b4f9-3ac1a60c4a79}, !- Handle
  {44eb4159-b953-4126-bd0f-51fa11ad4190}, !- Source Object
  6,                                      !- Outlet Port
  {f0406eba-0c92-4b35-9d20-b5b77d7a6ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c11247a4-a80c-4fa7-ab73-b889cbcc66d0}, !- Handle
  {f0406eba-0c92-4b35-9d20-b5b77d7a6ab3}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  68;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {795826ea-9aa6-4dd1-ab45-979c5d054523}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Reheat Coil Controller, !- Name
  {44eb4159-b953-4126-bd0f-51fa11ad4190}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {23245b18-a442-471b-a09f-9a5394101024}, !- Handle
  Zone LargeHotel Retail A  - Story Ground VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {90fa0482-24fc-48cc-8cc6-382565557a12}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.983016907564684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {44eb4159-b953-4126-bd0f-51fa11ad4190}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {175ca9dc-811e-4cf7-acb6-a6a920ad789e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a2990f2f-3604-4235-b6f3-eade5a4640cb}, !- Handle
  Zone LargeHotel Retail A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {175ca9dc-811e-4cf7-acb6-a6a920ad789e}, !- Inlet Port
  {883d284d-fb8d-4686-a418-d5767fd70336}; !- Outlet Port

OS:Node,
  {7efe0da8-0840-440d-938a-6590c034160a}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Return Air Node, !- Name
  {ef7cc027-652c-4b39-9a66-37926026cb11}, !- Inlet Port
  {ab651ff9-7769-49b7-81f3-af37de6faa0a}; !- Outlet Port

OS:Connection,
  {883d284d-fb8d-4686-a418-d5767fd70336}, !- Handle
  {a2990f2f-3604-4235-b6f3-eade5a4640cb}, !- Source Object
  3,                                      !- Outlet Port
  {d75cfcc5-339a-47a6-bd31-66207670f368}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef7cc027-652c-4b39-9a66-37926026cb11}, !- Handle
  {d58d814a-a42c-4c6b-bf8a-e8172b1a9d35}, !- Source Object
  2,                                      !- Outlet Port
  {7efe0da8-0840-440d-938a-6590c034160a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab651ff9-7769-49b7-81f3-af37de6faa0a}, !- Handle
  {7efe0da8-0840-440d-938a-6590c034160a}, !- Source Object
  3,                                      !- Outlet Port
  {dfc4780e-a322-47b8-a45f-1a71e3320c79}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {f9eed674-5ff5-4ae6-9ea5-fb1610d41181}, !- Handle
  Zone LargeHotel Retail A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {785e7a5d-f428-422b-bd76-cd470bb11800}, !- Inlet Port
  {90fa0482-24fc-48cc-8cc6-382565557a12}; !- Outlet Port

OS:Connection,
  {785e7a5d-f428-422b-bd76-cd470bb11800}, !- Handle
  {ed599a66-863b-4a2d-a007-2b825567e96f}, !- Source Object
  20,                                     !- Outlet Port
  {f9eed674-5ff5-4ae6-9ea5-fb1610d41181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90fa0482-24fc-48cc-8cc6-382565557a12}, !- Handle
  {f9eed674-5ff5-4ae6-9ea5-fb1610d41181}, !- Source Object
  3,                                      !- Outlet Port
  {23245b18-a442-471b-a09f-9a5394101024}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {175ca9dc-811e-4cf7-acb6-a6a920ad789e}, !- Handle
  {23245b18-a442-471b-a09f-9a5394101024}, !- Source Object
  12,                                     !- Outlet Port
  {a2990f2f-3604-4235-b6f3-eade5a4640cb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9f45f86f-e7c3-4af9-bfcd-c6bb87a02f32}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4a2aac22-8985-4eab-8c42-8e1711ff08f9}, !- Availability Schedule
  {ea4ed49d-0531-4dba-8280-4afba895dddc}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {105654f3-b8da-4800-9411-19213272a187}, !- Supply Side Inlet Node Name
  {10d413e2-70fc-4f15-9837-8e4f4f03b4d3}, !- Demand Side Outlet Node Name
  {439fec00-e4d1-41d2-9584-51c31fdcbc8e}, !- Demand Side Inlet Node A
  {eb5288d7-c267-41dd-8520-3a62add2d0fe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00c168a3-887a-4592-a91d-7063d9facb88}, !- Demand Mixer Name
  {940e85d7-2550-4d10-b814-a1438c53b607}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c70ed73f-ae1f-4e4b-804f-64aae1018a67}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {105654f3-b8da-4800-9411-19213272a187}, !- Inlet Port
  {a7f73cb5-2d66-48e5-b60f-b36b372c7345}; !- Outlet Port

OS:Node,
  {329393ff-3fea-42a5-8a2b-9ba85196b46d}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {1854bd1f-372a-45c2-8b2d-ec5288ef832c}, !- Inlet Port
  {eb5288d7-c267-41dd-8520-3a62add2d0fe}; !- Outlet Port

OS:Connection,
  {105654f3-b8da-4800-9411-19213272a187}, !- Handle
  {9f45f86f-e7c3-4af9-bfcd-c6bb87a02f32}, !- Source Object
  9,                                      !- Outlet Port
  {c70ed73f-ae1f-4e4b-804f-64aae1018a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb5288d7-c267-41dd-8520-3a62add2d0fe}, !- Handle
  {329393ff-3fea-42a5-8a2b-9ba85196b46d}, !- Source Object
  3,                                      !- Outlet Port
  {9f45f86f-e7c3-4af9-bfcd-c6bb87a02f32}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c49291c6-2d00-4387-9757-67cf09b6cfa9}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {439fec00-e4d1-41d2-9584-51c31fdcbc8e}, !- Inlet Port
  {29a48c80-4a87-4d26-bf7b-e4cab0939679}; !- Outlet Port

OS:Node,
  {cc90f87f-11a9-48e7-91b7-db03ca8f3c61}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {d5e51299-06fc-41a0-aee6-269e2e25442b}, !- Inlet Port
  {10d413e2-70fc-4f15-9837-8e4f4f03b4d3}; !- Outlet Port

OS:Node,
  {17513f38-37a9-4a4a-8ec9-5b79a5b2b15f}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5e1a5e80-81a3-477c-8e6d-1b3e9151a1b4}, !- Inlet Port
  {9c28d607-cabb-4d96-b323-118c831c13b8}; !- Outlet Port

OS:Connection,
  {439fec00-e4d1-41d2-9584-51c31fdcbc8e}, !- Handle
  {9f45f86f-e7c3-4af9-bfcd-c6bb87a02f32}, !- Source Object
  11,                                     !- Outlet Port
  {c49291c6-2d00-4387-9757-67cf09b6cfa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d413e2-70fc-4f15-9837-8e4f4f03b4d3}, !- Handle
  {cc90f87f-11a9-48e7-91b7-db03ca8f3c61}, !- Source Object
  3,                                      !- Outlet Port
  {9f45f86f-e7c3-4af9-bfcd-c6bb87a02f32}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {940e85d7-2550-4d10-b814-a1438c53b607}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {29a48c80-4a87-4d26-bf7b-e4cab0939679}, !- Inlet Node Name
  {6003a9c2-ad55-4b33-9572-b992d3bd661c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00c168a3-887a-4592-a91d-7063d9facb88}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {d5e51299-06fc-41a0-aee6-269e2e25442b}, !- Outlet Node Name
  {2aaf9ec7-22c0-4a01-8a53-0b792f8e2f12}; !- Inlet Node Name 1

OS:Connection,
  {29a48c80-4a87-4d26-bf7b-e4cab0939679}, !- Handle
  {c49291c6-2d00-4387-9757-67cf09b6cfa9}, !- Source Object
  3,                                      !- Outlet Port
  {940e85d7-2550-4d10-b814-a1438c53b607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5e51299-06fc-41a0-aee6-269e2e25442b}, !- Handle
  {00c168a3-887a-4592-a91d-7063d9facb88}, !- Source Object
  2,                                      !- Outlet Port
  {cc90f87f-11a9-48e7-91b7-db03ca8f3c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b8108cfb-1aac-4973-91a8-e08ae3497af6}, !- Handle
  {9f45f86f-e7c3-4af9-bfcd-c6bb87a02f32}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ea4ed49d-0531-4dba-8280-4afba895dddc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {50bd1047-1e4b-4ff6-9a05-c37e3c72067f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {04f61154-6c01-4bec-85d6-3125081e175b}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {17352b67-6aec-4405-a79b-b480e118b160}, !- Control Zone Name
  {329393ff-3fea-42a5-8a2b-9ba85196b46d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {6aa0897a-a43b-489e-b42b-262ebc9cbac9}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC Gas Htg Coil 103kBtu/hr 0.8 Thermal Eff, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {23def5e4-16f8-4e48-b7e3-d8b85886d5db}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f8e9012d-9654-434e-bd35-f1ab456c83cf}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 53kBtu/hr 14.0SEER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41ab6768-a5d4-475c-9be4-0e6861741ce8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f9699472-589f-4348-99cc-6119d5bf92f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {62ef7a67-0768-4d27-941b-04af5ce5e46e}, !- Energy Input Ratio Function of Temperature Curve Name
  {6e800613-5d5d-4892-b348-9bc6a3711c6c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c801d9ac-992f-476c-86a8-15ca52d89bf5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {3874e095-c564-4dad-ac34-c028615a1946}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1326a808-df1b-43b4-8b03-9d087bd86c16}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c6b5ca3c-9ad3-4b0e-9fc4-2153cb5eabc3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1326a808-df1b-43b4-8b03-9d087bd86c16}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c6b5ca3c-9ad3-4b0e-9fc4-2153cb5eabc3}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d7c5ccd9-ff92-4469-8703-9dbd73088e52}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {17352b67-6aec-4405-a79b-b480e118b160}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {0e0da24e-9141-4d74-8fdb-dbb3dcab148d}, !- Air Inlet Node Name
  {1854bd1f-372a-45c2-8b2d-ec5288ef832c}, !- Air Outlet Node Name
  {3874e095-c564-4dad-ac34-c028615a1946}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4a2aac22-8985-4eab-8c42-8e1711ff08f9}, !- Supply Air Fan Operating Mode Schedule Name
  {6aa0897a-a43b-489e-b42b-262ebc9cbac9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f8e9012d-9654-434e-bd35-f1ab456c83cf}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {23def5e4-16f8-4e48-b7e3-d8b85886d5db}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1854bd1f-372a-45c2-8b2d-ec5288ef832c}, !- Handle
  {d7c5ccd9-ff92-4469-8703-9dbd73088e52}, !- Source Object
  7,                                      !- Outlet Port
  {329393ff-3fea-42a5-8a2b-9ba85196b46d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {540191aa-ba16-4dd8-b1ab-6dd28293cb1f}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4a2aac22-8985-4eab-8c42-8e1711ff08f9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5bd22245-68da-4d9e-97a0-f99fea864e6d}, !- Maximum Fraction of Outdoor Air Schedule Name
  {946852af-c475-4216-bdb4-ccce05181822}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {946852af-c475-4216-bdb4-ccce05181822}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ca8b425b-f9e6-47ec-a8dd-87f8be8112e5}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC OA System, !- Name
  {540191aa-ba16-4dd8-b1ab-6dd28293cb1f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d727e4d5-8b4f-4d0c-8068-59feb7695e00}, !- Mixed Air Node Name
  {445fd1da-bd77-470e-a72d-748520422242}, !- Outdoor Air Stream Node Name
  {67584aab-8d9b-4c00-ab32-fbdfb32b1f23}, !- Relief Air Stream Node Name
  {a7f73cb5-2d66-48e5-b60f-b36b372c7345}; !- Return Air Stream Node Name

OS:Node,
  {eeee5ac3-ebcf-4241-b3e9-e2db04df0d9d}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0e8c9a57-ec78-4ec8-8b3b-c9683fabd25e}; !- Outlet Port

OS:Node,
  {315aeedf-69c6-4fa3-8cf5-32dad5ac0e95}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {38dac6f2-7a03-48d2-8e41-5cbe2cfe2692}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {dad89bac-6134-4687-a725-3761c3b693ab}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d727e4d5-8b4f-4d0c-8068-59feb7695e00}, !- Inlet Port
  {0e0da24e-9141-4d74-8fdb-dbb3dcab148d}; !- Outlet Port

OS:Connection,
  {a7f73cb5-2d66-48e5-b60f-b36b372c7345}, !- Handle
  {c70ed73f-ae1f-4e4b-804f-64aae1018a67}, !- Source Object
  3,                                      !- Outlet Port
  {ca8b425b-f9e6-47ec-a8dd-87f8be8112e5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d727e4d5-8b4f-4d0c-8068-59feb7695e00}, !- Handle
  {ca8b425b-f9e6-47ec-a8dd-87f8be8112e5}, !- Source Object
  5,                                      !- Outlet Port
  {dad89bac-6134-4687-a725-3761c3b693ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e0da24e-9141-4d74-8fdb-dbb3dcab148d}, !- Handle
  {dad89bac-6134-4687-a725-3761c3b693ab}, !- Source Object
  3,                                      !- Outlet Port
  {d7c5ccd9-ff92-4469-8703-9dbd73088e52}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {50bd1047-1e4b-4ff6-9a05-c37e3c72067f}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4dcbe293-1586-46c5-b6ad-de642a763f5e}, !- Control Zone or Zone List Name
  {989999b6-070e-431b-86a9-8b4a0e61ff57}, !- Cooling Control Zone or Zone List Name
  {f163edd3-2219-416d-83cc-44e57cfdcd99}, !- Heating Control Zone or Zone List Name
  {50a3bc1d-36b7-47f8-a814-bdadb7b0b963}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4dcbe293-1586-46c5-b6ad-de642a763f5e}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {989999b6-070e-431b-86a9-8b4a0e61ff57}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f163edd3-2219-416d-83cc-44e57cfdcd99}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {50a3bc1d-36b7-47f8-a814-bdadb7b0b963}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1c2e5b82-b5ff-484a-9f6c-aca2e2b534f7}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC Diffuser, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {74b5a81d-1820-471e-a4ac-61aadadf3fba}, !- Air Inlet Node Name
  {5e1a5e80-81a3-477c-8e6d-1b3e9151a1b4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b1a1b880-0cc1-4f80-b1bc-5ee0e111dc1c}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Return Air Node, !- Name
  {71ba7751-d817-44ff-b0a9-796a04310249}, !- Inlet Port
  {2aaf9ec7-22c0-4a01-8a53-0b792f8e2f12}; !- Outlet Port

OS:Connection,
  {9c28d607-cabb-4d96-b323-118c831c13b8}, !- Handle
  {17513f38-37a9-4a4a-8ec9-5b79a5b2b15f}, !- Source Object
  3,                                      !- Outlet Port
  {23c4c509-db30-40d4-814c-94e0e707b3a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71ba7751-d817-44ff-b0a9-796a04310249}, !- Handle
  {0a09a27b-adcc-4fca-9466-dc318a3095ec}, !- Source Object
  2,                                      !- Outlet Port
  {b1a1b880-0cc1-4f80-b1bc-5ee0e111dc1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aaf9ec7-22c0-4a01-8a53-0b792f8e2f12}, !- Handle
  {b1a1b880-0cc1-4f80-b1bc-5ee0e111dc1c}, !- Source Object
  3,                                      !- Outlet Port
  {00c168a3-887a-4592-a91d-7063d9facb88}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d4598af4-940f-49e7-9abb-6a78d6516c3e}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6003a9c2-ad55-4b33-9572-b992d3bd661c}, !- Inlet Port
  {74b5a81d-1820-471e-a4ac-61aadadf3fba}; !- Outlet Port

OS:Connection,
  {6003a9c2-ad55-4b33-9572-b992d3bd661c}, !- Handle
  {940e85d7-2550-4d10-b814-a1438c53b607}, !- Source Object
  3,                                      !- Outlet Port
  {d4598af4-940f-49e7-9abb-6a78d6516c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74b5a81d-1820-471e-a4ac-61aadadf3fba}, !- Handle
  {d4598af4-940f-49e7-9abb-6a78d6516c3e}, !- Source Object
  3,                                      !- Outlet Port
  {1c2e5b82-b5ff-484a-9f6c-aca2e2b534f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e1a5e80-81a3-477c-8e6d-1b3e9151a1b4}, !- Handle
  {1c2e5b82-b5ff-484a-9f6c-aca2e2b534f7}, !- Source Object
  4,                                      !- Outlet Port
  {17513f38-37a9-4a4a-8ec9-5b79a5b2b15f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {19a1355e-3d01-4ba4-8524-ea69ba4d1efd}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b5b61d91-e0c1-47e5-902d-cb7b26195d27}, !- Availability Schedule
  {eaa7dc3a-299d-498f-a051-2ca50aa26242}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ffa0b20b-0c29-4e1c-b72d-9a4fb03f90fc}, !- Supply Side Inlet Node Name
  {ee4e18f2-21e9-486a-a11b-22a797ce0479}, !- Demand Side Outlet Node Name
  {a776e1b8-5302-4983-8994-879f02d9b815}, !- Demand Side Inlet Node A
  {cfc6421d-3246-4345-90d0-952aced53401}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {184006fb-7731-491a-952b-816e9b0298e3}, !- Demand Mixer Name
  {075f1da3-4e3c-45cf-a6d3-5c1ea676f97a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {11c6b2fe-5da0-467f-be8c-8af3f832bbd5}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ffa0b20b-0c29-4e1c-b72d-9a4fb03f90fc}, !- Inlet Port
  {8d1579eb-ad2b-4d4a-8bef-219a23f890df}; !- Outlet Port

OS:Node,
  {c9c9988f-2e32-4be0-a7e3-aaf984ec6460}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {fa72082d-64e4-47b4-b0d7-a19e07195f4c}, !- Inlet Port
  {cfc6421d-3246-4345-90d0-952aced53401}; !- Outlet Port

OS:Connection,
  {ffa0b20b-0c29-4e1c-b72d-9a4fb03f90fc}, !- Handle
  {19a1355e-3d01-4ba4-8524-ea69ba4d1efd}, !- Source Object
  9,                                      !- Outlet Port
  {11c6b2fe-5da0-467f-be8c-8af3f832bbd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc6421d-3246-4345-90d0-952aced53401}, !- Handle
  {c9c9988f-2e32-4be0-a7e3-aaf984ec6460}, !- Source Object
  3,                                      !- Outlet Port
  {19a1355e-3d01-4ba4-8524-ea69ba4d1efd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3d369baa-44c9-44e9-80cd-6dc438f7c1dc}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {a776e1b8-5302-4983-8994-879f02d9b815}, !- Inlet Port
  {4609aea6-e62d-458f-95e2-0ae8e588d0f7}; !- Outlet Port

OS:Node,
  {8228d749-21f2-4618-aaec-20a3be4d6eaa}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {2a02b3e3-204a-4d1d-9ebc-c9e2c89fd056}, !- Inlet Port
  {ee4e18f2-21e9-486a-a11b-22a797ce0479}; !- Outlet Port

OS:Node,
  {116ecd02-eeb0-441f-8534-763623182de5}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {eb60cad9-c1ec-460a-8ed7-96ac1b086888}, !- Inlet Port
  {ac67d7c2-c5d7-41e5-8a02-7813a6ce7d7d}; !- Outlet Port

OS:Connection,
  {a776e1b8-5302-4983-8994-879f02d9b815}, !- Handle
  {19a1355e-3d01-4ba4-8524-ea69ba4d1efd}, !- Source Object
  11,                                     !- Outlet Port
  {3d369baa-44c9-44e9-80cd-6dc438f7c1dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee4e18f2-21e9-486a-a11b-22a797ce0479}, !- Handle
  {8228d749-21f2-4618-aaec-20a3be4d6eaa}, !- Source Object
  3,                                      !- Outlet Port
  {19a1355e-3d01-4ba4-8524-ea69ba4d1efd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {075f1da3-4e3c-45cf-a6d3-5c1ea676f97a}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {4609aea6-e62d-458f-95e2-0ae8e588d0f7}, !- Inlet Node Name
  {7695c2ec-04d9-4638-a004-ca9a03eedc6e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {184006fb-7731-491a-952b-816e9b0298e3}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {2a02b3e3-204a-4d1d-9ebc-c9e2c89fd056}, !- Outlet Node Name
  {6d0eab94-a1d7-43c1-9370-453999dcf767}; !- Inlet Node Name 1

OS:Connection,
  {4609aea6-e62d-458f-95e2-0ae8e588d0f7}, !- Handle
  {3d369baa-44c9-44e9-80cd-6dc438f7c1dc}, !- Source Object
  3,                                      !- Outlet Port
  {075f1da3-4e3c-45cf-a6d3-5c1ea676f97a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a02b3e3-204a-4d1d-9ebc-c9e2c89fd056}, !- Handle
  {184006fb-7731-491a-952b-816e9b0298e3}, !- Source Object
  2,                                      !- Outlet Port
  {8228d749-21f2-4618-aaec-20a3be4d6eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {05dd5d1e-8350-4666-b4b5-bef25d009847}, !- Handle
  {19a1355e-3d01-4ba4-8524-ea69ba4d1efd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {eaa7dc3a-299d-498f-a051-2ca50aa26242}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {98020d6b-7a2b-4b62-971a-820f4e45bf36}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {dd20b89a-4601-4a92-b6c3-05bbbee9b344}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3c09d70b-16a0-46fb-9675-c6bb81368146}, !- Control Zone Name
  {c9c9988f-2e32-4be0-a7e3-aaf984ec6460}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {3523b655-2710-403b-83ad-820921512921}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC Gas Htg Coil 282kBtu/hr 0.8 Thermal Eff, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {ffbc6ca7-901e-4366-8d4a-49fe685e549c}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bd6f5a49-a3e9-4c8e-b6ea-3ea29c197514}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 133kBtu/hr 11.0EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41ab6768-a5d4-475c-9be4-0e6861741ce8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f9699472-589f-4348-99cc-6119d5bf92f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {62ef7a67-0768-4d27-941b-04af5ce5e46e}, !- Energy Input Ratio Function of Temperature Curve Name
  {6e800613-5d5d-4892-b348-9bc6a3711c6c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c801d9ac-992f-476c-86a8-15ca52d89bf5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {9d1e2371-4ccd-43dc-88e2-07ff85ed8b90}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {749f618a-f7c8-4eaa-9dd7-e15819864c8b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {55a279f7-79d4-4777-ab90-163650ff7eee}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {749f618a-f7c8-4eaa-9dd7-e15819864c8b}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {55a279f7-79d4-4777-ab90-163650ff7eee}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5d429ffe-b9c8-4349-936c-ad01f1ad59e4}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3c09d70b-16a0-46fb-9675-c6bb81368146}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {046a8697-5b70-447d-999d-b98deb3752d5}, !- Air Inlet Node Name
  {fa72082d-64e4-47b4-b0d7-a19e07195f4c}, !- Air Outlet Node Name
  {9d1e2371-4ccd-43dc-88e2-07ff85ed8b90}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b5b61d91-e0c1-47e5-902d-cb7b26195d27}, !- Supply Air Fan Operating Mode Schedule Name
  {3523b655-2710-403b-83ad-820921512921}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bd6f5a49-a3e9-4c8e-b6ea-3ea29c197514}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ffbc6ca7-901e-4366-8d4a-49fe685e549c}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fa72082d-64e4-47b4-b0d7-a19e07195f4c}, !- Handle
  {5d429ffe-b9c8-4349-936c-ad01f1ad59e4}, !- Source Object
  7,                                      !- Outlet Port
  {c9c9988f-2e32-4be0-a7e3-aaf984ec6460}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4073b662-d963-402e-9af1-e4c68186b0dd}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b5b61d91-e0c1-47e5-902d-cb7b26195d27}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {754363a3-0600-48bf-a0c8-857fdcde8841}, !- Maximum Fraction of Outdoor Air Schedule Name
  {a1022024-001f-4773-bb6f-6a8b9cb7c5bd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a1022024-001f-4773-bb6f-6a8b9cb7c5bd}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5f3ae766-b9bf-4059-a928-ce3c419bcdbf}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC OA System, !- Name
  {4073b662-d963-402e-9af1-e4c68186b0dd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {aba138cd-88d2-4576-b272-77fbf9f62b68}, !- Mixed Air Node Name
  {f45ebc92-a165-4131-9568-e4af1ef90c05}, !- Outdoor Air Stream Node Name
  {551b2005-7a7b-4c86-aebe-4f3c525acc51}, !- Relief Air Stream Node Name
  {8d1579eb-ad2b-4d4a-8bef-219a23f890df}; !- Return Air Stream Node Name

OS:Node,
  {7b38de83-68c6-478d-ba07-d93d6a4611af}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2e1d4027-37e3-4d05-899d-0980913bffce}; !- Outlet Port

OS:Node,
  {ff4be2aa-1ecc-45b8-9cd8-8e429ea190dd}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {592b15f2-d83c-4c46-bc14-2a10c816a264}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {8221404a-b98f-4aa7-9fbc-e7d84a0e27f1}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {aba138cd-88d2-4576-b272-77fbf9f62b68}, !- Inlet Port
  {046a8697-5b70-447d-999d-b98deb3752d5}; !- Outlet Port

OS:Connection,
  {8d1579eb-ad2b-4d4a-8bef-219a23f890df}, !- Handle
  {11c6b2fe-5da0-467f-be8c-8af3f832bbd5}, !- Source Object
  3,                                      !- Outlet Port
  {5f3ae766-b9bf-4059-a928-ce3c419bcdbf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {aba138cd-88d2-4576-b272-77fbf9f62b68}, !- Handle
  {5f3ae766-b9bf-4059-a928-ce3c419bcdbf}, !- Source Object
  5,                                      !- Outlet Port
  {8221404a-b98f-4aa7-9fbc-e7d84a0e27f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {046a8697-5b70-447d-999d-b98deb3752d5}, !- Handle
  {8221404a-b98f-4aa7-9fbc-e7d84a0e27f1}, !- Source Object
  3,                                      !- Outlet Port
  {5d429ffe-b9c8-4349-936c-ad01f1ad59e4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {98020d6b-7a2b-4b62-971a-820f4e45bf36}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {81ac832d-98f0-4a56-a96b-6a8a37e6d713}, !- Control Zone or Zone List Name
  {b13b0c2c-0fda-416f-8e92-8c49ae96f630}, !- Cooling Control Zone or Zone List Name
  {85c58f4c-caf4-49ca-8f08-d8f1d36f3c44}, !- Heating Control Zone or Zone List Name
  {b678b6e5-cfff-4f52-8b13-0cf7ab1dac57}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {81ac832d-98f0-4a56-a96b-6a8a37e6d713}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {b13b0c2c-0fda-416f-8e92-8c49ae96f630}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {85c58f4c-caf4-49ca-8f08-d8f1d36f3c44}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b678b6e5-cfff-4f52-8b13-0cf7ab1dac57}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4bca8453-899a-46ff-a949-4a16bb9874d7}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC Diffuser, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {e119c549-3bfc-4b53-80f9-8e30c3a19b52}, !- Air Inlet Node Name
  {eb60cad9-c1ec-460a-8ed7-96ac1b086888}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7e200924-87cb-451f-8fea-588146408de5}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Return Air Node, !- Name
  {b217e283-3e7e-41ab-a112-48e6386e97e6}, !- Inlet Port
  {6d0eab94-a1d7-43c1-9370-453999dcf767}; !- Outlet Port

OS:Connection,
  {ac67d7c2-c5d7-41e5-8a02-7813a6ce7d7d}, !- Handle
  {116ecd02-eeb0-441f-8534-763623182de5}, !- Source Object
  3,                                      !- Outlet Port
  {559ae4b5-57ab-4ef4-a6f5-ae1aceef95eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b217e283-3e7e-41ab-a112-48e6386e97e6}, !- Handle
  {e7c63be0-2412-47e6-a128-55f4f0b51451}, !- Source Object
  2,                                      !- Outlet Port
  {7e200924-87cb-451f-8fea-588146408de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d0eab94-a1d7-43c1-9370-453999dcf767}, !- Handle
  {7e200924-87cb-451f-8fea-588146408de5}, !- Source Object
  3,                                      !- Outlet Port
  {184006fb-7731-491a-952b-816e9b0298e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ba2e5c23-2b5f-4948-ab9d-6b26d821754e}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7695c2ec-04d9-4638-a004-ca9a03eedc6e}, !- Inlet Port
  {e119c549-3bfc-4b53-80f9-8e30c3a19b52}; !- Outlet Port

OS:Connection,
  {7695c2ec-04d9-4638-a004-ca9a03eedc6e}, !- Handle
  {075f1da3-4e3c-45cf-a6d3-5c1ea676f97a}, !- Source Object
  3,                                      !- Outlet Port
  {ba2e5c23-2b5f-4948-ab9d-6b26d821754e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e119c549-3bfc-4b53-80f9-8e30c3a19b52}, !- Handle
  {ba2e5c23-2b5f-4948-ab9d-6b26d821754e}, !- Source Object
  3,                                      !- Outlet Port
  {4bca8453-899a-46ff-a949-4a16bb9874d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb60cad9-c1ec-460a-8ed7-96ac1b086888}, !- Handle
  {4bca8453-899a-46ff-a949-4a16bb9874d7}, !- Source Object
  4,                                      !- Outlet Port
  {116ecd02-eeb0-441f-8534-763623182de5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c48a7f10-6f1f-4a11-ab79-de8d657dadc7}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a4a0067b-1d0f-470c-9ca6-1ff3a9670572}, !- Availability Schedule
  {b86c4daf-244e-4ef2-9d5a-a42fd677bb17}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1e7f0056-1697-4490-a272-aa131501b993}, !- Supply Side Inlet Node Name
  {6acfb934-0955-43e8-a04a-797a1aea1b2d}, !- Demand Side Outlet Node Name
  {41805c47-3fd2-427e-81ee-0a07d7d83bcf}, !- Demand Side Inlet Node A
  {30de5672-1130-471d-a2c4-b8c79e7ef315}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0b98392e-63f8-4916-a03c-3bc4bf5f3045}, !- Demand Mixer Name
  {65f8f453-8b37-4944-9681-44556dd7ce6c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7d4a290d-9ac3-4e16-a643-6b3fa38a3dba}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {1e7f0056-1697-4490-a272-aa131501b993}, !- Inlet Port
  {81eef456-6109-48c2-9bac-42dd15799061}; !- Outlet Port

OS:Node,
  {f1f20766-ed50-43cf-87e4-882bb8a770eb}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {d25d9a6e-7f83-4d32-a14b-ba079fe92aab}, !- Inlet Port
  {30de5672-1130-471d-a2c4-b8c79e7ef315}; !- Outlet Port

OS:Connection,
  {1e7f0056-1697-4490-a272-aa131501b993}, !- Handle
  {c48a7f10-6f1f-4a11-ab79-de8d657dadc7}, !- Source Object
  9,                                      !- Outlet Port
  {7d4a290d-9ac3-4e16-a643-6b3fa38a3dba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30de5672-1130-471d-a2c4-b8c79e7ef315}, !- Handle
  {f1f20766-ed50-43cf-87e4-882bb8a770eb}, !- Source Object
  3,                                      !- Outlet Port
  {c48a7f10-6f1f-4a11-ab79-de8d657dadc7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fc928ad2-a0ea-4f9b-99ff-5f63de839dba}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {41805c47-3fd2-427e-81ee-0a07d7d83bcf}, !- Inlet Port
  {471c0442-b91f-4449-8a4b-e864a305c505}; !- Outlet Port

OS:Node,
  {1a3cf4a0-a6ce-4a32-9383-54e7a7e51bf1}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {d64ede6f-b292-4f7a-be4e-8632500da02b}, !- Inlet Port
  {6acfb934-0955-43e8-a04a-797a1aea1b2d}; !- Outlet Port

OS:Node,
  {23632602-94c3-4d18-a152-d67dc6a0e385}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {254a65a8-9dd0-4632-b4d7-38debce19512}, !- Inlet Port
  {1ca5ee32-8a23-45ab-997b-346d7b471cec}; !- Outlet Port

OS:Connection,
  {41805c47-3fd2-427e-81ee-0a07d7d83bcf}, !- Handle
  {c48a7f10-6f1f-4a11-ab79-de8d657dadc7}, !- Source Object
  11,                                     !- Outlet Port
  {fc928ad2-a0ea-4f9b-99ff-5f63de839dba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6acfb934-0955-43e8-a04a-797a1aea1b2d}, !- Handle
  {1a3cf4a0-a6ce-4a32-9383-54e7a7e51bf1}, !- Source Object
  3,                                      !- Outlet Port
  {c48a7f10-6f1f-4a11-ab79-de8d657dadc7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {65f8f453-8b37-4944-9681-44556dd7ce6c}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {471c0442-b91f-4449-8a4b-e864a305c505}, !- Inlet Node Name
  {27dadb79-5451-467f-bdf8-dd1380b2a9ae}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0b98392e-63f8-4916-a03c-3bc4bf5f3045}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {d64ede6f-b292-4f7a-be4e-8632500da02b}, !- Outlet Node Name
  {a8421cf7-89bb-4723-84a1-4907a8bbc45f}; !- Inlet Node Name 1

OS:Connection,
  {471c0442-b91f-4449-8a4b-e864a305c505}, !- Handle
  {fc928ad2-a0ea-4f9b-99ff-5f63de839dba}, !- Source Object
  3,                                      !- Outlet Port
  {65f8f453-8b37-4944-9681-44556dd7ce6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d64ede6f-b292-4f7a-be4e-8632500da02b}, !- Handle
  {0b98392e-63f8-4916-a03c-3bc4bf5f3045}, !- Source Object
  2,                                      !- Outlet Port
  {1a3cf4a0-a6ce-4a32-9383-54e7a7e51bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {98e9c1ea-6c67-4c25-b56e-42f5e890a602}, !- Handle
  {c48a7f10-6f1f-4a11-ab79-de8d657dadc7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b86c4daf-244e-4ef2-9d5a-a42fd677bb17}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {47e98542-a54e-438a-97d2-2cdbe97a77f8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {02245aff-13f0-429b-b0e3-43f7b2208400}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c25c316f-728e-4e75-b763-b3ef9cae0e0a}, !- Control Zone Name
  {f1f20766-ed50-43cf-87e4-882bb8a770eb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {b04ef894-bf8a-44d4-9bf9-563be78036fc}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC Gas Htg Coil 91kBtu/hr 0.8 Thermal Eff, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {a17a4842-6386-4ea4-b7d9-c75a63ff8855}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3428a6df-2a60-44d8-8c7d-9634ab6de948}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 44kBtu/hr 14.0SEER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41ab6768-a5d4-475c-9be4-0e6861741ce8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f9699472-589f-4348-99cc-6119d5bf92f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {62ef7a67-0768-4d27-941b-04af5ce5e46e}, !- Energy Input Ratio Function of Temperature Curve Name
  {6e800613-5d5d-4892-b348-9bc6a3711c6c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c801d9ac-992f-476c-86a8-15ca52d89bf5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {f9e9403e-8620-4464-92ce-c3d9fd04039b}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {54e54ac1-1dc3-49d4-a5c7-baa14fca3263}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ff8cd591-ccf7-47da-9c94-ffc9c185e22c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {54e54ac1-1dc3-49d4-a5c7-baa14fca3263}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ff8cd591-ccf7-47da-9c94-ffc9c185e22c}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7f987e9b-01df-49e6-8268-00d429cbf9a8}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c25c316f-728e-4e75-b763-b3ef9cae0e0a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {eede5d79-5081-410f-a89b-73215d9d7994}, !- Air Inlet Node Name
  {d25d9a6e-7f83-4d32-a14b-ba079fe92aab}, !- Air Outlet Node Name
  {f9e9403e-8620-4464-92ce-c3d9fd04039b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a4a0067b-1d0f-470c-9ca6-1ff3a9670572}, !- Supply Air Fan Operating Mode Schedule Name
  {b04ef894-bf8a-44d4-9bf9-563be78036fc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3428a6df-2a60-44d8-8c7d-9634ab6de948}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a17a4842-6386-4ea4-b7d9-c75a63ff8855}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d25d9a6e-7f83-4d32-a14b-ba079fe92aab}, !- Handle
  {7f987e9b-01df-49e6-8268-00d429cbf9a8}, !- Source Object
  7,                                      !- Outlet Port
  {f1f20766-ed50-43cf-87e4-882bb8a770eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8d9985a3-b91b-4405-a69b-eecc5851bd3a}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a4a0067b-1d0f-470c-9ca6-1ff3a9670572}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {c17ad8fa-bbea-43b7-8e86-ceaae4ebe28f}, !- Maximum Fraction of Outdoor Air Schedule Name
  {6d42605c-2910-432d-a88d-01bfcae169c1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6d42605c-2910-432d-a88d-01bfcae169c1}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f1f8b720-bab8-4fe3-a00d-a0cf66a28a2b}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC OA System, !- Name
  {8d9985a3-b91b-4405-a69b-eecc5851bd3a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {afbb819a-ab0c-4c27-92b1-afecb0ced032}, !- Mixed Air Node Name
  {9b468f81-1f8a-43bd-b43d-ed735357be49}, !- Outdoor Air Stream Node Name
  {1662e983-249f-4ab2-876b-6c6c1aa642f7}, !- Relief Air Stream Node Name
  {81eef456-6109-48c2-9bac-42dd15799061}; !- Return Air Stream Node Name

OS:Node,
  {c4cf000e-ffa6-4820-833f-3be9635ef8bc}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {155b10c5-523f-4be3-975b-028ddf6a1fbf}; !- Outlet Port

OS:Node,
  {d17839af-a5ec-4bec-aef3-01d23a045862}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {617bc709-008b-4fb2-9d9b-a103fc73b04c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {288b530f-ab0e-47fb-91dc-da36777f6d17}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {afbb819a-ab0c-4c27-92b1-afecb0ced032}, !- Inlet Port
  {eede5d79-5081-410f-a89b-73215d9d7994}; !- Outlet Port

OS:Connection,
  {81eef456-6109-48c2-9bac-42dd15799061}, !- Handle
  {7d4a290d-9ac3-4e16-a643-6b3fa38a3dba}, !- Source Object
  3,                                      !- Outlet Port
  {f1f8b720-bab8-4fe3-a00d-a0cf66a28a2b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {afbb819a-ab0c-4c27-92b1-afecb0ced032}, !- Handle
  {f1f8b720-bab8-4fe3-a00d-a0cf66a28a2b}, !- Source Object
  5,                                      !- Outlet Port
  {288b530f-ab0e-47fb-91dc-da36777f6d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eede5d79-5081-410f-a89b-73215d9d7994}, !- Handle
  {288b530f-ab0e-47fb-91dc-da36777f6d17}, !- Source Object
  3,                                      !- Outlet Port
  {7f987e9b-01df-49e6-8268-00d429cbf9a8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {47e98542-a54e-438a-97d2-2cdbe97a77f8}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a7fbf7b5-6812-4c9c-82c8-d940ae6a4440}, !- Control Zone or Zone List Name
  {1e1672d0-85bc-47ac-8d53-09e85187e301}, !- Cooling Control Zone or Zone List Name
  {ce50a5ff-6c5e-44d2-8ccd-73a6f40cdaca}, !- Heating Control Zone or Zone List Name
  {bc7e60dc-5c43-4117-b4e2-b3f5ca980d8a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a7fbf7b5-6812-4c9c-82c8-d940ae6a4440}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {1e1672d0-85bc-47ac-8d53-09e85187e301}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ce50a5ff-6c5e-44d2-8ccd-73a6f40cdaca}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bc7e60dc-5c43-4117-b4e2-b3f5ca980d8a}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2104c878-85ff-42ab-bafd-4a62f5201b69}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC Diffuser, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {f37046c8-fac7-4f44-b4f6-5416913914f2}, !- Air Inlet Node Name
  {254a65a8-9dd0-4632-b4d7-38debce19512}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {513bb87d-0430-4ec5-a99c-652dc82796ef}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Return Air Node, !- Name
  {19a8bd1b-ee94-42d6-ba19-f16dbaf48508}, !- Inlet Port
  {a8421cf7-89bb-4723-84a1-4907a8bbc45f}; !- Outlet Port

OS:Connection,
  {1ca5ee32-8a23-45ab-997b-346d7b471cec}, !- Handle
  {23632602-94c3-4d18-a152-d67dc6a0e385}, !- Source Object
  3,                                      !- Outlet Port
  {1efc98e9-2c24-4990-910d-ef4775b74979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a8bd1b-ee94-42d6-ba19-f16dbaf48508}, !- Handle
  {a5209488-adee-4c87-b5c4-6aa1fd4b1f70}, !- Source Object
  2,                                      !- Outlet Port
  {513bb87d-0430-4ec5-a99c-652dc82796ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8421cf7-89bb-4723-84a1-4907a8bbc45f}, !- Handle
  {513bb87d-0430-4ec5-a99c-652dc82796ef}, !- Source Object
  3,                                      !- Outlet Port
  {0b98392e-63f8-4916-a03c-3bc4bf5f3045}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6cdfb19d-227e-44f1-8250-abd7b5d9092b}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {27dadb79-5451-467f-bdf8-dd1380b2a9ae}, !- Inlet Port
  {f37046c8-fac7-4f44-b4f6-5416913914f2}; !- Outlet Port

OS:Connection,
  {27dadb79-5451-467f-bdf8-dd1380b2a9ae}, !- Handle
  {65f8f453-8b37-4944-9681-44556dd7ce6c}, !- Source Object
  3,                                      !- Outlet Port
  {6cdfb19d-227e-44f1-8250-abd7b5d9092b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f37046c8-fac7-4f44-b4f6-5416913914f2}, !- Handle
  {6cdfb19d-227e-44f1-8250-abd7b5d9092b}, !- Source Object
  3,                                      !- Outlet Port
  {2104c878-85ff-42ab-bafd-4a62f5201b69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {254a65a8-9dd0-4632-b4d7-38debce19512}, !- Handle
  {2104c878-85ff-42ab-bafd-4a62f5201b69}, !- Source Object
  4,                                      !- Outlet Port
  {23632602-94c3-4d18-a152-d67dc6a0e385}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {78dff48a-8eba-4092-8c8e-9ba3862db2b6}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {0680e90a-f8c6-4855-b9ec-dc0bab8205ed}, !- Availability Schedule
  {8ceec377-fb8e-4e38-bc14-181fd8fb82e1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {21bc0f65-4571-4ee9-b747-b2579029e0f9}, !- Supply Side Inlet Node Name
  {f8545dc5-c7ce-47a5-8584-2a4fca917325}, !- Demand Side Outlet Node Name
  {61011d2c-1e59-4246-a68a-66f5f6ea8ec9}, !- Demand Side Inlet Node A
  {1038b473-6edc-483b-8621-39cd5385d529}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ce889c34-f3f9-4625-bdf8-d48374b7c559}, !- Demand Mixer Name
  {37a17ffc-bb6d-4637-9f1e-81f540e9519e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7951abbe-311a-4b5a-8399-eac71bda5b26}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {21bc0f65-4571-4ee9-b747-b2579029e0f9}, !- Inlet Port
  {94e82a58-2d36-44a0-8ede-5b60b48fb3c3}; !- Outlet Port

OS:Node,
  {296347fa-13f6-41b2-9b68-f189d7601a52}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {d08148b5-ac35-424e-a679-aeda29cdc3bf}, !- Inlet Port
  {1038b473-6edc-483b-8621-39cd5385d529}; !- Outlet Port

OS:Connection,
  {21bc0f65-4571-4ee9-b747-b2579029e0f9}, !- Handle
  {78dff48a-8eba-4092-8c8e-9ba3862db2b6}, !- Source Object
  9,                                      !- Outlet Port
  {7951abbe-311a-4b5a-8399-eac71bda5b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1038b473-6edc-483b-8621-39cd5385d529}, !- Handle
  {296347fa-13f6-41b2-9b68-f189d7601a52}, !- Source Object
  3,                                      !- Outlet Port
  {78dff48a-8eba-4092-8c8e-9ba3862db2b6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3d39ca04-c2aa-44a6-b7ce-b3eccdfd5e14}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {61011d2c-1e59-4246-a68a-66f5f6ea8ec9}, !- Inlet Port
  {82420a92-ebca-4566-95b5-6553c3a15174}; !- Outlet Port

OS:Node,
  {7a0dd463-fe25-4bd3-8cac-5013ccc3c4b1}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {4f57e6b0-6e55-4d1a-a2a2-e393c6308486}, !- Inlet Port
  {f8545dc5-c7ce-47a5-8584-2a4fca917325}; !- Outlet Port

OS:Node,
  {1522b34d-55de-4419-b755-127b81676c27}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ab86dbe9-649e-4e27-9d29-2b0c0e6b68ca}, !- Inlet Port
  {34f3e3e3-3daa-4ba3-9ded-061e3e8464fa}; !- Outlet Port

OS:Connection,
  {61011d2c-1e59-4246-a68a-66f5f6ea8ec9}, !- Handle
  {78dff48a-8eba-4092-8c8e-9ba3862db2b6}, !- Source Object
  11,                                     !- Outlet Port
  {3d39ca04-c2aa-44a6-b7ce-b3eccdfd5e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8545dc5-c7ce-47a5-8584-2a4fca917325}, !- Handle
  {7a0dd463-fe25-4bd3-8cac-5013ccc3c4b1}, !- Source Object
  3,                                      !- Outlet Port
  {78dff48a-8eba-4092-8c8e-9ba3862db2b6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {37a17ffc-bb6d-4637-9f1e-81f540e9519e}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {82420a92-ebca-4566-95b5-6553c3a15174}, !- Inlet Node Name
  {9ae9f5e4-5c9c-434c-8170-0b4bd97d3b62}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ce889c34-f3f9-4625-bdf8-d48374b7c559}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {4f57e6b0-6e55-4d1a-a2a2-e393c6308486}, !- Outlet Node Name
  {3d7b5fa3-aaec-46f4-8268-da3cdef9cb9e}; !- Inlet Node Name 1

OS:Connection,
  {82420a92-ebca-4566-95b5-6553c3a15174}, !- Handle
  {3d39ca04-c2aa-44a6-b7ce-b3eccdfd5e14}, !- Source Object
  3,                                      !- Outlet Port
  {37a17ffc-bb6d-4637-9f1e-81f540e9519e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f57e6b0-6e55-4d1a-a2a2-e393c6308486}, !- Handle
  {ce889c34-f3f9-4625-bdf8-d48374b7c559}, !- Source Object
  2,                                      !- Outlet Port
  {7a0dd463-fe25-4bd3-8cac-5013ccc3c4b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c802d499-1e16-4511-91cf-beed1fb8edfa}, !- Handle
  {78dff48a-8eba-4092-8c8e-9ba3862db2b6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8ceec377-fb8e-4e38-bc14-181fd8fb82e1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {26e68824-88a2-4283-9302-d39501626ca2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1c18adfd-903a-42e6-8c9b-c12e9c2b87c4}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6d5faa9a-0129-4c3d-95d6-aec4553196e6}, !- Control Zone Name
  {296347fa-13f6-41b2-9b68-f189d7601a52}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {9df778a0-1dce-4721-aea9-0b048442c07a}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC Gas Htg Coil 141kBtu/hr 0.8 Thermal Eff, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d1a91f5a-9e85-405f-8ffa-6615bfa89224}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8c27c717-3d93-4d72-abbf-b8e4e0e634da}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 81kBtu/hr 11.0EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41ab6768-a5d4-475c-9be4-0e6861741ce8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f9699472-589f-4348-99cc-6119d5bf92f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {62ef7a67-0768-4d27-941b-04af5ce5e46e}, !- Energy Input Ratio Function of Temperature Curve Name
  {6e800613-5d5d-4892-b348-9bc6a3711c6c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c801d9ac-992f-476c-86a8-15ca52d89bf5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {19083786-1a17-450f-9b03-9cda467c6f9a}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c4dc5263-e4d0-4849-8ee0-3c383dd24556}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {723045df-b14c-4b93-ae96-0b5bb4f84e6c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c4dc5263-e4d0-4849-8ee0-3c383dd24556}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {723045df-b14c-4b93-ae96-0b5bb4f84e6c}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2bb0749f-3453-413e-9456-b32940a15aad}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {6d5faa9a-0129-4c3d-95d6-aec4553196e6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {aa074ef4-3c03-476b-badb-af04e2b6204d}, !- Air Inlet Node Name
  {d08148b5-ac35-424e-a679-aeda29cdc3bf}, !- Air Outlet Node Name
  {19083786-1a17-450f-9b03-9cda467c6f9a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {0680e90a-f8c6-4855-b9ec-dc0bab8205ed}, !- Supply Air Fan Operating Mode Schedule Name
  {9df778a0-1dce-4721-aea9-0b048442c07a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8c27c717-3d93-4d72-abbf-b8e4e0e634da}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d1a91f5a-9e85-405f-8ffa-6615bfa89224}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d08148b5-ac35-424e-a679-aeda29cdc3bf}, !- Handle
  {2bb0749f-3453-413e-9456-b32940a15aad}, !- Source Object
  7,                                      !- Outlet Port
  {296347fa-13f6-41b2-9b68-f189d7601a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {036bb037-d826-48c2-ae45-1714966850ab}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0680e90a-f8c6-4855-b9ec-dc0bab8205ed}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {498f49b8-aa08-40fa-b725-286e5dcfd97c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {1a941ce4-f5ee-4fa5-90dd-bbdad87d6d6e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1a941ce4-f5ee-4fa5-90dd-bbdad87d6d6e}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {610b9676-f60f-409e-a675-de10cb646498}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC OA System, !- Name
  {036bb037-d826-48c2-ae45-1714966850ab}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ea54661d-56d5-40b5-8d2a-c69ec23a9bd9}, !- Mixed Air Node Name
  {1e3f386f-b34f-4c04-93ff-bd8ef54cc415}, !- Outdoor Air Stream Node Name
  {6f9ad4c6-a9b5-4abf-ae72-fcd12f86eb0b}, !- Relief Air Stream Node Name
  {94e82a58-2d36-44a0-8ede-5b60b48fb3c3}; !- Return Air Stream Node Name

OS:Node,
  {7361d90a-4a30-429d-a35b-065de5bcf053}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1e3f386f-b34f-4c04-93ff-bd8ef54cc415}; !- Outlet Port

OS:Connection,
  {1e3f386f-b34f-4c04-93ff-bd8ef54cc415}, !- Handle
  {7361d90a-4a30-429d-a35b-065de5bcf053}, !- Source Object
  3,                                      !- Outlet Port
  {610b9676-f60f-409e-a675-de10cb646498}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e828cf3a-94b9-45c1-a971-c60dc92c77cb}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {6f9ad4c6-a9b5-4abf-ae72-fcd12f86eb0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f9ad4c6-a9b5-4abf-ae72-fcd12f86eb0b}, !- Handle
  {610b9676-f60f-409e-a675-de10cb646498}, !- Source Object
  7,                                      !- Outlet Port
  {e828cf3a-94b9-45c1-a971-c60dc92c77cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85e8244c-6f1c-4ce1-b7db-6e0298e78aae}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {ea54661d-56d5-40b5-8d2a-c69ec23a9bd9}, !- Inlet Port
  {aa074ef4-3c03-476b-badb-af04e2b6204d}; !- Outlet Port

OS:Connection,
  {94e82a58-2d36-44a0-8ede-5b60b48fb3c3}, !- Handle
  {7951abbe-311a-4b5a-8399-eac71bda5b26}, !- Source Object
  3,                                      !- Outlet Port
  {610b9676-f60f-409e-a675-de10cb646498}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ea54661d-56d5-40b5-8d2a-c69ec23a9bd9}, !- Handle
  {610b9676-f60f-409e-a675-de10cb646498}, !- Source Object
  5,                                      !- Outlet Port
  {85e8244c-6f1c-4ce1-b7db-6e0298e78aae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa074ef4-3c03-476b-badb-af04e2b6204d}, !- Handle
  {85e8244c-6f1c-4ce1-b7db-6e0298e78aae}, !- Source Object
  3,                                      !- Outlet Port
  {2bb0749f-3453-413e-9456-b32940a15aad}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {26e68824-88a2-4283-9302-d39501626ca2}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c895deb2-119e-447c-b074-d21f60a5b1f7}, !- Control Zone or Zone List Name
  {06006e4d-ebeb-4b01-b1aa-fc0af514b882}, !- Cooling Control Zone or Zone List Name
  {ba8bcac8-ba98-4c11-bcb5-18d84a7139cb}, !- Heating Control Zone or Zone List Name
  {93de306d-2814-4d6f-bdde-fc129695d34e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c895deb2-119e-447c-b074-d21f60a5b1f7}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {06006e4d-ebeb-4b01-b1aa-fc0af514b882}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ba8bcac8-ba98-4c11-bcb5-18d84a7139cb}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {93de306d-2814-4d6f-bdde-fc129695d34e}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0ae6b893-695f-412e-8811-4fe715095b36}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC Diffuser, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {0522ea60-19dd-4b44-a6d9-3014993e9c3b}, !- Air Inlet Node Name
  {ab86dbe9-649e-4e27-9d29-2b0c0e6b68ca}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d02c469c-5c14-4ab9-83ef-1a72cac63c3f}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Return Air Node, !- Name
  {096f6d9d-ffe7-4293-918c-7a33962cb83c}, !- Inlet Port
  {3d7b5fa3-aaec-46f4-8268-da3cdef9cb9e}; !- Outlet Port

OS:Connection,
  {34f3e3e3-3daa-4ba3-9ded-061e3e8464fa}, !- Handle
  {1522b34d-55de-4419-b755-127b81676c27}, !- Source Object
  3,                                      !- Outlet Port
  {e70984cf-af10-4e92-83e7-65eff224d3b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {096f6d9d-ffe7-4293-918c-7a33962cb83c}, !- Handle
  {08b2f044-218d-4a76-900b-aad279b0fe1e}, !- Source Object
  2,                                      !- Outlet Port
  {d02c469c-5c14-4ab9-83ef-1a72cac63c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d7b5fa3-aaec-46f4-8268-da3cdef9cb9e}, !- Handle
  {d02c469c-5c14-4ab9-83ef-1a72cac63c3f}, !- Source Object
  3,                                      !- Outlet Port
  {ce889c34-f3f9-4625-bdf8-d48374b7c559}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d98a856c-a956-451c-9b4a-32d9a43f48db}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {9ae9f5e4-5c9c-434c-8170-0b4bd97d3b62}, !- Inlet Port
  {0522ea60-19dd-4b44-a6d9-3014993e9c3b}; !- Outlet Port

OS:Connection,
  {9ae9f5e4-5c9c-434c-8170-0b4bd97d3b62}, !- Handle
  {37a17ffc-bb6d-4637-9f1e-81f540e9519e}, !- Source Object
  3,                                      !- Outlet Port
  {d98a856c-a956-451c-9b4a-32d9a43f48db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0522ea60-19dd-4b44-a6d9-3014993e9c3b}, !- Handle
  {d98a856c-a956-451c-9b4a-32d9a43f48db}, !- Source Object
  3,                                      !- Outlet Port
  {0ae6b893-695f-412e-8811-4fe715095b36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab86dbe9-649e-4e27-9d29-2b0c0e6b68ca}, !- Handle
  {0ae6b893-695f-412e-8811-4fe715095b36}, !- Source Object
  4,                                      !- Outlet Port
  {1522b34d-55de-4419-b755-127b81676c27}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6887fc86-2c9f-47f3-8fb9-b52a07ba82b8}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {54cf5bee-1850-42a3-8956-8fa83e81b9f6}, !- Availability Schedule
  {b2363d3a-f5f2-4aa0-9820-afb6afb1d0e6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {432b98be-76f0-4566-ac4d-06581cc7aa24}, !- Supply Side Inlet Node Name
  {43df9cdb-59d9-440d-a978-abd6daf61987}, !- Demand Side Outlet Node Name
  {329e5fb7-7079-472e-8995-2bfc14b7c187}, !- Demand Side Inlet Node A
  {a837155c-f1fa-4596-a3d5-30ac15b80965}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
