  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f3a1d7c4-85c2-4c05-9514-bd4b6a0bff81}, !- Demand Mixer Name
  {ccb89518-733d-4cd7-958b-8b5165515a3a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f8fbf00d-61cd-46ae-b280-9130be1d5b1e}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {432b98be-76f0-4566-ac4d-06581cc7aa24}, !- Inlet Port
  {df95c9d6-f21a-48a6-8d00-e2da718f68ab}; !- Outlet Port

OS:Node,
  {0e63ed3f-1fbb-41b9-9ecb-4abfac32102e}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {610c65ba-09d0-46d9-8dd3-13f2462c9142}, !- Inlet Port
  {a837155c-f1fa-4596-a3d5-30ac15b80965}; !- Outlet Port

OS:Connection,
  {432b98be-76f0-4566-ac4d-06581cc7aa24}, !- Handle
  {6887fc86-2c9f-47f3-8fb9-b52a07ba82b8}, !- Source Object
  9,                                      !- Outlet Port
  {f8fbf00d-61cd-46ae-b280-9130be1d5b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a837155c-f1fa-4596-a3d5-30ac15b80965}, !- Handle
  {0e63ed3f-1fbb-41b9-9ecb-4abfac32102e}, !- Source Object
  3,                                      !- Outlet Port
  {6887fc86-2c9f-47f3-8fb9-b52a07ba82b8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6bedd678-1bc4-4dab-af2f-8941686c7a4c}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {329e5fb7-7079-472e-8995-2bfc14b7c187}, !- Inlet Port
  {31f67e5e-34d5-47b9-95ff-3d6684f9a6e7}; !- Outlet Port

OS:Node,
  {d9a77468-6934-42c8-b80f-8e4721cd567d}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {46894833-4881-4023-a1f1-57fa76a9798c}, !- Inlet Port
  {43df9cdb-59d9-440d-a978-abd6daf61987}; !- Outlet Port

OS:Node,
  {699d5d9f-9dd8-4785-ad8f-f2df649a6191}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d9c54941-a333-4dad-88b0-82140691b05f}, !- Inlet Port
  {4d5156bf-05bc-4090-8a48-075f1aac0508}; !- Outlet Port

OS:Connection,
  {329e5fb7-7079-472e-8995-2bfc14b7c187}, !- Handle
  {6887fc86-2c9f-47f3-8fb9-b52a07ba82b8}, !- Source Object
  11,                                     !- Outlet Port
  {6bedd678-1bc4-4dab-af2f-8941686c7a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43df9cdb-59d9-440d-a978-abd6daf61987}, !- Handle
  {d9a77468-6934-42c8-b80f-8e4721cd567d}, !- Source Object
  3,                                      !- Outlet Port
  {6887fc86-2c9f-47f3-8fb9-b52a07ba82b8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ccb89518-733d-4cd7-958b-8b5165515a3a}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {31f67e5e-34d5-47b9-95ff-3d6684f9a6e7}, !- Inlet Node Name
  {c9b49210-06a1-4941-8321-0dd45100770c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f3a1d7c4-85c2-4c05-9514-bd4b6a0bff81}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {46894833-4881-4023-a1f1-57fa76a9798c}, !- Outlet Node Name
  {46eedff4-d9b4-4dc3-ad17-94674bcc13a5}; !- Inlet Node Name 1

OS:Connection,
  {31f67e5e-34d5-47b9-95ff-3d6684f9a6e7}, !- Handle
  {6bedd678-1bc4-4dab-af2f-8941686c7a4c}, !- Source Object
  3,                                      !- Outlet Port
  {ccb89518-733d-4cd7-958b-8b5165515a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46894833-4881-4023-a1f1-57fa76a9798c}, !- Handle
  {f3a1d7c4-85c2-4c05-9514-bd4b6a0bff81}, !- Source Object
  2,                                      !- Outlet Port
  {d9a77468-6934-42c8-b80f-8e4721cd567d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7264ebe4-09e9-48e2-b0ce-07b455d0e822}, !- Handle
  {6887fc86-2c9f-47f3-8fb9-b52a07ba82b8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b2363d3a-f5f2-4aa0-9820-afb6afb1d0e6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {f95f19f6-251d-412a-b787-eae4c80c8d59}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {636aa8ed-2d3e-44bb-a2d0-de5501cdb1c6}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ebe6d496-8fff-4e85-bb7c-0a1562649a1b}, !- Control Zone Name
  {0e63ed3f-1fbb-41b9-9ecb-4abfac32102e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {b062f2bd-7f6a-4cd2-8f51-146d32697c32}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC Gas Htg Coil 395kBtu/hr 0.8 Thermal Eff, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {ae10ffe7-3393-48f7-911c-5f7ecd7a3154}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5e5f4ddd-c1c1-4093-8043-f7a2e45d14f3}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 233kBtu/hr 10.8EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41ab6768-a5d4-475c-9be4-0e6861741ce8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f9699472-589f-4348-99cc-6119d5bf92f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {62ef7a67-0768-4d27-941b-04af5ce5e46e}, !- Energy Input Ratio Function of Temperature Curve Name
  {6e800613-5d5d-4892-b348-9bc6a3711c6c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c801d9ac-992f-476c-86a8-15ca52d89bf5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {a3b43b2b-5df4-4009-b392-c29a7c52bf2b}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d10edac2-42b1-4a5f-8b0c-02e3a640477d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2e92e2ee-faa6-4f60-9114-9c4f6b37e603}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d10edac2-42b1-4a5f-8b0c-02e3a640477d}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2e92e2ee-faa6-4f60-9114-9c4f6b37e603}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {67f1f1d2-f900-4e01-8916-ad752ba04e60}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ebe6d496-8fff-4e85-bb7c-0a1562649a1b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {f8ce798b-fcaa-4c37-8d1d-fc2ed2d1949f}, !- Air Inlet Node Name
  {610c65ba-09d0-46d9-8dd3-13f2462c9142}, !- Air Outlet Node Name
  {a3b43b2b-5df4-4009-b392-c29a7c52bf2b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {54cf5bee-1850-42a3-8956-8fa83e81b9f6}, !- Supply Air Fan Operating Mode Schedule Name
  {b062f2bd-7f6a-4cd2-8f51-146d32697c32}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5e5f4ddd-c1c1-4093-8043-f7a2e45d14f3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ae10ffe7-3393-48f7-911c-5f7ecd7a3154}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {610c65ba-09d0-46d9-8dd3-13f2462c9142}, !- Handle
  {67f1f1d2-f900-4e01-8916-ad752ba04e60}, !- Source Object
  7,                                      !- Outlet Port
  {0e63ed3f-1fbb-41b9-9ecb-4abfac32102e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1ad16137-fc02-43d8-b0c2-1798dec690b3}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {54cf5bee-1850-42a3-8956-8fa83e81b9f6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {9e92465d-129c-4a88-96ef-af6d0f2c1f09}, !- Maximum Fraction of Outdoor Air Schedule Name
  {0e070451-4d97-418b-879c-2fb6365a6241}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0e070451-4d97-418b-879c-2fb6365a6241}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b631a918-e6fb-4d1a-857e-b7d280277991}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC OA System, !- Name
  {1ad16137-fc02-43d8-b0c2-1798dec690b3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f80b72aa-8d53-43e4-b8ef-78013a4c9b2e}, !- Mixed Air Node Name
  {90139bdd-c10e-41cb-91ea-563775578f78}, !- Outdoor Air Stream Node Name
  {e5f97d88-2dce-4669-a3d4-c64337a2d373}, !- Relief Air Stream Node Name
  {df95c9d6-f21a-48a6-8d00-e2da718f68ab}; !- Return Air Stream Node Name

OS:Node,
  {94b2b563-e3fc-4cfe-a82c-aac7b1c320cd}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {051cdde3-2499-4359-ac43-b98c674a8b7b}; !- Outlet Port

OS:Node,
  {502c1f54-5025-4cab-926f-0e6a6994d10c}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {70f42eb1-1aec-40d4-a0fb-89a25257e653}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {7da8da5e-640e-4d42-a3bb-7c7fc308c739}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {f80b72aa-8d53-43e4-b8ef-78013a4c9b2e}, !- Inlet Port
  {f8ce798b-fcaa-4c37-8d1d-fc2ed2d1949f}; !- Outlet Port

OS:Connection,
  {df95c9d6-f21a-48a6-8d00-e2da718f68ab}, !- Handle
  {f8fbf00d-61cd-46ae-b280-9130be1d5b1e}, !- Source Object
  3,                                      !- Outlet Port
  {b631a918-e6fb-4d1a-857e-b7d280277991}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f80b72aa-8d53-43e4-b8ef-78013a4c9b2e}, !- Handle
  {b631a918-e6fb-4d1a-857e-b7d280277991}, !- Source Object
  5,                                      !- Outlet Port
  {7da8da5e-640e-4d42-a3bb-7c7fc308c739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8ce798b-fcaa-4c37-8d1d-fc2ed2d1949f}, !- Handle
  {7da8da5e-640e-4d42-a3bb-7c7fc308c739}, !- Source Object
  3,                                      !- Outlet Port
  {67f1f1d2-f900-4e01-8916-ad752ba04e60}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f95f19f6-251d-412a-b787-eae4c80c8d59}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {10b500b5-17d0-41d7-b8ff-94ff95536c5f}, !- Control Zone or Zone List Name
  {f4631e3d-2fff-45e9-894f-60d94e72a609}, !- Cooling Control Zone or Zone List Name
  {b11aede5-7595-45d8-9fc5-d766fd7fa930}, !- Heating Control Zone or Zone List Name
  {d934304c-02f8-42dd-bb6a-88be98c8e5f1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {10b500b5-17d0-41d7-b8ff-94ff95536c5f}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {f4631e3d-2fff-45e9-894f-60d94e72a609}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b11aede5-7595-45d8-9fc5-d766fd7fa930}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d934304c-02f8-42dd-bb6a-88be98c8e5f1}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c297eb5b-ce86-4287-a80a-5724dcf311d7}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC Diffuser, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {941b3b36-3bd7-4ca1-889d-aee210573134}, !- Air Inlet Node Name
  {d9c54941-a333-4dad-88b0-82140691b05f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c2a0572c-efd7-4120-9aed-d7dbf4e36e7c}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Return Air Node, !- Name
  {b6c7cd9b-60e8-4181-bf76-fa6032827ce1}, !- Inlet Port
  {46eedff4-d9b4-4dc3-ad17-94674bcc13a5}; !- Outlet Port

OS:Connection,
  {4d5156bf-05bc-4090-8a48-075f1aac0508}, !- Handle
  {699d5d9f-9dd8-4785-ad8f-f2df649a6191}, !- Source Object
  3,                                      !- Outlet Port
  {da583d0f-54d3-4827-b367-28d37a084620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6c7cd9b-60e8-4181-bf76-fa6032827ce1}, !- Handle
  {5e70b4f5-249c-4869-903f-e70ea4376012}, !- Source Object
  2,                                      !- Outlet Port
  {c2a0572c-efd7-4120-9aed-d7dbf4e36e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46eedff4-d9b4-4dc3-ad17-94674bcc13a5}, !- Handle
  {c2a0572c-efd7-4120-9aed-d7dbf4e36e7c}, !- Source Object
  3,                                      !- Outlet Port
  {f3a1d7c4-85c2-4c05-9514-bd4b6a0bff81}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f06a3c6a-9b8c-47df-b7e2-f66141ad3c58}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c9b49210-06a1-4941-8321-0dd45100770c}, !- Inlet Port
  {941b3b36-3bd7-4ca1-889d-aee210573134}; !- Outlet Port

OS:Connection,
  {c9b49210-06a1-4941-8321-0dd45100770c}, !- Handle
  {ccb89518-733d-4cd7-958b-8b5165515a3a}, !- Source Object
  3,                                      !- Outlet Port
  {f06a3c6a-9b8c-47df-b7e2-f66141ad3c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {941b3b36-3bd7-4ca1-889d-aee210573134}, !- Handle
  {f06a3c6a-9b8c-47df-b7e2-f66141ad3c58}, !- Source Object
  3,                                      !- Outlet Port
  {c297eb5b-ce86-4287-a80a-5724dcf311d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9c54941-a333-4dad-88b0-82140691b05f}, !- Handle
  {c297eb5b-ce86-4287-a80a-5724dcf311d7}, !- Source Object
  4,                                      !- Outlet Port
  {699d5d9f-9dd8-4785-ad8f-f2df649a6191}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {278c4bd9-a33d-45c5-a817-e14fe9c6f50d}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4f1f143e-2901-48d2-8725-b294240cc58d}, !- Availability Schedule
  {2638585b-ecd4-4b72-8517-becf2ca4cf5c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {09927cd5-bc30-4020-89fa-1d514a8cb414}, !- Supply Side Inlet Node Name
  {1c0dafd9-9372-4fdc-8705-40b01962c416}, !- Demand Side Outlet Node Name
  {f2588eef-0c79-4d2c-b414-6bb0e91e92eb}, !- Demand Side Inlet Node A
  {aae2aca3-f7fd-4091-be40-54a5a3038de4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bf519c02-e851-4c9f-afe1-25ea2ea8d740}, !- Demand Mixer Name
  {56c6791d-8df4-4ecb-868e-1a399e41904b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ec1c3ad9-15a9-4030-94d5-7abacecf1d2f}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {09927cd5-bc30-4020-89fa-1d514a8cb414}, !- Inlet Port
  {e68dd8a7-3671-4c44-88e7-e7b033392196}; !- Outlet Port

OS:Node,
  {a2ae68aa-89a7-4832-85f8-62deb1a20ccf}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {add02a7c-6fbf-437f-917e-05c07bfb7b52}, !- Inlet Port
  {aae2aca3-f7fd-4091-be40-54a5a3038de4}; !- Outlet Port

OS:Connection,
  {09927cd5-bc30-4020-89fa-1d514a8cb414}, !- Handle
  {278c4bd9-a33d-45c5-a817-e14fe9c6f50d}, !- Source Object
  9,                                      !- Outlet Port
  {ec1c3ad9-15a9-4030-94d5-7abacecf1d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aae2aca3-f7fd-4091-be40-54a5a3038de4}, !- Handle
  {a2ae68aa-89a7-4832-85f8-62deb1a20ccf}, !- Source Object
  3,                                      !- Outlet Port
  {278c4bd9-a33d-45c5-a817-e14fe9c6f50d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6b4cc2d4-5813-434f-8fa4-e2025e8c57f5}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {f2588eef-0c79-4d2c-b414-6bb0e91e92eb}, !- Inlet Port
  {64bc577e-ed80-456f-9ca1-3846f7e04777}; !- Outlet Port

OS:Node,
  {f16eca44-efb1-496a-ab20-d6f421c81801}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {c026481c-83b5-474a-a130-5802300ca798}, !- Inlet Port
  {1c0dafd9-9372-4fdc-8705-40b01962c416}; !- Outlet Port

OS:Node,
  {16ec7237-f645-422f-b195-7bad6166b65a}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {3546d14c-0441-4c11-8a61-2f3d9f7879ac}, !- Inlet Port
  {475a7a72-3586-4405-a49e-54c4190a037e}; !- Outlet Port

OS:Connection,
  {f2588eef-0c79-4d2c-b414-6bb0e91e92eb}, !- Handle
  {278c4bd9-a33d-45c5-a817-e14fe9c6f50d}, !- Source Object
  11,                                     !- Outlet Port
  {6b4cc2d4-5813-434f-8fa4-e2025e8c57f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c0dafd9-9372-4fdc-8705-40b01962c416}, !- Handle
  {f16eca44-efb1-496a-ab20-d6f421c81801}, !- Source Object
  3,                                      !- Outlet Port
  {278c4bd9-a33d-45c5-a817-e14fe9c6f50d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {56c6791d-8df4-4ecb-868e-1a399e41904b}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {64bc577e-ed80-456f-9ca1-3846f7e04777}, !- Inlet Node Name
  {81a7ce9c-1c8b-4d16-ab24-6a01c4e19bd0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bf519c02-e851-4c9f-afe1-25ea2ea8d740}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {c026481c-83b5-474a-a130-5802300ca798}, !- Outlet Node Name
  {9b6ecfe1-99bc-41a7-9319-fad58da205f6}; !- Inlet Node Name 1

OS:Connection,
  {64bc577e-ed80-456f-9ca1-3846f7e04777}, !- Handle
  {6b4cc2d4-5813-434f-8fa4-e2025e8c57f5}, !- Source Object
  3,                                      !- Outlet Port
  {56c6791d-8df4-4ecb-868e-1a399e41904b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c026481c-83b5-474a-a130-5802300ca798}, !- Handle
  {bf519c02-e851-4c9f-afe1-25ea2ea8d740}, !- Source Object
  2,                                      !- Outlet Port
  {f16eca44-efb1-496a-ab20-d6f421c81801}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d69b4c90-fc38-4eb8-ae9c-2c759a3ae3f4}, !- Handle
  {278c4bd9-a33d-45c5-a817-e14fe9c6f50d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2638585b-ecd4-4b72-8517-becf2ca4cf5c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {c5d474c3-189c-483c-9925-4e9fff2a2ca9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {41092c44-0361-4832-a17f-a9f98cacff71}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dca0cfaf-e5b9-44b5-8735-c1a5ebc85dd4}, !- Control Zone Name
  {a2ae68aa-89a7-4832-85f8-62deb1a20ccf}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {14bec0d1-faf1-444f-880a-c4d24f9ec270}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC Gas Htg Coil 132kBtu/hr 0.8 Thermal Eff, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {da82efe2-86df-4d01-9eda-f2ccb0938d6d}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d146954c-4a94-4a6c-809f-ea5506c8fedd}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 77kBtu/hr 11.0EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41ab6768-a5d4-475c-9be4-0e6861741ce8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f9699472-589f-4348-99cc-6119d5bf92f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {62ef7a67-0768-4d27-941b-04af5ce5e46e}, !- Energy Input Ratio Function of Temperature Curve Name
  {6e800613-5d5d-4892-b348-9bc6a3711c6c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c801d9ac-992f-476c-86a8-15ca52d89bf5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {674e81e7-3165-4f82-8a58-7e1f6bcfd1c1}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57c0281e-c4ca-4e32-babc-d0913a7418e8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3b09fc26-7795-4362-ae56-285e7df5d6aa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {57c0281e-c4ca-4e32-babc-d0913a7418e8}, !- Handle
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3b09fc26-7795-4362-ae56-285e7df5d6aa}, !- Handle
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b08d42ca-7d55-4653-841e-29e71f907ff0}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {dca0cfaf-e5b9-44b5-8735-c1a5ebc85dd4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {ec4e6df7-62ce-4239-96ac-228a85689f03}, !- Air Inlet Node Name
  {add02a7c-6fbf-437f-917e-05c07bfb7b52}, !- Air Outlet Node Name
  {674e81e7-3165-4f82-8a58-7e1f6bcfd1c1}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4f1f143e-2901-48d2-8725-b294240cc58d}, !- Supply Air Fan Operating Mode Schedule Name
  {14bec0d1-faf1-444f-880a-c4d24f9ec270}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d146954c-4a94-4a6c-809f-ea5506c8fedd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {da82efe2-86df-4d01-9eda-f2ccb0938d6d}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {add02a7c-6fbf-437f-917e-05c07bfb7b52}, !- Handle
  {b08d42ca-7d55-4653-841e-29e71f907ff0}, !- Source Object
  7,                                      !- Outlet Port
  {a2ae68aa-89a7-4832-85f8-62deb1a20ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b430bbc9-082d-4e6c-9dd5-aca2e0d9c9f7}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4f1f143e-2901-48d2-8725-b294240cc58d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {32ed934d-f953-49de-a788-91d88915cc51}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c58a2ce6-aedd-4a7d-8470-4057002cd1c3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c58a2ce6-aedd-4a7d-8470-4057002cd1c3}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c9f19f36-ac5e-45b7-99a2-80fb4805c59d}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC OA System, !- Name
  {b430bbc9-082d-4e6c-9dd5-aca2e0d9c9f7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {134dd7ad-adec-4c59-88ac-37ecd9947dcf}, !- Mixed Air Node Name
  {e4820690-3e25-40f5-b7f8-334f57bad284}, !- Outdoor Air Stream Node Name
  {230b2394-a95a-4183-bf10-49b42e1d9a9f}, !- Relief Air Stream Node Name
  {e68dd8a7-3671-4c44-88e7-e7b033392196}; !- Return Air Stream Node Name

OS:Node,
  {7d39e126-57fd-47b6-b02c-bd5b839a8575}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {37346a14-c093-4223-8218-21bd35420eab}; !- Outlet Port

OS:Node,
  {ebe4def7-af63-4fa4-9c43-baa01443325f}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {9149b22b-9536-4ba2-b5ed-c7dd31f9be6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {09987378-bfcd-441d-8440-d275f030afe7}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {134dd7ad-adec-4c59-88ac-37ecd9947dcf}, !- Inlet Port
  {ec4e6df7-62ce-4239-96ac-228a85689f03}; !- Outlet Port

OS:Connection,
  {e68dd8a7-3671-4c44-88e7-e7b033392196}, !- Handle
  {ec1c3ad9-15a9-4030-94d5-7abacecf1d2f}, !- Source Object
  3,                                      !- Outlet Port
  {c9f19f36-ac5e-45b7-99a2-80fb4805c59d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {134dd7ad-adec-4c59-88ac-37ecd9947dcf}, !- Handle
  {c9f19f36-ac5e-45b7-99a2-80fb4805c59d}, !- Source Object
  5,                                      !- Outlet Port
  {09987378-bfcd-441d-8440-d275f030afe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec4e6df7-62ce-4239-96ac-228a85689f03}, !- Handle
  {09987378-bfcd-441d-8440-d275f030afe7}, !- Source Object
  3,                                      !- Outlet Port
  {b08d42ca-7d55-4653-841e-29e71f907ff0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c5d474c3-189c-483c-9925-4e9fff2a2ca9}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b7406a21-3475-4403-a099-61b933185faa}, !- Control Zone or Zone List Name
  {cc97c70c-d0e2-4f67-a1b1-aa7bed4d2aef}, !- Cooling Control Zone or Zone List Name
  {abcdb743-bbec-47bd-a2b1-2cf793dbd99f}, !- Heating Control Zone or Zone List Name
  {5b91c06c-0f03-4818-bab3-47e33470fef4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b7406a21-3475-4403-a099-61b933185faa}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {cc97c70c-d0e2-4f67-a1b1-aa7bed4d2aef}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {abcdb743-bbec-47bd-a2b1-2cf793dbd99f}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5b91c06c-0f03-4818-bab3-47e33470fef4}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d5236836-eb48-4a07-8f7a-37afd0ea555f}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC Diffuser, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {f2d1832c-676f-45fb-94d5-6cb68f133527}, !- Air Inlet Node Name
  {3546d14c-0441-4c11-8a61-2f3d9f7879ac}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {25b8da1e-84bc-48e4-af5d-573202be7e6b}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Return Air Node, !- Name
  {2c63de74-996e-45f2-9698-a2eade19f092}, !- Inlet Port
  {9b6ecfe1-99bc-41a7-9319-fad58da205f6}; !- Outlet Port

OS:Connection,
  {475a7a72-3586-4405-a49e-54c4190a037e}, !- Handle
  {16ec7237-f645-422f-b195-7bad6166b65a}, !- Source Object
  3,                                      !- Outlet Port
  {a2bac485-ac5a-4849-806a-14cc52dfd5d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c63de74-996e-45f2-9698-a2eade19f092}, !- Handle
  {7c22a1a8-dec5-42c9-8f42-e1166ea312b5}, !- Source Object
  2,                                      !- Outlet Port
  {25b8da1e-84bc-48e4-af5d-573202be7e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b6ecfe1-99bc-41a7-9319-fad58da205f6}, !- Handle
  {25b8da1e-84bc-48e4-af5d-573202be7e6b}, !- Source Object
  3,                                      !- Outlet Port
  {bf519c02-e851-4c9f-afe1-25ea2ea8d740}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {624b3613-8099-4ad4-b5f8-98ed8e6ccf5e}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {81a7ce9c-1c8b-4d16-ab24-6a01c4e19bd0}, !- Inlet Port
  {f2d1832c-676f-45fb-94d5-6cb68f133527}; !- Outlet Port

OS:Connection,
  {81a7ce9c-1c8b-4d16-ab24-6a01c4e19bd0}, !- Handle
  {56c6791d-8df4-4ecb-868e-1a399e41904b}, !- Source Object
  3,                                      !- Outlet Port
  {624b3613-8099-4ad4-b5f8-98ed8e6ccf5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2d1832c-676f-45fb-94d5-6cb68f133527}, !- Handle
  {624b3613-8099-4ad4-b5f8-98ed8e6ccf5e}, !- Source Object
  3,                                      !- Outlet Port
  {d5236836-eb48-4a07-8f7a-37afd0ea555f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3546d14c-0441-4c11-8a61-2f3d9f7879ac}, !- Handle
  {d5236836-eb48-4a07-8f7a-37afd0ea555f}, !- Source Object
  4,                                      !- Outlet Port
  {16ec7237-f645-422f-b195-7bad6166b65a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e6b18c59-a334-4a79-b4ff-65e53d6858aa}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {96f29edf-b8c1-4272-a7d5-78907e5b0b0b}, !- Availability Schedule
  {e8b701dc-5fe5-4ae8-8339-b7b7bfb52298}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cc3ef916-a89b-4a92-a042-86e11a88e48e}, !- Supply Side Inlet Node Name
  {d6a44f61-ad18-473a-9d00-6770045c5394}, !- Demand Side Outlet Node Name
  {068c5b2d-c422-4cd7-a773-b924b25173ba}, !- Demand Side Inlet Node A
  {8afc4382-a5ba-4bd8-ac3e-c83460a6358f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {604234ab-6292-4a97-8a74-37a808f62b7d}, !- Demand Mixer Name
  {760002d1-8d10-41b5-9b5e-e6342bb48e62}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b83f5bc6-4873-475b-baba-3612166261a2}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {cc3ef916-a89b-4a92-a042-86e11a88e48e}, !- Inlet Port
  {287c33ed-dbc8-41f7-a567-404ecbd77fbf}; !- Outlet Port

OS:Node,
  {05f310d6-bb5d-47c1-922d-48ba5a49a268}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {30f87868-a815-4892-8a8e-885f69d4cfbe}, !- Inlet Port
  {8afc4382-a5ba-4bd8-ac3e-c83460a6358f}; !- Outlet Port

OS:Connection,
  {cc3ef916-a89b-4a92-a042-86e11a88e48e}, !- Handle
  {e6b18c59-a334-4a79-b4ff-65e53d6858aa}, !- Source Object
  9,                                      !- Outlet Port
  {b83f5bc6-4873-475b-baba-3612166261a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8afc4382-a5ba-4bd8-ac3e-c83460a6358f}, !- Handle
  {05f310d6-bb5d-47c1-922d-48ba5a49a268}, !- Source Object
  3,                                      !- Outlet Port
  {e6b18c59-a334-4a79-b4ff-65e53d6858aa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9da5d1c3-93fa-4a2f-a050-7ac317ea2e50}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {068c5b2d-c422-4cd7-a773-b924b25173ba}, !- Inlet Port
  {bf20e884-2882-4c55-a7fd-9e2d77d234f0}; !- Outlet Port

OS:Node,
  {fab6cae4-7e61-4fb9-8bca-41f8dae86e1e}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {f7b76aaf-1d0e-4130-9228-d20b69ded232}, !- Inlet Port
  {d6a44f61-ad18-473a-9d00-6770045c5394}; !- Outlet Port

OS:Node,
  {e3197a87-cce0-4253-a0e8-2f25e6e1753f}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {0027b086-2c58-4104-9a18-c5abd22ad866}, !- Inlet Port
  {d8c5e581-a3bd-462f-81f6-cffdba24879c}; !- Outlet Port

OS:Connection,
  {068c5b2d-c422-4cd7-a773-b924b25173ba}, !- Handle
  {e6b18c59-a334-4a79-b4ff-65e53d6858aa}, !- Source Object
  11,                                     !- Outlet Port
  {9da5d1c3-93fa-4a2f-a050-7ac317ea2e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a44f61-ad18-473a-9d00-6770045c5394}, !- Handle
  {fab6cae4-7e61-4fb9-8bca-41f8dae86e1e}, !- Source Object
  3,                                      !- Outlet Port
  {e6b18c59-a334-4a79-b4ff-65e53d6858aa}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {760002d1-8d10-41b5-9b5e-e6342bb48e62}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {bf20e884-2882-4c55-a7fd-9e2d77d234f0}, !- Inlet Node Name
  {af5f03a7-d860-4953-8238-3e6074bb9a18}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {604234ab-6292-4a97-8a74-37a808f62b7d}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {f7b76aaf-1d0e-4130-9228-d20b69ded232}, !- Outlet Node Name
  {5988d49f-e330-46ea-8ec5-d522af81cda2}; !- Inlet Node Name 1

OS:Connection,
  {bf20e884-2882-4c55-a7fd-9e2d77d234f0}, !- Handle
  {9da5d1c3-93fa-4a2f-a050-7ac317ea2e50}, !- Source Object
  3,                                      !- Outlet Port
  {760002d1-8d10-41b5-9b5e-e6342bb48e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7b76aaf-1d0e-4130-9228-d20b69ded232}, !- Handle
  {604234ab-6292-4a97-8a74-37a808f62b7d}, !- Source Object
  2,                                      !- Outlet Port
  {fab6cae4-7e61-4fb9-8bca-41f8dae86e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1a09d1df-c398-4d9d-8a87-05616106a800}, !- Handle
  {e6b18c59-a334-4a79-b4ff-65e53d6858aa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e8b701dc-5fe5-4ae8-8339-b7b7bfb52298}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {88ef9408-b871-4870-8046-c237912a5530}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6300235c-5d67-45e0-901e-8c8057fc0f8d}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c9717682-cc6d-46cf-9bd1-33168ce13f18}, !- Control Zone Name
  {05f310d6-bb5d-47c1-922d-48ba5a49a268}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {a0d8f5cb-6579-4460-b9ff-f0fd8d301d9f}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC Gas Htg Coil 257kBtu/hr 0.8 Thermal Eff, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5247fca5-157a-440e-afd4-ead9c5204ccc}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0fea6b8e-4c32-4ace-aec2-2c9ab6a9e945}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 122kBtu/hr 11.0EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41ab6768-a5d4-475c-9be4-0e6861741ce8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f9699472-589f-4348-99cc-6119d5bf92f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {62ef7a67-0768-4d27-941b-04af5ce5e46e}, !- Energy Input Ratio Function of Temperature Curve Name
  {6e800613-5d5d-4892-b348-9bc6a3711c6c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c801d9ac-992f-476c-86a8-15ca52d89bf5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {e5054410-cb34-4bd0-b69a-930758acec0b}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {56ad368d-06d0-447d-9724-f409230f8ac7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2604ade9-3f09-4044-b55e-a9a420b90792}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {56ad368d-06d0-447d-9724-f409230f8ac7}, !- Handle
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2604ade9-3f09-4044-b55e-a9a420b90792}, !- Handle
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {44aab167-32da-4c87-b909-6e5681d1cd23}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c9717682-cc6d-46cf-9bd1-33168ce13f18}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {cf205d6e-b854-4d1b-91bd-0299f219b292}, !- Air Inlet Node Name
  {30f87868-a815-4892-8a8e-885f69d4cfbe}, !- Air Outlet Node Name
  {e5054410-cb34-4bd0-b69a-930758acec0b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {96f29edf-b8c1-4272-a7d5-78907e5b0b0b}, !- Supply Air Fan Operating Mode Schedule Name
  {a0d8f5cb-6579-4460-b9ff-f0fd8d301d9f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0fea6b8e-4c32-4ace-aec2-2c9ab6a9e945}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5247fca5-157a-440e-afd4-ead9c5204ccc}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {30f87868-a815-4892-8a8e-885f69d4cfbe}, !- Handle
  {44aab167-32da-4c87-b909-6e5681d1cd23}, !- Source Object
  7,                                      !- Outlet Port
  {05f310d6-bb5d-47c1-922d-48ba5a49a268}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {aadbbcc4-66aa-47d4-b47c-00fd59d6c9cb}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {96f29edf-b8c1-4272-a7d5-78907e5b0b0b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ec375478-b734-4000-83d1-dd6c45f54acf}, !- Maximum Fraction of Outdoor Air Schedule Name
  {1b14bbad-fd1a-48ed-b325-224c28afef6f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1b14bbad-fd1a-48ed-b325-224c28afef6f}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0d6f37dc-01b5-40cc-9afd-16bc5ceca8ee}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC OA System, !- Name
  {aadbbcc4-66aa-47d4-b47c-00fd59d6c9cb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {016e3dff-86c0-4de2-9d9f-9a1a19bbfa6d}, !- Mixed Air Node Name
  {67603d51-c499-45ff-a610-996c0e24ed8b}, !- Outdoor Air Stream Node Name
  {40b05f31-11f4-4391-a0b0-8692951799c2}, !- Relief Air Stream Node Name
  {287c33ed-dbc8-41f7-a567-404ecbd77fbf}; !- Return Air Stream Node Name

OS:Node,
  {f49a8143-8538-44d9-ba51-fdb430ac7676}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {67603d51-c499-45ff-a610-996c0e24ed8b}; !- Outlet Port

OS:Connection,
  {67603d51-c499-45ff-a610-996c0e24ed8b}, !- Handle
  {f49a8143-8538-44d9-ba51-fdb430ac7676}, !- Source Object
  3,                                      !- Outlet Port
  {0d6f37dc-01b5-40cc-9afd-16bc5ceca8ee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0be77398-380d-4acb-9d76-f18741106f16}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {40b05f31-11f4-4391-a0b0-8692951799c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40b05f31-11f4-4391-a0b0-8692951799c2}, !- Handle
  {0d6f37dc-01b5-40cc-9afd-16bc5ceca8ee}, !- Source Object
  7,                                      !- Outlet Port
  {0be77398-380d-4acb-9d76-f18741106f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79ac922f-061f-4aee-a488-19cf9c8bfde0}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {016e3dff-86c0-4de2-9d9f-9a1a19bbfa6d}, !- Inlet Port
  {cf205d6e-b854-4d1b-91bd-0299f219b292}; !- Outlet Port

OS:Connection,
  {287c33ed-dbc8-41f7-a567-404ecbd77fbf}, !- Handle
  {b83f5bc6-4873-475b-baba-3612166261a2}, !- Source Object
  3,                                      !- Outlet Port
  {0d6f37dc-01b5-40cc-9afd-16bc5ceca8ee}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {016e3dff-86c0-4de2-9d9f-9a1a19bbfa6d}, !- Handle
  {0d6f37dc-01b5-40cc-9afd-16bc5ceca8ee}, !- Source Object
  5,                                      !- Outlet Port
  {79ac922f-061f-4aee-a488-19cf9c8bfde0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf205d6e-b854-4d1b-91bd-0299f219b292}, !- Handle
  {79ac922f-061f-4aee-a488-19cf9c8bfde0}, !- Source Object
  3,                                      !- Outlet Port
  {44aab167-32da-4c87-b909-6e5681d1cd23}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {88ef9408-b871-4870-8046-c237912a5530}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2986f0c6-6b0e-4e4f-b4be-ee1354f1f760}, !- Control Zone or Zone List Name
  {644a1a28-52b1-44f8-9ab6-412d4194ad66}, !- Cooling Control Zone or Zone List Name
  {f2949943-62a6-409a-9a83-1f9b0f1de622}, !- Heating Control Zone or Zone List Name
  {2d72e6f3-c869-4620-bfd2-7a3cdd0cb36c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2986f0c6-6b0e-4e4f-b4be-ee1354f1f760}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {644a1a28-52b1-44f8-9ab6-412d4194ad66}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f2949943-62a6-409a-9a83-1f9b0f1de622}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2d72e6f3-c869-4620-bfd2-7a3cdd0cb36c}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fc5222e3-a5b0-4b2c-bbdc-23e3f2d53489}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC Diffuser, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {71313612-85c5-4b4f-86db-c5a943ff226d}, !- Air Inlet Node Name
  {0027b086-2c58-4104-9a18-c5abd22ad866}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e21637d5-f123-488b-bb8f-c4ff37092cbe}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Return Air Node, !- Name
  {1f9efb55-fe7f-41d2-9b87-4dd077e1276d}, !- Inlet Port
  {5988d49f-e330-46ea-8ec5-d522af81cda2}; !- Outlet Port

OS:Connection,
  {d8c5e581-a3bd-462f-81f6-cffdba24879c}, !- Handle
  {e3197a87-cce0-4253-a0e8-2f25e6e1753f}, !- Source Object
  3,                                      !- Outlet Port
  {5b344c2e-b2e3-41fc-8b2f-78199694d5c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f9efb55-fe7f-41d2-9b87-4dd077e1276d}, !- Handle
  {5a022991-2cb9-476e-9d27-1d8d2b649eb6}, !- Source Object
  2,                                      !- Outlet Port
  {e21637d5-f123-488b-bb8f-c4ff37092cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5988d49f-e330-46ea-8ec5-d522af81cda2}, !- Handle
  {e21637d5-f123-488b-bb8f-c4ff37092cbe}, !- Source Object
  3,                                      !- Outlet Port
  {604234ab-6292-4a97-8a74-37a808f62b7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0227d5d7-0b19-4a47-893a-d652d769c0b2}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {af5f03a7-d860-4953-8238-3e6074bb9a18}, !- Inlet Port
  {71313612-85c5-4b4f-86db-c5a943ff226d}; !- Outlet Port

OS:Connection,
  {af5f03a7-d860-4953-8238-3e6074bb9a18}, !- Handle
  {760002d1-8d10-41b5-9b5e-e6342bb48e62}, !- Source Object
  3,                                      !- Outlet Port
  {0227d5d7-0b19-4a47-893a-d652d769c0b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71313612-85c5-4b4f-86db-c5a943ff226d}, !- Handle
  {0227d5d7-0b19-4a47-893a-d652d769c0b2}, !- Source Object
  3,                                      !- Outlet Port
  {fc5222e3-a5b0-4b2c-bbdc-23e3f2d53489}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0027b086-2c58-4104-9a18-c5abd22ad866}, !- Handle
  {fc5222e3-a5b0-4b2c-bbdc-23e3f2d53489}, !- Source Object
  4,                                      !- Outlet Port
  {e3197a87-cce0-4253-a0e8-2f25e6e1753f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {189dd140-4032-4d97-a4ac-a21bed77d33e}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {0046678e-871a-4c38-b1dc-485393ae7330}, !- Availability Schedule
  {213a1764-8097-48e8-8dbe-5f506de5e570}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dcc32870-af63-4c7e-bbee-3741ac5c4e5f}, !- Supply Side Inlet Node Name
  {bd2cad13-1c23-4815-b208-1f6e798bb062}, !- Demand Side Outlet Node Name
  {44eeb75e-3bed-4ff8-858c-0c3ef9727df8}, !- Demand Side Inlet Node A
  {3613e366-8226-40c6-abca-38983b2f5ef6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {92bdc118-7d9c-4d55-8f87-52ef1f98ce4e}, !- Demand Mixer Name
  {92a20a57-10f3-40e4-9518-ddaa68b8bd32}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fc7d3593-ac00-4564-94f2-7ce9272222a6}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {dcc32870-af63-4c7e-bbee-3741ac5c4e5f}, !- Inlet Port
  {6e402dd2-f874-4012-bace-9f777ff72b1f}; !- Outlet Port

OS:Node,
  {073a3195-5027-4b6a-92b7-f9384e4523b5}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {a0a82af5-4ff6-4dba-80b5-d3b68dad3925}, !- Inlet Port
  {3613e366-8226-40c6-abca-38983b2f5ef6}; !- Outlet Port

OS:Connection,
  {dcc32870-af63-4c7e-bbee-3741ac5c4e5f}, !- Handle
  {189dd140-4032-4d97-a4ac-a21bed77d33e}, !- Source Object
  9,                                      !- Outlet Port
  {fc7d3593-ac00-4564-94f2-7ce9272222a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3613e366-8226-40c6-abca-38983b2f5ef6}, !- Handle
  {073a3195-5027-4b6a-92b7-f9384e4523b5}, !- Source Object
  3,                                      !- Outlet Port
  {189dd140-4032-4d97-a4ac-a21bed77d33e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3016bf6b-efab-42e7-9914-660aba2845a1}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {44eeb75e-3bed-4ff8-858c-0c3ef9727df8}, !- Inlet Port
  {549e7d3a-a157-46f0-964c-ef00386518dc}; !- Outlet Port

OS:Node,
  {52ff5a63-3cca-47d6-b0a3-b8b78cd27e66}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {07a6c71b-85d7-4b74-9a22-ffbb36d929db}, !- Inlet Port
  {bd2cad13-1c23-4815-b208-1f6e798bb062}; !- Outlet Port

OS:Node,
  {6204361b-00ff-4380-b9f3-3cb9dd435fcd}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {98b74893-e441-4842-ae03-feb16d89fbb9}, !- Inlet Port
  {5183298c-5ae8-4b5c-afba-739a7d4f8c11}; !- Outlet Port

OS:Connection,
  {44eeb75e-3bed-4ff8-858c-0c3ef9727df8}, !- Handle
  {189dd140-4032-4d97-a4ac-a21bed77d33e}, !- Source Object
  11,                                     !- Outlet Port
  {3016bf6b-efab-42e7-9914-660aba2845a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd2cad13-1c23-4815-b208-1f6e798bb062}, !- Handle
  {52ff5a63-3cca-47d6-b0a3-b8b78cd27e66}, !- Source Object
  3,                                      !- Outlet Port
  {189dd140-4032-4d97-a4ac-a21bed77d33e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {92a20a57-10f3-40e4-9518-ddaa68b8bd32}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {549e7d3a-a157-46f0-964c-ef00386518dc}, !- Inlet Node Name
  {10a46fcd-2506-4ace-96d9-9661d5db4e08}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {92bdc118-7d9c-4d55-8f87-52ef1f98ce4e}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {07a6c71b-85d7-4b74-9a22-ffbb36d929db}, !- Outlet Node Name
  {e0ad35c1-bf85-41c7-9eb1-1afbe42251e0}; !- Inlet Node Name 1

OS:Connection,
  {549e7d3a-a157-46f0-964c-ef00386518dc}, !- Handle
  {3016bf6b-efab-42e7-9914-660aba2845a1}, !- Source Object
  3,                                      !- Outlet Port
  {92a20a57-10f3-40e4-9518-ddaa68b8bd32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a6c71b-85d7-4b74-9a22-ffbb36d929db}, !- Handle
  {92bdc118-7d9c-4d55-8f87-52ef1f98ce4e}, !- Source Object
  2,                                      !- Outlet Port
  {52ff5a63-3cca-47d6-b0a3-b8b78cd27e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e50d942e-4a5a-4a17-ab14-b3fb4f0c2e82}, !- Handle
  {189dd140-4032-4d97-a4ac-a21bed77d33e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {213a1764-8097-48e8-8dbe-5f506de5e570}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {eb4e8879-452e-4a21-a09d-77cca95215bb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {dc30590b-7f0b-4938-9016-9172f7307db4}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {24b27f0c-c3c7-4e69-b2af-e6891d24045a}, !- Control Zone Name
  {073a3195-5027-4b6a-92b7-f9384e4523b5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {b310427b-5c3e-4fb3-bd5e-fc0d078ba774}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC Gas Htg Coil 772kBtu/hr 0.8 Thermal Eff, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {36597fa3-da88-4f40-b280-6f97480c9477}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a8442864-7e7c-4d8e-8a37-f42645972a38}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 366kBtu/hr 9.8EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39928881549157,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41ab6768-a5d4-475c-9be4-0e6861741ce8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f9699472-589f-4348-99cc-6119d5bf92f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {62ef7a67-0768-4d27-941b-04af5ce5e46e}, !- Energy Input Ratio Function of Temperature Curve Name
  {6e800613-5d5d-4892-b348-9bc6a3711c6c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c801d9ac-992f-476c-86a8-15ca52d89bf5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {4b343e1a-b748-4aad-a431-2e1989552843}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0cf18cee-e5dd-4669-bb40-c7a0179154aa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {221c7e46-27ab-4758-95d7-b2dc1745258b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0cf18cee-e5dd-4669-bb40-c7a0179154aa}, !- Handle
  Fan On Off Power Curve 53,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {221c7e46-27ab-4758-95d7-b2dc1745258b}, !- Handle
  Fan On Off Efficiency Curve 53,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {35780f04-cdab-4161-891c-5bb581481016}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {24b27f0c-c3c7-4e69-b2af-e6891d24045a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {cd993525-ea36-41eb-9e87-256985697658}, !- Air Inlet Node Name
  {a0a82af5-4ff6-4dba-80b5-d3b68dad3925}, !- Air Outlet Node Name
  {4b343e1a-b748-4aad-a431-2e1989552843}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {0046678e-871a-4c38-b1dc-485393ae7330}, !- Supply Air Fan Operating Mode Schedule Name
  {b310427b-5c3e-4fb3-bd5e-fc0d078ba774}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a8442864-7e7c-4d8e-8a37-f42645972a38}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {36597fa3-da88-4f40-b280-6f97480c9477}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a0a82af5-4ff6-4dba-80b5-d3b68dad3925}, !- Handle
  {35780f04-cdab-4161-891c-5bb581481016}, !- Source Object
  7,                                      !- Outlet Port
  {073a3195-5027-4b6a-92b7-f9384e4523b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {90df50e3-4d0a-4937-8561-7c6469504bd2}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0046678e-871a-4c38-b1dc-485393ae7330}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {2cb3630a-9252-4ecf-9286-1825dbe3b5a8}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e43163a4-5cd9-42e2-8739-ce545a049808}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e43163a4-5cd9-42e2-8739-ce545a049808}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7eb0f724-ea87-4468-8cc0-f27ac89eea1a}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC OA System, !- Name
  {90df50e3-4d0a-4937-8561-7c6469504bd2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {158477bf-8c36-49cc-a7d1-9c1546462fe3}, !- Mixed Air Node Name
  {df8be1f5-44bf-41b6-addf-13cce58200f0}, !- Outdoor Air Stream Node Name
  {67bd0ffc-0813-454b-8c7b-6fe161d935df}, !- Relief Air Stream Node Name
  {6e402dd2-f874-4012-bace-9f777ff72b1f}; !- Return Air Stream Node Name

OS:Node,
  {fd6fa95b-c60b-4f23-b73c-013e68345fde}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {df8be1f5-44bf-41b6-addf-13cce58200f0}; !- Outlet Port

OS:Connection,
  {df8be1f5-44bf-41b6-addf-13cce58200f0}, !- Handle
  {fd6fa95b-c60b-4f23-b73c-013e68345fde}, !- Source Object
  3,                                      !- Outlet Port
  {7eb0f724-ea87-4468-8cc0-f27ac89eea1a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {65cbc33c-fd6a-4a82-872a-be840230a814}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {67bd0ffc-0813-454b-8c7b-6fe161d935df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67bd0ffc-0813-454b-8c7b-6fe161d935df}, !- Handle
  {7eb0f724-ea87-4468-8cc0-f27ac89eea1a}, !- Source Object
  7,                                      !- Outlet Port
  {65cbc33c-fd6a-4a82-872a-be840230a814}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a67dcaf-a348-48dd-983c-ef4ef3a37c7f}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {158477bf-8c36-49cc-a7d1-9c1546462fe3}, !- Inlet Port
  {cd993525-ea36-41eb-9e87-256985697658}; !- Outlet Port

OS:Connection,
  {6e402dd2-f874-4012-bace-9f777ff72b1f}, !- Handle
  {fc7d3593-ac00-4564-94f2-7ce9272222a6}, !- Source Object
  3,                                      !- Outlet Port
  {7eb0f724-ea87-4468-8cc0-f27ac89eea1a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {158477bf-8c36-49cc-a7d1-9c1546462fe3}, !- Handle
  {7eb0f724-ea87-4468-8cc0-f27ac89eea1a}, !- Source Object
  5,                                      !- Outlet Port
  {6a67dcaf-a348-48dd-983c-ef4ef3a37c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd993525-ea36-41eb-9e87-256985697658}, !- Handle
  {6a67dcaf-a348-48dd-983c-ef4ef3a37c7f}, !- Source Object
  3,                                      !- Outlet Port
  {35780f04-cdab-4161-891c-5bb581481016}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {eb4e8879-452e-4a21-a09d-77cca95215bb}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {962fe541-dc8c-4c67-972c-4cb50c496641}, !- Control Zone or Zone List Name
  {84c035d9-03c4-4fbc-9d98-5cb59d53b6a6}, !- Cooling Control Zone or Zone List Name
  {7ac95a06-cb7e-4e46-85d7-ff9d1cf7b3eb}, !- Heating Control Zone or Zone List Name
  {95851209-9a7d-42aa-834d-a656a56bb309}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {962fe541-dc8c-4c67-972c-4cb50c496641}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {84c035d9-03c4-4fbc-9d98-5cb59d53b6a6}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7ac95a06-cb7e-4e46-85d7-ff9d1cf7b3eb}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {95851209-9a7d-42aa-834d-a656a56bb309}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2466623d-c46d-4f67-9c1b-90889c5cf649}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC Diffuser, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {81f9c58c-b9ae-41bf-b484-2e2bf7d435c9}, !- Air Inlet Node Name
  {98b74893-e441-4842-ae03-feb16d89fbb9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1acdb2c3-5ee7-4638-9bd2-148982774623}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Return Air Node, !- Name
  {5abb1d59-ccf8-4234-affc-93dabb4acbd7}, !- Inlet Port
  {e0ad35c1-bf85-41c7-9eb1-1afbe42251e0}; !- Outlet Port

OS:Connection,
  {5183298c-5ae8-4b5c-afba-739a7d4f8c11}, !- Handle
  {6204361b-00ff-4380-b9f3-3cb9dd435fcd}, !- Source Object
  3,                                      !- Outlet Port
  {9b8ce555-5229-4025-b3f1-a38228665ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5abb1d59-ccf8-4234-affc-93dabb4acbd7}, !- Handle
  {3e711011-5631-45c7-bd7a-e2f034a494ff}, !- Source Object
  2,                                      !- Outlet Port
  {1acdb2c3-5ee7-4638-9bd2-148982774623}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0ad35c1-bf85-41c7-9eb1-1afbe42251e0}, !- Handle
  {1acdb2c3-5ee7-4638-9bd2-148982774623}, !- Source Object
  3,                                      !- Outlet Port
  {92bdc118-7d9c-4d55-8f87-52ef1f98ce4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d6039f9b-8f9b-45d2-a945-8c2b48f68570}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {10a46fcd-2506-4ace-96d9-9661d5db4e08}, !- Inlet Port
  {81f9c58c-b9ae-41bf-b484-2e2bf7d435c9}; !- Outlet Port

OS:Connection,
  {10a46fcd-2506-4ace-96d9-9661d5db4e08}, !- Handle
  {92a20a57-10f3-40e4-9518-ddaa68b8bd32}, !- Source Object
  3,                                      !- Outlet Port
  {d6039f9b-8f9b-45d2-a945-8c2b48f68570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81f9c58c-b9ae-41bf-b484-2e2bf7d435c9}, !- Handle
  {d6039f9b-8f9b-45d2-a945-8c2b48f68570}, !- Source Object
  3,                                      !- Outlet Port
  {2466623d-c46d-4f67-9c1b-90889c5cf649}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98b74893-e441-4842-ae03-feb16d89fbb9}, !- Handle
  {2466623d-c46d-4f67-9c1b-90889c5cf649}, !- Source Object
  4,                                      !- Outlet Port
  {6204361b-00ff-4380-b9f3-3cb9dd435fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {12bca616-f65f-4d96-a7e8-5252edfa9983}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b562e6eb-3104-4686-8f47-488f62c24c78}, !- Availability Schedule
  {fd53d111-2617-4aa1-859c-6f49b3319b08}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {69ebd661-6d67-4a51-a805-a9314ad698e7}, !- Supply Side Inlet Node Name
  {da9725b9-cbcd-4f27-a023-399850accdec}, !- Demand Side Outlet Node Name
  {cd959760-3e48-4034-95f1-5ff82abb1e80}, !- Demand Side Inlet Node A
  {db42276f-ce10-4548-959c-a02befb2196e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9caace7b-d3d5-4ed2-b9d5-ae51d359d7a4}, !- Demand Mixer Name
  {b927eb97-d1fb-44f0-b205-91928f1b9231}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6db02e78-4940-45fd-aff4-b1b30cba0157}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {69ebd661-6d67-4a51-a805-a9314ad698e7}, !- Inlet Port
  {ab9877d0-eabf-477f-9a9a-7a0631b5870c}; !- Outlet Port

OS:Node,
  {80ec26d3-1a59-4b83-9a4e-6cc01d1aea8f}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {58e9522c-7bfb-486c-9e9a-0cfc88dac787}, !- Inlet Port
  {db42276f-ce10-4548-959c-a02befb2196e}; !- Outlet Port

OS:Connection,
  {69ebd661-6d67-4a51-a805-a9314ad698e7}, !- Handle
  {12bca616-f65f-4d96-a7e8-5252edfa9983}, !- Source Object
  9,                                      !- Outlet Port
  {6db02e78-4940-45fd-aff4-b1b30cba0157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db42276f-ce10-4548-959c-a02befb2196e}, !- Handle
  {80ec26d3-1a59-4b83-9a4e-6cc01d1aea8f}, !- Source Object
  3,                                      !- Outlet Port
  {12bca616-f65f-4d96-a7e8-5252edfa9983}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1daff8eb-3e3a-470a-8637-445a968bb6ce}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {cd959760-3e48-4034-95f1-5ff82abb1e80}, !- Inlet Port
  {b9254a61-ee7f-48f9-bcdc-ba726ae8e07c}; !- Outlet Port

OS:Node,
  {923bda3b-97d0-4c02-98bd-0298e8f39976}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {ea449b53-dd82-463b-9c78-3d7c2a8654f4}, !- Inlet Port
  {da9725b9-cbcd-4f27-a023-399850accdec}; !- Outlet Port

OS:Node,
  {c2e646ea-f495-4e81-b7f7-188340f8f2d2}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {375c06d2-7e57-4428-9997-7fec081bac35}, !- Inlet Port
  {9fef1f98-0d2d-4a2e-ba18-25b2873b5b3e}; !- Outlet Port

OS:Connection,
  {cd959760-3e48-4034-95f1-5ff82abb1e80}, !- Handle
  {12bca616-f65f-4d96-a7e8-5252edfa9983}, !- Source Object
  11,                                     !- Outlet Port
  {1daff8eb-3e3a-470a-8637-445a968bb6ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da9725b9-cbcd-4f27-a023-399850accdec}, !- Handle
  {923bda3b-97d0-4c02-98bd-0298e8f39976}, !- Source Object
  3,                                      !- Outlet Port
  {12bca616-f65f-4d96-a7e8-5252edfa9983}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b927eb97-d1fb-44f0-b205-91928f1b9231}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {b9254a61-ee7f-48f9-bcdc-ba726ae8e07c}, !- Inlet Node Name
  {316dff48-084b-402a-9a16-cb62e19e02b2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9caace7b-d3d5-4ed2-b9d5-ae51d359d7a4}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {ea449b53-dd82-463b-9c78-3d7c2a8654f4}, !- Outlet Node Name
  {29532f93-bd35-46d8-a3c8-a658d7b4708d}; !- Inlet Node Name 1

OS:Connection,
  {b9254a61-ee7f-48f9-bcdc-ba726ae8e07c}, !- Handle
  {1daff8eb-3e3a-470a-8637-445a968bb6ce}, !- Source Object
  3,                                      !- Outlet Port
  {b927eb97-d1fb-44f0-b205-91928f1b9231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea449b53-dd82-463b-9c78-3d7c2a8654f4}, !- Handle
  {9caace7b-d3d5-4ed2-b9d5-ae51d359d7a4}, !- Source Object
  2,                                      !- Outlet Port
  {923bda3b-97d0-4c02-98bd-0298e8f39976}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9574a67f-c0c2-48ca-be1b-d099020b9965}, !- Handle
  {12bca616-f65f-4d96-a7e8-5252edfa9983}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fd53d111-2617-4aa1-859c-6f49b3319b08}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {2c3250fb-1275-46b8-a960-6c62f5c3ac14}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {58d19286-b698-42c1-a9a2-f40dbbdd9cac}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {aaab895c-fe9c-46f3-8d05-c55d033eaddf}, !- Control Zone Name
  {80ec26d3-1a59-4b83-9a4e-6cc01d1aea8f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {744198c2-4378-4127-be2f-a81c78d6df80}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC Gas Htg Coil 250kBtu/hr 0.8 Thermal Eff, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {0420c58c-d722-4070-ae7d-46cc87a544be}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fa380de5-5174-417a-8ab3-4884e197f746}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 119kBtu/hr 11.0EER, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41ab6768-a5d4-475c-9be4-0e6861741ce8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f9699472-589f-4348-99cc-6119d5bf92f3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {62ef7a67-0768-4d27-941b-04af5ce5e46e}, !- Energy Input Ratio Function of Temperature Curve Name
  {6e800613-5d5d-4892-b348-9bc6a3711c6c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c801d9ac-992f-476c-86a8-15ca52d89bf5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {6a582da5-36ba-4700-bc2c-cb6be74e23a2}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC Fan, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e75dfe18-a19e-4bb1-8c99-c325032ec611}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {921a0198-fb97-4259-afe0-d5b3745aea37}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e75dfe18-a19e-4bb1-8c99-c325032ec611}, !- Handle
  Fan On Off Power Curve 54,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {921a0198-fb97-4259-afe0-d5b3745aea37}, !- Handle
  Fan On Off Efficiency Curve 54,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {cdc5a8c9-50fb-4eab-b53f-6e0d6c1a1b29}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {aaab895c-fe9c-46f3-8d05-c55d033eaddf}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {46f23999-52f9-478e-86a2-c96cf37bac13}, !- Air Inlet Node Name
  {58e9522c-7bfb-486c-9e9a-0cfc88dac787}, !- Air Outlet Node Name
  {6a582da5-36ba-4700-bc2c-cb6be74e23a2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b562e6eb-3104-4686-8f47-488f62c24c78}, !- Supply Air Fan Operating Mode Schedule Name
  {744198c2-4378-4127-be2f-a81c78d6df80}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fa380de5-5174-417a-8ab3-4884e197f746}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0420c58c-d722-4070-ae7d-46cc87a544be}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {58e9522c-7bfb-486c-9e9a-0cfc88dac787}, !- Handle
  {cdc5a8c9-50fb-4eab-b53f-6e0d6c1a1b29}, !- Source Object
  7,                                      !- Outlet Port
  {80ec26d3-1a59-4b83-9a4e-6cc01d1aea8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7755102f-9ebf-46fc-a61d-a0a7d80fe0fb}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b562e6eb-3104-4686-8f47-488f62c24c78}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {8258e6c0-99f6-457e-981c-7a9c959b26bf}, !- Maximum Fraction of Outdoor Air Schedule Name
  {5280dcf0-6b81-423d-b4fe-ce9813fd10a1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5280dcf0-6b81-423d-b4fe-ce9813fd10a1}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eb98ac98-d07f-4ba4-bcfc-8caca9e2d29f}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC OA System, !- Name
  {7755102f-9ebf-46fc-a61d-a0a7d80fe0fb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2612184d-d238-4ca3-a899-31d1ed2a37b5}, !- Mixed Air Node Name
  {bfb0175e-2ae8-4980-b67c-afe816a51b7b}, !- Outdoor Air Stream Node Name
  {d9cb6266-ded4-4c3f-9e45-b3c225084576}, !- Relief Air Stream Node Name
  {ab9877d0-eabf-477f-9a9a-7a0631b5870c}; !- Return Air Stream Node Name

OS:Node,
  {3da1ff23-0205-4400-a191-9bad3f998680}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bfb0175e-2ae8-4980-b67c-afe816a51b7b}; !- Outlet Port

OS:Connection,
  {bfb0175e-2ae8-4980-b67c-afe816a51b7b}, !- Handle
  {3da1ff23-0205-4400-a191-9bad3f998680}, !- Source Object
  3,                                      !- Outlet Port
  {eb98ac98-d07f-4ba4-bcfc-8caca9e2d29f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c9fabb8b-d34f-4dd7-8eae-2c483abdd802}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {d9cb6266-ded4-4c3f-9e45-b3c225084576}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9cb6266-ded4-4c3f-9e45-b3c225084576}, !- Handle
  {eb98ac98-d07f-4ba4-bcfc-8caca9e2d29f}, !- Source Object
  7,                                      !- Outlet Port
  {c9fabb8b-d34f-4dd7-8eae-2c483abdd802}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38e7c074-ab7b-47c8-b501-83ce1a72606d}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {2612184d-d238-4ca3-a899-31d1ed2a37b5}, !- Inlet Port
  {46f23999-52f9-478e-86a2-c96cf37bac13}; !- Outlet Port

OS:Connection,
  {ab9877d0-eabf-477f-9a9a-7a0631b5870c}, !- Handle
  {6db02e78-4940-45fd-aff4-b1b30cba0157}, !- Source Object
  3,                                      !- Outlet Port
  {eb98ac98-d07f-4ba4-bcfc-8caca9e2d29f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2612184d-d238-4ca3-a899-31d1ed2a37b5}, !- Handle
  {eb98ac98-d07f-4ba4-bcfc-8caca9e2d29f}, !- Source Object
  5,                                      !- Outlet Port
  {38e7c074-ab7b-47c8-b501-83ce1a72606d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46f23999-52f9-478e-86a2-c96cf37bac13}, !- Handle
  {38e7c074-ab7b-47c8-b501-83ce1a72606d}, !- Source Object
  3,                                      !- Outlet Port
  {cdc5a8c9-50fb-4eab-b53f-6e0d6c1a1b29}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2c3250fb-1275-46b8-a960-6c62f5c3ac14}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b0e63009-7942-4cb5-a6fe-933ca9d0f9ce}, !- Control Zone or Zone List Name
  {0827e7aa-e51a-476a-9216-cebe966fb131}, !- Cooling Control Zone or Zone List Name
  {1efde114-0a0f-441f-840e-8509f62730e4}, !- Heating Control Zone or Zone List Name
  {a011cde5-0374-483d-8296-fdb3c216501d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b0e63009-7942-4cb5-a6fe-933ca9d0f9ce}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {0827e7aa-e51a-476a-9216-cebe966fb131}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1efde114-0a0f-441f-840e-8509f62730e4}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a011cde5-0374-483d-8296-fdb3c216501d}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {692c6014-021c-4ca7-8b60-87627accc15a}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC Diffuser, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {4db6ad93-f02e-4180-bdcf-4a857482f955}, !- Air Inlet Node Name
  {375c06d2-7e57-4428-9997-7fec081bac35}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7a93ca63-0f0c-4c33-a029-bf816a940719}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Return Air Node, !- Name
  {fde0dc34-2105-4d91-8f48-25eb55da1a98}, !- Inlet Port
  {29532f93-bd35-46d8-a3c8-a658d7b4708d}; !- Outlet Port

OS:Connection,
  {9fef1f98-0d2d-4a2e-ba18-25b2873b5b3e}, !- Handle
  {c2e646ea-f495-4e81-b7f7-188340f8f2d2}, !- Source Object
  3,                                      !- Outlet Port
  {1345f925-2962-4964-bc23-fda1c88a467e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde0dc34-2105-4d91-8f48-25eb55da1a98}, !- Handle
  {bdc676f8-34d4-4fc5-a450-9a9340d7ea08}, !- Source Object
  2,                                      !- Outlet Port
  {7a93ca63-0f0c-4c33-a029-bf816a940719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29532f93-bd35-46d8-a3c8-a658d7b4708d}, !- Handle
  {7a93ca63-0f0c-4c33-a029-bf816a940719}, !- Source Object
  3,                                      !- Outlet Port
  {9caace7b-d3d5-4ed2-b9d5-ae51d359d7a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0916b358-a75f-44b0-a982-ad5526058cca}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {316dff48-084b-402a-9a16-cb62e19e02b2}, !- Inlet Port
  {4db6ad93-f02e-4180-bdcf-4a857482f955}; !- Outlet Port

OS:Connection,
  {316dff48-084b-402a-9a16-cb62e19e02b2}, !- Handle
  {b927eb97-d1fb-44f0-b205-91928f1b9231}, !- Source Object
  3,                                      !- Outlet Port
  {0916b358-a75f-44b0-a982-ad5526058cca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4db6ad93-f02e-4180-bdcf-4a857482f955}, !- Handle
  {0916b358-a75f-44b0-a982-ad5526058cca}, !- Source Object
  3,                                      !- Outlet Port
  {692c6014-021c-4ca7-8b60-87627accc15a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {375c06d2-7e57-4428-9997-7fec081bac35}, !- Handle
  {692c6014-021c-4ca7-8b60-87627accc15a}, !- Source Object
  4,                                      !- Outlet Port
  {c2e646ea-f495-4e81-b7f7-188340f8f2d2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {05caa1aa-d9fd-41f2-97c4-2a5deded82bb}, !- Handle
  12 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {e41edda0-9bc7-4e58-9dda-497fec96c868}, !- Availability Schedule
  {5cd71885-8351-4413-818f-06cb5bc0d30e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {389a10b1-7df5-4deb-8ef2-abadf5171ca1}, !- Supply Side Inlet Node Name
  {eeaa6aab-5a66-4623-8fda-f59125daad57}, !- Demand Side Outlet Node Name
  {07779d3b-a654-431e-8404-930a089dfccb}, !- Demand Side Inlet Node A
  {72b3100d-52bb-4e47-9c36-8223efdebb77}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2663ed27-cab7-458e-94d5-24abf91e40df}, !- Demand Mixer Name
  {23710fa8-a611-4514-a5c0-70bfdb3faaf9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {488c0f2e-7b92-4e9f-a29b-c78f1ac4e154}, !- Handle
  12 Zone VAV Supply Inlet Node,          !- Name
  {389a10b1-7df5-4deb-8ef2-abadf5171ca1}, !- Inlet Port
  {5fc65da7-c1e3-4f8e-989c-0b9f5ef084e3}; !- Outlet Port

OS:Node,
  {99f22a33-52e8-4dd0-b294-20fc2df9520d}, !- Handle
  12 Zone VAV Supply Outlet Node,         !- Name
  {57708baa-1c2e-4fcd-89ea-d8723947730e}, !- Inlet Port
  {72b3100d-52bb-4e47-9c36-8223efdebb77}; !- Outlet Port

OS:Connection,
  {389a10b1-7df5-4deb-8ef2-abadf5171ca1}, !- Handle
  {05caa1aa-d9fd-41f2-97c4-2a5deded82bb}, !- Source Object
  9,                                      !- Outlet Port
  {488c0f2e-7b92-4e9f-a29b-c78f1ac4e154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72b3100d-52bb-4e47-9c36-8223efdebb77}, !- Handle
  {99f22a33-52e8-4dd0-b294-20fc2df9520d}, !- Source Object
  3,                                      !- Outlet Port
  {05caa1aa-d9fd-41f2-97c4-2a5deded82bb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e027f0c5-0d84-4f43-ba89-fa025efd9a65}, !- Handle
  12 Zone VAV Demand Inlet Node,          !- Name
  {07779d3b-a654-431e-8404-930a089dfccb}, !- Inlet Port
  {b01be82b-cf7c-4b51-8e87-f2c0e373375a}; !- Outlet Port

OS:Node,
  {449f7c41-8645-4f15-b593-be5124fe2e83}, !- Handle
  12 Zone VAV Demand Outlet Node,         !- Name
  {ae04b062-bda3-4ec6-b38f-5fe25074772f}, !- Inlet Port
  {eeaa6aab-5a66-4623-8fda-f59125daad57}; !- Outlet Port

OS:Node,
  {3c8a5fbd-2043-4ac5-9529-ff9a431876cf}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {761fbaaf-9c42-4c3f-a610-c16593532294}, !- Inlet Port
  {0fa7458e-5b2a-45cd-81a0-d3f925615d97}; !- Outlet Port

OS:Connection,
  {07779d3b-a654-431e-8404-930a089dfccb}, !- Handle
  {05caa1aa-d9fd-41f2-97c4-2a5deded82bb}, !- Source Object
  11,                                     !- Outlet Port
  {e027f0c5-0d84-4f43-ba89-fa025efd9a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeaa6aab-5a66-4623-8fda-f59125daad57}, !- Handle
  {449f7c41-8645-4f15-b593-be5124fe2e83}, !- Source Object
  3,                                      !- Outlet Port
  {05caa1aa-d9fd-41f2-97c4-2a5deded82bb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {23710fa8-a611-4514-a5c0-70bfdb3faaf9}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {b01be82b-cf7c-4b51-8e87-f2c0e373375a}, !- Inlet Node Name
  {e6207223-cfef-4f05-ac46-34710857b8ac}, !- Outlet Node Name 1
  {3d6b6225-4475-4678-aeb5-264e5800b5c5}, !- Outlet Node Name 2
  {9ec89681-c9b1-4cf7-a5ce-d7795b96dbef}, !- Outlet Node Name 3
  {00ccf784-9ead-4a86-8146-ddc1bd7974c4}, !- Outlet Node Name 4
  {b9539563-ec33-403c-a9d9-c5a9fdc20f57}, !- Outlet Node Name 5
  {28be4d8d-b760-4461-9471-a2fb8cbd0333}, !- Outlet Node Name 6
  {e3f23ef6-df6a-4e02-bb3c-878dea8db82c}, !- Outlet Node Name 7
  {b3b883c7-b59e-4d98-a994-20984a27bedc}, !- Outlet Node Name 8
  {429ad767-5d6c-404f-a1aa-07a28e198e7e}, !- Outlet Node Name 9
  {b425ec18-42db-4ec3-a7e1-78348be368a3}, !- Outlet Node Name 10
  {3851b808-901a-4d8f-bb08-f1fc11ca57bf}, !- Outlet Node Name 11
  {4ed5c4a7-043f-4079-8e2e-42408e12fca2}; !- Outlet Node Name 12

OS:AirLoopHVAC:ZoneMixer,
  {2663ed27-cab7-458e-94d5-24abf91e40df}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {ae04b062-bda3-4ec6-b38f-5fe25074772f}, !- Outlet Node Name
  {b05bd43f-c003-4a4a-a25b-db57ab94143e}, !- Inlet Node Name 1
  {995b3c71-bf3b-4a8c-b4d2-2fc0d86da380}, !- Inlet Node Name 2
  {11258955-4bda-4449-b536-af4c7ca03908}, !- Inlet Node Name 3
  {8118063e-f631-41c3-ab0d-c986e80a45f5}, !- Inlet Node Name 4
  {c7d81f48-74b3-4296-9c5c-529b1448f709}, !- Inlet Node Name 5
  {dc3f59a6-bdbe-4166-b911-3b4e59fc2706}, !- Inlet Node Name 6
  {983997a1-25ad-4212-a9cf-d3d441c6095c}, !- Inlet Node Name 7
  {3baa9369-c237-408e-b444-c43e102e1a8e}, !- Inlet Node Name 8
  {58cec0e0-101e-4bc7-a77f-12bb8de42a5c}, !- Inlet Node Name 9
  {6ff57905-4fc0-48e0-9e9c-d2fcebe97b0d}, !- Inlet Node Name 10
  {d8564f53-fa70-4ae4-b3b4-c3c6e67fd0c9}, !- Inlet Node Name 11
  {fa20c2b8-cac8-4372-bbdb-5e7422cee0d4}; !- Inlet Node Name 12

OS:Connection,
  {b01be82b-cf7c-4b51-8e87-f2c0e373375a}, !- Handle
  {e027f0c5-0d84-4f43-ba89-fa025efd9a65}, !- Source Object
  3,                                      !- Outlet Port
  {23710fa8-a611-4514-a5c0-70bfdb3faaf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae04b062-bda3-4ec6-b38f-5fe25074772f}, !- Handle
  {2663ed27-cab7-458e-94d5-24abf91e40df}, !- Source Object
  2,                                      !- Outlet Port
  {449f7c41-8645-4f15-b593-be5124fe2e83}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1fdfb97a-9c60-412a-92bd-9f5253b04fb5}, !- Handle
  {05caa1aa-d9fd-41f2-97c4-2a5deded82bb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  8.75324849700889,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5cd71885-8351-4413-818f-06cb5bc0d30e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {840069ec-74d2-4123-8de4-e38b3383e77e}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {26ccd4e0-0842-43bc-9933-21d527133e9b}, !- Handle
  12 Zone VAV Fan,                        !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {119efc32-13f2-4eba-8f32-a6fa988ddea8}, !- Air Inlet Node Name
  {57708baa-1c2e-4fcd-89ea-d8723947730e}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {57708baa-1c2e-4fcd-89ea-d8723947730e}, !- Handle
  {26ccd4e0-0842-43bc-9933-21d527133e9b}, !- Source Object
  17,                                     !- Outlet Port
  {99f22a33-52e8-4dd0-b294-20fc2df9520d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9793eba3-a3c2-42ca-85ac-bd02f764fd61}, !- Handle
  12 Zone VAV Main Htg Coil,              !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {881b7e57-0ce8-480b-84fc-d0457c10ad3d}, !- Water Inlet Node Name
  {e830e94e-f9be-42b0-b185-86d2c3f5ebd8}, !- Water Outlet Node Name
  {f84781ec-43de-44f2-9236-9f05c4cb7fee}, !- Air Inlet Node Name
  {b96a7967-a8bb-42b2-8c78-626ba04be043}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7ef325df-4906-42ca-a551-8b2b22c057fb}, !- Handle
  12 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {5d602e19-4c77-4aab-bfec-2ce52de09f16}, !- Inlet Port
  {881b7e57-0ce8-480b-84fc-d0457c10ad3d}; !- Outlet Port

OS:Connection,
  {5d602e19-4c77-4aab-bfec-2ce52de09f16}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  69,                                     !- Outlet Port
  {7ef325df-4906-42ca-a551-8b2b22c057fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e7b33da-adf6-4cc7-9055-442055bc8d5f}, !- Handle
  12 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {e830e94e-f9be-42b0-b185-86d2c3f5ebd8}, !- Inlet Port
  {b26e6f7b-82d5-49d8-8274-85464ee80c68}; !- Outlet Port

OS:Connection,
  {881b7e57-0ce8-480b-84fc-d0457c10ad3d}, !- Handle
  {7ef325df-4906-42ca-a551-8b2b22c057fb}, !- Source Object
  3,                                      !- Outlet Port
  {9793eba3-a3c2-42ca-85ac-bd02f764fd61}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e830e94e-f9be-42b0-b185-86d2c3f5ebd8}, !- Handle
  {9793eba3-a3c2-42ca-85ac-bd02f764fd61}, !- Source Object
  6,                                      !- Outlet Port
  {9e7b33da-adf6-4cc7-9055-442055bc8d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b26e6f7b-82d5-49d8-8274-85464ee80c68}, !- Handle
  {9e7b33da-adf6-4cc7-9055-442055bc8d5f}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  69;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8661dfd1-2f4a-4445-abf1-768cb3f880e5}, !- Handle
  12 Zone VAV Main Htg Coil Controller,   !- Name
  {9793eba3-a3c2-42ca-85ac-bd02f764fd61}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4ec5fecd-795a-4969-b21b-9a344f95b92f}, !- Handle
  12 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {b96a7967-a8bb-42b2-8c78-626ba04be043}, !- Inlet Port
  {119efc32-13f2-4eba-8f32-a6fa988ddea8}; !- Outlet Port

OS:Connection,
  {b96a7967-a8bb-42b2-8c78-626ba04be043}, !- Handle
  {9793eba3-a3c2-42ca-85ac-bd02f764fd61}, !- Source Object
  8,                                      !- Outlet Port
  {4ec5fecd-795a-4969-b21b-9a344f95b92f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {119efc32-13f2-4eba-8f32-a6fa988ddea8}, !- Handle
  {4ec5fecd-795a-4969-b21b-9a344f95b92f}, !- Source Object
  3,                                      !- Outlet Port
  {26ccd4e0-0842-43bc-9933-21d527133e9b}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {2fa39461-e037-4ed6-802b-ff172ce97a15}, !- Handle
  12 Zone VAV Clg Coil,                   !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {410503eb-3f5f-4ef8-bbd8-910a23576220}, !- Water Inlet Node Name
  {10d0466b-813d-4616-a200-7f85d85e54ac}, !- Water Outlet Node Name
  {04c05d9e-8889-46c7-9cd4-ba114b4e9e61}, !- Air Inlet Node Name
  {d26f0839-fae9-4c82-8983-876c12cb4839}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d1f652e2-c57c-4341-8b05-caaccf08d3cf}, !- Handle
  12 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {15e0b4a6-e0b7-4c54-9e80-1da8722253ff}, !- Inlet Port
  {410503eb-3f5f-4ef8-bbd8-910a23576220}; !- Outlet Port

OS:Connection,
  {15e0b4a6-e0b7-4c54-9e80-1da8722253ff}, !- Handle
  {35c56f3e-f832-48bd-a60b-8d140422da59}, !- Source Object
  5,                                      !- Outlet Port
  {d1f652e2-c57c-4341-8b05-caaccf08d3cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {872675af-da70-42d5-b02c-8d31bf2ccf47}, !- Handle
  12 Zone VAV Clg Coil Outlet Water Node, !- Name
  {10d0466b-813d-4616-a200-7f85d85e54ac}, !- Inlet Port
  {9e70a094-f0f6-4315-b2ac-43b5615e62ed}; !- Outlet Port

OS:Connection,
  {410503eb-3f5f-4ef8-bbd8-910a23576220}, !- Handle
  {d1f652e2-c57c-4341-8b05-caaccf08d3cf}, !- Source Object
  3,                                      !- Outlet Port
  {2fa39461-e037-4ed6-802b-ff172ce97a15}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {10d0466b-813d-4616-a200-7f85d85e54ac}, !- Handle
  {2fa39461-e037-4ed6-802b-ff172ce97a15}, !- Source Object
  11,                                     !- Outlet Port
  {872675af-da70-42d5-b02c-8d31bf2ccf47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e70a094-f0f6-4315-b2ac-43b5615e62ed}, !- Handle
  {872675af-da70-42d5-b02c-8d31bf2ccf47}, !- Source Object
  3,                                      !- Outlet Port
  {54babbbc-271b-4d95-b073-101581c85f03}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f1892852-1d36-4934-bd37-2d40d0bc52bb}, !- Handle
  12 Zone VAV Clg Coil Controller,        !- Name
  {2fa39461-e037-4ed6-802b-ff172ce97a15}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {222ad3ec-8d63-42bc-943f-fc6a8620cc92}, !- Handle
  12 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {d26f0839-fae9-4c82-8983-876c12cb4839}, !- Inlet Port
  {f84781ec-43de-44f2-9236-9f05c4cb7fee}; !- Outlet Port

OS:Connection,
  {d26f0839-fae9-4c82-8983-876c12cb4839}, !- Handle
  {2fa39461-e037-4ed6-802b-ff172ce97a15}, !- Source Object
  13,                                     !- Outlet Port
  {222ad3ec-8d63-42bc-943f-fc6a8620cc92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f84781ec-43de-44f2-9236-9f05c4cb7fee}, !- Handle
  {222ad3ec-8d63-42bc-943f-fc6a8620cc92}, !- Source Object
  3,                                      !- Outlet Port
  {9793eba3-a3c2-42ca-85ac-bd02f764fd61}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f11c73a2-1b28-4798-908a-8edd14f981f5}, !- Handle
  12 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e41edda0-9bc7-4e58-9dda-497fec96c868}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {80de3b37-31b3-4c0b-bf18-f9ee18bd8a1a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {80de3b37-31b3-4c0b-bf18-f9ee18bd8a1a}, !- Handle
  12 Zone VAV Vent Controller,            !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2a3b1a3a-1ed7-4e49-8790-c3e574f49d20}, !- Handle
  12 Zone VAV OA System,                  !- Name
  {f11c73a2-1b28-4798-908a-8edd14f981f5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {89b2367b-161f-4772-86a2-32fe3d072fb9}, !- Mixed Air Node Name
  {685774db-6350-4e2f-a7ad-f29ef53c66e8}, !- Outdoor Air Stream Node Name
  {a19acc4c-bb3e-4eba-9481-3db9e5e78ce7}, !- Relief Air Stream Node Name
  {5fc65da7-c1e3-4f8e-989c-0b9f5ef084e3}; !- Return Air Stream Node Name

OS:Node,
  {0ed7c9a4-658e-431a-8677-04d8707e1529}, !- Handle
  12 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {bcfd3d87-618c-4f3a-b22f-ef121e5e0b1a}; !- Outlet Port

OS:Node,
  {ad4e22e0-255d-497a-bb7e-c9a4060ea229}, !- Handle
  12 Zone VAV Relief Air Node,            !- Name
  {0f120dab-303d-46bd-b7ae-6df666e37443}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {3dc589c2-9b5b-4f5a-85bf-48bbf740a49a}, !- Handle
  12 Zone VAV Mixed Air Node,             !- Name
  {89b2367b-161f-4772-86a2-32fe3d072fb9}, !- Inlet Port
  {04c05d9e-8889-46c7-9cd4-ba114b4e9e61}; !- Outlet Port

OS:Connection,
  {5fc65da7-c1e3-4f8e-989c-0b9f5ef084e3}, !- Handle
  {488c0f2e-7b92-4e9f-a29b-c78f1ac4e154}, !- Source Object
  3,                                      !- Outlet Port
  {2a3b1a3a-1ed7-4e49-8790-c3e574f49d20}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {89b2367b-161f-4772-86a2-32fe3d072fb9}, !- Handle
  {2a3b1a3a-1ed7-4e49-8790-c3e574f49d20}, !- Source Object
  5,                                      !- Outlet Port
  {3dc589c2-9b5b-4f5a-85bf-48bbf740a49a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04c05d9e-8889-46c7-9cd4-ba114b4e9e61}, !- Handle
  {3dc589c2-9b5b-4f5a-85bf-48bbf740a49a}, !- Source Object
  3,                                      !- Outlet Port
  {2fa39461-e037-4ed6-802b-ff172ce97a15}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {840069ec-74d2-4123-8de4-e38b3383e77e}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4074d3e9-7021-4120-a1c3-a75d2ca43db2}, !- Control Zone or Zone List Name
  {8ca0bfab-fe9f-4ae5-9c5b-b0ff40d05aac}, !- Cooling Control Zone or Zone List Name
  {0b1b7aa2-02ad-42d8-ad20-37fd85b5d205}, !- Heating Control Zone or Zone List Name
  {420735d6-559b-4509-be81-0df177c91a2e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4074d3e9-7021-4120-a1c3-a75d2ca43db2}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {8ca0bfab-fe9f-4ae5-9c5b-b0ff40d05aac}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0b1b7aa2-02ad-42d8-ad20-37fd85b5d205}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {420735d6-559b-4509-be81-0df177c91a2e}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {cf1440d6-007e-42ed-b4c3-fb0155751fd7}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {06fb1bce-8bd1-4642-a9b6-74cbd40e88d4}, !- Water Inlet Node Name
  {4d5f719e-9f24-42c9-8d5e-73babe419ef7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aa1decca-46a1-4dd3-89ab-9be59c3c7bc4}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {7f140994-c7a7-4001-a46b-cddb9063ca7c}, !- Inlet Port
  {06fb1bce-8bd1-4642-a9b6-74cbd40e88d4}; !- Outlet Port

OS:Connection,
  {7f140994-c7a7-4001-a46b-cddb9063ca7c}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  70,                                     !- Outlet Port
  {aa1decca-46a1-4dd3-89ab-9be59c3c7bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a2cb70c-dd52-471b-bfe4-c970b3cdb7b4}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {4d5f719e-9f24-42c9-8d5e-73babe419ef7}, !- Inlet Port
  {cb3b7b8c-4ca9-459f-bf39-25eee6e632f1}; !- Outlet Port

OS:Connection,
  {06fb1bce-8bd1-4642-a9b6-74cbd40e88d4}, !- Handle
  {aa1decca-46a1-4dd3-89ab-9be59c3c7bc4}, !- Source Object
  3,                                      !- Outlet Port
  {cf1440d6-007e-42ed-b4c3-fb0155751fd7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4d5f719e-9f24-42c9-8d5e-73babe419ef7}, !- Handle
  {cf1440d6-007e-42ed-b4c3-fb0155751fd7}, !- Source Object
  6,                                      !- Outlet Port
  {3a2cb70c-dd52-471b-bfe4-c970b3cdb7b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb3b7b8c-4ca9-459f-bf39-25eee6e632f1}, !- Handle
  {3a2cb70c-dd52-471b-bfe4-c970b3cdb7b4}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  70;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f89463ed-edf8-4ab1-a7df-7ba19ea1b756}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Reheat Coil Controller, !- Name
  {cf1440d6-007e-42ed-b4c3-fb0155751fd7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {42e7c961-9a41-48f7-94c5-e12993d015b2}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {8995f9e8-3174-4dcb-8ed9-4d390ffeae6d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.504219365740657,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cf1440d6-007e-42ed-b4c3-fb0155751fd7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {761fbaaf-9c42-4c3f-a610-c16593532294}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c15a737b-a7b7-4065-b407-2d06a4fcf686}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Return Air Node, !- Name
  {266aab36-ece6-4664-9a81-d8e358f15c19}, !- Inlet Port
  {b05bd43f-c003-4a4a-a25b-db57ab94143e}; !- Outlet Port

OS:Connection,
  {0fa7458e-5b2a-45cd-81a0-d3f925615d97}, !- Handle
  {3c8a5fbd-2043-4ac5-9529-ff9a431876cf}, !- Source Object
  3,                                      !- Outlet Port
  {6dd22ef7-6c88-4856-a16e-4aa96a32c6be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {266aab36-ece6-4664-9a81-d8e358f15c19}, !- Handle
  {d3428052-bed7-43b5-a14e-711cf7287f4e}, !- Source Object
  2,                                      !- Outlet Port
  {c15a737b-a7b7-4065-b407-2d06a4fcf686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b05bd43f-c003-4a4a-a25b-db57ab94143e}, !- Handle
  {c15a737b-a7b7-4065-b407-2d06a4fcf686}, !- Source Object
  3,                                      !- Outlet Port
  {2663ed27-cab7-458e-94d5-24abf91e40df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c8893e71-7aa3-466b-ab33-189eec4631de}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {e6207223-cfef-4f05-ac46-34710857b8ac}, !- Inlet Port
  {8995f9e8-3174-4dcb-8ed9-4d390ffeae6d}; !- Outlet Port

OS:Connection,
  {e6207223-cfef-4f05-ac46-34710857b8ac}, !- Handle
  {23710fa8-a611-4514-a5c0-70bfdb3faaf9}, !- Source Object
  3,                                      !- Outlet Port
  {c8893e71-7aa3-466b-ab33-189eec4631de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8995f9e8-3174-4dcb-8ed9-4d390ffeae6d}, !- Handle
  {c8893e71-7aa3-466b-ab33-189eec4631de}, !- Source Object
  3,                                      !- Outlet Port
  {42e7c961-9a41-48f7-94c5-e12993d015b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {761fbaaf-9c42-4c3f-a610-c16593532294}, !- Handle
  {42e7c961-9a41-48f7-94c5-e12993d015b2}, !- Source Object
  12,                                     !- Outlet Port
  {3c8a5fbd-2043-4ac5-9529-ff9a431876cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d4adf5e8-20e4-4576-86ba-169b96b94f59}, !- Handle
  Zone LargeHotel Lobby C end_b - Story Mid Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bf58be19-0e17-426a-90a9-94b3563fb448}, !- Water Inlet Node Name
  {8de9d37a-77d2-4423-b6d1-0c738710f5b6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b1724361-e675-472c-b794-1c0c00275726}, !- Handle
  Zone LargeHotel Lobby C end_b - Story Mid Reheat Coil Inlet Water Node, !- Name
  {15377fe1-06b4-4e60-8c97-dcad5d5f5435}, !- Inlet Port
  {bf58be19-0e17-426a-90a9-94b3563fb448}; !- Outlet Port

OS:Connection,
  {15377fe1-06b4-4e60-8c97-dcad5d5f5435}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  71,                                     !- Outlet Port
  {b1724361-e675-472c-b794-1c0c00275726}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09d954a5-f738-4436-bc35-3830da1a8903}, !- Handle
  Zone LargeHotel Lobby C end_b - Story Mid Reheat Coil Outlet Water Node, !- Name
  {8de9d37a-77d2-4423-b6d1-0c738710f5b6}, !- Inlet Port
  {684560f5-0654-4ac6-8a7e-6d5275064ebf}; !- Outlet Port

OS:Connection,
  {bf58be19-0e17-426a-90a9-94b3563fb448}, !- Handle
  {b1724361-e675-472c-b794-1c0c00275726}, !- Source Object
  3,                                      !- Outlet Port
  {d4adf5e8-20e4-4576-86ba-169b96b94f59}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8de9d37a-77d2-4423-b6d1-0c738710f5b6}, !- Handle
  {d4adf5e8-20e4-4576-86ba-169b96b94f59}, !- Source Object
  6,                                      !- Outlet Port
  {09d954a5-f738-4436-bc35-3830da1a8903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {684560f5-0654-4ac6-8a7e-6d5275064ebf}, !- Handle
  {09d954a5-f738-4436-bc35-3830da1a8903}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  71;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {52d81edf-fbd4-46e8-9e33-f191ba1172bb}, !- Handle
  Zone LargeHotel Lobby C end_b - Story Mid Reheat Coil Controller, !- Name
  {d4adf5e8-20e4-4576-86ba-169b96b94f59}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {92279837-5f55-4817-bfa9-ecb6cec4631e}, !- Handle
  Zone LargeHotel Lobby C end_b - Story Mid VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {f85d9e54-b9ac-486b-be83-630d525a5f98}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.504219365740657,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d4adf5e8-20e4-4576-86ba-169b96b94f59}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e5a10876-a723-4da4-a888-b9577f1b2b64}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {093a1c86-8ba5-4341-a10e-05ef2a655f26}, !- Handle
  Zone LargeHotel Lobby C end_b - Story Mid VAV Terminal Outlet Air Node, !- Name
  {e5a10876-a723-4da4-a888-b9577f1b2b64}, !- Inlet Port
  {23e6bb03-5425-4300-9846-c809d2687941}; !- Outlet Port

OS:Node,
  {e3f75e16-77ee-4a82-8b56-e1cac3c25459}, !- Handle
  Zone LargeHotel Lobby C end_b - Story Mid Return Air Node, !- Name
  {bcbc396d-01d9-44a8-b9b9-3650e1fb96ee}, !- Inlet Port
  {995b3c71-bf3b-4a8c-b4d2-2fc0d86da380}; !- Outlet Port

OS:Connection,
  {23e6bb03-5425-4300-9846-c809d2687941}, !- Handle
  {093a1c86-8ba5-4341-a10e-05ef2a655f26}, !- Source Object
  3,                                      !- Outlet Port
  {4e70ce13-80a2-46a6-84e1-f34df4589b91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcbc396d-01d9-44a8-b9b9-3650e1fb96ee}, !- Handle
  {3b2852f6-06a3-4cbf-93c7-6140dbfd9bf3}, !- Source Object
  2,                                      !- Outlet Port
  {e3f75e16-77ee-4a82-8b56-e1cac3c25459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {995b3c71-bf3b-4a8c-b4d2-2fc0d86da380}, !- Handle
  {e3f75e16-77ee-4a82-8b56-e1cac3c25459}, !- Source Object
  3,                                      !- Outlet Port
  {2663ed27-cab7-458e-94d5-24abf91e40df}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e85ab53f-d326-48c4-b451-bf048050cc11}, !- Handle
  Zone LargeHotel Lobby C end_b - Story Mid VAV Terminal Inlet Air Node, !- Name
  {3d6b6225-4475-4678-aeb5-264e5800b5c5}, !- Inlet Port
  {f85d9e54-b9ac-486b-be83-630d525a5f98}; !- Outlet Port

OS:Connection,
  {3d6b6225-4475-4678-aeb5-264e5800b5c5}, !- Handle
  {23710fa8-a611-4514-a5c0-70bfdb3faaf9}, !- Source Object
  4,                                      !- Outlet Port
  {e85ab53f-d326-48c4-b451-bf048050cc11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f85d9e54-b9ac-486b-be83-630d525a5f98}, !- Handle
  {e85ab53f-d326-48c4-b451-bf048050cc11}, !- Source Object
  3,                                      !- Outlet Port
  {92279837-5f55-4817-bfa9-ecb6cec4631e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5a10876-a723-4da4-a888-b9577f1b2b64}, !- Handle
  {92279837-5f55-4817-bfa9-ecb6cec4631e}, !- Source Object
  12,                                     !- Outlet Port
  {093a1c86-8ba5-4341-a10e-05ef2a655f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f671115f-2585-46fb-be4e-30970bf64804}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {64000467-1891-4e37-a1be-ce436dd3daec}, !- Water Inlet Node Name
  {3a789954-47f2-4bc4-8995-6eb46711e6ee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f6e2607d-1300-4c4d-9a02-e9e37253929a}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {14dfdd5a-0811-4b50-93cb-867c578567c5}, !- Inlet Port
  {64000467-1891-4e37-a1be-ce436dd3daec}; !- Outlet Port

OS:Connection,
  {14dfdd5a-0811-4b50-93cb-867c578567c5}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  72,                                     !- Outlet Port
  {f6e2607d-1300-4c4d-9a02-e9e37253929a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f448485-044c-4f95-b679-6a5e4454f582}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {3a789954-47f2-4bc4-8995-6eb46711e6ee}, !- Inlet Port
  {8b70b3d2-6929-4b56-8fd0-0069d2fcf692}; !- Outlet Port

OS:Connection,
  {64000467-1891-4e37-a1be-ce436dd3daec}, !- Handle
  {f6e2607d-1300-4c4d-9a02-e9e37253929a}, !- Source Object
  3,                                      !- Outlet Port
  {f671115f-2585-46fb-be4e-30970bf64804}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3a789954-47f2-4bc4-8995-6eb46711e6ee}, !- Handle
  {f671115f-2585-46fb-be4e-30970bf64804}, !- Source Object
  6,                                      !- Outlet Port
  {9f448485-044c-4f95-b679-6a5e4454f582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b70b3d2-6929-4b56-8fd0-0069d2fcf692}, !- Handle
  {9f448485-044c-4f95-b679-6a5e4454f582}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  72;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5dc64c23-1e73-49e4-a7a4-d95ba749e8db}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Reheat Coil Controller, !- Name
  {f671115f-2585-46fb-be4e-30970bf64804}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2d6c0bd1-a7b6-4c3c-8345-f4bb15a7f40f}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {f03d1284-759f-4d4b-9124-35bfc1e36255}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.504219365740657,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f671115f-2585-46fb-be4e-30970bf64804}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {df1b2b8e-aaff-4093-bbac-313e6679a916}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8ba13618-b246-4577-9750-44c4030a5d2c}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {df1b2b8e-aaff-4093-bbac-313e6679a916}, !- Inlet Port
  {1ee49ba9-e24a-435d-b957-c5779877d6ca}; !- Outlet Port

OS:Node,
  {cc4bc7ee-8a1b-4571-a8ac-7e2caa362a37}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Return Air Node, !- Name
  {5908e52f-68fa-42be-88e5-d30f3a880cbe}, !- Inlet Port
  {11258955-4bda-4449-b536-af4c7ca03908}; !- Outlet Port

OS:Connection,
  {1ee49ba9-e24a-435d-b957-c5779877d6ca}, !- Handle
  {8ba13618-b246-4577-9750-44c4030a5d2c}, !- Source Object
  3,                                      !- Outlet Port
  {51d7f8f4-4210-4779-b136-f1376423bd8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5908e52f-68fa-42be-88e5-d30f3a880cbe}, !- Handle
  {d98372e5-2e44-4cc0-b551-171d77b2856c}, !- Source Object
  2,                                      !- Outlet Port
  {cc4bc7ee-8a1b-4571-a8ac-7e2caa362a37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11258955-4bda-4449-b536-af4c7ca03908}, !- Handle
  {cc4bc7ee-8a1b-4571-a8ac-7e2caa362a37}, !- Source Object
  3,                                      !- Outlet Port
  {2663ed27-cab7-458e-94d5-24abf91e40df}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4a043b89-f023-4cd4-8a3c-b5cbf972a905}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {9ec89681-c9b1-4cf7-a5ce-d7795b96dbef}, !- Inlet Port
  {f03d1284-759f-4d4b-9124-35bfc1e36255}; !- Outlet Port

OS:Connection,
  {9ec89681-c9b1-4cf7-a5ce-d7795b96dbef}, !- Handle
  {23710fa8-a611-4514-a5c0-70bfdb3faaf9}, !- Source Object
  5,                                      !- Outlet Port
  {4a043b89-f023-4cd4-8a3c-b5cbf972a905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f03d1284-759f-4d4b-9124-35bfc1e36255}, !- Handle
  {4a043b89-f023-4cd4-8a3c-b5cbf972a905}, !- Source Object
  3,                                      !- Outlet Port
  {2d6c0bd1-a7b6-4c3c-8345-f4bb15a7f40f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df1b2b8e-aaff-4093-bbac-313e6679a916}, !- Handle
  {2d6c0bd1-a7b6-4c3c-8345-f4bb15a7f40f}, !- Source Object
  12,                                     !- Outlet Port
  {8ba13618-b246-4577-9750-44c4030a5d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {151b9af4-1ad6-4d7b-9fd6-caa01e565d71}, !- Handle
  Zone LargeHotel Lobby A end_b - Story Mid Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ce1f9aaf-2aff-4775-bd8a-1cecd1a92691}, !- Water Inlet Node Name
  {a054a6df-5e87-4cb4-968e-ace198767a0d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c0941baf-f7e2-4b8d-adc6-0ff6b0194979}, !- Handle
  Zone LargeHotel Lobby A end_b - Story Mid Reheat Coil Inlet Water Node, !- Name
  {7bd50612-2ac0-4a36-9528-78c630671cb1}, !- Inlet Port
  {ce1f9aaf-2aff-4775-bd8a-1cecd1a92691}; !- Outlet Port

OS:Connection,
  {7bd50612-2ac0-4a36-9528-78c630671cb1}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  73,                                     !- Outlet Port
  {c0941baf-f7e2-4b8d-adc6-0ff6b0194979}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8e9c239-7c59-4f27-bd5e-073992dfa3b6}, !- Handle
  Zone LargeHotel Lobby A end_b - Story Mid Reheat Coil Outlet Water Node, !- Name
  {a054a6df-5e87-4cb4-968e-ace198767a0d}, !- Inlet Port
  {cabb0d42-0926-4d76-9f67-08df9af59a93}; !- Outlet Port

OS:Connection,
  {ce1f9aaf-2aff-4775-bd8a-1cecd1a92691}, !- Handle
  {c0941baf-f7e2-4b8d-adc6-0ff6b0194979}, !- Source Object
  3,                                      !- Outlet Port
  {151b9af4-1ad6-4d7b-9fd6-caa01e565d71}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a054a6df-5e87-4cb4-968e-ace198767a0d}, !- Handle
  {151b9af4-1ad6-4d7b-9fd6-caa01e565d71}, !- Source Object
  6,                                      !- Outlet Port
  {e8e9c239-7c59-4f27-bd5e-073992dfa3b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cabb0d42-0926-4d76-9f67-08df9af59a93}, !- Handle
  {e8e9c239-7c59-4f27-bd5e-073992dfa3b6}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  73;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {370677c0-2279-4586-8ff8-c0de9ed72e93}, !- Handle
  Zone LargeHotel Lobby A end_b - Story Mid Reheat Coil Controller, !- Name
  {151b9af4-1ad6-4d7b-9fd6-caa01e565d71}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {abfbf11f-313e-42a4-8e5b-889ccde96739}, !- Handle
  Zone LargeHotel Lobby A end_b - Story Mid VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {211a1d74-8652-4258-9331-62e348abefe5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.504219365740657,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {151b9af4-1ad6-4d7b-9fd6-caa01e565d71}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0de01c3f-8398-4c21-afe3-b49b84368b61}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4ce12ff7-9af2-4f72-aadc-3ca2e4e5c031}, !- Handle
  Zone LargeHotel Lobby A end_b - Story Mid VAV Terminal Outlet Air Node, !- Name
  {0de01c3f-8398-4c21-afe3-b49b84368b61}, !- Inlet Port
  {b179a692-5fce-4283-8cff-2439119a1899}; !- Outlet Port

OS:Node,
  {ae059683-3160-4314-bf9f-c80e92d21eab}, !- Handle
  Zone LargeHotel Lobby A end_b - Story Mid Return Air Node, !- Name
  {d5ddc412-dc34-4c98-9c59-c2895ab2a2e8}, !- Inlet Port
  {8118063e-f631-41c3-ab0d-c986e80a45f5}; !- Outlet Port

OS:Connection,
  {b179a692-5fce-4283-8cff-2439119a1899}, !- Handle
  {4ce12ff7-9af2-4f72-aadc-3ca2e4e5c031}, !- Source Object
  3,                                      !- Outlet Port
  {41f7601c-93f0-497f-bd97-1a6795dbff8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5ddc412-dc34-4c98-9c59-c2895ab2a2e8}, !- Handle
  {046acbfa-7b9f-49b0-8412-0dea7c05a9f0}, !- Source Object
  2,                                      !- Outlet Port
  {ae059683-3160-4314-bf9f-c80e92d21eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8118063e-f631-41c3-ab0d-c986e80a45f5}, !- Handle
  {ae059683-3160-4314-bf9f-c80e92d21eab}, !- Source Object
  3,                                      !- Outlet Port
  {2663ed27-cab7-458e-94d5-24abf91e40df}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a7b2965-ecf4-43df-9141-ca1d499ff0fc}, !- Handle
  Zone LargeHotel Lobby A end_b - Story Mid VAV Terminal Inlet Air Node, !- Name
  {00ccf784-9ead-4a86-8146-ddc1bd7974c4}, !- Inlet Port
  {211a1d74-8652-4258-9331-62e348abefe5}; !- Outlet Port

OS:Connection,
  {00ccf784-9ead-4a86-8146-ddc1bd7974c4}, !- Handle
  {23710fa8-a611-4514-a5c0-70bfdb3faaf9}, !- Source Object
  6,                                      !- Outlet Port
  {7a7b2965-ecf4-43df-9141-ca1d499ff0fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {211a1d74-8652-4258-9331-62e348abefe5}, !- Handle
  {7a7b2965-ecf4-43df-9141-ca1d499ff0fc}, !- Source Object
  3,                                      !- Outlet Port
  {abfbf11f-313e-42a4-8e5b-889ccde96739}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0de01c3f-8398-4c21-afe3-b49b84368b61}, !- Handle
  {abfbf11f-313e-42a4-8e5b-889ccde96739}, !- Source Object
  12,                                     !- Outlet Port
  {4ce12ff7-9af2-4f72-aadc-3ca2e4e5c031}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b6bb9489-f8c3-4d7f-a6d7-1fd8ab64d3cd}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a0bce00e-a5af-40a3-8fb2-8308bef3671e}, !- Water Inlet Node Name
  {65fe950b-18ec-4063-8a36-1da4b2841232}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {12589503-5572-4816-9a1b-458ae9a61bd8}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {70b54dbf-d679-4a85-afe9-fc778df006d7}, !- Inlet Port
  {a0bce00e-a5af-40a3-8fb2-8308bef3671e}; !- Outlet Port

OS:Connection,
  {70b54dbf-d679-4a85-afe9-fc778df006d7}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  74,                                     !- Outlet Port
  {12589503-5572-4816-9a1b-458ae9a61bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36e483cc-6c1a-4f5b-bf23-f7d2095259d8}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {65fe950b-18ec-4063-8a36-1da4b2841232}, !- Inlet Port
  {eb2ceb4c-8e64-43a0-8b86-37aa31e56ea7}; !- Outlet Port

OS:Connection,
  {a0bce00e-a5af-40a3-8fb2-8308bef3671e}, !- Handle
  {12589503-5572-4816-9a1b-458ae9a61bd8}, !- Source Object
  3,                                      !- Outlet Port
  {b6bb9489-f8c3-4d7f-a6d7-1fd8ab64d3cd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {65fe950b-18ec-4063-8a36-1da4b2841232}, !- Handle
  {b6bb9489-f8c3-4d7f-a6d7-1fd8ab64d3cd}, !- Source Object
  6,                                      !- Outlet Port
  {36e483cc-6c1a-4f5b-bf23-f7d2095259d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb2ceb4c-8e64-43a0-8b86-37aa31e56ea7}, !- Handle
  {36e483cc-6c1a-4f5b-bf23-f7d2095259d8}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  74;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2edf954a-01da-4fa4-86c5-4a28bcc1d030}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Reheat Coil Controller, !- Name
  {b6bb9489-f8c3-4d7f-a6d7-1fd8ab64d3cd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c5e4be71-f3a7-4c32-8db0-d322e61c51ff}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {d884c072-5f35-439f-b706-8e2a06324367}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.504219365740657,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b6bb9489-f8c3-4d7f-a6d7-1fd8ab64d3cd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b5722e70-eaa1-4c8e-a3b8-d6ecc5e10743}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {243aec4a-b05f-47ab-b254-ed320bb92da2}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {b5722e70-eaa1-4c8e-a3b8-d6ecc5e10743}, !- Inlet Port
  {cb0270ee-4250-4208-a3aa-5567dcc77d72}; !- Outlet Port

OS:Node,
  {33998cf1-c20f-4bf2-81bd-3720e4cdd612}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Return Air Node, !- Name
  {948356eb-a415-4ddf-b47f-ec8d019e84ee}, !- Inlet Port
  {c7d81f48-74b3-4296-9c5c-529b1448f709}; !- Outlet Port

OS:Connection,
  {cb0270ee-4250-4208-a3aa-5567dcc77d72}, !- Handle
  {243aec4a-b05f-47ab-b254-ed320bb92da2}, !- Source Object
  3,                                      !- Outlet Port
  {bfe0f6c4-3e69-44b1-b1bb-a1a65fda2cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {948356eb-a415-4ddf-b47f-ec8d019e84ee}, !- Handle
  {c09f71c0-ce23-4501-b98d-7a088a94a53a}, !- Source Object
  2,                                      !- Outlet Port
  {33998cf1-c20f-4bf2-81bd-3720e4cdd612}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7d81f48-74b3-4296-9c5c-529b1448f709}, !- Handle
  {33998cf1-c20f-4bf2-81bd-3720e4cdd612}, !- Source Object
  3,                                      !- Outlet Port
  {2663ed27-cab7-458e-94d5-24abf91e40df}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {aa688958-2346-4684-bd64-08f02d791ec4}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {b9539563-ec33-403c-a9d9-c5a9fdc20f57}, !- Inlet Port
  {d884c072-5f35-439f-b706-8e2a06324367}; !- Outlet Port

OS:Connection,
  {b9539563-ec33-403c-a9d9-c5a9fdc20f57}, !- Handle
  {23710fa8-a611-4514-a5c0-70bfdb3faaf9}, !- Source Object
  7,                                      !- Outlet Port
  {aa688958-2346-4684-bd64-08f02d791ec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d884c072-5f35-439f-b706-8e2a06324367}, !- Handle
  {aa688958-2346-4684-bd64-08f02d791ec4}, !- Source Object
  3,                                      !- Outlet Port
  {c5e4be71-f3a7-4c32-8db0-d322e61c51ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5722e70-eaa1-4c8e-a3b8-d6ecc5e10743}, !- Handle
  {c5e4be71-f3a7-4c32-8db0-d322e61c51ff}, !- Source Object
  12,                                     !- Outlet Port
  {243aec4a-b05f-47ab-b254-ed320bb92da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {12d54eea-1c9b-42b1-9336-d2f4d024cbb5}, !- Handle
  Zone LargeHotel Lobby B end_b - Story Mid Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dced09d0-3dee-40bd-9384-4ed0cde922ba}, !- Water Inlet Node Name
  {48b9d768-d40b-488d-b66c-8db90e2439e3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7a1264a4-0966-4536-8031-8d58900d5df8}, !- Handle
  Zone LargeHotel Lobby B end_b - Story Mid Reheat Coil Inlet Water Node, !- Name
  {60718740-ccc3-4e12-abc2-018063809d90}, !- Inlet Port
  {dced09d0-3dee-40bd-9384-4ed0cde922ba}; !- Outlet Port

OS:Connection,
  {60718740-ccc3-4e12-abc2-018063809d90}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  75,                                     !- Outlet Port
  {7a1264a4-0966-4536-8031-8d58900d5df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d999eb1-a3f6-4ccc-a9ff-0fced77419b6}, !- Handle
  Zone LargeHotel Lobby B end_b - Story Mid Reheat Coil Outlet Water Node, !- Name
  {48b9d768-d40b-488d-b66c-8db90e2439e3}, !- Inlet Port
  {1d114ed5-fb9a-4dea-b4e5-1d795fc420c2}; !- Outlet Port

OS:Connection,
  {dced09d0-3dee-40bd-9384-4ed0cde922ba}, !- Handle
  {7a1264a4-0966-4536-8031-8d58900d5df8}, !- Source Object
  3,                                      !- Outlet Port
  {12d54eea-1c9b-42b1-9336-d2f4d024cbb5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {48b9d768-d40b-488d-b66c-8db90e2439e3}, !- Handle
  {12d54eea-1c9b-42b1-9336-d2f4d024cbb5}, !- Source Object
  6,                                      !- Outlet Port
  {4d999eb1-a3f6-4ccc-a9ff-0fced77419b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d114ed5-fb9a-4dea-b4e5-1d795fc420c2}, !- Handle
  {4d999eb1-a3f6-4ccc-a9ff-0fced77419b6}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  75;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a1326bf7-e5b6-4d8c-ae94-b63a56a391d6}, !- Handle
  Zone LargeHotel Lobby B end_b - Story Mid Reheat Coil Controller, !- Name
  {12d54eea-1c9b-42b1-9336-d2f4d024cbb5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {17f51e03-6ec8-45d3-838f-4327f212b507}, !- Handle
  Zone LargeHotel Lobby B end_b - Story Mid VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {5d81b112-07ea-4a0e-9deb-3a6d3ab9c59b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.504219365740657,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {12d54eea-1c9b-42b1-9336-d2f4d024cbb5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f0a23a7e-14d3-411c-af88-a18b58b74b01}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8725c5ac-c6e9-4abc-8da1-7b0b21917ec3}, !- Handle
  Zone LargeHotel Lobby B end_b - Story Mid VAV Terminal Outlet Air Node, !- Name
  {f0a23a7e-14d3-411c-af88-a18b58b74b01}, !- Inlet Port
  {afdb0e97-bcce-4af7-b524-d372515ce595}; !- Outlet Port

OS:Node,
  {9553cadd-ad61-4196-a2e8-0d722bb43222}, !- Handle
  Zone LargeHotel Lobby B end_b - Story Mid Return Air Node, !- Name
  {61a4b6b7-2954-4bbc-b01f-490e0958ad30}, !- Inlet Port
  {dc3f59a6-bdbe-4166-b911-3b4e59fc2706}; !- Outlet Port

OS:Connection,
  {afdb0e97-bcce-4af7-b524-d372515ce595}, !- Handle
  {8725c5ac-c6e9-4abc-8da1-7b0b21917ec3}, !- Source Object
  3,                                      !- Outlet Port
  {00c58c67-b5d4-49bf-bf8c-92320b569d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61a4b6b7-2954-4bbc-b01f-490e0958ad30}, !- Handle
  {e76c7ea9-572f-4c07-b03f-9ce5f30e0a8e}, !- Source Object
  2,                                      !- Outlet Port
  {9553cadd-ad61-4196-a2e8-0d722bb43222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3f59a6-bdbe-4166-b911-3b4e59fc2706}, !- Handle
  {9553cadd-ad61-4196-a2e8-0d722bb43222}, !- Source Object
  3,                                      !- Outlet Port
  {2663ed27-cab7-458e-94d5-24abf91e40df}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {afbea074-2bb1-4613-a1a0-22d610915842}, !- Handle
  Zone LargeHotel Lobby B end_b - Story Mid VAV Terminal Inlet Air Node, !- Name
  {28be4d8d-b760-4461-9471-a2fb8cbd0333}, !- Inlet Port
  {5d81b112-07ea-4a0e-9deb-3a6d3ab9c59b}; !- Outlet Port

OS:Connection,
  {28be4d8d-b760-4461-9471-a2fb8cbd0333}, !- Handle
  {23710fa8-a611-4514-a5c0-70bfdb3faaf9}, !- Source Object
  8,                                      !- Outlet Port
  {afbea074-2bb1-4613-a1a0-22d610915842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d81b112-07ea-4a0e-9deb-3a6d3ab9c59b}, !- Handle
  {afbea074-2bb1-4613-a1a0-22d610915842}, !- Source Object
  3,                                      !- Outlet Port
  {17f51e03-6ec8-45d3-838f-4327f212b507}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0a23a7e-14d3-411c-af88-a18b58b74b01}, !- Handle
  {17f51e03-6ec8-45d3-838f-4327f212b507}, !- Source Object
  12,                                     !- Outlet Port
  {8725c5ac-c6e9-4abc-8da1-7b0b21917ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0eb57d71-34b1-4f45-8941-090e3cd63f93}, !- Handle
  Zone LargeHotel Banquet B end_a - Story Mid Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0c70862d-3c75-48b6-89d3-641215607ce5}, !- Water Inlet Node Name
  {37ce4d2c-2043-4658-a8cc-f8675f78eefc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9a995e0e-0077-4560-82a2-ed6bf005c63d}, !- Handle
  Zone LargeHotel Banquet B end_a - Story Mid Reheat Coil Inlet Water Node, !- Name
  {853d2706-42c0-4cad-b991-2fb78d6fc764}, !- Inlet Port
  {0c70862d-3c75-48b6-89d3-641215607ce5}; !- Outlet Port

OS:Connection,
  {853d2706-42c0-4cad-b991-2fb78d6fc764}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  76,                                     !- Outlet Port
  {9a995e0e-0077-4560-82a2-ed6bf005c63d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f56bd88-9e59-4cd7-8002-8b0b54bca757}, !- Handle
  Zone LargeHotel Banquet B end_a - Story Mid Reheat Coil Outlet Water Node, !- Name
  {37ce4d2c-2043-4658-a8cc-f8675f78eefc}, !- Inlet Port
  {0df9be83-ee4e-4300-8855-17796edca46e}; !- Outlet Port

OS:Connection,
  {0c70862d-3c75-48b6-89d3-641215607ce5}, !- Handle
  {9a995e0e-0077-4560-82a2-ed6bf005c63d}, !- Source Object
  3,                                      !- Outlet Port
  {0eb57d71-34b1-4f45-8941-090e3cd63f93}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {37ce4d2c-2043-4658-a8cc-f8675f78eefc}, !- Handle
  {0eb57d71-34b1-4f45-8941-090e3cd63f93}, !- Source Object
  6,                                      !- Outlet Port
  {7f56bd88-9e59-4cd7-8002-8b0b54bca757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0df9be83-ee4e-4300-8855-17796edca46e}, !- Handle
  {7f56bd88-9e59-4cd7-8002-8b0b54bca757}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  76;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {df7ad5db-a92a-40f9-9bc7-f6f56f1e0e4a}, !- Handle
  Zone LargeHotel Banquet B end_a - Story Mid Reheat Coil Controller, !- Name
  {0eb57d71-34b1-4f45-8941-090e3cd63f93}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d4e6a544-4953-4388-9618-66d4d3d49cd3}, !- Handle
  Zone LargeHotel Banquet B end_a - Story Mid VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {10954e26-516a-4583-967f-ac0fd5d3d990}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.504219365740657,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0eb57d71-34b1-4f45-8941-090e3cd63f93}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6d7c72cc-751f-4f57-b538-33ec7e448349}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3b69c694-4d1a-4dd9-9218-74dcb0bcc0f2}, !- Handle
  Zone LargeHotel Banquet B end_a - Story Mid VAV Terminal Outlet Air Node, !- Name
  {6d7c72cc-751f-4f57-b538-33ec7e448349}, !- Inlet Port
  {6d0d9a9e-a87d-431e-bb99-1dd630c2f8f7}; !- Outlet Port

OS:Node,
  {2e0a7488-d16c-4498-aa58-1c045c8a60e8}, !- Handle
  Zone LargeHotel Banquet B end_a - Story Mid Return Air Node, !- Name
  {2e29a842-b4c1-4eee-aba0-39123f90eaf0}, !- Inlet Port
  {983997a1-25ad-4212-a9cf-d3d441c6095c}; !- Outlet Port

OS:Connection,
  {6d0d9a9e-a87d-431e-bb99-1dd630c2f8f7}, !- Handle
  {3b69c694-4d1a-4dd9-9218-74dcb0bcc0f2}, !- Source Object
  3,                                      !- Outlet Port
  {43d6a208-db93-40ff-af12-1b369ea5eda2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e29a842-b4c1-4eee-aba0-39123f90eaf0}, !- Handle
  {f377a12a-508f-44c3-b76e-2b88f4d04bcb}, !- Source Object
  2,                                      !- Outlet Port
  {2e0a7488-d16c-4498-aa58-1c045c8a60e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {983997a1-25ad-4212-a9cf-d3d441c6095c}, !- Handle
  {2e0a7488-d16c-4498-aa58-1c045c8a60e8}, !- Source Object
  3,                                      !- Outlet Port
  {2663ed27-cab7-458e-94d5-24abf91e40df}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {eb472c03-17dd-435e-b55d-2e6913f29654}, !- Handle
  Zone LargeHotel Banquet B end_a - Story Mid VAV Terminal Inlet Air Node, !- Name
  {e3f23ef6-df6a-4e02-bb3c-878dea8db82c}, !- Inlet Port
  {10954e26-516a-4583-967f-ac0fd5d3d990}; !- Outlet Port

OS:Connection,
  {e3f23ef6-df6a-4e02-bb3c-878dea8db82c}, !- Handle
  {23710fa8-a611-4514-a5c0-70bfdb3faaf9}, !- Source Object
  9,                                      !- Outlet Port
  {eb472c03-17dd-435e-b55d-2e6913f29654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10954e26-516a-4583-967f-ac0fd5d3d990}, !- Handle
  {eb472c03-17dd-435e-b55d-2e6913f29654}, !- Source Object
  3,                                      !- Outlet Port
  {d4e6a544-4953-4388-9618-66d4d3d49cd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d7c72cc-751f-4f57-b538-33ec7e448349}, !- Handle
  {d4e6a544-4953-4388-9618-66d4d3d49cd3}, !- Source Object
  12,                                     !- Outlet Port
  {3b69c694-4d1a-4dd9-9218-74dcb0bcc0f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b9d3acd8-929f-462e-8ad7-7592838dfa31}, !- Handle
  Zone LargeHotel Banquet C end_a - Story Mid Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4da01d4b-6893-49b1-88b2-d0ef84bc99bc}, !- Water Inlet Node Name
  {fa6b92b2-b699-4b89-811e-f5409756d644}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {868676bc-7ea4-4124-bc06-f16382c878a1}, !- Handle
  Zone LargeHotel Banquet C end_a - Story Mid Reheat Coil Inlet Water Node, !- Name
  {7b770534-8e80-48b8-ab53-d42605f3a563}, !- Inlet Port
  {4da01d4b-6893-49b1-88b2-d0ef84bc99bc}; !- Outlet Port

OS:Connection,
  {7b770534-8e80-48b8-ab53-d42605f3a563}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  77,                                     !- Outlet Port
  {868676bc-7ea4-4124-bc06-f16382c878a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06efc178-9726-4007-8463-9c6b7a30420f}, !- Handle
  Zone LargeHotel Banquet C end_a - Story Mid Reheat Coil Outlet Water Node, !- Name
  {fa6b92b2-b699-4b89-811e-f5409756d644}, !- Inlet Port
  {14ddabc7-361e-41ea-864f-d9118113fa36}; !- Outlet Port

OS:Connection,
  {4da01d4b-6893-49b1-88b2-d0ef84bc99bc}, !- Handle
  {868676bc-7ea4-4124-bc06-f16382c878a1}, !- Source Object
  3,                                      !- Outlet Port
  {b9d3acd8-929f-462e-8ad7-7592838dfa31}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fa6b92b2-b699-4b89-811e-f5409756d644}, !- Handle
  {b9d3acd8-929f-462e-8ad7-7592838dfa31}, !- Source Object
  6,                                      !- Outlet Port
  {06efc178-9726-4007-8463-9c6b7a30420f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ddabc7-361e-41ea-864f-d9118113fa36}, !- Handle
  {06efc178-9726-4007-8463-9c6b7a30420f}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  77;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c563583b-379c-46cc-9bfb-c3d113042938}, !- Handle
  Zone LargeHotel Banquet C end_a - Story Mid Reheat Coil Controller, !- Name
  {b9d3acd8-929f-462e-8ad7-7592838dfa31}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4e8558f3-9ded-49fa-91a7-d458c78ee9b5}, !- Handle
  Zone LargeHotel Banquet C end_a - Story Mid VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {77f31bb6-ee39-4fbe-b41a-551e5c579d6e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.504219365740657,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b9d3acd8-929f-462e-8ad7-7592838dfa31}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {05a338ed-f8e1-471c-b465-729bd94839fb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fb27cd05-80b4-4e6a-b058-182443a7f537}, !- Handle
  Zone LargeHotel Banquet C end_a - Story Mid VAV Terminal Outlet Air Node, !- Name
  {05a338ed-f8e1-471c-b465-729bd94839fb}, !- Inlet Port
  {21344713-9a46-40fd-8ad8-4393635ecf20}; !- Outlet Port

OS:Node,
  {879027c1-d197-445a-b26a-da9d28a94ed7}, !- Handle
  Zone LargeHotel Banquet C end_a - Story Mid Return Air Node, !- Name
  {5138942e-8072-4072-896c-950a85ce9b53}, !- Inlet Port
  {3baa9369-c237-408e-b444-c43e102e1a8e}; !- Outlet Port

OS:Connection,
  {21344713-9a46-40fd-8ad8-4393635ecf20}, !- Handle
  {fb27cd05-80b4-4e6a-b058-182443a7f537}, !- Source Object
  3,                                      !- Outlet Port
  {dac3e60d-6ded-48b7-be40-9774c1c48837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5138942e-8072-4072-896c-950a85ce9b53}, !- Handle
  {edc77fbd-889c-4a93-8fb5-956812c06658}, !- Source Object
  2,                                      !- Outlet Port
  {879027c1-d197-445a-b26a-da9d28a94ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3baa9369-c237-408e-b444-c43e102e1a8e}, !- Handle
  {879027c1-d197-445a-b26a-da9d28a94ed7}, !- Source Object
  3,                                      !- Outlet Port
  {2663ed27-cab7-458e-94d5-24abf91e40df}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {092e423c-7d11-4ca4-b746-f1e9ca0a5b6c}, !- Handle
  Zone LargeHotel Banquet C end_a - Story Mid VAV Terminal Inlet Air Node, !- Name
  {b3b883c7-b59e-4d98-a994-20984a27bedc}, !- Inlet Port
  {77f31bb6-ee39-4fbe-b41a-551e5c579d6e}; !- Outlet Port

OS:Connection,
  {b3b883c7-b59e-4d98-a994-20984a27bedc}, !- Handle
  {23710fa8-a611-4514-a5c0-70bfdb3faaf9}, !- Source Object
  10,                                     !- Outlet Port
  {092e423c-7d11-4ca4-b746-f1e9ca0a5b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f31bb6-ee39-4fbe-b41a-551e5c579d6e}, !- Handle
  {092e423c-7d11-4ca4-b746-f1e9ca0a5b6c}, !- Source Object
  3,                                      !- Outlet Port
  {4e8558f3-9ded-49fa-91a7-d458c78ee9b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05a338ed-f8e1-471c-b465-729bd94839fb}, !- Handle
  {4e8558f3-9ded-49fa-91a7-d458c78ee9b5}, !- Source Object
  12,                                     !- Outlet Port
  {fb27cd05-80b4-4e6a-b058-182443a7f537}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b6c3b69b-ebac-4c2c-b4ad-1e9e0698bd2a}, !- Handle
  Zone LargeHotel Banquet A end_a - Story Mid Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ebabf1ae-a25f-49eb-accd-6ff14923a882}, !- Water Inlet Node Name
  {2f6dff35-f611-411d-bdb5-a829b97727b5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1c7ac13a-503d-4c7a-8444-60df9c0645de}, !- Handle
  Zone LargeHotel Banquet A end_a - Story Mid Reheat Coil Inlet Water Node, !- Name
  {8d3a73f6-f389-462a-b33b-182ebc041b62}, !- Inlet Port
  {ebabf1ae-a25f-49eb-accd-6ff14923a882}; !- Outlet Port

OS:Connection,
  {8d3a73f6-f389-462a-b33b-182ebc041b62}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  78,                                     !- Outlet Port
  {1c7ac13a-503d-4c7a-8444-60df9c0645de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42d82039-7886-4776-b32c-0b88651074d1}, !- Handle
  Zone LargeHotel Banquet A end_a - Story Mid Reheat Coil Outlet Water Node, !- Name
  {2f6dff35-f611-411d-bdb5-a829b97727b5}, !- Inlet Port
  {3baa0978-1b60-460c-aafc-fe5a26167771}; !- Outlet Port

OS:Connection,
  {ebabf1ae-a25f-49eb-accd-6ff14923a882}, !- Handle
  {1c7ac13a-503d-4c7a-8444-60df9c0645de}, !- Source Object
  3,                                      !- Outlet Port
  {b6c3b69b-ebac-4c2c-b4ad-1e9e0698bd2a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2f6dff35-f611-411d-bdb5-a829b97727b5}, !- Handle
  {b6c3b69b-ebac-4c2c-b4ad-1e9e0698bd2a}, !- Source Object
  6,                                      !- Outlet Port
  {42d82039-7886-4776-b32c-0b88651074d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3baa0978-1b60-460c-aafc-fe5a26167771}, !- Handle
  {42d82039-7886-4776-b32c-0b88651074d1}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  78;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ae567a1f-3a5b-4369-8c07-320b97c3013c}, !- Handle
  Zone LargeHotel Banquet A end_a - Story Mid Reheat Coil Controller, !- Name
  {b6c3b69b-ebac-4c2c-b4ad-1e9e0698bd2a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f0944f80-67f0-46e0-ac91-633258d0dbca}, !- Handle
  Zone LargeHotel Banquet A end_a - Story Mid VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {83700716-f2cc-4820-a4bc-4a592024c834}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.504219365740657,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b6c3b69b-ebac-4c2c-b4ad-1e9e0698bd2a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {942c8b05-5e03-4fbf-a283-0d17a23202f3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4dc0b9fa-5418-47b7-8087-98df52c121b2}, !- Handle
  Zone LargeHotel Banquet A end_a - Story Mid VAV Terminal Outlet Air Node, !- Name
  {942c8b05-5e03-4fbf-a283-0d17a23202f3}, !- Inlet Port
  {b196e7e5-cdb3-439e-9289-1fb4a709d135}; !- Outlet Port

OS:Node,
  {2ad02d53-94cf-492b-a0f6-c11e6aafbd1b}, !- Handle
  Zone LargeHotel Banquet A end_a - Story Mid Return Air Node, !- Name
  {f50a8c46-e2da-403e-afe5-f5fc69a1c51e}, !- Inlet Port
  {58cec0e0-101e-4bc7-a77f-12bb8de42a5c}; !- Outlet Port

OS:Connection,
  {b196e7e5-cdb3-439e-9289-1fb4a709d135}, !- Handle
  {4dc0b9fa-5418-47b7-8087-98df52c121b2}, !- Source Object
  3,                                      !- Outlet Port
  {bfa373ca-27b1-49c6-a59d-9506f15daadf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f50a8c46-e2da-403e-afe5-f5fc69a1c51e}, !- Handle
  {356d9281-5bab-419e-85f9-1c193e5070b5}, !- Source Object
  2,                                      !- Outlet Port
  {2ad02d53-94cf-492b-a0f6-c11e6aafbd1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58cec0e0-101e-4bc7-a77f-12bb8de42a5c}, !- Handle
  {2ad02d53-94cf-492b-a0f6-c11e6aafbd1b}, !- Source Object
  3,                                      !- Outlet Port
  {2663ed27-cab7-458e-94d5-24abf91e40df}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {439a5c87-ac61-4dc5-96e7-ce06ac9a7c39}, !- Handle
  Zone LargeHotel Banquet A end_a - Story Mid VAV Terminal Inlet Air Node, !- Name
  {429ad767-5d6c-404f-a1aa-07a28e198e7e}, !- Inlet Port
  {83700716-f2cc-4820-a4bc-4a592024c834}; !- Outlet Port

OS:Connection,
  {429ad767-5d6c-404f-a1aa-07a28e198e7e}, !- Handle
  {23710fa8-a611-4514-a5c0-70bfdb3faaf9}, !- Source Object
  11,                                     !- Outlet Port
  {439a5c87-ac61-4dc5-96e7-ce06ac9a7c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83700716-f2cc-4820-a4bc-4a592024c834}, !- Handle
  {439a5c87-ac61-4dc5-96e7-ce06ac9a7c39}, !- Source Object
  3,                                      !- Outlet Port
  {f0944f80-67f0-46e0-ac91-633258d0dbca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {942c8b05-5e03-4fbf-a283-0d17a23202f3}, !- Handle
  {f0944f80-67f0-46e0-ac91-633258d0dbca}, !- Source Object
  12,                                     !- Outlet Port
  {4dc0b9fa-5418-47b7-8087-98df52c121b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3d433da5-9305-40bb-8012-753e6645440c}, !- Handle
  Zone LargeHotel Banquet A  - Story Mid Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {94769e3a-cfa7-4466-82e2-cdafd8180707}, !- Water Inlet Node Name
  {6da728a4-ef90-487e-80cb-066be78c8383}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {de4ca253-a37d-4707-8561-bad3294b5669}, !- Handle
  Zone LargeHotel Banquet A  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {0d131708-6ef8-41f0-ad32-c700a0768873}, !- Inlet Port
  {94769e3a-cfa7-4466-82e2-cdafd8180707}; !- Outlet Port

OS:Connection,
  {0d131708-6ef8-41f0-ad32-c700a0768873}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  79,                                     !- Outlet Port
  {de4ca253-a37d-4707-8561-bad3294b5669}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11aec2cd-75a3-40ff-bcb1-17864137905a}, !- Handle
  Zone LargeHotel Banquet A  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {6da728a4-ef90-487e-80cb-066be78c8383}, !- Inlet Port
  {664b87f0-b299-4fdc-b31c-e52071ec7461}; !- Outlet Port

OS:Connection,
  {94769e3a-cfa7-4466-82e2-cdafd8180707}, !- Handle
  {de4ca253-a37d-4707-8561-bad3294b5669}, !- Source Object
  3,                                      !- Outlet Port
  {3d433da5-9305-40bb-8012-753e6645440c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6da728a4-ef90-487e-80cb-066be78c8383}, !- Handle
  {3d433da5-9305-40bb-8012-753e6645440c}, !- Source Object
  6,                                      !- Outlet Port
  {11aec2cd-75a3-40ff-bcb1-17864137905a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {664b87f0-b299-4fdc-b31c-e52071ec7461}, !- Handle
  {11aec2cd-75a3-40ff-bcb1-17864137905a}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  79;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a4c1b080-d601-46f9-b864-57c180fdfe0b}, !- Handle
  Zone LargeHotel Banquet A  - Story Mid Reheat Coil Controller, !- Name
  {3d433da5-9305-40bb-8012-753e6645440c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c723c1b5-0aed-49b7-9002-30eb1eab5968}, !- Handle
  Zone LargeHotel Banquet A  - Story Mid VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {b6c4aafe-53f0-43da-8e83-97d2bb540bae}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.504219365740657,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3d433da5-9305-40bb-8012-753e6645440c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c4282c0d-e77e-4435-b217-97eb69d8a972}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c7f6af8b-5aef-4e4b-9447-3f82c24fa1a0}, !- Handle
  Zone LargeHotel Banquet A  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {c4282c0d-e77e-4435-b217-97eb69d8a972}, !- Inlet Port
  {9047bcf8-cf9c-49df-8c05-16cab97be260}; !- Outlet Port

OS:Node,
  {c931de3e-90e0-49bc-8208-ad3180c28281}, !- Handle
  Zone LargeHotel Banquet A  - Story Mid Return Air Node, !- Name
  {d2a5e24d-847d-4aff-9a8e-da2d992da12e}, !- Inlet Port
  {6ff57905-4fc0-48e0-9e9c-d2fcebe97b0d}; !- Outlet Port

OS:Connection,
  {9047bcf8-cf9c-49df-8c05-16cab97be260}, !- Handle
  {c7f6af8b-5aef-4e4b-9447-3f82c24fa1a0}, !- Source Object
  3,                                      !- Outlet Port
  {faf77b8d-39aa-44e7-a351-19f2d6b9d56d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2a5e24d-847d-4aff-9a8e-da2d992da12e}, !- Handle
  {4207eb3f-b2dc-4643-83a5-3d60a10dbae8}, !- Source Object
  2,                                      !- Outlet Port
  {c931de3e-90e0-49bc-8208-ad3180c28281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ff57905-4fc0-48e0-9e9c-d2fcebe97b0d}, !- Handle
  {c931de3e-90e0-49bc-8208-ad3180c28281}, !- Source Object
  3,                                      !- Outlet Port
  {2663ed27-cab7-458e-94d5-24abf91e40df}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7c42231e-cf77-4a9e-841a-d8922888de26}, !- Handle
  Zone LargeHotel Banquet A  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {b425ec18-42db-4ec3-a7e1-78348be368a3}, !- Inlet Port
  {b6c4aafe-53f0-43da-8e83-97d2bb540bae}; !- Outlet Port

OS:Connection,
  {b425ec18-42db-4ec3-a7e1-78348be368a3}, !- Handle
  {23710fa8-a611-4514-a5c0-70bfdb3faaf9}, !- Source Object
  12,                                     !- Outlet Port
  {7c42231e-cf77-4a9e-841a-d8922888de26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6c4aafe-53f0-43da-8e83-97d2bb540bae}, !- Handle
  {7c42231e-cf77-4a9e-841a-d8922888de26}, !- Source Object
  3,                                      !- Outlet Port
  {c723c1b5-0aed-49b7-9002-30eb1eab5968}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4282c0d-e77e-4435-b217-97eb69d8a972}, !- Handle
  {c723c1b5-0aed-49b7-9002-30eb1eab5968}, !- Source Object
  12,                                     !- Outlet Port
  {c7f6af8b-5aef-4e4b-9447-3f82c24fa1a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b5d04cba-123b-4171-a6c4-ac78ee75abf0}, !- Handle
  Zone LargeHotel Banquet B  - Story Mid Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {41227ffb-4bfd-4a13-8544-4ea7992a66a6}, !- Water Inlet Node Name
  {6d9d2fde-a4e3-44b5-80d6-3c2af16ec285}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {735311fc-0e3d-4680-9c59-464ce340c0ea}, !- Handle
  Zone LargeHotel Banquet B  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {51461399-8a59-48ca-add0-7472af375e15}, !- Inlet Port
  {41227ffb-4bfd-4a13-8544-4ea7992a66a6}; !- Outlet Port

OS:Connection,
  {51461399-8a59-48ca-add0-7472af375e15}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  80,                                     !- Outlet Port
  {735311fc-0e3d-4680-9c59-464ce340c0ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7daedea-a5f1-47d3-b118-651b2502518a}, !- Handle
  Zone LargeHotel Banquet B  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {6d9d2fde-a4e3-44b5-80d6-3c2af16ec285}, !- Inlet Port
  {136cda88-6db6-48be-b3ab-fe24592b2833}; !- Outlet Port

OS:Connection,
  {41227ffb-4bfd-4a13-8544-4ea7992a66a6}, !- Handle
  {735311fc-0e3d-4680-9c59-464ce340c0ea}, !- Source Object
  3,                                      !- Outlet Port
  {b5d04cba-123b-4171-a6c4-ac78ee75abf0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6d9d2fde-a4e3-44b5-80d6-3c2af16ec285}, !- Handle
  {b5d04cba-123b-4171-a6c4-ac78ee75abf0}, !- Source Object
  6,                                      !- Outlet Port
  {d7daedea-a5f1-47d3-b118-651b2502518a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {136cda88-6db6-48be-b3ab-fe24592b2833}, !- Handle
  {d7daedea-a5f1-47d3-b118-651b2502518a}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  80;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {066ed133-0c00-4ed1-b975-2f48367b1961}, !- Handle
  Zone LargeHotel Banquet B  - Story Mid Reheat Coil Controller, !- Name
  {b5d04cba-123b-4171-a6c4-ac78ee75abf0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9c9bf9a0-2fa9-4c17-8171-066820df6c29}, !- Handle
  Zone LargeHotel Banquet B  - Story Mid VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {646083d4-064e-4648-b3ae-446951393677}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.504219365740657,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b5d04cba-123b-4171-a6c4-ac78ee75abf0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4ca14993-2e59-4fcc-9682-ed6ba0278db5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e7ba3d5c-9cce-4280-b8e8-25bf6d786a62}, !- Handle
  Zone LargeHotel Banquet B  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {4ca14993-2e59-4fcc-9682-ed6ba0278db5}, !- Inlet Port
  {573f047b-2dcc-4913-9ced-b50a36db9d24}; !- Outlet Port

OS:Node,
  {74499a60-1aa0-4056-ab83-7722d082d377}, !- Handle
  Zone LargeHotel Banquet B  - Story Mid Return Air Node, !- Name
  {60d53b67-e664-4bff-ba12-ebf44ad2fd42}, !- Inlet Port
  {d8564f53-fa70-4ae4-b3b4-c3c6e67fd0c9}; !- Outlet Port

OS:Connection,
  {573f047b-2dcc-4913-9ced-b50a36db9d24}, !- Handle
  {e7ba3d5c-9cce-4280-b8e8-25bf6d786a62}, !- Source Object
  3,                                      !- Outlet Port
  {6fb7cb27-43a2-4c0e-b730-5fce7804c4a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d53b67-e664-4bff-ba12-ebf44ad2fd42}, !- Handle
  {6a2db34c-b0b7-4de1-9905-fd92a8f175c0}, !- Source Object
  2,                                      !- Outlet Port
  {74499a60-1aa0-4056-ab83-7722d082d377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8564f53-fa70-4ae4-b3b4-c3c6e67fd0c9}, !- Handle
  {74499a60-1aa0-4056-ab83-7722d082d377}, !- Source Object
  3,                                      !- Outlet Port
  {2663ed27-cab7-458e-94d5-24abf91e40df}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {0cf5563b-f8b9-4634-9f53-bd50d4bcd374}, !- Handle
  Zone LargeHotel Banquet B  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {3851b808-901a-4d8f-bb08-f1fc11ca57bf}, !- Inlet Port
  {646083d4-064e-4648-b3ae-446951393677}; !- Outlet Port

OS:Connection,
  {3851b808-901a-4d8f-bb08-f1fc11ca57bf}, !- Handle
  {23710fa8-a611-4514-a5c0-70bfdb3faaf9}, !- Source Object
  13,                                     !- Outlet Port
  {0cf5563b-f8b9-4634-9f53-bd50d4bcd374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {646083d4-064e-4648-b3ae-446951393677}, !- Handle
  {0cf5563b-f8b9-4634-9f53-bd50d4bcd374}, !- Source Object
  3,                                      !- Outlet Port
  {9c9bf9a0-2fa9-4c17-8171-066820df6c29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ca14993-2e59-4fcc-9682-ed6ba0278db5}, !- Handle
  {9c9bf9a0-2fa9-4c17-8171-066820df6c29}, !- Source Object
  12,                                     !- Outlet Port
  {e7ba3d5c-9cce-4280-b8e8-25bf6d786a62}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {138e5879-816a-4181-98d7-66a5f6db31d2}, !- Handle
  Zone LargeHotel Banquet C  - Story Mid Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7fc40876-3b2d-478a-98e6-3fc3b70bb499}, !- Water Inlet Node Name
  {d7e22b60-6751-45a1-92dc-af34ee4221d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {df84a766-d2f3-45e8-b5ba-f16cb70dfb42}, !- Handle
  Zone LargeHotel Banquet C  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {0efd0a69-93ae-4837-9658-ad1dd52087ac}, !- Inlet Port
  {7fc40876-3b2d-478a-98e6-3fc3b70bb499}; !- Outlet Port

OS:Connection,
  {0efd0a69-93ae-4837-9658-ad1dd52087ac}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  81,                                     !- Outlet Port
  {df84a766-d2f3-45e8-b5ba-f16cb70dfb42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92590e90-beff-4e64-be62-4fdb86436a80}, !- Handle
  Zone LargeHotel Banquet C  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {d7e22b60-6751-45a1-92dc-af34ee4221d2}, !- Inlet Port
  {68462b8b-74c8-4839-b3d1-b53dec7dd0f0}; !- Outlet Port

OS:Connection,
  {7fc40876-3b2d-478a-98e6-3fc3b70bb499}, !- Handle
  {df84a766-d2f3-45e8-b5ba-f16cb70dfb42}, !- Source Object
  3,                                      !- Outlet Port
  {138e5879-816a-4181-98d7-66a5f6db31d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d7e22b60-6751-45a1-92dc-af34ee4221d2}, !- Handle
  {138e5879-816a-4181-98d7-66a5f6db31d2}, !- Source Object
  6,                                      !- Outlet Port
  {92590e90-beff-4e64-be62-4fdb86436a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68462b8b-74c8-4839-b3d1-b53dec7dd0f0}, !- Handle
  {92590e90-beff-4e64-be62-4fdb86436a80}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  81;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a0d6be33-a9e1-4cb8-a9ea-2cd0d0136cee}, !- Handle
  Zone LargeHotel Banquet C  - Story Mid Reheat Coil Controller, !- Name
  {138e5879-816a-4181-98d7-66a5f6db31d2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cf0e7f3e-6e7b-4890-8d08-dcefefec90e6}, !- Handle
  Zone LargeHotel Banquet C  - Story Mid VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {5eba0de3-9ff9-4280-be0f-beb81f9c6bcb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.504219365740657,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {138e5879-816a-4181-98d7-66a5f6db31d2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d0fa9877-1140-4772-958a-6f2cb9affe30}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c0a70d98-7eee-4a75-befb-5d33a8925cd3}, !- Handle
  Zone LargeHotel Banquet C  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {d0fa9877-1140-4772-958a-6f2cb9affe30}, !- Inlet Port
  {81cb71c6-78ec-4378-9219-6dd6647e01fb}; !- Outlet Port

OS:Node,
  {1742bcb4-6d4c-4d24-b7c7-dc0943dd317b}, !- Handle
  Zone LargeHotel Banquet C  - Story Mid Return Air Node, !- Name
  {985d63a0-43ad-4048-a412-3dd3c8275233}, !- Inlet Port
  {fa20c2b8-cac8-4372-bbdb-5e7422cee0d4}; !- Outlet Port

OS:Connection,
  {81cb71c6-78ec-4378-9219-6dd6647e01fb}, !- Handle
  {c0a70d98-7eee-4a75-befb-5d33a8925cd3}, !- Source Object
  3,                                      !- Outlet Port
  {f2f8a0d1-87ae-47e5-8cc3-8ef4c130f73e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {985d63a0-43ad-4048-a412-3dd3c8275233}, !- Handle
  {f00c115c-0a05-4e57-a91b-4681c5c597e5}, !- Source Object
  2,                                      !- Outlet Port
  {1742bcb4-6d4c-4d24-b7c7-dc0943dd317b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa20c2b8-cac8-4372-bbdb-5e7422cee0d4}, !- Handle
  {1742bcb4-6d4c-4d24-b7c7-dc0943dd317b}, !- Source Object
  3,                                      !- Outlet Port
  {2663ed27-cab7-458e-94d5-24abf91e40df}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {3dab96e7-6528-452c-b7db-7f6de0b1666f}, !- Handle
  Zone LargeHotel Banquet C  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {4ed5c4a7-043f-4079-8e2e-42408e12fca2}, !- Inlet Port
  {5eba0de3-9ff9-4280-be0f-beb81f9c6bcb}; !- Outlet Port

OS:Connection,
  {4ed5c4a7-043f-4079-8e2e-42408e12fca2}, !- Handle
  {23710fa8-a611-4514-a5c0-70bfdb3faaf9}, !- Source Object
  14,                                     !- Outlet Port
  {3dab96e7-6528-452c-b7db-7f6de0b1666f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eba0de3-9ff9-4280-be0f-beb81f9c6bcb}, !- Handle
  {3dab96e7-6528-452c-b7db-7f6de0b1666f}, !- Source Object
  3,                                      !- Outlet Port
  {cf0e7f3e-6e7b-4890-8d08-dcefefec90e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0fa9877-1140-4772-958a-6f2cb9affe30}, !- Handle
  {cf0e7f3e-6e7b-4890-8d08-dcefefec90e6}, !- Source Object
  12,                                     !- Outlet Port
  {c0a70d98-7eee-4a75-befb-5d33a8925cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6a1b479d-4a01-4bde-8d7f-fc36badae32e}, !- Handle
  8 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {c1213791-501c-47ab-ae82-c2df952da608}, !- Availability Schedule
  {792d0c59-e6ff-4f06-9bb1-23d77c3f89a9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c4e2a6df-4b0b-49b0-8f0d-56abd9330ebe}, !- Supply Side Inlet Node Name
  {47a1bf97-ba41-43ec-bcac-bab5ddffd439}, !- Demand Side Outlet Node Name
  {8de8ff91-a32e-46e4-a2b4-4ebe7e7dce77}, !- Demand Side Inlet Node A
  {ce33a3ab-a4d3-4e6a-8681-60eb09cfc266}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {24cd00f4-a7d0-4a11-ac53-8b580e9989b2}, !- Demand Mixer Name
  {cc0d1d94-e018-446f-8de7-ce5314275a33}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f65a9780-9d6f-4346-8089-76708f0b27ce}, !- Handle
  8 Zone VAV Supply Inlet Node,           !- Name
  {c4e2a6df-4b0b-49b0-8f0d-56abd9330ebe}, !- Inlet Port
  {d98c1e25-ce2c-498a-a005-619b5b940cc9}; !- Outlet Port

OS:Node,
  {c13f6b38-b51d-42b6-921f-d9233c16f79d}, !- Handle
  8 Zone VAV Supply Outlet Node,          !- Name
  {cda19217-19a2-49c0-827d-496e3864cc88}, !- Inlet Port
  {ce33a3ab-a4d3-4e6a-8681-60eb09cfc266}; !- Outlet Port

OS:Connection,
  {c4e2a6df-4b0b-49b0-8f0d-56abd9330ebe}, !- Handle
  {6a1b479d-4a01-4bde-8d7f-fc36badae32e}, !- Source Object
  9,                                      !- Outlet Port
  {f65a9780-9d6f-4346-8089-76708f0b27ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce33a3ab-a4d3-4e6a-8681-60eb09cfc266}, !- Handle
  {c13f6b38-b51d-42b6-921f-d9233c16f79d}, !- Source Object
  3,                                      !- Outlet Port
  {6a1b479d-4a01-4bde-8d7f-fc36badae32e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {83592947-868a-40ab-962f-0bc54f24a362}, !- Handle
  8 Zone VAV Demand Inlet Node,           !- Name
  {8de8ff91-a32e-46e4-a2b4-4ebe7e7dce77}, !- Inlet Port
  {a9e5bee3-5ec5-4a4f-aa89-8170bc1e0ba2}; !- Outlet Port

OS:Node,
  {68de2735-6127-4f93-8bcd-fb8f3893289b}, !- Handle
  8 Zone VAV Demand Outlet Node,          !- Name
  {b6df3e40-70ab-4d38-b482-b9e1fa7fcf78}, !- Inlet Port
  {47a1bf97-ba41-43ec-bcac-bab5ddffd439}; !- Outlet Port

OS:Node,
  {6e591e44-2065-44e8-9635-bb9e2bf3db49}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {48a3f18d-f17f-4491-b4d8-26b376655b02}, !- Inlet Port
  {51f137a6-6952-4fd2-99bb-1f2ba0e9d774}; !- Outlet Port

OS:Connection,
  {8de8ff91-a32e-46e4-a2b4-4ebe7e7dce77}, !- Handle
  {6a1b479d-4a01-4bde-8d7f-fc36badae32e}, !- Source Object
  11,                                     !- Outlet Port
  {83592947-868a-40ab-962f-0bc54f24a362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47a1bf97-ba41-43ec-bcac-bab5ddffd439}, !- Handle
  {68de2735-6127-4f93-8bcd-fb8f3893289b}, !- Source Object
  3,                                      !- Outlet Port
  {6a1b479d-4a01-4bde-8d7f-fc36badae32e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cc0d1d94-e018-446f-8de7-ce5314275a33}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {a9e5bee3-5ec5-4a4f-aa89-8170bc1e0ba2}, !- Inlet Node Name
  {7480b442-e856-4fef-9083-851517360058}, !- Outlet Node Name 1
  {f7ff6828-9f25-475f-a647-25ed9878818f}, !- Outlet Node Name 2
  {5f7aaa8c-a310-4b62-941c-f602c6e0b5f5}, !- Outlet Node Name 3
  {66a226e3-0f7b-438b-a610-00ac60fc65e0}, !- Outlet Node Name 4
  {2367096d-cdbd-41ce-b802-2765786288c9}, !- Outlet Node Name 5
  {27c40207-c1aa-425b-8c6b-90ccdaeada7b}, !- Outlet Node Name 6
  {8ac28ecc-73b4-41c1-9605-b55403d0a5a2}, !- Outlet Node Name 7
  {7f2b47b8-3e4c-4610-96b8-fd6d076d9cea}; !- Outlet Node Name 8

OS:AirLoopHVAC:ZoneMixer,
  {24cd00f4-a7d0-4a11-ac53-8b580e9989b2}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {b6df3e40-70ab-4d38-b482-b9e1fa7fcf78}, !- Outlet Node Name
  {91573e22-0c23-4f8d-beeb-195aca3cc9c8}, !- Inlet Node Name 1
  {74eeeeee-55c3-43a7-85a4-4f88cafe60bc}, !- Inlet Node Name 2
  {c2712fdf-034a-40a0-9806-54c833f2098d}, !- Inlet Node Name 3
  {3eef848a-5b78-4f2d-ae2a-bff23f116781}, !- Inlet Node Name 4
  {a0a33f78-faa1-4a76-802e-bbcc8a33c867}, !- Inlet Node Name 5
  {d28f3ec7-4f5b-4d1d-94cd-10507106b83f}, !- Inlet Node Name 6
  {57dc7a5e-cec6-4fc2-a69b-84006cbac3eb}, !- Inlet Node Name 7
  {18a5a05c-9e3d-45a2-a3b4-7d8c65218f78}; !- Inlet Node Name 8

OS:Connection,
  {a9e5bee3-5ec5-4a4f-aa89-8170bc1e0ba2}, !- Handle
  {83592947-868a-40ab-962f-0bc54f24a362}, !- Source Object
  3,                                      !- Outlet Port
  {cc0d1d94-e018-446f-8de7-ce5314275a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6df3e40-70ab-4d38-b482-b9e1fa7fcf78}, !- Handle
  {24cd00f4-a7d0-4a11-ac53-8b580e9989b2}, !- Source Object
  2,                                      !- Outlet Port
  {68de2735-6127-4f93-8bcd-fb8f3893289b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {97b607a7-2f9f-44ff-8f03-42b3612cbfcd}, !- Handle
  {6a1b479d-4a01-4bde-8d7f-fc36badae32e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  6.63849600499434,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {792d0c59-e6ff-4f06-9bb1-23d77c3f89a9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {c4965624-3bae-4635-9177-33d9ff039231}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {7469d5cd-76c6-4abc-96e8-ae0de5d019cb}, !- Handle
  8 Zone VAV Fan,                         !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4f4db0f0-f990-4bac-af50-e3e9b0f8685e}, !- Air Inlet Node Name
  {cda19217-19a2-49c0-827d-496e3864cc88}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {cda19217-19a2-49c0-827d-496e3864cc88}, !- Handle
  {7469d5cd-76c6-4abc-96e8-ae0de5d019cb}, !- Source Object
  17,                                     !- Outlet Port
  {c13f6b38-b51d-42b6-921f-d9233c16f79d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {206bc237-8880-434e-bd17-eebbed0e4b16}, !- Handle
  8 Zone VAV Main Htg Coil,               !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {57dcd056-1323-49d8-95cf-337a1252c2c4}, !- Water Inlet Node Name
  {5c3a6f6e-6976-440a-9496-907d0e68b38a}, !- Water Outlet Node Name
  {6d6c1bfb-e371-4c9a-a54f-f43acf53de8e}, !- Air Inlet Node Name
  {4b1bd7cd-a987-4e2d-a34c-4fef5975330f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dce345cc-9c8c-4d31-9f34-d38a4beb55bf}, !- Handle
  8 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {5984dfa8-a605-4cab-b94b-604d7bdeb98d}, !- Inlet Port
  {57dcd056-1323-49d8-95cf-337a1252c2c4}; !- Outlet Port

OS:Connection,
  {5984dfa8-a605-4cab-b94b-604d7bdeb98d}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  82,                                     !- Outlet Port
  {dce345cc-9c8c-4d31-9f34-d38a4beb55bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d5a168f-8088-47fc-b2a5-4ab0cf8631f3}, !- Handle
  8 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {5c3a6f6e-6976-440a-9496-907d0e68b38a}, !- Inlet Port
  {b9d4abc9-ab36-4056-a205-65278901fa35}; !- Outlet Port

OS:Connection,
  {57dcd056-1323-49d8-95cf-337a1252c2c4}, !- Handle
  {dce345cc-9c8c-4d31-9f34-d38a4beb55bf}, !- Source Object
  3,                                      !- Outlet Port
  {206bc237-8880-434e-bd17-eebbed0e4b16}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5c3a6f6e-6976-440a-9496-907d0e68b38a}, !- Handle
  {206bc237-8880-434e-bd17-eebbed0e4b16}, !- Source Object
  6,                                      !- Outlet Port
  {3d5a168f-8088-47fc-b2a5-4ab0cf8631f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9d4abc9-ab36-4056-a205-65278901fa35}, !- Handle
  {3d5a168f-8088-47fc-b2a5-4ab0cf8631f3}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  82;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a2509ffc-1bcc-4c2f-ac1a-b4823831b739}, !- Handle
  8 Zone VAV Main Htg Coil Controller,    !- Name
  {206bc237-8880-434e-bd17-eebbed0e4b16}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {aabb448f-a37f-443d-9535-c6b5aeaa9708}, !- Handle
  8 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {4b1bd7cd-a987-4e2d-a34c-4fef5975330f}, !- Inlet Port
  {4f4db0f0-f990-4bac-af50-e3e9b0f8685e}; !- Outlet Port

OS:Connection,
  {4b1bd7cd-a987-4e2d-a34c-4fef5975330f}, !- Handle
  {206bc237-8880-434e-bd17-eebbed0e4b16}, !- Source Object
  8,                                      !- Outlet Port
  {aabb448f-a37f-443d-9535-c6b5aeaa9708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f4db0f0-f990-4bac-af50-e3e9b0f8685e}, !- Handle
  {aabb448f-a37f-443d-9535-c6b5aeaa9708}, !- Source Object
  3,                                      !- Outlet Port
  {7469d5cd-76c6-4abc-96e8-ae0de5d019cb}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {f10d3b07-0fd7-4eb8-b3e9-8188761c67de}, !- Handle
  8 Zone VAV Clg Coil,                    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dc0c1a0c-bd75-4e27-b04a-df252e206d05}, !- Water Inlet Node Name
  {a47ce92a-b6bf-4eab-ba8c-bdc3b8851ef2}, !- Water Outlet Node Name
  {b395acd1-c463-424d-9f46-20fa8a8729a9}, !- Air Inlet Node Name
  {d64006b2-c6e9-422c-8338-622a1cf331be}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b2dc77a3-6811-47c8-9d1f-019e696d6709}, !- Handle
  8 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {2eceb46c-f746-444d-b9d6-92dfc3ea2455}, !- Inlet Port
  {dc0c1a0c-bd75-4e27-b04a-df252e206d05}; !- Outlet Port

OS:Connection,
  {2eceb46c-f746-444d-b9d6-92dfc3ea2455}, !- Handle
  {35c56f3e-f832-48bd-a60b-8d140422da59}, !- Source Object
  6,                                      !- Outlet Port
  {b2dc77a3-6811-47c8-9d1f-019e696d6709}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1edb25d5-789e-413e-9961-51ffd8f76ff6}, !- Handle
  8 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {a47ce92a-b6bf-4eab-ba8c-bdc3b8851ef2}, !- Inlet Port
  {442dc115-3b6e-4256-acb3-d62787297aef}; !- Outlet Port

OS:Connection,
  {dc0c1a0c-bd75-4e27-b04a-df252e206d05}, !- Handle
  {b2dc77a3-6811-47c8-9d1f-019e696d6709}, !- Source Object
  3,                                      !- Outlet Port
  {f10d3b07-0fd7-4eb8-b3e9-8188761c67de}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a47ce92a-b6bf-4eab-ba8c-bdc3b8851ef2}, !- Handle
  {f10d3b07-0fd7-4eb8-b3e9-8188761c67de}, !- Source Object
  11,                                     !- Outlet Port
  {1edb25d5-789e-413e-9961-51ffd8f76ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {442dc115-3b6e-4256-acb3-d62787297aef}, !- Handle
  {1edb25d5-789e-413e-9961-51ffd8f76ff6}, !- Source Object
  3,                                      !- Outlet Port
  {54babbbc-271b-4d95-b073-101581c85f03}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0efd8f4f-c172-45b7-93a5-5dcf5db0dda4}, !- Handle
  8 Zone VAV Clg Coil Controller,         !- Name
  {f10d3b07-0fd7-4eb8-b3e9-8188761c67de}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {80f3ba19-aab6-48ef-8207-d45f45d93278}, !- Handle
  8 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {d64006b2-c6e9-422c-8338-622a1cf331be}, !- Inlet Port
  {6d6c1bfb-e371-4c9a-a54f-f43acf53de8e}; !- Outlet Port

OS:Connection,
  {d64006b2-c6e9-422c-8338-622a1cf331be}, !- Handle
  {f10d3b07-0fd7-4eb8-b3e9-8188761c67de}, !- Source Object
  13,                                     !- Outlet Port
  {80f3ba19-aab6-48ef-8207-d45f45d93278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d6c1bfb-e371-4c9a-a54f-f43acf53de8e}, !- Handle
  {80f3ba19-aab6-48ef-8207-d45f45d93278}, !- Source Object
  3,                                      !- Outlet Port
  {206bc237-8880-434e-bd17-eebbed0e4b16}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {61b129ee-31a8-4594-b00c-fb46f1540dec}, !- Handle
  8 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c1213791-501c-47ab-ae82-c2df952da608}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {58a9c0fc-aa31-405e-aa6d-2d5ef495cc7f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {58a9c0fc-aa31-405e-aa6d-2d5ef495cc7f}, !- Handle
  8 Zone VAV Vent Controller,             !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {19a32d78-0c61-410d-b80a-aef5723eb330}, !- Handle
  8 Zone VAV OA System,                   !- Name
  {61b129ee-31a8-4594-b00c-fb46f1540dec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a2bb5020-38b2-4cf9-a111-8432d0c8e2d9}, !- Mixed Air Node Name
  {0c34a881-aa82-47f0-b1fb-ab511c5c5274}, !- Outdoor Air Stream Node Name
  {09b6ecbb-b916-4fd5-8dbc-5f3d5ea8e29c}, !- Relief Air Stream Node Name
  {d98c1e25-ce2c-498a-a005-619b5b940cc9}; !- Return Air Stream Node Name

OS:Node,
  {23539c57-ad7d-4407-ba3f-36b75614f738}, !- Handle
  8 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {900b6a48-39c5-4ef6-aaf4-6cd5cf45dc6f}; !- Outlet Port

OS:Node,
  {8c5bf466-2c60-49ce-b21c-5dd7fe337f3a}, !- Handle
  8 Zone VAV Relief Air Node,             !- Name
  {54279976-9998-43e4-a7a4-9ae6917f29b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {33f3f909-cf39-4b64-ad89-5c1a73b94601}, !- Handle
  8 Zone VAV Mixed Air Node,              !- Name
  {a2bb5020-38b2-4cf9-a111-8432d0c8e2d9}, !- Inlet Port
  {b395acd1-c463-424d-9f46-20fa8a8729a9}; !- Outlet Port

OS:Connection,
  {d98c1e25-ce2c-498a-a005-619b5b940cc9}, !- Handle
  {f65a9780-9d6f-4346-8089-76708f0b27ce}, !- Source Object
  3,                                      !- Outlet Port
  {19a32d78-0c61-410d-b80a-aef5723eb330}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a2bb5020-38b2-4cf9-a111-8432d0c8e2d9}, !- Handle
  {19a32d78-0c61-410d-b80a-aef5723eb330}, !- Source Object
  5,                                      !- Outlet Port
  {33f3f909-cf39-4b64-ad89-5c1a73b94601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b395acd1-c463-424d-9f46-20fa8a8729a9}, !- Handle
  {33f3f909-cf39-4b64-ad89-5c1a73b94601}, !- Source Object
  3,                                      !- Outlet Port
  {f10d3b07-0fd7-4eb8-b3e9-8188761c67de}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c4965624-3bae-4635-9177-33d9ff039231}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {86ad0d16-822a-4d8f-bdb5-cae75a7cbb7b}, !- Control Zone or Zone List Name
  {f3a8cdad-2787-46e2-a970-6fb6dc8df759}, !- Cooling Control Zone or Zone List Name
  {d865bbcc-2e84-4780-aedd-f3db28c4558c}, !- Heating Control Zone or Zone List Name
  {c3f1a00d-ad21-4fa2-a841-744a6739fd75}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {86ad0d16-822a-4d8f-bdb5-cae75a7cbb7b}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {f3a8cdad-2787-46e2-a970-6fb6dc8df759}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d865bbcc-2e84-4780-aedd-f3db28c4558c}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c3f1a00d-ad21-4fa2-a841-744a6739fd75}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {56331c57-409f-49ee-afd5-2edf8d8f435c}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b6a3fc9a-335d-4e9b-a8ce-055c59019e51}, !- Water Inlet Node Name
  {f2fcd7f6-5715-4ba1-a183-36eb721cb6d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c56cff2d-01d4-4588-99b4-eb2e1e05e04d}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {4025884b-e085-45b1-93ac-d1a805d38094}, !- Inlet Port
  {b6a3fc9a-335d-4e9b-a8ce-055c59019e51}; !- Outlet Port

OS:Connection,
  {4025884b-e085-45b1-93ac-d1a805d38094}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  83,                                     !- Outlet Port
  {c56cff2d-01d4-4588-99b4-eb2e1e05e04d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5caf2643-2053-4736-831f-9d86a9f535ae}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {f2fcd7f6-5715-4ba1-a183-36eb721cb6d2}, !- Inlet Port
  {2777daba-4d28-4213-a436-e0515c29f4e2}; !- Outlet Port

OS:Connection,
  {b6a3fc9a-335d-4e9b-a8ce-055c59019e51}, !- Handle
  {c56cff2d-01d4-4588-99b4-eb2e1e05e04d}, !- Source Object
  3,                                      !- Outlet Port
  {56331c57-409f-49ee-afd5-2edf8d8f435c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f2fcd7f6-5715-4ba1-a183-36eb721cb6d2}, !- Handle
  {56331c57-409f-49ee-afd5-2edf8d8f435c}, !- Source Object
  6,                                      !- Outlet Port
  {5caf2643-2053-4736-831f-9d86a9f535ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2777daba-4d28-4213-a436-e0515c29f4e2}, !- Handle
  {5caf2643-2053-4736-831f-9d86a9f535ae}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  83;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f4163641-323f-4483-b21e-6a59e05dcd04}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Reheat Coil Controller, !- Name
  {56331c57-409f-49ee-afd5-2edf8d8f435c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6e84fc78-65ec-4b13-ba1a-8af2acf91fc3}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {34d26fb9-f440-44c6-88e9-2efb560c1ef4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.595915242406021,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {56331c57-409f-49ee-afd5-2edf8d8f435c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {48a3f18d-f17f-4491-b4d8-26b376655b02}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b7d3cec5-d034-4c64-8ca7-12385f703a9c}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Return Air Node, !- Name
  {35d44562-6d35-4d74-bd37-564dd500268b}, !- Inlet Port
  {91573e22-0c23-4f8d-beeb-195aca3cc9c8}; !- Outlet Port

OS:Connection,
  {51f137a6-6952-4fd2-99bb-1f2ba0e9d774}, !- Handle
  {6e591e44-2065-44e8-9635-bb9e2bf3db49}, !- Source Object
  3,                                      !- Outlet Port
  {7f5a2c44-c9c9-41be-9fb6-71497c6c0564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d44562-6d35-4d74-bd37-564dd500268b}, !- Handle
  {d4699260-f31f-4bc5-a9e9-9a73b0d24102}, !- Source Object
  2,                                      !- Outlet Port
  {b7d3cec5-d034-4c64-8ca7-12385f703a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91573e22-0c23-4f8d-beeb-195aca3cc9c8}, !- Handle
  {b7d3cec5-d034-4c64-8ca7-12385f703a9c}, !- Source Object
  3,                                      !- Outlet Port
  {24cd00f4-a7d0-4a11-ac53-8b580e9989b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {76dfdaf3-bed7-4bb2-b5d8-3b091267412f}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {7480b442-e856-4fef-9083-851517360058}, !- Inlet Port
  {34d26fb9-f440-44c6-88e9-2efb560c1ef4}; !- Outlet Port

OS:Connection,
  {7480b442-e856-4fef-9083-851517360058}, !- Handle
  {cc0d1d94-e018-446f-8de7-ce5314275a33}, !- Source Object
  3,                                      !- Outlet Port
  {76dfdaf3-bed7-4bb2-b5d8-3b091267412f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34d26fb9-f440-44c6-88e9-2efb560c1ef4}, !- Handle
  {76dfdaf3-bed7-4bb2-b5d8-3b091267412f}, !- Source Object
  3,                                      !- Outlet Port
  {6e84fc78-65ec-4b13-ba1a-8af2acf91fc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48a3f18d-f17f-4491-b4d8-26b376655b02}, !- Handle
  {6e84fc78-65ec-4b13-ba1a-8af2acf91fc3}, !- Source Object
  12,                                     !- Outlet Port
  {6e591e44-2065-44e8-9635-bb9e2bf3db49}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4fb61083-aab0-4f0d-8c9a-f7399bcf542e}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid2 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {782b31d5-a38f-4f9d-aa66-ef48cecf31ed}, !- Water Inlet Node Name
  {65b695c1-23c8-4c51-b07b-e77bc3d6afd0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aee7a82c-a17d-40a5-af28-8ea5642916a2}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {ed2e4cb2-fcf9-415e-8085-e2b43aff66e4}, !- Inlet Port
  {782b31d5-a38f-4f9d-aa66-ef48cecf31ed}; !- Outlet Port

OS:Connection,
  {ed2e4cb2-fcf9-415e-8085-e2b43aff66e4}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  84,                                     !- Outlet Port
  {aee7a82c-a17d-40a5-af28-8ea5642916a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ef67be6-3c06-4924-9b12-59de2d1ff4e0}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {65b695c1-23c8-4c51-b07b-e77bc3d6afd0}, !- Inlet Port
  {df00b71f-00f3-4bb5-b50a-119d4a60c660}; !- Outlet Port

OS:Connection,
  {782b31d5-a38f-4f9d-aa66-ef48cecf31ed}, !- Handle
  {aee7a82c-a17d-40a5-af28-8ea5642916a2}, !- Source Object
  3,                                      !- Outlet Port
  {4fb61083-aab0-4f0d-8c9a-f7399bcf542e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {65b695c1-23c8-4c51-b07b-e77bc3d6afd0}, !- Handle
  {4fb61083-aab0-4f0d-8c9a-f7399bcf542e}, !- Source Object
  6,                                      !- Outlet Port
  {4ef67be6-3c06-4924-9b12-59de2d1ff4e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df00b71f-00f3-4bb5-b50a-119d4a60c660}, !- Handle
  {4ef67be6-3c06-4924-9b12-59de2d1ff4e0}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  84;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3eca1795-ae0c-4fab-a149-7c9c5a300c97}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid2 Reheat Coil Controller, !- Name
  {4fb61083-aab0-4f0d-8c9a-f7399bcf542e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {715c0a3c-c419-4549-891f-8e473dfdb1b5}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid2 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {ed994c1f-7681-45b7-8de0-05e14c9db0d7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.595915242406021,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4fb61083-aab0-4f0d-8c9a-f7399bcf542e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a768b545-6d65-49be-a4bc-ab4c23a1b086}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c4699cd0-6a12-4e43-a0a9-1b259367e6dc}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {a768b545-6d65-49be-a4bc-ab4c23a1b086}, !- Inlet Port
  {a010b27f-b4a7-4f3a-a9ef-a31d633d7803}; !- Outlet Port

OS:Node,
  {7cc68cc0-3922-4398-a4a7-c321bc695877}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid2 Return Air Node, !- Name
  {da82c247-68bb-4a09-93c0-eeb0c0a2252b}, !- Inlet Port
  {74eeeeee-55c3-43a7-85a4-4f88cafe60bc}; !- Outlet Port

OS:Connection,
  {a010b27f-b4a7-4f3a-a9ef-a31d633d7803}, !- Handle
  {c4699cd0-6a12-4e43-a0a9-1b259367e6dc}, !- Source Object
  3,                                      !- Outlet Port
  {3e2077f9-9933-4a71-b91e-358f8d169ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da82c247-68bb-4a09-93c0-eeb0c0a2252b}, !- Handle
  {69cf3be1-f33b-4ff6-879f-540b83569e65}, !- Source Object
  2,                                      !- Outlet Port
  {7cc68cc0-3922-4398-a4a7-c321bc695877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74eeeeee-55c3-43a7-85a4-4f88cafe60bc}, !- Handle
  {7cc68cc0-3922-4398-a4a7-c321bc695877}, !- Source Object
  3,                                      !- Outlet Port
  {24cd00f4-a7d0-4a11-ac53-8b580e9989b2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b1dbecb6-27bc-4a72-9b92-78aa0ff88c1a}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {f7ff6828-9f25-475f-a647-25ed9878818f}, !- Inlet Port
  {ed994c1f-7681-45b7-8de0-05e14c9db0d7}; !- Outlet Port

OS:Connection,
  {f7ff6828-9f25-475f-a647-25ed9878818f}, !- Handle
  {cc0d1d94-e018-446f-8de7-ce5314275a33}, !- Source Object
  4,                                      !- Outlet Port
  {b1dbecb6-27bc-4a72-9b92-78aa0ff88c1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed994c1f-7681-45b7-8de0-05e14c9db0d7}, !- Handle
  {b1dbecb6-27bc-4a72-9b92-78aa0ff88c1a}, !- Source Object
  3,                                      !- Outlet Port
  {715c0a3c-c419-4549-891f-8e473dfdb1b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a768b545-6d65-49be-a4bc-ab4c23a1b086}, !- Handle
  {715c0a3c-c419-4549-891f-8e473dfdb1b5}, !- Source Object
  12,                                     !- Outlet Port
  {c4699cd0-6a12-4e43-a0a9-1b259367e6dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c67a99e4-6a88-4eea-ac3e-2f0f384e784c}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid2 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fec64a0c-13aa-4f61-8b62-7461fe5bc619}, !- Water Inlet Node Name
  {cef0e88e-7fa2-457f-a5de-460e9460f215}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e9e5c819-1bb1-4b17-aa92-05243c79662b}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {41c4a093-d984-4b3a-9336-fcdd67498287}, !- Inlet Port
  {fec64a0c-13aa-4f61-8b62-7461fe5bc619}; !- Outlet Port

OS:Connection,
  {41c4a093-d984-4b3a-9336-fcdd67498287}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  85,                                     !- Outlet Port
  {e9e5c819-1bb1-4b17-aa92-05243c79662b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c844539b-91fd-4342-974a-4b7db7775f35}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {cef0e88e-7fa2-457f-a5de-460e9460f215}, !- Inlet Port
  {d3e89e7d-9606-48dd-b885-880595ff0008}; !- Outlet Port

OS:Connection,
  {fec64a0c-13aa-4f61-8b62-7461fe5bc619}, !- Handle
  {e9e5c819-1bb1-4b17-aa92-05243c79662b}, !- Source Object
  3,                                      !- Outlet Port
  {c67a99e4-6a88-4eea-ac3e-2f0f384e784c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cef0e88e-7fa2-457f-a5de-460e9460f215}, !- Handle
  {c67a99e4-6a88-4eea-ac3e-2f0f384e784c}, !- Source Object
  6,                                      !- Outlet Port
  {c844539b-91fd-4342-974a-4b7db7775f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3e89e7d-9606-48dd-b885-880595ff0008}, !- Handle
  {c844539b-91fd-4342-974a-4b7db7775f35}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  85;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {469457a8-9a70-4f0e-96ee-fe6dce5c2c7a}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid2 Reheat Coil Controller, !- Name
  {c67a99e4-6a88-4eea-ac3e-2f0f384e784c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {08850aa6-1c71-4779-bfc8-ec2dfee0ccfd}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid2 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {3009eebb-717b-420d-bf26-9604789337eb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.595915242406021,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c67a99e4-6a88-4eea-ac3e-2f0f384e784c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a7cc50e6-b3c2-471c-9776-c73b2591e53e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1c528ddd-5cf6-499f-8588-9d8f54c193ab}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {a7cc50e6-b3c2-471c-9776-c73b2591e53e}, !- Inlet Port
  {2a01075e-4ec9-4fb0-b992-ac7476f8a229}; !- Outlet Port

OS:Node,
  {35dd4c75-024c-41c5-ba76-d372b4768b8f}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid2 Return Air Node, !- Name
  {867302e0-be7c-4e34-85b2-7bfd4ba906f1}, !- Inlet Port
  {c2712fdf-034a-40a0-9806-54c833f2098d}; !- Outlet Port

OS:Connection,
  {2a01075e-4ec9-4fb0-b992-ac7476f8a229}, !- Handle
  {1c528ddd-5cf6-499f-8588-9d8f54c193ab}, !- Source Object
  3,                                      !- Outlet Port
  {017e1aea-4142-4b4f-befa-a21953a13b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {867302e0-be7c-4e34-85b2-7bfd4ba906f1}, !- Handle
  {929bab88-fc77-4297-b139-858fdce99975}, !- Source Object
  2,                                      !- Outlet Port
  {35dd4c75-024c-41c5-ba76-d372b4768b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2712fdf-034a-40a0-9806-54c833f2098d}, !- Handle
  {35dd4c75-024c-41c5-ba76-d372b4768b8f}, !- Source Object
  3,                                      !- Outlet Port
  {24cd00f4-a7d0-4a11-ac53-8b580e9989b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0f390e0e-2e59-4415-8a1f-9a85e5a7d54b}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {5f7aaa8c-a310-4b62-941c-f602c6e0b5f5}, !- Inlet Port
  {3009eebb-717b-420d-bf26-9604789337eb}; !- Outlet Port

OS:Connection,
  {5f7aaa8c-a310-4b62-941c-f602c6e0b5f5}, !- Handle
  {cc0d1d94-e018-446f-8de7-ce5314275a33}, !- Source Object
  5,                                      !- Outlet Port
  {0f390e0e-2e59-4415-8a1f-9a85e5a7d54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3009eebb-717b-420d-bf26-9604789337eb}, !- Handle
  {0f390e0e-2e59-4415-8a1f-9a85e5a7d54b}, !- Source Object
  3,                                      !- Outlet Port
  {08850aa6-1c71-4779-bfc8-ec2dfee0ccfd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7cc50e6-b3c2-471c-9776-c73b2591e53e}, !- Handle
  {08850aa6-1c71-4779-bfc8-ec2dfee0ccfd}, !- Source Object
  12,                                     !- Outlet Port
  {1c528ddd-5cf6-499f-8588-9d8f54c193ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a43c54e1-bfba-44fe-a196-e6dda55be0bf}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Mid2 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cd1a12bf-55a8-4940-a5d3-c965776fe815}, !- Water Inlet Node Name
  {311f4869-1312-4692-a263-40e7e1b6d86e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1b692578-3579-4485-9ee3-044db9e79f00}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {0d2098b6-c2ff-4a77-b3f2-07ec136b0659}, !- Inlet Port
  {cd1a12bf-55a8-4940-a5d3-c965776fe815}; !- Outlet Port

OS:Connection,
  {0d2098b6-c2ff-4a77-b3f2-07ec136b0659}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  86,                                     !- Outlet Port
  {1b692578-3579-4485-9ee3-044db9e79f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e3aafdb-a9d6-42e6-84c9-9d15b172f7fd}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {311f4869-1312-4692-a263-40e7e1b6d86e}, !- Inlet Port
  {ae0a293d-3d65-4d3f-b5dd-ca0444ce068a}; !- Outlet Port

OS:Connection,
  {cd1a12bf-55a8-4940-a5d3-c965776fe815}, !- Handle
  {1b692578-3579-4485-9ee3-044db9e79f00}, !- Source Object
  3,                                      !- Outlet Port
  {a43c54e1-bfba-44fe-a196-e6dda55be0bf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {311f4869-1312-4692-a263-40e7e1b6d86e}, !- Handle
  {a43c54e1-bfba-44fe-a196-e6dda55be0bf}, !- Source Object
  6,                                      !- Outlet Port
  {3e3aafdb-a9d6-42e6-84c9-9d15b172f7fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae0a293d-3d65-4d3f-b5dd-ca0444ce068a}, !- Handle
  {3e3aafdb-a9d6-42e6-84c9-9d15b172f7fd}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  86;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f47912d3-6f75-4a81-9a7e-16519fa77ef8}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Mid2 Reheat Coil Controller, !- Name
  {a43c54e1-bfba-44fe-a196-e6dda55be0bf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c3fb9536-330e-4608-a4a8-2c7988c50deb}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Mid2 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {5e29ffe9-c628-43b4-96e4-916160d50c13}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.595915242406021,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a43c54e1-bfba-44fe-a196-e6dda55be0bf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2d4cf56d-4623-4a10-97f5-0eb3ead96200}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {685669f5-a457-4d10-ac6e-bddb5557e86e}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {2d4cf56d-4623-4a10-97f5-0eb3ead96200}, !- Inlet Port
  {ded78253-13e6-46b3-bd1a-f9bd4dd51a40}; !- Outlet Port

OS:Node,
  {c0e503b1-6fe7-4ffe-baf2-768541940b1f}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Mid2 Return Air Node, !- Name
  {717cbf1e-c401-49d8-ba7c-780861979210}, !- Inlet Port
  {3eef848a-5b78-4f2d-ae2a-bff23f116781}; !- Outlet Port

OS:Connection,
  {ded78253-13e6-46b3-bd1a-f9bd4dd51a40}, !- Handle
  {685669f5-a457-4d10-ac6e-bddb5557e86e}, !- Source Object
  3,                                      !- Outlet Port
  {a7cc2f22-8093-413a-a8f3-e6cbf0e5943b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {717cbf1e-c401-49d8-ba7c-780861979210}, !- Handle
  {108da3a2-ce59-48bc-a3e6-d5df6e0f04ac}, !- Source Object
  2,                                      !- Outlet Port
  {c0e503b1-6fe7-4ffe-baf2-768541940b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eef848a-5b78-4f2d-ae2a-bff23f116781}, !- Handle
  {c0e503b1-6fe7-4ffe-baf2-768541940b1f}, !- Source Object
  3,                                      !- Outlet Port
  {24cd00f4-a7d0-4a11-ac53-8b580e9989b2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b6d5fa52-3641-41de-ab01-a63d611ec41d}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {66a226e3-0f7b-438b-a610-00ac60fc65e0}, !- Inlet Port
  {5e29ffe9-c628-43b4-96e4-916160d50c13}; !- Outlet Port

OS:Connection,
  {66a226e3-0f7b-438b-a610-00ac60fc65e0}, !- Handle
  {cc0d1d94-e018-446f-8de7-ce5314275a33}, !- Source Object
  6,                                      !- Outlet Port
  {b6d5fa52-3641-41de-ab01-a63d611ec41d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e29ffe9-c628-43b4-96e4-916160d50c13}, !- Handle
  {b6d5fa52-3641-41de-ab01-a63d611ec41d}, !- Source Object
  3,                                      !- Outlet Port
  {c3fb9536-330e-4608-a4a8-2c7988c50deb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d4cf56d-4623-4a10-97f5-0eb3ead96200}, !- Handle
  {c3fb9536-330e-4608-a4a8-2c7988c50deb}, !- Source Object
  12,                                     !- Outlet Port
  {685669f5-a457-4d10-ac6e-bddb5557e86e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fa7e9ae1-0d0c-4086-b8f5-788299224ed3}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid2 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {58adf364-8143-455c-9786-b7083621a030}, !- Water Inlet Node Name
  {acc683a5-ba6e-4650-a269-bd3b12ffba77}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5680b7bb-da3d-44c9-bb94-ee722eba2e60}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {03665d07-949c-42b4-9aa6-0ea21d88d9fa}, !- Inlet Port
  {58adf364-8143-455c-9786-b7083621a030}; !- Outlet Port

OS:Connection,
  {03665d07-949c-42b4-9aa6-0ea21d88d9fa}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  87,                                     !- Outlet Port
  {5680b7bb-da3d-44c9-bb94-ee722eba2e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4722c8bb-5dd3-472f-9277-1fdff230e9d4}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {acc683a5-ba6e-4650-a269-bd3b12ffba77}, !- Inlet Port
  {ab53b8ec-1c6b-424e-872e-81caa0a29520}; !- Outlet Port

OS:Connection,
  {58adf364-8143-455c-9786-b7083621a030}, !- Handle
  {5680b7bb-da3d-44c9-bb94-ee722eba2e60}, !- Source Object
  3,                                      !- Outlet Port
  {fa7e9ae1-0d0c-4086-b8f5-788299224ed3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {acc683a5-ba6e-4650-a269-bd3b12ffba77}, !- Handle
  {fa7e9ae1-0d0c-4086-b8f5-788299224ed3}, !- Source Object
  6,                                      !- Outlet Port
  {4722c8bb-5dd3-472f-9277-1fdff230e9d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab53b8ec-1c6b-424e-872e-81caa0a29520}, !- Handle
  {4722c8bb-5dd3-472f-9277-1fdff230e9d4}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  87;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7bb3e7bb-9a9f-499c-a24a-444be697749f}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid2 Reheat Coil Controller, !- Name
  {fa7e9ae1-0d0c-4086-b8f5-788299224ed3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5f4090d4-5f45-4c9e-be2c-a4fcf043e37f}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid2 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {42f1a604-adb0-4d57-9e60-13fa08a8e9a5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.595915242406021,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fa7e9ae1-0d0c-4086-b8f5-788299224ed3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a50814db-4066-40a4-9471-16d83ace89bb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f003fec9-274a-459a-96a2-d4f9445879e6}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {a50814db-4066-40a4-9471-16d83ace89bb}, !- Inlet Port
  {f1558720-debf-41ea-95c3-cb53fcf34244}; !- Outlet Port

OS:Node,
  {167cbc0c-bfb6-4373-bb9c-8696a43d24b2}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid2 Return Air Node, !- Name
  {3ecf273e-e152-4cf5-9a37-1088a798f7fb}, !- Inlet Port
  {a0a33f78-faa1-4a76-802e-bbcc8a33c867}; !- Outlet Port

OS:Connection,
  {f1558720-debf-41ea-95c3-cb53fcf34244}, !- Handle
  {f003fec9-274a-459a-96a2-d4f9445879e6}, !- Source Object
  3,                                      !- Outlet Port
  {ef80d867-0f0e-4578-9916-4f3bb06fd83e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ecf273e-e152-4cf5-9a37-1088a798f7fb}, !- Handle
  {4d40ca8b-a777-4fc3-a3ff-4bd78f3f0c7b}, !- Source Object
  2,                                      !- Outlet Port
  {167cbc0c-bfb6-4373-bb9c-8696a43d24b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0a33f78-faa1-4a76-802e-bbcc8a33c867}, !- Handle
  {167cbc0c-bfb6-4373-bb9c-8696a43d24b2}, !- Source Object
  3,                                      !- Outlet Port
  {24cd00f4-a7d0-4a11-ac53-8b580e9989b2}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {0d42e3e1-315c-4809-ad8d-9858a0a5a0b7}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {2367096d-cdbd-41ce-b802-2765786288c9}, !- Inlet Port
  {42f1a604-adb0-4d57-9e60-13fa08a8e9a5}; !- Outlet Port

OS:Connection,
  {2367096d-cdbd-41ce-b802-2765786288c9}, !- Handle
  {cc0d1d94-e018-446f-8de7-ce5314275a33}, !- Source Object
  7,                                      !- Outlet Port
  {0d42e3e1-315c-4809-ad8d-9858a0a5a0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f1a604-adb0-4d57-9e60-13fa08a8e9a5}, !- Handle
  {0d42e3e1-315c-4809-ad8d-9858a0a5a0b7}, !- Source Object
  3,                                      !- Outlet Port
  {5f4090d4-5f45-4c9e-be2c-a4fcf043e37f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a50814db-4066-40a4-9471-16d83ace89bb}, !- Handle
  {5f4090d4-5f45-4c9e-be2c-a4fcf043e37f}, !- Source Object
  12,                                     !- Outlet Port
  {f003fec9-274a-459a-96a2-d4f9445879e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {04901d18-b74b-40fe-a6fe-f1a9352aa89a}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Mid2 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3ee6d467-ea2a-445a-8603-a7ca5fe67640}, !- Water Inlet Node Name
  {acd5b406-78a0-43de-a756-b89a25b56c92}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ab8406b1-606b-4826-9fc8-e58589ba5f87}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {a96747a6-8af8-4d53-8f9c-d533c3454cac}, !- Inlet Port
  {3ee6d467-ea2a-445a-8603-a7ca5fe67640}; !- Outlet Port

OS:Connection,
  {a96747a6-8af8-4d53-8f9c-d533c3454cac}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  88,                                     !- Outlet Port
  {ab8406b1-606b-4826-9fc8-e58589ba5f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a053ad1a-6de2-4bd7-802e-332d85e06a11}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {acd5b406-78a0-43de-a756-b89a25b56c92}, !- Inlet Port
  {a89ed04e-b21f-420c-bbc5-efa938424804}; !- Outlet Port

OS:Connection,
  {3ee6d467-ea2a-445a-8603-a7ca5fe67640}, !- Handle
  {ab8406b1-606b-4826-9fc8-e58589ba5f87}, !- Source Object
  3,                                      !- Outlet Port
  {04901d18-b74b-40fe-a6fe-f1a9352aa89a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {acd5b406-78a0-43de-a756-b89a25b56c92}, !- Handle
  {04901d18-b74b-40fe-a6fe-f1a9352aa89a}, !- Source Object
  6,                                      !- Outlet Port
  {a053ad1a-6de2-4bd7-802e-332d85e06a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a89ed04e-b21f-420c-bbc5-efa938424804}, !- Handle
  {a053ad1a-6de2-4bd7-802e-332d85e06a11}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  88;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {63353212-64dd-4e51-9b2c-ae7dd7ed6508}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Mid2 Reheat Coil Controller, !- Name
  {04901d18-b74b-40fe-a6fe-f1a9352aa89a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6c23639f-267c-4825-9272-65e7fdec0acb}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Mid2 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {d986e6c3-f953-4e8e-9e25-3fbbe069c877}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.595915242406021,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {04901d18-b74b-40fe-a6fe-f1a9352aa89a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7c60470f-8036-4e3e-b1e0-a250e1a29a63}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {347e3d8e-234c-4705-b358-109e80448c52}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {7c60470f-8036-4e3e-b1e0-a250e1a29a63}, !- Inlet Port
  {7fcce0b2-2667-4c98-8a07-a8b9e31f3db9}; !- Outlet Port

OS:Node,
  {de3b498e-5fec-4cfd-9200-8eb80e7c3940}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Mid2 Return Air Node, !- Name
  {7c44c5b9-e50d-46f5-ba4b-50e5d55017df}, !- Inlet Port
  {d28f3ec7-4f5b-4d1d-94cd-10507106b83f}; !- Outlet Port

OS:Connection,
  {7fcce0b2-2667-4c98-8a07-a8b9e31f3db9}, !- Handle
  {347e3d8e-234c-4705-b358-109e80448c52}, !- Source Object
  3,                                      !- Outlet Port
  {7ac828b1-6aff-4a25-bfbc-a8226e014fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c44c5b9-e50d-46f5-ba4b-50e5d55017df}, !- Handle
  {0e94f867-6a3a-47ed-83e4-4e7cca555b2e}, !- Source Object
  2,                                      !- Outlet Port
  {de3b498e-5fec-4cfd-9200-8eb80e7c3940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d28f3ec7-4f5b-4d1d-94cd-10507106b83f}, !- Handle
  {de3b498e-5fec-4cfd-9200-8eb80e7c3940}, !- Source Object
  3,                                      !- Outlet Port
  {24cd00f4-a7d0-4a11-ac53-8b580e9989b2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {499eedb2-6b8c-42ca-a41e-d929ce7d4bd2}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {27c40207-c1aa-425b-8c6b-90ccdaeada7b}, !- Inlet Port
  {d986e6c3-f953-4e8e-9e25-3fbbe069c877}; !- Outlet Port

OS:Connection,
  {27c40207-c1aa-425b-8c6b-90ccdaeada7b}, !- Handle
  {cc0d1d94-e018-446f-8de7-ce5314275a33}, !- Source Object
  8,                                      !- Outlet Port
  {499eedb2-6b8c-42ca-a41e-d929ce7d4bd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d986e6c3-f953-4e8e-9e25-3fbbe069c877}, !- Handle
  {499eedb2-6b8c-42ca-a41e-d929ce7d4bd2}, !- Source Object
  3,                                      !- Outlet Port
  {6c23639f-267c-4825-9272-65e7fdec0acb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c60470f-8036-4e3e-b1e0-a250e1a29a63}, !- Handle
  {6c23639f-267c-4825-9272-65e7fdec0acb}, !- Source Object
  12,                                     !- Outlet Port
  {347e3d8e-234c-4705-b358-109e80448c52}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5c0b35d2-3ec3-4b4f-b273-71345285e4a2}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Mid2 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5cad2cbb-f11b-409e-a9dd-919cc46c510e}, !- Water Inlet Node Name
  {6564d11a-9dc9-4df1-9e46-2fb82f75349a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {393772a8-175a-4cae-9c06-30dac76ec217}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {ad226456-3891-4316-a7c5-e512a13ead75}, !- Inlet Port
  {5cad2cbb-f11b-409e-a9dd-919cc46c510e}; !- Outlet Port

OS:Connection,
  {ad226456-3891-4316-a7c5-e512a13ead75}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  89,                                     !- Outlet Port
  {393772a8-175a-4cae-9c06-30dac76ec217}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08b3c5de-509a-47de-b479-b7495629be7b}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {6564d11a-9dc9-4df1-9e46-2fb82f75349a}, !- Inlet Port
  {a685002b-697f-4d9a-9d12-6cc6b99d77e4}; !- Outlet Port

OS:Connection,
  {5cad2cbb-f11b-409e-a9dd-919cc46c510e}, !- Handle
  {393772a8-175a-4cae-9c06-30dac76ec217}, !- Source Object
  3,                                      !- Outlet Port
  {5c0b35d2-3ec3-4b4f-b273-71345285e4a2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6564d11a-9dc9-4df1-9e46-2fb82f75349a}, !- Handle
  {5c0b35d2-3ec3-4b4f-b273-71345285e4a2}, !- Source Object
  6,                                      !- Outlet Port
  {08b3c5de-509a-47de-b479-b7495629be7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a685002b-697f-4d9a-9d12-6cc6b99d77e4}, !- Handle
  {08b3c5de-509a-47de-b479-b7495629be7b}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  89;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {494e01d0-f8aa-4e6b-86c6-dbf09251e92d}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Mid2 Reheat Coil Controller, !- Name
  {5c0b35d2-3ec3-4b4f-b273-71345285e4a2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0566853c-d445-4c15-8a1d-a927ae6ca8ee}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Mid2 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {89656c8f-7764-4e17-8375-efe8ffc86a49}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.595915242406021,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5c0b35d2-3ec3-4b4f-b273-71345285e4a2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dcea1491-cfb3-494b-bbc8-10b4e003f6e1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7e390dad-43a8-462a-9cd0-564453fb8104}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {dcea1491-cfb3-494b-bbc8-10b4e003f6e1}, !- Inlet Port
  {be5a0e51-30ac-4935-addd-705f00da37ab}; !- Outlet Port

OS:Node,
  {d97da905-c2b9-40da-b550-7ef32d5f49f1}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Mid2 Return Air Node, !- Name
  {ecbc10ee-7702-4db5-b7d6-8595129e08b6}, !- Inlet Port
  {57dc7a5e-cec6-4fc2-a69b-84006cbac3eb}; !- Outlet Port

OS:Connection,
  {be5a0e51-30ac-4935-addd-705f00da37ab}, !- Handle
  {7e390dad-43a8-462a-9cd0-564453fb8104}, !- Source Object
  3,                                      !- Outlet Port
  {75f7f440-f79a-4643-81ea-2a0942b71d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecbc10ee-7702-4db5-b7d6-8595129e08b6}, !- Handle
  {c2cc99a1-b2f3-4624-939c-eca28bc11481}, !- Source Object
  2,                                      !- Outlet Port
  {d97da905-c2b9-40da-b550-7ef32d5f49f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57dc7a5e-cec6-4fc2-a69b-84006cbac3eb}, !- Handle
  {d97da905-c2b9-40da-b550-7ef32d5f49f1}, !- Source Object
  3,                                      !- Outlet Port
  {24cd00f4-a7d0-4a11-ac53-8b580e9989b2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b229ffbb-9004-4d36-90d3-fa0397340515}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {8ac28ecc-73b4-41c1-9605-b55403d0a5a2}, !- Inlet Port
  {89656c8f-7764-4e17-8375-efe8ffc86a49}; !- Outlet Port

OS:Connection,
  {8ac28ecc-73b4-41c1-9605-b55403d0a5a2}, !- Handle
  {cc0d1d94-e018-446f-8de7-ce5314275a33}, !- Source Object
  9,                                      !- Outlet Port
  {b229ffbb-9004-4d36-90d3-fa0397340515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89656c8f-7764-4e17-8375-efe8ffc86a49}, !- Handle
  {b229ffbb-9004-4d36-90d3-fa0397340515}, !- Source Object
  3,                                      !- Outlet Port
  {0566853c-d445-4c15-8a1d-a927ae6ca8ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dcea1491-cfb3-494b-bbc8-10b4e003f6e1}, !- Handle
  {0566853c-d445-4c15-8a1d-a927ae6ca8ee}, !- Source Object
  12,                                     !- Outlet Port
  {7e390dad-43a8-462a-9cd0-564453fb8104}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c873d3e5-bdc5-4cf5-9a88-3149ac131015}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid2 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6c57515b-102b-4094-b89e-b9c44a5e0c21}, !- Water Inlet Node Name
  {e9d3fba3-eac2-42ab-9559-00527301e64c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {277ce7aa-7866-43eb-87c9-21866bb12af3}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {4e262444-1a87-4d33-8f26-7ab012b8ae42}, !- Inlet Port
  {6c57515b-102b-4094-b89e-b9c44a5e0c21}; !- Outlet Port

OS:Connection,
  {4e262444-1a87-4d33-8f26-7ab012b8ae42}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  90,                                     !- Outlet Port
  {277ce7aa-7866-43eb-87c9-21866bb12af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff1a672d-10b4-4ec6-af88-351624758423}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {e9d3fba3-eac2-42ab-9559-00527301e64c}, !- Inlet Port
  {e5cfcc34-8f06-4611-bbdf-dad3a70f6f15}; !- Outlet Port

OS:Connection,
  {6c57515b-102b-4094-b89e-b9c44a5e0c21}, !- Handle
  {277ce7aa-7866-43eb-87c9-21866bb12af3}, !- Source Object
  3,                                      !- Outlet Port
  {c873d3e5-bdc5-4cf5-9a88-3149ac131015}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e9d3fba3-eac2-42ab-9559-00527301e64c}, !- Handle
  {c873d3e5-bdc5-4cf5-9a88-3149ac131015}, !- Source Object
  6,                                      !- Outlet Port
  {ff1a672d-10b4-4ec6-af88-351624758423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5cfcc34-8f06-4611-bbdf-dad3a70f6f15}, !- Handle
  {ff1a672d-10b4-4ec6-af88-351624758423}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  90;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a5913433-f2e4-44de-a8ec-f2664b152423}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid2 Reheat Coil Controller, !- Name
  {c873d3e5-bdc5-4cf5-9a88-3149ac131015}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8e63b2b5-8d12-4749-8e9c-366f88741988}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid2 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {d8428477-439b-416b-962a-e9903e1124b5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.595915242406021,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c873d3e5-bdc5-4cf5-9a88-3149ac131015}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6b5e95de-901f-42b6-8622-276dc00d033c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c284a248-8e80-45f3-a136-d5af16f53b3c}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {6b5e95de-901f-42b6-8622-276dc00d033c}, !- Inlet Port
  {03b7398b-eb98-4623-a3f3-81623c77e51c}; !- Outlet Port

OS:Node,
  {e86f1e8d-f3c7-4693-bf34-a1140520c576}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid2 Return Air Node, !- Name
  {2029d19c-47cb-4f32-a302-a83e13c09e00}, !- Inlet Port
  {18a5a05c-9e3d-45a2-a3b4-7d8c65218f78}; !- Outlet Port

OS:Connection,
  {03b7398b-eb98-4623-a3f3-81623c77e51c}, !- Handle
  {c284a248-8e80-45f3-a136-d5af16f53b3c}, !- Source Object
  3,                                      !- Outlet Port
  {87552e40-7206-49f3-b3ed-5a4c4c22e51f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2029d19c-47cb-4f32-a302-a83e13c09e00}, !- Handle
  {cd6b4f3d-883d-43d9-8117-ba81bd2de5cf}, !- Source Object
  2,                                      !- Outlet Port
  {e86f1e8d-f3c7-4693-bf34-a1140520c576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18a5a05c-9e3d-45a2-a3b4-7d8c65218f78}, !- Handle
  {e86f1e8d-f3c7-4693-bf34-a1140520c576}, !- Source Object
  3,                                      !- Outlet Port
  {24cd00f4-a7d0-4a11-ac53-8b580e9989b2}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {3aa59167-b037-4e88-aa2b-06f64444ac07}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {7f2b47b8-3e4c-4610-96b8-fd6d076d9cea}, !- Inlet Port
  {d8428477-439b-416b-962a-e9903e1124b5}; !- Outlet Port

OS:Connection,
  {7f2b47b8-3e4c-4610-96b8-fd6d076d9cea}, !- Handle
  {cc0d1d94-e018-446f-8de7-ce5314275a33}, !- Source Object
  10,                                     !- Outlet Port
  {3aa59167-b037-4e88-aa2b-06f64444ac07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8428477-439b-416b-962a-e9903e1124b5}, !- Handle
  {3aa59167-b037-4e88-aa2b-06f64444ac07}, !- Source Object
  3,                                      !- Outlet Port
  {8e63b2b5-8d12-4749-8e9c-366f88741988}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b5e95de-901f-42b6-8622-276dc00d033c}, !- Handle
  {8e63b2b5-8d12-4749-8e9c-366f88741988}, !- Source Object
  12,                                     !- Outlet Port
  {c284a248-8e80-45f3-a136-d5af16f53b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a48c0598-903b-4d68-a5ea-1dc560a7157a}, !- Handle
  3 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {f9bcb4d7-d4db-4459-90f1-e414d456ab02}, !- Availability Schedule
  {ee9c0571-732f-4026-92bd-3a05480db0ef}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d8a5d532-1941-4e0d-8c8b-0d39ca48c522}, !- Supply Side Inlet Node Name
  {5433c56e-3b7f-47d0-9ccd-8d00af909712}, !- Demand Side Outlet Node Name
  {6c9c8880-dc26-4071-99f2-4b72e0ad86de}, !- Demand Side Inlet Node A
  {f413feba-3e58-4178-b971-99e6ba652ff6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cc9f2f95-8b8b-4f5a-8669-f8ef18021ee7}, !- Demand Mixer Name
  {ed5d5281-93c3-4b3d-a9e1-5495fea24902}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {086059f7-72c8-4b2c-8136-750dc81c4ac7}, !- Handle
  3 Zone VAV Supply Inlet Node,           !- Name
  {d8a5d532-1941-4e0d-8c8b-0d39ca48c522}, !- Inlet Port
  {c0b257e7-06eb-4770-9fa1-b6709a234ab5}; !- Outlet Port

OS:Node,
  {13bc4b1e-ebba-4810-95a4-b7f38cb559a6}, !- Handle
  3 Zone VAV Supply Outlet Node,          !- Name
  {b60ecdca-c444-420d-aeca-3e01e26062e4}, !- Inlet Port
  {f413feba-3e58-4178-b971-99e6ba652ff6}; !- Outlet Port

OS:Connection,
  {d8a5d532-1941-4e0d-8c8b-0d39ca48c522}, !- Handle
  {a48c0598-903b-4d68-a5ea-1dc560a7157a}, !- Source Object
  9,                                      !- Outlet Port
  {086059f7-72c8-4b2c-8136-750dc81c4ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f413feba-3e58-4178-b971-99e6ba652ff6}, !- Handle
  {13bc4b1e-ebba-4810-95a4-b7f38cb559a6}, !- Source Object
  3,                                      !- Outlet Port
  {a48c0598-903b-4d68-a5ea-1dc560a7157a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {be2b1f40-06a9-41c0-8983-668ab3ffce9c}, !- Handle
  3 Zone VAV Demand Inlet Node,           !- Name
  {6c9c8880-dc26-4071-99f2-4b72e0ad86de}, !- Inlet Port
  {2c957795-2f73-4933-a158-8fe5e37103d7}; !- Outlet Port

OS:Node,
  {d7cb6a73-dcfa-44ea-9434-a5d7ba5590a4}, !- Handle
  3 Zone VAV Demand Outlet Node,          !- Name
  {cef500d8-8ed0-41cf-a070-a99fc1319abb}, !- Inlet Port
  {5433c56e-3b7f-47d0-9ccd-8d00af909712}; !- Outlet Port

OS:Node,
  {94681b4e-0941-4356-8a1b-ddfe6ac8c639}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {9cfb65ee-d6d7-4d66-996f-ae640945b585}, !- Inlet Port
  {23e15acb-b3e4-4d0d-bec7-00039e935828}; !- Outlet Port

OS:Connection,
  {6c9c8880-dc26-4071-99f2-4b72e0ad86de}, !- Handle
  {a48c0598-903b-4d68-a5ea-1dc560a7157a}, !- Source Object
  11,                                     !- Outlet Port
  {be2b1f40-06a9-41c0-8983-668ab3ffce9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5433c56e-3b7f-47d0-9ccd-8d00af909712}, !- Handle
  {d7cb6a73-dcfa-44ea-9434-a5d7ba5590a4}, !- Source Object
  3,                                      !- Outlet Port
  {a48c0598-903b-4d68-a5ea-1dc560a7157a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ed5d5281-93c3-4b3d-a9e1-5495fea24902}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {2c957795-2f73-4933-a158-8fe5e37103d7}, !- Inlet Node Name
  {925efad0-5902-4eac-a41e-52e7c5657804}, !- Outlet Node Name 1
  {24045f16-a5e4-4224-b3e3-7520d60ebfcc}, !- Outlet Node Name 2
  {24ae4050-d63a-48f8-ab44-461f6d0a5093}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {cc9f2f95-8b8b-4f5a-8669-f8ef18021ee7}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {cef500d8-8ed0-41cf-a070-a99fc1319abb}, !- Outlet Node Name
  {423e2399-dd23-42cb-b363-9fc1b7052c01}, !- Inlet Node Name 1
  {dd5a71ad-5cdf-456b-86f4-82585f071c07}, !- Inlet Node Name 2
  {7c969374-ee34-4c96-92c2-b5e439480d28}; !- Inlet Node Name 3

OS:Connection,
  {2c957795-2f73-4933-a158-8fe5e37103d7}, !- Handle
  {be2b1f40-06a9-41c0-8983-668ab3ffce9c}, !- Source Object
  3,                                      !- Outlet Port
  {ed5d5281-93c3-4b3d-a9e1-5495fea24902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cef500d8-8ed0-41cf-a070-a99fc1319abb}, !- Handle
  {cc9f2f95-8b8b-4f5a-8669-f8ef18021ee7}, !- Source Object
  2,                                      !- Outlet Port
  {d7cb6a73-dcfa-44ea-9434-a5d7ba5590a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ba2d9dfa-83fa-42a2-a807-c0dff37b6fd2}, !- Handle
  {a48c0598-903b-4d68-a5ea-1dc560a7157a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.443924813577904,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ee9c0571-732f-4026-92bd-3a05480db0ef}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {180b2ead-3b41-4b61-88d3-cd140cb8c6c9}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {7860dc1d-699d-40b1-9aa3-196d19100791}, !- Handle
  3 Zone VAV Fan,                         !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {cd0a1e8e-2c64-4647-a8d0-15d24f510169}, !- Air Inlet Node Name
  {b60ecdca-c444-420d-aeca-3e01e26062e4}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {b60ecdca-c444-420d-aeca-3e01e26062e4}, !- Handle
  {7860dc1d-699d-40b1-9aa3-196d19100791}, !- Source Object
  17,                                     !- Outlet Port
  {13bc4b1e-ebba-4810-95a4-b7f38cb559a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8ec56b99-501a-470e-b875-4b63158f5f2c}, !- Handle
  3 Zone VAV Main Htg Coil,               !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0c56d260-8d98-42c2-ad1d-1b2baa875553}, !- Water Inlet Node Name
  {7945fa42-9d94-4977-ac21-d89d2a450c3c}, !- Water Outlet Node Name
  {14a72289-f162-4f69-8d49-8621aceb387e}, !- Air Inlet Node Name
  {9c116d9b-1e20-467b-a4b6-5a06d7a25b82}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ad75d360-b121-43b0-8b83-6e31a81e6603}, !- Handle
  3 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {eac90884-3beb-4724-83f7-da85ff7a5c21}, !- Inlet Port
  {0c56d260-8d98-42c2-ad1d-1b2baa875553}; !- Outlet Port

OS:Connection,
  {eac90884-3beb-4724-83f7-da85ff7a5c21}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  91,                                     !- Outlet Port
  {ad75d360-b121-43b0-8b83-6e31a81e6603}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df59186b-b284-4aa2-aa7b-f76cf9dde211}, !- Handle
  3 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {7945fa42-9d94-4977-ac21-d89d2a450c3c}, !- Inlet Port
  {c4ef3a25-1b42-4508-bff1-e07d501ade83}; !- Outlet Port

OS:Connection,
  {0c56d260-8d98-42c2-ad1d-1b2baa875553}, !- Handle
  {ad75d360-b121-43b0-8b83-6e31a81e6603}, !- Source Object
  3,                                      !- Outlet Port
  {8ec56b99-501a-470e-b875-4b63158f5f2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7945fa42-9d94-4977-ac21-d89d2a450c3c}, !- Handle
  {8ec56b99-501a-470e-b875-4b63158f5f2c}, !- Source Object
  6,                                      !- Outlet Port
  {df59186b-b284-4aa2-aa7b-f76cf9dde211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ef3a25-1b42-4508-bff1-e07d501ade83}, !- Handle
  {df59186b-b284-4aa2-aa7b-f76cf9dde211}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  91;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {94e7a906-d24b-4e63-a38b-ea69e80e5bbf}, !- Handle
  3 Zone VAV Main Htg Coil Controller,    !- Name
  {8ec56b99-501a-470e-b875-4b63158f5f2c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {0ac2edfc-fe6f-427a-9437-9d83007c3572}, !- Handle
  3 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {9c116d9b-1e20-467b-a4b6-5a06d7a25b82}, !- Inlet Port
  {cd0a1e8e-2c64-4647-a8d0-15d24f510169}; !- Outlet Port

OS:Connection,
  {9c116d9b-1e20-467b-a4b6-5a06d7a25b82}, !- Handle
  {8ec56b99-501a-470e-b875-4b63158f5f2c}, !- Source Object
  8,                                      !- Outlet Port
  {0ac2edfc-fe6f-427a-9437-9d83007c3572}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd0a1e8e-2c64-4647-a8d0-15d24f510169}, !- Handle
  {0ac2edfc-fe6f-427a-9437-9d83007c3572}, !- Source Object
  3,                                      !- Outlet Port
  {7860dc1d-699d-40b1-9aa3-196d19100791}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {7edcf935-505c-4b20-b093-6abc62926c85}, !- Handle
  3 Zone VAV Clg Coil,                    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {58c5e47d-b22d-4494-a708-b617cbb4b296}, !- Water Inlet Node Name
  {1eff7478-72b7-4a98-940c-c3ee8227d7e3}, !- Water Outlet Node Name
  {98848e06-0862-453c-bd06-e7ab0b1f8dee}, !- Air Inlet Node Name
  {3e86c27b-a5fc-49df-a55e-318b5b312772}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {49263acc-f6fe-41d4-ba37-e353a0ab70dc}, !- Handle
  3 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {a228aaa6-0b9e-492c-ac64-616622889319}, !- Inlet Port
  {58c5e47d-b22d-4494-a708-b617cbb4b296}; !- Outlet Port

OS:Connection,
  {a228aaa6-0b9e-492c-ac64-616622889319}, !- Handle
  {35c56f3e-f832-48bd-a60b-8d140422da59}, !- Source Object
  7,                                      !- Outlet Port
  {49263acc-f6fe-41d4-ba37-e353a0ab70dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f2e4a66-146e-46d9-9794-8d78a1a050fb}, !- Handle
  3 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {1eff7478-72b7-4a98-940c-c3ee8227d7e3}, !- Inlet Port
  {64c53f87-1f6e-487e-894d-c08def62bf68}; !- Outlet Port

OS:Connection,
  {58c5e47d-b22d-4494-a708-b617cbb4b296}, !- Handle
  {49263acc-f6fe-41d4-ba37-e353a0ab70dc}, !- Source Object
  3,                                      !- Outlet Port
  {7edcf935-505c-4b20-b093-6abc62926c85}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1eff7478-72b7-4a98-940c-c3ee8227d7e3}, !- Handle
  {7edcf935-505c-4b20-b093-6abc62926c85}, !- Source Object
  11,                                     !- Outlet Port
  {9f2e4a66-146e-46d9-9794-8d78a1a050fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64c53f87-1f6e-487e-894d-c08def62bf68}, !- Handle
  {9f2e4a66-146e-46d9-9794-8d78a1a050fb}, !- Source Object
  3,                                      !- Outlet Port
  {54babbbc-271b-4d95-b073-101581c85f03}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5083107e-84d0-4a4b-9206-764d798964f2}, !- Handle
  3 Zone VAV Clg Coil Controller,         !- Name
  {7edcf935-505c-4b20-b093-6abc62926c85}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {06e852fd-ac5c-4a5e-8c28-dfdc4c762333}, !- Handle
  3 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {3e86c27b-a5fc-49df-a55e-318b5b312772}, !- Inlet Port
  {14a72289-f162-4f69-8d49-8621aceb387e}; !- Outlet Port

OS:Connection,
  {3e86c27b-a5fc-49df-a55e-318b5b312772}, !- Handle
  {7edcf935-505c-4b20-b093-6abc62926c85}, !- Source Object
  13,                                     !- Outlet Port
  {06e852fd-ac5c-4a5e-8c28-dfdc4c762333}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14a72289-f162-4f69-8d49-8621aceb387e}, !- Handle
  {06e852fd-ac5c-4a5e-8c28-dfdc4c762333}, !- Source Object
  3,                                      !- Outlet Port
  {8ec56b99-501a-470e-b875-4b63158f5f2c}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d9f9fda1-d088-4cfa-bd83-c6a7293ab32e}, !- Handle
  3 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f9bcb4d7-d4db-4459-90f1-e414d456ab02}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {588660b2-9bd1-4557-a849-10e1b87ca0d4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {588660b2-9bd1-4557-a849-10e1b87ca0d4}, !- Handle
  3 Zone VAV Vent Controller,             !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {360bfb5e-45b0-43e8-bc81-166f463d27ea}, !- Handle
  3 Zone VAV OA System,                   !- Name
  {d9f9fda1-d088-4cfa-bd83-c6a7293ab32e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {acbe55cc-0c8f-4144-95d6-10e5813f7f1a}, !- Mixed Air Node Name
  {6de05016-a400-40f5-b871-bd745c7d1bb3}, !- Outdoor Air Stream Node Name
  {748bb045-fbcc-428e-aa93-a5025df3eed6}, !- Relief Air Stream Node Name
  {c0b257e7-06eb-4770-9fa1-b6709a234ab5}; !- Return Air Stream Node Name

OS:Node,
  {b6f1b4f4-4d69-4844-ac5e-9d531d055464}, !- Handle
  3 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {6de05016-a400-40f5-b871-bd745c7d1bb3}; !- Outlet Port

OS:Connection,
  {6de05016-a400-40f5-b871-bd745c7d1bb3}, !- Handle
  {b6f1b4f4-4d69-4844-ac5e-9d531d055464}, !- Source Object
  3,                                      !- Outlet Port
  {360bfb5e-45b0-43e8-bc81-166f463d27ea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {799553b4-117e-4f20-847d-3c9296ee298f}, !- Handle
  3 Zone VAV Relief Air Node,             !- Name
  {748bb045-fbcc-428e-aa93-a5025df3eed6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {748bb045-fbcc-428e-aa93-a5025df3eed6}, !- Handle
  {360bfb5e-45b0-43e8-bc81-166f463d27ea}, !- Source Object
  7,                                      !- Outlet Port
  {799553b4-117e-4f20-847d-3c9296ee298f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce1b3dd1-2e62-4cec-b462-a0343b112174}, !- Handle
  3 Zone VAV Mixed Air Node,              !- Name
  {acbe55cc-0c8f-4144-95d6-10e5813f7f1a}, !- Inlet Port
  {98848e06-0862-453c-bd06-e7ab0b1f8dee}; !- Outlet Port

OS:Connection,
  {c0b257e7-06eb-4770-9fa1-b6709a234ab5}, !- Handle
  {086059f7-72c8-4b2c-8136-750dc81c4ac7}, !- Source Object
  3,                                      !- Outlet Port
  {360bfb5e-45b0-43e8-bc81-166f463d27ea}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {acbe55cc-0c8f-4144-95d6-10e5813f7f1a}, !- Handle
  {360bfb5e-45b0-43e8-bc81-166f463d27ea}, !- Source Object
  5,                                      !- Outlet Port
  {ce1b3dd1-2e62-4cec-b462-a0343b112174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98848e06-0862-453c-bd06-e7ab0b1f8dee}, !- Handle
  {ce1b3dd1-2e62-4cec-b462-a0343b112174}, !- Source Object
  3,                                      !- Outlet Port
  {7edcf935-505c-4b20-b093-6abc62926c85}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {180b2ead-3b41-4b61-88d3-cd140cb8c6c9}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2127071a-03a4-4f8b-802b-07eb46bad798}, !- Control Zone or Zone List Name
  {c8293766-19f7-4cf1-abde-4ebfe73917f4}, !- Cooling Control Zone or Zone List Name
  {75ab13e7-1e19-430c-966f-b05e532d2f76}, !- Heating Control Zone or Zone List Name
  {d0f5a887-333c-4e58-9b98-82fa6ca7b6ab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2127071a-03a4-4f8b-802b-07eb46bad798}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {c8293766-19f7-4cf1-abde-4ebfe73917f4}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {75ab13e7-1e19-430c-966f-b05e532d2f76}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d0f5a887-333c-4e58-9b98-82fa6ca7b6ab}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {bb2bf997-22fa-41df-9d9e-3ec761147ae7}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid3 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fb06eef9-1191-4d19-a1cd-639993615fed}, !- Water Inlet Node Name
  {7f256175-b708-4182-a845-dc140966f442}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {51e8819f-7665-494b-80e2-774b219ee9f8}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {bc1e1a5a-7543-48bb-b6d0-111ea4126c9e}, !- Inlet Port
  {fb06eef9-1191-4d19-a1cd-639993615fed}; !- Outlet Port

OS:Connection,
  {bc1e1a5a-7543-48bb-b6d0-111ea4126c9e}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  92,                                     !- Outlet Port
  {51e8819f-7665-494b-80e2-774b219ee9f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f446bfb3-39b5-41ee-9b68-b5a50496522b}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {7f256175-b708-4182-a845-dc140966f442}, !- Inlet Port
  {cdb7a0fb-26c8-4c26-99bc-516d6d2fdc47}; !- Outlet Port

OS:Connection,
  {fb06eef9-1191-4d19-a1cd-639993615fed}, !- Handle
  {51e8819f-7665-494b-80e2-774b219ee9f8}, !- Source Object
  3,                                      !- Outlet Port
  {bb2bf997-22fa-41df-9d9e-3ec761147ae7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7f256175-b708-4182-a845-dc140966f442}, !- Handle
  {bb2bf997-22fa-41df-9d9e-3ec761147ae7}, !- Source Object
  6,                                      !- Outlet Port
  {f446bfb3-39b5-41ee-9b68-b5a50496522b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdb7a0fb-26c8-4c26-99bc-516d6d2fdc47}, !- Handle
  {f446bfb3-39b5-41ee-9b68-b5a50496522b}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  92;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {05da6bd6-714c-4019-9e40-defdb5d16ffb}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid3 Reheat Coil Controller, !- Name
  {bb2bf997-22fa-41df-9d9e-3ec761147ae7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6d9ea592-c1c0-4b39-8348-2c48f1198579}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid3 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {ccc6495a-dced-4d8e-b49a-b744677d838e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.527663420162028,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bb2bf997-22fa-41df-9d9e-3ec761147ae7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9cfb65ee-d6d7-4d66-996f-ae640945b585}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2e81a984-75b1-4aa4-93b0-5091dd8982bd}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid3 Return Air Node, !- Name
  {eeb16776-d669-4ac9-891d-d910dc9789a7}, !- Inlet Port
  {423e2399-dd23-42cb-b363-9fc1b7052c01}; !- Outlet Port

OS:Connection,
  {23e15acb-b3e4-4d0d-bec7-00039e935828}, !- Handle
  {94681b4e-0941-4356-8a1b-ddfe6ac8c639}, !- Source Object
  3,                                      !- Outlet Port
  {a5bf4f9f-ddfa-4903-8e17-66ff08099826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeb16776-d669-4ac9-891d-d910dc9789a7}, !- Handle
  {ad9d2454-2699-49ee-83ee-a0f1e5195bd5}, !- Source Object
  2,                                      !- Outlet Port
  {2e81a984-75b1-4aa4-93b0-5091dd8982bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {423e2399-dd23-42cb-b363-9fc1b7052c01}, !- Handle
  {2e81a984-75b1-4aa4-93b0-5091dd8982bd}, !- Source Object
  3,                                      !- Outlet Port
  {cc9f2f95-8b8b-4f5a-8669-f8ef18021ee7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7dab4d13-0362-4484-967f-1bf7de5db334}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {925efad0-5902-4eac-a41e-52e7c5657804}, !- Inlet Port
  {ccc6495a-dced-4d8e-b49a-b744677d838e}; !- Outlet Port

OS:Connection,
  {925efad0-5902-4eac-a41e-52e7c5657804}, !- Handle
  {ed5d5281-93c3-4b3d-a9e1-5495fea24902}, !- Source Object
  3,                                      !- Outlet Port
  {7dab4d13-0362-4484-967f-1bf7de5db334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccc6495a-dced-4d8e-b49a-b744677d838e}, !- Handle
  {7dab4d13-0362-4484-967f-1bf7de5db334}, !- Source Object
  3,                                      !- Outlet Port
  {6d9ea592-c1c0-4b39-8348-2c48f1198579}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9cfb65ee-d6d7-4d66-996f-ae640945b585}, !- Handle
  {6d9ea592-c1c0-4b39-8348-2c48f1198579}, !- Source Object
  12,                                     !- Outlet Port
  {94681b4e-0941-4356-8a1b-ddfe6ac8c639}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2515c194-f757-4f16-9280-2e2081323a6d}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid3 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3b829253-055c-4863-af75-12c09708bdce}, !- Water Inlet Node Name
  {fcfd03b4-b86d-4161-b9dc-05c232ba0bae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {66d14c25-ea4c-4565-beb9-861e662bb2af}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {4934194d-dd38-47c9-b5ea-ee0672c9c6a3}, !- Inlet Port
  {3b829253-055c-4863-af75-12c09708bdce}; !- Outlet Port

OS:Connection,
  {4934194d-dd38-47c9-b5ea-ee0672c9c6a3}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  93,                                     !- Outlet Port
  {66d14c25-ea4c-4565-beb9-861e662bb2af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {840bec05-9baf-4f3a-9035-d096600c79fe}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {fcfd03b4-b86d-4161-b9dc-05c232ba0bae}, !- Inlet Port
  {15af7fdf-dc3a-4c3a-9880-edb815ee4826}; !- Outlet Port

OS:Connection,
  {3b829253-055c-4863-af75-12c09708bdce}, !- Handle
  {66d14c25-ea4c-4565-beb9-861e662bb2af}, !- Source Object
  3,                                      !- Outlet Port
  {2515c194-f757-4f16-9280-2e2081323a6d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fcfd03b4-b86d-4161-b9dc-05c232ba0bae}, !- Handle
  {2515c194-f757-4f16-9280-2e2081323a6d}, !- Source Object
  6,                                      !- Outlet Port
  {840bec05-9baf-4f3a-9035-d096600c79fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15af7fdf-dc3a-4c3a-9880-edb815ee4826}, !- Handle
  {840bec05-9baf-4f3a-9035-d096600c79fe}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  93;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3efd2f9b-f4ad-4c67-bfbb-12c2d274c285}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid3 Reheat Coil Controller, !- Name
  {2515c194-f757-4f16-9280-2e2081323a6d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4e81ba81-0cce-4fe2-a992-535802329afc}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid3 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {4aa1e09e-b712-4194-a462-7e13a212b900}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.527663420162028,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2515c194-f757-4f16-9280-2e2081323a6d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f7c5bc9e-1e85-49d3-ac3c-721ab82e6212}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4246ccc7-efcf-4e3e-913f-020d4b91c2ec}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {f7c5bc9e-1e85-49d3-ac3c-721ab82e6212}, !- Inlet Port
  {50b0811d-e91f-4b92-a02e-5efe748d0173}; !- Outlet Port

OS:Node,
  {e29845e3-14fc-4e42-9ee2-4a05eb4bb40a}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid3 Return Air Node, !- Name
  {7874f6dd-e7d3-4e58-a61d-d1d0c036912b}, !- Inlet Port
  {dd5a71ad-5cdf-456b-86f4-82585f071c07}; !- Outlet Port

OS:Connection,
  {50b0811d-e91f-4b92-a02e-5efe748d0173}, !- Handle
  {4246ccc7-efcf-4e3e-913f-020d4b91c2ec}, !- Source Object
  3,                                      !- Outlet Port
  {36d17a5c-47dd-4d64-a25d-34bf7014710d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7874f6dd-e7d3-4e58-a61d-d1d0c036912b}, !- Handle
  {73c2dd67-8871-4cda-b779-8e2650966be8}, !- Source Object
  2,                                      !- Outlet Port
  {e29845e3-14fc-4e42-9ee2-4a05eb4bb40a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd5a71ad-5cdf-456b-86f4-82585f071c07}, !- Handle
  {e29845e3-14fc-4e42-9ee2-4a05eb4bb40a}, !- Source Object
  3,                                      !- Outlet Port
  {cc9f2f95-8b8b-4f5a-8669-f8ef18021ee7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ca6f9d00-9641-4c19-a087-64d14dd38e92}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {24045f16-a5e4-4224-b3e3-7520d60ebfcc}, !- Inlet Port
  {4aa1e09e-b712-4194-a462-7e13a212b900}; !- Outlet Port

OS:Connection,
  {24045f16-a5e4-4224-b3e3-7520d60ebfcc}, !- Handle
  {ed5d5281-93c3-4b3d-a9e1-5495fea24902}, !- Source Object
  4,                                      !- Outlet Port
  {ca6f9d00-9641-4c19-a087-64d14dd38e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aa1e09e-b712-4194-a462-7e13a212b900}, !- Handle
  {ca6f9d00-9641-4c19-a087-64d14dd38e92}, !- Source Object
  3,                                      !- Outlet Port
  {4e81ba81-0cce-4fe2-a992-535802329afc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7c5bc9e-1e85-49d3-ac3c-721ab82e6212}, !- Handle
  {4e81ba81-0cce-4fe2-a992-535802329afc}, !- Source Object
  12,                                     !- Outlet Port
  {4246ccc7-efcf-4e3e-913f-020d4b91c2ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5734efd6-5e3e-47f8-9edb-2f933fb846a1}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid3 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {466c006a-7a88-49a8-9100-65fa0ddf15f0}, !- Water Inlet Node Name
  {dd1c1d19-baa6-4084-8553-2f4fb915e7ff}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {873b466b-489d-4d3a-81a5-9cf0944d4ffd}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {1db1c44f-9c8c-4732-bc23-2eb55db0e416}, !- Inlet Port
  {466c006a-7a88-49a8-9100-65fa0ddf15f0}; !- Outlet Port

OS:Connection,
  {1db1c44f-9c8c-4732-bc23-2eb55db0e416}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  94,                                     !- Outlet Port
  {873b466b-489d-4d3a-81a5-9cf0944d4ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4891119a-05bd-47f0-9fda-4031f1844730}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {dd1c1d19-baa6-4084-8553-2f4fb915e7ff}, !- Inlet Port
  {79e93333-e9ce-459a-aea3-609297286382}; !- Outlet Port

OS:Connection,
  {466c006a-7a88-49a8-9100-65fa0ddf15f0}, !- Handle
  {873b466b-489d-4d3a-81a5-9cf0944d4ffd}, !- Source Object
  3,                                      !- Outlet Port
  {5734efd6-5e3e-47f8-9edb-2f933fb846a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dd1c1d19-baa6-4084-8553-2f4fb915e7ff}, !- Handle
  {5734efd6-5e3e-47f8-9edb-2f933fb846a1}, !- Source Object
  6,                                      !- Outlet Port
  {4891119a-05bd-47f0-9fda-4031f1844730}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e93333-e9ce-459a-aea3-609297286382}, !- Handle
  {4891119a-05bd-47f0-9fda-4031f1844730}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  94;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8fa9f4f1-fa21-42bb-b614-87551c9711ac}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid3 Reheat Coil Controller, !- Name
  {5734efd6-5e3e-47f8-9edb-2f933fb846a1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {29be9855-9750-4bfd-b15f-35636371711f}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid3 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {a601d9d0-34ad-4ea0-a363-3b900712fee1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.527663420162028,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5734efd6-5e3e-47f8-9edb-2f933fb846a1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c85c5e02-fc3b-431d-8c28-191ce736ee71}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {758bab9f-4800-4103-bb03-433f7351e1cc}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {c85c5e02-fc3b-431d-8c28-191ce736ee71}, !- Inlet Port
  {4836aab4-8308-4e64-bb0b-b4fd2be216b3}; !- Outlet Port

OS:Node,
  {37303a87-8c10-487b-a9d4-41ff77d6ea2b}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid3 Return Air Node, !- Name
  {63b374b6-8f04-4a7a-9f5f-7548f48c138c}, !- Inlet Port
  {7c969374-ee34-4c96-92c2-b5e439480d28}; !- Outlet Port

OS:Connection,
  {4836aab4-8308-4e64-bb0b-b4fd2be216b3}, !- Handle
  {758bab9f-4800-4103-bb03-433f7351e1cc}, !- Source Object
  3,                                      !- Outlet Port
  {5bdb9d2e-4af8-4df0-9b60-7fb5bc3b80e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63b374b6-8f04-4a7a-9f5f-7548f48c138c}, !- Handle
  {a33a6a61-e416-4fb4-b240-212258867c6b}, !- Source Object
  2,                                      !- Outlet Port
  {37303a87-8c10-487b-a9d4-41ff77d6ea2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c969374-ee34-4c96-92c2-b5e439480d28}, !- Handle
  {37303a87-8c10-487b-a9d4-41ff77d6ea2b}, !- Source Object
  3,                                      !- Outlet Port
  {cc9f2f95-8b8b-4f5a-8669-f8ef18021ee7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dba6a908-b034-49ff-847d-07c95648eb37}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {24ae4050-d63a-48f8-ab44-461f6d0a5093}, !- Inlet Port
  {a601d9d0-34ad-4ea0-a363-3b900712fee1}; !- Outlet Port

OS:Connection,
  {24ae4050-d63a-48f8-ab44-461f6d0a5093}, !- Handle
  {ed5d5281-93c3-4b3d-a9e1-5495fea24902}, !- Source Object
  5,                                      !- Outlet Port
  {dba6a908-b034-49ff-847d-07c95648eb37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a601d9d0-34ad-4ea0-a363-3b900712fee1}, !- Handle
  {dba6a908-b034-49ff-847d-07c95648eb37}, !- Source Object
  3,                                      !- Outlet Port
  {29be9855-9750-4bfd-b15f-35636371711f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c85c5e02-fc3b-431d-8c28-191ce736ee71}, !- Handle
  {29be9855-9750-4bfd-b15f-35636371711f}, !- Source Object
  12,                                     !- Outlet Port
  {758bab9f-4800-4103-bb03-433f7351e1cc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f769e0ea-0d03-4db6-ba81-421d6b0b31cb}, !- Handle
  3 Zone VAV 1,                           !- Name
  ,                                       !- Controller List Name
  {89c7f733-b10e-4d41-9402-b06d01a1aa18}, !- Availability Schedule
  {8cd960ad-fba4-4f70-a9b8-6e42f9d65d95}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a68e4734-379d-4178-8f08-f5d85fcd40cf}, !- Supply Side Inlet Node Name
  {35b6bd0f-2cb1-46b4-ada5-b922b1054dff}, !- Demand Side Outlet Node Name
  {97cf03ba-438b-43f4-a83f-12725b882c37}, !- Demand Side Inlet Node A
  {2a451163-a36c-4aee-83f4-53fa209d277c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c478fcc4-fe3a-4e50-b981-f539e2447309}, !- Demand Mixer Name
  {0d6f348d-2c85-4dc4-b0e4-c9bed7912257}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ed773431-be32-48f7-88d2-b86592ff0f39}, !- Handle
  3 Zone VAV 1 Supply Inlet Node,         !- Name
  {a68e4734-379d-4178-8f08-f5d85fcd40cf}, !- Inlet Port
  {403dd303-548e-41bd-9429-8d241ce93f1e}; !- Outlet Port

OS:Node,
  {21f47672-39fc-47fd-b14c-fd41f7602770}, !- Handle
  3 Zone VAV 1 Supply Outlet Node,        !- Name
  {6730aa2a-6468-4be4-9993-38d252fb850d}, !- Inlet Port
  {2a451163-a36c-4aee-83f4-53fa209d277c}; !- Outlet Port

OS:Connection,
  {a68e4734-379d-4178-8f08-f5d85fcd40cf}, !- Handle
  {f769e0ea-0d03-4db6-ba81-421d6b0b31cb}, !- Source Object
  9,                                      !- Outlet Port
  {ed773431-be32-48f7-88d2-b86592ff0f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a451163-a36c-4aee-83f4-53fa209d277c}, !- Handle
  {21f47672-39fc-47fd-b14c-fd41f7602770}, !- Source Object
  3,                                      !- Outlet Port
  {f769e0ea-0d03-4db6-ba81-421d6b0b31cb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6221185c-4dd8-4d3e-8de0-0992172a37de}, !- Handle
  3 Zone VAV 1 Demand Inlet Node,         !- Name
  {97cf03ba-438b-43f4-a83f-12725b882c37}, !- Inlet Port
  {01e6869d-d8ba-4730-9359-25335f889071}; !- Outlet Port

OS:Node,
  {ca18f8a0-b863-485d-b1c2-876bcbdbac5d}, !- Handle
  3 Zone VAV 1 Demand Outlet Node,        !- Name
