  {d8e28b42-f311-419d-b431-80599cb90220}, !- Inlet Port
  {35b6bd0f-2cb1-46b4-ada5-b922b1054dff}; !- Outlet Port

OS:Node,
  {6c4eff75-3f5b-49bd-9782-98940500977b}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {84a89290-b189-46a6-baef-b28dd0e45910}, !- Inlet Port
  {65e0d763-714f-46c6-96bc-b588b9c9d5ce}; !- Outlet Port

OS:Connection,
  {97cf03ba-438b-43f4-a83f-12725b882c37}, !- Handle
  {f769e0ea-0d03-4db6-ba81-421d6b0b31cb}, !- Source Object
  11,                                     !- Outlet Port
  {6221185c-4dd8-4d3e-8de0-0992172a37de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35b6bd0f-2cb1-46b4-ada5-b922b1054dff}, !- Handle
  {ca18f8a0-b863-485d-b1c2-876bcbdbac5d}, !- Source Object
  3,                                      !- Outlet Port
  {f769e0ea-0d03-4db6-ba81-421d6b0b31cb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0d6f348d-2c85-4dc4-b0e4-c9bed7912257}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {01e6869d-d8ba-4730-9359-25335f889071}, !- Inlet Node Name
  {70630f7a-1b9a-4eb8-afc3-3a1547ddd46c}, !- Outlet Node Name 1
  {375085a3-f6de-4f77-b432-158086989562}, !- Outlet Node Name 2
  {c3f28757-3337-4881-a4b4-244d2339a594}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {c478fcc4-fe3a-4e50-b981-f539e2447309}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {d8e28b42-f311-419d-b431-80599cb90220}, !- Outlet Node Name
  {ef1d0a36-4739-4f9f-973f-17515af31293}, !- Inlet Node Name 1
  {5aa18700-d1f5-4254-8852-5e12ae6878c4}, !- Inlet Node Name 2
  {b71a2f27-47cc-4c6b-b060-ff60293066a2}; !- Inlet Node Name 3

OS:Connection,
  {01e6869d-d8ba-4730-9359-25335f889071}, !- Handle
  {6221185c-4dd8-4d3e-8de0-0992172a37de}, !- Source Object
  3,                                      !- Outlet Port
  {0d6f348d-2c85-4dc4-b0e4-c9bed7912257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8e28b42-f311-419d-b431-80599cb90220}, !- Handle
  {c478fcc4-fe3a-4e50-b981-f539e2447309}, !- Source Object
  2,                                      !- Outlet Port
  {ca18f8a0-b863-485d-b1c2-876bcbdbac5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6cf0183e-0e2b-4420-9b8c-aaf5a49f082a}, !- Handle
  {f769e0ea-0d03-4db6-ba81-421d6b0b31cb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.443924813577904,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8cd960ad-fba4-4f70-a9b8-6e42f9d65d95}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {a969e878-662f-4bce-8d36-6f8dbab238f6}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {bbae94b9-daad-4614-9162-8cf29d10ed1f}, !- Handle
  3 Zone VAV 1 Fan,                       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b316af60-edaa-4a01-a0ea-f17aa9a96fb5}, !- Air Inlet Node Name
  {6730aa2a-6468-4be4-9993-38d252fb850d}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {6730aa2a-6468-4be4-9993-38d252fb850d}, !- Handle
  {bbae94b9-daad-4614-9162-8cf29d10ed1f}, !- Source Object
  17,                                     !- Outlet Port
  {21f47672-39fc-47fd-b14c-fd41f7602770}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {94208c89-7b87-4006-8f5a-9a8468923436}, !- Handle
  3 Zone VAV 1 Main Htg Coil,             !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {64a3a192-fb0a-4f19-a68c-0aab781c3090}, !- Water Inlet Node Name
  {e3d5d62d-795c-47ba-9127-2f99d176e2ee}, !- Water Outlet Node Name
  {d5e71812-ab78-471d-a8bc-c89333760c07}, !- Air Inlet Node Name
  {3ffe36fb-730f-45ec-a0fd-7a4232cd2abd}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {74c7597b-23d3-4454-8430-80213d394f63}, !- Handle
  3 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {55c15c70-0a82-4c5e-987e-3a6131342eaf}, !- Inlet Port
  {64a3a192-fb0a-4f19-a68c-0aab781c3090}; !- Outlet Port

OS:Connection,
  {55c15c70-0a82-4c5e-987e-3a6131342eaf}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  95,                                     !- Outlet Port
  {74c7597b-23d3-4454-8430-80213d394f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d783696-df42-48ea-b056-b99d26f52a2e}, !- Handle
  3 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {e3d5d62d-795c-47ba-9127-2f99d176e2ee}, !- Inlet Port
  {4f3eca4b-1e26-4d5f-bfc0-717a9f96889c}; !- Outlet Port

OS:Connection,
  {64a3a192-fb0a-4f19-a68c-0aab781c3090}, !- Handle
  {74c7597b-23d3-4454-8430-80213d394f63}, !- Source Object
  3,                                      !- Outlet Port
  {94208c89-7b87-4006-8f5a-9a8468923436}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e3d5d62d-795c-47ba-9127-2f99d176e2ee}, !- Handle
  {94208c89-7b87-4006-8f5a-9a8468923436}, !- Source Object
  6,                                      !- Outlet Port
  {6d783696-df42-48ea-b056-b99d26f52a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f3eca4b-1e26-4d5f-bfc0-717a9f96889c}, !- Handle
  {6d783696-df42-48ea-b056-b99d26f52a2e}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  95;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {304d4e7d-82c1-4770-8285-76b9965808ca}, !- Handle
  3 Zone VAV 1 Main Htg Coil Controller,  !- Name
  {94208c89-7b87-4006-8f5a-9a8468923436}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {f7e0edf6-bf8c-4ff6-8438-256e79e8b98f}, !- Handle
  3 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {3ffe36fb-730f-45ec-a0fd-7a4232cd2abd}, !- Inlet Port
  {b316af60-edaa-4a01-a0ea-f17aa9a96fb5}; !- Outlet Port

OS:Connection,
  {3ffe36fb-730f-45ec-a0fd-7a4232cd2abd}, !- Handle
  {94208c89-7b87-4006-8f5a-9a8468923436}, !- Source Object
  8,                                      !- Outlet Port
  {f7e0edf6-bf8c-4ff6-8438-256e79e8b98f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b316af60-edaa-4a01-a0ea-f17aa9a96fb5}, !- Handle
  {f7e0edf6-bf8c-4ff6-8438-256e79e8b98f}, !- Source Object
  3,                                      !- Outlet Port
  {bbae94b9-daad-4614-9162-8cf29d10ed1f}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {59630133-ed3a-41d9-9062-a29426d26e83}, !- Handle
  3 Zone VAV 1 Clg Coil,                  !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5a283624-fd54-4df7-ac71-ea8d765c4554}, !- Water Inlet Node Name
  {d3a2aa90-30d8-4d95-ad30-f01dda8f93c8}, !- Water Outlet Node Name
  {03fca044-b883-4961-9602-e39e09f8a169}, !- Air Inlet Node Name
  {3f50e5d7-9f0a-42d0-9353-f9afc9aa5f9f}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {51f866e2-db1c-4da2-8cd5-e87e888ff410}, !- Handle
  3 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {750687af-d86b-4489-a1fd-3710dda23d52}, !- Inlet Port
  {5a283624-fd54-4df7-ac71-ea8d765c4554}; !- Outlet Port

OS:Connection,
  {750687af-d86b-4489-a1fd-3710dda23d52}, !- Handle
  {35c56f3e-f832-48bd-a60b-8d140422da59}, !- Source Object
  8,                                      !- Outlet Port
  {51f866e2-db1c-4da2-8cd5-e87e888ff410}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acd36638-1fbe-46d9-a5fe-293a3e01c59d}, !- Handle
  3 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {d3a2aa90-30d8-4d95-ad30-f01dda8f93c8}, !- Inlet Port
  {603bd017-87c5-4be7-b948-6fac7ec434d0}; !- Outlet Port

OS:Connection,
  {5a283624-fd54-4df7-ac71-ea8d765c4554}, !- Handle
  {51f866e2-db1c-4da2-8cd5-e87e888ff410}, !- Source Object
  3,                                      !- Outlet Port
  {59630133-ed3a-41d9-9062-a29426d26e83}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d3a2aa90-30d8-4d95-ad30-f01dda8f93c8}, !- Handle
  {59630133-ed3a-41d9-9062-a29426d26e83}, !- Source Object
  11,                                     !- Outlet Port
  {acd36638-1fbe-46d9-a5fe-293a3e01c59d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {603bd017-87c5-4be7-b948-6fac7ec434d0}, !- Handle
  {acd36638-1fbe-46d9-a5fe-293a3e01c59d}, !- Source Object
  3,                                      !- Outlet Port
  {54babbbc-271b-4d95-b073-101581c85f03}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3d0e5960-850d-42eb-a7dd-71a01349e0c1}, !- Handle
  3 Zone VAV 1 Clg Coil Controller,       !- Name
  {59630133-ed3a-41d9-9062-a29426d26e83}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {48e206a3-d25b-472f-861c-0d6d0d79ca49}, !- Handle
  3 Zone VAV 1 Clg Coil Outlet Air Node,  !- Name
  {3f50e5d7-9f0a-42d0-9353-f9afc9aa5f9f}, !- Inlet Port
  {d5e71812-ab78-471d-a8bc-c89333760c07}; !- Outlet Port

OS:Connection,
  {3f50e5d7-9f0a-42d0-9353-f9afc9aa5f9f}, !- Handle
  {59630133-ed3a-41d9-9062-a29426d26e83}, !- Source Object
  13,                                     !- Outlet Port
  {48e206a3-d25b-472f-861c-0d6d0d79ca49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5e71812-ab78-471d-a8bc-c89333760c07}, !- Handle
  {48e206a3-d25b-472f-861c-0d6d0d79ca49}, !- Source Object
  3,                                      !- Outlet Port
  {94208c89-7b87-4006-8f5a-9a8468923436}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {30c12de8-e2dd-4521-b3b9-a3f893b92bf6}, !- Handle
  3 Zone VAV 1 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {89c7f733-b10e-4d41-9402-b06d01a1aa18}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {796a4010-c00d-440f-9d6a-41d27da1de7a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {796a4010-c00d-440f-9d6a-41d27da1de7a}, !- Handle
  3 Zone VAV 1 Vent Controller,           !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e40f07a5-78da-4291-b693-8c175295aefa}, !- Handle
  3 Zone VAV 1 OA System,                 !- Name
  {30c12de8-e2dd-4521-b3b9-a3f893b92bf6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3e17fd9f-e0d0-46e1-b617-3464789880ad}, !- Mixed Air Node Name
  {5072d50c-9f76-4c5f-b182-6a3427632cae}, !- Outdoor Air Stream Node Name
  {f63663d0-7525-4679-bc21-9b3e9a2a07cb}, !- Relief Air Stream Node Name
  {403dd303-548e-41bd-9429-8d241ce93f1e}; !- Return Air Stream Node Name

OS:Node,
  {10f8ac9c-b2b0-4281-99c5-c86ae4e37e67}, !- Handle
  3 Zone VAV 1 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {5072d50c-9f76-4c5f-b182-6a3427632cae}; !- Outlet Port

OS:Connection,
  {5072d50c-9f76-4c5f-b182-6a3427632cae}, !- Handle
  {10f8ac9c-b2b0-4281-99c5-c86ae4e37e67}, !- Source Object
  3,                                      !- Outlet Port
  {e40f07a5-78da-4291-b693-8c175295aefa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0e44cd99-b0ad-4f9f-9153-9e46c897b17e}, !- Handle
  3 Zone VAV 1 Relief Air Node,           !- Name
  {f63663d0-7525-4679-bc21-9b3e9a2a07cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f63663d0-7525-4679-bc21-9b3e9a2a07cb}, !- Handle
  {e40f07a5-78da-4291-b693-8c175295aefa}, !- Source Object
  7,                                      !- Outlet Port
  {0e44cd99-b0ad-4f9f-9153-9e46c897b17e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {916d8bf3-0998-45cb-91ae-c8a75fefa742}, !- Handle
  3 Zone VAV 1 Mixed Air Node,            !- Name
  {3e17fd9f-e0d0-46e1-b617-3464789880ad}, !- Inlet Port
  {03fca044-b883-4961-9602-e39e09f8a169}; !- Outlet Port

OS:Connection,
  {403dd303-548e-41bd-9429-8d241ce93f1e}, !- Handle
  {ed773431-be32-48f7-88d2-b86592ff0f39}, !- Source Object
  3,                                      !- Outlet Port
  {e40f07a5-78da-4291-b693-8c175295aefa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3e17fd9f-e0d0-46e1-b617-3464789880ad}, !- Handle
  {e40f07a5-78da-4291-b693-8c175295aefa}, !- Source Object
  5,                                      !- Outlet Port
  {916d8bf3-0998-45cb-91ae-c8a75fefa742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03fca044-b883-4961-9602-e39e09f8a169}, !- Handle
  {916d8bf3-0998-45cb-91ae-c8a75fefa742}, !- Source Object
  3,                                      !- Outlet Port
  {59630133-ed3a-41d9-9062-a29426d26e83}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a969e878-662f-4bce-8d36-6f8dbab238f6}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {30e55c53-9829-416f-a7f9-c72cb1e1412a}, !- Control Zone or Zone List Name
  {e045b864-112e-45f9-89da-b05e9bdb299e}, !- Cooling Control Zone or Zone List Name
  {5f2a2d10-89a6-4a9c-a7ea-c167fb2d2442}, !- Heating Control Zone or Zone List Name
  {e08ebee8-2b13-4b66-8996-edbec9fda049}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {30e55c53-9829-416f-a7f9-c72cb1e1412a}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {e045b864-112e-45f9-89da-b05e9bdb299e}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5f2a2d10-89a6-4a9c-a7ea-c167fb2d2442}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e08ebee8-2b13-4b66-8996-edbec9fda049}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {ade892fc-a1f5-473e-9d8d-f35cb7fa8765}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid4 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1eb2bb1f-ff05-4092-85e3-3237ddfb1c3c}, !- Water Inlet Node Name
  {95f9f098-774b-4729-bd0f-e0342b5b7bf1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {79574aa5-4b3c-4698-acfa-b9ab56c6f853}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {a4be2bc4-3337-4278-92d8-4137a1c80560}, !- Inlet Port
  {1eb2bb1f-ff05-4092-85e3-3237ddfb1c3c}; !- Outlet Port

OS:Connection,
  {a4be2bc4-3337-4278-92d8-4137a1c80560}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  96,                                     !- Outlet Port
  {79574aa5-4b3c-4698-acfa-b9ab56c6f853}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80772779-9849-4e85-94c8-b9c39be5bc58}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {95f9f098-774b-4729-bd0f-e0342b5b7bf1}, !- Inlet Port
  {e0cb37d6-de2d-4fa5-85e3-842c44c4caca}; !- Outlet Port

OS:Connection,
  {1eb2bb1f-ff05-4092-85e3-3237ddfb1c3c}, !- Handle
  {79574aa5-4b3c-4698-acfa-b9ab56c6f853}, !- Source Object
  3,                                      !- Outlet Port
  {ade892fc-a1f5-473e-9d8d-f35cb7fa8765}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {95f9f098-774b-4729-bd0f-e0342b5b7bf1}, !- Handle
  {ade892fc-a1f5-473e-9d8d-f35cb7fa8765}, !- Source Object
  6,                                      !- Outlet Port
  {80772779-9849-4e85-94c8-b9c39be5bc58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0cb37d6-de2d-4fa5-85e3-842c44c4caca}, !- Handle
  {80772779-9849-4e85-94c8-b9c39be5bc58}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  96;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a71f9d2f-1aca-4e28-afed-e6501ecba0e1}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid4 Reheat Coil Controller, !- Name
  {ade892fc-a1f5-473e-9d8d-f35cb7fa8765}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9bcd0f5c-3456-4e5d-825b-06911b6ae84c}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid4 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {2c9e443e-58dc-401c-b6b3-6b19c1e14346}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528125440805656,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ade892fc-a1f5-473e-9d8d-f35cb7fa8765}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {84a89290-b189-46a6-baef-b28dd0e45910}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1750a833-0edb-45e8-9da9-2204c949d938}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid4 Return Air Node, !- Name
  {f99b7c99-b691-437c-817a-c72f24765e5e}, !- Inlet Port
  {ef1d0a36-4739-4f9f-973f-17515af31293}; !- Outlet Port

OS:Connection,
  {65e0d763-714f-46c6-96bc-b588b9c9d5ce}, !- Handle
  {6c4eff75-3f5b-49bd-9782-98940500977b}, !- Source Object
  3,                                      !- Outlet Port
  {8879a68a-c331-4afc-a6b2-a6d0902b99c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f99b7c99-b691-437c-817a-c72f24765e5e}, !- Handle
  {f5636bbe-dcb2-478a-b037-e6d50e670f92}, !- Source Object
  2,                                      !- Outlet Port
  {1750a833-0edb-45e8-9da9-2204c949d938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef1d0a36-4739-4f9f-973f-17515af31293}, !- Handle
  {1750a833-0edb-45e8-9da9-2204c949d938}, !- Source Object
  3,                                      !- Outlet Port
  {c478fcc4-fe3a-4e50-b981-f539e2447309}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e958f7f4-92ae-43e3-83d9-545ef76a1c70}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {70630f7a-1b9a-4eb8-afc3-3a1547ddd46c}, !- Inlet Port
  {2c9e443e-58dc-401c-b6b3-6b19c1e14346}; !- Outlet Port

OS:Connection,
  {70630f7a-1b9a-4eb8-afc3-3a1547ddd46c}, !- Handle
  {0d6f348d-2c85-4dc4-b0e4-c9bed7912257}, !- Source Object
  3,                                      !- Outlet Port
  {e958f7f4-92ae-43e3-83d9-545ef76a1c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c9e443e-58dc-401c-b6b3-6b19c1e14346}, !- Handle
  {e958f7f4-92ae-43e3-83d9-545ef76a1c70}, !- Source Object
  3,                                      !- Outlet Port
  {9bcd0f5c-3456-4e5d-825b-06911b6ae84c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84a89290-b189-46a6-baef-b28dd0e45910}, !- Handle
  {9bcd0f5c-3456-4e5d-825b-06911b6ae84c}, !- Source Object
  12,                                     !- Outlet Port
  {6c4eff75-3f5b-49bd-9782-98940500977b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {df683b13-dd1a-4746-a2b2-c46a0115e325}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid4 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ae2b7951-e119-46de-8ed1-895033c24cc7}, !- Water Inlet Node Name
  {bc1b792f-7945-494c-b3a3-1aaaeefe0580}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {51c9d0e7-9b05-4ad6-b275-e3370500e7dd}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {c92e8803-1b75-433f-8f50-24a1f48d09f4}, !- Inlet Port
  {ae2b7951-e119-46de-8ed1-895033c24cc7}; !- Outlet Port

OS:Connection,
  {c92e8803-1b75-433f-8f50-24a1f48d09f4}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  97,                                     !- Outlet Port
  {51c9d0e7-9b05-4ad6-b275-e3370500e7dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0dc75c60-27c1-4175-9eab-cd6c712f04b5}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {bc1b792f-7945-494c-b3a3-1aaaeefe0580}, !- Inlet Port
  {e1117f0a-8759-422c-a41f-8d0828416e88}; !- Outlet Port

OS:Connection,
  {ae2b7951-e119-46de-8ed1-895033c24cc7}, !- Handle
  {51c9d0e7-9b05-4ad6-b275-e3370500e7dd}, !- Source Object
  3,                                      !- Outlet Port
  {df683b13-dd1a-4746-a2b2-c46a0115e325}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bc1b792f-7945-494c-b3a3-1aaaeefe0580}, !- Handle
  {df683b13-dd1a-4746-a2b2-c46a0115e325}, !- Source Object
  6,                                      !- Outlet Port
  {0dc75c60-27c1-4175-9eab-cd6c712f04b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1117f0a-8759-422c-a41f-8d0828416e88}, !- Handle
  {0dc75c60-27c1-4175-9eab-cd6c712f04b5}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  97;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d8c202c8-97b2-4573-9b97-b14720cd8dc0}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid4 Reheat Coil Controller, !- Name
  {df683b13-dd1a-4746-a2b2-c46a0115e325}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {10c3beb9-5707-430c-b8c1-185af69933c5}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid4 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {992346ab-ceef-43fe-84bb-a52a6d427dd3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528125440805656,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {df683b13-dd1a-4746-a2b2-c46a0115e325}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d946d645-df4c-4b0d-8232-49706ea673e4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9fc26e07-4df1-4a65-a6ff-a7700e118494}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {d946d645-df4c-4b0d-8232-49706ea673e4}, !- Inlet Port
  {528e78d8-828b-4a8a-a257-cbc812c2f748}; !- Outlet Port

OS:Node,
  {93e9cbf8-ead1-49a7-9950-612b674bbe90}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid4 Return Air Node, !- Name
  {f8a8a38d-99d0-46ae-a8d2-5ef394233334}, !- Inlet Port
  {5aa18700-d1f5-4254-8852-5e12ae6878c4}; !- Outlet Port

OS:Connection,
  {528e78d8-828b-4a8a-a257-cbc812c2f748}, !- Handle
  {9fc26e07-4df1-4a65-a6ff-a7700e118494}, !- Source Object
  3,                                      !- Outlet Port
  {c82a981f-ddf7-4615-9ae2-2e7c782a2a99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8a8a38d-99d0-46ae-a8d2-5ef394233334}, !- Handle
  {2fa3e3b2-2571-4fd2-8b73-cb31017e172b}, !- Source Object
  2,                                      !- Outlet Port
  {93e9cbf8-ead1-49a7-9950-612b674bbe90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aa18700-d1f5-4254-8852-5e12ae6878c4}, !- Handle
  {93e9cbf8-ead1-49a7-9950-612b674bbe90}, !- Source Object
  3,                                      !- Outlet Port
  {c478fcc4-fe3a-4e50-b981-f539e2447309}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ea47562f-456e-4d30-98f7-4a87082b818a}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {375085a3-f6de-4f77-b432-158086989562}, !- Inlet Port
  {992346ab-ceef-43fe-84bb-a52a6d427dd3}; !- Outlet Port

OS:Connection,
  {375085a3-f6de-4f77-b432-158086989562}, !- Handle
  {0d6f348d-2c85-4dc4-b0e4-c9bed7912257}, !- Source Object
  4,                                      !- Outlet Port
  {ea47562f-456e-4d30-98f7-4a87082b818a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {992346ab-ceef-43fe-84bb-a52a6d427dd3}, !- Handle
  {ea47562f-456e-4d30-98f7-4a87082b818a}, !- Source Object
  3,                                      !- Outlet Port
  {10c3beb9-5707-430c-b8c1-185af69933c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d946d645-df4c-4b0d-8232-49706ea673e4}, !- Handle
  {10c3beb9-5707-430c-b8c1-185af69933c5}, !- Source Object
  12,                                     !- Outlet Port
  {9fc26e07-4df1-4a65-a6ff-a7700e118494}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bad3bb7a-6b31-4e1b-90aa-8d209645dc1a}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid4 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5e4ddc4d-a2a4-4923-9092-49b63d23aa34}, !- Water Inlet Node Name
  {e0df3390-afb7-4eec-b1a9-2fd56dec5000}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {93002d1a-5edb-4570-a0b0-d95863e09842}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {e08c6869-337b-485e-a133-e3aee2facdaf}, !- Inlet Port
  {5e4ddc4d-a2a4-4923-9092-49b63d23aa34}; !- Outlet Port

OS:Connection,
  {e08c6869-337b-485e-a133-e3aee2facdaf}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  98,                                     !- Outlet Port
  {93002d1a-5edb-4570-a0b0-d95863e09842}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33d52891-1cbc-4935-aab9-52c5e9b3d411}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {e0df3390-afb7-4eec-b1a9-2fd56dec5000}, !- Inlet Port
  {a3b40c9d-94b0-4d05-b1a3-0317c89f584f}; !- Outlet Port

OS:Connection,
  {5e4ddc4d-a2a4-4923-9092-49b63d23aa34}, !- Handle
  {93002d1a-5edb-4570-a0b0-d95863e09842}, !- Source Object
  3,                                      !- Outlet Port
  {bad3bb7a-6b31-4e1b-90aa-8d209645dc1a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e0df3390-afb7-4eec-b1a9-2fd56dec5000}, !- Handle
  {bad3bb7a-6b31-4e1b-90aa-8d209645dc1a}, !- Source Object
  6,                                      !- Outlet Port
  {33d52891-1cbc-4935-aab9-52c5e9b3d411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3b40c9d-94b0-4d05-b1a3-0317c89f584f}, !- Handle
  {33d52891-1cbc-4935-aab9-52c5e9b3d411}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  98;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7cc3e1e1-ebf8-4ac2-aece-0ab957168b57}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid4 Reheat Coil Controller, !- Name
  {bad3bb7a-6b31-4e1b-90aa-8d209645dc1a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7b111de4-e3f9-4546-a0d7-326ab593d085}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid4 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {08a33737-65f4-42ec-b9d7-23e9ee62a85c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528125440805656,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bad3bb7a-6b31-4e1b-90aa-8d209645dc1a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cdd5e5f6-9ad7-4ad2-b989-a49e36cf2380}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9be289e8-b171-4af1-b8b5-4c9834a2ae59}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {cdd5e5f6-9ad7-4ad2-b989-a49e36cf2380}, !- Inlet Port
  {4ab450c0-d5e8-40ae-bf98-61a960685164}; !- Outlet Port

OS:Node,
  {75df8432-aa95-4115-a777-19f73bb3a88c}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid4 Return Air Node, !- Name
  {6134caa0-c2c3-44b6-b34c-2da74156f0fa}, !- Inlet Port
  {b71a2f27-47cc-4c6b-b060-ff60293066a2}; !- Outlet Port

OS:Connection,
  {4ab450c0-d5e8-40ae-bf98-61a960685164}, !- Handle
  {9be289e8-b171-4af1-b8b5-4c9834a2ae59}, !- Source Object
  3,                                      !- Outlet Port
  {ce9ab0c3-92a1-4e4d-9e28-b1590468f00b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6134caa0-c2c3-44b6-b34c-2da74156f0fa}, !- Handle
  {7f9e6b78-6358-4cf5-821d-e29720a0fb2b}, !- Source Object
  2,                                      !- Outlet Port
  {75df8432-aa95-4115-a777-19f73bb3a88c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b71a2f27-47cc-4c6b-b060-ff60293066a2}, !- Handle
  {75df8432-aa95-4115-a777-19f73bb3a88c}, !- Source Object
  3,                                      !- Outlet Port
  {c478fcc4-fe3a-4e50-b981-f539e2447309}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {883a9363-23be-42b9-8952-5a22ce065eca}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {c3f28757-3337-4881-a4b4-244d2339a594}, !- Inlet Port
  {08a33737-65f4-42ec-b9d7-23e9ee62a85c}; !- Outlet Port

OS:Connection,
  {c3f28757-3337-4881-a4b4-244d2339a594}, !- Handle
  {0d6f348d-2c85-4dc4-b0e4-c9bed7912257}, !- Source Object
  5,                                      !- Outlet Port
  {883a9363-23be-42b9-8952-5a22ce065eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08a33737-65f4-42ec-b9d7-23e9ee62a85c}, !- Handle
  {883a9363-23be-42b9-8952-5a22ce065eca}, !- Source Object
  3,                                      !- Outlet Port
  {7b111de4-e3f9-4546-a0d7-326ab593d085}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdd5e5f6-9ad7-4ad2-b989-a49e36cf2380}, !- Handle
  {7b111de4-e3f9-4546-a0d7-326ab593d085}, !- Source Object
  12,                                     !- Outlet Port
  {9be289e8-b171-4af1-b8b5-4c9834a2ae59}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e090e3be-b4ab-441b-be56-c5c80d8effe8}, !- Handle
  3 Zone VAV 2,                           !- Name
  ,                                       !- Controller List Name
  {b1ecd270-369b-4abf-98b9-368c7c515aff}, !- Availability Schedule
  {b735bd87-93f9-4798-9fe8-c6dbb1cf1547}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0c322bbf-0cfc-4b61-8cc0-32b3b64f71ff}, !- Supply Side Inlet Node Name
  {f6f19cd5-bc96-4a2e-a3e1-28a17df93c98}, !- Demand Side Outlet Node Name
  {059a621b-6e0c-475c-b00e-25ef0e8f2ac5}, !- Demand Side Inlet Node A
  {1dfae948-ac89-4277-bb7b-bacc44afa979}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1aacf877-c64a-4624-8319-3c831b1fd5ea}, !- Demand Mixer Name
  {ebcb3cc1-b162-4de9-890b-6f2f21292190}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cddc4697-a0d8-4763-af1b-5ee3f4141fab}, !- Handle
  3 Zone VAV 2 Supply Inlet Node,         !- Name
  {0c322bbf-0cfc-4b61-8cc0-32b3b64f71ff}, !- Inlet Port
  {3dc324fc-2b79-408e-be0b-b1e701197e8e}; !- Outlet Port

OS:Node,
  {b7d4f004-0dfd-401b-9391-475d0457b9c4}, !- Handle
  3 Zone VAV 2 Supply Outlet Node,        !- Name
  {e9d8b1bc-f391-4c23-ac79-9a0bab39bc4a}, !- Inlet Port
  {1dfae948-ac89-4277-bb7b-bacc44afa979}; !- Outlet Port

OS:Connection,
  {0c322bbf-0cfc-4b61-8cc0-32b3b64f71ff}, !- Handle
  {e090e3be-b4ab-441b-be56-c5c80d8effe8}, !- Source Object
  9,                                      !- Outlet Port
  {cddc4697-a0d8-4763-af1b-5ee3f4141fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dfae948-ac89-4277-bb7b-bacc44afa979}, !- Handle
  {b7d4f004-0dfd-401b-9391-475d0457b9c4}, !- Source Object
  3,                                      !- Outlet Port
  {e090e3be-b4ab-441b-be56-c5c80d8effe8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fc745128-5434-4976-b7a0-c17ce6fb96d2}, !- Handle
  3 Zone VAV 2 Demand Inlet Node,         !- Name
  {059a621b-6e0c-475c-b00e-25ef0e8f2ac5}, !- Inlet Port
  {09a70442-7084-412e-a5ad-509c468cd08c}; !- Outlet Port

OS:Node,
  {feb7c7d3-c562-4d1f-a719-066cc76d68d9}, !- Handle
  3 Zone VAV 2 Demand Outlet Node,        !- Name
  {bd5d70cb-4af2-4e0d-b2d1-98ba93236466}, !- Inlet Port
  {f6f19cd5-bc96-4a2e-a3e1-28a17df93c98}; !- Outlet Port

OS:Node,
  {afba8477-671b-4111-8d6d-fa910850a2eb}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {8b7e163f-0fda-4616-a4b8-3761ee1f8a41}, !- Inlet Port
  {eba67939-3b85-47d2-898a-c4dc791af38e}; !- Outlet Port

OS:Connection,
  {059a621b-6e0c-475c-b00e-25ef0e8f2ac5}, !- Handle
  {e090e3be-b4ab-441b-be56-c5c80d8effe8}, !- Source Object
  11,                                     !- Outlet Port
  {fc745128-5434-4976-b7a0-c17ce6fb96d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6f19cd5-bc96-4a2e-a3e1-28a17df93c98}, !- Handle
  {feb7c7d3-c562-4d1f-a719-066cc76d68d9}, !- Source Object
  3,                                      !- Outlet Port
  {e090e3be-b4ab-441b-be56-c5c80d8effe8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ebcb3cc1-b162-4de9-890b-6f2f21292190}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {09a70442-7084-412e-a5ad-509c468cd08c}, !- Inlet Node Name
  {2729e730-fe1a-4e6b-b22f-2a89fb8fb513}, !- Outlet Node Name 1
  {df62ab4b-7ddb-4477-9ca5-ab5a7129669e}, !- Outlet Node Name 2
  {f06fef2b-ef2d-46ba-a090-68aaa3b9b0db}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {1aacf877-c64a-4624-8319-3c831b1fd5ea}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {bd5d70cb-4af2-4e0d-b2d1-98ba93236466}, !- Outlet Node Name
  {3d2f61ea-6eec-4f0d-93fe-1d9bf803c1cf}, !- Inlet Node Name 1
  {69d4a7d1-145f-4b37-8944-361c6d1ba549}, !- Inlet Node Name 2
  {d76a9fb3-6b76-43e0-a991-63a471c43d04}; !- Inlet Node Name 3

OS:Connection,
  {09a70442-7084-412e-a5ad-509c468cd08c}, !- Handle
  {fc745128-5434-4976-b7a0-c17ce6fb96d2}, !- Source Object
  3,                                      !- Outlet Port
  {ebcb3cc1-b162-4de9-890b-6f2f21292190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd5d70cb-4af2-4e0d-b2d1-98ba93236466}, !- Handle
  {1aacf877-c64a-4624-8319-3c831b1fd5ea}, !- Source Object
  2,                                      !- Outlet Port
  {feb7c7d3-c562-4d1f-a719-066cc76d68d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c1b1ce29-71d2-4139-870d-8e75a5065359}, !- Handle
  {e090e3be-b4ab-441b-be56-c5c80d8effe8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.443924813577904,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b735bd87-93f9-4798-9fe8-c6dbb1cf1547}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {418fef8a-e38c-4ce8-b466-9cf933c22e38}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {f96656fb-58bb-46ab-8042-eaef050464de}, !- Handle
  3 Zone VAV 2 Fan,                       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a2bf0da7-6a6b-4885-a612-2d92a0a48a39}, !- Air Inlet Node Name
  {e9d8b1bc-f391-4c23-ac79-9a0bab39bc4a}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {e9d8b1bc-f391-4c23-ac79-9a0bab39bc4a}, !- Handle
  {f96656fb-58bb-46ab-8042-eaef050464de}, !- Source Object
  17,                                     !- Outlet Port
  {b7d4f004-0dfd-401b-9391-475d0457b9c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0c1b4963-9ef7-4865-8c44-71dc79d48ed5}, !- Handle
  3 Zone VAV 2 Main Htg Coil,             !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1d9bc91d-8872-4ffb-a2ad-ba2710e9d8c1}, !- Water Inlet Node Name
  {952fc7ab-3ef8-4d0e-844e-d8dc2b19e6f9}, !- Water Outlet Node Name
  {680cc388-d379-4003-8dc5-df76e4ba473d}, !- Air Inlet Node Name
  {38f1a684-0cf5-4cd6-a50b-fb381a5a857e}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1bd6d660-0246-4420-8d82-d6f8b0afab0a}, !- Handle
  3 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Name
  {6f023e33-2d02-4f5f-846f-0449775f9931}, !- Inlet Port
  {1d9bc91d-8872-4ffb-a2ad-ba2710e9d8c1}; !- Outlet Port

OS:Connection,
  {6f023e33-2d02-4f5f-846f-0449775f9931}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  99,                                     !- Outlet Port
  {1bd6d660-0246-4420-8d82-d6f8b0afab0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffdf66d7-0776-4b87-8094-5af3ea314149}, !- Handle
  3 Zone VAV 2 Main Htg Coil Outlet Water Node, !- Name
  {952fc7ab-3ef8-4d0e-844e-d8dc2b19e6f9}, !- Inlet Port
  {98c8cc79-cc13-45c8-9d96-77c104f8db26}; !- Outlet Port

OS:Connection,
  {1d9bc91d-8872-4ffb-a2ad-ba2710e9d8c1}, !- Handle
  {1bd6d660-0246-4420-8d82-d6f8b0afab0a}, !- Source Object
  3,                                      !- Outlet Port
  {0c1b4963-9ef7-4865-8c44-71dc79d48ed5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {952fc7ab-3ef8-4d0e-844e-d8dc2b19e6f9}, !- Handle
  {0c1b4963-9ef7-4865-8c44-71dc79d48ed5}, !- Source Object
  6,                                      !- Outlet Port
  {ffdf66d7-0776-4b87-8094-5af3ea314149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98c8cc79-cc13-45c8-9d96-77c104f8db26}, !- Handle
  {ffdf66d7-0776-4b87-8094-5af3ea314149}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  99;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3a49db14-5f41-4169-9584-362fc9cdd8e6}, !- Handle
  3 Zone VAV 2 Main Htg Coil Controller,  !- Name
  {0c1b4963-9ef7-4865-8c44-71dc79d48ed5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {2b272075-5f8e-4c8b-a462-e248dff4e88c}, !- Handle
  3 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Name
  {38f1a684-0cf5-4cd6-a50b-fb381a5a857e}, !- Inlet Port
  {a2bf0da7-6a6b-4885-a612-2d92a0a48a39}; !- Outlet Port

OS:Connection,
  {38f1a684-0cf5-4cd6-a50b-fb381a5a857e}, !- Handle
  {0c1b4963-9ef7-4865-8c44-71dc79d48ed5}, !- Source Object
  8,                                      !- Outlet Port
  {2b272075-5f8e-4c8b-a462-e248dff4e88c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2bf0da7-6a6b-4885-a612-2d92a0a48a39}, !- Handle
  {2b272075-5f8e-4c8b-a462-e248dff4e88c}, !- Source Object
  3,                                      !- Outlet Port
  {f96656fb-58bb-46ab-8042-eaef050464de}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {279c14cf-a7c9-48ca-8aa5-33410571c709}, !- Handle
  3 Zone VAV 2 Clg Coil,                  !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4764d697-e21e-4f7f-9068-f36cbc029318}, !- Water Inlet Node Name
  {da0a3c7e-a83a-43b4-8192-1560b629e163}, !- Water Outlet Node Name
  {47680db1-9070-4dc0-b014-984a67829c44}, !- Air Inlet Node Name
  {dc8ef566-2bf4-4519-a748-dddf0b304fc5}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {77f5b204-5552-4fd7-826b-51ac711ab2b3}, !- Handle
  3 Zone VAV 2 Clg Coil Inlet Water Node, !- Name
  {ded61099-ac8d-4084-bf65-d528b128ff02}, !- Inlet Port
  {4764d697-e21e-4f7f-9068-f36cbc029318}; !- Outlet Port

OS:Connection,
  {ded61099-ac8d-4084-bf65-d528b128ff02}, !- Handle
  {35c56f3e-f832-48bd-a60b-8d140422da59}, !- Source Object
  9,                                      !- Outlet Port
  {77f5b204-5552-4fd7-826b-51ac711ab2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1767bf00-75b7-4064-b97d-bc6696ab4e4f}, !- Handle
  3 Zone VAV 2 Clg Coil Outlet Water Node, !- Name
  {da0a3c7e-a83a-43b4-8192-1560b629e163}, !- Inlet Port
  {00e82721-bb16-4ff6-a9e1-97e678b1455b}; !- Outlet Port

OS:Connection,
  {4764d697-e21e-4f7f-9068-f36cbc029318}, !- Handle
  {77f5b204-5552-4fd7-826b-51ac711ab2b3}, !- Source Object
  3,                                      !- Outlet Port
  {279c14cf-a7c9-48ca-8aa5-33410571c709}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {da0a3c7e-a83a-43b4-8192-1560b629e163}, !- Handle
  {279c14cf-a7c9-48ca-8aa5-33410571c709}, !- Source Object
  11,                                     !- Outlet Port
  {1767bf00-75b7-4064-b97d-bc6696ab4e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00e82721-bb16-4ff6-a9e1-97e678b1455b}, !- Handle
  {1767bf00-75b7-4064-b97d-bc6696ab4e4f}, !- Source Object
  3,                                      !- Outlet Port
  {54babbbc-271b-4d95-b073-101581c85f03}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7a079834-f3e7-48b6-986e-895c0a4d3511}, !- Handle
  3 Zone VAV 2 Clg Coil Controller,       !- Name
  {279c14cf-a7c9-48ca-8aa5-33410571c709}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c4494d8e-75f5-40e6-a51d-28263ac15e85}, !- Handle
  3 Zone VAV 2 Clg Coil Outlet Air Node,  !- Name
  {dc8ef566-2bf4-4519-a748-dddf0b304fc5}, !- Inlet Port
  {680cc388-d379-4003-8dc5-df76e4ba473d}; !- Outlet Port

OS:Connection,
  {dc8ef566-2bf4-4519-a748-dddf0b304fc5}, !- Handle
  {279c14cf-a7c9-48ca-8aa5-33410571c709}, !- Source Object
  13,                                     !- Outlet Port
  {c4494d8e-75f5-40e6-a51d-28263ac15e85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {680cc388-d379-4003-8dc5-df76e4ba473d}, !- Handle
  {c4494d8e-75f5-40e6-a51d-28263ac15e85}, !- Source Object
  3,                                      !- Outlet Port
  {0c1b4963-9ef7-4865-8c44-71dc79d48ed5}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {52c5f3bf-4635-41cc-ad4f-364b557a9aab}, !- Handle
  3 Zone VAV 2 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b1ecd270-369b-4abf-98b9-368c7c515aff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bd5f719b-fb32-4efa-b5a1-8168944a5d8d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bd5f719b-fb32-4efa-b5a1-8168944a5d8d}, !- Handle
  3 Zone VAV 2 Vent Controller,           !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ffb68d35-4f3a-48b5-bf48-934639a2efab}, !- Handle
  3 Zone VAV 2 OA System,                 !- Name
  {52c5f3bf-4635-41cc-ad4f-364b557a9aab}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {850680dc-87ed-4e02-9dd2-506d9635cbb5}, !- Mixed Air Node Name
  {822c8030-f681-4f87-818b-4c0959d0218e}, !- Outdoor Air Stream Node Name
  {7a3d9db0-964c-44f9-b4f8-c44abea5b19b}, !- Relief Air Stream Node Name
  {3dc324fc-2b79-408e-be0b-b1e701197e8e}; !- Return Air Stream Node Name

OS:Node,
  {8378ab3b-8497-4363-8024-58e4d2c6f0ff}, !- Handle
  3 Zone VAV 2 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {822c8030-f681-4f87-818b-4c0959d0218e}; !- Outlet Port

OS:Connection,
  {822c8030-f681-4f87-818b-4c0959d0218e}, !- Handle
  {8378ab3b-8497-4363-8024-58e4d2c6f0ff}, !- Source Object
  3,                                      !- Outlet Port
  {ffb68d35-4f3a-48b5-bf48-934639a2efab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4dcdcb79-7978-4b82-bd01-03064b50a31c}, !- Handle
  3 Zone VAV 2 Relief Air Node,           !- Name
  {7a3d9db0-964c-44f9-b4f8-c44abea5b19b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a3d9db0-964c-44f9-b4f8-c44abea5b19b}, !- Handle
  {ffb68d35-4f3a-48b5-bf48-934639a2efab}, !- Source Object
  7,                                      !- Outlet Port
  {4dcdcb79-7978-4b82-bd01-03064b50a31c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {903f16da-4fd7-4525-bfdb-b4a962677082}, !- Handle
  3 Zone VAV 2 Mixed Air Node,            !- Name
  {850680dc-87ed-4e02-9dd2-506d9635cbb5}, !- Inlet Port
  {47680db1-9070-4dc0-b014-984a67829c44}; !- Outlet Port

OS:Connection,
  {3dc324fc-2b79-408e-be0b-b1e701197e8e}, !- Handle
  {cddc4697-a0d8-4763-af1b-5ee3f4141fab}, !- Source Object
  3,                                      !- Outlet Port
  {ffb68d35-4f3a-48b5-bf48-934639a2efab}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {850680dc-87ed-4e02-9dd2-506d9635cbb5}, !- Handle
  {ffb68d35-4f3a-48b5-bf48-934639a2efab}, !- Source Object
  5,                                      !- Outlet Port
  {903f16da-4fd7-4525-bfdb-b4a962677082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47680db1-9070-4dc0-b014-984a67829c44}, !- Handle
  {903f16da-4fd7-4525-bfdb-b4a962677082}, !- Source Object
  3,                                      !- Outlet Port
  {279c14cf-a7c9-48ca-8aa5-33410571c709}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {418fef8a-e38c-4ce8-b466-9cf933c22e38}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {336cc158-b1fb-49c9-9eaf-6482565a0ef2}, !- Control Zone or Zone List Name
  {1e819ee7-e188-4387-95ff-9748209102e5}, !- Cooling Control Zone or Zone List Name
  {e76d008a-1349-4489-ba14-ee8bdd73a6f0}, !- Heating Control Zone or Zone List Name
  {6fbb62b9-3264-4407-ab87-db375184a79b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {336cc158-b1fb-49c9-9eaf-6482565a0ef2}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {1e819ee7-e188-4387-95ff-9748209102e5}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e76d008a-1349-4489-ba14-ee8bdd73a6f0}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6fbb62b9-3264-4407-ab87-db375184a79b}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {753c8439-3032-4b23-a40a-36877752c795}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid5 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7417065e-91d5-467a-9364-8b44664140d3}, !- Water Inlet Node Name
  {8e4bab9e-8e20-48ba-b747-2ca1823784fa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cca68de6-de39-4fc1-9472-aa83ff130653}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {8ff4edf4-83a9-49f0-837a-28cb729cb439}, !- Inlet Port
  {7417065e-91d5-467a-9364-8b44664140d3}; !- Outlet Port

OS:Connection,
  {8ff4edf4-83a9-49f0-837a-28cb729cb439}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  100,                                    !- Outlet Port
  {cca68de6-de39-4fc1-9472-aa83ff130653}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad2aff44-d6a4-4e4c-83bd-52abba2087e8}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {8e4bab9e-8e20-48ba-b747-2ca1823784fa}, !- Inlet Port
  {6ab2cdc5-14f2-46b9-8c49-fe1b1becfc76}; !- Outlet Port

OS:Connection,
  {7417065e-91d5-467a-9364-8b44664140d3}, !- Handle
  {cca68de6-de39-4fc1-9472-aa83ff130653}, !- Source Object
  3,                                      !- Outlet Port
  {753c8439-3032-4b23-a40a-36877752c795}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8e4bab9e-8e20-48ba-b747-2ca1823784fa}, !- Handle
  {753c8439-3032-4b23-a40a-36877752c795}, !- Source Object
  6,                                      !- Outlet Port
  {ad2aff44-d6a4-4e4c-83bd-52abba2087e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ab2cdc5-14f2-46b9-8c49-fe1b1becfc76}, !- Handle
  {ad2aff44-d6a4-4e4c-83bd-52abba2087e8}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  100;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {a296ff3a-aec2-46a8-a45f-e583f3b20fcf}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid5 Reheat Coil Controller, !- Name
  {753c8439-3032-4b23-a40a-36877752c795}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {462516f7-006f-489c-819b-ffc21f7aa288}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid5 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {4f9e9b42-bda0-4181-a832-deb9e976084f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528498925460874,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {753c8439-3032-4b23-a40a-36877752c795}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8b7e163f-0fda-4616-a4b8-3761ee1f8a41}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dec51486-34c4-4a50-ad26-301c70702930}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid5 Return Air Node, !- Name
  {8ac1bb71-be2f-4fa6-8aae-8ed4306d4634}, !- Inlet Port
  {3d2f61ea-6eec-4f0d-93fe-1d9bf803c1cf}; !- Outlet Port

OS:Connection,
  {eba67939-3b85-47d2-898a-c4dc791af38e}, !- Handle
  {afba8477-671b-4111-8d6d-fa910850a2eb}, !- Source Object
  3,                                      !- Outlet Port
  {60364073-61b4-48be-be54-3a45fc8e06b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ac1bb71-be2f-4fa6-8aae-8ed4306d4634}, !- Handle
  {44767fcc-72d7-47ac-bd0a-358a52eb29a0}, !- Source Object
  2,                                      !- Outlet Port
  {dec51486-34c4-4a50-ad26-301c70702930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d2f61ea-6eec-4f0d-93fe-1d9bf803c1cf}, !- Handle
  {dec51486-34c4-4a50-ad26-301c70702930}, !- Source Object
  3,                                      !- Outlet Port
  {1aacf877-c64a-4624-8319-3c831b1fd5ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2f2fffc5-c0b4-4963-bee4-84ead2e2254f}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {2729e730-fe1a-4e6b-b22f-2a89fb8fb513}, !- Inlet Port
  {4f9e9b42-bda0-4181-a832-deb9e976084f}; !- Outlet Port

OS:Connection,
  {2729e730-fe1a-4e6b-b22f-2a89fb8fb513}, !- Handle
  {ebcb3cc1-b162-4de9-890b-6f2f21292190}, !- Source Object
  3,                                      !- Outlet Port
  {2f2fffc5-c0b4-4963-bee4-84ead2e2254f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f9e9b42-bda0-4181-a832-deb9e976084f}, !- Handle
  {2f2fffc5-c0b4-4963-bee4-84ead2e2254f}, !- Source Object
  3,                                      !- Outlet Port
  {462516f7-006f-489c-819b-ffc21f7aa288}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b7e163f-0fda-4616-a4b8-3761ee1f8a41}, !- Handle
  {462516f7-006f-489c-819b-ffc21f7aa288}, !- Source Object
  12,                                     !- Outlet Port
  {afba8477-671b-4111-8d6d-fa910850a2eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {05ab498f-4b89-456a-a2ba-64913c1557ce}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid5 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a85cdb18-46b5-4da4-a965-bfbdcd0e31e1}, !- Water Inlet Node Name
  {b0124333-a789-483e-9928-1daecbd1db62}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {18cfa4c5-86de-4290-8f47-88de29587422}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {13cc46ae-f9d6-4f8c-8b9f-00b9f47c784b}, !- Inlet Port
  {a85cdb18-46b5-4da4-a965-bfbdcd0e31e1}; !- Outlet Port

OS:Connection,
  {13cc46ae-f9d6-4f8c-8b9f-00b9f47c784b}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  101,                                    !- Outlet Port
  {18cfa4c5-86de-4290-8f47-88de29587422}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1eb8c54b-b69e-4fd9-98b3-d1624c23a573}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {b0124333-a789-483e-9928-1daecbd1db62}, !- Inlet Port
  {bc52218c-f35d-4206-8f41-c93df602ee7c}; !- Outlet Port

OS:Connection,
  {a85cdb18-46b5-4da4-a965-bfbdcd0e31e1}, !- Handle
  {18cfa4c5-86de-4290-8f47-88de29587422}, !- Source Object
  3,                                      !- Outlet Port
  {05ab498f-4b89-456a-a2ba-64913c1557ce}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b0124333-a789-483e-9928-1daecbd1db62}, !- Handle
  {05ab498f-4b89-456a-a2ba-64913c1557ce}, !- Source Object
  6,                                      !- Outlet Port
  {1eb8c54b-b69e-4fd9-98b3-d1624c23a573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc52218c-f35d-4206-8f41-c93df602ee7c}, !- Handle
  {1eb8c54b-b69e-4fd9-98b3-d1624c23a573}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  101;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {adb55739-4176-413d-9661-54ac7e1e8582}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid5 Reheat Coil Controller, !- Name
  {05ab498f-4b89-456a-a2ba-64913c1557ce}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a5f0aedb-1493-441c-bf76-b5b1c57c6ad2}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid5 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {d19603cc-80a9-408a-a69d-49f923a25cbf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528498925460874,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {05ab498f-4b89-456a-a2ba-64913c1557ce}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f1fea9b5-c717-4a64-9667-eba2e062e8d8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ab8b1e68-ec3d-4fd6-90dd-6bd565a16f8e}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {f1fea9b5-c717-4a64-9667-eba2e062e8d8}, !- Inlet Port
  {429046b8-3a1b-4162-bbcf-a2d620a7d746}; !- Outlet Port

OS:Node,
  {7a61289f-7ce2-45f4-a91f-9ad663d96e6f}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid5 Return Air Node, !- Name
  {7e1127c5-9d80-48b7-b1f7-4f60d357a53a}, !- Inlet Port
  {69d4a7d1-145f-4b37-8944-361c6d1ba549}; !- Outlet Port

OS:Connection,
  {429046b8-3a1b-4162-bbcf-a2d620a7d746}, !- Handle
  {ab8b1e68-ec3d-4fd6-90dd-6bd565a16f8e}, !- Source Object
  3,                                      !- Outlet Port
  {79c211da-07e9-437a-bac8-40653785e839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e1127c5-9d80-48b7-b1f7-4f60d357a53a}, !- Handle
  {cce330d3-d900-4115-b020-f7c77b051b3d}, !- Source Object
  2,                                      !- Outlet Port
  {7a61289f-7ce2-45f4-a91f-9ad663d96e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69d4a7d1-145f-4b37-8944-361c6d1ba549}, !- Handle
  {7a61289f-7ce2-45f4-a91f-9ad663d96e6f}, !- Source Object
  3,                                      !- Outlet Port
  {1aacf877-c64a-4624-8319-3c831b1fd5ea}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {88057040-aa21-4a25-9102-985318f1160f}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {df62ab4b-7ddb-4477-9ca5-ab5a7129669e}, !- Inlet Port
  {d19603cc-80a9-408a-a69d-49f923a25cbf}; !- Outlet Port

OS:Connection,
  {df62ab4b-7ddb-4477-9ca5-ab5a7129669e}, !- Handle
  {ebcb3cc1-b162-4de9-890b-6f2f21292190}, !- Source Object
  4,                                      !- Outlet Port
  {88057040-aa21-4a25-9102-985318f1160f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d19603cc-80a9-408a-a69d-49f923a25cbf}, !- Handle
  {88057040-aa21-4a25-9102-985318f1160f}, !- Source Object
  3,                                      !- Outlet Port
  {a5f0aedb-1493-441c-bf76-b5b1c57c6ad2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1fea9b5-c717-4a64-9667-eba2e062e8d8}, !- Handle
  {a5f0aedb-1493-441c-bf76-b5b1c57c6ad2}, !- Source Object
  12,                                     !- Outlet Port
  {ab8b1e68-ec3d-4fd6-90dd-6bd565a16f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fcd2358e-47b2-438a-a057-1bb777ce0d39}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid5 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4e33f0bc-ce8d-4ea6-961c-cb634743550a}, !- Water Inlet Node Name
  {02bcb522-979c-43d3-a3a8-5bebf7953cfd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fea1625d-962a-41e5-a9a6-9ecbde25ade7}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {45dc4788-e592-4a84-8aab-cc66b68e716d}, !- Inlet Port
  {4e33f0bc-ce8d-4ea6-961c-cb634743550a}; !- Outlet Port

OS:Connection,
  {45dc4788-e592-4a84-8aab-cc66b68e716d}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  102,                                    !- Outlet Port
  {fea1625d-962a-41e5-a9a6-9ecbde25ade7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {831f8ba0-b927-4996-98ff-3e387a1e4313}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {02bcb522-979c-43d3-a3a8-5bebf7953cfd}, !- Inlet Port
  {39fbc682-32d3-4782-8163-753fe2e1eac6}; !- Outlet Port

OS:Connection,
  {4e33f0bc-ce8d-4ea6-961c-cb634743550a}, !- Handle
  {fea1625d-962a-41e5-a9a6-9ecbde25ade7}, !- Source Object
  3,                                      !- Outlet Port
  {fcd2358e-47b2-438a-a057-1bb777ce0d39}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {02bcb522-979c-43d3-a3a8-5bebf7953cfd}, !- Handle
  {fcd2358e-47b2-438a-a057-1bb777ce0d39}, !- Source Object
  6,                                      !- Outlet Port
  {831f8ba0-b927-4996-98ff-3e387a1e4313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39fbc682-32d3-4782-8163-753fe2e1eac6}, !- Handle
  {831f8ba0-b927-4996-98ff-3e387a1e4313}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  102;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {a3763749-79c0-43cc-a41e-89064225dd76}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid5 Reheat Coil Controller, !- Name
  {fcd2358e-47b2-438a-a057-1bb777ce0d39}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {69e7e716-cc0c-48bb-afc0-d0f3da707e6b}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid5 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {bd57c916-f486-46f6-b62c-943214da0678}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528498925460874,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fcd2358e-47b2-438a-a057-1bb777ce0d39}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1796570c-6db8-4ae6-881c-b4130c01623f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d4c6d8dc-10b8-4131-827b-88d89e544e55}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {1796570c-6db8-4ae6-881c-b4130c01623f}, !- Inlet Port
  {981c83a2-b58f-4478-b7b8-80beeff1a7d9}; !- Outlet Port

OS:Node,
  {dc615588-48af-4357-a69b-b35801292025}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid5 Return Air Node, !- Name
  {1483ecc7-391a-4b63-b3d8-4825bfcad058}, !- Inlet Port
  {d76a9fb3-6b76-43e0-a991-63a471c43d04}; !- Outlet Port

OS:Connection,
  {981c83a2-b58f-4478-b7b8-80beeff1a7d9}, !- Handle
  {d4c6d8dc-10b8-4131-827b-88d89e544e55}, !- Source Object
  3,                                      !- Outlet Port
  {6f1e1f3b-50d7-462a-93a3-12cda685204c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1483ecc7-391a-4b63-b3d8-4825bfcad058}, !- Handle
  {1379bebf-7af8-407b-8575-785c38b21a46}, !- Source Object
  2,                                      !- Outlet Port
  {dc615588-48af-4357-a69b-b35801292025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d76a9fb3-6b76-43e0-a991-63a471c43d04}, !- Handle
  {dc615588-48af-4357-a69b-b35801292025}, !- Source Object
  3,                                      !- Outlet Port
  {1aacf877-c64a-4624-8319-3c831b1fd5ea}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e302f0ae-c2d3-407f-9738-bf2b19d7d881}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {f06fef2b-ef2d-46ba-a090-68aaa3b9b0db}, !- Inlet Port
  {bd57c916-f486-46f6-b62c-943214da0678}; !- Outlet Port

OS:Connection,
  {f06fef2b-ef2d-46ba-a090-68aaa3b9b0db}, !- Handle
  {ebcb3cc1-b162-4de9-890b-6f2f21292190}, !- Source Object
  5,                                      !- Outlet Port
  {e302f0ae-c2d3-407f-9738-bf2b19d7d881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd57c916-f486-46f6-b62c-943214da0678}, !- Handle
  {e302f0ae-c2d3-407f-9738-bf2b19d7d881}, !- Source Object
  3,                                      !- Outlet Port
  {69e7e716-cc0c-48bb-afc0-d0f3da707e6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1796570c-6db8-4ae6-881c-b4130c01623f}, !- Handle
  {69e7e716-cc0c-48bb-afc0-d0f3da707e6b}, !- Source Object
  12,                                     !- Outlet Port
  {d4c6d8dc-10b8-4131-827b-88d89e544e55}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {03561a24-9aa7-4ad8-a623-00195663ed68}, !- Handle
  3 Zone VAV 3,                           !- Name
  ,                                       !- Controller List Name
  {2be8d70c-fbf8-4a7a-b336-9608f1c9f81e}, !- Availability Schedule
  {e8a6e88f-5c0c-4a21-89a7-a19b4dc196bf}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6a33868c-9169-4b9f-a40f-c4cab0aea672}, !- Supply Side Inlet Node Name
  {282dfee3-02b8-4fc4-9860-72495e8bee2a}, !- Demand Side Outlet Node Name
  {2746fa2d-e5be-474b-9e73-8cca9e064489}, !- Demand Side Inlet Node A
  {7335e70c-13ef-4d35-b9f2-ec746c0b6641}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {08e21ae6-72ad-4b90-8114-c7932c11dfaf}, !- Demand Mixer Name
  {a7f48372-08e7-42aa-aa81-99e6e65dfafc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {514b4c31-38c5-4e26-85b4-adcfa45490ed}, !- Handle
  3 Zone VAV 3 Supply Inlet Node,         !- Name
  {6a33868c-9169-4b9f-a40f-c4cab0aea672}, !- Inlet Port
  {6fc2b57f-9a6e-42b8-82e7-e7ce0fe5a183}; !- Outlet Port

OS:Node,
  {d71112a7-3d58-4b18-8c27-fe44ba003d35}, !- Handle
  3 Zone VAV 3 Supply Outlet Node,        !- Name
  {3f6522c0-6aa9-4b12-9c26-cb84ab8296c8}, !- Inlet Port
  {7335e70c-13ef-4d35-b9f2-ec746c0b6641}; !- Outlet Port

OS:Connection,
  {6a33868c-9169-4b9f-a40f-c4cab0aea672}, !- Handle
  {03561a24-9aa7-4ad8-a623-00195663ed68}, !- Source Object
  9,                                      !- Outlet Port
  {514b4c31-38c5-4e26-85b4-adcfa45490ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7335e70c-13ef-4d35-b9f2-ec746c0b6641}, !- Handle
  {d71112a7-3d58-4b18-8c27-fe44ba003d35}, !- Source Object
  3,                                      !- Outlet Port
  {03561a24-9aa7-4ad8-a623-00195663ed68}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6c67e905-34e8-4dd5-baae-a7e7f83cacbc}, !- Handle
  3 Zone VAV 3 Demand Inlet Node,         !- Name
  {2746fa2d-e5be-474b-9e73-8cca9e064489}, !- Inlet Port
  {9c75e6d4-67c9-488f-8437-d806fba39588}; !- Outlet Port

OS:Node,
  {d947a698-1287-4ede-b184-944eab33e6b6}, !- Handle
  3 Zone VAV 3 Demand Outlet Node,        !- Name
  {93062d59-f0e0-4726-a3e4-aca37b81b8ad}, !- Inlet Port
  {282dfee3-02b8-4fc4-9860-72495e8bee2a}; !- Outlet Port

OS:Node,
  {133376ba-e467-4fff-9ae5-6a7f5b1886b1}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid6 VAV Terminal Outlet Air Node, !- Name
  {ef505320-d1d1-4684-8bb9-8555717f99ea}, !- Inlet Port
  {46af249d-3f72-415b-8d01-14eae0d528ce}; !- Outlet Port

OS:Connection,
  {2746fa2d-e5be-474b-9e73-8cca9e064489}, !- Handle
  {03561a24-9aa7-4ad8-a623-00195663ed68}, !- Source Object
  11,                                     !- Outlet Port
  {6c67e905-34e8-4dd5-baae-a7e7f83cacbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {282dfee3-02b8-4fc4-9860-72495e8bee2a}, !- Handle
  {d947a698-1287-4ede-b184-944eab33e6b6}, !- Source Object
  3,                                      !- Outlet Port
  {03561a24-9aa7-4ad8-a623-00195663ed68}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a7f48372-08e7-42aa-aa81-99e6e65dfafc}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {9c75e6d4-67c9-488f-8437-d806fba39588}, !- Inlet Node Name
  {16c34657-a885-4462-9c2f-2bc360399e79}, !- Outlet Node Name 1
  {bc6035e2-f5c8-4869-b47b-67c71b22fb94}, !- Outlet Node Name 2
  {b2492d02-a55e-45a8-9ec1-c47d6f9628be}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {08e21ae6-72ad-4b90-8114-c7932c11dfaf}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {93062d59-f0e0-4726-a3e4-aca37b81b8ad}, !- Outlet Node Name
  {97e158f3-b834-49e5-948e-4e91d6024803}, !- Inlet Node Name 1
  {f5e85e48-61a7-4645-9bfa-3a8fa3371d00}, !- Inlet Node Name 2
  {ff53afc6-cc72-4c82-b7f6-937bbfc28b5a}; !- Inlet Node Name 3

OS:Connection,
  {9c75e6d4-67c9-488f-8437-d806fba39588}, !- Handle
  {6c67e905-34e8-4dd5-baae-a7e7f83cacbc}, !- Source Object
  3,                                      !- Outlet Port
  {a7f48372-08e7-42aa-aa81-99e6e65dfafc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93062d59-f0e0-4726-a3e4-aca37b81b8ad}, !- Handle
  {08e21ae6-72ad-4b90-8114-c7932c11dfaf}, !- Source Object
  2,                                      !- Outlet Port
  {d947a698-1287-4ede-b184-944eab33e6b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9b2a84a8-ddd1-4dea-be3c-73ffc4ea140f}, !- Handle
  {03561a24-9aa7-4ad8-a623-00195663ed68}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.443924813577904,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e8a6e88f-5c0c-4a21-89a7-a19b4dc196bf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {57ecffa8-27f5-4077-8858-86a9437aa2c5}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {0826ccdf-dc4d-4d2d-a929-f052906aced1}, !- Handle
  3 Zone VAV 3 Fan,                       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6d28bdea-ea92-4cd6-9046-5011d7289225}, !- Air Inlet Node Name
  {3f6522c0-6aa9-4b12-9c26-cb84ab8296c8}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {3f6522c0-6aa9-4b12-9c26-cb84ab8296c8}, !- Handle
  {0826ccdf-dc4d-4d2d-a929-f052906aced1}, !- Source Object
  17,                                     !- Outlet Port
  {d71112a7-3d58-4b18-8c27-fe44ba003d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1a3a3176-af9c-4954-b01f-469e67e05916}, !- Handle
  3 Zone VAV 3 Main Htg Coil,             !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a33ab858-f181-480b-9b23-a193a3dc7976}, !- Water Inlet Node Name
  {5b94070d-8788-4370-acce-ac638fb8e1b4}, !- Water Outlet Node Name
  {97efc3d1-7a2a-4e44-a7cd-bb6fa921c726}, !- Air Inlet Node Name
  {3a895019-4643-4eb9-aaad-40d8d10bfd76}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {838af5d3-67ae-4132-abce-0540ca3079c6}, !- Handle
  3 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Name
  {eb158f21-a1da-48e0-bdfe-4efb64875cd7}, !- Inlet Port
  {a33ab858-f181-480b-9b23-a193a3dc7976}; !- Outlet Port

OS:Connection,
  {eb158f21-a1da-48e0-bdfe-4efb64875cd7}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  103,                                    !- Outlet Port
  {838af5d3-67ae-4132-abce-0540ca3079c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63698463-5b0c-4b5d-93df-23be812dd16f}, !- Handle
  3 Zone VAV 3 Main Htg Coil Outlet Water Node, !- Name
  {5b94070d-8788-4370-acce-ac638fb8e1b4}, !- Inlet Port
  {d5de3c06-8144-495f-8e81-e4651af49571}; !- Outlet Port

OS:Connection,
  {a33ab858-f181-480b-9b23-a193a3dc7976}, !- Handle
  {838af5d3-67ae-4132-abce-0540ca3079c6}, !- Source Object
  3,                                      !- Outlet Port
  {1a3a3176-af9c-4954-b01f-469e67e05916}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5b94070d-8788-4370-acce-ac638fb8e1b4}, !- Handle
  {1a3a3176-af9c-4954-b01f-469e67e05916}, !- Source Object
  6,                                      !- Outlet Port
  {63698463-5b0c-4b5d-93df-23be812dd16f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5de3c06-8144-495f-8e81-e4651af49571}, !- Handle
  {63698463-5b0c-4b5d-93df-23be812dd16f}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  103;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {5f1f3707-cc88-40fb-b10a-d19300a6e4a3}, !- Handle
  3 Zone VAV 3 Main Htg Coil Controller,  !- Name
  {1a3a3176-af9c-4954-b01f-469e67e05916}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4869cd1d-de48-4953-8dee-03934af656ab}, !- Handle
  3 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Name
  {3a895019-4643-4eb9-aaad-40d8d10bfd76}, !- Inlet Port
  {6d28bdea-ea92-4cd6-9046-5011d7289225}; !- Outlet Port

OS:Connection,
  {3a895019-4643-4eb9-aaad-40d8d10bfd76}, !- Handle
  {1a3a3176-af9c-4954-b01f-469e67e05916}, !- Source Object
  8,                                      !- Outlet Port
  {4869cd1d-de48-4953-8dee-03934af656ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d28bdea-ea92-4cd6-9046-5011d7289225}, !- Handle
  {4869cd1d-de48-4953-8dee-03934af656ab}, !- Source Object
  3,                                      !- Outlet Port
  {0826ccdf-dc4d-4d2d-a929-f052906aced1}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {40dd8594-6b35-444c-99c1-f0b3e8be34fb}, !- Handle
  3 Zone VAV 3 Clg Coil,                  !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5c9bf2d8-3764-4d74-be57-04754fde7f09}, !- Water Inlet Node Name
  {314466ec-c8f2-4f48-819d-0787c4b1511a}, !- Water Outlet Node Name
  {cc2b9b00-8724-47b9-90d2-b9f179fc0ad2}, !- Air Inlet Node Name
  {539ac494-5459-4566-867f-e1134b6a0a9a}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f30d4659-66f7-4033-bb43-98bfa15c4783}, !- Handle
  3 Zone VAV 3 Clg Coil Inlet Water Node, !- Name
  {aa3d5537-5511-4ce8-ba83-7c3e0c99c916}, !- Inlet Port
  {5c9bf2d8-3764-4d74-be57-04754fde7f09}; !- Outlet Port

OS:Connection,
  {aa3d5537-5511-4ce8-ba83-7c3e0c99c916}, !- Handle
  {35c56f3e-f832-48bd-a60b-8d140422da59}, !- Source Object
  10,                                     !- Outlet Port
  {f30d4659-66f7-4033-bb43-98bfa15c4783}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43e97e1b-b318-4747-84a9-624c41ff35b5}, !- Handle
  3 Zone VAV 3 Clg Coil Outlet Water Node, !- Name
  {314466ec-c8f2-4f48-819d-0787c4b1511a}, !- Inlet Port
  {1f4cff42-6d92-4bb2-97ff-ab06ca572551}; !- Outlet Port

OS:Connection,
  {5c9bf2d8-3764-4d74-be57-04754fde7f09}, !- Handle
  {f30d4659-66f7-4033-bb43-98bfa15c4783}, !- Source Object
  3,                                      !- Outlet Port
  {40dd8594-6b35-444c-99c1-f0b3e8be34fb}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {314466ec-c8f2-4f48-819d-0787c4b1511a}, !- Handle
  {40dd8594-6b35-444c-99c1-f0b3e8be34fb}, !- Source Object
  11,                                     !- Outlet Port
  {43e97e1b-b318-4747-84a9-624c41ff35b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f4cff42-6d92-4bb2-97ff-ab06ca572551}, !- Handle
  {43e97e1b-b318-4747-84a9-624c41ff35b5}, !- Source Object
  3,                                      !- Outlet Port
  {54babbbc-271b-4d95-b073-101581c85f03}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {16864074-d39f-41d0-8292-269286ae4a1b}, !- Handle
  3 Zone VAV 3 Clg Coil Controller,       !- Name
  {40dd8594-6b35-444c-99c1-f0b3e8be34fb}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {eb7e1d9b-6c7c-438b-aedc-3d8a33fed705}, !- Handle
  3 Zone VAV 3 Clg Coil Outlet Air Node,  !- Name
  {539ac494-5459-4566-867f-e1134b6a0a9a}, !- Inlet Port
  {97efc3d1-7a2a-4e44-a7cd-bb6fa921c726}; !- Outlet Port

OS:Connection,
  {539ac494-5459-4566-867f-e1134b6a0a9a}, !- Handle
  {40dd8594-6b35-444c-99c1-f0b3e8be34fb}, !- Source Object
  13,                                     !- Outlet Port
  {eb7e1d9b-6c7c-438b-aedc-3d8a33fed705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97efc3d1-7a2a-4e44-a7cd-bb6fa921c726}, !- Handle
  {eb7e1d9b-6c7c-438b-aedc-3d8a33fed705}, !- Source Object
  3,                                      !- Outlet Port
  {1a3a3176-af9c-4954-b01f-469e67e05916}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7f66482d-ffed-4657-91b7-ff8355da46c7}, !- Handle
  3 Zone VAV 3 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2be8d70c-fbf8-4a7a-b336-9608f1c9f81e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {96d51b8a-a3f0-40c3-8b64-c3814ea33a3b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {96d51b8a-a3f0-40c3-8b64-c3814ea33a3b}, !- Handle
  3 Zone VAV 3 Vent Controller,           !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2ca5d006-8e2a-4999-b2f1-06bf7a5c01b8}, !- Handle
  3 Zone VAV 3 OA System,                 !- Name
  {7f66482d-ffed-4657-91b7-ff8355da46c7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {aadbda3b-f0a6-4b1f-b240-0160085ce6a0}, !- Mixed Air Node Name
  {e678548e-9ec9-442d-a28e-ddfe46d92307}, !- Outdoor Air Stream Node Name
  {8bf4beeb-3870-439a-8906-91074805db3b}, !- Relief Air Stream Node Name
  {6fc2b57f-9a6e-42b8-82e7-e7ce0fe5a183}; !- Return Air Stream Node Name

OS:Node,
  {fb8b4d2b-da64-418a-827b-eedea272df51}, !- Handle
  3 Zone VAV 3 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {e678548e-9ec9-442d-a28e-ddfe46d92307}; !- Outlet Port

OS:Connection,
  {e678548e-9ec9-442d-a28e-ddfe46d92307}, !- Handle
  {fb8b4d2b-da64-418a-827b-eedea272df51}, !- Source Object
  3,                                      !- Outlet Port
  {2ca5d006-8e2a-4999-b2f1-06bf7a5c01b8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7857af9e-3adf-4ebc-8f1e-2a81541d3f19}, !- Handle
  3 Zone VAV 3 Relief Air Node,           !- Name
  {8bf4beeb-3870-439a-8906-91074805db3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bf4beeb-3870-439a-8906-91074805db3b}, !- Handle
  {2ca5d006-8e2a-4999-b2f1-06bf7a5c01b8}, !- Source Object
  7,                                      !- Outlet Port
  {7857af9e-3adf-4ebc-8f1e-2a81541d3f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce51c292-5679-45ef-aecf-2d526bf3663c}, !- Handle
  3 Zone VAV 3 Mixed Air Node,            !- Name
  {aadbda3b-f0a6-4b1f-b240-0160085ce6a0}, !- Inlet Port
  {cc2b9b00-8724-47b9-90d2-b9f179fc0ad2}; !- Outlet Port

OS:Connection,
  {6fc2b57f-9a6e-42b8-82e7-e7ce0fe5a183}, !- Handle
  {514b4c31-38c5-4e26-85b4-adcfa45490ed}, !- Source Object
  3,                                      !- Outlet Port
  {2ca5d006-8e2a-4999-b2f1-06bf7a5c01b8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {aadbda3b-f0a6-4b1f-b240-0160085ce6a0}, !- Handle
  {2ca5d006-8e2a-4999-b2f1-06bf7a5c01b8}, !- Source Object
  5,                                      !- Outlet Port
  {ce51c292-5679-45ef-aecf-2d526bf3663c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc2b9b00-8724-47b9-90d2-b9f179fc0ad2}, !- Handle
  {ce51c292-5679-45ef-aecf-2d526bf3663c}, !- Source Object
  3,                                      !- Outlet Port
  {40dd8594-6b35-444c-99c1-f0b3e8be34fb}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {57ecffa8-27f5-4077-8858-86a9437aa2c5}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ac166021-6bbd-42a3-9ced-68e4c081103e}, !- Control Zone or Zone List Name
  {0ec0aa34-4fc9-46a4-bc28-860add535a56}, !- Cooling Control Zone or Zone List Name
  {6b32ed02-df1a-476d-9834-1b61b94441ed}, !- Heating Control Zone or Zone List Name
  {357fcfcb-a10b-4cc4-9242-f9da07309990}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ac166021-6bbd-42a3-9ced-68e4c081103e}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {0ec0aa34-4fc9-46a4-bc28-860add535a56}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6b32ed02-df1a-476d-9834-1b61b94441ed}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {357fcfcb-a10b-4cc4-9242-f9da07309990}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {d8d84560-bf9e-46d6-b7f2-6660c79005c4}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid6 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d69b85c8-fc58-4518-82e9-156ca137ef68}, !- Water Inlet Node Name
  {7c822f36-6ffc-499f-8ffa-2d7fe0c31009}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8961148a-41c9-41c4-b0cf-d4180abf5f30}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid6 Reheat Coil Inlet Water Node, !- Name
  {2a717dd2-b7e9-48a8-bb32-a1ae31e2bdf9}, !- Inlet Port
  {d69b85c8-fc58-4518-82e9-156ca137ef68}; !- Outlet Port

OS:Connection,
  {2a717dd2-b7e9-48a8-bb32-a1ae31e2bdf9}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  104,                                    !- Outlet Port
  {8961148a-41c9-41c4-b0cf-d4180abf5f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e31e537-b6c9-4188-ba55-b54e459025de}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid6 Reheat Coil Outlet Water Node, !- Name
  {7c822f36-6ffc-499f-8ffa-2d7fe0c31009}, !- Inlet Port
  {0e19d41f-d378-4527-b7be-62d82c786bad}; !- Outlet Port

OS:Connection,
  {d69b85c8-fc58-4518-82e9-156ca137ef68}, !- Handle
  {8961148a-41c9-41c4-b0cf-d4180abf5f30}, !- Source Object
  3,                                      !- Outlet Port
  {d8d84560-bf9e-46d6-b7f2-6660c79005c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7c822f36-6ffc-499f-8ffa-2d7fe0c31009}, !- Handle
  {d8d84560-bf9e-46d6-b7f2-6660c79005c4}, !- Source Object
  6,                                      !- Outlet Port
  {6e31e537-b6c9-4188-ba55-b54e459025de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e19d41f-d378-4527-b7be-62d82c786bad}, !- Handle
  {6e31e537-b6c9-4188-ba55-b54e459025de}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  104;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {191eb9ee-58e5-4e71-b0f5-9d791e582967}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid6 Reheat Coil Controller, !- Name
  {d8d84560-bf9e-46d6-b7f2-6660c79005c4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {77523bc6-9cf6-4a97-9ee0-fc4759c28b54}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid6 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {3a18da43-a535-48d2-8a55-3d75d363c14c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528814321124202,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d8d84560-bf9e-46d6-b7f2-6660c79005c4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ef505320-d1d1-4684-8bb9-8555717f99ea}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a0ea736b-4b47-4f1d-a89e-103e6bd66817}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid6 Return Air Node, !- Name
  {375c8b7e-2627-4e08-8811-0c0a40564c10}, !- Inlet Port
  {97e158f3-b834-49e5-948e-4e91d6024803}; !- Outlet Port

OS:Connection,
  {46af249d-3f72-415b-8d01-14eae0d528ce}, !- Handle
  {133376ba-e467-4fff-9ae5-6a7f5b1886b1}, !- Source Object
  3,                                      !- Outlet Port
  {ae6f03fc-1d70-48ee-944d-cd280895c4e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {375c8b7e-2627-4e08-8811-0c0a40564c10}, !- Handle
  {61e1f096-7951-4179-a9b6-e36ed5172788}, !- Source Object
  2,                                      !- Outlet Port
  {a0ea736b-4b47-4f1d-a89e-103e6bd66817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97e158f3-b834-49e5-948e-4e91d6024803}, !- Handle
  {a0ea736b-4b47-4f1d-a89e-103e6bd66817}, !- Source Object
  3,                                      !- Outlet Port
  {08e21ae6-72ad-4b90-8114-c7932c11dfaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e9c7895d-7eab-42f3-a72a-dd6248c64e33}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid6 VAV Terminal Inlet Air Node, !- Name
  {16c34657-a885-4462-9c2f-2bc360399e79}, !- Inlet Port
  {3a18da43-a535-48d2-8a55-3d75d363c14c}; !- Outlet Port

OS:Connection,
  {16c34657-a885-4462-9c2f-2bc360399e79}, !- Handle
  {a7f48372-08e7-42aa-aa81-99e6e65dfafc}, !- Source Object
  3,                                      !- Outlet Port
  {e9c7895d-7eab-42f3-a72a-dd6248c64e33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a18da43-a535-48d2-8a55-3d75d363c14c}, !- Handle
  {e9c7895d-7eab-42f3-a72a-dd6248c64e33}, !- Source Object
  3,                                      !- Outlet Port
  {77523bc6-9cf6-4a97-9ee0-fc4759c28b54}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef505320-d1d1-4684-8bb9-8555717f99ea}, !- Handle
  {77523bc6-9cf6-4a97-9ee0-fc4759c28b54}, !- Source Object
  12,                                     !- Outlet Port
  {133376ba-e467-4fff-9ae5-6a7f5b1886b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {813fcc42-8e7b-4c47-b5df-e8c441e28a92}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid6 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1f0685db-44e6-4a89-8cca-a40eafe0881b}, !- Water Inlet Node Name
  {c6924af7-049c-45cd-a519-fc051f40511f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fad82782-9708-46ae-a112-acd130137075}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid6 Reheat Coil Inlet Water Node, !- Name
  {a48a528c-4bd4-4086-8f0c-793ca098b156}, !- Inlet Port
  {1f0685db-44e6-4a89-8cca-a40eafe0881b}; !- Outlet Port

OS:Connection,
  {a48a528c-4bd4-4086-8f0c-793ca098b156}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  105,                                    !- Outlet Port
  {fad82782-9708-46ae-a112-acd130137075}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a440d631-daab-444c-a14c-7c01956eecc8}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid6 Reheat Coil Outlet Water Node, !- Name
  {c6924af7-049c-45cd-a519-fc051f40511f}, !- Inlet Port
  {e784b0d8-d854-4885-a676-4dfb04c09b83}; !- Outlet Port

OS:Connection,
  {1f0685db-44e6-4a89-8cca-a40eafe0881b}, !- Handle
  {fad82782-9708-46ae-a112-acd130137075}, !- Source Object
  3,                                      !- Outlet Port
  {813fcc42-8e7b-4c47-b5df-e8c441e28a92}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6924af7-049c-45cd-a519-fc051f40511f}, !- Handle
  {813fcc42-8e7b-4c47-b5df-e8c441e28a92}, !- Source Object
  6,                                      !- Outlet Port
  {a440d631-daab-444c-a14c-7c01956eecc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e784b0d8-d854-4885-a676-4dfb04c09b83}, !- Handle
  {a440d631-daab-444c-a14c-7c01956eecc8}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  105;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {d716584e-a682-40dd-ac86-4f5219db7e3f}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid6 Reheat Coil Controller, !- Name
  {813fcc42-8e7b-4c47-b5df-e8c441e28a92}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {30ce0e28-cc51-4fd6-b324-4ec11a850cc5}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid6 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {5136751a-6f55-430f-b82f-6961837b7f94}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528814321124202,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {813fcc42-8e7b-4c47-b5df-e8c441e28a92}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {01cea926-5f1f-4b0b-9daf-59a4cb258507}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5803c78f-4600-4725-87ea-dc8d6ecccc4f}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid6 VAV Terminal Outlet Air Node, !- Name
  {01cea926-5f1f-4b0b-9daf-59a4cb258507}, !- Inlet Port
  {307b4294-1639-41bd-8c70-799489920a6a}; !- Outlet Port

OS:Node,
  {b4e2782c-aab4-4ad1-bab6-b15648affc29}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid6 Return Air Node, !- Name
  {0aea9557-54c0-49b8-b228-c07956397df3}, !- Inlet Port
  {f5e85e48-61a7-4645-9bfa-3a8fa3371d00}; !- Outlet Port

OS:Connection,
  {307b4294-1639-41bd-8c70-799489920a6a}, !- Handle
  {5803c78f-4600-4725-87ea-dc8d6ecccc4f}, !- Source Object
  3,                                      !- Outlet Port
  {de3f372c-9cee-4412-b803-8b355551e7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aea9557-54c0-49b8-b228-c07956397df3}, !- Handle
  {5b3b2a07-37c3-4b6c-aa8d-588dd818ccee}, !- Source Object
  2,                                      !- Outlet Port
  {b4e2782c-aab4-4ad1-bab6-b15648affc29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5e85e48-61a7-4645-9bfa-3a8fa3371d00}, !- Handle
  {b4e2782c-aab4-4ad1-bab6-b15648affc29}, !- Source Object
  3,                                      !- Outlet Port
  {08e21ae6-72ad-4b90-8114-c7932c11dfaf}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9af0b1ad-2ea1-4180-a01e-923376951148}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid6 VAV Terminal Inlet Air Node, !- Name
  {bc6035e2-f5c8-4869-b47b-67c71b22fb94}, !- Inlet Port
  {5136751a-6f55-430f-b82f-6961837b7f94}; !- Outlet Port

OS:Connection,
  {bc6035e2-f5c8-4869-b47b-67c71b22fb94}, !- Handle
  {a7f48372-08e7-42aa-aa81-99e6e65dfafc}, !- Source Object
  4,                                      !- Outlet Port
  {9af0b1ad-2ea1-4180-a01e-923376951148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5136751a-6f55-430f-b82f-6961837b7f94}, !- Handle
  {9af0b1ad-2ea1-4180-a01e-923376951148}, !- Source Object
  3,                                      !- Outlet Port
  {30ce0e28-cc51-4fd6-b324-4ec11a850cc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01cea926-5f1f-4b0b-9daf-59a4cb258507}, !- Handle
  {30ce0e28-cc51-4fd6-b324-4ec11a850cc5}, !- Source Object
  12,                                     !- Outlet Port
  {5803c78f-4600-4725-87ea-dc8d6ecccc4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1f474450-3b91-422e-9599-59830f9888c1}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid6 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ef4bced0-97c5-46c3-b51f-1e5cac7cbf27}, !- Water Inlet Node Name
  {c02c228d-dbdf-4d5c-806f-ea09f144103a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ca750b3f-5345-42e3-9619-246891157e04}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid6 Reheat Coil Inlet Water Node, !- Name
  {0a71e79b-5780-4feb-941b-4eac4c60e173}, !- Inlet Port
  {ef4bced0-97c5-46c3-b51f-1e5cac7cbf27}; !- Outlet Port

OS:Connection,
  {0a71e79b-5780-4feb-941b-4eac4c60e173}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  106,                                    !- Outlet Port
  {ca750b3f-5345-42e3-9619-246891157e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d52c4688-189a-4324-9e0c-7a9d91f6288e}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid6 Reheat Coil Outlet Water Node, !- Name
  {c02c228d-dbdf-4d5c-806f-ea09f144103a}, !- Inlet Port
  {02c3a41f-2f89-47f5-a3f9-58cd7a9fc2a9}; !- Outlet Port

OS:Connection,
  {ef4bced0-97c5-46c3-b51f-1e5cac7cbf27}, !- Handle
  {ca750b3f-5345-42e3-9619-246891157e04}, !- Source Object
  3,                                      !- Outlet Port
  {1f474450-3b91-422e-9599-59830f9888c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c02c228d-dbdf-4d5c-806f-ea09f144103a}, !- Handle
  {1f474450-3b91-422e-9599-59830f9888c1}, !- Source Object
  6,                                      !- Outlet Port
  {d52c4688-189a-4324-9e0c-7a9d91f6288e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02c3a41f-2f89-47f5-a3f9-58cd7a9fc2a9}, !- Handle
  {d52c4688-189a-4324-9e0c-7a9d91f6288e}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  106;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {30c94389-4858-4088-859a-ec854a32ab3c}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid6 Reheat Coil Controller, !- Name
  {1f474450-3b91-422e-9599-59830f9888c1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {976b7a5e-2a6a-4dce-9b49-7423364be6c3}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid6 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {ed290df9-f31f-4c98-a65e-f381ce6545a5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528814321124202,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1f474450-3b91-422e-9599-59830f9888c1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {20ff147c-ff07-41f7-ba45-041b31d0c0d3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2ed4205e-cf80-484f-b4f2-fe355ecf664f}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid6 VAV Terminal Outlet Air Node, !- Name
  {20ff147c-ff07-41f7-ba45-041b31d0c0d3}, !- Inlet Port
  {705397c7-cf3b-4f4f-9967-1f8d398f363a}; !- Outlet Port

OS:Node,
  {31e29edc-0267-406a-8b90-177ec65cf85d}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid6 Return Air Node, !- Name
  {c2987324-c7a4-4e88-849f-ef3fad965b34}, !- Inlet Port
  {ff53afc6-cc72-4c82-b7f6-937bbfc28b5a}; !- Outlet Port

OS:Connection,
  {705397c7-cf3b-4f4f-9967-1f8d398f363a}, !- Handle
  {2ed4205e-cf80-484f-b4f2-fe355ecf664f}, !- Source Object
  3,                                      !- Outlet Port
  {27af565a-6a2f-41e3-8047-67d273814b15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2987324-c7a4-4e88-849f-ef3fad965b34}, !- Handle
  {0395abb0-a598-4388-b5ce-85b5e46440e1}, !- Source Object
  2,                                      !- Outlet Port
  {31e29edc-0267-406a-8b90-177ec65cf85d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff53afc6-cc72-4c82-b7f6-937bbfc28b5a}, !- Handle
  {31e29edc-0267-406a-8b90-177ec65cf85d}, !- Source Object
  3,                                      !- Outlet Port
  {08e21ae6-72ad-4b90-8114-c7932c11dfaf}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6de0fec3-c15e-4f2d-8004-346ddd312242}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid6 VAV Terminal Inlet Air Node, !- Name
  {b2492d02-a55e-45a8-9ec1-c47d6f9628be}, !- Inlet Port
  {ed290df9-f31f-4c98-a65e-f381ce6545a5}; !- Outlet Port

OS:Connection,
  {b2492d02-a55e-45a8-9ec1-c47d6f9628be}, !- Handle
  {a7f48372-08e7-42aa-aa81-99e6e65dfafc}, !- Source Object
  5,                                      !- Outlet Port
  {6de0fec3-c15e-4f2d-8004-346ddd312242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed290df9-f31f-4c98-a65e-f381ce6545a5}, !- Handle
  {6de0fec3-c15e-4f2d-8004-346ddd312242}, !- Source Object
  3,                                      !- Outlet Port
  {976b7a5e-2a6a-4dce-9b49-7423364be6c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20ff147c-ff07-41f7-ba45-041b31d0c0d3}, !- Handle
  {976b7a5e-2a6a-4dce-9b49-7423364be6c3}, !- Source Object
  12,                                     !- Outlet Port
  {2ed4205e-cf80-484f-b4f2-fe355ecf664f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6c78d379-36d4-44ac-94c9-cbe3c3d4ff63}, !- Handle
  3 Zone VAV 4,                           !- Name
  ,                                       !- Controller List Name
  {aaff694e-4c86-4bd6-b1f1-38ea3751465c}, !- Availability Schedule
  {c7a150fe-4e30-4020-9670-cf6f0cbe3de6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5be2ccd1-fda2-4cda-ba66-bb29f50079d6}, !- Supply Side Inlet Node Name
  {b25e3ea3-108f-48ad-986e-fda11e906495}, !- Demand Side Outlet Node Name
  {d3c46fff-d9f8-450a-9a74-7926661f7271}, !- Demand Side Inlet Node A
  {01dc28ff-693b-460b-8d7d-c58944e3a56f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d666e2a3-4ef1-4220-95ea-d26c8905c513}, !- Demand Mixer Name
  {ceb10651-5a55-43eb-9d78-16852acca760}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {94da7553-d8e9-4e28-9d93-7cdb2166854e}, !- Handle
  3 Zone VAV 4 Supply Inlet Node,         !- Name
  {5be2ccd1-fda2-4cda-ba66-bb29f50079d6}, !- Inlet Port
  {43684ff3-af5f-423f-b495-3c136a401530}; !- Outlet Port

OS:Node,
  {319e21d3-5ef8-4a39-95ff-7fca37b24c86}, !- Handle
  3 Zone VAV 4 Supply Outlet Node,        !- Name
  {686cf4d2-2cb2-4caa-bb8e-38cc23cc84fc}, !- Inlet Port
  {01dc28ff-693b-460b-8d7d-c58944e3a56f}; !- Outlet Port

OS:Connection,
  {5be2ccd1-fda2-4cda-ba66-bb29f50079d6}, !- Handle
  {6c78d379-36d4-44ac-94c9-cbe3c3d4ff63}, !- Source Object
  9,                                      !- Outlet Port
  {94da7553-d8e9-4e28-9d93-7cdb2166854e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01dc28ff-693b-460b-8d7d-c58944e3a56f}, !- Handle
  {319e21d3-5ef8-4a39-95ff-7fca37b24c86}, !- Source Object
  3,                                      !- Outlet Port
  {6c78d379-36d4-44ac-94c9-cbe3c3d4ff63}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {40e56aac-0b09-47d5-afd8-c684ac4fa809}, !- Handle
  3 Zone VAV 4 Demand Inlet Node,         !- Name
  {d3c46fff-d9f8-450a-9a74-7926661f7271}, !- Inlet Port
  {bbcfbe1b-24f3-48db-b7a5-dc0e72a330fa}; !- Outlet Port

OS:Node,
  {0a2dfa50-13ba-46f8-b0c8-a9cd51791455}, !- Handle
  3 Zone VAV 4 Demand Outlet Node,        !- Name
  {0b6c10ea-a42b-4f8f-8df3-1f5aead74a0e}, !- Inlet Port
  {b25e3ea3-108f-48ad-986e-fda11e906495}; !- Outlet Port

OS:Node,
  {c21ec595-dccc-4940-a545-240496be8741}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid7 VAV Terminal Outlet Air Node, !- Name
  {c0667a75-3bec-42fc-aa0f-93c1cc351b76}, !- Inlet Port
  {302bfa89-7eaf-425a-8ee3-9639a6e2aaee}; !- Outlet Port

OS:Connection,
  {d3c46fff-d9f8-450a-9a74-7926661f7271}, !- Handle
  {6c78d379-36d4-44ac-94c9-cbe3c3d4ff63}, !- Source Object
  11,                                     !- Outlet Port
  {40e56aac-0b09-47d5-afd8-c684ac4fa809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b25e3ea3-108f-48ad-986e-fda11e906495}, !- Handle
  {0a2dfa50-13ba-46f8-b0c8-a9cd51791455}, !- Source Object
  3,                                      !- Outlet Port
  {6c78d379-36d4-44ac-94c9-cbe3c3d4ff63}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ceb10651-5a55-43eb-9d78-16852acca760}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {bbcfbe1b-24f3-48db-b7a5-dc0e72a330fa}, !- Inlet Node Name
  {c8fe89e6-75aa-42be-aaeb-f72196650d93}, !- Outlet Node Name 1
  {e0c793f4-adb4-4231-94f4-a4b094958bde}, !- Outlet Node Name 2
  {03e682e7-2b35-4176-978f-e5fa90c1dcec}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {d666e2a3-4ef1-4220-95ea-d26c8905c513}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {0b6c10ea-a42b-4f8f-8df3-1f5aead74a0e}, !- Outlet Node Name
  {1b92b52e-d484-4260-ab49-961f8efcee6b}, !- Inlet Node Name 1
  {a37ab222-0bd9-4173-a472-a7a639868b61}, !- Inlet Node Name 2
  {504dbbad-cda4-47c8-b6cf-17ce2148729f}; !- Inlet Node Name 3

OS:Connection,
  {bbcfbe1b-24f3-48db-b7a5-dc0e72a330fa}, !- Handle
  {40e56aac-0b09-47d5-afd8-c684ac4fa809}, !- Source Object
  3,                                      !- Outlet Port
  {ceb10651-5a55-43eb-9d78-16852acca760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b6c10ea-a42b-4f8f-8df3-1f5aead74a0e}, !- Handle
  {d666e2a3-4ef1-4220-95ea-d26c8905c513}, !- Source Object
  2,                                      !- Outlet Port
  {0a2dfa50-13ba-46f8-b0c8-a9cd51791455}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a7a5aea9-29ca-44cc-be13-75c9828b4c76}, !- Handle
  {6c78d379-36d4-44ac-94c9-cbe3c3d4ff63}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.443924813577904,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c7a150fe-4e30-4020-9670-cf6f0cbe3de6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {e8ab2991-cbd0-4b06-9137-3f3a242e7c3a}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {5c3df5f9-8a1a-4763-a04f-0e196b50ad25}, !- Handle
  3 Zone VAV 4 Fan,                       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e9ca3b54-8634-45a1-8c16-b4b5ac81757c}, !- Air Inlet Node Name
  {686cf4d2-2cb2-4caa-bb8e-38cc23cc84fc}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {686cf4d2-2cb2-4caa-bb8e-38cc23cc84fc}, !- Handle
  {5c3df5f9-8a1a-4763-a04f-0e196b50ad25}, !- Source Object
  17,                                     !- Outlet Port
  {319e21d3-5ef8-4a39-95ff-7fca37b24c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0604eeb9-8db5-4c53-abb1-3b916632b6f4}, !- Handle
  3 Zone VAV 4 Main Htg Coil,             !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {41e3ac6b-e914-49a0-a341-c7caeb05cb8a}, !- Water Inlet Node Name
  {b2cddb97-0dd1-436b-9f6e-59f0d8ff114e}, !- Water Outlet Node Name
  {409163cd-3f2b-4e4b-a5e0-98375448233e}, !- Air Inlet Node Name
  {3b5da3d5-749c-4185-8c30-ea2e98a3fbc6}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4a5b1f59-c22b-4f13-a268-ae13472e9813}, !- Handle
  3 Zone VAV 4 Main Htg Coil Inlet Water Node, !- Name
  {9a4e76ac-d755-4af0-9dda-107d9ec24aa4}, !- Inlet Port
  {41e3ac6b-e914-49a0-a341-c7caeb05cb8a}; !- Outlet Port

OS:Connection,
  {9a4e76ac-d755-4af0-9dda-107d9ec24aa4}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  107,                                    !- Outlet Port
  {4a5b1f59-c22b-4f13-a268-ae13472e9813}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {caaebba9-8caf-4bf5-a48a-63df449ad59c}, !- Handle
  3 Zone VAV 4 Main Htg Coil Outlet Water Node, !- Name
  {b2cddb97-0dd1-436b-9f6e-59f0d8ff114e}, !- Inlet Port
  {ce670962-419e-459f-8e38-880c75655b41}; !- Outlet Port

OS:Connection,
  {41e3ac6b-e914-49a0-a341-c7caeb05cb8a}, !- Handle
  {4a5b1f59-c22b-4f13-a268-ae13472e9813}, !- Source Object
  3,                                      !- Outlet Port
  {0604eeb9-8db5-4c53-abb1-3b916632b6f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b2cddb97-0dd1-436b-9f6e-59f0d8ff114e}, !- Handle
  {0604eeb9-8db5-4c53-abb1-3b916632b6f4}, !- Source Object
  6,                                      !- Outlet Port
  {caaebba9-8caf-4bf5-a48a-63df449ad59c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce670962-419e-459f-8e38-880c75655b41}, !- Handle
  {caaebba9-8caf-4bf5-a48a-63df449ad59c}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  107;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {e4b1d3f1-fc12-47c4-b470-5134c3bf0d07}, !- Handle
  3 Zone VAV 4 Main Htg Coil Controller,  !- Name
  {0604eeb9-8db5-4c53-abb1-3b916632b6f4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {444bfe73-4036-42d1-8c8a-4d63f9370ddb}, !- Handle
  3 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Name
  {3b5da3d5-749c-4185-8c30-ea2e98a3fbc6}, !- Inlet Port
  {e9ca3b54-8634-45a1-8c16-b4b5ac81757c}; !- Outlet Port

OS:Connection,
  {3b5da3d5-749c-4185-8c30-ea2e98a3fbc6}, !- Handle
  {0604eeb9-8db5-4c53-abb1-3b916632b6f4}, !- Source Object
  8,                                      !- Outlet Port
  {444bfe73-4036-42d1-8c8a-4d63f9370ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9ca3b54-8634-45a1-8c16-b4b5ac81757c}, !- Handle
  {444bfe73-4036-42d1-8c8a-4d63f9370ddb}, !- Source Object
  3,                                      !- Outlet Port
  {5c3df5f9-8a1a-4763-a04f-0e196b50ad25}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {962f7801-f82a-4e3c-9f8c-340dfde54b9b}, !- Handle
  3 Zone VAV 4 Clg Coil,                  !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {99b34459-01e2-420b-be9d-dd76206f6e51}, !- Water Inlet Node Name
  {3d9f6958-44e1-484f-bfc4-f314274872dc}, !- Water Outlet Node Name
  {b304415b-2bb6-4fc0-8897-250ddae875b2}, !- Air Inlet Node Name
  {13f6975d-9b68-4d20-91dd-7210a7885859}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {dcfb318f-f648-4d43-8b8e-cc3d568c374d}, !- Handle
  3 Zone VAV 4 Clg Coil Inlet Water Node, !- Name
  {d334e5a1-cb4e-4941-8f25-d972fed30cc7}, !- Inlet Port
  {99b34459-01e2-420b-be9d-dd76206f6e51}; !- Outlet Port

OS:Connection,
  {d334e5a1-cb4e-4941-8f25-d972fed30cc7}, !- Handle
  {35c56f3e-f832-48bd-a60b-8d140422da59}, !- Source Object
  11,                                     !- Outlet Port
  {dcfb318f-f648-4d43-8b8e-cc3d568c374d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec5b0005-6fa6-40c5-858e-814b557639ae}, !- Handle
  3 Zone VAV 4 Clg Coil Outlet Water Node, !- Name
  {3d9f6958-44e1-484f-bfc4-f314274872dc}, !- Inlet Port
  {bcc1f4ba-87e3-4649-bad9-eb300365fc48}; !- Outlet Port

OS:Connection,
  {99b34459-01e2-420b-be9d-dd76206f6e51}, !- Handle
  {dcfb318f-f648-4d43-8b8e-cc3d568c374d}, !- Source Object
  3,                                      !- Outlet Port
  {962f7801-f82a-4e3c-9f8c-340dfde54b9b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3d9f6958-44e1-484f-bfc4-f314274872dc}, !- Handle
  {962f7801-f82a-4e3c-9f8c-340dfde54b9b}, !- Source Object
  11,                                     !- Outlet Port
  {ec5b0005-6fa6-40c5-858e-814b557639ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcc1f4ba-87e3-4649-bad9-eb300365fc48}, !- Handle
  {ec5b0005-6fa6-40c5-858e-814b557639ae}, !- Source Object
  3,                                      !- Outlet Port
  {54babbbc-271b-4d95-b073-101581c85f03}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {368b4e29-6cfd-4fe0-946a-36663269b51d}, !- Handle
  3 Zone VAV 4 Clg Coil Controller,       !- Name
  {962f7801-f82a-4e3c-9f8c-340dfde54b9b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {1ee1dfc6-b268-4d4c-bf90-b664792308a0}, !- Handle
  3 Zone VAV 4 Clg Coil Outlet Air Node,  !- Name
  {13f6975d-9b68-4d20-91dd-7210a7885859}, !- Inlet Port
  {409163cd-3f2b-4e4b-a5e0-98375448233e}; !- Outlet Port

OS:Connection,
  {13f6975d-9b68-4d20-91dd-7210a7885859}, !- Handle
  {962f7801-f82a-4e3c-9f8c-340dfde54b9b}, !- Source Object
  13,                                     !- Outlet Port
  {1ee1dfc6-b268-4d4c-bf90-b664792308a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {409163cd-3f2b-4e4b-a5e0-98375448233e}, !- Handle
  {1ee1dfc6-b268-4d4c-bf90-b664792308a0}, !- Source Object
  3,                                      !- Outlet Port
  {0604eeb9-8db5-4c53-abb1-3b916632b6f4}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c2a0abaa-7b6e-478f-bf11-548bb896bd1d}, !- Handle
  3 Zone VAV 4 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {aaff694e-4c86-4bd6-b1f1-38ea3751465c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0c959567-a9fc-445c-a485-403f0a106f65}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0c959567-a9fc-445c-a485-403f0a106f65}, !- Handle
  3 Zone VAV 4 Vent Controller,           !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e30f9d66-5825-4d10-8ede-c22da85b13ec}, !- Handle
  3 Zone VAV 4 OA System,                 !- Name
  {c2a0abaa-7b6e-478f-bf11-548bb896bd1d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {779e98b9-9c99-4118-ace8-a1246ebc8c9b}, !- Mixed Air Node Name
  {da63253d-d802-4ffc-9e97-1001291e51c1}, !- Outdoor Air Stream Node Name
  {0ebc4f2d-a411-4e0b-8ab1-927d12db1560}, !- Relief Air Stream Node Name
  {43684ff3-af5f-423f-b495-3c136a401530}; !- Return Air Stream Node Name

OS:Node,
  {96dea4cc-bfd4-4cac-980f-1bfa061d2ec5}, !- Handle
  3 Zone VAV 4 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {da63253d-d802-4ffc-9e97-1001291e51c1}; !- Outlet Port

OS:Connection,
  {da63253d-d802-4ffc-9e97-1001291e51c1}, !- Handle
  {96dea4cc-bfd4-4cac-980f-1bfa061d2ec5}, !- Source Object
  3,                                      !- Outlet Port
  {e30f9d66-5825-4d10-8ede-c22da85b13ec}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {14f2cf5c-7f4f-460a-8281-018863d1bb24}, !- Handle
  3 Zone VAV 4 Relief Air Node,           !- Name
  {0ebc4f2d-a411-4e0b-8ab1-927d12db1560}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ebc4f2d-a411-4e0b-8ab1-927d12db1560}, !- Handle
  {e30f9d66-5825-4d10-8ede-c22da85b13ec}, !- Source Object
  7,                                      !- Outlet Port
  {14f2cf5c-7f4f-460a-8281-018863d1bb24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb907069-0498-49a4-8ee5-2e5e1e478d7e}, !- Handle
  3 Zone VAV 4 Mixed Air Node,            !- Name
  {779e98b9-9c99-4118-ace8-a1246ebc8c9b}, !- Inlet Port
  {b304415b-2bb6-4fc0-8897-250ddae875b2}; !- Outlet Port

OS:Connection,
  {43684ff3-af5f-423f-b495-3c136a401530}, !- Handle
  {94da7553-d8e9-4e28-9d93-7cdb2166854e}, !- Source Object
  3,                                      !- Outlet Port
  {e30f9d66-5825-4d10-8ede-c22da85b13ec}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {779e98b9-9c99-4118-ace8-a1246ebc8c9b}, !- Handle
  {e30f9d66-5825-4d10-8ede-c22da85b13ec}, !- Source Object
  5,                                      !- Outlet Port
  {fb907069-0498-49a4-8ee5-2e5e1e478d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b304415b-2bb6-4fc0-8897-250ddae875b2}, !- Handle
  {fb907069-0498-49a4-8ee5-2e5e1e478d7e}, !- Source Object
  3,                                      !- Outlet Port
  {962f7801-f82a-4e3c-9f8c-340dfde54b9b}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e8ab2991-cbd0-4b06-9137-3f3a242e7c3a}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {172fa27f-c386-4de3-8f2f-06312c6e27b0}, !- Control Zone or Zone List Name
  {e35a48d8-415f-44a9-b341-df6f10d2aa6f}, !- Cooling Control Zone or Zone List Name
  {37ef07ca-3437-48cc-859e-77d2d5517711}, !- Heating Control Zone or Zone List Name
  {78c059c7-0ad9-4f35-99ef-4d3996e2a990}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {172fa27f-c386-4de3-8f2f-06312c6e27b0}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {e35a48d8-415f-44a9-b341-df6f10d2aa6f}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {37ef07ca-3437-48cc-859e-77d2d5517711}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {78c059c7-0ad9-4f35-99ef-4d3996e2a990}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {8a829258-66ed-4b81-a4d0-2a90f638d894}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid7 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d2dc0c4a-2da9-41a9-8ece-fd4560fe4896}, !- Water Inlet Node Name
  {497bc61c-036a-40ae-bb32-7622dd07e797}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0080d7e7-4639-4528-8578-579bf0665e12}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid7 Reheat Coil Inlet Water Node, !- Name
  {7dd3e80a-7391-4883-8f89-ff96ebae76fb}, !- Inlet Port
  {d2dc0c4a-2da9-41a9-8ece-fd4560fe4896}; !- Outlet Port

OS:Connection,
  {7dd3e80a-7391-4883-8f89-ff96ebae76fb}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  108,                                    !- Outlet Port
  {0080d7e7-4639-4528-8578-579bf0665e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9811f3b7-74e7-41e2-8ae4-93e47a928e93}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid7 Reheat Coil Outlet Water Node, !- Name
  {497bc61c-036a-40ae-bb32-7622dd07e797}, !- Inlet Port
  {df8ee4dc-8520-412f-a5bc-5ffac61be48e}; !- Outlet Port

OS:Connection,
  {d2dc0c4a-2da9-41a9-8ece-fd4560fe4896}, !- Handle
  {0080d7e7-4639-4528-8578-579bf0665e12}, !- Source Object
  3,                                      !- Outlet Port
  {8a829258-66ed-4b81-a4d0-2a90f638d894}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {497bc61c-036a-40ae-bb32-7622dd07e797}, !- Handle
  {8a829258-66ed-4b81-a4d0-2a90f638d894}, !- Source Object
  6,                                      !- Outlet Port
  {9811f3b7-74e7-41e2-8ae4-93e47a928e93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df8ee4dc-8520-412f-a5bc-5ffac61be48e}, !- Handle
  {9811f3b7-74e7-41e2-8ae4-93e47a928e93}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  108;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {8773292a-3bad-42f6-bf2f-3eb0cb8c2ada}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid7 Reheat Coil Controller, !- Name
  {8a829258-66ed-4b81-a4d0-2a90f638d894}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7553b18c-9eee-4b82-9cab-3b116623f396}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid7 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {2988e43e-f853-4a07-b0bc-b8237dde95ea}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.529089121329976,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8a829258-66ed-4b81-a4d0-2a90f638d894}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c0667a75-3bec-42fc-aa0f-93c1cc351b76}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {54dd1730-342f-4cf1-b39a-cc4ebd693d4a}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid7 Return Air Node, !- Name
  {882b43aa-5f2d-4700-9ec7-9f2027dc5f77}, !- Inlet Port
  {1b92b52e-d484-4260-ab49-961f8efcee6b}; !- Outlet Port

OS:Connection,
  {302bfa89-7eaf-425a-8ee3-9639a6e2aaee}, !- Handle
  {c21ec595-dccc-4940-a545-240496be8741}, !- Source Object
  3,                                      !- Outlet Port
  {8b0fc419-7309-4bee-93af-9bac1ec986f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {882b43aa-5f2d-4700-9ec7-9f2027dc5f77}, !- Handle
  {04dacaa2-adf7-4973-97df-9227ede9adf2}, !- Source Object
  2,                                      !- Outlet Port
  {54dd1730-342f-4cf1-b39a-cc4ebd693d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b92b52e-d484-4260-ab49-961f8efcee6b}, !- Handle
  {54dd1730-342f-4cf1-b39a-cc4ebd693d4a}, !- Source Object
  3,                                      !- Outlet Port
  {d666e2a3-4ef1-4220-95ea-d26c8905c513}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {01964b13-f06c-4974-a97f-5206e5335259}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid7 VAV Terminal Inlet Air Node, !- Name
  {c8fe89e6-75aa-42be-aaeb-f72196650d93}, !- Inlet Port
  {2988e43e-f853-4a07-b0bc-b8237dde95ea}; !- Outlet Port

OS:Connection,
  {c8fe89e6-75aa-42be-aaeb-f72196650d93}, !- Handle
  {ceb10651-5a55-43eb-9d78-16852acca760}, !- Source Object
  3,                                      !- Outlet Port
  {01964b13-f06c-4974-a97f-5206e5335259}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2988e43e-f853-4a07-b0bc-b8237dde95ea}, !- Handle
  {01964b13-f06c-4974-a97f-5206e5335259}, !- Source Object
  3,                                      !- Outlet Port
  {7553b18c-9eee-4b82-9cab-3b116623f396}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0667a75-3bec-42fc-aa0f-93c1cc351b76}, !- Handle
  {7553b18c-9eee-4b82-9cab-3b116623f396}, !- Source Object
  12,                                     !- Outlet Port
  {c21ec595-dccc-4940-a545-240496be8741}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f7993596-2439-4ce4-b878-05ae0238b470}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid7 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2f906040-ff4a-4969-916a-bb0c045a01b4}, !- Water Inlet Node Name
  {2d9062cd-355a-4d64-b0bb-8c376e87fe03}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {480b18f5-281c-405f-af78-47cfd48a11ed}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid7 Reheat Coil Inlet Water Node, !- Name
  {4c7a1e48-7c66-4624-9ea4-f3d609300c38}, !- Inlet Port
  {2f906040-ff4a-4969-916a-bb0c045a01b4}; !- Outlet Port

OS:Connection,
  {4c7a1e48-7c66-4624-9ea4-f3d609300c38}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  109,                                    !- Outlet Port
  {480b18f5-281c-405f-af78-47cfd48a11ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e71894a9-608d-4242-a225-f01162fee24c}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid7 Reheat Coil Outlet Water Node, !- Name
  {2d9062cd-355a-4d64-b0bb-8c376e87fe03}, !- Inlet Port
  {f980db8d-5070-4f51-8d55-6c3ae19085d5}; !- Outlet Port

OS:Connection,
  {2f906040-ff4a-4969-916a-bb0c045a01b4}, !- Handle
  {480b18f5-281c-405f-af78-47cfd48a11ed}, !- Source Object
  3,                                      !- Outlet Port
  {f7993596-2439-4ce4-b878-05ae0238b470}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2d9062cd-355a-4d64-b0bb-8c376e87fe03}, !- Handle
  {f7993596-2439-4ce4-b878-05ae0238b470}, !- Source Object
  6,                                      !- Outlet Port
  {e71894a9-608d-4242-a225-f01162fee24c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f980db8d-5070-4f51-8d55-6c3ae19085d5}, !- Handle
  {e71894a9-608d-4242-a225-f01162fee24c}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  109;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {c2fb8e71-b086-4b55-8d31-99c5127d6920}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid7 Reheat Coil Controller, !- Name
  {f7993596-2439-4ce4-b878-05ae0238b470}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {13c498df-065c-4e2e-9eba-85b53fd8be78}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid7 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {3ffed236-0b39-41e2-9cd8-22597d83a803}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.529089121329976,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f7993596-2439-4ce4-b878-05ae0238b470}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d305320d-a649-445f-afe6-a2b2c5ff1627}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8871990a-2c0e-4b5e-92c1-86c5a33ec7ca}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid7 VAV Terminal Outlet Air Node, !- Name
  {d305320d-a649-445f-afe6-a2b2c5ff1627}, !- Inlet Port
  {1288844a-9637-403a-8615-424ca44a71d0}; !- Outlet Port

OS:Node,
  {3f134199-ef8b-4e37-bdcc-6440fc92470e}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid7 Return Air Node, !- Name
  {0efdf55f-5ee9-4eab-a454-593dc0b87adf}, !- Inlet Port
  {a37ab222-0bd9-4173-a472-a7a639868b61}; !- Outlet Port

OS:Connection,
  {1288844a-9637-403a-8615-424ca44a71d0}, !- Handle
  {8871990a-2c0e-4b5e-92c1-86c5a33ec7ca}, !- Source Object
  3,                                      !- Outlet Port
  {f0beac2a-0426-4f02-b7be-444d3df07e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0efdf55f-5ee9-4eab-a454-593dc0b87adf}, !- Handle
  {f0c3062a-9185-4911-b138-3f66dba0fbc3}, !- Source Object
  2,                                      !- Outlet Port
  {3f134199-ef8b-4e37-bdcc-6440fc92470e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a37ab222-0bd9-4173-a472-a7a639868b61}, !- Handle
  {3f134199-ef8b-4e37-bdcc-6440fc92470e}, !- Source Object
  3,                                      !- Outlet Port
  {d666e2a3-4ef1-4220-95ea-d26c8905c513}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {35b0212c-ce89-4dcd-a398-1ad8f1101f67}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid7 VAV Terminal Inlet Air Node, !- Name
  {e0c793f4-adb4-4231-94f4-a4b094958bde}, !- Inlet Port
  {3ffed236-0b39-41e2-9cd8-22597d83a803}; !- Outlet Port

OS:Connection,
  {e0c793f4-adb4-4231-94f4-a4b094958bde}, !- Handle
  {ceb10651-5a55-43eb-9d78-16852acca760}, !- Source Object
  4,                                      !- Outlet Port
  {35b0212c-ce89-4dcd-a398-1ad8f1101f67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ffed236-0b39-41e2-9cd8-22597d83a803}, !- Handle
  {35b0212c-ce89-4dcd-a398-1ad8f1101f67}, !- Source Object
  3,                                      !- Outlet Port
  {13c498df-065c-4e2e-9eba-85b53fd8be78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d305320d-a649-445f-afe6-a2b2c5ff1627}, !- Handle
  {13c498df-065c-4e2e-9eba-85b53fd8be78}, !- Source Object
  12,                                     !- Outlet Port
  {8871990a-2c0e-4b5e-92c1-86c5a33ec7ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {37145915-278e-4442-b175-49bacab28e86}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid7 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a0aaf901-6c0f-44cd-a9e6-0728788fe02b}, !- Water Inlet Node Name
  {3e1c1bd1-8b0f-4a52-a599-8d9a8ca40d89}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {65bf774f-0fc4-43c1-a988-2c1d16939444}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid7 Reheat Coil Inlet Water Node, !- Name
  {00313ca4-42cb-4ae6-b467-a1613fe87d28}, !- Inlet Port
  {a0aaf901-6c0f-44cd-a9e6-0728788fe02b}; !- Outlet Port

OS:Connection,
  {00313ca4-42cb-4ae6-b467-a1613fe87d28}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  110,                                    !- Outlet Port
  {65bf774f-0fc4-43c1-a988-2c1d16939444}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8dc9b773-fc0a-4186-b828-4466b2abd78e}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid7 Reheat Coil Outlet Water Node, !- Name
  {3e1c1bd1-8b0f-4a52-a599-8d9a8ca40d89}, !- Inlet Port
  {719d8924-8dda-4653-a6bc-42a5ecc21074}; !- Outlet Port

OS:Connection,
  {a0aaf901-6c0f-44cd-a9e6-0728788fe02b}, !- Handle
  {65bf774f-0fc4-43c1-a988-2c1d16939444}, !- Source Object
  3,                                      !- Outlet Port
  {37145915-278e-4442-b175-49bacab28e86}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3e1c1bd1-8b0f-4a52-a599-8d9a8ca40d89}, !- Handle
  {37145915-278e-4442-b175-49bacab28e86}, !- Source Object
  6,                                      !- Outlet Port
  {8dc9b773-fc0a-4186-b828-4466b2abd78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {719d8924-8dda-4653-a6bc-42a5ecc21074}, !- Handle
  {8dc9b773-fc0a-4186-b828-4466b2abd78e}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  110;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {69193a3c-c192-45f3-b4f0-e622de63e5f2}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid7 Reheat Coil Controller, !- Name
  {37145915-278e-4442-b175-49bacab28e86}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {62f693bd-145c-44c8-8789-dfa32ee67965}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid7 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {9c518a4a-d5e2-487c-acc3-d117eb3b7b4d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.529089121329976,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {37145915-278e-4442-b175-49bacab28e86}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d6f18564-cd0e-40da-901c-cf2e88a1a8b0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {19435764-9b3f-43c9-8e98-3534477b5a65}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid7 VAV Terminal Outlet Air Node, !- Name
  {d6f18564-cd0e-40da-901c-cf2e88a1a8b0}, !- Inlet Port
  {d138eaa9-7fba-49d1-9a16-2189e28a1f75}; !- Outlet Port

OS:Node,
  {134cb5e1-e219-4091-af5e-f15b4f0c9158}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid7 Return Air Node, !- Name
  {a07ce9ab-80ad-4325-b9a1-1f84de806211}, !- Inlet Port
  {504dbbad-cda4-47c8-b6cf-17ce2148729f}; !- Outlet Port

OS:Connection,
  {d138eaa9-7fba-49d1-9a16-2189e28a1f75}, !- Handle
  {19435764-9b3f-43c9-8e98-3534477b5a65}, !- Source Object
  3,                                      !- Outlet Port
  {a35b793a-97ba-4444-b879-27c03137d801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a07ce9ab-80ad-4325-b9a1-1f84de806211}, !- Handle
  {e8a9e57c-e222-4c35-baf3-fad3f9ad49e2}, !- Source Object
  2,                                      !- Outlet Port
  {134cb5e1-e219-4091-af5e-f15b4f0c9158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {504dbbad-cda4-47c8-b6cf-17ce2148729f}, !- Handle
  {134cb5e1-e219-4091-af5e-f15b4f0c9158}, !- Source Object
  3,                                      !- Outlet Port
  {d666e2a3-4ef1-4220-95ea-d26c8905c513}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fe8db1aa-a3d4-4e2f-9820-c2a0bd55e3ef}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid7 VAV Terminal Inlet Air Node, !- Name
  {03e682e7-2b35-4176-978f-e5fa90c1dcec}, !- Inlet Port
  {9c518a4a-d5e2-487c-acc3-d117eb3b7b4d}; !- Outlet Port

OS:Connection,
  {03e682e7-2b35-4176-978f-e5fa90c1dcec}, !- Handle
  {ceb10651-5a55-43eb-9d78-16852acca760}, !- Source Object
  5,                                      !- Outlet Port
  {fe8db1aa-a3d4-4e2f-9820-c2a0bd55e3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c518a4a-d5e2-487c-acc3-d117eb3b7b4d}, !- Handle
  {fe8db1aa-a3d4-4e2f-9820-c2a0bd55e3ef}, !- Source Object
  3,                                      !- Outlet Port
  {62f693bd-145c-44c8-8789-dfa32ee67965}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6f18564-cd0e-40da-901c-cf2e88a1a8b0}, !- Handle
  {62f693bd-145c-44c8-8789-dfa32ee67965}, !- Source Object
  12,                                     !- Outlet Port
  {19435764-9b3f-43c9-8e98-3534477b5a65}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {17096903-bb1e-4aa3-afeb-6f4f435db14c}, !- Handle
  3 Zone VAV 5,                           !- Name
  ,                                       !- Controller List Name
  {7df1124b-659c-4893-b66e-e98b47016361}, !- Availability Schedule
  {e6f5f70a-8b1c-4895-8a2c-3d237daa2494}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {24597865-96aa-4700-940d-946a419a3e53}, !- Supply Side Inlet Node Name
  {a3c69e7a-4b5d-45ce-83f8-8e85b3a423f5}, !- Demand Side Outlet Node Name
  {45ae8bdf-cbab-4d02-8bce-d086cf6532eb}, !- Demand Side Inlet Node A
  {8c9ecdfa-ce87-4d42-aec9-9559a4221448}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ea426645-0e82-4df4-9597-21e8de6d1ee9}, !- Demand Mixer Name
  {403328d9-7c56-4a49-8ae6-9c833bac80c8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f3f85e41-b460-4d63-aa08-5c54cc5b8bb9}, !- Handle
  3 Zone VAV 5 Supply Inlet Node,         !- Name
  {24597865-96aa-4700-940d-946a419a3e53}, !- Inlet Port
  {0d88fef1-a6d7-47f2-ae6d-c99c0acbfefc}; !- Outlet Port

OS:Node,
  {283df4fd-de79-4f20-a8cc-6cbee52d27b2}, !- Handle
  3 Zone VAV 5 Supply Outlet Node,        !- Name
  {e89ef3d9-554c-4a6e-94a5-b4432eb67562}, !- Inlet Port
  {8c9ecdfa-ce87-4d42-aec9-9559a4221448}; !- Outlet Port

OS:Connection,
  {24597865-96aa-4700-940d-946a419a3e53}, !- Handle
  {17096903-bb1e-4aa3-afeb-6f4f435db14c}, !- Source Object
  9,                                      !- Outlet Port
  {f3f85e41-b460-4d63-aa08-5c54cc5b8bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c9ecdfa-ce87-4d42-aec9-9559a4221448}, !- Handle
  {283df4fd-de79-4f20-a8cc-6cbee52d27b2}, !- Source Object
  3,                                      !- Outlet Port
  {17096903-bb1e-4aa3-afeb-6f4f435db14c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ab690f50-37e5-4dec-afcd-775c78eb5b02}, !- Handle
  3 Zone VAV 5 Demand Inlet Node,         !- Name
  {45ae8bdf-cbab-4d02-8bce-d086cf6532eb}, !- Inlet Port
  {ddef35e2-887c-4619-862e-d709377d0cba}; !- Outlet Port

OS:Node,
  {1bd28b6a-cd2f-4860-b6b0-6c4d4f31aa84}, !- Handle
  3 Zone VAV 5 Demand Outlet Node,        !- Name
  {a0ac7391-bf10-488f-97ae-1d5bd1cd513b}, !- Inlet Port
  {a3c69e7a-4b5d-45ce-83f8-8e85b3a423f5}; !- Outlet Port

OS:Node,
  {83823be6-5f7b-4692-80fa-7544ffd0804c}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid8 VAV Terminal Outlet Air Node, !- Name
  {f44d75e4-1c53-4b7c-ad80-42a7b42d87b0}, !- Inlet Port
  {6026f4f0-dfbf-47b6-ae9c-8f7528dcf0a5}; !- Outlet Port

OS:Connection,
  {45ae8bdf-cbab-4d02-8bce-d086cf6532eb}, !- Handle
  {17096903-bb1e-4aa3-afeb-6f4f435db14c}, !- Source Object
  11,                                     !- Outlet Port
  {ab690f50-37e5-4dec-afcd-775c78eb5b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c69e7a-4b5d-45ce-83f8-8e85b3a423f5}, !- Handle
  {1bd28b6a-cd2f-4860-b6b0-6c4d4f31aa84}, !- Source Object
  3,                                      !- Outlet Port
  {17096903-bb1e-4aa3-afeb-6f4f435db14c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {403328d9-7c56-4a49-8ae6-9c833bac80c8}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {ddef35e2-887c-4619-862e-d709377d0cba}, !- Inlet Node Name
  {36e2b2ac-427c-4f5f-87ae-07fa5095ecaa}, !- Outlet Node Name 1
  {7a82c9d3-afd8-41b6-86d4-442b36165c1e}, !- Outlet Node Name 2
  {1b3cdedf-ae9d-4374-801a-ae6f13b98558}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {ea426645-0e82-4df4-9597-21e8de6d1ee9}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {a0ac7391-bf10-488f-97ae-1d5bd1cd513b}, !- Outlet Node Name
  {c78ce72a-8e50-4dd6-b9a8-51838330d5cd}, !- Inlet Node Name 1
  {ddbb9b1d-d1df-4762-88b3-f2218aff60b6}, !- Inlet Node Name 2
  {6475cdd5-7441-448a-8593-c6cb47b6f1e5}; !- Inlet Node Name 3

OS:Connection,
  {ddef35e2-887c-4619-862e-d709377d0cba}, !- Handle
  {ab690f50-37e5-4dec-afcd-775c78eb5b02}, !- Source Object
  3,                                      !- Outlet Port
  {403328d9-7c56-4a49-8ae6-9c833bac80c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0ac7391-bf10-488f-97ae-1d5bd1cd513b}, !- Handle
  {ea426645-0e82-4df4-9597-21e8de6d1ee9}, !- Source Object
  2,                                      !- Outlet Port
  {1bd28b6a-cd2f-4860-b6b0-6c4d4f31aa84}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c82823e7-4c5c-4f7f-aec2-70f98eda4991}, !- Handle
  {17096903-bb1e-4aa3-afeb-6f4f435db14c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.443924813577904,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e6f5f70a-8b1c-4895-8a2c-3d237daa2494}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {d1751339-0c54-4570-8f84-4933dda043d2}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {8b0bada4-a6d4-4f59-9b11-72f8dde3d9e5}, !- Handle
  3 Zone VAV 5 Fan,                       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {000ac44f-a159-4485-bdf8-3932ed285fdb}, !- Air Inlet Node Name
  {e89ef3d9-554c-4a6e-94a5-b4432eb67562}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {e89ef3d9-554c-4a6e-94a5-b4432eb67562}, !- Handle
  {8b0bada4-a6d4-4f59-9b11-72f8dde3d9e5}, !- Source Object
  17,                                     !- Outlet Port
  {283df4fd-de79-4f20-a8cc-6cbee52d27b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {02f8efe4-8832-42cb-9ab7-c3d84a034507}, !- Handle
  3 Zone VAV 5 Main Htg Coil,             !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a9acbb09-094e-4577-9c81-f3d5fdcbc96b}, !- Water Inlet Node Name
  {9993f196-9200-4c16-8946-c583ff578f29}, !- Water Outlet Node Name
  {fa717e79-e6d0-42cd-96d3-d3105656d183}, !- Air Inlet Node Name
  {2316f2a7-2b2f-40ae-b277-77eb5a74bed2}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ce076529-d699-473e-966d-4d5b1a23da0d}, !- Handle
  3 Zone VAV 5 Main Htg Coil Inlet Water Node, !- Name
  {591554b2-5f3c-4faf-986e-7cacaf2f88c4}, !- Inlet Port
  {a9acbb09-094e-4577-9c81-f3d5fdcbc96b}; !- Outlet Port

OS:Connection,
  {591554b2-5f3c-4faf-986e-7cacaf2f88c4}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  111,                                    !- Outlet Port
  {ce076529-d699-473e-966d-4d5b1a23da0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {824b1d2b-2aaa-4329-9212-b5dead9d78eb}, !- Handle
  3 Zone VAV 5 Main Htg Coil Outlet Water Node, !- Name
  {9993f196-9200-4c16-8946-c583ff578f29}, !- Inlet Port
  {11d92aef-d62d-4497-96cc-bc583aedd8f0}; !- Outlet Port

OS:Connection,
  {a9acbb09-094e-4577-9c81-f3d5fdcbc96b}, !- Handle
  {ce076529-d699-473e-966d-4d5b1a23da0d}, !- Source Object
  3,                                      !- Outlet Port
  {02f8efe4-8832-42cb-9ab7-c3d84a034507}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9993f196-9200-4c16-8946-c583ff578f29}, !- Handle
  {02f8efe4-8832-42cb-9ab7-c3d84a034507}, !- Source Object
  6,                                      !- Outlet Port
  {824b1d2b-2aaa-4329-9212-b5dead9d78eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11d92aef-d62d-4497-96cc-bc583aedd8f0}, !- Handle
  {824b1d2b-2aaa-4329-9212-b5dead9d78eb}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  111;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {1a50586f-1134-493d-8b83-a9d01c99f917}, !- Handle
  3 Zone VAV 5 Main Htg Coil Controller,  !- Name
  {02f8efe4-8832-42cb-9ab7-c3d84a034507}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ca1fed15-adfc-41b8-9dbe-482f267c8942}, !- Handle
  3 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Name
  {2316f2a7-2b2f-40ae-b277-77eb5a74bed2}, !- Inlet Port
  {000ac44f-a159-4485-bdf8-3932ed285fdb}; !- Outlet Port

OS:Connection,
  {2316f2a7-2b2f-40ae-b277-77eb5a74bed2}, !- Handle
  {02f8efe4-8832-42cb-9ab7-c3d84a034507}, !- Source Object
  8,                                      !- Outlet Port
  {ca1fed15-adfc-41b8-9dbe-482f267c8942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {000ac44f-a159-4485-bdf8-3932ed285fdb}, !- Handle
  {ca1fed15-adfc-41b8-9dbe-482f267c8942}, !- Source Object
  3,                                      !- Outlet Port
  {8b0bada4-a6d4-4f59-9b11-72f8dde3d9e5}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {bd1b3fb8-e6f3-4e0f-acac-d33903b2046b}, !- Handle
  3 Zone VAV 5 Clg Coil,                  !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b5216326-2a8a-40de-bbb1-608a1107bb60}, !- Water Inlet Node Name
  {fda4c1f0-2337-4be8-8c8e-82e58865e669}, !- Water Outlet Node Name
  {e2660be4-abab-4ca9-834a-3709e444a210}, !- Air Inlet Node Name
  {5a239c24-e615-429c-be96-87d69407fd8b}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2c389365-9227-422a-8753-54ad86b4ea3f}, !- Handle
  3 Zone VAV 5 Clg Coil Inlet Water Node, !- Name
  {45611714-8e01-4128-bc31-94331d37675a}, !- Inlet Port
  {b5216326-2a8a-40de-bbb1-608a1107bb60}; !- Outlet Port

OS:Connection,
  {45611714-8e01-4128-bc31-94331d37675a}, !- Handle
  {35c56f3e-f832-48bd-a60b-8d140422da59}, !- Source Object
  12,                                     !- Outlet Port
  {2c389365-9227-422a-8753-54ad86b4ea3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed445955-d86b-47b0-a851-6f282a6665bc}, !- Handle
  3 Zone VAV 5 Clg Coil Outlet Water Node, !- Name
  {fda4c1f0-2337-4be8-8c8e-82e58865e669}, !- Inlet Port
  {677751d7-ae86-46b5-9573-fc2c702562da}; !- Outlet Port

OS:Connection,
  {b5216326-2a8a-40de-bbb1-608a1107bb60}, !- Handle
  {2c389365-9227-422a-8753-54ad86b4ea3f}, !- Source Object
  3,                                      !- Outlet Port
  {bd1b3fb8-e6f3-4e0f-acac-d33903b2046b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fda4c1f0-2337-4be8-8c8e-82e58865e669}, !- Handle
  {bd1b3fb8-e6f3-4e0f-acac-d33903b2046b}, !- Source Object
  11,                                     !- Outlet Port
  {ed445955-d86b-47b0-a851-6f282a6665bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {677751d7-ae86-46b5-9573-fc2c702562da}, !- Handle
  {ed445955-d86b-47b0-a851-6f282a6665bc}, !- Source Object
  3,                                      !- Outlet Port
  {54babbbc-271b-4d95-b073-101581c85f03}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {974d0aa2-12f6-4ce0-a661-8dadb1e103d0}, !- Handle
  3 Zone VAV 5 Clg Coil Controller,       !- Name
  {bd1b3fb8-e6f3-4e0f-acac-d33903b2046b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {99543f58-8389-4c07-a492-6faf26512c1e}, !- Handle
  3 Zone VAV 5 Clg Coil Outlet Air Node,  !- Name
  {5a239c24-e615-429c-be96-87d69407fd8b}, !- Inlet Port
  {fa717e79-e6d0-42cd-96d3-d3105656d183}; !- Outlet Port

OS:Connection,
  {5a239c24-e615-429c-be96-87d69407fd8b}, !- Handle
  {bd1b3fb8-e6f3-4e0f-acac-d33903b2046b}, !- Source Object
  13,                                     !- Outlet Port
  {99543f58-8389-4c07-a492-6faf26512c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa717e79-e6d0-42cd-96d3-d3105656d183}, !- Handle
  {99543f58-8389-4c07-a492-6faf26512c1e}, !- Source Object
  3,                                      !- Outlet Port
  {02f8efe4-8832-42cb-9ab7-c3d84a034507}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {52f4712c-5f26-4858-9b3b-ceed5e837473}, !- Handle
  3 Zone VAV 5 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7df1124b-659c-4893-b66e-e98b47016361}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f045d0e6-c18d-4037-8f57-eb55e7575d80}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f045d0e6-c18d-4037-8f57-eb55e7575d80}, !- Handle
  3 Zone VAV 5 Vent Controller,           !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a8d05ab2-aae4-4656-883d-b64dced1ef3e}, !- Handle
  3 Zone VAV 5 OA System,                 !- Name
  {52f4712c-5f26-4858-9b3b-ceed5e837473}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9484d4a8-a7c1-42cd-a84d-91eb239d9626}, !- Mixed Air Node Name
  {3f3aa7fe-909c-4d5c-8044-44f7c802306b}, !- Outdoor Air Stream Node Name
  {1832c2ae-2139-4122-aba9-1bb16dcb0dad}, !- Relief Air Stream Node Name
  {0d88fef1-a6d7-47f2-ae6d-c99c0acbfefc}; !- Return Air Stream Node Name

OS:Node,
  {7c025b60-006e-48e6-89d3-8eff8e0b5bac}, !- Handle
  3 Zone VAV 5 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {3f3aa7fe-909c-4d5c-8044-44f7c802306b}; !- Outlet Port

OS:Connection,
  {3f3aa7fe-909c-4d5c-8044-44f7c802306b}, !- Handle
  {7c025b60-006e-48e6-89d3-8eff8e0b5bac}, !- Source Object
  3,                                      !- Outlet Port
  {a8d05ab2-aae4-4656-883d-b64dced1ef3e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3ed9244e-d311-4f99-ad24-49481cac24ce}, !- Handle
  3 Zone VAV 5 Relief Air Node,           !- Name
  {1832c2ae-2139-4122-aba9-1bb16dcb0dad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1832c2ae-2139-4122-aba9-1bb16dcb0dad}, !- Handle
  {a8d05ab2-aae4-4656-883d-b64dced1ef3e}, !- Source Object
  7,                                      !- Outlet Port
  {3ed9244e-d311-4f99-ad24-49481cac24ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35d00755-b846-4419-a676-facd6e403fb8}, !- Handle
  3 Zone VAV 5 Mixed Air Node,            !- Name
  {9484d4a8-a7c1-42cd-a84d-91eb239d9626}, !- Inlet Port
  {e2660be4-abab-4ca9-834a-3709e444a210}; !- Outlet Port

OS:Connection,
  {0d88fef1-a6d7-47f2-ae6d-c99c0acbfefc}, !- Handle
  {f3f85e41-b460-4d63-aa08-5c54cc5b8bb9}, !- Source Object
  3,                                      !- Outlet Port
  {a8d05ab2-aae4-4656-883d-b64dced1ef3e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9484d4a8-a7c1-42cd-a84d-91eb239d9626}, !- Handle
  {a8d05ab2-aae4-4656-883d-b64dced1ef3e}, !- Source Object
  5,                                      !- Outlet Port
  {35d00755-b846-4419-a676-facd6e403fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2660be4-abab-4ca9-834a-3709e444a210}, !- Handle
  {35d00755-b846-4419-a676-facd6e403fb8}, !- Source Object
  3,                                      !- Outlet Port
  {bd1b3fb8-e6f3-4e0f-acac-d33903b2046b}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d1751339-0c54-4570-8f84-4933dda043d2}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bb2ecb82-5ee1-4e35-86cb-fba7d2bd2f69}, !- Control Zone or Zone List Name
  {90ec26af-4b93-4e9a-8fe0-6947662cb92f}, !- Cooling Control Zone or Zone List Name
  {61266249-3481-4a06-9614-45e902a37e5e}, !- Heating Control Zone or Zone List Name
  {9473edff-1739-4e78-9b21-2701c8410eba}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bb2ecb82-5ee1-4e35-86cb-fba7d2bd2f69}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {90ec26af-4b93-4e9a-8fe0-6947662cb92f}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {61266249-3481-4a06-9614-45e902a37e5e}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9473edff-1739-4e78-9b21-2701c8410eba}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {1c3b9440-2644-475c-b28f-3741f7c59f4e}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid8 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {01b0f393-9e7b-4ab0-b61d-6ae619c89043}, !- Water Inlet Node Name
  {bcb70e5b-9d31-4940-b071-11ea826effe7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b15c92c7-6181-4eee-9784-5452ffe4b7f7}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid8 Reheat Coil Inlet Water Node, !- Name
  {caad00fe-1327-4057-94bd-83de40d0ede7}, !- Inlet Port
  {01b0f393-9e7b-4ab0-b61d-6ae619c89043}; !- Outlet Port

OS:Connection,
  {caad00fe-1327-4057-94bd-83de40d0ede7}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  112,                                    !- Outlet Port
  {b15c92c7-6181-4eee-9784-5452ffe4b7f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4044f612-015a-451a-8f2e-0c509952f523}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid8 Reheat Coil Outlet Water Node, !- Name
  {bcb70e5b-9d31-4940-b071-11ea826effe7}, !- Inlet Port
  {156bcf30-f6d5-48c7-8398-fc23232e765f}; !- Outlet Port

OS:Connection,
  {01b0f393-9e7b-4ab0-b61d-6ae619c89043}, !- Handle
  {b15c92c7-6181-4eee-9784-5452ffe4b7f7}, !- Source Object
  3,                                      !- Outlet Port
  {1c3b9440-2644-475c-b28f-3741f7c59f4e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bcb70e5b-9d31-4940-b071-11ea826effe7}, !- Handle
  {1c3b9440-2644-475c-b28f-3741f7c59f4e}, !- Source Object
  6,                                      !- Outlet Port
  {4044f612-015a-451a-8f2e-0c509952f523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {156bcf30-f6d5-48c7-8398-fc23232e765f}, !- Handle
  {4044f612-015a-451a-8f2e-0c509952f523}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  112;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {ff6e80ed-319a-4fbc-93fc-abdad36a7ab0}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid8 Reheat Coil Controller, !- Name
  {1c3b9440-2644-475c-b28f-3741f7c59f4e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {747896a5-06a4-447d-8351-2caedd36724a}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid8 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {0e133a24-273b-44d4-8786-1bd2a854fd1d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.529333281106354,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1c3b9440-2644-475c-b28f-3741f7c59f4e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f44d75e4-1c53-4b7c-ad80-42a7b42d87b0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {eb4db40d-a5a7-44b9-93e7-14c9c0279ad2}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid8 Return Air Node, !- Name
  {4fa3a607-e8a4-4c56-a3a2-f5866907ad66}, !- Inlet Port
  {c78ce72a-8e50-4dd6-b9a8-51838330d5cd}; !- Outlet Port

OS:Connection,
  {6026f4f0-dfbf-47b6-ae9c-8f7528dcf0a5}, !- Handle
  {83823be6-5f7b-4692-80fa-7544ffd0804c}, !- Source Object
  3,                                      !- Outlet Port
  {9f0a4650-a2f3-4e69-a56e-498b352ed92f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fa3a607-e8a4-4c56-a3a2-f5866907ad66}, !- Handle
  {a2b01de5-53b1-48e1-85d8-8f811f5da1f2}, !- Source Object
  2,                                      !- Outlet Port
  {eb4db40d-a5a7-44b9-93e7-14c9c0279ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c78ce72a-8e50-4dd6-b9a8-51838330d5cd}, !- Handle
  {eb4db40d-a5a7-44b9-93e7-14c9c0279ad2}, !- Source Object
  3,                                      !- Outlet Port
  {ea426645-0e82-4df4-9597-21e8de6d1ee9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d8bc4865-7dc2-481b-a87d-29044bcabae6}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid8 VAV Terminal Inlet Air Node, !- Name
  {36e2b2ac-427c-4f5f-87ae-07fa5095ecaa}, !- Inlet Port
  {0e133a24-273b-44d4-8786-1bd2a854fd1d}; !- Outlet Port

OS:Connection,
  {36e2b2ac-427c-4f5f-87ae-07fa5095ecaa}, !- Handle
  {403328d9-7c56-4a49-8ae6-9c833bac80c8}, !- Source Object
  3,                                      !- Outlet Port
  {d8bc4865-7dc2-481b-a87d-29044bcabae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e133a24-273b-44d4-8786-1bd2a854fd1d}, !- Handle
  {d8bc4865-7dc2-481b-a87d-29044bcabae6}, !- Source Object
  3,                                      !- Outlet Port
  {747896a5-06a4-447d-8351-2caedd36724a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f44d75e4-1c53-4b7c-ad80-42a7b42d87b0}, !- Handle
  {747896a5-06a4-447d-8351-2caedd36724a}, !- Source Object
  12,                                     !- Outlet Port
  {83823be6-5f7b-4692-80fa-7544ffd0804c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7d114e6d-9208-44f5-af79-4d1f00f5b9ed}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid8 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {12311501-cdd2-4e1f-80ef-08496f29601c}, !- Water Inlet Node Name
  {a8581dc8-57aa-4cce-8390-946be5ecbed1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eb3a1a57-00d8-421e-b219-bf15633336c9}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid8 Reheat Coil Inlet Water Node, !- Name
  {9768e7a9-87d4-4cd4-bd79-d0b8591a9347}, !- Inlet Port
  {12311501-cdd2-4e1f-80ef-08496f29601c}; !- Outlet Port

OS:Connection,
  {9768e7a9-87d4-4cd4-bd79-d0b8591a9347}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  113,                                    !- Outlet Port
  {eb3a1a57-00d8-421e-b219-bf15633336c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f70f3d56-7efc-43dc-9637-683c23169124}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid8 Reheat Coil Outlet Water Node, !- Name
  {a8581dc8-57aa-4cce-8390-946be5ecbed1}, !- Inlet Port
  {b53dd302-42ca-4de3-aaeb-a35cc912088e}; !- Outlet Port

OS:Connection,
  {12311501-cdd2-4e1f-80ef-08496f29601c}, !- Handle
  {eb3a1a57-00d8-421e-b219-bf15633336c9}, !- Source Object
  3,                                      !- Outlet Port
  {7d114e6d-9208-44f5-af79-4d1f00f5b9ed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a8581dc8-57aa-4cce-8390-946be5ecbed1}, !- Handle
  {7d114e6d-9208-44f5-af79-4d1f00f5b9ed}, !- Source Object
  6,                                      !- Outlet Port
  {f70f3d56-7efc-43dc-9637-683c23169124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b53dd302-42ca-4de3-aaeb-a35cc912088e}, !- Handle
  {f70f3d56-7efc-43dc-9637-683c23169124}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  113;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {34bb4896-2288-4b34-bff8-4087fb3d457f}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid8 Reheat Coil Controller, !- Name
  {7d114e6d-9208-44f5-af79-4d1f00f5b9ed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dd2b08b0-5a8b-4ca9-beb2-38a236aaef02}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid8 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {47020404-7491-4bda-9fe8-a616de055c84}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.529333281106354,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7d114e6d-9208-44f5-af79-4d1f00f5b9ed}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0ac739f2-479b-4fd2-93e5-5f8fd75afbe3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e7b9941a-d629-4aaa-855a-020439bbe11d}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid8 VAV Terminal Outlet Air Node, !- Name
  {0ac739f2-479b-4fd2-93e5-5f8fd75afbe3}, !- Inlet Port
  {1c884570-7e43-446c-88dc-a656acc86f6e}; !- Outlet Port

OS:Node,
  {57f73ff5-0c48-48c2-acbb-250fe09229d7}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid8 Return Air Node, !- Name
  {0276e94f-0ce4-4b0d-93c8-abc8f4991121}, !- Inlet Port
  {ddbb9b1d-d1df-4762-88b3-f2218aff60b6}; !- Outlet Port

OS:Connection,
  {1c884570-7e43-446c-88dc-a656acc86f6e}, !- Handle
  {e7b9941a-d629-4aaa-855a-020439bbe11d}, !- Source Object
  3,                                      !- Outlet Port
  {24aa50c1-7b17-427e-8c23-3a120645b8fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0276e94f-0ce4-4b0d-93c8-abc8f4991121}, !- Handle
  {8f768798-45e8-4643-9e6b-31c3d1ab973d}, !- Source Object
  2,                                      !- Outlet Port
  {57f73ff5-0c48-48c2-acbb-250fe09229d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddbb9b1d-d1df-4762-88b3-f2218aff60b6}, !- Handle
  {57f73ff5-0c48-48c2-acbb-250fe09229d7}, !- Source Object
  3,                                      !- Outlet Port
  {ea426645-0e82-4df4-9597-21e8de6d1ee9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a2213c14-9703-4fab-af1a-c23fb3f59820}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid8 VAV Terminal Inlet Air Node, !- Name
  {7a82c9d3-afd8-41b6-86d4-442b36165c1e}, !- Inlet Port
  {47020404-7491-4bda-9fe8-a616de055c84}; !- Outlet Port

OS:Connection,
  {7a82c9d3-afd8-41b6-86d4-442b36165c1e}, !- Handle
  {403328d9-7c56-4a49-8ae6-9c833bac80c8}, !- Source Object
  4,                                      !- Outlet Port
  {a2213c14-9703-4fab-af1a-c23fb3f59820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47020404-7491-4bda-9fe8-a616de055c84}, !- Handle
  {a2213c14-9703-4fab-af1a-c23fb3f59820}, !- Source Object
  3,                                      !- Outlet Port
  {dd2b08b0-5a8b-4ca9-beb2-38a236aaef02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ac739f2-479b-4fd2-93e5-5f8fd75afbe3}, !- Handle
  {dd2b08b0-5a8b-4ca9-beb2-38a236aaef02}, !- Source Object
  12,                                     !- Outlet Port
  {e7b9941a-d629-4aaa-855a-020439bbe11d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5a413846-0291-4b8e-bfd8-f67a77b2d327}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid8 Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1dfb26b2-ead2-4c15-813b-84043f29142a}, !- Water Inlet Node Name
  {eebe29aa-03e4-4be7-a374-00481b87e20a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d9194a88-a591-40ff-b98d-10c0ce87f684}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid8 Reheat Coil Inlet Water Node, !- Name
  {fb0f1ee1-c215-484d-8bfd-a1eab7fbdb9d}, !- Inlet Port
  {1dfb26b2-ead2-4c15-813b-84043f29142a}; !- Outlet Port

OS:Connection,
  {fb0f1ee1-c215-484d-8bfd-a1eab7fbdb9d}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  114,                                    !- Outlet Port
  {d9194a88-a591-40ff-b98d-10c0ce87f684}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c4d9ee3-2a8b-4c50-8bb0-f740abfde038}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid8 Reheat Coil Outlet Water Node, !- Name
  {eebe29aa-03e4-4be7-a374-00481b87e20a}, !- Inlet Port
  {b31a3614-21a6-483f-b8a3-431c22ae3eb8}; !- Outlet Port

OS:Connection,
  {1dfb26b2-ead2-4c15-813b-84043f29142a}, !- Handle
  {d9194a88-a591-40ff-b98d-10c0ce87f684}, !- Source Object
  3,                                      !- Outlet Port
  {5a413846-0291-4b8e-bfd8-f67a77b2d327}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eebe29aa-03e4-4be7-a374-00481b87e20a}, !- Handle
  {5a413846-0291-4b8e-bfd8-f67a77b2d327}, !- Source Object
  6,                                      !- Outlet Port
  {0c4d9ee3-2a8b-4c50-8bb0-f740abfde038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b31a3614-21a6-483f-b8a3-431c22ae3eb8}, !- Handle
  {0c4d9ee3-2a8b-4c50-8bb0-f740abfde038}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  114;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {fe053bd4-c7bb-4e3f-bf93-e1068d759933}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid8 Reheat Coil Controller, !- Name
  {5a413846-0291-4b8e-bfd8-f67a77b2d327}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {de1e288a-4157-4e51-81f0-5fe73ee8a6a9}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid8 VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {6f78fcf7-c204-4cbb-b49d-a5ed64b95204}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.529333281106354,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5a413846-0291-4b8e-bfd8-f67a77b2d327}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4ea4bf5e-6bf2-4e36-9943-3bd53bc4bfae}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {46fb555f-e911-414b-9fc1-fa93c72bc39f}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid8 VAV Terminal Outlet Air Node, !- Name
  {4ea4bf5e-6bf2-4e36-9943-3bd53bc4bfae}, !- Inlet Port
  {a0574504-8df4-4753-8763-4001f323ad3f}; !- Outlet Port

OS:Node,
  {186852f0-fab8-4d91-8263-4d24a97ddf46}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid8 Return Air Node, !- Name
  {9aac49b7-78aa-4ee3-a772-06d01a87ddb8}, !- Inlet Port
  {6475cdd5-7441-448a-8593-c6cb47b6f1e5}; !- Outlet Port

OS:Connection,
  {a0574504-8df4-4753-8763-4001f323ad3f}, !- Handle
  {46fb555f-e911-414b-9fc1-fa93c72bc39f}, !- Source Object
  3,                                      !- Outlet Port
  {15a656d1-83c0-4422-bc42-eb04eaca703b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aac49b7-78aa-4ee3-a772-06d01a87ddb8}, !- Handle
  {25a26b8a-fc08-4112-8fa5-b52d61be477f}, !- Source Object
  2,                                      !- Outlet Port
  {186852f0-fab8-4d91-8263-4d24a97ddf46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6475cdd5-7441-448a-8593-c6cb47b6f1e5}, !- Handle
  {186852f0-fab8-4d91-8263-4d24a97ddf46}, !- Source Object
  3,                                      !- Outlet Port
  {ea426645-0e82-4df4-9597-21e8de6d1ee9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4981a500-5f2f-4ee5-88ca-88bd24466cac}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid8 VAV Terminal Inlet Air Node, !- Name
  {1b3cdedf-ae9d-4374-801a-ae6f13b98558}, !- Inlet Port
  {6f78fcf7-c204-4cbb-b49d-a5ed64b95204}; !- Outlet Port

OS:Connection,
  {1b3cdedf-ae9d-4374-801a-ae6f13b98558}, !- Handle
  {403328d9-7c56-4a49-8ae6-9c833bac80c8}, !- Source Object
  5,                                      !- Outlet Port
  {4981a500-5f2f-4ee5-88ca-88bd24466cac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f78fcf7-c204-4cbb-b49d-a5ed64b95204}, !- Handle
  {4981a500-5f2f-4ee5-88ca-88bd24466cac}, !- Source Object
  3,                                      !- Outlet Port
  {de1e288a-4157-4e51-81f0-5fe73ee8a6a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ea4bf5e-6bf2-4e36-9943-3bd53bc4bfae}, !- Handle
  {de1e288a-4157-4e51-81f0-5fe73ee8a6a9}, !- Source Object
  12,                                     !- Outlet Port
  {46fb555f-e911-414b-9fc1-fa93c72bc39f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e982ccac-fc2c-44ba-901c-7ef72717422c}, !- Handle
  3 Zone VAV 6,                           !- Name
  ,                                       !- Controller List Name
  {ee1c0ffa-ffe2-41f5-9bda-b8001852bb21}, !- Availability Schedule
  {eb67ec44-264a-48f8-b806-f90dd030d8e6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8163ba67-0d87-4276-9b28-5c9da91be5d3}, !- Supply Side Inlet Node Name
  {a13b79f2-bafa-4448-92d0-c27a524479da}, !- Demand Side Outlet Node Name
  {cdd27867-2955-4f0a-92f6-2f9ab0686614}, !- Demand Side Inlet Node A
  {7c09835d-20d2-45ab-8ac4-90a6eb9041b4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5af1db6f-a51e-4a46-90b4-43ddb37e8380}, !- Demand Mixer Name
  {0f3012d6-b3a5-4918-afb4-06d0c869ac3b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6c19808a-3b57-42c8-aca8-07b72f5b60bd}, !- Handle
  3 Zone VAV 6 Supply Inlet Node,         !- Name
  {8163ba67-0d87-4276-9b28-5c9da91be5d3}, !- Inlet Port
  {2c380f13-6a02-4af0-86a4-48ea14331f13}; !- Outlet Port

OS:Node,
  {0cd962ea-cd04-47ba-9447-cd75497aea60}, !- Handle
  3 Zone VAV 6 Supply Outlet Node,        !- Name
  {b1e0efc6-35ea-4dc0-b731-8b29ae99a777}, !- Inlet Port
  {7c09835d-20d2-45ab-8ac4-90a6eb9041b4}; !- Outlet Port

OS:Connection,
  {8163ba67-0d87-4276-9b28-5c9da91be5d3}, !- Handle
  {e982ccac-fc2c-44ba-901c-7ef72717422c}, !- Source Object
  9,                                      !- Outlet Port
  {6c19808a-3b57-42c8-aca8-07b72f5b60bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c09835d-20d2-45ab-8ac4-90a6eb9041b4}, !- Handle
  {0cd962ea-cd04-47ba-9447-cd75497aea60}, !- Source Object
  3,                                      !- Outlet Port
  {e982ccac-fc2c-44ba-901c-7ef72717422c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1307a0c0-5bc2-402f-9e9a-c0aeaa34b9ab}, !- Handle
  3 Zone VAV 6 Demand Inlet Node,         !- Name
  {cdd27867-2955-4f0a-92f6-2f9ab0686614}, !- Inlet Port
  {f03425bf-6467-46ed-98a6-de4f57c36900}; !- Outlet Port

OS:Node,
  {899dd3eb-6769-4bb4-a114-05a9484ff412}, !- Handle
  3 Zone VAV 6 Demand Outlet Node,        !- Name
  {65ceeedd-4586-49cf-bc46-6378ff0bbed8}, !- Inlet Port
  {a13b79f2-bafa-4448-92d0-c27a524479da}; !- Outlet Port

OS:Node,
  {a48e216e-0ca1-4e50-a48f-cd9c005a232d}, !- Handle
  Zone LargeHotel Corridor B  - Story Top VAV Terminal Outlet Air Node, !- Name
  {851724f1-b309-4668-a110-c6ab38044b71}, !- Inlet Port
  {0d6f9c1c-d97a-47d2-8b1a-895020c68962}; !- Outlet Port

OS:Connection,
  {cdd27867-2955-4f0a-92f6-2f9ab0686614}, !- Handle
  {e982ccac-fc2c-44ba-901c-7ef72717422c}, !- Source Object
  11,                                     !- Outlet Port
  {1307a0c0-5bc2-402f-9e9a-c0aeaa34b9ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a13b79f2-bafa-4448-92d0-c27a524479da}, !- Handle
  {899dd3eb-6769-4bb4-a114-05a9484ff412}, !- Source Object
  3,                                      !- Outlet Port
  {e982ccac-fc2c-44ba-901c-7ef72717422c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0f3012d6-b3a5-4918-afb4-06d0c869ac3b}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {f03425bf-6467-46ed-98a6-de4f57c36900}, !- Inlet Node Name
  {54f4639c-5a0e-4710-9fd8-7656012e45e7}, !- Outlet Node Name 1
  {0d7afb7a-bebc-4d64-b7af-55000c757e62}, !- Outlet Node Name 2
  {33594fc5-a93e-4d0e-8dca-099b23dabc5d}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {5af1db6f-a51e-4a46-90b4-43ddb37e8380}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {65ceeedd-4586-49cf-bc46-6378ff0bbed8}, !- Outlet Node Name
  {977c0522-4c02-4371-bcd1-e11a3b617169}, !- Inlet Node Name 1
  {8a603b0a-e7e8-4e1f-89b3-1ccf7045691a}, !- Inlet Node Name 2
  {8d26c554-2eb7-424a-ab95-f64b51d0ae73}; !- Inlet Node Name 3

OS:Connection,
  {f03425bf-6467-46ed-98a6-de4f57c36900}, !- Handle
  {1307a0c0-5bc2-402f-9e9a-c0aeaa34b9ab}, !- Source Object
  3,                                      !- Outlet Port
  {0f3012d6-b3a5-4918-afb4-06d0c869ac3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65ceeedd-4586-49cf-bc46-6378ff0bbed8}, !- Handle
  {5af1db6f-a51e-4a46-90b4-43ddb37e8380}, !- Source Object
  2,                                      !- Outlet Port
  {899dd3eb-6769-4bb4-a114-05a9484ff412}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4a3f5ecd-5ab6-4b3a-ab52-ec8880f4d419}, !- Handle
  {e982ccac-fc2c-44ba-901c-7ef72717422c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.443924813577904,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {eb67ec44-264a-48f8-b806-f90dd030d8e6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {9165f933-671f-468e-9b9b-901e92b4b31e}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {b79b3c52-ae29-47dd-b56e-fdb5b4506ba2}, !- Handle
  3 Zone VAV 6 Fan,                       !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {639afa03-f5d1-4e39-9d19-ae3ca32742d8}, !- Air Inlet Node Name
  {b1e0efc6-35ea-4dc0-b731-8b29ae99a777}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {b1e0efc6-35ea-4dc0-b731-8b29ae99a777}, !- Handle
  {b79b3c52-ae29-47dd-b56e-fdb5b4506ba2}, !- Source Object
  17,                                     !- Outlet Port
  {0cd962ea-cd04-47ba-9447-cd75497aea60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f37c6019-d92e-4dea-a701-64bbecb1cdec}, !- Handle
  3 Zone VAV 6 Main Htg Coil,             !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ee7baaba-1b6f-442b-ab93-b9f1f20bb7f7}, !- Water Inlet Node Name
  {9f2a9471-f7a2-4400-b333-6dcd64449f18}, !- Water Outlet Node Name
  {03bd50d7-5971-48c5-a0f9-7db098077a24}, !- Air Inlet Node Name
  {ea331870-7088-47dd-a023-312e59a0ec78}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f122005b-8998-4e9e-b1f1-ade3234dff07}, !- Handle
  3 Zone VAV 6 Main Htg Coil Inlet Water Node, !- Name
  {8d25b68a-4a7e-4a95-9bfe-135d1169fc19}, !- Inlet Port
  {ee7baaba-1b6f-442b-ab93-b9f1f20bb7f7}; !- Outlet Port

OS:Connection,
  {8d25b68a-4a7e-4a95-9bfe-135d1169fc19}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  115,                                    !- Outlet Port
  {f122005b-8998-4e9e-b1f1-ade3234dff07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea67e7a9-2843-43d8-93e3-88e3cb1d2767}, !- Handle
  3 Zone VAV 6 Main Htg Coil Outlet Water Node, !- Name
  {9f2a9471-f7a2-4400-b333-6dcd64449f18}, !- Inlet Port
  {5dfd1524-78ba-4272-b352-d2bb0b94ff10}; !- Outlet Port

OS:Connection,
  {ee7baaba-1b6f-442b-ab93-b9f1f20bb7f7}, !- Handle
  {f122005b-8998-4e9e-b1f1-ade3234dff07}, !- Source Object
  3,                                      !- Outlet Port
  {f37c6019-d92e-4dea-a701-64bbecb1cdec}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9f2a9471-f7a2-4400-b333-6dcd64449f18}, !- Handle
  {f37c6019-d92e-4dea-a701-64bbecb1cdec}, !- Source Object
  6,                                      !- Outlet Port
  {ea67e7a9-2843-43d8-93e3-88e3cb1d2767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dfd1524-78ba-4272-b352-d2bb0b94ff10}, !- Handle
  {ea67e7a9-2843-43d8-93e3-88e3cb1d2767}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  115;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {2c129d6f-10b9-4874-a397-e03eb90c76ff}, !- Handle
  3 Zone VAV 6 Main Htg Coil Controller,  !- Name
  {f37c6019-d92e-4dea-a701-64bbecb1cdec}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {efa9473d-467b-47de-a3f4-835d5783c91e}, !- Handle
  3 Zone VAV 6 Main Htg Coil Outlet Air Node, !- Name
  {ea331870-7088-47dd-a023-312e59a0ec78}, !- Inlet Port
  {639afa03-f5d1-4e39-9d19-ae3ca32742d8}; !- Outlet Port

OS:Connection,
  {ea331870-7088-47dd-a023-312e59a0ec78}, !- Handle
  {f37c6019-d92e-4dea-a701-64bbecb1cdec}, !- Source Object
  8,                                      !- Outlet Port
  {efa9473d-467b-47de-a3f4-835d5783c91e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {639afa03-f5d1-4e39-9d19-ae3ca32742d8}, !- Handle
  {efa9473d-467b-47de-a3f4-835d5783c91e}, !- Source Object
  3,                                      !- Outlet Port
  {b79b3c52-ae29-47dd-b56e-fdb5b4506ba2}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {1f9abeee-37a8-4678-b56b-cb79011fadf8}, !- Handle
  3 Zone VAV 6 Clg Coil,                  !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2ccbae0c-7786-45a4-9db7-253c2ad86eba}, !- Water Inlet Node Name
  {cee0a9c6-b42b-4f4b-a788-4fc1b1e35a63}, !- Water Outlet Node Name
  {3488fcdc-b886-483d-9d38-b4510d703d60}, !- Air Inlet Node Name
  {ec92cc43-1478-4aac-b4c7-8370454db470}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {08d5dc57-036f-4b1a-a598-6fccb8a1a47c}, !- Handle
  3 Zone VAV 6 Clg Coil Inlet Water Node, !- Name
  {bec89194-ecca-4a45-80cd-c88b10ff91fc}, !- Inlet Port
  {2ccbae0c-7786-45a4-9db7-253c2ad86eba}; !- Outlet Port

OS:Connection,
  {bec89194-ecca-4a45-80cd-c88b10ff91fc}, !- Handle
  {35c56f3e-f832-48bd-a60b-8d140422da59}, !- Source Object
  13,                                     !- Outlet Port
  {08d5dc57-036f-4b1a-a598-6fccb8a1a47c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7a86e09-3166-4fa1-add7-b7f70caaebb2}, !- Handle
  3 Zone VAV 6 Clg Coil Outlet Water Node, !- Name
  {cee0a9c6-b42b-4f4b-a788-4fc1b1e35a63}, !- Inlet Port
  {305c806e-1bb1-436f-bfe7-f1a28246d9c4}; !- Outlet Port

OS:Connection,
  {2ccbae0c-7786-45a4-9db7-253c2ad86eba}, !- Handle
  {08d5dc57-036f-4b1a-a598-6fccb8a1a47c}, !- Source Object
  3,                                      !- Outlet Port
  {1f9abeee-37a8-4678-b56b-cb79011fadf8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {cee0a9c6-b42b-4f4b-a788-4fc1b1e35a63}, !- Handle
  {1f9abeee-37a8-4678-b56b-cb79011fadf8}, !- Source Object
  11,                                     !- Outlet Port
  {b7a86e09-3166-4fa1-add7-b7f70caaebb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {305c806e-1bb1-436f-bfe7-f1a28246d9c4}, !- Handle
  {b7a86e09-3166-4fa1-add7-b7f70caaebb2}, !- Source Object
  3,                                      !- Outlet Port
  {54babbbc-271b-4d95-b073-101581c85f03}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {04c362dc-810d-4cdb-afac-9173983aee2f}, !- Handle
  3 Zone VAV 6 Clg Coil Controller,       !- Name
  {1f9abeee-37a8-4678-b56b-cb79011fadf8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {368d4d8d-3ba9-4a52-8a17-451b1748f1e5}, !- Handle
  3 Zone VAV 6 Clg Coil Outlet Air Node,  !- Name
  {ec92cc43-1478-4aac-b4c7-8370454db470}, !- Inlet Port
  {03bd50d7-5971-48c5-a0f9-7db098077a24}; !- Outlet Port

OS:Connection,
  {ec92cc43-1478-4aac-b4c7-8370454db470}, !- Handle
  {1f9abeee-37a8-4678-b56b-cb79011fadf8}, !- Source Object
  13,                                     !- Outlet Port
  {368d4d8d-3ba9-4a52-8a17-451b1748f1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03bd50d7-5971-48c5-a0f9-7db098077a24}, !- Handle
  {368d4d8d-3ba9-4a52-8a17-451b1748f1e5}, !- Source Object
  3,                                      !- Outlet Port
  {f37c6019-d92e-4dea-a701-64bbecb1cdec}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0f7af3cd-7130-482e-b031-b5202c72e02d}, !- Handle
  3 Zone VAV 6 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ee1c0ffa-ffe2-41f5-9bda-b8001852bb21}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {086811e5-5cbc-48f9-9097-d71a1904b46f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {086811e5-5cbc-48f9-9097-d71a1904b46f}, !- Handle
  3 Zone VAV 6 Vent Controller,           !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {649f3acc-1832-445f-aba3-4cd1f2c41512}, !- Handle
  3 Zone VAV 6 OA System,                 !- Name
  {0f7af3cd-7130-482e-b031-b5202c72e02d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {db9fef74-69e4-4456-8c36-ec481235ad44}, !- Mixed Air Node Name
  {086aa6d4-80ab-4d99-b394-fd96030b62b8}, !- Outdoor Air Stream Node Name
  {6f07e9d1-7369-44a0-a002-b0703527d251}, !- Relief Air Stream Node Name
  {2c380f13-6a02-4af0-86a4-48ea14331f13}; !- Return Air Stream Node Name

OS:Node,
  {c47c0d92-499a-47d6-8eb3-883bfa07c8ab}, !- Handle
  3 Zone VAV 6 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {086aa6d4-80ab-4d99-b394-fd96030b62b8}; !- Outlet Port

OS:Connection,
  {086aa6d4-80ab-4d99-b394-fd96030b62b8}, !- Handle
  {c47c0d92-499a-47d6-8eb3-883bfa07c8ab}, !- Source Object
  3,                                      !- Outlet Port
  {649f3acc-1832-445f-aba3-4cd1f2c41512}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0439c563-1e8c-4067-8d70-388766f34809}, !- Handle
  3 Zone VAV 6 Relief Air Node,           !- Name
  {6f07e9d1-7369-44a0-a002-b0703527d251}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f07e9d1-7369-44a0-a002-b0703527d251}, !- Handle
  {649f3acc-1832-445f-aba3-4cd1f2c41512}, !- Source Object
  7,                                      !- Outlet Port
  {0439c563-1e8c-4067-8d70-388766f34809}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a665c680-e425-45f3-b636-0d3fa2b25d81}, !- Handle
  3 Zone VAV 6 Mixed Air Node,            !- Name
  {db9fef74-69e4-4456-8c36-ec481235ad44}, !- Inlet Port
  {3488fcdc-b886-483d-9d38-b4510d703d60}; !- Outlet Port

OS:Connection,
  {2c380f13-6a02-4af0-86a4-48ea14331f13}, !- Handle
  {6c19808a-3b57-42c8-aca8-07b72f5b60bd}, !- Source Object
  3,                                      !- Outlet Port
  {649f3acc-1832-445f-aba3-4cd1f2c41512}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {db9fef74-69e4-4456-8c36-ec481235ad44}, !- Handle
  {649f3acc-1832-445f-aba3-4cd1f2c41512}, !- Source Object
  5,                                      !- Outlet Port
  {a665c680-e425-45f3-b636-0d3fa2b25d81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3488fcdc-b886-483d-9d38-b4510d703d60}, !- Handle
  {a665c680-e425-45f3-b636-0d3fa2b25d81}, !- Source Object
  3,                                      !- Outlet Port
  {1f9abeee-37a8-4678-b56b-cb79011fadf8}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9165f933-671f-468e-9b9b-901e92b4b31e}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e451d21b-2143-4088-a247-f805750f5a47}, !- Control Zone or Zone List Name
  {c441adf3-8396-426e-9a66-4933b874a4a7}, !- Cooling Control Zone or Zone List Name
  {39065ea7-63a3-4719-99b9-52cb9ce4f2f4}, !- Heating Control Zone or Zone List Name
  {3d895890-e011-48de-99f3-9502281a1d9f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e451d21b-2143-4088-a247-f805750f5a47}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {c441adf3-8396-426e-9a66-4933b874a4a7}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {39065ea7-63a3-4719-99b9-52cb9ce4f2f4}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3d895890-e011-48de-99f3-9502281a1d9f}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {dc6fd9ad-cdab-427b-8100-6bb06548881f}, !- Handle
  Zone LargeHotel Corridor B  - Story Top Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {40738a0a-edf8-481e-8193-3bf097b4054b}, !- Water Inlet Node Name
  {4d65db46-78f8-4b20-8074-1e315592261e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {df8b3827-4609-4b8f-abc4-8c0adacdeab4}, !- Handle
  Zone LargeHotel Corridor B  - Story Top Reheat Coil Inlet Water Node, !- Name
  {e74ec176-d8b2-4519-b7ae-fc79e95bc5f3}, !- Inlet Port
  {40738a0a-edf8-481e-8193-3bf097b4054b}; !- Outlet Port

OS:Connection,
  {e74ec176-d8b2-4519-b7ae-fc79e95bc5f3}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  116,                                    !- Outlet Port
  {df8b3827-4609-4b8f-abc4-8c0adacdeab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57de1d88-72f9-48d5-8779-c1b0ffe0030b}, !- Handle
  Zone LargeHotel Corridor B  - Story Top Reheat Coil Outlet Water Node, !- Name
  {4d65db46-78f8-4b20-8074-1e315592261e}, !- Inlet Port
  {f3127b3c-5c47-4e35-bd45-46b1984dfc55}; !- Outlet Port

OS:Connection,
  {40738a0a-edf8-481e-8193-3bf097b4054b}, !- Handle
  {df8b3827-4609-4b8f-abc4-8c0adacdeab4}, !- Source Object
  3,                                      !- Outlet Port
  {dc6fd9ad-cdab-427b-8100-6bb06548881f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4d65db46-78f8-4b20-8074-1e315592261e}, !- Handle
  {dc6fd9ad-cdab-427b-8100-6bb06548881f}, !- Source Object
  6,                                      !- Outlet Port
  {57de1d88-72f9-48d5-8779-c1b0ffe0030b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3127b3c-5c47-4e35-bd45-46b1984dfc55}, !- Handle
  {57de1d88-72f9-48d5-8779-c1b0ffe0030b}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  116;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {84beedfe-8ea0-4dee-bc80-d9d31bff1810}, !- Handle
  Zone LargeHotel Corridor B  - Story Top Reheat Coil Controller, !- Name
  {dc6fd9ad-cdab-427b-8100-6bb06548881f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {78fa2cb4-6bb2-4a44-9af1-e1de157da72a}, !- Handle
  Zone LargeHotel Corridor B  - Story Top VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {0c57c1dc-057d-4395-b0ec-883c16383989}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.518132242156365,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dc6fd9ad-cdab-427b-8100-6bb06548881f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {851724f1-b309-4668-a110-c6ab38044b71}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3bbcbdd8-3eaf-4759-b367-7f55e8c4e5b0}, !- Handle
  Zone LargeHotel Corridor B  - Story Top Return Air Node, !- Name
  {413edbe9-3a09-4ec9-97c9-b32be3179170}, !- Inlet Port
  {977c0522-4c02-4371-bcd1-e11a3b617169}; !- Outlet Port

OS:Connection,
  {0d6f9c1c-d97a-47d2-8b1a-895020c68962}, !- Handle
  {a48e216e-0ca1-4e50-a48f-cd9c005a232d}, !- Source Object
  3,                                      !- Outlet Port
  {bb1309cf-8ac6-4a16-8c36-4d381005e0fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {413edbe9-3a09-4ec9-97c9-b32be3179170}, !- Handle
  {ec15bd17-e329-470b-885c-113859477a1d}, !- Source Object
  2,                                      !- Outlet Port
  {3bbcbdd8-3eaf-4759-b367-7f55e8c4e5b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {977c0522-4c02-4371-bcd1-e11a3b617169}, !- Handle
  {3bbcbdd8-3eaf-4759-b367-7f55e8c4e5b0}, !- Source Object
  3,                                      !- Outlet Port
  {5af1db6f-a51e-4a46-90b4-43ddb37e8380}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8d738317-a2b5-46c7-a49d-1a629ad800dc}, !- Handle
  Zone LargeHotel Corridor B  - Story Top VAV Terminal Inlet Air Node, !- Name
  {54f4639c-5a0e-4710-9fd8-7656012e45e7}, !- Inlet Port
  {0c57c1dc-057d-4395-b0ec-883c16383989}; !- Outlet Port

OS:Connection,
  {54f4639c-5a0e-4710-9fd8-7656012e45e7}, !- Handle
  {0f3012d6-b3a5-4918-afb4-06d0c869ac3b}, !- Source Object
  3,                                      !- Outlet Port
  {8d738317-a2b5-46c7-a49d-1a629ad800dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c57c1dc-057d-4395-b0ec-883c16383989}, !- Handle
  {8d738317-a2b5-46c7-a49d-1a629ad800dc}, !- Source Object
  3,                                      !- Outlet Port
  {78fa2cb4-6bb2-4a44-9af1-e1de157da72a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {851724f1-b309-4668-a110-c6ab38044b71}, !- Handle
  {78fa2cb4-6bb2-4a44-9af1-e1de157da72a}, !- Source Object
  12,                                     !- Outlet Port
  {a48e216e-0ca1-4e50-a48f-cd9c005a232d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {644de649-e67e-4786-968e-0a900bab9f0e}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Top Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2e2fc392-0406-4297-982d-38b59c59be80}, !- Water Inlet Node Name
  {cec7e085-045c-4e49-8e38-b2ae6e42dc14}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {418789bf-b7de-4781-9607-7e8775c877d1}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {e5599918-53ed-4b2d-b489-fa5782f7fc55}, !- Inlet Port
  {2e2fc392-0406-4297-982d-38b59c59be80}; !- Outlet Port

OS:Connection,
  {e5599918-53ed-4b2d-b489-fa5782f7fc55}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  117,                                    !- Outlet Port
  {418789bf-b7de-4781-9607-7e8775c877d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c812d2f9-fa4c-4937-ac47-84a6405fd880}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {cec7e085-045c-4e49-8e38-b2ae6e42dc14}, !- Inlet Port
  {41a940a5-12e3-405a-9bcf-e9bd409a71a2}; !- Outlet Port

OS:Connection,
  {2e2fc392-0406-4297-982d-38b59c59be80}, !- Handle
  {418789bf-b7de-4781-9607-7e8775c877d1}, !- Source Object
  3,                                      !- Outlet Port
  {644de649-e67e-4786-968e-0a900bab9f0e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cec7e085-045c-4e49-8e38-b2ae6e42dc14}, !- Handle
  {644de649-e67e-4786-968e-0a900bab9f0e}, !- Source Object
  6,                                      !- Outlet Port
  {c812d2f9-fa4c-4937-ac47-84a6405fd880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41a940a5-12e3-405a-9bcf-e9bd409a71a2}, !- Handle
  {c812d2f9-fa4c-4937-ac47-84a6405fd880}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  117;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {22a6d5af-ac14-4105-aee4-d64521b699ce}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Top Reheat Coil Controller, !- Name
  {644de649-e67e-4786-968e-0a900bab9f0e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {33bf73fd-cce7-4581-bdeb-96bee55150ba}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Top VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {4f97c5b1-cdbd-4e4a-baee-da8710ebe018}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.518132242156365,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {644de649-e67e-4786-968e-0a900bab9f0e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {298eacad-927a-4230-b446-a3979892a079}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {94a09714-2972-4c62-81b5-268e5e5a5d04}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {298eacad-927a-4230-b446-a3979892a079}, !- Inlet Port
  {42ba8e47-18a4-4c9f-b7af-045be75e2198}; !- Outlet Port

OS:Node,
  {06cd9f50-9674-4e79-9bd5-d29796416fa8}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Top Return Air Node, !- Name
  {f7362235-8fe7-4b94-855a-5996dd66506b}, !- Inlet Port
  {8a603b0a-e7e8-4e1f-89b3-1ccf7045691a}; !- Outlet Port

OS:Connection,
  {42ba8e47-18a4-4c9f-b7af-045be75e2198}, !- Handle
  {94a09714-2972-4c62-81b5-268e5e5a5d04}, !- Source Object
  3,                                      !- Outlet Port
  {d46abba3-e1ed-4fce-8ad5-cde473abce29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7362235-8fe7-4b94-855a-5996dd66506b}, !- Handle
  {87dcb12a-6765-4be6-a5ce-e27074732ea2}, !- Source Object
  2,                                      !- Outlet Port
  {06cd9f50-9674-4e79-9bd5-d29796416fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a603b0a-e7e8-4e1f-89b3-1ccf7045691a}, !- Handle
  {06cd9f50-9674-4e79-9bd5-d29796416fa8}, !- Source Object
  3,                                      !- Outlet Port
  {5af1db6f-a51e-4a46-90b4-43ddb37e8380}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {583fd1c6-172e-4032-a998-a0b3192a156d}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {0d7afb7a-bebc-4d64-b7af-55000c757e62}, !- Inlet Port
  {4f97c5b1-cdbd-4e4a-baee-da8710ebe018}; !- Outlet Port

OS:Connection,
  {0d7afb7a-bebc-4d64-b7af-55000c757e62}, !- Handle
  {0f3012d6-b3a5-4918-afb4-06d0c869ac3b}, !- Source Object
  4,                                      !- Outlet Port
  {583fd1c6-172e-4032-a998-a0b3192a156d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f97c5b1-cdbd-4e4a-baee-da8710ebe018}, !- Handle
  {583fd1c6-172e-4032-a998-a0b3192a156d}, !- Source Object
  3,                                      !- Outlet Port
  {33bf73fd-cce7-4581-bdeb-96bee55150ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {298eacad-927a-4230-b446-a3979892a079}, !- Handle
  {33bf73fd-cce7-4581-bdeb-96bee55150ba}, !- Source Object
  12,                                     !- Outlet Port
  {94a09714-2972-4c62-81b5-268e5e5a5d04}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2786e86c-cce9-4629-9fd9-413ce6d30694}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Top Reheat Coil, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e2ddea59-c59f-4f6e-8c63-7b081704a01d}, !- Water Inlet Node Name
  {70496858-9e81-4c5d-a29f-4375fbcec678}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fd403158-987e-484e-b7f9-9eac6bcd0b1a}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {fc6e13c7-d8ff-4311-887d-0709673e38b7}, !- Inlet Port
  {e2ddea59-c59f-4f6e-8c63-7b081704a01d}; !- Outlet Port

OS:Connection,
  {fc6e13c7-d8ff-4311-887d-0709673e38b7}, !- Handle
  {944bb9de-7def-4d54-ad0e-8c6b70c5de93}, !- Source Object
  118,                                    !- Outlet Port
  {fd403158-987e-484e-b7f9-9eac6bcd0b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24a3a5c8-4566-4da9-8233-9959b794d3aa}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {70496858-9e81-4c5d-a29f-4375fbcec678}, !- Inlet Port
  {9c6a77f0-92b7-4994-8dcf-5520f80b0aa7}; !- Outlet Port

OS:Connection,
  {e2ddea59-c59f-4f6e-8c63-7b081704a01d}, !- Handle
  {fd403158-987e-484e-b7f9-9eac6bcd0b1a}, !- Source Object
  3,                                      !- Outlet Port
  {2786e86c-cce9-4629-9fd9-413ce6d30694}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {70496858-9e81-4c5d-a29f-4375fbcec678}, !- Handle
  {2786e86c-cce9-4629-9fd9-413ce6d30694}, !- Source Object
  6,                                      !- Outlet Port
  {24a3a5c8-4566-4da9-8233-9959b794d3aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c6a77f0-92b7-4994-8dcf-5520f80b0aa7}, !- Handle
  {24a3a5c8-4566-4da9-8233-9959b794d3aa}, !- Source Object
  3,                                      !- Outlet Port
  {95c9508d-3389-4984-8890-9d4c54946428}, !- Target Object
  118;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {14478ef6-74e1-41fa-9bff-f315bf64250d}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Top Reheat Coil Controller, !- Name
  {2786e86c-cce9-4629-9fd9-413ce6d30694}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e36ed321-2252-45d3-9fe4-29f533ec94f1}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Top VAV Terminal, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule Name
  {c4cf83b0-fcba-4b82-b1fd-a30280556e8f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.518132242156365,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2786e86c-cce9-4629-9fd9-413ce6d30694}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f7e68939-ce31-41b3-b997-eb32a477e420}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {59f33386-47ec-4d57-8559-dfce6459497a}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {f7e68939-ce31-41b3-b997-eb32a477e420}, !- Inlet Port
  {bd17e937-953e-442b-b7e6-863943217e19}; !- Outlet Port

OS:Node,
  {f5488792-3275-4087-b47a-514b5191ca56}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Top Return Air Node, !- Name
  {af93de38-5c37-468c-95ff-d7f8ddecf807}, !- Inlet Port
  {8d26c554-2eb7-424a-ab95-f64b51d0ae73}; !- Outlet Port

OS:Connection,
  {bd17e937-953e-442b-b7e6-863943217e19}, !- Handle
  {59f33386-47ec-4d57-8559-dfce6459497a}, !- Source Object
  3,                                      !- Outlet Port
  {4f25df64-5fde-4926-90ee-23b1f739d15a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af93de38-5c37-468c-95ff-d7f8ddecf807}, !- Handle
  {9e78208d-296e-4738-b28d-7e2775c37683}, !- Source Object
  2,                                      !- Outlet Port
  {f5488792-3275-4087-b47a-514b5191ca56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d26c554-2eb7-424a-ab95-f64b51d0ae73}, !- Handle
  {f5488792-3275-4087-b47a-514b5191ca56}, !- Source Object
  3,                                      !- Outlet Port
  {5af1db6f-a51e-4a46-90b4-43ddb37e8380}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {69d511d1-079d-495c-a0d6-dd79e94483f7}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {33594fc5-a93e-4d0e-8dca-099b23dabc5d}, !- Inlet Port
  {c4cf83b0-fcba-4b82-b1fd-a30280556e8f}; !- Outlet Port

OS:Connection,
  {33594fc5-a93e-4d0e-8dca-099b23dabc5d}, !- Handle
  {0f3012d6-b3a5-4918-afb4-06d0c869ac3b}, !- Source Object
  5,                                      !- Outlet Port
  {69d511d1-079d-495c-a0d6-dd79e94483f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4cf83b0-fcba-4b82-b1fd-a30280556e8f}, !- Handle
  {69d511d1-079d-495c-a0d6-dd79e94483f7}, !- Source Object
  3,                                      !- Outlet Port
  {e36ed321-2252-45d3-9fe4-29f533ec94f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7e68939-ce31-41b3-b997-eb32a477e420}, !- Handle
  {e36ed321-2252-45d3-9fe4-29f533ec94f1}, !- Source Object
  12,                                     !- Outlet Port
  {59f33386-47ec-4d57-8559-dfce6459497a}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {62e85aaf-0f8d-43a1-984c-5f53c6685791}, !- Handle
  {3ce700f4-29b9-4576-9f01-63805c80121d}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

OS:Schedule:Ruleset,
  {e41edda0-9bc7-4e58-9dda-497fec96c868}, !- Handle
  12 Zone VAV Occ Sch,                    !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {bd20b5f6-556b-441e-a93c-415e73bea12c}, !- Default Day Schedule Name
  {61d2461d-cdde-4949-9117-ee01f37ffead}, !- Summer Design Day Schedule Name
  {c6bbb2bc-8c90-4494-b68c-882f4bda8bc9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd20b5f6-556b-441e-a93c-415e73bea12c}, !- Handle
  12 Zone VAV Occ Sch Default,            !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d394dee0-c1a7-4569-bfd2-4877026e213d}, !- Handle
  {e41edda0-9bc7-4e58-9dda-497fec96c868}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1626.1407751938004,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:16:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:16:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c6bbb2bc-8c90-4494-b68c-882f4bda8bc9}, !- Handle
  12 Zone VAV Occ Sch Winter Design Day,  !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61d2461d-cdde-4949-9117-ee01f37ffead}, !- Handle
  12 Zone VAV Occ Sch Summer Design Day,  !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b8b4521d-caa8-44b4-94c4-ad1d620aca4f}, !- Handle
  12 Zone VAV ERV,                        !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bcfd3d87-618c-4f3a-b22f-ef121e5e0b1a}, !- Supply Air Inlet Node
  {a134ccf0-5d80-4158-9d1d-dae0b862a150}, !- Supply Air Outlet Node
  {d4cb14b6-53e7-4ce7-9a14-27a3110b3cb5}, !- Exhaust Air Inlet Node
  {0f120dab-303d-46bd-b7ae-6df666e37443}, !- Exhaust Air Outlet Node
  3818.27347796233,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b682bb8d-c876-4b03-b60a-704a086026d2}, !- Handle
  Node 2,                                 !- Name
  {a134ccf0-5d80-4158-9d1d-dae0b862a150}, !- Inlet Port
  {685774db-6350-4e2f-a7ad-f29ef53c66e8}; !- Outlet Port

OS:Connection,
  {bcfd3d87-618c-4f3a-b22f-ef121e5e0b1a}, !- Handle
  {0ed7c9a4-658e-431a-8677-04d8707e1529}, !- Source Object
  3,                                      !- Outlet Port
  {b8b4521d-caa8-44b4-94c4-ad1d620aca4f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a134ccf0-5d80-4158-9d1d-dae0b862a150}, !- Handle
  {b8b4521d-caa8-44b4-94c4-ad1d620aca4f}, !- Source Object
  13,                                     !- Outlet Port
  {b682bb8d-c876-4b03-b60a-704a086026d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {685774db-6350-4e2f-a7ad-f29ef53c66e8}, !- Handle
  {b682bb8d-c876-4b03-b60a-704a086026d2}, !- Source Object
  3,                                      !- Outlet Port
  {2a3b1a3a-1ed7-4e49-8790-c3e574f49d20}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7231d6dc-a6b1-434f-af2d-d1aef5945df2}, !- Handle
  Node 3,                                 !- Name
  {a19acc4c-bb3e-4eba-9481-3db9e5e78ce7}, !- Inlet Port
  {d4cb14b6-53e7-4ce7-9a14-27a3110b3cb5}; !- Outlet Port

OS:Connection,
  {a19acc4c-bb3e-4eba-9481-3db9e5e78ce7}, !- Handle
  {2a3b1a3a-1ed7-4e49-8790-c3e574f49d20}, !- Source Object
  7,                                      !- Outlet Port
  {7231d6dc-a6b1-434f-af2d-d1aef5945df2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4cb14b6-53e7-4ce7-9a14-27a3110b3cb5}, !- Handle
  {7231d6dc-a6b1-434f-af2d-d1aef5945df2}, !- Source Object
  3,                                      !- Outlet Port
  {b8b4521d-caa8-44b4-94c4-ad1d620aca4f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0f120dab-303d-46bd-b7ae-6df666e37443}, !- Handle
  {b8b4521d-caa8-44b4-94c4-ad1d620aca4f}, !- Source Object
  15,                                     !- Outlet Port
  {ad4e22e0-255d-497a-bb7e-c9a4060ea229}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8e9f3441-f41e-4fa0-bdab-bfe36771cb88}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3dc589c2-9b5b-4f5a-85bf-48bbf740a49a}, !- Reference Setpoint Node Name
  {3dc589c2-9b5b-4f5a-85bf-48bbf740a49a}, !- Mixed Air Stream Node Name
  {0ed7c9a4-658e-431a-8677-04d8707e1529}, !- Outdoor Air Stream Node Name
  {488c0f2e-7b92-4e9f-a29b-c78f1ac4e154}, !- Return Air Stream Node Name
  {b682bb8d-c876-4b03-b60a-704a086026d2}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {cdb541c6-9397-4768-8ccb-006a01679488}, !- Handle
  12 Zone VAV SAT Warmest Reset,          !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {99f22a33-52e8-4dd0-b294-20fc2df9520d}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {9c8aa5ac-3c09-4ce8-8d63-73150745ddc6}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f9b48356-1b9f-4741-9959-74e9fead2f64}, !- Handle
  SYS12ZoneVAVHtgSch0,                    !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {b49eff97-526e-4002-b85f-fe9482d0b717}, !- Handle
  SYS12ZoneVAVClgSch0,                    !- Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3768454b-15fb-4f8a-bf16-da0a9a67f6e3}, !- Handle
  SYS12ZoneVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {9c8aa5ac-3c09-4ce8-8d63-73150745ddc6}<23.9 && {9c8aa5ac-3c09-4ce8-8d63-73150745ddc6}>1.7, !- Program Line 1
  SET {b49eff97-526e-4002-b85f-fe9482d0b717} = 29.4, !- Program Line 2
  SET {f9b48356-1b9f-4741-9959-74e9fead2f64} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {9c8aa5ac-3c09-4ce8-8d63-73150745ddc6}<23.9 && {9c8aa5ac-3c09-4ce8-8d63-73150745ddc6}>1.7, !- Program Line 4
  SET {b49eff97-526e-4002-b85f-fe9482d0b717} = 29.4, !- Program Line 5
  SET {f9b48356-1b9f-4741-9959-74e9fead2f64} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {9c8aa5ac-3c09-4ce8-8d63-73150745ddc6}<23.9 && {9c8aa5ac-3c09-4ce8-8d63-73150745ddc6}>1.7, !- Program Line 7
  SET {b49eff97-526e-4002-b85f-fe9482d0b717} = 29.4, !- Program Line 8
  SET {f9b48356-1b9f-4741-9959-74e9fead2f64} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {9c8aa5ac-3c09-4ce8-8d63-73150745ddc6}<23.9 && {9c8aa5ac-3c09-4ce8-8d63-73150745ddc6}>1.7, !- Program Line 10
  SET {b49eff97-526e-4002-b85f-fe9482d0b717} = 29.4, !- Program Line 11
  SET {f9b48356-1b9f-4741-9959-74e9fead2f64} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b49eff97-526e-4002-b85f-fe9482d0b717} = NULL, !- Program Line 14
  SET {f9b48356-1b9f-4741-9959-74e9fead2f64} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {2833e576-afe9-4479-ab72-2a67c1c79223}, !- Handle
  SYS12ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {3768454b-15fb-4f8a-bf16-da0a9a67f6e3}; !- Program Name 1

OS:Schedule:Ruleset,
  {707e8452-cc0a-42b0-9891-ade42674c908}, !- Handle
  18 Zone VAV Occ Sch,                    !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {92e3677f-4ffa-4df8-9b12-d847fdff65cf}, !- Default Day Schedule Name
  {09fd6881-5862-4446-863c-558237604096}, !- Summer Design Day Schedule Name
  {7bc866d0-4996-4618-96e5-96a76726251d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {92e3677f-4ffa-4df8-9b12-d847fdff65cf}, !- Handle
  18 Zone VAV Occ Sch Default,            !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {52af3fae-6730-439c-bf7a-06be6c4501b1}, !- Handle
  {707e8452-cc0a-42b0-9891-ade42674c908}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  518.50852713178278,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:16:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:16:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7bc866d0-4996-4618-96e5-96a76726251d}, !- Handle
  18 Zone VAV Occ Sch Winter Design Day,  !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09fd6881-5862-4446-863c-558237604096}, !- Handle
  18 Zone VAV Occ Sch Summer Design Day,  !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a0893699-e789-4988-882a-c50df2fb1b8d}, !- Handle
  18 Zone VAV ERV,                        !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f089ba44-eb7e-4013-9545-56144050eae1}, !- Supply Air Inlet Node
  {523eca94-5625-47d0-b7b1-7acc1149d25d}, !- Supply Air Outlet Node
  {1159d794-bf21-4bdc-a14e-f927c06cad9d}, !- Exhaust Air Inlet Node
  {41a926b0-7e16-4bd4-ab01-dcb1fe03843e}, !- Exhaust Air Outlet Node
  2309.82814286671,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8debc9df-598c-4acb-a253-ead1591ec5b6}, !- Handle
  Node 4,                                 !- Name
  {523eca94-5625-47d0-b7b1-7acc1149d25d}, !- Inlet Port
  {0bb155fe-81ba-4a17-9b3f-d8c769418454}; !- Outlet Port

OS:Connection,
  {f089ba44-eb7e-4013-9545-56144050eae1}, !- Handle
  {b46b24d5-bcbc-4543-837f-2620736e9a79}, !- Source Object
  3,                                      !- Outlet Port
  {a0893699-e789-4988-882a-c50df2fb1b8d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {523eca94-5625-47d0-b7b1-7acc1149d25d}, !- Handle
  {a0893699-e789-4988-882a-c50df2fb1b8d}, !- Source Object
  13,                                     !- Outlet Port
  {8debc9df-598c-4acb-a253-ead1591ec5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bb155fe-81ba-4a17-9b3f-d8c769418454}, !- Handle
  {8debc9df-598c-4acb-a253-ead1591ec5b6}, !- Source Object
  3,                                      !- Outlet Port
  {39b34ffe-0cca-4c6a-ac44-82b651fb3c6e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cc2d3e13-a935-45ce-8f93-a674477f8ee7}, !- Handle
  Node 5,                                 !- Name
  {079a143f-3ac6-4219-bfd2-ecbdec84952e}, !- Inlet Port
  {1159d794-bf21-4bdc-a14e-f927c06cad9d}; !- Outlet Port

OS:Connection,
  {079a143f-3ac6-4219-bfd2-ecbdec84952e}, !- Handle
  {39b34ffe-0cca-4c6a-ac44-82b651fb3c6e}, !- Source Object
  7,                                      !- Outlet Port
  {cc2d3e13-a935-45ce-8f93-a674477f8ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1159d794-bf21-4bdc-a14e-f927c06cad9d}, !- Handle
  {cc2d3e13-a935-45ce-8f93-a674477f8ee7}, !- Source Object
  3,                                      !- Outlet Port
  {a0893699-e789-4988-882a-c50df2fb1b8d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {41a926b0-7e16-4bd4-ab01-dcb1fe03843e}, !- Handle
  {a0893699-e789-4988-882a-c50df2fb1b8d}, !- Source Object
  15,                                     !- Outlet Port
  {54cb0ad2-31ba-457e-b5c5-84098c13ab27}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e16e019b-bd1c-4a46-849d-3ac3d023e04f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8f6ff59c-ea97-4ef8-9302-43fdba57fb87}, !- Reference Setpoint Node Name
  {8f6ff59c-ea97-4ef8-9302-43fdba57fb87}, !- Mixed Air Stream Node Name
  {b46b24d5-bcbc-4543-837f-2620736e9a79}, !- Outdoor Air Stream Node Name
  {472ff93b-84f5-4c7b-9ba2-5dfb8a0372ea}, !- Return Air Stream Node Name
  {8debc9df-598c-4acb-a253-ead1591ec5b6}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {4f0ac146-2ea9-4de1-bd94-0f520370e49b}, !- Handle
  18 Zone VAV SAT Warmest Reset,          !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {983eb408-7ba1-4dc6-8a42-e973445fbb8b}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {484d9ab9-13ec-461b-9314-567992e2ba4d}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4ae2934b-b010-4384-9982-f86faf050338}, !- Handle
  SYS18ZoneVAVHtgSch0,                    !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {375d729b-47e8-4a4b-94cc-1c8b24beeac2}, !- Handle
  SYS18ZoneVAVClgSch0,                    !- Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {33a9fd97-0d41-45bb-8d2b-25967c3b5332}, !- Handle
  SYS18ZoneVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {484d9ab9-13ec-461b-9314-567992e2ba4d}<23.9 && {484d9ab9-13ec-461b-9314-567992e2ba4d}>1.7, !- Program Line 1
  SET {375d729b-47e8-4a4b-94cc-1c8b24beeac2} = 29.4, !- Program Line 2
  SET {4ae2934b-b010-4384-9982-f86faf050338} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {484d9ab9-13ec-461b-9314-567992e2ba4d}<23.9 && {484d9ab9-13ec-461b-9314-567992e2ba4d}>1.7, !- Program Line 4
  SET {375d729b-47e8-4a4b-94cc-1c8b24beeac2} = 29.4, !- Program Line 5
  SET {4ae2934b-b010-4384-9982-f86faf050338} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {484d9ab9-13ec-461b-9314-567992e2ba4d}<23.9 && {484d9ab9-13ec-461b-9314-567992e2ba4d}>1.7, !- Program Line 7
  SET {375d729b-47e8-4a4b-94cc-1c8b24beeac2} = 29.4, !- Program Line 8
  SET {4ae2934b-b010-4384-9982-f86faf050338} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {484d9ab9-13ec-461b-9314-567992e2ba4d}<23.9 && {484d9ab9-13ec-461b-9314-567992e2ba4d}>1.7, !- Program Line 10
  SET {375d729b-47e8-4a4b-94cc-1c8b24beeac2} = 29.4, !- Program Line 11
  SET {4ae2934b-b010-4384-9982-f86faf050338} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {375d729b-47e8-4a4b-94cc-1c8b24beeac2} = NULL, !- Program Line 14
  SET {4ae2934b-b010-4384-9982-f86faf050338} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b425f02a-6dee-48af-b067-87944c040e92}, !- Handle
  SYS18ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {33a9fd97-0d41-45bb-8d2b-25967c3b5332}; !- Program Name 1

OS:Schedule:Ruleset,
  {f9bcb4d7-d4db-4459-90f1-e414d456ab02}, !- Handle
  3 Zone VAV Occ Sch,                     !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {7a58f000-d815-4b05-9ead-cede23e027d1}, !- Default Day Schedule Name
  {a5b43f7f-808a-45e6-a32c-f7c13c51f482}, !- Summer Design Day Schedule Name
  {593e0957-08ac-47a6-ac54-c8382c66172a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a58f000-d815-4b05-9ead-cede23e027d1}, !- Handle
  3 Zone VAV Occ Sch Default,             !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {23d94150-b790-449f-b7be-e5c15312221a}, !- Handle
  {f9bcb4d7-d4db-4459-90f1-e414d456ab02}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:16:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:16:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {593e0957-08ac-47a6-ac54-c8382c66172a}, !- Handle
  3 Zone VAV Occ Sch Winter Design Day,   !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5b43f7f-808a-45e6-a32c-f7c13c51f482}, !- Handle
  3 Zone VAV Occ Sch Summer Design Day,   !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {588307d9-111b-42a4-ab5d-22d75972507f}, !- Handle
  3 Zone VAV SAT Warmest Reset,           !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {13bc4b1e-ebba-4810-95a4-b7f38cb559a6}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {89c7f733-b10e-4d41-9402-b06d01a1aa18}, !- Handle
  3 Zone VAV 1 Occ Sch,                   !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {d561ab38-b2e5-4c4b-88e6-414e15d12f56}, !- Default Day Schedule Name
  {6ea7d6e7-89fa-4890-a16d-cb1744a3700c}, !- Summer Design Day Schedule Name
  {0961066e-6ae2-4298-8622-2e205a4e75ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d561ab38-b2e5-4c4b-88e6-414e15d12f56}, !- Handle
  3 Zone VAV 1 Occ Sch Default,           !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {6fd5bbe6-1ae4-4257-9be0-d31f2c69c30d}, !- Handle
  {89c7f733-b10e-4d41-9402-b06d01a1aa18}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:16:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:16:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0961066e-6ae2-4298-8622-2e205a4e75ad}, !- Handle
  3 Zone VAV 1 Occ Sch Winter Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ea7d6e7-89fa-4890-a16d-cb1744a3700c}, !- Handle
  3 Zone VAV 1 Occ Sch Summer Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {eacac342-0e00-47ba-bf46-c8d2685237eb}, !- Handle
  3 Zone VAV 1 SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {21f47672-39fc-47fd-b14c-fd41f7602770}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {b1ecd270-369b-4abf-98b9-368c7c515aff}, !- Handle
  3 Zone VAV 2 Occ Sch,                   !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {3e10b10f-525e-4458-b263-88433e49e6c3}, !- Default Day Schedule Name
  {d7113934-24be-4687-adbc-083a36fa411b}, !- Summer Design Day Schedule Name
  {e9712ad0-1a58-4d11-94f4-74be55d43860}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e10b10f-525e-4458-b263-88433e49e6c3}, !- Handle
  3 Zone VAV 2 Occ Sch Default,           !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b7df1fb8-ce5b-4646-9a68-52a519f3730e}, !- Handle
  {b1ecd270-369b-4abf-98b9-368c7c515aff}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:16:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:16:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e9712ad0-1a58-4d11-94f4-74be55d43860}, !- Handle
  3 Zone VAV 2 Occ Sch Winter Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7113934-24be-4687-adbc-083a36fa411b}, !- Handle
  3 Zone VAV 2 Occ Sch Summer Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {e668c4e1-8d1b-42d7-ba5c-e5a4c2fc0891}, !- Handle
  3 Zone VAV 2 SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {b7d4f004-0dfd-401b-9391-475d0457b9c4}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {2be8d70c-fbf8-4a7a-b336-9608f1c9f81e}, !- Handle
  3 Zone VAV 3 Occ Sch,                   !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {d64ccf42-0237-4cf2-832a-63b41e5dd33a}, !- Default Day Schedule Name
  {92c03ee8-dcbd-46de-a528-e1c0f3641c16}, !- Summer Design Day Schedule Name
  {f28732c0-1da5-41cf-9432-585228b2a4a7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d64ccf42-0237-4cf2-832a-63b41e5dd33a}, !- Handle
  3 Zone VAV 3 Occ Sch Default,           !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {6d6067eb-9bc1-468f-8627-825d7aeb3563}, !- Handle
  {2be8d70c-fbf8-4a7a-b336-9608f1c9f81e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:16:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:16:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f28732c0-1da5-41cf-9432-585228b2a4a7}, !- Handle
  3 Zone VAV 3 Occ Sch Winter Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92c03ee8-dcbd-46de-a528-e1c0f3641c16}, !- Handle
  3 Zone VAV 3 Occ Sch Summer Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {190309a9-b861-45a5-81f1-eb4ecaa7015f}, !- Handle
  3 Zone VAV 3 SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {d71112a7-3d58-4b18-8c27-fe44ba003d35}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {aaff694e-4c86-4bd6-b1f1-38ea3751465c}, !- Handle
  3 Zone VAV 4 Occ Sch,                   !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {88b25714-f293-4eee-921f-1c5b30ae198e}, !- Default Day Schedule Name
  {a5b175f3-e55d-4fea-80fe-ada6a1d61eeb}, !- Summer Design Day Schedule Name
  {72fafbaa-daa9-4764-b269-8cff23f54335}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {88b25714-f293-4eee-921f-1c5b30ae198e}, !- Handle
  3 Zone VAV 4 Occ Sch Default,           !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ef4e27cf-eccc-4d50-8582-ec8b24d8d320}, !- Handle
  {aaff694e-4c86-4bd6-b1f1-38ea3751465c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:16:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:16:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {72fafbaa-daa9-4764-b269-8cff23f54335}, !- Handle
  3 Zone VAV 4 Occ Sch Winter Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5b175f3-e55d-4fea-80fe-ada6a1d61eeb}, !- Handle
  3 Zone VAV 4 Occ Sch Summer Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {0cc00722-6632-4e2a-a5ae-11c597a10336}, !- Handle
  3 Zone VAV 4 SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {319e21d3-5ef8-4a39-95ff-7fca37b24c86}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {7df1124b-659c-4893-b66e-e98b47016361}, !- Handle
  3 Zone VAV 5 Occ Sch,                   !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {1503e55b-cbd4-44ce-9ba2-982a30988109}, !- Default Day Schedule Name
  {b7fa9a0e-c1ab-4e2c-8848-faa9a00f65de}, !- Summer Design Day Schedule Name
  {745ca17f-8635-4a55-84e9-7fe5e34871b6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1503e55b-cbd4-44ce-9ba2-982a30988109}, !- Handle
  3 Zone VAV 5 Occ Sch Default,           !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9c858388-0861-40e0-9627-749e9819939f}, !- Handle
  {7df1124b-659c-4893-b66e-e98b47016361}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:16:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:16:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {745ca17f-8635-4a55-84e9-7fe5e34871b6}, !- Handle
  3 Zone VAV 5 Occ Sch Winter Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7fa9a0e-c1ab-4e2c-8848-faa9a00f65de}, !- Handle
  3 Zone VAV 5 Occ Sch Summer Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {5099920a-0bd0-450f-99f4-6232d5e155d5}, !- Handle
  3 Zone VAV 5 SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {283df4fd-de79-4f20-a8cc-6cbee52d27b2}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {ee1c0ffa-ffe2-41f5-9bda-b8001852bb21}, !- Handle
  3 Zone VAV 6 Occ Sch,                   !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {c7713e14-64c3-4c30-b837-be1f3210f1f8}, !- Default Day Schedule Name
  {4a0383f8-9c01-433c-916a-b6c3b7f2767d}, !- Summer Design Day Schedule Name
  {7cdfb7d5-ad2b-41ef-83ab-2f61335d5fe5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7713e14-64c3-4c30-b837-be1f3210f1f8}, !- Handle
  3 Zone VAV 6 Occ Sch Default,           !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {908ab0dd-5e84-4bd5-a858-de782f3aced9}, !- Handle
  {ee1c0ffa-ffe2-41f5-9bda-b8001852bb21}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:16:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:16:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7cdfb7d5-ad2b-41ef-83ab-2f61335d5fe5}, !- Handle
  3 Zone VAV 6 Occ Sch Winter Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a0383f8-9c01-433c-916a-b6c3b7f2767d}, !- Handle
  3 Zone VAV 6 Occ Sch Summer Design Day, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {b63b467f-7a06-4c1a-a5da-f5a5179b0001}, !- Handle
  3 Zone VAV 6 SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {0cd962ea-cd04-47ba-9447-cd75497aea60}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {c1213791-501c-47ab-ae82-c2df952da608}, !- Handle
  8 Zone VAV Occ Sch,                     !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {14c53aad-01ea-4168-88c6-9a070ba2dfcb}, !- Default Day Schedule Name
  {1be4ab96-915f-4839-a2a3-ea62067fce7c}, !- Summer Design Day Schedule Name
  {7bf2c920-c4ac-45e9-b8a5-35b0c00b8ef9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14c53aad-01ea-4168-88c6-9a070ba2dfcb}, !- Handle
  8 Zone VAV Occ Sch Default,             !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f8cd74e2-d606-43a5-b5a5-4b46157f10b5}, !- Handle
  {c1213791-501c-47ab-ae82-c2df952da608}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  884.37488372093549,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  8,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:16:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:16:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7bf2c920-c4ac-45e9-b8a5-35b0c00b8ef9}, !- Handle
  8 Zone VAV Occ Sch Winter Design Day,   !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1be4ab96-915f-4839-a2a3-ea62067fce7c}, !- Handle
  8 Zone VAV Occ Sch Summer Design Day,   !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b5a15fef-f84a-429d-ac67-2731468edaa5}, !- Handle
  8 Zone VAV ERV,                         !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {900b6a48-39c5-4ef6-aaf4-6cd5cf45dc6f}, !- Supply Air Inlet Node
  {857aa6b3-e557-43ba-a9fb-8263a814bc81}, !- Supply Air Outlet Node
  {6005123b-e173-4bb1-be97-74461ea2742e}, !- Exhaust Air Inlet Node
  {54279976-9998-43e4-a7a4-9ae6917f29b6}, !- Exhaust Air Outlet Node
  2907.87253015006,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {11a4e7f8-2c04-4539-82ac-28c147f5e140}, !- Handle
  Node 6,                                 !- Name
  {857aa6b3-e557-43ba-a9fb-8263a814bc81}, !- Inlet Port
  {0c34a881-aa82-47f0-b1fb-ab511c5c5274}; !- Outlet Port

OS:Connection,
  {900b6a48-39c5-4ef6-aaf4-6cd5cf45dc6f}, !- Handle
  {23539c57-ad7d-4407-ba3f-36b75614f738}, !- Source Object
  3,                                      !- Outlet Port
  {b5a15fef-f84a-429d-ac67-2731468edaa5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {857aa6b3-e557-43ba-a9fb-8263a814bc81}, !- Handle
  {b5a15fef-f84a-429d-ac67-2731468edaa5}, !- Source Object
  13,                                     !- Outlet Port
  {11a4e7f8-2c04-4539-82ac-28c147f5e140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c34a881-aa82-47f0-b1fb-ab511c5c5274}, !- Handle
  {11a4e7f8-2c04-4539-82ac-28c147f5e140}, !- Source Object
  3,                                      !- Outlet Port
  {19a32d78-0c61-410d-b80a-aef5723eb330}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fe28884f-1522-4df2-9411-4ca7903d190f}, !- Handle
  Node 7,                                 !- Name
  {09b6ecbb-b916-4fd5-8dbc-5f3d5ea8e29c}, !- Inlet Port
  {6005123b-e173-4bb1-be97-74461ea2742e}; !- Outlet Port

OS:Connection,
  {09b6ecbb-b916-4fd5-8dbc-5f3d5ea8e29c}, !- Handle
  {19a32d78-0c61-410d-b80a-aef5723eb330}, !- Source Object
  7,                                      !- Outlet Port
  {fe28884f-1522-4df2-9411-4ca7903d190f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6005123b-e173-4bb1-be97-74461ea2742e}, !- Handle
  {fe28884f-1522-4df2-9411-4ca7903d190f}, !- Source Object
  3,                                      !- Outlet Port
  {b5a15fef-f84a-429d-ac67-2731468edaa5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {54279976-9998-43e4-a7a4-9ae6917f29b6}, !- Handle
  {b5a15fef-f84a-429d-ac67-2731468edaa5}, !- Source Object
  15,                                     !- Outlet Port
  {8c5bf466-2c60-49ce-b21c-5dd7fe337f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1b26cdef-9b2d-42ec-8c90-b08aad50f254}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {33f3f909-cf39-4b64-ad89-5c1a73b94601}, !- Reference Setpoint Node Name
  {33f3f909-cf39-4b64-ad89-5c1a73b94601}, !- Mixed Air Stream Node Name
  {23539c57-ad7d-4407-ba3f-36b75614f738}, !- Outdoor Air Stream Node Name
  {f65a9780-9d6f-4346-8089-76708f0b27ce}, !- Return Air Stream Node Name
  {11a4e7f8-2c04-4539-82ac-28c147f5e140}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {0d3da637-f69a-4126-a891-3767bc6e73da}, !- Handle
  8 Zone VAV SAT Warmest Reset,           !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {c13f6b38-b51d-42b6-921f-d9233c16f79d}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {8dcdf3f9-464b-42aa-8cf5-38e4ddd6e7aa}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {1071f1e6-aa40-4397-96b9-9c7f7adcdb50}, !- Handle
  SYS8ZoneVAVHtgSch0,                     !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {3396bcc1-eed4-4ab6-b7af-7f699795b44a}, !- Handle
  SYS8ZoneVAVClgSch0,                     !- Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {bb267056-c07a-455c-80b1-b9f22ef8106f}, !- Handle
  SYS8ZoneVAVOptimumStartProg0,           !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {8dcdf3f9-464b-42aa-8cf5-38e4ddd6e7aa}<23.9 && {8dcdf3f9-464b-42aa-8cf5-38e4ddd6e7aa}>1.7, !- Program Line 1
  SET {3396bcc1-eed4-4ab6-b7af-7f699795b44a} = 29.4, !- Program Line 2
  SET {1071f1e6-aa40-4397-96b9-9c7f7adcdb50} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {8dcdf3f9-464b-42aa-8cf5-38e4ddd6e7aa}<23.9 && {8dcdf3f9-464b-42aa-8cf5-38e4ddd6e7aa}>1.7, !- Program Line 4
  SET {3396bcc1-eed4-4ab6-b7af-7f699795b44a} = 29.4, !- Program Line 5
  SET {1071f1e6-aa40-4397-96b9-9c7f7adcdb50} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {8dcdf3f9-464b-42aa-8cf5-38e4ddd6e7aa}<23.9 && {8dcdf3f9-464b-42aa-8cf5-38e4ddd6e7aa}>1.7, !- Program Line 7
  SET {3396bcc1-eed4-4ab6-b7af-7f699795b44a} = 29.4, !- Program Line 8
  SET {1071f1e6-aa40-4397-96b9-9c7f7adcdb50} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {8dcdf3f9-464b-42aa-8cf5-38e4ddd6e7aa}<23.9 && {8dcdf3f9-464b-42aa-8cf5-38e4ddd6e7aa}>1.7, !- Program Line 10
  SET {3396bcc1-eed4-4ab6-b7af-7f699795b44a} = 29.4, !- Program Line 11
  SET {1071f1e6-aa40-4397-96b9-9c7f7adcdb50} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {3396bcc1-eed4-4ab6-b7af-7f699795b44a} = NULL, !- Program Line 14
  SET {1071f1e6-aa40-4397-96b9-9c7f7adcdb50} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {cc08ae2c-48a4-4ae3-a498-e0b3909ed2d0}, !- Handle
  SYS8ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {bb267056-c07a-455c-80b1-b9f22ef8106f}; !- Program Name 1

OS:Schedule:Ruleset,
  {4a2aac22-8985-4eab-8c42-8e1711ff08f9}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC Occ Sch, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  {a0ad717f-9c34-44d5-9e34-7c2b8ba7b414}, !- Default Day Schedule Name
  {2706d136-cfd8-43c1-a06e-155f7fdcdf99}, !- Summer Design Day Schedule Name
  {de1832ba-f3bb-4148-9245-852bb430d708}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a0ad717f-9c34-44d5-9e34-7c2b8ba7b414}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a5e07f9c-c0aa-4c35-95e3-5b57b0327d30}, !- Handle
  {4a2aac22-8985-4eab-8c42-8e1711ff08f9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  72.824529895443561,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:16:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:16:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {de1832ba-f3bb-4148-9245-852bb430d708}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2706d136-cfd8-43c1-a06e-155f7fdcdf99}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {514a792b-dfc3-40d2-9500-2ce63d99e681}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground PSZ-AC ERV, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0e8c9a57-ec78-4ec8-8b3b-c9683fabd25e}, !- Supply Air Inlet Node
  {997e4fe7-ddfa-4aea-b613-0e2f05907417}, !- Supply Air Outlet Node
  {0eee41b1-c64a-42b0-a91c-ac8b0b182ac8}, !- Exhaust Air Inlet Node
  {38dac6f2-7a03-48d2-8e41-5cbe2cfe2692}, !- Exhaust Air Outlet Node
  194.437196259581,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3d4ba997-dbf3-4a81-9acf-2053a265142d}, !- Handle
  Node 8,                                 !- Name
  {997e4fe7-ddfa-4aea-b613-0e2f05907417}, !- Inlet Port
  {445fd1da-bd77-470e-a72d-748520422242}; !- Outlet Port

OS:Connection,
  {0e8c9a57-ec78-4ec8-8b3b-c9683fabd25e}, !- Handle
  {eeee5ac3-ebcf-4241-b3e9-e2db04df0d9d}, !- Source Object
  3,                                      !- Outlet Port
  {514a792b-dfc3-40d2-9500-2ce63d99e681}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {997e4fe7-ddfa-4aea-b613-0e2f05907417}, !- Handle
  {514a792b-dfc3-40d2-9500-2ce63d99e681}, !- Source Object
  13,                                     !- Outlet Port
  {3d4ba997-dbf3-4a81-9acf-2053a265142d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {445fd1da-bd77-470e-a72d-748520422242}, !- Handle
  {3d4ba997-dbf3-4a81-9acf-2053a265142d}, !- Source Object
  3,                                      !- Outlet Port
  {ca8b425b-f9e6-47ec-a8dd-87f8be8112e5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4a489cc3-fcd2-47d9-bdea-d47de1c9265d}, !- Handle
  Node 9,                                 !- Name
  {67584aab-8d9b-4c00-ab32-fbdfb32b1f23}, !- Inlet Port
  {0eee41b1-c64a-42b0-a91c-ac8b0b182ac8}; !- Outlet Port

OS:Connection,
  {67584aab-8d9b-4c00-ab32-fbdfb32b1f23}, !- Handle
  {ca8b425b-f9e6-47ec-a8dd-87f8be8112e5}, !- Source Object
  7,                                      !- Outlet Port
  {4a489cc3-fcd2-47d9-bdea-d47de1c9265d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eee41b1-c64a-42b0-a91c-ac8b0b182ac8}, !- Handle
  {4a489cc3-fcd2-47d9-bdea-d47de1c9265d}, !- Source Object
  3,                                      !- Outlet Port
  {514a792b-dfc3-40d2-9500-2ce63d99e681}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {38dac6f2-7a03-48d2-8e41-5cbe2cfe2692}, !- Handle
  {514a792b-dfc3-40d2-9500-2ce63d99e681}, !- Source Object
  15,                                     !- Outlet Port
  {315aeedf-69c6-4fa3-8cf5-32dad5ac0e95}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2df1c9dd-ddb8-4e45-af6f-82829b43dd7f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {dad89bac-6134-4687-a725-3761c3b693ab}, !- Reference Setpoint Node Name
  {dad89bac-6134-4687-a725-3761c3b693ab}, !- Mixed Air Stream Node Name
  {eeee5ac3-ebcf-4241-b3e9-e2db04df0d9d}, !- Outdoor Air Stream Node Name
  {c70ed73f-ae1f-4e4b-804f-64aae1018a67}, !- Return Air Stream Node Name
  {3d4ba997-dbf3-4a81-9acf-2053a265142d}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {5bd22245-68da-4d9e-97a0-f99fea864e6d}, !- Handle
  ZoneLargeHotelBanquetAStoryGroundPSZACmaxOASch, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {fe0955bd-5d8f-41c4-84b2-0fed5fe0be70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe0955bd-5d8f-41c4-84b2-0fed5fe0be70}, !- Handle
  ZoneLargeHotelBanquetAStoryGroundPSZACmaxOASchDefault, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5b61d91-e0c1-47e5-902d-cb7b26195d27}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC Occ Sch, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  {3023c652-a17a-4d77-965c-4b750b3bd72a}, !- Default Day Schedule Name
  {9dd49da8-084b-42e7-8733-0d0bcbc92b4d}, !- Summer Design Day Schedule Name
  {1c22dc71-ce9d-446e-9334-81a59b85f078}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3023c652-a17a-4d77-965c-4b750b3bd72a}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ce0bb092-0f5e-47be-9e32-db9947f89bc8}, !- Handle
  {b5b61d91-e0c1-47e5-902d-cb7b26195d27}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  236.60737431764002,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:16:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:16:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1c22dc71-ce9d-446e-9334-81a59b85f078}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9dd49da8-084b-42e7-8733-0d0bcbc92b4d}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {aee90cc1-05a4-43b9-9224-4f2e2659baa2}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground PSZ-AC ERV, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2e1d4027-37e3-4d05-899d-0980913bffce}, !- Supply Air Inlet Node
  {77a71ffd-db64-4a89-81c5-e368b35a920e}, !- Supply Air Outlet Node
  {e4042791-b7a9-4385-b874-e31167eb5f27}, !- Exhaust Air Inlet Node
  {592b15f2-d83c-4c46-bc14-2a10c816a264}, !- Exhaust Air Outlet Node
  519.277396089576,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c24d6eac-5b6e-49d8-9049-b8c7ece9a8b2}, !- Handle
  Node 10,                                !- Name
  {77a71ffd-db64-4a89-81c5-e368b35a920e}, !- Inlet Port
  {f45ebc92-a165-4131-9568-e4af1ef90c05}; !- Outlet Port

OS:Connection,
  {2e1d4027-37e3-4d05-899d-0980913bffce}, !- Handle
  {7b38de83-68c6-478d-ba07-d93d6a4611af}, !- Source Object
  3,                                      !- Outlet Port
  {aee90cc1-05a4-43b9-9224-4f2e2659baa2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {77a71ffd-db64-4a89-81c5-e368b35a920e}, !- Handle
  {aee90cc1-05a4-43b9-9224-4f2e2659baa2}, !- Source Object
  13,                                     !- Outlet Port
  {c24d6eac-5b6e-49d8-9049-b8c7ece9a8b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f45ebc92-a165-4131-9568-e4af1ef90c05}, !- Handle
  {c24d6eac-5b6e-49d8-9049-b8c7ece9a8b2}, !- Source Object
  3,                                      !- Outlet Port
  {5f3ae766-b9bf-4059-a928-ce3c419bcdbf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d2e277ac-08a5-4170-9616-be21a877c5cf}, !- Handle
  Node 11,                                !- Name
  {551b2005-7a7b-4c86-aebe-4f3c525acc51}, !- Inlet Port
  {e4042791-b7a9-4385-b874-e31167eb5f27}; !- Outlet Port

OS:Connection,
  {551b2005-7a7b-4c86-aebe-4f3c525acc51}, !- Handle
  {5f3ae766-b9bf-4059-a928-ce3c419bcdbf}, !- Source Object
  7,                                      !- Outlet Port
  {d2e277ac-08a5-4170-9616-be21a877c5cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4042791-b7a9-4385-b874-e31167eb5f27}, !- Handle
  {d2e277ac-08a5-4170-9616-be21a877c5cf}, !- Source Object
  3,                                      !- Outlet Port
  {aee90cc1-05a4-43b9-9224-4f2e2659baa2}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {592b15f2-d83c-4c46-bc14-2a10c816a264}, !- Handle
  {aee90cc1-05a4-43b9-9224-4f2e2659baa2}, !- Source Object
  15,                                     !- Outlet Port
  {ff4be2aa-1ecc-45b8-9cd8-8e429ea190dd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {bacefe37-aabe-4a9c-bb47-f2e476f94d3c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8221404a-b98f-4aa7-9fbc-e7d84a0e27f1}, !- Reference Setpoint Node Name
  {8221404a-b98f-4aa7-9fbc-e7d84a0e27f1}, !- Mixed Air Stream Node Name
  {7b38de83-68c6-478d-ba07-d93d6a4611af}, !- Outdoor Air Stream Node Name
  {11c6b2fe-5da0-467f-be8c-8af3f832bbd5}, !- Return Air Stream Node Name
  {c24d6eac-5b6e-49d8-9049-b8c7ece9a8b2}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {754363a3-0600-48bf-a0c8-857fdcde8841}, !- Handle
  ZoneLargeHotelBanquetBStoryGroundPSZACmaxOASch, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {ad58d2c6-ba10-4133-8ab4-6c6e61e712bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad58d2c6-ba10-4133-8ab4-6c6e61e712bb}, !- Handle
  ZoneLargeHotelBanquetBStoryGroundPSZACmaxOASchDefault, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4a0067b-1d0f-470c-9ca6-1ff3a9670572}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC Occ Sch, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  {997382eb-1393-4d91-bc0f-10268da708ca}, !- Default Day Schedule Name
  {e7aa0357-61c8-40ea-b959-c55b9fb387b0}, !- Summer Design Day Schedule Name
  {c8788d74-920b-4bd0-adeb-3861e4249a61}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {997382eb-1393-4d91-bc0f-10268da708ca}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {dfa24364-133d-4912-9559-785d33cada78}, !- Handle
  {a4a0067b-1d0f-470c-9ca6-1ff3a9670572}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  72.824529895443661,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:16:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:16:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c8788d74-920b-4bd0-adeb-3861e4249a61}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7aa0357-61c8-40ea-b959-c55b9fb387b0}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {31dec920-2801-4727-b618-62a379ceb2e9}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground PSZ-AC ERV, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {155b10c5-523f-4be3-975b-028ddf6a1fbf}, !- Supply Air Inlet Node
  {5a41118f-46c4-459f-825a-435edfed3382}, !- Supply Air Outlet Node
  {0545f41b-1cb5-4350-bffe-737bb303c10e}, !- Exhaust Air Inlet Node
  {617bc709-008b-4fb2-9d9b-a103fc73b04c}, !- Exhaust Air Outlet Node
  194.437196259582,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {852d91bf-15d9-41c2-ae2a-91e3a8cf1c17}, !- Handle
  Node 12,                                !- Name
  {5a41118f-46c4-459f-825a-435edfed3382}, !- Inlet Port
  {9b468f81-1f8a-43bd-b43d-ed735357be49}; !- Outlet Port

OS:Connection,
  {155b10c5-523f-4be3-975b-028ddf6a1fbf}, !- Handle
  {c4cf000e-ffa6-4820-833f-3be9635ef8bc}, !- Source Object
  3,                                      !- Outlet Port
  {31dec920-2801-4727-b618-62a379ceb2e9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5a41118f-46c4-459f-825a-435edfed3382}, !- Handle
  {31dec920-2801-4727-b618-62a379ceb2e9}, !- Source Object
  13,                                     !- Outlet Port
  {852d91bf-15d9-41c2-ae2a-91e3a8cf1c17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b468f81-1f8a-43bd-b43d-ed735357be49}, !- Handle
  {852d91bf-15d9-41c2-ae2a-91e3a8cf1c17}, !- Source Object
  3,                                      !- Outlet Port
  {f1f8b720-bab8-4fe3-a00d-a0cf66a28a2b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de48faa9-6f8f-4fc5-bd02-7fdf1528feab}, !- Handle
  Node 13,                                !- Name
  {1662e983-249f-4ab2-876b-6c6c1aa642f7}, !- Inlet Port
  {0545f41b-1cb5-4350-bffe-737bb303c10e}; !- Outlet Port

OS:Connection,
  {1662e983-249f-4ab2-876b-6c6c1aa642f7}, !- Handle
  {f1f8b720-bab8-4fe3-a00d-a0cf66a28a2b}, !- Source Object
  7,                                      !- Outlet Port
  {de48faa9-6f8f-4fc5-bd02-7fdf1528feab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0545f41b-1cb5-4350-bffe-737bb303c10e}, !- Handle
  {de48faa9-6f8f-4fc5-bd02-7fdf1528feab}, !- Source Object
  3,                                      !- Outlet Port
  {31dec920-2801-4727-b618-62a379ceb2e9}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {617bc709-008b-4fb2-9d9b-a103fc73b04c}, !- Handle
  {31dec920-2801-4727-b618-62a379ceb2e9}, !- Source Object
  15,                                     !- Outlet Port
  {d17839af-a5ec-4bec-aef3-01d23a045862}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ba9fe57a-eb02-4525-a9f9-13d514f1b031}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {288b530f-ab0e-47fb-91dc-da36777f6d17}, !- Reference Setpoint Node Name
  {288b530f-ab0e-47fb-91dc-da36777f6d17}, !- Mixed Air Stream Node Name
  {c4cf000e-ffa6-4820-833f-3be9635ef8bc}, !- Outdoor Air Stream Node Name
  {7d4a290d-9ac3-4e16-a643-6b3fa38a3dba}, !- Return Air Stream Node Name
  {852d91bf-15d9-41c2-ae2a-91e3a8cf1c17}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {c17ad8fa-bbea-43b7-8e86-ceaae4ebe28f}, !- Handle
  ZoneLargeHotelBanquetCStoryGroundPSZACmaxOASch, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {4806ca51-4584-4ae2-8917-335605ed5772}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4806ca51-4584-4ae2-8917-335605ed5772}, !- Handle
  ZoneLargeHotelBanquetCStoryGroundPSZACmaxOASchDefault, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0680e90a-f8c6-4855-b9ec-dc0bab8205ed}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC Occ Sch, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  {0c5d207b-a064-47ee-a1c6-054567a90d8b}, !- Default Day Schedule Name
  {71c3cf63-4884-453d-96b9-6c44ecdd8ec4}, !- Summer Design Day Schedule Name
  {225c701b-5f34-4919-8d71-32c0f492f6b7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c5d207b-a064-47ee-a1c6-054567a90d8b}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {84a68a73-e1f1-417c-8135-49ca12187b6a}, !- Handle
  {0680e90a-f8c6-4855-b9ec-dc0bab8205ed}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.277964777570366,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:16:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:16:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {225c701b-5f34-4919-8d71-32c0f492f6b7}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71c3cf63-4884-453d-96b9-6c44ecdd8ec4}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {498f49b8-aa08-40fa-b725-286e5dcfd97c}, !- Handle
  ZoneLargeHotelKitchenAStoryGroundPSZACmaxOASch, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {a9ce9187-53e2-42f4-8690-be4064c27b52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9ce9187-53e2-42f4-8690-be4064c27b52}, !- Handle
  ZoneLargeHotelKitchenAStoryGroundPSZACmaxOASchDefault, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {54cf5bee-1850-42a3-8956-8fa83e81b9f6}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC Occ Sch, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  {75e94df0-e8b2-4e6e-9c5c-51211a6a584e}, !- Default Day Schedule Name
  {b134f1f5-92f5-41bc-ad6a-69a7678fc361}, !- Summer Design Day Schedule Name
  {146f1a10-0ce2-4e0a-b110-21549c19e118}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {75e94df0-e8b2-4e6e-9c5c-51211a6a584e}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {68efdf19-cc99-4c74-847c-af6ff23d82b5}, !- Handle
  {54cf5bee-1850-42a3-8956-8fa83e81b9f6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  43.140194475867084,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:16:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:16:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {146f1a10-0ce2-4e0a-b110-21549c19e118}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b134f1f5-92f5-41bc-ad6a-69a7678fc361}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {24016008-8b92-491b-94f8-0e335101bb07}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground PSZ-AC ERV, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {051cdde3-2499-4359-ac43-b98c674a8b7b}, !- Supply Air Inlet Node
  {ae8b9e1f-c0c4-4a27-af88-d6f1ff957b3f}, !- Supply Air Outlet Node
  {061e1c71-6f24-4977-8cfc-40418ca29e97}, !- Exhaust Air Inlet Node
  {70f42eb1-1aec-40d4-a0fb-89a25257e653}, !- Exhaust Air Outlet Node
  291.035819186707,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {94a3d4b1-ca15-4ba4-bf79-813e9674eb83}, !- Handle
  Node 14,                                !- Name
  {ae8b9e1f-c0c4-4a27-af88-d6f1ff957b3f}, !- Inlet Port
  {90139bdd-c10e-41cb-91ea-563775578f78}; !- Outlet Port

OS:Connection,
  {051cdde3-2499-4359-ac43-b98c674a8b7b}, !- Handle
  {94b2b563-e3fc-4cfe-a82c-aac7b1c320cd}, !- Source Object
  3,                                      !- Outlet Port
  {24016008-8b92-491b-94f8-0e335101bb07}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ae8b9e1f-c0c4-4a27-af88-d6f1ff957b3f}, !- Handle
  {24016008-8b92-491b-94f8-0e335101bb07}, !- Source Object
  13,                                     !- Outlet Port
  {94a3d4b1-ca15-4ba4-bf79-813e9674eb83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90139bdd-c10e-41cb-91ea-563775578f78}, !- Handle
  {94a3d4b1-ca15-4ba4-bf79-813e9674eb83}, !- Source Object
  3,                                      !- Outlet Port
  {b631a918-e6fb-4d1a-857e-b7d280277991}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {221c2891-9e8e-44a7-a23f-4d50158f45ac}, !- Handle
  Node 15,                                !- Name
  {e5f97d88-2dce-4669-a3d4-c64337a2d373}, !- Inlet Port
  {061e1c71-6f24-4977-8cfc-40418ca29e97}; !- Outlet Port

OS:Connection,
  {e5f97d88-2dce-4669-a3d4-c64337a2d373}, !- Handle
  {b631a918-e6fb-4d1a-857e-b7d280277991}, !- Source Object
  7,                                      !- Outlet Port
  {221c2891-9e8e-44a7-a23f-4d50158f45ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {061e1c71-6f24-4977-8cfc-40418ca29e97}, !- Handle
  {221c2891-9e8e-44a7-a23f-4d50158f45ac}, !- Source Object
  3,                                      !- Outlet Port
  {24016008-8b92-491b-94f8-0e335101bb07}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {70f42eb1-1aec-40d4-a0fb-89a25257e653}, !- Handle
  {24016008-8b92-491b-94f8-0e335101bb07}, !- Source Object
  15,                                     !- Outlet Port
  {502c1f54-5025-4cab-926f-0e6a6994d10c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {be74355d-34b5-4f93-9954-78e9f5bc8b5f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7da8da5e-640e-4d42-a3bb-7c7fc308c739}, !- Reference Setpoint Node Name
  {7da8da5e-640e-4d42-a3bb-7c7fc308c739}, !- Mixed Air Stream Node Name
  {94b2b563-e3fc-4cfe-a82c-aac7b1c320cd}, !- Outdoor Air Stream Node Name
  {f8fbf00d-61cd-46ae-b280-9130be1d5b1e}, !- Return Air Stream Node Name
  {94a3d4b1-ca15-4ba4-bf79-813e9674eb83}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {9e92465d-129c-4a88-96ef-af6d0f2c1f09}, !- Handle
  ZoneLargeHotelKitchenBStoryGroundPSZACmaxOASch, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {4971ce5b-0fd0-4661-bea8-5e645cf3e14c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4971ce5b-0fd0-4661-bea8-5e645cf3e14c}, !- Handle
  ZoneLargeHotelKitchenBStoryGroundPSZACmaxOASchDefault, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f1f143e-2901-48d2-8725-b294240cc58d}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC Occ Sch, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  {ef6d16e7-94d4-48f2-b55f-c80026d926a9}, !- Default Day Schedule Name
  {41033242-5f78-4af4-8066-6547f404d6ad}, !- Summer Design Day Schedule Name
  {203192dd-216b-4894-9b27-d92bc00fe8eb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ef6d16e7-94d4-48f2-b55f-c80026d926a9}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3e828f84-11b4-4199-9fd0-d3e470d02ee9}, !- Handle
  {4f1f143e-2901-48d2-8725-b294240cc58d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.277964777570384,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:16:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:16:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {203192dd-216b-4894-9b27-d92bc00fe8eb}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41033242-5f78-4af4-8066-6547f404d6ad}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {04aa3692-9c71-4877-8b2a-0b9b93e6de93}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground PSZ-AC ERV, !- Name
  {59113934-31f8-41d7-b6ec-e6fd3324d933}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {37346a14-c093-4223-8218-21bd35420eab}, !- Supply Air Inlet Node
  {b8574660-d597-4ef9-9bdd-1eacf6e7e138}, !- Supply Air Outlet Node
  {c30cff4c-1c02-4c48-b935-4b1ea50c8151}, !- Exhaust Air Inlet Node
  {9149b22b-9536-4ba2-b5ed-c7dd31f9be6d}, !- Exhaust Air Outlet Node
  124.187544960751,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {cba24145-e315-45ee-8424-d21ed8d15c72}, !- Handle
  Node 16,                                !- Name
  {b8574660-d597-4ef9-9bdd-1eacf6e7e138}, !- Inlet Port
  {e4820690-3e25-40f5-b7f8-334f57bad284}; !- Outlet Port

OS:Connection,
  {37346a14-c093-4223-8218-21bd35420eab}, !- Handle
  {7d39e126-57fd-47b6-b02c-bd5b839a8575}, !- Source Object
  3,                                      !- Outlet Port
  {04aa3692-9c71-4877-8b2a-0b9b93e6de93}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b8574660-d597-4ef9-9bdd-1eacf6e7e138}, !- Handle
  {04aa3692-9c71-4877-8b2a-0b9b93e6de93}, !- Source Object
  13,                                     !- Outlet Port
  {cba24145-e315-45ee-8424-d21ed8d15c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4820690-3e25-40f5-b7f8-334f57bad284}, !- Handle
  {cba24145-e315-45ee-8424-d21ed8d15c72}, !- Source Object
  3,                                      !- Outlet Port
  {c9f19f36-ac5e-45b7-99a2-80fb4805c59d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aa2026f5-ddc2-4175-909b-43e02ee37b5f}, !- Handle
  Node 17,                                !- Name
  {230b2394-a95a-4183-bf10-49b42e1d9a9f}, !- Inlet Port
  {c30cff4c-1c02-4c48-b935-4b1ea50c8151}; !- Outlet Port

OS:Connection,
  {230b2394-a95a-4183-bf10-49b42e1d9a9f}, !- Handle
  {c9f19f36-ac5e-45b7-99a2-80fb4805c59d}, !- Source Object
  7,                                      !- Outlet Port
  {aa2026f5-ddc2-4175-909b-43e02ee37b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c30cff4c-1c02-4c48-b935-4b1ea50c8151}, !- Handle
  {aa2026f5-ddc2-4175-909b-43e02ee37b5f}, !- Source Object
  3,                                      !- Outlet Port
  {04aa3692-9c71-4877-8b2a-0b9b93e6de93}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9149b22b-9536-4ba2-b5ed-c7dd31f9be6d}, !- Handle
  {04aa3692-9c71-4877-8b2a-0b9b93e6de93}, !- Source Object
  15,                                     !- Outlet Port
  {ebe4def7-af63-4fa4-9c43-baa01443325f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9c4bbfff-b2f1-4b70-9c2b-3777c266ce15}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {09987378-bfcd-441d-8440-d275f030afe7}, !- Reference Setpoint Node Name
  {09987378-bfcd-441d-8440-d275f030afe7}, !- Mixed Air Stream Node Name
  {7d39e126-57fd-47b6-b02c-bd5b839a8575}, !- Outdoor Air Stream Node Name
  {ec1c3ad9-15a9-4030-94d5-7abacecf1d2f}, !- Return Air Stream Node Name
  {cba24145-e315-45ee-8424-d21ed8d15c72}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {32ed934d-f953-49de-a788-91d88915cc51}, !- Handle
  ZoneLargeHotelKitchenCStoryGroundPSZACmaxOASch, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {1a6901b0-e2c8-46ce-b76d-46b497c6b639}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a6901b0-e2c8-46ce-b76d-46b497c6b639}, !- Handle
  ZoneLargeHotelKitchenCStoryGroundPSZACmaxOASchDefault, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {96f29edf-b8c1-4272-a7d5-78907e5b0b0b}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC Occ Sch, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  {c81866a7-593a-4869-821d-00d12667d61c}, !- Default Day Schedule Name
  {17c262a0-2933-4f5d-8758-0da434e09b13}, !- Summer Design Day Schedule Name
  {e5eeb814-2fdc-4090-97da-5936f9c081ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c81866a7-593a-4869-821d-00d12667d61c}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {40d82bdd-5f0b-4f08-8432-943105f4786b}, !- Handle
  {96f29edf-b8c1-4272-a7d5-78907e5b0b0b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.0339536794085573,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:16:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:16:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e5eeb814-2fdc-4090-97da-5936f9c081ce}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17c262a0-2933-4f5d-8758-0da434e09b13}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec375478-b734-4000-83d1-dd6c45f54acf}, !- Handle
  ZoneLargeHotelLaundryAStoryGroundPSZACmaxOASch, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {278a9737-f979-4237-9b94-8ee0ad78c449}; !- Default Day Schedule Name

OS:Schedule:Day,
  {278a9737-f979-4237-9b94-8ee0ad78c449}, !- Handle
  ZoneLargeHotelLaundryAStoryGroundPSZACmaxOASchDefault, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0046678e-871a-4c38-b1dc-485393ae7330}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC Occ Sch, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  {87390305-c2ce-4d40-8ea6-b908f16034a2}, !- Default Day Schedule Name
  {196f6dcc-bc77-4ad6-8f75-afa5b7d85885}, !- Summer Design Day Schedule Name
  {5431eb68-3199-427f-ba80-f9fab132f1eb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87390305-c2ce-4d40-8ea6-b908f16034a2}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {983a383f-9b69-448e-82c1-be3850102268}, !- Handle
  {0046678e-871a-4c38-b1dc-485393ae7330}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.355348455136461,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:16:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:16:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5431eb68-3199-427f-ba80-f9fab132f1eb}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {196f6dcc-bc77-4ad6-8f75-afa5b7d85885}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {e850a381-2142-4336-a55c-350d7bb5c4e4}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {991e56fd-6b04-4c35-8187-cd1db6ae700d}, !- Handle
  ZoneLargeHotelLaundryBStoryGroundPSZACHtgSch0, !- Name
  {474315e4-3906-4302-9e16-d757c37d5b6b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {bd34eca4-dc4f-49d2-8252-ef829dc8125e}, !- Handle
  ZoneLargeHotelLaundryBStoryGroundPSZACClgSch0, !- Name
  {d8120001-52d6-492e-86bb-0d048e2b0723}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8c9017d7-8af9-4df7-ba91-dfe969ec88b9}, !- Handle
  ZoneLargeHotelLaundryBStoryGroundPSZACOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e850a381-2142-4336-a55c-350d7bb5c4e4}<23.9 && {e850a381-2142-4336-a55c-350d7bb5c4e4}>1.7, !- Program Line 1
  SET {bd34eca4-dc4f-49d2-8252-ef829dc8125e} = 29.4, !- Program Line 2
  SET {991e56fd-6b04-4c35-8187-cd1db6ae700d} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e850a381-2142-4336-a55c-350d7bb5c4e4}<23.9 && {e850a381-2142-4336-a55c-350d7bb5c4e4}>1.7, !- Program Line 4
  SET {bd34eca4-dc4f-49d2-8252-ef829dc8125e} = 29.4, !- Program Line 5
  SET {991e56fd-6b04-4c35-8187-cd1db6ae700d} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e850a381-2142-4336-a55c-350d7bb5c4e4}<23.9 && {e850a381-2142-4336-a55c-350d7bb5c4e4}>1.7, !- Program Line 7
  SET {bd34eca4-dc4f-49d2-8252-ef829dc8125e} = 29.4, !- Program Line 8
  SET {991e56fd-6b04-4c35-8187-cd1db6ae700d} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e850a381-2142-4336-a55c-350d7bb5c4e4}<23.9 && {e850a381-2142-4336-a55c-350d7bb5c4e4}>1.7, !- Program Line 10
  SET {bd34eca4-dc4f-49d2-8252-ef829dc8125e} = 29.4, !- Program Line 11
  SET {991e56fd-6b04-4c35-8187-cd1db6ae700d} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {bd34eca4-dc4f-49d2-8252-ef829dc8125e} = NULL, !- Program Line 14
  SET {991e56fd-6b04-4c35-8187-cd1db6ae700d} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {4a3c35bf-33f0-4428-8313-e034fabdd613}, !- Handle
  ZoneLargeHotelLaundryBStoryGroundPSZACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8c9017d7-8af9-4df7-ba91-dfe969ec88b9}; !- Program Name 1

OS:Schedule:Ruleset,
  {2cb3630a-9252-4ecf-9286-1825dbe3b5a8}, !- Handle
  ZoneLargeHotelLaundryBStoryGroundPSZACmaxOASch, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {c65181ba-0045-4dc9-99f1-a0c27eb9028c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c65181ba-0045-4dc9-99f1-a0c27eb9028c}, !- Handle
  ZoneLargeHotelLaundryBStoryGroundPSZACmaxOASchDefault, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b562e6eb-3104-4686-8f47-488f62c24c78}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC Occ Sch, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  {ede185d1-22ac-4e47-bc8b-15fca41fa29b}, !- Default Day Schedule Name
  {c13af220-5a5d-4642-8e2d-bfc440c21941}, !- Summer Design Day Schedule Name
  {cab14ecf-70a9-4daf-8ef0-50b02ba36d8e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ede185d1-22ac-4e47-bc8b-15fca41fa29b}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {db3c7a24-f2ec-4584-9948-34424b2e7c6e}, !- Handle
  {b562e6eb-3104-4686-8f47-488f62c24c78}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.0339536794085644,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:16:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:16:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cab14ecf-70a9-4daf-8ef0-50b02ba36d8e}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c13af220-5a5d-4642-8e2d-bfc440c21941}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {d1af153b-00a8-485d-8c42-f9b8cd9a6b4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8258e6c0-99f6-457e-981c-7a9c959b26bf}, !- Handle
  ZoneLargeHotelLaundryCStoryGroundPSZACmaxOASch, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  {8e4819d7-4d8f-4236-8cbf-4531747f011d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e4819d7-4d8f-4236-8cbf-4531747f011d}, !- Handle
  ZoneLargeHotelLaundryCStoryGroundPSZACmaxOASchDefault, !- Name
  {b862495c-2cd7-4f9e-aa76-17cbba74d786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {41ab6768-a5d4-475c-9be4-0e6861741ce8}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f9699472-589f-4348-99cc-6119d5bf92f3}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {62ef7a67-0768-4d27-941b-04af5ce5e46e}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6e800613-5d5d-4892-b348-9bc6a3711c6c}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c801d9ac-992f-476c-86a8-15ca52d89bf5}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {512a1a99-ad67-4198-9c23-0a54f4d50eb7}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fb3825bf-3bff-48b2-b51d-9145a7eebfa8}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7669fadc-327b-4b65-aed9-7eb61176ac6b}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f0fc12d5-d44a-4e33-81ac-443cdc99990f}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {64182c8a-afdd-4ef6-8795-934c5c1d4413}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ee4be564-6955-43d6-92b7-9a755ce2d788}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {622b2295-c33c-4a15-8488-9752f8ed4aca}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {d5541f40-8fc4-468c-a9c5-84a4d47a3708}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.35;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {033adbd4-ed28-4df9-9ac4-5707d327cee4}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {d43772c0-0b33-4690-ac09-ce3d73733a77}, !- Handle
  {2b7eb141-7e3f-4812-86d3-c8384ef3a460}; !- Object Name

OS:Material,
  {a8528887-70f6-457d-9d76-eed09f4df0c9}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {faaa85c2-44fa-42a7-8780-ef438227b9eb}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {a8528887-70f6-457d-9d76-eed09f4df0c9}; !- Layer 1

OS:InternalMass:Definition,
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Handle
  Internal Mass Definition 2,             !- Name
  {faaa85c2-44fa-42a7-8780-ef438227b9eb}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f7ace940-b541-442f-8870-236d897fe7e0}, !- Handle
  LargeHotel GuestRoom C end_b - Story Top Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {44ec0d18-6f6f-4955-817f-8d1e0e1f2e72}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {afacba73-5e09-4b21-8117-8c229bd0c782}, !- Handle
  LargeHotel Corridor B  - Story Top Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {10fa052c-0813-408f-bcc9-1d4556ef5145}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {896cdad9-241d-494a-b448-a8657a164704}, !- Handle
  LargeHotel GuestRoom A  - Story Top Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {1f2b501b-1e31-4988-95de-fd3f80aa2fb8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3594ee54-1fd4-41ff-a06e-b6ba6b37c5d9}, !- Handle
  LargeHotel GuestRoom C end_a - Story Top Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {f8261cff-1973-4bdf-b124-71425e10110c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {87ad491a-2fb1-43a6-88c1-0a59d8850ca7}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid8 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {77271e9c-2d02-48a9-8ef7-da9a89091a96}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5459ad7e-89fd-4617-9baa-231bf99291b9}, !- Handle
  LargeHotel Corridor B end_b - Story Mid8 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {bd695ae2-f7cd-40f5-b131-fa40248bbf3a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {947410e9-f661-41c5-9348-f9ea92f76d26}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid8 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {91a2dd1c-f85f-4142-881b-65b71f6f8161}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f4a1c5be-aedd-4b07-93df-65bd28442dd3}, !- Handle
  LargeHotel GuestRoom A  - Story Mid8 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {7caf285b-e6cf-45f4-9fc9-11891715b22f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3512d7ce-9c1a-4ea0-9403-416cbc089ed4}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid8 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {148d9f2b-022e-41bb-b2a1-0707eff41e28}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {32ebb82f-e6be-4345-9c73-bffe113ebcc5}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid7 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {0b29c0d2-44a8-4080-b60f-96f2a093323e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b0fd15ba-27a0-4bdc-a94c-789e326b59cb}, !- Handle
  LargeHotel Corridor B  - Story Mid7 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {3dcf54f4-660c-4d5c-8902-eed8be96efd0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8f534386-a0b9-451b-8acc-08e5b6216173}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid7 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {b7cc5f39-bfc6-4935-b637-e166c9ccde88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d7ace36c-0753-4d0b-84f1-7168d11980ab}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid6 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {f1e5dd68-a55a-45c4-81d6-2adc4f61dbce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1f8a4619-7e03-422f-abf4-d2638a784ad1}, !- Handle
  LargeHotel GuestRoom C  - Story Mid6 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {ebae2915-728f-4105-aaaa-94178f10d859}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e25a7762-152b-4ded-84fc-d53728856a8d}, !- Handle
  LargeHotel Corridor B  - Story Mid6 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {f6e654da-4c83-4901-9cb2-ca6efd9a4aa1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e0e809ce-b03e-4686-a2c2-1fc5d9421900}, !- Handle
  LargeHotel GuestRoom A  - Story Mid4 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {be8ac162-87cb-476a-b50f-49ec71bdc475}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6f12ad9f-2103-4bba-9369-d414ce2c3efe}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid7 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {f99d035b-1e43-42ed-a5c5-477110bf5985}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aea4d7d3-5ac9-4a4a-ab4a-e6df8367cd44}, !- Handle
  LargeHotel Corridor B end_a - Story Mid6 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {a3eda54b-2117-4d85-95aa-a9da9457fd7e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f1eba503-5e40-4994-b9ff-e372db7b29a1}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid6 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {ddc9798c-2b92-4528-9ec1-2e876f5475f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fbba67cc-a575-45ba-86a7-47a2880387a8}, !- Handle
  LargeHotel Corridor B  - Story Mid5 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {f738b9ff-f135-4c71-afe2-0fb5d44a389a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3b0f5d7c-8f27-45b9-8528-6394696170ea}, !- Handle
  LargeHotel Corridor B end_b - Story Top Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {6d5499e7-47c6-4393-8810-3a2ab49a9d64}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fe3cfdc6-e190-40bc-b5a6-ea7e99c4af70}, !- Handle
  LargeHotel GuestRoom A  - Story Mid5 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {02d646fb-397e-46a7-adc6-bb7fb443c5f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {19389482-34f7-4224-882f-51c9c1cfc3b5}, !- Handle
  LargeHotel Lobby B  - Story Mid2 Mass,  !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {72c1cd15-7f3f-4f66-be81-290b6d129a5f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3f862cc2-da64-4e45-882e-ddf37682d3dc}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid5 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {29a651a2-86fd-4cd9-9556-d1014cd08b64}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e7795faf-761e-4d17-825c-b16236f9a1f2}, !- Handle
  LargeHotel Corridor B end_b - Story Mid5 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {41d56c0e-689d-4d4b-af97-6893231ced6b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b4c4955e-e357-40ca-a464-c13fdb9a782c}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid5 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {678871c7-5cfb-4acd-b60a-17f9dfba6e17}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {839d17c7-44c9-4a5e-a08d-31d5da8894f6}, !- Handle
  LargeHotel Corridor B  - Story Mid3 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {e77c3721-0bb7-4c2d-bb49-e00a844edd62}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c1c42659-21c6-4edd-96c1-72042d30042c}, !- Handle
  LargeHotel Corridor B end_a - Story Mid5 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {1ae90a50-d4dc-40bf-8c36-5f19b11ed7d3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {96103410-333c-474d-8383-7179c88cd599}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid4 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {1ca583ac-c01d-46a1-8137-7526e2362b70}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1c67de1c-8f66-4915-b17d-844c84cbd66c}, !- Handle
  LargeHotel Corridor B end_a - Story Top Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {05819e8a-4c32-4e7b-bd36-766f3c1bad7b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cb178c08-96c7-45de-bea1-0b3e388f0b8d}, !- Handle
  LargeHotel Corridor B end_b - Story Mid7 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {508a336c-b5ac-4829-a618-0e899e5959b6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fea3a36b-89de-453f-8d65-dd2ced8e6c72}, !- Handle
  LargeHotel Corridor B end_a - Story Mid4 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {3f796633-9fb7-4076-9b7b-15d6eb95a121}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {93ba3544-c9a1-45f9-8dba-16010e4f5a8c}, !- Handle
  LargeHotel Cafe B end_a - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {8f99381c-1966-4b14-bc23-bfca211b2bd3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a72f82fb-b6ba-4097-b03f-ccb5407505ac}, !- Handle
  LargeHotel Corridor B  - Story Mid4 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {e941bde5-ac66-4bf5-9b93-27fd7a30ef0e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9a38d05c-4c98-4c49-a9e5-d59176088a91}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid3 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {46c3db38-47de-4cc6-89e7-b7cfea5d67e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1436160d-39ac-4fe1-9cb7-2de4e9bc8f6c}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid7 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {16169813-e515-4696-9b22-e666db332d75}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e5b8d71d-38b5-426f-91bf-916b0ae3667a}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid6 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {b2aae2e7-3cc9-49b9-b62d-f0c33c83e458}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e71baf71-d89a-4179-bc64-f83b5489d391}, !- Handle
  LargeHotel GuestRoom C  - Story Mid5 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {0a40f7cb-8ded-4352-838c-4243977da43a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {11f49edd-0331-486d-a25f-9729c71a8b36}, !- Handle
  LargeHotel Banquet C  - Story Mid Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {49f2b1a9-3064-4930-a223-565bab431c08}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {03f49f0e-b44c-478a-bf5a-d64efd3d71a8}, !- Handle
  LargeHotel Corridor B end_b - Story Mid3 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {2f2a032f-6b6f-4bc4-a6ac-626840497a5e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7b9d82f9-99ba-43c9-9509-1cd9854b1c49}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid3 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {43baf2f0-8894-40ac-90c8-a962dd653257}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {62f9e5fa-b18a-4dac-9a4e-5db17fb64a99}, !- Handle
  LargeHotel GuestRoom C  - Story Mid3 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {21f84025-7718-462b-a526-ffa257e8f841}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0224758f-bce0-49f0-a3e7-5810f9426552}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid8 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {f3acfe49-8e5d-4f00-9457-fb0688a37147}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dca2c54e-4a42-4127-b199-b561fac17930}, !- Handle
  LargeHotel GuestRoom A end_b - Story Top Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {7759ae23-3c30-4e73-affd-e87289202ab0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0319c14e-797d-4ab8-900d-1b9bcb9c2a8a}, !- Handle
  LargeHotel GuestRoom A  - Story Mid3 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {3eb500e2-3609-4f11-9586-2996932a1ee4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {384547d4-a568-4e36-b048-1d37e1616a35}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid3 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {2948dd3d-f843-464c-a493-896d17f2e595}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {79229664-cbbb-4968-bd8d-11023d59a413}, !- Handle
  LargeHotel GuestRoom C  - Story Mid7 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {945b44a7-bb4d-4b88-8e0b-69dafb76d415}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c1a70007-0141-4354-9fe5-876b1a67bfb0}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid5 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {1096124c-2a1b-4ac9-821c-833b4dd7bae2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fbc5fe77-8990-46c0-ba22-000b40f5e139}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid5 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {1e25376b-54ed-4cb9-986e-689a539cfd51}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {805746b2-c759-4e44-b83d-8f7b7bc88ab9}, !- Handle
  LargeHotel Corridor B end_a - Story Mid8 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {ac6e0768-e31c-459b-9a48-ebe0a88c08c4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8d1ea939-1b6d-42e4-b731-e7baa7749cc4}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid2 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {0a534a24-2f61-4196-8211-a41ab967c85f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a50c1b33-e04e-48fd-ad67-685712998d64}, !- Handle
  LargeHotel Corridor B end_b - Story Mid2 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {f1e9caba-2273-4c49-832c-4ecedced9778}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0a2774af-b7dd-4058-ac8f-d3d8d2d4712d}, !- Handle
  LargeHotel Banquet B  - Story Mid Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {06699bc8-95f0-4f6e-ad2d-8279b684bcd9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cc49e98d-a3c0-4b33-b8c9-af64fffc6a38}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid2 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {18969c88-3661-4619-a4cc-8ec329dc47b5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1de2b573-ea12-45eb-a0fe-20913ce1a225}, !- Handle
  LargeHotel Mechanical C  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {c5623d3a-424c-4a9e-acd4-0d04e5ba1c58}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cd990995-cec0-44f9-8c16-c242dcb56aa2}, !- Handle
  LargeHotel Lobby C end_b - Story Mid Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {8b3f6ba4-f7f1-4371-92ea-d1558129722c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fed6c32d-0632-4a2a-9a29-1bdc6bf9fcf2}, !- Handle
  LargeHotel GuestRoom C  - Story Mid2 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {b3c60f5d-23ec-4fe6-b038-c83a578f25bc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {831ec695-e7aa-4323-99d3-77f98eda6d69}, !- Handle
  LargeHotel Kitchen A  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {8b73d096-2f50-4d0b-9be5-cf7d34a671ef}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f9a3cdbe-792b-42fb-ae6e-7caebaeeb008}, !- Handle
  LargeHotel Corridor B  - Story Mid2 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {1ff4d9b1-3294-48c9-b76d-4cfe617f40d0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1da971ff-4209-4000-8f83-c80fca176c59}, !- Handle
  LargeHotel GuestRoom A  - Story Mid7 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {eedc21b5-0890-4752-ab12-ff68447e4812}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8ece3afe-e298-4525-bbbe-22f97dd7b645}, !- Handle
  LargeHotel Corridor B end_b - Story Mid6 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {16690b67-3b24-4b74-a8e5-194459615156}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dca02f56-6685-4e26-a232-7ad5f3d17278}, !- Handle
  LargeHotel Lobby C  - Story Mid2 Mass,  !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {fbe49896-b8ff-4703-95ea-8b752e410ee2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {201a4e56-ed15-4d56-b771-6aa22edf9063}, !- Handle
  LargeHotel GuestRoom A end_b - Story Mid4 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {f5931338-9bf8-4312-854e-add8acb3523a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9c3e4a2b-ec3e-4b7f-85ae-8e35092b0f27}, !- Handle
  LargeHotel GuestRoom C  - Story Top Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {29523522-7e04-4231-bd30-e7704bc019f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8d341363-3de6-4a05-9b8c-ccf64c45dbbe}, !- Handle
  LargeHotel Lobby B end_a - Story Mid2 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {e95b3ea0-8042-4206-ac8d-2d9013a82b1e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cc7cac9b-f3be-4657-ad89-1d1645bb04d3}, !- Handle
  LargeHotel Retail B  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {1a5e841c-4853-402c-bfab-583edb5f235d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8e9c7b95-b795-4291-90f6-3d8023b20a48}, !- Handle
  LargeHotel Lobby A end_a - Story Mid2 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {997ea1f6-aa53-4c7e-b030-00409caab49e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e49f0b4d-0ca0-427a-8d8d-a36b337f7e0c}, !- Handle
  LargeHotel Corridor B  - Story Mid8 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {af1cd9b1-00ee-42e3-b206-8611aaef4fab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {03fa221b-1a1b-4db9-b92a-54becfcba5ae}, !- Handle
  LargeHotel Corridor B end_a - Story Mid7 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {5abef63a-dcc8-4402-90cb-47b61b2e88a8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {98b23bb6-17b4-4fa0-b6fe-103fc7ed013c}, !- Handle
  LargeHotel Lobby B end_b - Story Mid Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {9ee15422-475d-4975-b4fb-ebdf9ce3bf26}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3922f9cc-8910-4516-aac6-cb92b2627160}, !- Handle
  LargeHotel Cafe B  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {926b43df-054b-4d8f-b1c8-d5febed0ee6b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f012cdfe-8c38-447e-a80c-2f68f8271b67}, !- Handle
  LargeHotel Lobby A end_b - Story Mid Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {d69f5670-0cca-4c24-8111-ddbdbfb6b67e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ae585980-f84e-4d95-8063-15bbc0ae5f53}, !- Handle
  LargeHotel Banquet A  - Story Mid Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {42ce5af2-c06d-4013-b0e9-c2690b0b6254}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {69aaacdb-7cf3-4c77-ab09-7516d81d58f1}, !- Handle
  LargeHotel Banquet C end_a - Story Mid Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {d0fad26a-0962-4441-a00b-934be9f4c653}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c3032bf1-4055-4408-9df4-55d1bf7a4b69}, !- Handle
  LargeHotel Retail C  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {3e472556-68fe-4872-8b0b-9b5173ba9bb7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c1aed916-81df-4cb5-b66d-a0571c2ba764}, !- Handle
  LargeHotel Lobby C end_a - Story Mid2 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {a70afcac-4be7-42c4-8bff-a9c784b7a4f2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9e2a2fb1-186d-48fb-b0b0-6078a981c714}, !- Handle
  LargeHotel Mechanical B end_b - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {b80d307b-2290-43f4-a6f3-9058cb062e24}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bfe03f8c-05ca-4d3a-95a8-1db6756c9faa}, !- Handle
  LargeHotel Banquet B end_a - Story Mid Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {2a3addd0-8d98-42d2-ad98-6a27bfcb9b3c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3b8b8614-f65e-44da-a1e6-463a46ef3639}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid3 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {17db0cd9-01f4-4d57-8fca-63c32dd0bab2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {22cf9f2a-edd8-44a6-97c2-842d337cb935}, !- Handle
  LargeHotel GuestRoom A  - Story Mid6 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {3e82ea08-b6ff-42a1-bebd-9aa916aef4a4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {002cffc7-4d06-4e64-be42-3a3f31f5e3e2}, !- Handle
  LargeHotel Mechanical B  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {d38d48d3-13d2-4525-a11f-c051cea6b93b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eb38fb3d-903a-4902-80c2-71f78a975102}, !- Handle
  LargeHotel Laundry A  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {a5b531ec-67db-4cdb-b866-6bfb6e9df011}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {95623285-67a4-458a-af01-6d0fd8349bef}, !- Handle
  LargeHotel Lobby A  - Story Mid2 Mass,  !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {c3d80824-35a2-4459-badf-3d5af63b7fb3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {20a65a93-e750-47ff-a599-57253f345d94}, !- Handle
  LargeHotel Cafe A  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {e9fd87b6-92b0-4954-841b-ab8106cc0d97}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c82999ff-307f-46d6-85ee-230f93efb8f4}, !- Handle
  LargeHotel Corridor B end_a - Story Mid3 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {0d6823af-5b8f-4093-aff9-695ea6a7bf2d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {325b5666-aea3-4820-b3a2-c168ee8b9ece}, !- Handle
  LargeHotel Mechanical C end_b - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {2178dfcb-2cab-48e7-80fe-f730e55d271c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6d3f0edb-ffb5-4f56-a2db-df7e1d6191a3}, !- Handle
  LargeHotel Mechanical A  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {6475f8cb-942f-48e6-9894-80c78eb9a9c0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e47f0e9d-7da7-410e-a173-0d1feaab991a}, !- Handle
  LargeHotel GuestRoom A end_a - Story Top Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {50333ad3-6f66-4d4d-8f66-4d147ebb0caa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4126865c-3405-445f-b7fc-1b8b945d2369}, !- Handle
  LargeHotel Banquet C  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {538b6d60-954a-4ff8-99e9-47b08b848c20}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {adeffcca-d189-4d14-9cec-35e9408bea26}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid6 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {4a8ff1e9-ec92-41fa-8638-d32a86e1e2a0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4c7094f1-7b64-4f45-9a16-441d04f08e3b}, !- Handle
  LargeHotel Corridor B end_b - Story Mid4 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {603ac1ec-fbf0-41e0-88ad-d9bb175cd39d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7805435a-166e-4efd-8d54-97c65a531260}, !- Handle
  LargeHotel Laundry B  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {3e645ae5-cb51-45ae-91a6-cb8a735f00cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {98991fbe-41ed-4e7b-87d3-faf36af17546}, !- Handle
  LargeHotel Storage C  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {8f0fdb95-16ba-4418-8a9f-6a86b575f932}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {40d31767-e027-4118-94fd-e840e0ae883b}, !- Handle
  LargeHotel GuestRoom C  - Story Mid4 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {83e001e9-bbc6-428a-aeb1-e0b63bc58c3c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9046f070-8366-465e-a70c-a4734a35e9a0}, !- Handle
  LargeHotel Banquet B  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {e2929944-9b20-489e-9edf-63f1cd91bc95}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eb525c94-3b48-4af6-b2fc-43b993fbf063}, !- Handle
  LargeHotel Kitchen C  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {acaaf4fc-ae4c-47b2-8ed9-847c0ed78315}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {17e797d2-5212-49f3-8194-0480418aa2eb}, !- Handle
  LargeHotel Banquet A end_a - Story Mid Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {f54ad04b-de22-462b-a003-bcaa8c2de7e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b99d65da-6873-4ec4-8182-70719b2caec1}, !- Handle
  LargeHotel Banquet A  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {012c4e65-2a4a-4c4b-b7f3-2c0d04fc68ee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {da864aad-241d-452e-8326-0626a3a782fe}, !- Handle
  LargeHotel Kitchen B  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {f629ece8-1216-416a-9e06-ca98d320c127}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {33bbc597-ba57-4c14-95e2-5ad28eca8ede}, !- Handle
  LargeHotel Cafe C end_a - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {c116e77c-85df-4b87-a614-8323dfb0dc4c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e883b162-f742-4ea6-a3c6-3b16d41a94de}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid4 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {c4e5d9cc-6aaf-4413-8e59-ef6a3708a333}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa1b08bc-6e00-4fe7-bd12-ed4ca87a4fea}, !- Handle
  LargeHotel Lobby B  - Story Mid Mass,   !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {769a4493-96c1-45c3-a0d6-bc62e009fa31}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8f16ee8e-c0d0-4dfa-b6a5-262a01d352ae}, !- Handle
  LargeHotel Storage B  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {8e2e485f-d0b3-4380-bd8b-2dc31f307226}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {43f6d04d-7434-44ef-a902-fba01c94a48d}, !- Handle
  LargeHotel Storage A  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {0e2eea8c-20dd-49af-bc7c-8dc28ca971e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a78e691c-2a82-4b8d-9fa3-051c54c84df9}, !- Handle
  LargeHotel Laundry C  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {8bed6f10-4414-477f-b751-debb47923f00}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2d452d49-13d8-4fdd-882e-a7e0549b7b68}, !- Handle
  LargeHotel Cafe C  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {5552bb37-3375-46bf-a4af-3cc8a524a2f3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e9ca946d-1b3e-4f6a-bb82-97e29286ee22}, !- Handle
  LargeHotel Mechanical A end_b - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {7b3bb892-03e2-4cdc-83fc-e542f3c4f94c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {71ccdcd8-8b66-4229-b02d-03f512625a0f}, !- Handle
  LargeHotel Lobby A  - Story Mid Mass,   !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {211246ba-7332-4d7d-8791-15dd60266a3f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {73ad21e7-ad73-4dbf-a043-0796987dc03f}, !- Handle
  LargeHotel Retail A  - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {1a6af317-36bb-4d16-a8a3-f0266776b7c5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {367bc5f8-fdf5-47ed-9791-c919bb222ce3}, !- Handle
  LargeHotel GuestRoom C  - Story Mid8 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {c4077d91-27fc-4615-8328-8044cee64b1e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e9ff7325-e166-41a8-9c28-6c2fbe3b43d9}, !- Handle
  LargeHotel Cafe A end_a - Story Ground Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {6a15b6e5-35d6-4188-8534-a13f34601c02}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2f7ed86c-3966-47c2-b0df-8b8286661278}, !- Handle
  LargeHotel GuestRoom C end_b - Story Mid4 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {a1d7d95c-ba3d-4304-8b6a-b461b548f1ad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {18043f40-6dd7-4b50-99b9-acdfdf440a89}, !- Handle
  LargeHotel GuestRoom A  - Story Mid2 Mass, !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {cb960909-d381-40ab-be30-5ccdf4ecd439}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {00b1844d-e988-43da-8d0b-0ad781fa3359}, !- Handle
  LargeHotel Lobby C  - Story Mid Mass,   !- Name
  {269cb02a-f704-404d-9ea4-e26fba6748c6}, !- Internal Mass Definition Name
  {035dc89d-f3a7-4f83-b525-4f9aca2c53a1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {3eb99e3a-2db4-4101-8adc-e33c0f3b201b}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Output:Variable,
  {b1f0b965-7092-49da-868c-ea66417279e7}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  FangerPMV,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {955e470f-df56-4a07-be66-258a9b1c0f31}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  FangerPPD,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {47c8aa39-1762-4c1c-bdb6-903eb594f690}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {c2749107-94d5-4b89-8715-5c045270c1b7}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Winter Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {cfdc031b-d5ee-4aa1-930c-f11a5d4361ca}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Or Winter Clothes, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {70c74c3b-17cf-4330-8be2-4f8059a01967}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {1cb7d5eb-c688-4fc3-a422-dd76ef4c9223}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {81360575-85fa-4b61-9d33-42617b6eb0fb}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {76f1512a-2bd9-4762-a8d9-29b5b75c15b7}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {e154ffbe-06c9-4a38-b04d-5951e50aa89b}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

