
OS:Version,
  {80280ac3-17a6-45dd-9c01-f372e4c1faf5}, !- Handle
  3.3.0;                                  !- Version Identifier

OS:Facility,
  {8d40d17b-7065-4bb3-b956-39890e095c3e}; !- Handle

OS:Site,
  {c9db1243-30fe-427f-96a0-1fad2654e18c}, !- Handle
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {3a8c0425-233d-41cf-9f03-fad5080ede18}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {69427c91-81ae-471f-8938-66bb80954a3f}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {b9eb5716-e9cc-401d-873c-a960d643c9ed}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {e1cf9630-04cb-49b2-b6d3-2bbcefb3ba74}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {f6008c54-28d0-4492-8065-ebc3e6540729}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {e9607b6a-cd18-49cd-ac97-724d7f5338b5}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {803966f1-f335-46d7-ac0a-e51e6754ae4f}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:YearDescription,
  {873343d4-e3db-457d-b49b-31fa0951779b}, !- Handle
  2017,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {261c5c2d-355b-40d7-a5c8-278f36af4e87}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  /Users/dgoldwas/Documents/github/uo/urbanopt-example-geojson-project/example_project/weather/USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {647291d9-76b2-4d75-b0b3-d1fc7c1456e7}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {d3b269cd-0c2f-4f53-a448-edc94132f462}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c6bf6045-bc5b-4160-9b21-a80bbe327340}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f647b33c-8d50-41c3-bc76-3b73448f08f9}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB 1, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -16.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {ec6862e0-981d-4d19-a82e-58ce37eaf6a5}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A;                                     !- Climate Zone Value 1

OS:Building,
  {1def73e2-fe6d-4904-a1e8-b73aa95675e2}, !- Handle
  90.1-2013|LargeOffice|FullServiceRestaurant, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {d8549ba4-affd-443a-ac67-3e3528fca04c}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:SpaceType,
  {2138fcbc-9b00-42d9-bce7-ec246ffbd2fb}, !- Handle
  Office OfficeLarge Data Center - 90.1-2013, !- Name
  ,                                       !- Default Construction Set Name
  {2ac84185-f7ff-4b2d-a0c9-f0b93058480d}, !- Default Schedule Set Name
  {33c77d70-442a-4892-8179-c7712d32fcae}, !- Group Rendering Name
  {72876bb8-697f-4e64-9906-d7854b7c490c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OfficeLarge Data Center;                !- Standards Space Type

OS:Rendering:Color,
  {33c77d70-442a-4892-8179-c7712d32fcae}, !- Handle
  Office OfficeLarge Data Center,         !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {8b752073-d127-4c6f-a8b8-a7e16986bd03}, !- Handle
  Office OfficeLarge Main Data Center - 90.1-2013, !- Name
  ,                                       !- Default Construction Set Name
  {c88de19b-29d7-464e-81f6-260e45c13c4c}, !- Default Schedule Set Name
  {ea6bbe8b-ac80-45b7-9914-f53941a24343}, !- Group Rendering Name
  {3b934ab2-b415-4de0-aa7c-1a28ac93cdc2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OfficeLarge Main Data Center;           !- Standards Space Type

OS:Rendering:Color,
  {ea6bbe8b-ac80-45b7-9914-f53941a24343}, !- Handle
  Office OfficeLarge Main Data Center,    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {0c0756a9-32c6-4e4b-b9c3-79d25b48d390}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013, !- Name
  ,                                       !- Default Construction Set Name
  {f3e56737-3ce2-410c-8a4d-f5632fa5b80b}, !- Default Schedule Set Name
  {f027e98a-6ffa-4c7d-a6ca-0222a1fe105f}, !- Group Rendering Name
  {8652be2a-ee88-4283-b18b-783b2baa4660}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {f027e98a-6ffa-4c7d-a6ca-0222a1fe105f}, !- Handle
  Office WholeBuilding - Lg Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {1e915f7d-8f9d-4cb1-8e44-4d3fdc887757}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013, !- Name
  ,                                       !- Default Construction Set Name
  {b41223b7-ca9f-4827-a385-ce8c3802aa21}, !- Default Schedule Set Name
  {965159b9-ae80-446f-8cc7-7a585dbb45f2}, !- Group Rendering Name
  {0953b2a9-7a56-4533-92da-6a947b1efb39}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {965159b9-ae80-446f-8cc7-7a585dbb45f2}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {610656bf-4a6e-4a5f-8588-f3d3178ae3b5}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013, !- Name
  ,                                       !- Default Construction Set Name
  {c1f2658a-15c3-4e9c-bd2b-9a071927014f}, !- Default Schedule Set Name
  {fa46bd11-4a42-4de0-a1a3-1cb32d5e4f54}, !- Group Rendering Name
  {f4129531-dbf3-46dc-9551-ac1ba0a7dc8f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {fa46bd11-4a42-4de0-a1a3-1cb32d5e4f54}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:BuildingStory,
  {b4ab27b2-2a3a-44e2-bf6a-517eb5483627}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e6f743aa-6b9a-43c4-997b-53321fefca60}, !- Handle
  FullServiceRestaurant Kitchen A end_a - Story Ground, !- Name
  {1e915f7d-8f9d-4cb1-8e44-4d3fdc887757}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80.9398968212834,                      !- X Origin {m}
  -53.9599312141889,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b4ab27b2-2a3a-44e2-bf6a-517eb5483627}, !- Building Story Name
  {24184c66-8fc9-4616-9006-bd21cfc99f48}; !- Thermal Zone Name

OS:Surface,
  {ccf61612-cb41-4091-9710-51c419f72806}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e6f743aa-6b9a-43c4-997b-53321fefca60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5210117-ba45-4009-beeb-a36d0d26179d}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6f743aa-6b9a-43c4-997b-53321fefca60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {285e3b49-befa-47d8-9e50-5053db884ad5}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6f743aa-6b9a-43c4-997b-53321fefca60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d75ef56f-9b29-40cc-99c6-0065781ce856}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d70c52d6-aab9-44a5-a84c-9ec024374b0c}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6f743aa-6b9a-43c4-997b-53321fefca60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4049e7b1-7ee6-4409-915a-9e071a161f5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14b6f16c-03b5-42d8-9fc1-1a34f9d35ea8}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6f743aa-6b9a-43c4-997b-53321fefca60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7906d4e-e11f-48f9-82b0-e0cd8afd9c73}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {e6f743aa-6b9a-43c4-997b-53321fefca60}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {24184c66-8fc9-4616-9006-bd21cfc99f48}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd01c31b-faa5-4b08-b6db-fef22b275790}, !- Zone Air Inlet Port List
  {160b3bcf-ac07-40a0-9e87-bc16792178db}, !- Zone Air Exhaust Port List
  {a408a3e1-14de-41f0-a6b0-aefc7ac5d9cf}, !- Zone Air Node Name
  {ed5e6ddf-481d-432e-91fa-8cba69b695fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {367eb3a4-61f0-470f-91ae-6d09496e937b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {234f5bbd-e4f5-4a55-a185-ec30a44950a8}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_a - Story Ground Zone Air Node, !- Name
  {a408a3e1-14de-41f0-a6b0-aefc7ac5d9cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a408a3e1-14de-41f0-a6b0-aefc7ac5d9cf}, !- Handle
  {24184c66-8fc9-4616-9006-bd21cfc99f48}, !- Source Object
  11,                                     !- Outlet Port
  {234f5bbd-e4f5-4a55-a185-ec30a44950a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd01c31b-faa5-4b08-b6db-fef22b275790}, !- Handle
  {24184c66-8fc9-4616-9006-bd21cfc99f48}, !- HVAC Component
  {1e3d97ad-03d2-4c10-b6ac-fb311697c45e}; !- Port 1

OS:PortList,
  {160b3bcf-ac07-40a0-9e87-bc16792178db}, !- Handle
  {24184c66-8fc9-4616-9006-bd21cfc99f48}, !- HVAC Component
  {52850303-69bf-40dd-b7db-673543c8b8f1}; !- Port 1

OS:PortList,
  {ed5e6ddf-481d-432e-91fa-8cba69b695fc}, !- Handle
  {24184c66-8fc9-4616-9006-bd21cfc99f48}, !- HVAC Component
  {7d1bc567-d50c-4592-9968-e58721aca57d}; !- Port 1

OS:Sizing:Zone,
  {5b3474d1-2895-426c-9c57-ba0147c15007}, !- Handle
  {24184c66-8fc9-4616-9006-bd21cfc99f48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e2568180-daf8-4f50-a14f-23238060c408}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {24184c66-8fc9-4616-9006-bd21cfc99f48}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e0354daf-86c8-48e3-a05c-f0d2be0bf228}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {293ba5ca-9239-4f44-b31f-1c8956049981}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6cbf5ab7-2b13-4a93-b94a-90abe4a33002}, !- Handle
  FullServiceRestaurant Kitchen B end_a - Story Ground, !- Name
  {1e915f7d-8f9d-4cb1-8e44-4d3fdc887757}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80.9398968212834,                      !- X Origin {m}
  -49.3879312141889,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b4ab27b2-2a3a-44e2-bf6a-517eb5483627}, !- Building Story Name
  {2c1d5c76-3463-45ab-9f3b-8747acb060e3}; !- Thermal Zone Name

OS:Surface,
  {b657ad2e-e76a-4409-90de-5d7cd040453d}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6cbf5ab7-2b13-4a93-b94a-90abe4a33002}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 98.7758624283778, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {172f4ba2-38b7-449c-8386-8e55e7c77639}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cbf5ab7-2b13-4a93-b94a-90abe4a33002}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 98.7758624283778, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3e26bc5-5e78-4377-b91d-9fdc4c1603a0}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cbf5ab7-2b13-4a93-b94a-90abe4a33002}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f12d7e98-320f-45a3-80df-a2a29178abc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 98.7758624283778, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 98.7758624283778, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 98.7758624283778, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5053298c-49a4-467d-a828-650fdb8529ed}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cbf5ab7-2b13-4a93-b94a-90abe4a33002}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e654b078-7599-41ba-977d-05dba3a34688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 98.7758624283778, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 98.7758624283778, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d75ef56f-9b29-40cc-99c6-0065781ce856}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cbf5ab7-2b13-4a93-b94a-90abe4a33002}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {285e3b49-befa-47d8-9e50-5053db884ad5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61c632c3-6d70-440c-8b2b-b85401d92532}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {6cbf5ab7-2b13-4a93-b94a-90abe4a33002}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 98.7758624283778, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 98.7758624283778, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2c1d5c76-3463-45ab-9f3b-8747acb060e3}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {678470c1-d0fc-44e4-bbe8-44517fcb8cf3}, !- Zone Air Inlet Port List
  {0840fef4-d0af-40df-8a54-30683f3fa7b0}, !- Zone Air Exhaust Port List
  {f7503e19-568d-4a56-9d5b-fafbeeea528b}, !- Zone Air Node Name
  {b13e82c1-28bd-434e-bee1-dffa7c6a14dd}, !- Zone Return Air Port List
  {a8b3bf8f-d20c-4062-8dc8-ea62423f5088}, !- Primary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {f3b2e07e-d813-491b-947b-524bd9e32503}, !- Secondary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f4302c30-4b70-41b2-89d7-6fe3fa240cc0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06725568-6883-4c2d-bc24-3945b74e7241}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_a - Story Ground Zone Air Node, !- Name
  {f7503e19-568d-4a56-9d5b-fafbeeea528b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7503e19-568d-4a56-9d5b-fafbeeea528b}, !- Handle
  {2c1d5c76-3463-45ab-9f3b-8747acb060e3}, !- Source Object
  11,                                     !- Outlet Port
  {06725568-6883-4c2d-bc24-3945b74e7241}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {678470c1-d0fc-44e4-bbe8-44517fcb8cf3}, !- Handle
  {2c1d5c76-3463-45ab-9f3b-8747acb060e3}, !- HVAC Component
  {94182523-2bf3-4e82-afa4-68e209969257}; !- Port 1

OS:PortList,
  {0840fef4-d0af-40df-8a54-30683f3fa7b0}, !- Handle
  {2c1d5c76-3463-45ab-9f3b-8747acb060e3}, !- HVAC Component
  {84107dea-eee4-408b-a88a-3c5da82bb095}; !- Port 1

OS:PortList,
  {b13e82c1-28bd-434e-bee1-dffa7c6a14dd}, !- Handle
  {2c1d5c76-3463-45ab-9f3b-8747acb060e3}, !- HVAC Component
  {a29950d1-c71e-44f0-aef1-497a3f653e85}; !- Port 1

OS:Sizing:Zone,
  {28f42e9c-c8a4-4bf0-acf3-6ddbc4b25671}, !- Handle
  {2c1d5c76-3463-45ab-9f3b-8747acb060e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5c85e933-ba55-4a58-85ec-27f873e1b124}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {2c1d5c76-3463-45ab-9f3b-8747acb060e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d56aa7a4-fab1-4ce2-a680-8d475b9abf99}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8367602c-7fe6-4305-b073-77c457ebdaf2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ce81f55a-19af-4a55-a21c-49523b0ea787}, !- Handle
  FullServiceRestaurant Kitchen C end_a - Story Ground, !- Name
  {1e915f7d-8f9d-4cb1-8e44-4d3fdc887757}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80.9398968212834,                      !- X Origin {m}
  49.3879312141889,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b4ab27b2-2a3a-44e2-bf6a-517eb5483627}, !- Building Story Name
  {f8a2ea47-2d61-4620-8fa5-5df94ca00b37}; !- Thermal Zone Name

OS:Surface,
  {8188bdd3-f592-4701-9fc1-a76d0c8f316c}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ce81f55a-19af-4a55-a21c-49523b0ea787}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c57a9ab2-cc76-4750-ab8c-801766a8c0d7}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce81f55a-19af-4a55-a21c-49523b0ea787}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f82211f-c8f8-431f-913f-7591144064a3}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce81f55a-19af-4a55-a21c-49523b0ea787}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26b59067-683b-4375-9c71-1b16090c9a70}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce81f55a-19af-4a55-a21c-49523b0ea787}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {116d5458-77a9-4f41-aee2-dcd2378f749a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f12d7e98-320f-45a3-80df-a2a29178abc0}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce81f55a-19af-4a55-a21c-49523b0ea787}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3e26bc5-5e78-4377-b91d-9fdc4c1603a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1d81727-d6d2-4b55-928f-a95fbfefbd01}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {ce81f55a-19af-4a55-a21c-49523b0ea787}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f8a2ea47-2d61-4620-8fa5-5df94ca00b37}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99f71a8e-a363-4ac9-867b-392ae4e6a540}, !- Zone Air Inlet Port List
  {3843eccb-a6f7-41ca-9466-8ae666d2794f}, !- Zone Air Exhaust Port List
  {4cf766b7-cd55-4230-9e68-3e16673d2a9d}, !- Zone Air Node Name
  {6b3201c7-cfbd-4601-b63a-c7a04c687062}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dbe952e8-bd4d-4cf3-92d8-a81a73d478ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {330dcf5f-cc1c-4189-8ef5-de841e66ddfc}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_a - Story Ground Zone Air Node, !- Name
  {4cf766b7-cd55-4230-9e68-3e16673d2a9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cf766b7-cd55-4230-9e68-3e16673d2a9d}, !- Handle
  {f8a2ea47-2d61-4620-8fa5-5df94ca00b37}, !- Source Object
  11,                                     !- Outlet Port
  {330dcf5f-cc1c-4189-8ef5-de841e66ddfc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99f71a8e-a363-4ac9-867b-392ae4e6a540}, !- Handle
  {f8a2ea47-2d61-4620-8fa5-5df94ca00b37}, !- HVAC Component
  {7b073ee4-22ed-4ced-a145-9acbc0541c63}; !- Port 1

OS:PortList,
  {3843eccb-a6f7-41ca-9466-8ae666d2794f}, !- Handle
  {f8a2ea47-2d61-4620-8fa5-5df94ca00b37}, !- HVAC Component
  {d7a9ff0c-a5aa-4a4b-ab82-d73fe9d7a9ca}; !- Port 1

OS:PortList,
  {6b3201c7-cfbd-4601-b63a-c7a04c687062}, !- Handle
  {f8a2ea47-2d61-4620-8fa5-5df94ca00b37}, !- HVAC Component
  {30d5cd5c-cfff-4061-bcb5-38cd1157d375}; !- Port 1

OS:Sizing:Zone,
  {3574cb6b-8751-4745-acae-7751954aa122}, !- Handle
  {f8a2ea47-2d61-4620-8fa5-5df94ca00b37}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1566dcc5-569b-4f82-9ba9-247b79c4eb93}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {f8a2ea47-2d61-4620-8fa5-5df94ca00b37}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4fd27f01-d17e-4bec-9384-461c43e03b24}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9a9ada1d-7532-4072-b105-64c3f54fe510}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {179e57db-c035-4dd6-992b-6fcf3d9191ad}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  {1e915f7d-8f9d-4cb1-8e44-4d3fdc887757}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -76.3678968212834,                      !- X Origin {m}
  -53.9599312141889,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b4ab27b2-2a3a-44e2-bf6a-517eb5483627}, !- Building Story Name
  {c2a8ff00-887d-4e70-8514-094401706880}; !- Thermal Zone Name

OS:Surface,
  {6789e559-4cd0-4cc3-9dc3-ee987ba96234}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {179e57db-c035-4dd6-992b-6fcf3d9191ad}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  83.7496154113844, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  83.7496154113844, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4049e7b1-7ee6-4409-915a-9e071a161f5f}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179e57db-c035-4dd6-992b-6fcf3d9191ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d70c52d6-aab9-44a5-a84c-9ec024374b0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {226074db-8d57-4669-ab44-228456ccfdea}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179e57db-c035-4dd6-992b-6fcf3d9191ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e7efecc-6708-44e2-970d-9458c9338ab4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.7496154113844, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  83.7496154113844, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f255d528-b415-403c-b6e5-9e754d1ca945}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179e57db-c035-4dd6-992b-6fcf3d9191ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {068cfb74-9b56-4e73-a2e3-de089dba6738}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.7496154113844, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  83.7496154113844, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  83.7496154113844, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  83.7496154113844, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6779f26-3e29-45b7-bb00-12b58977152b}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179e57db-c035-4dd6-992b-6fcf3d9191ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  83.7496154113844, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  83.7496154113844, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e11410ef-01d8-487f-b288-83ee5e2a6f34}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {179e57db-c035-4dd6-992b-6fcf3d9191ad}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.7496154113844, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  83.7496154113844, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c2a8ff00-887d-4e70-8514-094401706880}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {879e68bd-f9b8-40d7-9615-80126ab08551}, !- Zone Air Inlet Port List
  {663fb3de-155b-47cf-a8e6-90bd002a6e01}, !- Zone Air Exhaust Port List
  {88c4b34a-8bf5-48c2-b0d2-bf0d0366608c}, !- Zone Air Node Name
  {a3825771-aacb-41a2-ba7e-808177bd3edd}, !- Zone Return Air Port List
  {ad56c4f8-ad71-402f-9a2e-c7fd601e8917}, !- Primary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {16184f56-155d-4c4b-8f92-e017796d58a6}, !- Secondary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {27109d15-f930-45bd-b4f3-8530769857b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2bfa1ea-aaff-4136-8af1-2ac76e6bd774}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone Air Node, !- Name
  {88c4b34a-8bf5-48c2-b0d2-bf0d0366608c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88c4b34a-8bf5-48c2-b0d2-bf0d0366608c}, !- Handle
  {c2a8ff00-887d-4e70-8514-094401706880}, !- Source Object
  11,                                     !- Outlet Port
  {b2bfa1ea-aaff-4136-8af1-2ac76e6bd774}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {879e68bd-f9b8-40d7-9615-80126ab08551}, !- Handle
  {c2a8ff00-887d-4e70-8514-094401706880}, !- HVAC Component
  {4959e283-efcc-4086-800e-0b67ff586d52}; !- Port 1

OS:PortList,
  {663fb3de-155b-47cf-a8e6-90bd002a6e01}, !- Handle
  {c2a8ff00-887d-4e70-8514-094401706880}, !- HVAC Component
  {0c1e00b8-3589-45fe-9544-adaefcef2be1}; !- Port 1

OS:PortList,
  {a3825771-aacb-41a2-ba7e-808177bd3edd}, !- Handle
  {c2a8ff00-887d-4e70-8514-094401706880}, !- HVAC Component
  {f22efaa6-7ea3-4656-ada2-859132d3ab1a}; !- Port 1

OS:Sizing:Zone,
  {b58637d5-01ab-4b09-a85e-23e67eb9d980}, !- Handle
  {c2a8ff00-887d-4e70-8514-094401706880}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd47843a-ab85-43f6-9c03-7bc2d6c15f77}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {c2a8ff00-887d-4e70-8514-094401706880}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e35d83c-1fe9-4478-b95b-1433736ad145}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8ea70627-019f-4aff-8d43-dccba7dc9298}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d5dd155e-87f7-453a-b3bd-a1fc274fca74}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  {1e915f7d-8f9d-4cb1-8e44-4d3fdc887757}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -76.3678968212834,                      !- X Origin {m}
  -49.3879312141889,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b4ab27b2-2a3a-44e2-bf6a-517eb5483627}, !- Building Story Name
  {1d13d05f-fe6a-41c0-a80c-7405b8e1af6e}; !- Thermal Zone Name

OS:Surface,
  {8f153c48-7c48-480c-bfa7-ec44afd1c18c}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5dd155e-87f7-453a-b3bd-a1fc274fca74}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 2 {m}
  83.7496154113844, 98.7758624283778, 0,  !- X,Y,Z Vertex 3 {m}
  83.7496154113844, 2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e654b078-7599-41ba-977d-05dba3a34688}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5dd155e-87f7-453a-b3bd-a1fc274fca74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5053298c-49a4-467d-a828-650fdb8529ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 98.7758624283778, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12e0534d-3ff8-46a5-9aab-5ed0973787d1}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5dd155e-87f7-453a-b3bd-a1fc274fca74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98689bb6-7be7-426e-9cef-d1d3ee7426a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.7496154113844, 98.7758624283778, 3.048, !- X,Y,Z Vertex 1 {m}
  83.7496154113844, 98.7758624283778, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 98.7758624283778, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97cab50a-c7a6-483f-9650-a8a40b65b8c1}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5dd155e-87f7-453a-b3bd-a1fc274fca74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a0a17f7-cf4d-4019-bbfd-cc20d0579cea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.7496154113844, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  83.7496154113844, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  83.7496154113844, 98.7758624283778, 0,  !- X,Y,Z Vertex 3 {m}
  83.7496154113844, 98.7758624283778, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e7efecc-6708-44e2-970d-9458c9338ab4}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5dd155e-87f7-453a-b3bd-a1fc274fca74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {226074db-8d57-4669-ab44-228456ccfdea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  83.7496154113844, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  83.7496154113844, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a65ff1f7-35de-485e-9ac6-39b361183026}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {d5dd155e-87f7-453a-b3bd-a1fc274fca74}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.7496154113844, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  83.7496154113844, 98.7758624283778, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 98.7758624283778, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1d13d05f-fe6a-41c0-a80c-7405b8e1af6e}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {202bfe3b-410b-40b1-8efa-e73bf99ade35}, !- Zone Air Inlet Port List
  {d4490c7f-fadd-4bec-a51c-5db17e020b7e}, !- Zone Air Exhaust Port List
  {768bc35e-e930-48f3-b627-595156864813}, !- Zone Air Node Name
  {5ab422e6-56e8-445e-9251-16d7e5ea7724}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0800249f-389f-4f9a-8644-752b62c54ac0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eff87105-f47f-4a9d-ad98-dffb29aab2a5}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone Air Node, !- Name
  {768bc35e-e930-48f3-b627-595156864813}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {768bc35e-e930-48f3-b627-595156864813}, !- Handle
  {1d13d05f-fe6a-41c0-a80c-7405b8e1af6e}, !- Source Object
  11,                                     !- Outlet Port
  {eff87105-f47f-4a9d-ad98-dffb29aab2a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {202bfe3b-410b-40b1-8efa-e73bf99ade35}, !- Handle
  {1d13d05f-fe6a-41c0-a80c-7405b8e1af6e}, !- HVAC Component
  {f88d1c0b-8dd3-44bd-8f6f-a393b4a19f37}; !- Port 1

OS:PortList,
  {d4490c7f-fadd-4bec-a51c-5db17e020b7e}, !- Handle
  {1d13d05f-fe6a-41c0-a80c-7405b8e1af6e}, !- HVAC Component
  {7a87c0db-1fe9-4971-a427-4f195c3d1992}; !- Port 1

OS:PortList,
  {5ab422e6-56e8-445e-9251-16d7e5ea7724}, !- Handle
  {1d13d05f-fe6a-41c0-a80c-7405b8e1af6e}, !- HVAC Component
  {6c5f913f-57fd-41f0-b49d-8cc27191f213}; !- Port 1

OS:Sizing:Zone,
  {be88f34b-c823-467b-893a-9eb90d998b91}, !- Handle
  {1d13d05f-fe6a-41c0-a80c-7405b8e1af6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6bae7d92-29f3-46ea-bbec-1237eca1db2d}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {1d13d05f-fe6a-41c0-a80c-7405b8e1af6e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0d52b18d-b3a2-4e7a-87de-a12b0ad1293b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9ff3b671-3187-4415-8d35-a3c3a55e2235}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {df1be4de-f619-4d09-bba9-56b8fde37ebb}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  {1e915f7d-8f9d-4cb1-8e44-4d3fdc887757}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -76.3678968212834,                      !- X Origin {m}
  49.3879312141889,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b4ab27b2-2a3a-44e2-bf6a-517eb5483627}, !- Building Story Name
  {047ace97-1295-40ca-ba40-f229ba1c4900}; !- Thermal Zone Name

OS:Surface,
  {8e0b2b9e-f817-479d-805e-82979686ad3e}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df1be4de-f619-4d09-bba9-56b8fde37ebb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  83.7496154113844, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  83.7496154113844, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {116d5458-77a9-4f41-aee2-dcd2378f749a}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df1be4de-f619-4d09-bba9-56b8fde37ebb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26b59067-683b-4375-9c71-1b16090c9a70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f72398e-4f55-4d6b-80f1-a578920b218c}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df1be4de-f619-4d09-bba9-56b8fde37ebb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.7496154113844, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  83.7496154113844, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19140738-b48e-4229-8531-32d3d580d7ab}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df1be4de-f619-4d09-bba9-56b8fde37ebb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6933ed4-11b3-4302-b961-84bc36040aeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.7496154113844, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  83.7496154113844, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  83.7496154113844, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  83.7496154113844, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98689bb6-7be7-426e-9cef-d1d3ee7426a2}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df1be4de-f619-4d09-bba9-56b8fde37ebb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12e0534d-3ff8-46a5-9aab-5ed0973787d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  83.7496154113844, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  83.7496154113844, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06380bb4-ef9a-49f6-8ea2-ab2e5e1331fc}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {df1be4de-f619-4d09-bba9-56b8fde37ebb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.7496154113844, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  83.7496154113844, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {047ace97-1295-40ca-ba40-f229ba1c4900}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e68bd9bb-8681-411f-b861-7a518e078640}, !- Zone Air Inlet Port List
  {78c946d6-afa1-4ff1-a48b-9369bd665a65}, !- Zone Air Exhaust Port List
  {8f574823-ecb7-4adf-9ef3-c70f61731d0e}, !- Zone Air Node Name
  {5550ba57-6cc8-4c5e-b41a-56ed5d3a1d41}, !- Zone Return Air Port List
  {3fa41bc5-5b39-41e1-a773-14bb2b39ae5d}, !- Primary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {833a29a7-1555-4247-8621-3ec5ce122b78}, !- Secondary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f2a5ad2-2fd8-496d-9fd0-780bf5d00507}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f402e28-d759-43a7-b7c3-31f258b5e0a1}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone Air Node, !- Name
  {8f574823-ecb7-4adf-9ef3-c70f61731d0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f574823-ecb7-4adf-9ef3-c70f61731d0e}, !- Handle
  {047ace97-1295-40ca-ba40-f229ba1c4900}, !- Source Object
  11,                                     !- Outlet Port
  {3f402e28-d759-43a7-b7c3-31f258b5e0a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e68bd9bb-8681-411f-b861-7a518e078640}, !- Handle
  {047ace97-1295-40ca-ba40-f229ba1c4900}, !- HVAC Component
  {6b522a85-90d9-4f06-811b-34e5eb7a70a3}; !- Port 1

OS:PortList,
  {78c946d6-afa1-4ff1-a48b-9369bd665a65}, !- Handle
  {047ace97-1295-40ca-ba40-f229ba1c4900}, !- HVAC Component
  {f2d1bcda-39a8-4f7c-9a57-ce5ad3e2fb05}; !- Port 1

OS:PortList,
  {5550ba57-6cc8-4c5e-b41a-56ed5d3a1d41}, !- Handle
  {047ace97-1295-40ca-ba40-f229ba1c4900}, !- HVAC Component
  {6ebda34e-6129-4cb4-9ddb-cfeb664af904}; !- Port 1

OS:Sizing:Zone,
  {c762cbd1-5b77-498b-adb4-345afd8af7d8}, !- Handle
  {047ace97-1295-40ca-ba40-f229ba1c4900}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b4a0dd84-f4e2-4e51-b19a-21efb523dec9}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {047ace97-1295-40ca-ba40-f229ba1c4900}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a63dede8-2e62-4105-9a3a-2bade5143cdd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d7b31105-52b0-4157-a04d-6c8d9fb37046}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2c606073-f6b0-4e79-addf-4f3a91aad69e}, !- Handle
  Office OfficeLarge Data Center A  - Story Ground, !- Name
  {2138fcbc-9b00-42d9-bce7-ec246ffbd2fb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.38171859010104,                       !- X Origin {m}
  -53.9599312141889,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b4ab27b2-2a3a-44e2-bf6a-517eb5483627}, !- Building Story Name
  {baddd8e4-1b67-484b-9ff0-d14e93bf7d8f}; !- Thermal Zone Name

OS:Surface,
  {0c64a57c-67b2-4361-b0d8-c6a8a4e11d02}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c606073-f6b0-4e79-addf-4f3a91aad69e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.04334012048026, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  3.04334012048026, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {068cfb74-9b56-4e73-a2e3-de089dba6738}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c606073-f6b0-4e79-addf-4f3a91aad69e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f255d528-b415-403c-b6e5-9e754d1ca945}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4e3410e-8ac5-4d2e-b25e-e34a76d85039}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c606073-f6b0-4e79-addf-4f3a91aad69e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efd5a364-bb26-41eb-8d88-3f9ca3e70efb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04334012048026, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  3.04334012048026, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4093094f-66af-463e-bac7-5f4d0d9cd268}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c606073-f6b0-4e79-addf-4f3a91aad69e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9bf55a5-3fa3-418f-ac1e-1603337959b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04334012048026, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.04334012048026, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.04334012048026, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  3.04334012048026, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08a065bc-d313-443d-a36c-ef437bdde861}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c606073-f6b0-4e79-addf-4f3a91aad69e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.04334012048026, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.04334012048026, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {047dd822-a679-4175-b2a2-0ff5c1127f79}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {2c606073-f6b0-4e79-addf-4f3a91aad69e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04334012048026, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.04334012048026, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {baddd8e4-1b67-484b-9ff0-d14e93bf7d8f}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48ada56f-326d-4c3d-ac89-c7c70893cb49}, !- Zone Air Inlet Port List
  {7f769231-2236-4683-b6e1-0defd0262b7c}, !- Zone Air Exhaust Port List
  {99544252-1d36-41ad-acc4-7e292c6e26a0}, !- Zone Air Node Name
  {b88850f8-310d-4761-9ee7-3068c42289ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a23ffc6c-7fcb-44bb-84f2-499735e8c7a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec1c003d-3376-4653-995e-aa8cb7b837d4}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground Zone Air Node, !- Name
  {99544252-1d36-41ad-acc4-7e292c6e26a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99544252-1d36-41ad-acc4-7e292c6e26a0}, !- Handle
  {baddd8e4-1b67-484b-9ff0-d14e93bf7d8f}, !- Source Object
  11,                                     !- Outlet Port
  {ec1c003d-3376-4653-995e-aa8cb7b837d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48ada56f-326d-4c3d-ac89-c7c70893cb49}, !- Handle
  {baddd8e4-1b67-484b-9ff0-d14e93bf7d8f}, !- HVAC Component
  {44020e4f-cca8-4899-b358-cf5daf01e41c}; !- Port 1

OS:PortList,
  {7f769231-2236-4683-b6e1-0defd0262b7c}, !- Handle
  {baddd8e4-1b67-484b-9ff0-d14e93bf7d8f}; !- HVAC Component

OS:PortList,
  {b88850f8-310d-4761-9ee7-3068c42289ff}, !- Handle
  {baddd8e4-1b67-484b-9ff0-d14e93bf7d8f}, !- HVAC Component
  {6c6c5866-57a1-445e-aa29-62dc2616eaa0}; !- Port 1

OS:Sizing:Zone,
  {006d3009-aa7e-492b-9c92-9cf476e3d8eb}, !- Handle
  {baddd8e4-1b67-484b-9ff0-d14e93bf7d8f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ffbebd2a-6e83-4dec-9024-174c3f2c42bd}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground Zone HVAC Equipment List, !- Name
  {baddd8e4-1b67-484b-9ff0-d14e93bf7d8f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5273a9c-53fd-4c63-9c42-185f81beb968}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5b005c2a-a804-4855-ba23-bfcca7999833}, !- Handle
  Office OfficeLarge Data Center B  - Story Ground, !- Name
  {2138fcbc-9b00-42d9-bce7-ec246ffbd2fb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.38171859010104,                       !- X Origin {m}
  -49.3879312141889,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b4ab27b2-2a3a-44e2-bf6a-517eb5483627}, !- Building Story Name
  {4bbec591-a52a-4760-a965-76c575ee75d9}; !- Thermal Zone Name

OS:Surface,
  {0111f966-3fa8-4e7a-9ef4-db360d8aab43}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5b005c2a-a804-4855-ba23-bfcca7999833}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 98.7758624283778, 0, !- X,Y,Z Vertex 2 {m}
  3.04334012048026, 98.7758624283778, 0,  !- X,Y,Z Vertex 3 {m}
  3.04334012048026, 2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a0a17f7-cf4d-4019-bbfd-cc20d0579cea}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b005c2a-a804-4855-ba23-bfcca7999833}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97cab50a-c7a6-483f-9650-a8a40b65b8c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 98.7758624283778, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 98.7758624283778, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f888659f-1276-4d8d-ba19-bef1c16e4fb9}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b005c2a-a804-4855-ba23-bfcca7999833}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2df5354-d997-4e78-9c3c-06e03377bf8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04334012048026, 98.7758624283778, 3.048, !- X,Y,Z Vertex 1 {m}
  3.04334012048026, 98.7758624283778, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 98.7758624283778, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 98.7758624283778, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d311cf7-2b2b-4787-8038-aa8dc4530e19}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b005c2a-a804-4855-ba23-bfcca7999833}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {682b10e1-a29d-45bc-ad7e-42caea2fa575}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04334012048026, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.04334012048026, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.04334012048026, 98.7758624283778, 0,  !- X,Y,Z Vertex 3 {m}
  3.04334012048026, 98.7758624283778, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efd5a364-bb26-41eb-8d88-3f9ca3e70efb}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b005c2a-a804-4855-ba23-bfcca7999833}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4e3410e-8ac5-4d2e-b25e-e34a76d85039}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.04334012048026, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.04334012048026, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feb19510-66c5-4232-824b-5bdab2c5a280}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {5b005c2a-a804-4855-ba23-bfcca7999833}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04334012048026, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.04334012048026, 98.7758624283778, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 98.7758624283778, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4bbec591-a52a-4760-a965-76c575ee75d9}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1326d9a4-568a-4b75-b020-42e7f0056c12}, !- Zone Air Inlet Port List
  {a6a06a26-940b-43ae-9cb1-2516414dcbd0}, !- Zone Air Exhaust Port List
  {a5331594-ffdf-499b-8c02-ca65165214b0}, !- Zone Air Node Name
  {73c96f19-763f-4dd7-bbaf-91996fac7a52}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3037cb05-43da-460e-beda-125e7acb3de0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61681b16-f971-49ad-8142-1745c036c76f}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground Zone Air Node, !- Name
  {a5331594-ffdf-499b-8c02-ca65165214b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5331594-ffdf-499b-8c02-ca65165214b0}, !- Handle
  {4bbec591-a52a-4760-a965-76c575ee75d9}, !- Source Object
  11,                                     !- Outlet Port
  {61681b16-f971-49ad-8142-1745c036c76f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1326d9a4-568a-4b75-b020-42e7f0056c12}, !- Handle
  {4bbec591-a52a-4760-a965-76c575ee75d9}, !- HVAC Component
  {c6b45dcf-23ab-4590-abe2-210d5335320a}; !- Port 1

OS:PortList,
  {a6a06a26-940b-43ae-9cb1-2516414dcbd0}, !- Handle
  {4bbec591-a52a-4760-a965-76c575ee75d9}; !- HVAC Component

OS:PortList,
  {73c96f19-763f-4dd7-bbaf-91996fac7a52}, !- Handle
  {4bbec591-a52a-4760-a965-76c575ee75d9}, !- HVAC Component
  {374f3899-a93c-4015-bd5c-3237ca95a600}; !- Port 1

OS:Sizing:Zone,
  {a0473c74-00ce-4b8f-a77a-b3b70d7cf83c}, !- Handle
  {4bbec591-a52a-4760-a965-76c575ee75d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d6e8ec9d-75f6-42ed-aa18-1a49c2961c7e}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground Zone HVAC Equipment List, !- Name
  {4bbec591-a52a-4760-a965-76c575ee75d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38bf32d1-3639-4d38-9916-7a6fb22e5afd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {174ce690-3ed0-4446-a367-a1303d83e212}, !- Handle
  Office OfficeLarge Data Center C  - Story Ground, !- Name
  {2138fcbc-9b00-42d9-bce7-ec246ffbd2fb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.38171859010104,                       !- X Origin {m}
  49.3879312141889,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b4ab27b2-2a3a-44e2-bf6a-517eb5483627}, !- Building Story Name
  {5a7b383c-6452-4e6a-aea8-086a043faba9}; !- Thermal Zone Name

OS:Surface,
  {7d96bc51-6317-4d06-8e43-aeebb5e3f4ff}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {174ce690-3ed0-4446-a367-a1303d83e212}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.04334012048026, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.04334012048026, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6933ed4-11b3-4302-b961-84bc36040aeb}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {174ce690-3ed0-4446-a367-a1303d83e212}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19140738-b48e-4229-8531-32d3d580d7ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ac5a5b5-19f9-49a6-b151-bf172fc70148}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {174ce690-3ed0-4446-a367-a1303d83e212}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04334012048026, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  3.04334012048026, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb368347-4f69-4ff8-bf34-43572ff44629}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {174ce690-3ed0-4446-a367-a1303d83e212}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abf39722-05b7-42a4-9130-d4fc11157978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04334012048026, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.04334012048026, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.04334012048026, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.04334012048026, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2df5354-d997-4e78-9c3c-06e03377bf8b}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {174ce690-3ed0-4446-a367-a1303d83e212}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f888659f-1276-4d8d-ba19-bef1c16e4fb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.04334012048026, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.04334012048026, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93265bfe-120c-47db-97b3-41efb650c895}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {174ce690-3ed0-4446-a367-a1303d83e212}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04334012048026, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.04334012048026, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5a7b383c-6452-4e6a-aea8-086a043faba9}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4bf1d132-7774-4fdb-a063-9a2ac55b4a35}, !- Zone Air Inlet Port List
  {f98bc6d8-fcd9-402b-ab52-8a549b782105}, !- Zone Air Exhaust Port List
  {6723435a-bfd5-4cde-a6d2-085318c1d4c7}, !- Zone Air Node Name
  {fb0433f8-adfa-4f29-817c-a50defc549f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b201fb51-f37b-4730-b781-f76684e8af00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d17e0ab4-aae7-48e8-b289-7cd80aa73ff4}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground Zone Air Node, !- Name
  {6723435a-bfd5-4cde-a6d2-085318c1d4c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6723435a-bfd5-4cde-a6d2-085318c1d4c7}, !- Handle
  {5a7b383c-6452-4e6a-aea8-086a043faba9}, !- Source Object
  11,                                     !- Outlet Port
  {d17e0ab4-aae7-48e8-b289-7cd80aa73ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4bf1d132-7774-4fdb-a063-9a2ac55b4a35}, !- Handle
  {5a7b383c-6452-4e6a-aea8-086a043faba9}, !- HVAC Component
  {19f6cb95-25b9-4225-8380-1466f8bf4b9d}; !- Port 1

OS:PortList,
  {f98bc6d8-fcd9-402b-ab52-8a549b782105}, !- Handle
  {5a7b383c-6452-4e6a-aea8-086a043faba9}; !- HVAC Component

OS:PortList,
  {fb0433f8-adfa-4f29-817c-a50defc549f0}, !- Handle
  {5a7b383c-6452-4e6a-aea8-086a043faba9}, !- HVAC Component
  {13636dff-73d9-4082-a108-fa4c7b669dc2}; !- Port 1

OS:Sizing:Zone,
  {cfd1250d-b95f-439b-834c-f49f8cbce1d2}, !- Handle
  {5a7b383c-6452-4e6a-aea8-086a043faba9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b4025e4b-1196-4e51-a54a-322800e6ef54}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground Zone HVAC Equipment List, !- Name
  {5a7b383c-6452-4e6a-aea8-086a043faba9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f910914c-98de-473c-89c5-34c7a760943d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b2175675-d013-4ecc-b397-8d83e0b8ac9e}, !- Handle
  Office OfficeLarge Main Data Center A  - Story Ground, !- Name
  {8b752073-d127-4c6f-a8b8-a7e16986bd03}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.4250587105813,                       !- X Origin {m}
  -53.9599312141889,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b4ab27b2-2a3a-44e2-bf6a-517eb5483627}, !- Building Story Name
  {79df659b-8473-476a-b236-1c6d0a9493f2}; !- Thermal Zone Name

OS:Surface,
  {eab1e7b0-fad8-42b2-9f86-867909a80727}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2175675-d013-4ecc-b397-8d83e0b8ac9e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  5.4715370251188, 4.57200000000002, 0,   !- X,Y,Z Vertex 3 {m}
  5.4715370251188, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9bf55a5-3fa3-418f-ac1e-1603337959b0}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2175675-d013-4ecc-b397-8d83e0b8ac9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4093094f-66af-463e-bac7-5f4d0d9cd268}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000002, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {940fa222-f0dc-4707-b6de-eed6c62cf58d}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2175675-d013-4ecc-b397-8d83e0b8ac9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5045775-f66b-45c3-8cd2-8abfeb4e2a2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4715370251188, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  5.4715370251188, 4.57200000000002, 0,   !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000002, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8c8d4c2-7161-4e15-a8df-2d835ec022cf}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2175675-d013-4ecc-b397-8d83e0b8ac9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb8676d5-78f4-4430-86f3-5ce37edaec9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4715370251188, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.4715370251188, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.4715370251188, 4.57200000000002, 0,   !- X,Y,Z Vertex 3 {m}
  5.4715370251188, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab0837d9-ad20-48c4-a3c5-68f4b83c9e90}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2175675-d013-4ecc-b397-8d83e0b8ac9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 2 {m}
  5.4715370251188, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.4715370251188, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9943bab3-965b-49fa-9ca7-cf607af6e47c}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {b2175675-d013-4ecc-b397-8d83e0b8ac9e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4715370251188, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.4715370251188, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000002, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {79df659b-8473-476a-b236-1c6d0a9493f2}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf02701c-5bc2-4c97-b49a-f64c0881a8cc}, !- Zone Air Inlet Port List
  {75af5ed0-6a8f-4df1-a567-048bab70101f}, !- Zone Air Exhaust Port List
  {3f88a78f-2d33-484d-8049-f0f9101bcfb0}, !- Zone Air Node Name
  {a089ec57-a214-4d09-8ef0-cd332796641d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bab584c5-31bd-4c22-a101-0acd35536ebb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2807c054-e6d7-4c81-ace4-31dfd9b16470}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground Zone Air Node, !- Name
  {3f88a78f-2d33-484d-8049-f0f9101bcfb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f88a78f-2d33-484d-8049-f0f9101bcfb0}, !- Handle
  {79df659b-8473-476a-b236-1c6d0a9493f2}, !- Source Object
  11,                                     !- Outlet Port
  {2807c054-e6d7-4c81-ace4-31dfd9b16470}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf02701c-5bc2-4c97-b49a-f64c0881a8cc}, !- Handle
  {79df659b-8473-476a-b236-1c6d0a9493f2}, !- HVAC Component
  {2385385c-8c96-46a8-8fa1-2b3d7cdc370a}; !- Port 1

OS:PortList,
  {75af5ed0-6a8f-4df1-a567-048bab70101f}, !- Handle
  {79df659b-8473-476a-b236-1c6d0a9493f2}; !- HVAC Component

OS:PortList,
  {a089ec57-a214-4d09-8ef0-cd332796641d}, !- Handle
  {79df659b-8473-476a-b236-1c6d0a9493f2}, !- HVAC Component
  {ae132af8-a5c7-46d8-986e-5d837aa2fa50}; !- Port 1

OS:Sizing:Zone,
  {d0a7c570-8359-4a61-b187-d192958f5599}, !- Handle
  {79df659b-8473-476a-b236-1c6d0a9493f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {46cda1aa-498b-4857-9c13-b2532b572dda}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground Zone HVAC Equipment List, !- Name
  {79df659b-8473-476a-b236-1c6d0a9493f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e5ae16ad-0546-4d56-9412-875420f6bbb5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {74772336-9d71-4a5e-9807-d2ac637f5f56}, !- Handle
  Office OfficeLarge Main Data Center B  - Story Ground, !- Name
  {8b752073-d127-4c6f-a8b8-a7e16986bd03}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.4250587105813,                       !- X Origin {m}
  -49.3879312141889,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b4ab27b2-2a3a-44e2-bf6a-517eb5483627}, !- Building Story Name
  {1e92a845-a174-4bc0-9078-90037cfbcf2a}; !- Thermal Zone Name

OS:Surface,
  {fce41a64-1194-43af-8e0c-09ad91de323a}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74772336-9d71-4a5e-9807-d2ac637f5f56}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 98.7758624283778, 0,                 !- X,Y,Z Vertex 2 {m}
  5.4715370251188, 98.7758624283778, 0,   !- X,Y,Z Vertex 3 {m}
  5.4715370251188, 2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {682b10e1-a29d-45bc-ad7e-42caea2fa575}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74772336-9d71-4a5e-9807-d2ac637f5f56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d311cf7-2b2b-4787-8038-aa8dc4530e19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 98.7758624283778, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 98.7758624283778, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.1316282072803e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba49c7e7-3799-4154-b134-ad4dac86fa6e}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74772336-9d71-4a5e-9807-d2ac637f5f56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ff808b1-a227-4fb0-b735-1fd47cbe793e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4715370251188, 98.7758624283778, 3.048, !- X,Y,Z Vertex 1 {m}
  5.4715370251188, 98.7758624283778, 0,   !- X,Y,Z Vertex 2 {m}
  0, 98.7758624283778, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 98.7758624283778, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e11d0891-f087-4746-afcb-d384682eecf2}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74772336-9d71-4a5e-9807-d2ac637f5f56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b00664a9-109a-404a-9ad2-4278f880c117}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4715370251188, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.4715370251188, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.4715370251188, 98.7758624283778, 0,   !- X,Y,Z Vertex 3 {m}
  5.4715370251188, 98.7758624283778, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5045775-f66b-45c3-8cd2-8abfeb4e2a2d}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74772336-9d71-4a5e-9807-d2ac637f5f56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {940fa222-f0dc-4707-b6de-eed6c62cf58d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1316282072803e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 2 {m}
  5.4715370251188, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.4715370251188, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1100c95-4849-4271-b452-3eac1605c8e1}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {74772336-9d71-4a5e-9807-d2ac637f5f56}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4715370251188, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.4715370251188, 98.7758624283778, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 98.7758624283778, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 2.1316282072803e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1e92a845-a174-4bc0-9078-90037cfbcf2a}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3bae72ac-069f-4899-8180-5a90108a2c55}, !- Zone Air Inlet Port List
  {7650b0c6-64ca-4746-838d-78d3498c0af5}, !- Zone Air Exhaust Port List
  {c581a966-9dbc-4ce3-89e5-9e955bb41cdd}, !- Zone Air Node Name
  {e170b8f1-5564-4a07-b68d-685e0a9d26f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3930e586-2094-4620-aa91-da335e20d21b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e763abe8-1d4e-4610-8cc8-c382d2ea9081}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground Zone Air Node, !- Name
  {c581a966-9dbc-4ce3-89e5-9e955bb41cdd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c581a966-9dbc-4ce3-89e5-9e955bb41cdd}, !- Handle
  {1e92a845-a174-4bc0-9078-90037cfbcf2a}, !- Source Object
  11,                                     !- Outlet Port
  {e763abe8-1d4e-4610-8cc8-c382d2ea9081}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bae72ac-069f-4899-8180-5a90108a2c55}, !- Handle
  {1e92a845-a174-4bc0-9078-90037cfbcf2a}, !- HVAC Component
  {870a4c93-296c-4f5f-8243-5518bcd01eed}; !- Port 1

OS:PortList,
  {7650b0c6-64ca-4746-838d-78d3498c0af5}, !- Handle
  {1e92a845-a174-4bc0-9078-90037cfbcf2a}; !- HVAC Component

OS:PortList,
  {e170b8f1-5564-4a07-b68d-685e0a9d26f1}, !- Handle
  {1e92a845-a174-4bc0-9078-90037cfbcf2a}, !- HVAC Component
  {dd4396a6-19ae-4ef0-9030-41c81449dd27}; !- Port 1

OS:Sizing:Zone,
  {624ecacc-513f-4716-a312-9f09a008a078}, !- Handle
  {1e92a845-a174-4bc0-9078-90037cfbcf2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa5e6ef6-883f-4d62-9143-6b8c96833442}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground Zone HVAC Equipment List, !- Name
  {1e92a845-a174-4bc0-9078-90037cfbcf2a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f2b0641-c15d-45bb-9d7d-5ad2889b4261}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {061b2f05-0693-4fae-82db-a8116d6c069c}, !- Handle
  Office OfficeLarge Main Data Center C  - Story Ground, !- Name
  {8b752073-d127-4c6f-a8b8-a7e16986bd03}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.4250587105813,                       !- X Origin {m}
  49.3879312141889,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b4ab27b2-2a3a-44e2-bf6a-517eb5483627}, !- Building Story Name
  {1320ad84-7eb9-4ad2-bf12-deb74e5f79e0}; !- Thermal Zone Name

OS:Surface,
  {0cfe4a8c-40b9-4e71-bc24-692f0d3c66ce}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {061b2f05-0693-4fae-82db-a8116d6c069c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1316282072803e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  5.4715370251188, 4.57199999999997, 0,   !- X,Y,Z Vertex 3 {m}
  5.4715370251188, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abf39722-05b7-42a4-9130-d4fc11157978}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061b2f05-0693-4fae-82db-a8116d6c069c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb368347-4f69-4ff8-bf34-43572ff44629}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -2.1316282072803e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.1316282072803e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {594b47c6-6645-4202-9bc8-b5c42b5ab6da}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061b2f05-0693-4fae-82db-a8116d6c069c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4715370251188, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  5.4715370251188, 4.57199999999997, 0,   !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999997, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d9f22e4-fb20-468a-9452-842b87e62332}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061b2f05-0693-4fae-82db-a8116d6c069c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3879e87-7f43-43fa-9b3e-c9360c816dac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4715370251188, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.4715370251188, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.4715370251188, 4.57199999999997, 0,   !- X,Y,Z Vertex 3 {m}
  5.4715370251188, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ff808b1-a227-4fb0-b735-1fd47cbe793e}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061b2f05-0693-4fae-82db-a8116d6c069c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba49c7e7-3799-4154-b134-ad4dac86fa6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1316282072803e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, -2.1316282072803e-14, 0,             !- X,Y,Z Vertex 2 {m}
  5.4715370251188, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.4715370251188, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c475c83e-add2-4533-ae22-f738fb95a8d0}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {061b2f05-0693-4fae-82db-a8116d6c069c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4715370251188, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.4715370251188, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -2.1316282072803e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1320ad84-7eb9-4ad2-bf12-deb74e5f79e0}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {380a78ff-b53e-43a7-9b4b-5f2e2373c580}, !- Zone Air Inlet Port List
  {94c5a88b-f46d-445b-8ed9-bb73e40b0f32}, !- Zone Air Exhaust Port List
  {b68b9d19-9b1b-4acf-acc5-78b52949a2e5}, !- Zone Air Node Name
  {ff1b09b8-63fe-47dd-b4b5-644075634c4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c73eb6cc-748b-4a7b-be70-1e4bc822b106}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {125b6296-cf21-4211-bd10-b9cecae42e62}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground Zone Air Node, !- Name
  {b68b9d19-9b1b-4acf-acc5-78b52949a2e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b68b9d19-9b1b-4acf-acc5-78b52949a2e5}, !- Handle
  {1320ad84-7eb9-4ad2-bf12-deb74e5f79e0}, !- Source Object
  11,                                     !- Outlet Port
  {125b6296-cf21-4211-bd10-b9cecae42e62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {380a78ff-b53e-43a7-9b4b-5f2e2373c580}, !- Handle
  {1320ad84-7eb9-4ad2-bf12-deb74e5f79e0}, !- HVAC Component
  {aee03c9e-62d0-4b24-a22b-9e9b450ef78d}; !- Port 1

OS:PortList,
  {94c5a88b-f46d-445b-8ed9-bb73e40b0f32}, !- Handle
  {1320ad84-7eb9-4ad2-bf12-deb74e5f79e0}; !- HVAC Component

OS:PortList,
  {ff1b09b8-63fe-47dd-b4b5-644075634c4d}, !- Handle
  {1320ad84-7eb9-4ad2-bf12-deb74e5f79e0}, !- HVAC Component
  {4634dd13-5784-47dc-8ccc-43678dbc849a}; !- Port 1

OS:Sizing:Zone,
  {88cba55a-8d72-4b8d-bd2f-e19daa3e29ba}, !- Handle
  {1320ad84-7eb9-4ad2-bf12-deb74e5f79e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b05cb3a6-0679-4fb8-91b0-1de250db7cce}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground Zone HVAC Equipment List, !- Name
  {1320ad84-7eb9-4ad2-bf12-deb74e5f79e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d0036230-6778-4b3a-8c79-85c62debb994}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5642801e-8936-4e0f-9032-a87983c5b7a1}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground, !- Name
  {610656bf-4a6e-4a5f-8588-f3d3178ae3b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.8965957357001,                       !- X Origin {m}
  -53.9599312141889,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b4ab27b2-2a3a-44e2-bf6a-517eb5483627}, !- Building Story Name
  {38cff3e6-4c11-4111-8575-865d238a4a8f}; !- Thermal Zone Name

OS:Surface,
  {843af0f4-3711-46fc-befe-da3260958f07}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5642801e-8936-4e0f-9032-a87983c5b7a1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  60.4713010855833, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  60.4713010855833, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb8676d5-78f4-4430-86f3-5ce37edaec9e}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5642801e-8936-4e0f-9032-a87983c5b7a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8c8d4c2-7161-4e15-a8df-2d835ec022cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {872f882c-4140-4df6-a949-cd19f3d88251}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5642801e-8936-4e0f-9032-a87983c5b7a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35bedd38-217e-4f98-8d1e-8995346b3ac7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.4713010855833, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  60.4713010855833, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ad70639-aa5b-43d1-8f90-85c739bad5f0}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5642801e-8936-4e0f-9032-a87983c5b7a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df212e86-ed36-430a-a5b4-1488d1588fa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.4713010855833, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  60.4713010855833, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  60.4713010855833, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  60.4713010855833, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {298fa9bb-9cc2-4af2-8db2-2b4868362845}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5642801e-8936-4e0f-9032-a87983c5b7a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  60.4713010855833, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  60.4713010855833, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ed9d91e-2be7-44be-8995-b4a34d831aa0}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {5642801e-8936-4e0f-9032-a87983c5b7a1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.4713010855833, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  60.4713010855833, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {38cff3e6-4c11-4111-8575-865d238a4a8f}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a811f85b-bc08-4e47-a609-2c616220fc69}, !- Zone Air Inlet Port List
  {6f3f903b-5070-44a8-903c-d2ec7b2d7825}, !- Zone Air Exhaust Port List
  {13edc223-3a05-4d75-b886-9c81b7484991}, !- Zone Air Node Name
  {3a90692c-8d7d-45cd-b57d-48c9bc211c6b}, !- Zone Return Air Port List
  {e8c0d966-843d-4535-8bf2-ac5eb30bfd39}, !- Primary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {c70bf304-a02b-46c4-99a9-d0b2b7ce38c1}, !- Secondary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {22f676de-126c-47c3-9198-cb00d639e4ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06d17339-dd1a-40ba-9fbc-b23ebdf59256}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone Air Node, !- Name
  {13edc223-3a05-4d75-b886-9c81b7484991}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13edc223-3a05-4d75-b886-9c81b7484991}, !- Handle
  {38cff3e6-4c11-4111-8575-865d238a4a8f}, !- Source Object
  11,                                     !- Outlet Port
  {06d17339-dd1a-40ba-9fbc-b23ebdf59256}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a811f85b-bc08-4e47-a609-2c616220fc69}, !- Handle
  {38cff3e6-4c11-4111-8575-865d238a4a8f}, !- HVAC Component
  {61861bb2-159a-4038-8ed3-42f685cc83a5}; !- Port 1

OS:PortList,
  {6f3f903b-5070-44a8-903c-d2ec7b2d7825}, !- Handle
  {38cff3e6-4c11-4111-8575-865d238a4a8f}; !- HVAC Component

OS:PortList,
  {3a90692c-8d7d-45cd-b57d-48c9bc211c6b}, !- Handle
  {38cff3e6-4c11-4111-8575-865d238a4a8f}, !- HVAC Component
  {5c9669d2-0344-4856-8c2b-3cb53fb37bf8}; !- Port 1

OS:Sizing:Zone,
  {972fdaca-f72f-4a13-8160-6dafd4f1485c}, !- Handle
  {38cff3e6-4c11-4111-8575-865d238a4a8f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {150ae063-c44f-4673-b46c-f9c6e9f35b87}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone HVAC Equipment List, !- Name
  {38cff3e6-4c11-4111-8575-865d238a4a8f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {09393b5b-2811-4221-a56c-c151033600a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a02cbd40-17da-49c5-b1bc-fafff1905bad}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground, !- Name
  {610656bf-4a6e-4a5f-8588-f3d3178ae3b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.8965957357001,                       !- X Origin {m}
  -49.3879312141889,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b4ab27b2-2a3a-44e2-bf6a-517eb5483627}, !- Building Story Name
  {b9d8060e-b0d1-4597-aa75-e8d80b0622a4}; !- Thermal Zone Name

OS:Surface,
  {85611cfd-e555-441e-b079-04877dda1ab0}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a02cbd40-17da-49c5-b1bc-fafff1905bad}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 2 {m}
  60.4713010855833, 98.7758624283778, 0,  !- X,Y,Z Vertex 3 {m}
  60.4713010855833, 2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b00664a9-109a-404a-9ad2-4278f880c117}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a02cbd40-17da-49c5-b1bc-fafff1905bad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e11d0891-f087-4746-afcb-d384682eecf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 98.7758624283778, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75269bcd-afd5-4cd0-8960-4f1500ae4afa}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a02cbd40-17da-49c5-b1bc-fafff1905bad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89a4ca7a-459f-44d8-9d1d-4dd2d495bc6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.4713010855833, 98.7758624283778, 3.048, !- X,Y,Z Vertex 1 {m}
  60.4713010855833, 98.7758624283778, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 98.7758624283778, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbb58168-dea9-406b-add2-ff7063cdee36}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a02cbd40-17da-49c5-b1bc-fafff1905bad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e78ece81-02ce-4cb4-bd1c-a925868aef8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.4713010855833, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  60.4713010855833, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  60.4713010855833, 98.7758624283778, 0,  !- X,Y,Z Vertex 3 {m}
  60.4713010855833, 98.7758624283778, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35bedd38-217e-4f98-8d1e-8995346b3ac7}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a02cbd40-17da-49c5-b1bc-fafff1905bad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {872f882c-4140-4df6-a949-cd19f3d88251}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  60.4713010855833, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  60.4713010855833, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {077e515b-06d3-4fbe-ac44-8d5a8b04aee7}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {a02cbd40-17da-49c5-b1bc-fafff1905bad}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.4713010855833, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  60.4713010855833, 98.7758624283778, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 98.7758624283778, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b9d8060e-b0d1-4597-aa75-e8d80b0622a4}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab4b9ab8-bf2e-4e27-943d-6fc8c0bdcfaa}, !- Zone Air Inlet Port List
  {3b551199-bd9c-4b95-8287-82e3dadf21ef}, !- Zone Air Exhaust Port List
  {4df35699-ebef-4712-b597-e52542c500de}, !- Zone Air Node Name
  {91ed946a-7bf8-4205-b0d6-0cc8c50dbaf8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {19c8f5af-c0e1-46a6-86c5-ad3008445ef0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c590eec8-a559-4bd6-99d7-eaa44bbebead}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone Air Node, !- Name
  {4df35699-ebef-4712-b597-e52542c500de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4df35699-ebef-4712-b597-e52542c500de}, !- Handle
  {b9d8060e-b0d1-4597-aa75-e8d80b0622a4}, !- Source Object
  11,                                     !- Outlet Port
  {c590eec8-a559-4bd6-99d7-eaa44bbebead}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab4b9ab8-bf2e-4e27-943d-6fc8c0bdcfaa}, !- Handle
  {b9d8060e-b0d1-4597-aa75-e8d80b0622a4}, !- HVAC Component
  {c271745a-0c88-40e1-84a7-afaca895ec0f}; !- Port 1

OS:PortList,
  {3b551199-bd9c-4b95-8287-82e3dadf21ef}, !- Handle
  {b9d8060e-b0d1-4597-aa75-e8d80b0622a4}; !- HVAC Component

OS:PortList,
  {91ed946a-7bf8-4205-b0d6-0cc8c50dbaf8}, !- Handle
  {b9d8060e-b0d1-4597-aa75-e8d80b0622a4}, !- HVAC Component
  {bfde1dc2-c8a7-473d-86bb-cc63d58aed5f}; !- Port 1

OS:Sizing:Zone,
  {7872d9de-1c1b-4221-8366-ef6795ed4ab2}, !- Handle
  {b9d8060e-b0d1-4597-aa75-e8d80b0622a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1eb0473b-2178-4152-b025-750683924b9a}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone HVAC Equipment List, !- Name
  {b9d8060e-b0d1-4597-aa75-e8d80b0622a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca0805e3-4c55-4ab2-b790-91cf6ae52478}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ab420bf2-eded-4477-b0cc-9a92ae364d0c}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground, !- Name
  {610656bf-4a6e-4a5f-8588-f3d3178ae3b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.8965957357001,                       !- X Origin {m}
  49.3879312141889,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b4ab27b2-2a3a-44e2-bf6a-517eb5483627}, !- Building Story Name
  {2715af5b-f3d1-4d57-8043-92ff41dd097c}; !- Thermal Zone Name

OS:Surface,
  {2648f9b6-0e93-48a7-924b-b8f38446aa5b}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab420bf2-eded-4477-b0cc-9a92ae364d0c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  60.4713010855833, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  60.4713010855833, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3879e87-7f43-43fa-9b3e-c9360c816dac}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab420bf2-eded-4477-b0cc-9a92ae364d0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d9f22e4-fb20-468a-9452-842b87e62332}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ace43665-e0c7-47fb-8f34-06537e018746}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab420bf2-eded-4477-b0cc-9a92ae364d0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.4713010855833, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  60.4713010855833, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8506e7c-3161-42e4-8607-4e4a83b137fc}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab420bf2-eded-4477-b0cc-9a92ae364d0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ced0cf7-0bc7-4e9c-8c9d-b84b52bbaddb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.4713010855833, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  60.4713010855833, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  60.4713010855833, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  60.4713010855833, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89a4ca7a-459f-44d8-9d1d-4dd2d495bc6a}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab420bf2-eded-4477-b0cc-9a92ae364d0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75269bcd-afd5-4cd0-8960-4f1500ae4afa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  60.4713010855833, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  60.4713010855833, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c159f67-92f0-4531-8b79-20c432233611}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {ab420bf2-eded-4477-b0cc-9a92ae364d0c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.4713010855833, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  60.4713010855833, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2715af5b-f3d1-4d57-8043-92ff41dd097c}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5c485a4-f758-49a8-ae83-2e15a31a0fc9}, !- Zone Air Inlet Port List
  {a5ad523b-2356-4456-b220-87f16409906e}, !- Zone Air Exhaust Port List
  {318adb26-d906-4d9c-9f33-ad6446bc7f04}, !- Zone Air Node Name
  {c494d542-c3f5-421f-a2cc-313658f319bb}, !- Zone Return Air Port List
  {f966294b-a1f9-4a22-8b98-1e1a106b315f}, !- Primary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {95126bce-dfdf-4636-bea1-56c7ef9360c7}, !- Secondary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2cafba8f-4ab5-42cd-907b-0c84f96f9627}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c0abdb7-84f1-4939-a881-cf89b67c60dd}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone Air Node, !- Name
  {318adb26-d906-4d9c-9f33-ad6446bc7f04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {318adb26-d906-4d9c-9f33-ad6446bc7f04}, !- Handle
  {2715af5b-f3d1-4d57-8043-92ff41dd097c}, !- Source Object
  11,                                     !- Outlet Port
  {6c0abdb7-84f1-4939-a881-cf89b67c60dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5c485a4-f758-49a8-ae83-2e15a31a0fc9}, !- Handle
  {2715af5b-f3d1-4d57-8043-92ff41dd097c}, !- HVAC Component
  {b2b3978f-5d8c-4c23-8161-9b0b4b4515da}; !- Port 1

OS:PortList,
  {a5ad523b-2356-4456-b220-87f16409906e}, !- Handle
  {2715af5b-f3d1-4d57-8043-92ff41dd097c}; !- HVAC Component

OS:PortList,
  {c494d542-c3f5-421f-a2cc-313658f319bb}, !- Handle
  {2715af5b-f3d1-4d57-8043-92ff41dd097c}, !- HVAC Component
  {b188e621-b961-4538-835c-6d994c92d794}; !- Port 1

OS:Sizing:Zone,
  {c4a1f17e-940a-4db6-9179-2fa2b2fbcd5d}, !- Handle
  {2715af5b-f3d1-4d57-8043-92ff41dd097c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f923b35-9aec-450d-8986-e29dee2697a7}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone HVAC Equipment List, !- Name
  {2715af5b-f3d1-4d57-8043-92ff41dd097c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f40a1476-c49e-44d6-a486-fcfdf614cf71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {66d12357-a991-47f7-9499-ee2528c89387}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Ground, !- Name
  {610656bf-4a6e-4a5f-8588-f3d3178ae3b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.3678968212834,                       !- X Origin {m}
  -53.9599312141889,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b4ab27b2-2a3a-44e2-bf6a-517eb5483627}, !- Building Story Name
  {632103cb-8520-4088-b828-e649754c0e7f}; !- Thermal Zone Name

OS:Surface,
  {cbb2b7b2-0917-45e3-860b-dbfabc7755ef}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {66d12357-a991-47f7-9499-ee2528c89387}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df212e86-ed36-430a-a5b4-1488d1588fa6}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66d12357-a991-47f7-9499-ee2528c89387}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ad70639-aa5b-43d1-8f90-85c739bad5f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f51c14b-fdae-44a6-a863-8425e6380482}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66d12357-a991-47f7-9499-ee2528c89387}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4bd39e4-4d22-44ef-a4b3-ef15a67f806f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63bfb7f8-6cd8-4d24-9f50-cc9403b655cb}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66d12357-a991-47f7-9499-ee2528c89387}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9c88a0d-6d7a-4998-a3ea-a69f219ddb07}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66d12357-a991-47f7-9499-ee2528c89387}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e88ee373-bda9-4181-9c70-5e7657e108a5}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {66d12357-a991-47f7-9499-ee2528c89387}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {632103cb-8520-4088-b828-e649754c0e7f}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ed3e911-138e-4d3e-a301-b0e2212c77f4}, !- Zone Air Inlet Port List
  {0c6a1c23-76bb-49ec-840a-eeb1c0f783aa}, !- Zone Air Exhaust Port List
  {b3aab109-f28f-43fe-90d0-33f8b8d0ca57}, !- Zone Air Node Name
  {a79e1126-15a1-497d-89b4-46732614cb3c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3e4761a6-a2ca-4ce1-9496-02d191fa3d0c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97f60e66-d1b1-4da8-ba5e-6076440bed7d}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground Zone Air Node, !- Name
  {b3aab109-f28f-43fe-90d0-33f8b8d0ca57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3aab109-f28f-43fe-90d0-33f8b8d0ca57}, !- Handle
  {632103cb-8520-4088-b828-e649754c0e7f}, !- Source Object
  11,                                     !- Outlet Port
  {97f60e66-d1b1-4da8-ba5e-6076440bed7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ed3e911-138e-4d3e-a301-b0e2212c77f4}, !- Handle
  {632103cb-8520-4088-b828-e649754c0e7f}, !- HVAC Component
  {10286336-13bc-4468-8284-f8a4e084aed4}; !- Port 1

OS:PortList,
  {0c6a1c23-76bb-49ec-840a-eeb1c0f783aa}, !- Handle
  {632103cb-8520-4088-b828-e649754c0e7f}; !- HVAC Component

OS:PortList,
  {a79e1126-15a1-497d-89b4-46732614cb3c}, !- Handle
  {632103cb-8520-4088-b828-e649754c0e7f}, !- HVAC Component
  {ca5f023d-b259-4c23-bf80-3660054ee95d}; !- Port 1

OS:Sizing:Zone,
  {a6b94463-293c-4725-9aaa-aac4042a4754}, !- Handle
  {632103cb-8520-4088-b828-e649754c0e7f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b601493-6238-4c35-a2b8-46ca7e9f3af0}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {632103cb-8520-4088-b828-e649754c0e7f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {501c4839-1557-439d-9a06-6786377eb4f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {68856e51-3eef-4209-9328-8320aad5d76a}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Ground, !- Name
  {610656bf-4a6e-4a5f-8588-f3d3178ae3b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.3678968212834,                       !- X Origin {m}
  -49.3879312141889,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b4ab27b2-2a3a-44e2-bf6a-517eb5483627}, !- Building Story Name
  {429dad46-cff6-4fb9-8b5c-2899c985bf22}; !- Thermal Zone Name

OS:Surface,
  {b4ee11c0-6551-47fb-9013-36e3d928c359}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {68856e51-3eef-4209-9328-8320aad5d76a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 98.7758624283778, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e78ece81-02ce-4cb4-bd1c-a925868aef8a}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68856e51-3eef-4209-9328-8320aad5d76a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbb58168-dea9-406b-add2-ff7063cdee36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 98.7758624283778, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b7e863f-df26-426c-915f-4634d51ff209}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68856e51-3eef-4209-9328-8320aad5d76a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a556502-abd6-4671-adad-f3fcdb4c8117}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 98.7758624283778, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 98.7758624283778, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 98.7758624283778, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f22a782-0451-4c3a-bf72-7bee593723f4}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68856e51-3eef-4209-9328-8320aad5d76a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 98.7758624283778, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 98.7758624283778, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4bd39e4-4d22-44ef-a4b3-ef15a67f806f}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68856e51-3eef-4209-9328-8320aad5d76a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f51c14b-fdae-44a6-a863-8425e6380482}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3601e5f-1beb-4a06-a71d-ae983634c349}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {68856e51-3eef-4209-9328-8320aad5d76a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 98.7758624283778, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 98.7758624283778, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {429dad46-cff6-4fb9-8b5c-2899c985bf22}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92a8ad24-b987-40ff-a1d6-9104149f4fb3}, !- Zone Air Inlet Port List
  {3d06cc89-7ead-4daf-9bf0-91052c9be732}, !- Zone Air Exhaust Port List
  {51d4d142-4ed4-410b-91cf-17b965d5acef}, !- Zone Air Node Name
  {9d9c4046-73b4-44b2-9060-09c90b0c335d}, !- Zone Return Air Port List
  {373b9045-aef5-42ab-9463-bba9c009cf06}, !- Primary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {0424dd59-76ce-4d53-9b57-0e3f52ffd01a}, !- Secondary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {288c4efd-fc14-47f1-a39e-0854dccfcf20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40286fff-2017-4a2e-85fc-12dcf74acd40}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground Zone Air Node, !- Name
  {51d4d142-4ed4-410b-91cf-17b965d5acef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51d4d142-4ed4-410b-91cf-17b965d5acef}, !- Handle
  {429dad46-cff6-4fb9-8b5c-2899c985bf22}, !- Source Object
  11,                                     !- Outlet Port
  {40286fff-2017-4a2e-85fc-12dcf74acd40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92a8ad24-b987-40ff-a1d6-9104149f4fb3}, !- Handle
  {429dad46-cff6-4fb9-8b5c-2899c985bf22}, !- HVAC Component
  {bf50284b-3f20-4107-9d4b-db744d7ac6d4}; !- Port 1

OS:PortList,
  {3d06cc89-7ead-4daf-9bf0-91052c9be732}, !- Handle
  {429dad46-cff6-4fb9-8b5c-2899c985bf22}; !- HVAC Component

OS:PortList,
  {9d9c4046-73b4-44b2-9060-09c90b0c335d}, !- Handle
  {429dad46-cff6-4fb9-8b5c-2899c985bf22}, !- HVAC Component
  {baf9fc83-3e95-44f7-9f69-f95d5383ac85}; !- Port 1

OS:Sizing:Zone,
  {de0f0b13-14ec-4a6f-a5b4-c5ff18e9ee4d}, !- Handle
  {429dad46-cff6-4fb9-8b5c-2899c985bf22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {290a413c-1215-4af7-b916-cc8efe163c8b}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {429dad46-cff6-4fb9-8b5c-2899c985bf22}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ce817b75-e2cb-4082-a6b3-bf5606839659}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e5c60e1e-6acd-4c2d-bbed-d3b348151f22}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Ground, !- Name
  {610656bf-4a6e-4a5f-8588-f3d3178ae3b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.3678968212834,                       !- X Origin {m}
  49.3879312141889,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b4ab27b2-2a3a-44e2-bf6a-517eb5483627}, !- Building Story Name
  {26b92bc5-0624-49b1-bedc-84603fe01da0}; !- Thermal Zone Name

OS:Surface,
  {2f1d5701-6e0a-417a-aff5-fa666d586499}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5c60e1e-6acd-4c2d-bbed-d3b348151f22}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ced0cf7-0bc7-4e9c-8c9d-b84b52bbaddb}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5c60e1e-6acd-4c2d-bbed-d3b348151f22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8506e7c-3161-42e4-8607-4e4a83b137fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba7c290b-93f3-49b7-a25f-7e82548bd80e}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5c60e1e-6acd-4c2d-bbed-d3b348151f22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ababb35-6584-409b-9fa1-efd181e4b30d}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5c60e1e-6acd-4c2d-bbed-d3b348151f22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a556502-abd6-4671-adad-f3fcdb4c8117}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5c60e1e-6acd-4c2d-bbed-d3b348151f22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b7e863f-df26-426c-915f-4634d51ff209}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a843f8d0-8f86-4e61-abda-1985a3a737c1}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {e5c60e1e-6acd-4c2d-bbed-d3b348151f22}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {26b92bc5-0624-49b1-bedc-84603fe01da0}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c50c7bb-2015-4ee9-a466-04b73c6bcb8d}, !- Zone Air Inlet Port List
  {f4e6c126-bbd2-48e2-9878-ec535ed3a4ac}, !- Zone Air Exhaust Port List
  {e6ec833a-4771-4bd9-b26c-26696fd35488}, !- Zone Air Node Name
  {da2ae96d-65c2-4808-b677-a10fcb0116d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b8f3b297-1e5d-4734-8af4-90c48e9eda77}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af4ce2c6-c386-4510-ae67-6a66fe84c77a}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground Zone Air Node, !- Name
  {e6ec833a-4771-4bd9-b26c-26696fd35488}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6ec833a-4771-4bd9-b26c-26696fd35488}, !- Handle
  {26b92bc5-0624-49b1-bedc-84603fe01da0}, !- Source Object
  11,                                     !- Outlet Port
  {af4ce2c6-c386-4510-ae67-6a66fe84c77a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c50c7bb-2015-4ee9-a466-04b73c6bcb8d}, !- Handle
  {26b92bc5-0624-49b1-bedc-84603fe01da0}, !- HVAC Component
  {168b9213-f0a7-4f25-a13b-7aa6fa53b490}; !- Port 1

OS:PortList,
  {f4e6c126-bbd2-48e2-9878-ec535ed3a4ac}, !- Handle
  {26b92bc5-0624-49b1-bedc-84603fe01da0}; !- HVAC Component

OS:PortList,
  {da2ae96d-65c2-4808-b677-a10fcb0116d1}, !- Handle
  {26b92bc5-0624-49b1-bedc-84603fe01da0}, !- HVAC Component
  {d418b391-5988-4139-a4cd-cb91442855c6}; !- Port 1

OS:Sizing:Zone,
  {0d7719ba-a574-4bcb-a421-e0d663b43935}, !- Handle
  {26b92bc5-0624-49b1-bedc-84603fe01da0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dff207fc-9ba6-4156-ae5a-f861af599bf9}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {26b92bc5-0624-49b1-bedc-84603fe01da0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a8716be-b106-481e-840d-6444234c3bba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {b46e1164-a703-41bf-ad6d-a625d8499fed}, !- Handle
  Story Mid,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {20fbae8c-891a-4e68-88dd-be359de49509}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Mid, !- Name
  {610656bf-4a6e-4a5f-8588-f3d3178ae3b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80.9398968212834,                      !- X Origin {m}
  -53.9599312141889,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {b46e1164-a703-41bf-ad6d-a625d8499fed}, !- Building Story Name
  {423f78cc-9ffd-43d7-b6a6-de1119356b04}; !- Thermal Zone Name

OS:Surface,
  {3e280cbd-09f2-46da-b4cd-fb392c744a8d}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {c4daee91-f815-4537-b480-2d8702cea2d0}, !- Construction Name
  {20fbae8c-891a-4e68-88dd-be359de49509}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46932276-2ae8-4ae6-9826-161a5e05309b}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20fbae8c-891a-4e68-88dd-be359de49509}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ba7342f-c1f8-4a76-9a84-00331bcfbbc6}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20fbae8c-891a-4e68-88dd-be359de49509}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9bef69d-3719-4597-83c7-65d05da0fb05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6094642-5364-4646-a14d-859f8026ad0f}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20fbae8c-891a-4e68-88dd-be359de49509}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d49c1bf3-eb5e-43d5-a90d-d3e4c7119742}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6914f3b-fd46-4be7-946d-1b1c81142736}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20fbae8c-891a-4e68-88dd-be359de49509}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {940dcd6b-1c98-441a-875f-072b45148e94}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {20fbae8c-891a-4e68-88dd-be359de49509}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {423f78cc-9ffd-43d7-b6a6-de1119356b04}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf247b48-12b2-47c7-b477-b0249e05a9f7}, !- Zone Air Inlet Port List
  {4ed99d94-0174-44f0-a371-89e19644d6ad}, !- Zone Air Exhaust Port List
  {5138ff19-a995-426c-a6cb-5c25478836fa}, !- Zone Air Node Name
  {9d785f1a-18fe-49bd-b036-7a6fbe7a7362}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2488ebf3-1cd4-4b77-a311-183fa8d1a547}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fbb5ae27-d9e0-45d1-a192-4c6b87ce9778}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Mid Zone Air Node, !- Name
  {5138ff19-a995-426c-a6cb-5c25478836fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5138ff19-a995-426c-a6cb-5c25478836fa}, !- Handle
  {423f78cc-9ffd-43d7-b6a6-de1119356b04}, !- Source Object
  11,                                     !- Outlet Port
  {fbb5ae27-d9e0-45d1-a192-4c6b87ce9778}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf247b48-12b2-47c7-b477-b0249e05a9f7}, !- Handle
  {423f78cc-9ffd-43d7-b6a6-de1119356b04}, !- HVAC Component
  {b2f01eb0-c0cc-4ff5-a499-f3812a20e679}; !- Port 1

OS:PortList,
  {4ed99d94-0174-44f0-a371-89e19644d6ad}, !- Handle
  {423f78cc-9ffd-43d7-b6a6-de1119356b04}; !- HVAC Component

OS:PortList,
  {9d785f1a-18fe-49bd-b036-7a6fbe7a7362}, !- Handle
  {423f78cc-9ffd-43d7-b6a6-de1119356b04}, !- HVAC Component
  {1df78b13-ee4f-4cd7-abec-141a4e2ded04}; !- Port 1

OS:Sizing:Zone,
  {4c5d5172-e8ac-4a63-bc51-0f576b8f60dc}, !- Handle
  {423f78cc-9ffd-43d7-b6a6-de1119356b04}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {48eff4a9-e893-4f57-a2dd-5a22b17d2d59}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Mid Zone HVAC Equipment List, !- Name
  {423f78cc-9ffd-43d7-b6a6-de1119356b04}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a8ee68b-7734-4574-b49d-75e8d07c12a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {24b4eedd-f447-4081-82da-9560a23158a3}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Mid, !- Name
  {610656bf-4a6e-4a5f-8588-f3d3178ae3b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80.9398968212834,                      !- X Origin {m}
  -49.3879312141889,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {b46e1164-a703-41bf-ad6d-a625d8499fed}, !- Building Story Name
  {9290938f-a4fb-4498-a9a0-e055cb023d1e}; !- Thermal Zone Name

OS:Surface,
  {af605aeb-aca7-4b16-b78c-48502f9cf5f5}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {c4daee91-f815-4537-b480-2d8702cea2d0}, !- Construction Name
  {24b4eedd-f447-4081-82da-9560a23158a3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 98.7758624283778, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b280cd2e-6997-428b-ac61-bebaf70d6d34}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24b4eedd-f447-4081-82da-9560a23158a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 98.7758624283778, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d991c500-d0ff-417d-8592-a06490798aa9}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24b4eedd-f447-4081-82da-9560a23158a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {298eb924-e638-44c3-85f1-05e08164a1c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 98.7758624283778, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 98.7758624283778, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 98.7758624283778, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {618aac89-d8d6-4f3e-8043-a35a203847fb}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24b4eedd-f447-4081-82da-9560a23158a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66f34c88-f595-4494-91ab-b41271a27f76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 98.7758624283778, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 98.7758624283778, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9bef69d-3719-4597-83c7-65d05da0fb05}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24b4eedd-f447-4081-82da-9560a23158a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ba7342f-c1f8-4a76-9a84-00331bcfbbc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8951831b-0d5d-468b-9e6e-8e81ecd2218f}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {24b4eedd-f447-4081-82da-9560a23158a3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 98.7758624283778, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 98.7758624283778, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9290938f-a4fb-4498-a9a0-e055cb023d1e}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d9b4b36-e5ff-44b1-8c9e-438491d1da0b}, !- Zone Air Inlet Port List
  {f7d8e7da-33ff-4e12-b980-e05e05e5739d}, !- Zone Air Exhaust Port List
  {9d7515fb-96fe-4389-b92f-349ce771f0d8}, !- Zone Air Node Name
  {bb407f5e-3166-4c02-8a24-2de5986682d4}, !- Zone Return Air Port List
  {f49abd1e-fd6b-4ec6-867b-7e4e5e796b9c}, !- Primary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {8a0bf310-481c-4595-a6c3-2405b70ea086}, !- Secondary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e9cedd03-f92b-4377-9ce2-d5351bedc445}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {917ed053-f44d-4141-921e-43cf28e73595}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Mid Zone Air Node, !- Name
  {9d7515fb-96fe-4389-b92f-349ce771f0d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d7515fb-96fe-4389-b92f-349ce771f0d8}, !- Handle
  {9290938f-a4fb-4498-a9a0-e055cb023d1e}, !- Source Object
  11,                                     !- Outlet Port
  {917ed053-f44d-4141-921e-43cf28e73595}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d9b4b36-e5ff-44b1-8c9e-438491d1da0b}, !- Handle
  {9290938f-a4fb-4498-a9a0-e055cb023d1e}, !- HVAC Component
  {f27b1077-0f7d-4c7d-87f3-e01a1d110508}; !- Port 1

OS:PortList,
  {f7d8e7da-33ff-4e12-b980-e05e05e5739d}, !- Handle
  {9290938f-a4fb-4498-a9a0-e055cb023d1e}; !- HVAC Component

OS:PortList,
  {bb407f5e-3166-4c02-8a24-2de5986682d4}, !- Handle
  {9290938f-a4fb-4498-a9a0-e055cb023d1e}, !- HVAC Component
  {254faa6c-2108-4540-9f78-bec01ba9a290}; !- Port 1

OS:Sizing:Zone,
  {2226d28e-8001-4293-a9c9-2007f7e2673f}, !- Handle
  {9290938f-a4fb-4498-a9a0-e055cb023d1e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a9f5f4e2-85f9-4239-ab06-f2c4521e2552}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Mid Zone HVAC Equipment List, !- Name
  {9290938f-a4fb-4498-a9a0-e055cb023d1e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3db1237d-7ac4-4b52-b318-6c359e4b461c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c9bfe65f-82b3-43ad-985d-69b7e5f8bc5c}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Mid, !- Name
  {610656bf-4a6e-4a5f-8588-f3d3178ae3b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80.9398968212834,                      !- X Origin {m}
  49.3879312141889,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {b46e1164-a703-41bf-ad6d-a625d8499fed}, !- Building Story Name
  {78e463aa-6ae1-4d6f-9b19-aef0872cdd3f}; !- Thermal Zone Name

OS:Surface,
  {0edf1c89-d47b-41dd-a01c-8a8e11ae19be}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {c4daee91-f815-4537-b480-2d8702cea2d0}, !- Construction Name
  {c9bfe65f-82b3-43ad-985d-69b7e5f8bc5c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7528938-7d99-479b-b7a1-545549199093}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9bfe65f-82b3-43ad-985d-69b7e5f8bc5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bfaa5e2-4790-4fc0-a360-d8db1b9e1fa5}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9bfe65f-82b3-43ad-985d-69b7e5f8bc5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66917405-caed-4a72-9abb-a93875639c05}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9bfe65f-82b3-43ad-985d-69b7e5f8bc5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7f1a906-8040-47c3-93af-56652a3493e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {298eb924-e638-44c3-85f1-05e08164a1c3}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9bfe65f-82b3-43ad-985d-69b7e5f8bc5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d991c500-d0ff-417d-8592-a06490798aa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7c298e2-8784-45d5-be70-d76b0c63de0f}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {c9bfe65f-82b3-43ad-985d-69b7e5f8bc5c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {78e463aa-6ae1-4d6f-9b19-aef0872cdd3f}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3130f3a0-24c3-40d0-9901-4195d145f86a}, !- Zone Air Inlet Port List
  {bfe9be31-c205-4abc-b872-ddf910506eeb}, !- Zone Air Exhaust Port List
  {2af55b7d-1703-4216-b250-a52504afa85a}, !- Zone Air Node Name
  {bb8adee1-8e38-421a-ba71-fd8bab1ba4ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8ade3c75-0b2c-410a-9b28-0ee07a5ee14a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e5316ff-0682-4430-b190-ecdd44909b97}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Mid Zone Air Node, !- Name
  {2af55b7d-1703-4216-b250-a52504afa85a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2af55b7d-1703-4216-b250-a52504afa85a}, !- Handle
  {78e463aa-6ae1-4d6f-9b19-aef0872cdd3f}, !- Source Object
  11,                                     !- Outlet Port
  {7e5316ff-0682-4430-b190-ecdd44909b97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3130f3a0-24c3-40d0-9901-4195d145f86a}, !- Handle
  {78e463aa-6ae1-4d6f-9b19-aef0872cdd3f}, !- HVAC Component
  {41fdeb8b-7c8d-4761-9f13-228d0247d025}; !- Port 1

OS:PortList,
  {bfe9be31-c205-4abc-b872-ddf910506eeb}, !- Handle
  {78e463aa-6ae1-4d6f-9b19-aef0872cdd3f}; !- HVAC Component

OS:PortList,
  {bb8adee1-8e38-421a-ba71-fd8bab1ba4ac}, !- Handle
  {78e463aa-6ae1-4d6f-9b19-aef0872cdd3f}, !- HVAC Component
  {00be57be-a7be-4885-b48d-dc9579cdaa60}; !- Port 1

OS:Sizing:Zone,
  {4e3f7906-9376-43be-bb45-33a6e6f44728}, !- Handle
  {78e463aa-6ae1-4d6f-9b19-aef0872cdd3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0d2b1844-5324-4c1d-ac42-848aedf5699c}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Mid Zone HVAC Equipment List, !- Name
  {78e463aa-6ae1-4d6f-9b19-aef0872cdd3f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe86e2de-1b9f-4de5-ad4f-feeb029a3436}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {059af72f-4a8a-447d-a95b-09298b3dbfa4}, !- Handle
  FullServiceRestaurant Dining A  - Story Mid, !- Name
  {610656bf-4a6e-4a5f-8588-f3d3178ae3b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -76.3678968212834,                      !- X Origin {m}
  -53.9599312141889,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {b46e1164-a703-41bf-ad6d-a625d8499fed}, !- Building Story Name
  {41945366-804e-46c7-abb4-4032f20db016}; !- Thermal Zone Name

OS:Surface,
  {38db21a3-5b0e-41d5-86b0-cedec58ea83b}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {c4daee91-f815-4537-b480-2d8702cea2d0}, !- Construction Name
  {059af72f-4a8a-447d-a95b-09298b3dbfa4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  152.735793642567, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  152.735793642567, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d49c1bf3-eb5e-43d5-a90d-d3e4c7119742}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {059af72f-4a8a-447d-a95b-09298b3dbfa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6094642-5364-4646-a14d-859f8026ad0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cb71889-74a2-4729-8c7e-a09d8472a8ad}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {059af72f-4a8a-447d-a95b-09298b3dbfa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0b312e2-9a6e-4211-a190-a6e86b0da9e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.735793642567, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  152.735793642567, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc41b00e-d509-4663-b319-60d9601d118e}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {059af72f-4a8a-447d-a95b-09298b3dbfa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae174a47-5dfe-4b94-ace6-f45c84f5c246}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.735793642567, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  152.735793642567, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  152.735793642567, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  152.735793642567, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac83a209-7d48-41f6-b03b-34d0f2396d85}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {059af72f-4a8a-447d-a95b-09298b3dbfa4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  152.735793642567, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  152.735793642567, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af7f231e-fe55-4877-8ab7-a05351e80813}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {059af72f-4a8a-447d-a95b-09298b3dbfa4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.735793642567, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  152.735793642567, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {41945366-804e-46c7-abb4-4032f20db016}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb7e27ed-141f-4593-aa99-b687ce1110e9}, !- Zone Air Inlet Port List
  {39bf1fd5-1464-4277-9129-54f0c05ef691}, !- Zone Air Exhaust Port List
  {f7d36cea-5b44-45bc-a5a7-f168ab8f8cab}, !- Zone Air Node Name
  {f275760a-8a91-4f5c-9d43-68a9c08ad966}, !- Zone Return Air Port List
  {d7df45e1-1c93-49f5-816d-f74da47ed367}, !- Primary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {283f8238-feec-4c01-9acb-56f0d2358355}, !- Secondary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6550a594-46f1-4b4f-b6ef-5f4842b2afc5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4564c6da-c64c-475c-afbd-2ec1352f7f7d}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Mid Zone Air Node, !- Name
  {f7d36cea-5b44-45bc-a5a7-f168ab8f8cab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7d36cea-5b44-45bc-a5a7-f168ab8f8cab}, !- Handle
  {41945366-804e-46c7-abb4-4032f20db016}, !- Source Object
  11,                                     !- Outlet Port
  {4564c6da-c64c-475c-afbd-2ec1352f7f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb7e27ed-141f-4593-aa99-b687ce1110e9}, !- Handle
  {41945366-804e-46c7-abb4-4032f20db016}, !- HVAC Component
  {b4de1103-b581-4d8a-9961-22cc802f3c84}; !- Port 1

OS:PortList,
  {39bf1fd5-1464-4277-9129-54f0c05ef691}, !- Handle
  {41945366-804e-46c7-abb4-4032f20db016}; !- HVAC Component

OS:PortList,
  {f275760a-8a91-4f5c-9d43-68a9c08ad966}, !- Handle
  {41945366-804e-46c7-abb4-4032f20db016}, !- HVAC Component
  {915ba7c1-3355-468a-8f1e-f335c696be99}; !- Port 1

OS:Sizing:Zone,
  {a4453640-e5f4-431f-87c1-0995d81b5daf}, !- Handle
  {41945366-804e-46c7-abb4-4032f20db016}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {96c0841f-c503-408a-a484-9b171e2227f6}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Mid Zone HVAC Equipment List, !- Name
  {41945366-804e-46c7-abb4-4032f20db016}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e4b6801b-2d67-4d86-98d6-257b28b1bce5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {29d04080-acd6-4a96-9fca-9d167785e4ef}, !- Handle
  FullServiceRestaurant Dining B  - Story Mid, !- Name
  {610656bf-4a6e-4a5f-8588-f3d3178ae3b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -76.3678968212834,                      !- X Origin {m}
  -49.3879312141889,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {b46e1164-a703-41bf-ad6d-a625d8499fed}, !- Building Story Name
  {15888e46-217f-4563-9206-245565df646f}; !- Thermal Zone Name

OS:Surface,
  {ad0b4f58-af58-4510-97f0-9e7c17ac7730}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {c4daee91-f815-4537-b480-2d8702cea2d0}, !- Construction Name
  {29d04080-acd6-4a96-9fca-9d167785e4ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 2 {m}
  152.735793642567, 98.7758624283778, 0,  !- X,Y,Z Vertex 3 {m}
  152.735793642567, 2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66f34c88-f595-4494-91ab-b41271a27f76}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29d04080-acd6-4a96-9fca-9d167785e4ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {618aac89-d8d6-4f3e-8043-a35a203847fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 98.7758624283778, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77aa2fa9-e1d3-49a1-bc3d-5b94e03367cb}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29d04080-acd6-4a96-9fca-9d167785e4ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89b5fc46-2c9b-4ea6-ae19-02bda8ffdf9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.735793642567, 98.7758624283778, 3.048, !- X,Y,Z Vertex 1 {m}
  152.735793642567, 98.7758624283778, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 98.7758624283778, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d874cf-2e40-4466-af26-5793603d57f5}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29d04080-acd6-4a96-9fca-9d167785e4ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf56921d-9900-4c92-a466-acd08a05f6a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.735793642567, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  152.735793642567, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  152.735793642567, 98.7758624283778, 0,  !- X,Y,Z Vertex 3 {m}
  152.735793642567, 98.7758624283778, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0b312e2-9a6e-4211-a190-a6e86b0da9e5}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29d04080-acd6-4a96-9fca-9d167785e4ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cb71889-74a2-4729-8c7e-a09d8472a8ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  152.735793642567, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  152.735793642567, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db8b13f9-35c5-4f9e-b639-0ebe1543762e}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {29d04080-acd6-4a96-9fca-9d167785e4ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.735793642567, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  152.735793642567, 98.7758624283778, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 98.7758624283778, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {15888e46-217f-4563-9206-245565df646f}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c5ea8ac-0d57-4816-a926-058493dd245d}, !- Zone Air Inlet Port List
  {1f69da44-7547-48f7-ae0a-d891fcbf023c}, !- Zone Air Exhaust Port List
  {5060408b-5ee1-49d4-84af-7356e4a16be1}, !- Zone Air Node Name
  {e623f842-87df-41c1-b465-e734f0b8f1bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e69264a-6000-41c3-a5b7-ef8cc70add5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e69cb55-9207-4072-a3fa-8bc624b5e551}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Mid Zone Air Node, !- Name
  {5060408b-5ee1-49d4-84af-7356e4a16be1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5060408b-5ee1-49d4-84af-7356e4a16be1}, !- Handle
  {15888e46-217f-4563-9206-245565df646f}, !- Source Object
  11,                                     !- Outlet Port
  {0e69cb55-9207-4072-a3fa-8bc624b5e551}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c5ea8ac-0d57-4816-a926-058493dd245d}, !- Handle
  {15888e46-217f-4563-9206-245565df646f}, !- HVAC Component
  {20a5b717-5d63-422b-ae91-f7279fabd7ab}; !- Port 1

OS:PortList,
  {1f69da44-7547-48f7-ae0a-d891fcbf023c}, !- Handle
  {15888e46-217f-4563-9206-245565df646f}; !- HVAC Component

OS:PortList,
  {e623f842-87df-41c1-b465-e734f0b8f1bf}, !- Handle
  {15888e46-217f-4563-9206-245565df646f}, !- HVAC Component
  {69ea91e8-e9c0-442e-bf06-416128940d35}; !- Port 1

OS:Sizing:Zone,
  {36aee408-ceae-499f-8725-d8e53aea35a4}, !- Handle
  {15888e46-217f-4563-9206-245565df646f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a8737bfe-c53b-45d5-b2d8-7c36e6e62a6b}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Mid Zone HVAC Equipment List, !- Name
  {15888e46-217f-4563-9206-245565df646f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2075b5a0-c57f-4b51-8ceb-be98056b4321}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {180b663a-b230-4357-a2fa-0b4ab132cb8d}, !- Handle
  FullServiceRestaurant Dining C  - Story Mid, !- Name
  {610656bf-4a6e-4a5f-8588-f3d3178ae3b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -76.3678968212834,                      !- X Origin {m}
  49.3879312141889,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {b46e1164-a703-41bf-ad6d-a625d8499fed}, !- Building Story Name
  {b1b05b5f-6986-41d0-b164-d5edcd7ffe28}; !- Thermal Zone Name

OS:Surface,
  {bd1837de-bead-4205-b3d9-49eb256365df}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {c4daee91-f815-4537-b480-2d8702cea2d0}, !- Construction Name
  {180b663a-b230-4357-a2fa-0b4ab132cb8d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  152.735793642567, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  152.735793642567, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7f1a906-8040-47c3-93af-56652a3493e8}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {180b663a-b230-4357-a2fa-0b4ab132cb8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66917405-caed-4a72-9abb-a93875639c05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ed41cdf-708f-489c-ad6c-c6c4ce988b37}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {180b663a-b230-4357-a2fa-0b4ab132cb8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.735793642567, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  152.735793642567, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f203dad-7a49-4b15-9c6d-a55a496d079a}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {180b663a-b230-4357-a2fa-0b4ab132cb8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75ac2b35-7644-4a4f-8ab7-7f5ae42f30f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.735793642567, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  152.735793642567, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  152.735793642567, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  152.735793642567, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89b5fc46-2c9b-4ea6-ae19-02bda8ffdf9d}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {180b663a-b230-4357-a2fa-0b4ab132cb8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77aa2fa9-e1d3-49a1-bc3d-5b94e03367cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  152.735793642567, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  152.735793642567, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d91d036b-740f-4eb4-8f86-41d4c4ac91d7}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {180b663a-b230-4357-a2fa-0b4ab132cb8d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  152.735793642567, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  152.735793642567, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b1b05b5f-6986-41d0-b164-d5edcd7ffe28}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4085f04f-4590-4682-ad95-6b6613a59a6f}, !- Zone Air Inlet Port List
  {78b16e43-7fe9-472d-a25d-6137e7c8ef26}, !- Zone Air Exhaust Port List
  {527f5c5d-1a86-42b3-86d5-22f4da7dc410}, !- Zone Air Node Name
  {f59a618c-1a90-4fb5-84b0-547857520113}, !- Zone Return Air Port List
  {ba428e5c-6468-4e5a-a9fb-c3023f45d21e}, !- Primary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {472347fb-c234-4d79-8970-ac2971c33b3d}, !- Secondary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {02f61199-f1d4-4cc7-9597-2c6829467bcc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a177e4e-d318-46c1-b76f-2e5dae009556}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Mid Zone Air Node, !- Name
  {527f5c5d-1a86-42b3-86d5-22f4da7dc410}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {527f5c5d-1a86-42b3-86d5-22f4da7dc410}, !- Handle
  {b1b05b5f-6986-41d0-b164-d5edcd7ffe28}, !- Source Object
  11,                                     !- Outlet Port
  {2a177e4e-d318-46c1-b76f-2e5dae009556}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4085f04f-4590-4682-ad95-6b6613a59a6f}, !- Handle
  {b1b05b5f-6986-41d0-b164-d5edcd7ffe28}, !- HVAC Component
  {18cc06c2-1326-43f0-bb66-f52ff1c2766b}; !- Port 1

OS:PortList,
  {78b16e43-7fe9-472d-a25d-6137e7c8ef26}, !- Handle
  {b1b05b5f-6986-41d0-b164-d5edcd7ffe28}; !- HVAC Component

OS:PortList,
  {f59a618c-1a90-4fb5-84b0-547857520113}, !- Handle
  {b1b05b5f-6986-41d0-b164-d5edcd7ffe28}, !- HVAC Component
  {4ba2b0b0-c9a2-4e5f-a3b0-d506f661a559}; !- Port 1

OS:Sizing:Zone,
  {c77f8d35-9d78-4bbb-83f3-c9632756fc01}, !- Handle
  {b1b05b5f-6986-41d0-b164-d5edcd7ffe28}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {07b7d5f7-d3cb-41a8-b77a-a5a42b6cd627}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Mid Zone HVAC Equipment List, !- Name
  {b1b05b5f-6986-41d0-b164-d5edcd7ffe28}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5ee1e09d-615a-4dd2-af86-a521cbb4b965}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a05f2129-eeb2-45e8-bc6c-d4cf70dbac0d}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Mid, !- Name
  {610656bf-4a6e-4a5f-8588-f3d3178ae3b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.3678968212834,                       !- X Origin {m}
  -53.9599312141889,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {b46e1164-a703-41bf-ad6d-a625d8499fed}, !- Building Story Name
  {23b3e2fd-8fe2-418e-97a3-9c44de30f0d9}; !- Thermal Zone Name

OS:Surface,
  {aeb93d1b-f0ab-44d7-8994-fb936b98292f}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {c4daee91-f815-4537-b480-2d8702cea2d0}, !- Construction Name
  {a05f2129-eeb2-45e8-bc6c-d4cf70dbac0d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae174a47-5dfe-4b94-ace6-f45c84f5c246}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a05f2129-eeb2-45e8-bc6c-d4cf70dbac0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc41b00e-d509-4663-b319-60d9601d118e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e14afae-f4dc-4624-866a-ce73d2f27730}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a05f2129-eeb2-45e8-bc6c-d4cf70dbac0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7047601d-8c88-4974-b08a-de104a471c29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f93dbd2c-935c-49bc-ab22-a5d05971e830}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a05f2129-eeb2-45e8-bc6c-d4cf70dbac0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96b1f923-3c84-448e-af7f-e37a742daa13}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a05f2129-eeb2-45e8-bc6c-d4cf70dbac0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66d8601e-df25-4995-a9e5-aaf79fe4ff1d}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {a05f2129-eeb2-45e8-bc6c-d4cf70dbac0d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {23b3e2fd-8fe2-418e-97a3-9c44de30f0d9}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fa28c79-28f6-42e7-a67a-f16d48ec398f}, !- Zone Air Inlet Port List
  {eb73e88f-92cc-4d72-be19-062bf75f3db3}, !- Zone Air Exhaust Port List
  {2aa31682-3f2b-4787-8d5e-a4e352a8a488}, !- Zone Air Node Name
  {af20ccab-5d52-4d54-b376-1029b1602c26}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d6a248f-40a8-4571-af37-346eaaba5d8f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff49bf46-0f63-4b86-b0c2-92e8eb38d923}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Mid Zone Air Node, !- Name
  {2aa31682-3f2b-4787-8d5e-a4e352a8a488}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2aa31682-3f2b-4787-8d5e-a4e352a8a488}, !- Handle
  {23b3e2fd-8fe2-418e-97a3-9c44de30f0d9}, !- Source Object
  11,                                     !- Outlet Port
  {ff49bf46-0f63-4b86-b0c2-92e8eb38d923}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fa28c79-28f6-42e7-a67a-f16d48ec398f}, !- Handle
  {23b3e2fd-8fe2-418e-97a3-9c44de30f0d9}, !- HVAC Component
  {b61e0292-a291-45f3-81f8-c6e4fc72d1ab}; !- Port 1

OS:PortList,
  {eb73e88f-92cc-4d72-be19-062bf75f3db3}, !- Handle
  {23b3e2fd-8fe2-418e-97a3-9c44de30f0d9}; !- HVAC Component

OS:PortList,
  {af20ccab-5d52-4d54-b376-1029b1602c26}, !- Handle
  {23b3e2fd-8fe2-418e-97a3-9c44de30f0d9}, !- HVAC Component
  {e65f4bef-b177-45d7-b07a-bbe906048dd7}; !- Port 1

OS:Sizing:Zone,
  {e79e70ce-072d-40b0-9d69-71b27c41505f}, !- Handle
  {23b3e2fd-8fe2-418e-97a3-9c44de30f0d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {72713278-8a8c-482e-82fa-549169ec9c62}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Mid Zone HVAC Equipment List, !- Name
  {23b3e2fd-8fe2-418e-97a3-9c44de30f0d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3ff2c43-b01f-4c81-ae2c-27df6c40f51a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {adc913ef-498f-40b3-a6c3-d27f460bb68b}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Mid, !- Name
  {610656bf-4a6e-4a5f-8588-f3d3178ae3b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.3678968212834,                       !- X Origin {m}
  -49.3879312141889,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {b46e1164-a703-41bf-ad6d-a625d8499fed}, !- Building Story Name
  {e070cfa5-da2d-4182-8c65-ea73a7c00a3d}; !- Thermal Zone Name

OS:Surface,
  {02495bef-6eed-4754-b5c9-ed19a91fd586}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {c4daee91-f815-4537-b480-2d8702cea2d0}, !- Construction Name
  {adc913ef-498f-40b3-a6c3-d27f460bb68b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 98.7758624283778, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf56921d-9900-4c92-a466-acd08a05f6a8}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adc913ef-498f-40b3-a6c3-d27f460bb68b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81d874cf-2e40-4466-af26-5793603d57f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 98.7758624283778, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c97dead8-7323-4af1-bc2f-235f6495483b}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adc913ef-498f-40b3-a6c3-d27f460bb68b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13ff25cc-3354-4dc1-85fc-901a1f992dc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 98.7758624283778, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 98.7758624283778, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 98.7758624283778, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65afc57f-25df-4668-8f03-2599835e639e}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adc913ef-498f-40b3-a6c3-d27f460bb68b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 98.7758624283778, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 98.7758624283778, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7047601d-8c88-4974-b08a-de104a471c29}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adc913ef-498f-40b3-a6c3-d27f460bb68b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e14afae-f4dc-4624-866a-ce73d2f27730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4fc09e0-ee9d-402a-a05a-2c9d9461f9b3}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {adc913ef-498f-40b3-a6c3-d27f460bb68b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 98.7758624283778, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 98.7758624283778, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e070cfa5-da2d-4182-8c65-ea73a7c00a3d}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b319ee68-3027-445b-aca7-a150f230a480}, !- Zone Air Inlet Port List
  {bf63d71e-2242-4b21-b89a-9ea505b5ec74}, !- Zone Air Exhaust Port List
  {3b248dcd-4a8b-4885-be95-b84704624339}, !- Zone Air Node Name
  {80c08468-e460-416b-b4bd-14046e021076}, !- Zone Return Air Port List
  {77549cda-3e7e-4147-87f7-03e9e3a3b7bc}, !- Primary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {bc4ed250-d54a-4a29-bf26-a54b87e5145c}, !- Secondary Daylighting Control Name
  0.267,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4be8e87a-bee2-4be7-9a11-b60889407500}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c605162e-8347-42c9-910e-ddadf430849b}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Mid Zone Air Node, !- Name
  {3b248dcd-4a8b-4885-be95-b84704624339}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b248dcd-4a8b-4885-be95-b84704624339}, !- Handle
  {e070cfa5-da2d-4182-8c65-ea73a7c00a3d}, !- Source Object
  11,                                     !- Outlet Port
  {c605162e-8347-42c9-910e-ddadf430849b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b319ee68-3027-445b-aca7-a150f230a480}, !- Handle
  {e070cfa5-da2d-4182-8c65-ea73a7c00a3d}, !- HVAC Component
  {36546d47-56c7-4b07-83aa-bbc2a62c2be9}; !- Port 1

OS:PortList,
  {bf63d71e-2242-4b21-b89a-9ea505b5ec74}, !- Handle
  {e070cfa5-da2d-4182-8c65-ea73a7c00a3d}; !- HVAC Component

OS:PortList,
  {80c08468-e460-416b-b4bd-14046e021076}, !- Handle
  {e070cfa5-da2d-4182-8c65-ea73a7c00a3d}, !- HVAC Component
  {134189bf-40da-4ee5-b813-421fdc631229}; !- Port 1

OS:Sizing:Zone,
  {ce22611f-eac9-4798-877d-99434c13d69b}, !- Handle
  {e070cfa5-da2d-4182-8c65-ea73a7c00a3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a105f5ca-12f7-46ef-b19d-7881d77eda4f}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Mid Zone HVAC Equipment List, !- Name
  {e070cfa5-da2d-4182-8c65-ea73a7c00a3d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {923275d8-e0bf-4c27-85a0-359ed156b013}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {56c0e56b-ce4f-4281-9820-fe2eecd2bfbc}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Mid, !- Name
  {610656bf-4a6e-4a5f-8588-f3d3178ae3b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.3678968212834,                       !- X Origin {m}
  49.3879312141889,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {b46e1164-a703-41bf-ad6d-a625d8499fed}, !- Building Story Name
  {570a7bef-a72b-48f3-8593-04961adb636d}; !- Thermal Zone Name

OS:Surface,
  {fda86987-9660-44f0-9e72-913295af4280}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {c4daee91-f815-4537-b480-2d8702cea2d0}, !- Construction Name
  {56c0e56b-ce4f-4281-9820-fe2eecd2bfbc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75ac2b35-7644-4a4f-8ab7-7f5ae42f30f8}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c0e56b-ce4f-4281-9820-fe2eecd2bfbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f203dad-7a49-4b15-9c6d-a55a496d079a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da192ecf-a720-4912-8a6c-7dfbb44a5e50}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c0e56b-ce4f-4281-9820-fe2eecd2bfbc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {944205d0-1626-4b52-8cfb-8d13a3459422}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c0e56b-ce4f-4281-9820-fe2eecd2bfbc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13ff25cc-3354-4dc1-85fc-901a1f992dc3}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56c0e56b-ce4f-4281-9820-fe2eecd2bfbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c97dead8-7323-4af1-bc2f-235f6495483b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51864e8c-1295-4dac-b7c4-412c1b71a281}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {56c0e56b-ce4f-4281-9820-fe2eecd2bfbc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {570a7bef-a72b-48f3-8593-04961adb636d}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e48a452c-5250-4c26-9c06-a5d19ac59e9d}, !- Zone Air Inlet Port List
  {baa29e1d-f322-43eb-88da-4bff7a6fd5fd}, !- Zone Air Exhaust Port List
  {69b20059-0ef6-42d4-9c5f-8e111f009453}, !- Zone Air Node Name
  {d4454e9f-d3dc-4098-b319-acc58cc101aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6d714986-1ed8-4279-b8a4-9cd5482e0de7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ef7f01d-6904-44dd-aec4-a6d80c8afb2e}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Mid Zone Air Node, !- Name
  {69b20059-0ef6-42d4-9c5f-8e111f009453}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69b20059-0ef6-42d4-9c5f-8e111f009453}, !- Handle
  {570a7bef-a72b-48f3-8593-04961adb636d}, !- Source Object
  11,                                     !- Outlet Port
  {9ef7f01d-6904-44dd-aec4-a6d80c8afb2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e48a452c-5250-4c26-9c06-a5d19ac59e9d}, !- Handle
  {570a7bef-a72b-48f3-8593-04961adb636d}, !- HVAC Component
  {60605e5b-a560-4549-ae71-da908f5f3662}; !- Port 1

OS:PortList,
  {baa29e1d-f322-43eb-88da-4bff7a6fd5fd}, !- Handle
  {570a7bef-a72b-48f3-8593-04961adb636d}; !- HVAC Component

OS:PortList,
  {d4454e9f-d3dc-4098-b319-acc58cc101aa}, !- Handle
  {570a7bef-a72b-48f3-8593-04961adb636d}, !- HVAC Component
  {0bf4522e-04a6-4431-bc5d-15c466b5ff96}; !- Port 1

OS:Sizing:Zone,
  {38531097-76b4-4be6-9cd2-5d989a9cd4c8}, !- Handle
  {570a7bef-a72b-48f3-8593-04961adb636d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ffbc8dbc-897d-44b6-833e-bc0ca4cddb8b}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Mid Zone HVAC Equipment List, !- Name
  {570a7bef-a72b-48f3-8593-04961adb636d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aef06ab8-8e8c-4bc4-bfd4-c2eb3fc5d198}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {2081599d-3a9e-47ff-a4c1-82675f19442c}, !- Handle
  Story Mid2,                             !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {0219896a-2bea-48c0-a622-3d7da2302b4a}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Name
  {0c0756a9-32c6-4e4b-b9c3-79d25b48d390}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80.9398968212834,                      !- X Origin {m}
  -53.9599312141889,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {2081599d-3a9e-47ff-a4c1-82675f19442c}, !- Building Story Name
  {ed479f71-64ee-4a09-9fc9-ce5ce7b54f6b}; !- Thermal Zone Name

OS:Surface,
  {3704ae67-dac5-4b6d-81e8-8cc55e66e10c}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {c4daee91-f815-4537-b480-2d8702cea2d0}, !- Construction Name
  {0219896a-2bea-48c0-a622-3d7da2302b4a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e83e5ecb-8f93-4af5-a8d3-ed9d4d20a439}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0219896a-2bea-48c0-a622-3d7da2302b4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22180e4a-1513-479c-93b0-551685eaeb1c}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0219896a-2bea-48c0-a622-3d7da2302b4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61c3dcb4-bd13-4711-b6cb-b818fadbda98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4e37e26-8f75-4840-8538-b21c47970013}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0219896a-2bea-48c0-a622-3d7da2302b4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ed4dde4-8a4f-4848-97db-26f44c835eed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7777f178-b162-41ef-9985-f1067b37903f}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0219896a-2bea-48c0-a622-3d7da2302b4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa8af87-6034-4e65-9d67-815db14e5593}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {0219896a-2bea-48c0-a622-3d7da2302b4a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ed479f71-64ee-4a09-9fc9-ce5ce7b54f6b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17b3bfd4-3c58-4940-ada3-c2d19d7c909b}, !- Zone Air Inlet Port List
  {7a71a7a2-0a66-436a-bdc1-a4c660f9ad8c}, !- Zone Air Exhaust Port List
  {d583b879-0ca2-4fc1-b629-b584971f9e9f}, !- Zone Air Node Name
  {20cffdf9-ceb9-40d1-a3fa-6f8c5a9e7c15}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8fd64927-0a94-452a-8860-be127e2dd92e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5ba96cf-f3b8-463d-9132-fdd1e61be94f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Zone Air Node, !- Name
  {d583b879-0ca2-4fc1-b629-b584971f9e9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d583b879-0ca2-4fc1-b629-b584971f9e9f}, !- Handle
  {ed479f71-64ee-4a09-9fc9-ce5ce7b54f6b}, !- Source Object
  11,                                     !- Outlet Port
  {c5ba96cf-f3b8-463d-9132-fdd1e61be94f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17b3bfd4-3c58-4940-ada3-c2d19d7c909b}, !- Handle
  {ed479f71-64ee-4a09-9fc9-ce5ce7b54f6b}, !- HVAC Component
  {bb2b4fb8-35e5-4273-9011-33350af18678}; !- Port 1

OS:PortList,
  {7a71a7a2-0a66-436a-bdc1-a4c660f9ad8c}, !- Handle
  {ed479f71-64ee-4a09-9fc9-ce5ce7b54f6b}; !- HVAC Component

OS:PortList,
  {20cffdf9-ceb9-40d1-a3fa-6f8c5a9e7c15}, !- Handle
  {ed479f71-64ee-4a09-9fc9-ce5ce7b54f6b}, !- HVAC Component
  {c0ae9741-92ae-49a1-9059-917de145dc28}; !- Port 1

OS:Sizing:Zone,
  {8afc373d-f41f-4ed8-b0f1-e6956e915770}, !- Handle
  {ed479f71-64ee-4a09-9fc9-ce5ce7b54f6b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1a4c3448-5eea-4dc5-a397-381473c41b9d}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {ed479f71-64ee-4a09-9fc9-ce5ce7b54f6b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b688c69d-d766-4c9b-bc21-8d65f5d8f255}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c73c002c-2d46-4f55-91c5-96673a711b75}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Name
  {0c0756a9-32c6-4e4b-b9c3-79d25b48d390}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80.9398968212834,                      !- X Origin {m}
  -49.3879312141889,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {2081599d-3a9e-47ff-a4c1-82675f19442c}, !- Building Story Name
  {c201a441-0f7e-49e3-935c-2eb5e7aae304}; !- Thermal Zone Name

OS:Surface,
  {c7801b8f-ea82-402d-aa5a-4545c8389847}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {c4daee91-f815-4537-b480-2d8702cea2d0}, !- Construction Name
  {c73c002c-2d46-4f55-91c5-96673a711b75}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 98.7758624283778, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df685e50-ecc9-4176-9b8e-0ad3f608f78a}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c73c002c-2d46-4f55-91c5-96673a711b75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 98.7758624283778, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8dc8d09-0351-4c6e-be81-4b256682c558}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c73c002c-2d46-4f55-91c5-96673a711b75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac187476-9e8f-4e07-967f-c540998f37b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 98.7758624283778, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 98.7758624283778, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 98.7758624283778, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 98.7758624283778, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ae61b5f-30eb-4bcb-b6a3-0e6670f97e65}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c73c002c-2d46-4f55-91c5-96673a711b75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eb672e7-e6cf-41a5-8d50-735a267aa5d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 98.7758624283778, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 98.7758624283778, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61c3dcb4-bd13-4711-b6cb-b818fadbda98}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c73c002c-2d46-4f55-91c5-96673a711b75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22180e4a-1513-479c-93b0-551685eaeb1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {390836da-304a-4f86-b32a-16057d06cd33}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {c73c002c-2d46-4f55-91c5-96673a711b75}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 98.7758624283778, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 98.7758624283778, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c201a441-0f7e-49e3-935c-2eb5e7aae304}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b900e8f-88de-4d67-ac6e-99aeafb8c247}, !- Zone Air Inlet Port List
  {a37b6f49-4ef3-455d-9c5e-5fe6ce64cb99}, !- Zone Air Exhaust Port List
  {51f4519c-08fb-48fe-a357-d22626f19401}, !- Zone Air Node Name
  {e9eabdaf-3092-4f5c-be52-45f31f8f61dc}, !- Zone Return Air Port List
  {94531045-58ca-455b-a355-a7bdcec7981c}, !- Primary Daylighting Control Name
  0.181,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {39be1314-f300-4899-b887-8f5b680ad4db}, !- Secondary Daylighting Control Name
  0.085,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f53714f9-405b-48d7-b740-95c6bf472bfd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {700519bd-8b04-4cf2-b1cd-b879769859f8}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Zone Air Node, !- Name
  {51f4519c-08fb-48fe-a357-d22626f19401}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51f4519c-08fb-48fe-a357-d22626f19401}, !- Handle
  {c201a441-0f7e-49e3-935c-2eb5e7aae304}, !- Source Object
  11,                                     !- Outlet Port
  {700519bd-8b04-4cf2-b1cd-b879769859f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b900e8f-88de-4d67-ac6e-99aeafb8c247}, !- Handle
  {c201a441-0f7e-49e3-935c-2eb5e7aae304}, !- HVAC Component
  {d8fe34a8-242c-4dfb-a74d-a5e4edf8ce46}; !- Port 1

OS:PortList,
  {a37b6f49-4ef3-455d-9c5e-5fe6ce64cb99}, !- Handle
  {c201a441-0f7e-49e3-935c-2eb5e7aae304}; !- HVAC Component

OS:PortList,
  {e9eabdaf-3092-4f5c-be52-45f31f8f61dc}, !- Handle
  {c201a441-0f7e-49e3-935c-2eb5e7aae304}, !- HVAC Component
  {2652c9de-621d-4ab5-9150-d487812d76c0}; !- Port 1

OS:Sizing:Zone,
  {d9d0a98a-9452-406d-99d8-e49b5a04e08b}, !- Handle
  {c201a441-0f7e-49e3-935c-2eb5e7aae304}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a518db99-b2cd-4dfa-bcbb-94c46bb8e1a9}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {c201a441-0f7e-49e3-935c-2eb5e7aae304}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a70076b-ed6c-4426-9e03-32daaff43fa8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {25b8798f-c736-49cb-bee4-329f3c199bc9}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Name
  {0c0756a9-32c6-4e4b-b9c3-79d25b48d390}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -80.9398968212834,                      !- X Origin {m}
  49.3879312141889,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {2081599d-3a9e-47ff-a4c1-82675f19442c}, !- Building Story Name
  {76e579b3-d5c3-4f3a-8fe9-ede1eeccaf68}; !- Thermal Zone Name

OS:Surface,
  {1dd74df6-a7ac-4df0-99f5-4aea78a64ecf}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {c4daee91-f815-4537-b480-2d8702cea2d0}, !- Construction Name
  {25b8798f-c736-49cb-bee4-329f3c199bc9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adab5065-7c23-4dd5-83d9-84685e9cf7a8}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25b8798f-c736-49cb-bee4-329f3c199bc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb91ee80-155e-4819-a717-46a2b7f14eb3}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25b8798f-c736-49cb-bee4-329f3c199bc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e74a6a9f-85d8-4d2e-aae9-3377a8508310}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25b8798f-c736-49cb-bee4-329f3c199bc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b883003e-a74d-4c39-8322-c596381fd601}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac187476-9e8f-4e07-967f-c540998f37b7}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25b8798f-c736-49cb-bee4-329f3c199bc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8dc8d09-0351-4c6e-be81-4b256682c558}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b918419-43f9-4c34-8d84-6329f248a6e8}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {25b8798f-c736-49cb-bee4-329f3c199bc9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.1316282072803e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -2.1316282072803e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {76e579b3-d5c3-4f3a-8fe9-ede1eeccaf68}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c49cc31c-2fe7-4a4d-9f84-3d7254c36298}, !- Zone Air Inlet Port List
  {ded4b044-5f09-4a5b-a80c-1a05487b77ea}, !- Zone Air Exhaust Port List
  {fed14b74-a794-47a9-ab57-78dc5e409707}, !- Zone Air Node Name
  {7f524ee4-ba02-416a-9892-1bb244b018a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca9742a4-529d-4ce3-8105-bbf14f5263eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2469ddf-2113-4bfa-906d-e28cb9e221d7}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Zone Air Node, !- Name
  {fed14b74-a794-47a9-ab57-78dc5e409707}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fed14b74-a794-47a9-ab57-78dc5e409707}, !- Handle
  {76e579b3-d5c3-4f3a-8fe9-ede1eeccaf68}, !- Source Object
  11,                                     !- Outlet Port
  {f2469ddf-2113-4bfa-906d-e28cb9e221d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c49cc31c-2fe7-4a4d-9f84-3d7254c36298}, !- Handle
  {76e579b3-d5c3-4f3a-8fe9-ede1eeccaf68}, !- HVAC Component
  {6335c020-aeda-436b-a110-55ee71004da0}; !- Port 1

OS:PortList,
  {ded4b044-5f09-4a5b-a80c-1a05487b77ea}, !- Handle
  {76e579b3-d5c3-4f3a-8fe9-ede1eeccaf68}; !- HVAC Component

OS:PortList,
  {7f524ee4-ba02-416a-9892-1bb244b018a4}, !- Handle
  {76e579b3-d5c3-4f3a-8fe9-ede1eeccaf68}, !- HVAC Component
  {6eddfaeb-622e-4050-8790-155716836ff9}; !- Port 1

OS:Sizing:Zone,
  {8d8a744d-2112-4307-a590-1ac05bf344a8}, !- Handle
  {76e579b3-d5c3-4f3a-8fe9-ede1eeccaf68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {93fa917d-2123-4eaf-8078-0545d99ec11c}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {76e579b3-d5c3-4f3a-8fe9-ede1eeccaf68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c6aca0f2-48f7-4542-90cc-f4dc4197ae37}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ea54012f-2c7e-4566-9007-27b9261e419e}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid2, !- Name
  {0c0756a9-32c6-4e4b-b9c3-79d25b48d390}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -76.3678968212834,                      !- X Origin {m}
  -53.9599312141889,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {2081599d-3a9e-47ff-a4c1-82675f19442c}, !- Building Story Name
  {b549eb30-a938-42a0-a7b0-941eb91cb0c2}; !- Thermal Zone Name

OS:Surface,
  {61dfe4a2-dadb-4e62-af50-166b9042cf6d}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {c4daee91-f815-4537-b480-2d8702cea2d0}, !- Construction Name
  {ea54012f-2c7e-4566-9007-27b9261e419e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  148.792916496968, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  148.792916496968, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ed4dde4-8a4f-4848-97db-26f44c835eed}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea54012f-2c7e-4566-9007-27b9261e419e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4e37e26-8f75-4840-8538-b21c47970013}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40346e76-b8de-43cd-81f8-a00781102e6d}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea54012f-2c7e-4566-9007-27b9261e419e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4efe29-41f3-4eb6-bc75-e783b14884a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  148.792916496968, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  148.792916496968, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34ad5176-84ae-44b6-90eb-0de6a410ad1e}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea54012f-2c7e-4566-9007-27b9261e419e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b788846-4f9e-47c4-a161-aba4982cc9e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  148.792916496968, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  148.792916496968, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  148.792916496968, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  148.792916496968, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6da6b0fd-cea7-4ebc-95d1-0a9a612b55b2}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea54012f-2c7e-4566-9007-27b9261e419e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  148.792916496968, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  148.792916496968, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42139b4c-fcd8-4537-b3c0-ec6f7efd28d9}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dd44cfc4-3371-41f6-a243-a6e1d623840f}, !- Construction Name
  {ea54012f-2c7e-4566-9007-27b9261e419e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  148.792916496968, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  148.792916496968, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b549eb30-a938-42a0-a7b0-941eb91cb0c2}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6dc85f75-001e-4094-ae24-e57824b948e7}, !- Zone Air Inlet Port List
  {96bb2da9-3315-43a1-988c-835b3fe7f85f}, !- Zone Air Exhaust Port List
  {69cb3cf9-a731-498d-bcbe-e6b775973568}, !- Zone Air Node Name
  {78e721db-4590-4c94-bfab-2467f421d156}, !- Zone Return Air Port List
  {58c1a7ae-daa9-49fb-853a-c30b385b6da2}, !- Primary Daylighting Control Name
  0.181,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b1307330-1ea2-4c0c-8927-529e56736119}, !- Secondary Daylighting Control Name
  0.085,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9f510ce7-0e24-461a-83f9-c1b4b13f90a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd1d8f8a-baa8-4e1e-9532-d3874a6216fe}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Zone Air Node, !- Name
  {69cb3cf9-a731-498d-bcbe-e6b775973568}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69cb3cf9-a731-498d-bcbe-e6b775973568}, !- Handle
  {b549eb30-a938-42a0-a7b0-941eb91cb0c2}, !- Source Object
  11,                                     !- Outlet Port
  {cd1d8f8a-baa8-4e1e-9532-d3874a6216fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6dc85f75-001e-4094-ae24-e57824b948e7}, !- Handle
  {b549eb30-a938-42a0-a7b0-941eb91cb0c2}, !- HVAC Component
  {0b094154-1b22-43ab-9d7a-52171ba5e70a}; !- Port 1

OS:PortList,
  {96bb2da9-3315-43a1-988c-835b3fe7f85f}, !- Handle
  {b549eb30-a938-42a0-a7b0-941eb91cb0c2}; !- HVAC Component

OS:PortList,
  {78e721db-4590-4c94-bfab-2467f421d156}, !- Handle
  {b549eb30-a938-42a0-a7b0-941eb91cb0c2}, !- HVAC Component
  {32322c06-7e1e-41fd-b1c5-a732c7b8b544}; !- Port 1

OS:Sizing:Zone,
  {5dc49522-b673-4d52-9ec9-1cb7b3072e00}, !- Handle
  {b549eb30-a938-42a0-a7b0-941eb91cb0c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
