  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9a5a2b2f-666f-426b-9033-abe283e27f89}, !- Plant Side Inlet Node Name
  {9b1a8347-561b-4f01-a279-d1c1816fa7b2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e275c681-23d1-4bf5-9090-7a4533de7823}, !- Demand Side Inlet Node Name
  {b7fbbb3d-dcf2-416f-9b86-3eafedf4cf33}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {61c435b2-1ed0-42fb-9bce-2387a15ab964}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6ce970aa-6d98-454b-b59e-3972fefe78ff}, !- Demand Mixer Name
  {6162f1f1-dfaa-47a2-9ca4-dae3befc478a}, !- Demand Splitter Name
  {8c0d30fa-3e61-41b8-b76c-02e5106be1cd}, !- Supply Mixer Name
  {1ca6f077-a07e-4caf-bf13-36c12bee0b71}; !- Supply Splitter Name

OS:Node,
  {a08d3a04-c9aa-4985-af8c-858243bef6ff}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Inlet Node, !- Name
  {9a5a2b2f-666f-426b-9033-abe283e27f89}, !- Inlet Port
  {4b1f0000-7334-4c84-b237-4355f5031f8f}; !- Outlet Port

OS:Node,
  {c0202124-185a-48e3-8934-f8f0a1f543c5}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Outlet Node, !- Name
  {5504a0d0-6db2-4cb5-8f3e-01acf812478b}, !- Inlet Port
  {9b1a8347-561b-4f01-a279-d1c1816fa7b2}; !- Outlet Port

OS:Node,
  {0e0f7953-af1a-44e2-8abf-43b345761ec4}, !- Handle
  42X 50gal NaturalGas Water Heater - 20kBtu/hr 1 Supply Inlet Water Node, !- Name
  {6d873dcc-a1f4-4b1b-b4fe-8ee6fd21e5a6}, !- Inlet Port
  {781f0809-ae04-47b3-8eb8-74e52f3b1723}; !- Outlet Port

OS:Connector:Mixer,
  {8c0d30fa-3e61-41b8-b76c-02e5106be1cd}, !- Handle
  Connector Mixer 3,                      !- Name
  {32de8925-baeb-4a43-a6cc-e9f5d2bf7975}, !- Outlet Branch Name
  {1dbbd710-e04c-4f50-ad8d-0d70c93c1c62}, !- Inlet Branch Name 1
  {7bb7e140-4a3d-4697-974e-853aafbd2848}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1ca6f077-a07e-4caf-bf13-36c12bee0b71}, !- Handle
  Connector Splitter 3,                   !- Name
  {6c116769-553a-414e-8a92-75f8546fcbca}, !- Inlet Branch Name
  {6d873dcc-a1f4-4b1b-b4fe-8ee6fd21e5a6}, !- Outlet Branch Name 1
  {468c9e91-f928-451b-b6cb-e7b9be696cd7}; !- Outlet Branch Name 2

OS:Connection,
  {9a5a2b2f-666f-426b-9033-abe283e27f89}, !- Handle
  {5854f0f4-3463-4844-8f3a-d7cc7d4343a3}, !- Source Object
  14,                                     !- Outlet Port
  {a08d3a04-c9aa-4985-af8c-858243bef6ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d873dcc-a1f4-4b1b-b4fe-8ee6fd21e5a6}, !- Handle
  {1ca6f077-a07e-4caf-bf13-36c12bee0b71}, !- Source Object
  3,                                      !- Outlet Port
  {0e0f7953-af1a-44e2-8abf-43b345761ec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b1a8347-561b-4f01-a279-d1c1816fa7b2}, !- Handle
  {c0202124-185a-48e3-8934-f8f0a1f543c5}, !- Source Object
  3,                                      !- Outlet Port
  {5854f0f4-3463-4844-8f3a-d7cc7d4343a3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5353c597-74fc-4aab-899d-4a2b569deb7e}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Inlet Node, !- Name
  {e275c681-23d1-4bf5-9090-7a4533de7823}, !- Inlet Port
  {d0053616-4403-4d9e-b605-519cbebdbb54}; !- Outlet Port

OS:Node,
  {6ff129a7-e288-42c0-b540-431ad2ee34f2}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Outlet Node, !- Name
  {8feee04e-eb1f-4de5-aeaf-658fccd36c6a}, !- Inlet Port
  {b7fbbb3d-dcf2-416f-9b86-3eafedf4cf33}; !- Outlet Port

OS:Node,
  {23da17d0-122e-4826-922c-3d91c1fc659b}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {d98531a3-f1bf-4fcd-af60-b4adad1c5b89}, !- Inlet Port
  {f5ff876b-b5a3-4cd0-a40a-c5b17ebffc94}; !- Outlet Port

OS:Connector:Mixer,
  {6ce970aa-6d98-454b-b59e-3972fefe78ff}, !- Handle
  Connector Mixer 4,                      !- Name
  {ace69069-fead-4927-aead-ca16777fd290}, !- Outlet Branch Name
  {72e3c7fe-8d0f-498f-b5a3-a9b803828b0a}, !- Inlet Branch Name 1
  {467bcc14-cb86-4db6-b8ad-5298e499ca6b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6162f1f1-dfaa-47a2-9ca4-dae3befc478a}, !- Handle
  Connector Splitter 4,                   !- Name
  {fc61eaca-6a45-4048-848c-27f5a25e8a10}, !- Inlet Branch Name
  {d98531a3-f1bf-4fcd-af60-b4adad1c5b89}, !- Outlet Branch Name 1
  {5b2994b5-d911-45d8-95d0-fd896afdc075}; !- Outlet Branch Name 2

OS:Connection,
  {e275c681-23d1-4bf5-9090-7a4533de7823}, !- Handle
  {5854f0f4-3463-4844-8f3a-d7cc7d4343a3}, !- Source Object
  17,                                     !- Outlet Port
  {5353c597-74fc-4aab-899d-4a2b569deb7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d98531a3-f1bf-4fcd-af60-b4adad1c5b89}, !- Handle
  {6162f1f1-dfaa-47a2-9ca4-dae3befc478a}, !- Source Object
  3,                                      !- Outlet Port
  {23da17d0-122e-4826-922c-3d91c1fc659b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7fbbb3d-dcf2-416f-9b86-3eafedf4cf33}, !- Handle
  {6ff129a7-e288-42c0-b540-431ad2ee34f2}, !- Source Object
  3,                                      !- Outlet Port
  {5854f0f4-3463-4844-8f3a-d7cc7d4343a3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {daede470-ccb5-4566-82a9-524a85dc51c9}, !- Handle
  {5854f0f4-3463-4844-8f3a-d7cc7d4343a3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {61c435b2-1ed0-42fb-9bce-2387a15ab964}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {5f1ca933-b1e6-46a1-bda8-dd186b4ada31}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a0170b76-e0e9-430f-aa63-fd3e33e75f62}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {5f1ca933-b1e6-46a1-bda8-dd186b4ada31}, !- Schedule Type Limits Name
  {0103b0a8-4625-41fe-9ad0-92ed1a9d39e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0103b0a8-4625-41fe-9ad0-92ed1a9d39e8}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {5f1ca933-b1e6-46a1-bda8-dd186b4ada31}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {540810e5-c406-4583-bcb5-74cc170a030e}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {a0170b76-e0e9-430f-aa63-fd3e33e75f62}, !- Schedule Name
  {c0202124-185a-48e3-8934-f8f0a1f543c5}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {d2b3e842-1825-48ce-893a-6f9178c58214}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  {4b1f0000-7334-4c84-b237-4355f5031f8f}, !- Inlet Node Name
  {c7976b8f-527d-45e1-973e-189904441970}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {aee6d059-f5ea-49b3-97fc-ece71aec61de}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {c7976b8f-527d-45e1-973e-189904441970}, !- Inlet Port
  {6c116769-553a-414e-8a92-75f8546fcbca}; !- Outlet Port

OS:Connection,
  {4b1f0000-7334-4c84-b237-4355f5031f8f}, !- Handle
  {a08d3a04-c9aa-4985-af8c-858243bef6ff}, !- Source Object
  3,                                      !- Outlet Port
  {d2b3e842-1825-48ce-893a-6f9178c58214}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7976b8f-527d-45e1-973e-189904441970}, !- Handle
  {d2b3e842-1825-48ce-893a-6f9178c58214}, !- Source Object
  3,                                      !- Outlet Port
  {aee6d059-f5ea-49b3-97fc-ece71aec61de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c116769-553a-414e-8a92-75f8546fcbca}, !- Handle
  {aee6d059-f5ea-49b3-97fc-ece71aec61de}, !- Source Object
  3,                                      !- Outlet Port
  {1ca6f077-a07e-4caf-bf13-36c12bee0b71}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {9288be31-b898-4e81-aaae-0854cb87469b}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {31f7d76f-ff56-49e9-8893-aab88142de98}, !- Handle
  42X 50gal NaturalGas Water Heater - 20kBtu/hr 1 0.82 Therm Eff, !- Name
  7.94936474633669,                       !- Tank Volume {m3}
  {a0170b76-e0e9-430f-aa63-fd3e33e75f62}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  246179.698944667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {33018ec2-ba3b-47f9-a7ba-26f767d9e10d}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.29856861465534,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.29856861465534,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {781f0809-ae04-47b3-8eb8-74e52f3b1723}, !- Use Side Inlet Node Name
  {9ec4a2b3-95b5-48ca-97f0-612234663c0d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {29925f14-e08b-40b7-8f00-1426f97ae8ad}, !- Handle
  {31f7d76f-ff56-49e9-8893-aab88142de98}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {5eeab9e1-c57e-4b9a-bff2-24343036b4bf}, !- Handle
  {31f7d76f-ff56-49e9-8893-aab88142de98}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  42;                                     !- Feature Value 1

OS:Schedule:Ruleset,
  {33018ec2-ba3b-47f9-a7ba-26f767d9e10d}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 1, !- Name
  {9288be31-b898-4e81-aaae-0854cb87469b}, !- Schedule Type Limits Name
  {6901635d-40d2-4da4-ba32-8c6ed501e2e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6901635d-40d2-4da4-ba32-8c6ed501e2e5}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Name
  {9288be31-b898-4e81-aaae-0854cb87469b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {1af35d4e-f880-4bdb-9aa1-7a9da022b419}, !- Handle
  42X 50gal NaturalGas Water Heater - 20kBtu/hr 1 Supply Outlet Water Node, !- Name
  {9ec4a2b3-95b5-48ca-97f0-612234663c0d}, !- Inlet Port
  {1dbbd710-e04c-4f50-ad8d-0d70c93c1c62}; !- Outlet Port

OS:Connection,
  {781f0809-ae04-47b3-8eb8-74e52f3b1723}, !- Handle
  {0e0f7953-af1a-44e2-8abf-43b345761ec4}, !- Source Object
  3,                                      !- Outlet Port
  {31f7d76f-ff56-49e9-8893-aab88142de98}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9ec4a2b3-95b5-48ca-97f0-612234663c0d}, !- Handle
  {31f7d76f-ff56-49e9-8893-aab88142de98}, !- Source Object
  32,                                     !- Outlet Port
  {1af35d4e-f880-4bdb-9aa1-7a9da022b419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dbbd710-e04c-4f50-ad8d-0d70c93c1c62}, !- Handle
  {1af35d4e-f880-4bdb-9aa1-7a9da022b419}, !- Source Object
  3,                                      !- Outlet Port
  {8c0d30fa-3e61-41b8-b76c-02e5106be1cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {450b03c9-ab2f-4877-bf6e-7c04b141511e}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  {ce36df9c-8268-4c5b-9085-d6f80d71980c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce36df9c-8268-4c5b-9085-d6f80d71980c}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7089b80-427b-4b6b-9818-081b0fd6fa2c}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  {224e95a6-a83a-4dcc-b891-dc1de7053093}; !- Default Day Schedule Name

OS:Schedule:Day,
  {224e95a6-a83a-4dcc-b891-dc1de7053093}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {0f7ed245-3a95-437c-815a-bba73d3d495c}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5b3352f7-94ca-412e-8ad0-3c937d3f3124}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {0f7ed245-3a95-437c-815a-bba73d3d495c}; !- Layer 1

OS:Pipe:Indoor,
  {07c82dcd-8f62-4f21-bd92-511d8d16cdbb}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Pipe 840.0ft, !- Name
  {5b3352f7-94ca-412e-8ad0-3c937d3f3124}, !- Construction
  {d0053616-4403-4d9e-b605-519cbebdbb54}, !- Fluid Inlet Node
  {424812d2-b7ae-484e-9128-82aed4e33e2f}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {450b03c9-ab2f-4877-bf6e-7c04b141511e}, !- Ambient Temperature Schedule
  {f7089b80-427b-4b6b-9818-081b0fd6fa2c}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  256.032;                                !- Pipe Length {m}

OS:Node,
  {968ffeea-6172-40c2-8a7a-f8fc2c300098}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Pipe 840.0ft Outlet Water Node, !- Name
  {424812d2-b7ae-484e-9128-82aed4e33e2f}, !- Inlet Port
  {fc61eaca-6a45-4048-848c-27f5a25e8a10}; !- Outlet Port

OS:Connection,
  {d0053616-4403-4d9e-b605-519cbebdbb54}, !- Handle
  {5353c597-74fc-4aab-899d-4a2b569deb7e}, !- Source Object
  3,                                      !- Outlet Port
  {07c82dcd-8f62-4f21-bd92-511d8d16cdbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {424812d2-b7ae-484e-9128-82aed4e33e2f}, !- Handle
  {07c82dcd-8f62-4f21-bd92-511d8d16cdbb}, !- Source Object
  4,                                      !- Outlet Port
  {968ffeea-6172-40c2-8a7a-f8fc2c300098}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc61eaca-6a45-4048-848c-27f5a25e8a10}, !- Handle
  {968ffeea-6172-40c2-8a7a-f8fc2c300098}, !- Source Object
  3,                                      !- Outlet Port
  {6162f1f1-dfaa-47a2-9ca4-dae3befc478a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {198d9860-409d-453b-b115-62fc399b7c63}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {773550b0-bacd-43e7-90e3-3c3517e1dd98}, !- Inlet Node Name
  {1a96fab4-8061-49ad-8f81-8387ffce77b0}; !- Outlet Node Name

OS:Node,
  {061a6922-127b-4a6e-9813-78a955fd3a92}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {468c9e91-f928-451b-b6cb-e7b9be696cd7}, !- Inlet Port
  {773550b0-bacd-43e7-90e3-3c3517e1dd98}; !- Outlet Port

OS:Connection,
  {468c9e91-f928-451b-b6cb-e7b9be696cd7}, !- Handle
  {1ca6f077-a07e-4caf-bf13-36c12bee0b71}, !- Source Object
  4,                                      !- Outlet Port
  {061a6922-127b-4a6e-9813-78a955fd3a92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e9f0713-8f40-405a-946d-712389705e10}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {1a96fab4-8061-49ad-8f81-8387ffce77b0}, !- Inlet Port
  {7bb7e140-4a3d-4697-974e-853aafbd2848}; !- Outlet Port

OS:Connection,
  {773550b0-bacd-43e7-90e3-3c3517e1dd98}, !- Handle
  {061a6922-127b-4a6e-9813-78a955fd3a92}, !- Source Object
  3,                                      !- Outlet Port
  {198d9860-409d-453b-b115-62fc399b7c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a96fab4-8061-49ad-8f81-8387ffce77b0}, !- Handle
  {198d9860-409d-453b-b115-62fc399b7c63}, !- Source Object
  3,                                      !- Outlet Port
  {8e9f0713-8f40-405a-946d-712389705e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bb7e140-4a3d-4697-974e-853aafbd2848}, !- Handle
  {8e9f0713-8f40-405a-946d-712389705e10}, !- Source Object
  3,                                      !- Outlet Port
  {8c0d30fa-3e61-41b8-b76c-02e5106be1cd}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {009059e2-285a-4694-85d3-952c245d4164}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {f5ff876b-b5a3-4cd0-a40a-c5b17ebffc94}, !- Inlet Node Name
  {73e0b81f-b4a4-44b9-ae40-0cae384d1670}; !- Outlet Node Name

OS:Node,
  {9f6ee767-8b59-41ba-8901-6001bf48eb92}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {73e0b81f-b4a4-44b9-ae40-0cae384d1670}, !- Inlet Port
  {72e3c7fe-8d0f-498f-b5a3-a9b803828b0a}; !- Outlet Port

OS:Connection,
  {f5ff876b-b5a3-4cd0-a40a-c5b17ebffc94}, !- Handle
  {23da17d0-122e-4826-922c-3d91c1fc659b}, !- Source Object
  3,                                      !- Outlet Port
  {009059e2-285a-4694-85d3-952c245d4164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e0b81f-b4a4-44b9-ae40-0cae384d1670}, !- Handle
  {009059e2-285a-4694-85d3-952c245d4164}, !- Source Object
  3,                                      !- Outlet Port
  {9f6ee767-8b59-41ba-8901-6001bf48eb92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72e3c7fe-8d0f-498f-b5a3-a9b803828b0a}, !- Handle
  {9f6ee767-8b59-41ba-8901-6001bf48eb92}, !- Source Object
  3,                                      !- Outlet Port
  {6ce970aa-6d98-454b-b59e-3972fefe78ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {10fe9b65-e37b-4059-abb3-3c0a3e03ec91}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {f53e84c2-6ad5-40c3-84cb-c422f5e46b42}, !- Inlet Node Name
  {5504a0d0-6db2-4cb5-8f3e-01acf812478b}; !- Outlet Node Name

OS:Node,
  {3c5a6309-0ce8-430f-92eb-c95b5120d5a9}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {32de8925-baeb-4a43-a6cc-e9f5d2bf7975}, !- Inlet Port
  {f53e84c2-6ad5-40c3-84cb-c422f5e46b42}; !- Outlet Port

OS:Connection,
  {32de8925-baeb-4a43-a6cc-e9f5d2bf7975}, !- Handle
  {8c0d30fa-3e61-41b8-b76c-02e5106be1cd}, !- Source Object
  2,                                      !- Outlet Port
  {3c5a6309-0ce8-430f-92eb-c95b5120d5a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f53e84c2-6ad5-40c3-84cb-c422f5e46b42}, !- Handle
  {3c5a6309-0ce8-430f-92eb-c95b5120d5a9}, !- Source Object
  3,                                      !- Outlet Port
  {10fe9b65-e37b-4059-abb3-3c0a3e03ec91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5504a0d0-6db2-4cb5-8f3e-01acf812478b}, !- Handle
  {10fe9b65-e37b-4059-abb3-3c0a3e03ec91}, !- Source Object
  3,                                      !- Outlet Port
  {c0202124-185a-48e3-8934-f8f0a1f543c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7f61d7e2-9f25-4a2a-acc3-f3c3ad2d40c0}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {291796cd-60b9-40f7-bd21-480ecdbbb770}, !- Inlet Node Name
  {8feee04e-eb1f-4de5-aeaf-658fccd36c6a}; !- Outlet Node Name

OS:Node,
  {d83e00cb-5f28-42c6-ad29-57efe9149b52}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {ace69069-fead-4927-aead-ca16777fd290}, !- Inlet Port
  {291796cd-60b9-40f7-bd21-480ecdbbb770}; !- Outlet Port

OS:Connection,
  {ace69069-fead-4927-aead-ca16777fd290}, !- Handle
  {6ce970aa-6d98-454b-b59e-3972fefe78ff}, !- Source Object
  2,                                      !- Outlet Port
  {d83e00cb-5f28-42c6-ad29-57efe9149b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {291796cd-60b9-40f7-bd21-480ecdbbb770}, !- Handle
  {d83e00cb-5f28-42c6-ad29-57efe9149b52}, !- Source Object
  3,                                      !- Outlet Port
  {7f61d7e2-9f25-4a2a-acc3-f3c3ad2d40c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8feee04e-eb1f-4de5-aeaf-658fccd36c6a}, !- Handle
  {7f61d7e2-9f25-4a2a-acc3-f3c3ad2d40c0}, !- Source Object
  3,                                      !- Outlet Port
  {6ff129a7-e288-42c0-b540-431ad2ee34f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83e59bb6-c766-46e8-8a51-12249bec77eb}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 42 units WUC 1.26gpm at 140F Inlet Water Node, !- Name
  {5b2994b5-d911-45d8-95d0-fd896afdc075}, !- Inlet Port
  {a6cea0ff-29d6-4ac7-bac7-6fe96ebbd42b}; !- Outlet Port

OS:Connection,
  {5b2994b5-d911-45d8-95d0-fd896afdc075}, !- Handle
  {6162f1f1-dfaa-47a2-9ca4-dae3befc478a}, !- Source Object
  4,                                      !- Outlet Port
  {83e59bb6-c766-46e8-8a51-12249bec77eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {488d0906-2ec7-4174-9c52-0b9faa34ab14}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 42 units WUC 1.26gpm at 140F Outlet Water Node, !- Name
  {4a97f02c-5d14-4183-89c5-644ca14072da}, !- Inlet Port
  {467bcc14-cb86-4db6-b8ad-5298e499ca6b}; !- Outlet Port

OS:Connection,
  {a6cea0ff-29d6-4ac7-bac7-6fe96ebbd42b}, !- Handle
  {83e59bb6-c766-46e8-8a51-12249bec77eb}, !- Source Object
  3,                                      !- Outlet Port
  {99f72f56-9a09-40a5-bdf3-1951508aaf2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a97f02c-5d14-4183-89c5-644ca14072da}, !- Handle
  {99f72f56-9a09-40a5-bdf3-1951508aaf2e}, !- Source Object
  3,                                      !- Outlet Port
  {488d0906-2ec7-4174-9c52-0b9faa34ab14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {467bcc14-cb86-4db6-b8ad-5298e499ca6b}, !- Handle
  {488d0906-2ec7-4174-9c52-0b9faa34ab14}, !- Source Object
  3,                                      !- Outlet Port
  {6ce970aa-6d98-454b-b59e-3972fefe78ff}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {426a41b4-bbfc-4677-94ff-3e2a9651eadb}, !- Handle
  RetailStripmall Type3_SWH_SCH,          !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  {ebc3d7df-0f4b-4136-9656-06287783a706}, !- Default Day Schedule Name
  {dd6ce815-6077-4df1-9a8c-1efbc63493a9}, !- Summer Design Day Schedule Name
  {106b399a-46f8-48b1-8366-c023c6e0bbfc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ebc3d7df-0f4b-4136-9656-06287783a706}, !- Handle
  RetailStripmall Type3_SWH_SCH Default,  !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.12,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.29,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.31,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.36,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.34,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.37,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {dd6ce815-6077-4df1-9a8c-1efbc63493a9}, !- Handle
  RetailStripmall Type3_SWH_SCH Summer Design Day, !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {7152775d-551b-4255-9caa-c1605957d435}, !- Handle
  Schedule Rule 30,                       !- Name
  {426a41b4-bbfc-4677-94ff-3e2a9651eadb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {35da8a0b-4eee-4a32-bda5-fb76c8d01b57}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35da8a0b-4eee-4a32-bda5-fb76c8d01b57}, !- Handle
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {106b399a-46f8-48b1-8366-c023c6e0bbfc}, !- Handle
  RetailStripmall Type3_SWH_SCH Winter Design Day, !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {32322062-3076-4d8b-9fc0-11303ba4dddb}, !- Handle
  Schedule Rule 31,                       !- Name
  {426a41b4-bbfc-4677-94ff-3e2a9651eadb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {461c5d69-869c-4368-9083-dbd087c26ecf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {461c5d69-869c-4368-9083-dbd087c26ecf}, !- Handle
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:WaterUse:Connections,
  {affbc5c1-4bf6-4c2e-aeed-4c55acbb63d8}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 83 units WUC 2.49gpm at 140F, !- Name
  {ac123a78-7219-4463-89c1-274e6093c112}, !- Inlet Node Name
  {835f3f1a-9e19-4343-b5b1-3ffc9f603f23}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a0d13e7f-ae00-4815-a07c-166bd6c6f067}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {79395a26-cb71-4dfe-a4b8-7f296beda254}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 83 units Service Water Use Def 2.49gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000157094589034749,                   !- Peak Flow Rate {m3/s}
  {cf5238a6-defd-47ac-8873-c2180357eb90}, !- Target Temperature Schedule Name
  {a017248a-a62f-4968-9866-673f7b810c79}, !- Sensible Fraction Schedule Name
  {6549ae92-7505-4a85-9cfa-f520784be8c7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cf5238a6-defd-47ac-8873-c2180357eb90}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  {b1ffdcdb-dd17-4edc-affc-dcd86dc2d1fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1ffdcdb-dd17-4edc-affc-dcd86dc2d1fd}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a0d13e7f-ae00-4815-a07c-166bd6c6f067}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 83 units Service Water Use 2.49gpm at 140F, !- Name
  {79395a26-cb71-4dfe-a4b8-7f296beda254}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {426a41b4-bbfc-4677-94ff-3e2a9651eadb}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {9d073e08-bcee-40f5-a6e3-fd027444fcfd}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {31bbc2ca-b064-49e3-bedc-65db75912b1e}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {86ee0f59-6645-4866-b893-8760c680d02b}, !- Plant Side Inlet Node Name
  {3ed3eb5c-597d-4975-b72f-45f33396058a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2c97fc33-f006-4a94-88ed-927ab03de75e}, !- Demand Side Inlet Node Name
  {a49375ea-7dac-43fa-8a47-33f84b51e195}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {255a0e90-46df-4390-80d1-8692643bba0b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b9f4ec63-7e7c-4bfb-b74a-6723f7147ac6}, !- Demand Mixer Name
  {7187e573-98fd-40bf-b18b-36fc07ac9b34}, !- Demand Splitter Name
  {fcb17e56-ee71-4641-8cfe-0b7115db7f22}, !- Supply Mixer Name
  {df47ed35-3b1c-4ec2-873f-6b7e7d8a81b4}; !- Supply Splitter Name

OS:Node,
  {19adc25a-5160-4542-818a-0ae781946b05}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Inlet Node, !- Name
  {86ee0f59-6645-4866-b893-8760c680d02b}, !- Inlet Port
  {de581f48-68ca-45e8-b5a1-6f6b1aab5ef9}; !- Outlet Port

OS:Node,
  {31bbc2ca-b064-49e3-bedc-65db75912b1e}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Outlet Node, !- Name
  {ed9936c4-afaa-46ce-970d-8a0ab2c904f2}, !- Inlet Port
  {3ed3eb5c-597d-4975-b72f-45f33396058a}; !- Outlet Port

OS:Node,
  {06eb9501-9f21-41dc-a598-5b286ebc7edb}, !- Handle
  83X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {d4a843a1-9e34-466a-9a20-2d240e6d5bcc}, !- Inlet Port
  {97c10b3a-fc63-4a44-83d6-d2c1768781fa}; !- Outlet Port

OS:Connector:Mixer,
  {fcb17e56-ee71-4641-8cfe-0b7115db7f22}, !- Handle
  Connector Mixer 5,                      !- Name
  {f740451a-692a-4ea7-8e3c-029b35968100}, !- Outlet Branch Name
  {3a280f74-f2d3-40ab-b83e-6e2696034133}, !- Inlet Branch Name 1
  {ec8d8d51-5102-4a5f-9a74-7916ac3451bc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {df47ed35-3b1c-4ec2-873f-6b7e7d8a81b4}, !- Handle
  Connector Splitter 5,                   !- Name
  {e16f36a3-672c-4ba0-a479-1cbb4d6c3a30}, !- Inlet Branch Name
  {d4a843a1-9e34-466a-9a20-2d240e6d5bcc}, !- Outlet Branch Name 1
  {b8fc804b-98f8-48ee-963e-f7950e4a32f8}; !- Outlet Branch Name 2

OS:Connection,
  {86ee0f59-6645-4866-b893-8760c680d02b}, !- Handle
  {9d073e08-bcee-40f5-a6e3-fd027444fcfd}, !- Source Object
  14,                                     !- Outlet Port
  {19adc25a-5160-4542-818a-0ae781946b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4a843a1-9e34-466a-9a20-2d240e6d5bcc}, !- Handle
  {df47ed35-3b1c-4ec2-873f-6b7e7d8a81b4}, !- Source Object
  3,                                      !- Outlet Port
  {06eb9501-9f21-41dc-a598-5b286ebc7edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ed3eb5c-597d-4975-b72f-45f33396058a}, !- Handle
  {31bbc2ca-b064-49e3-bedc-65db75912b1e}, !- Source Object
  3,                                      !- Outlet Port
  {9d073e08-bcee-40f5-a6e3-fd027444fcfd}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {60de4251-56fc-439c-bc9f-d51d0cf7c16b}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Inlet Node, !- Name
  {2c97fc33-f006-4a94-88ed-927ab03de75e}, !- Inlet Port
  {e636b8b5-9464-48d8-9d54-e2ec5bbfb16f}; !- Outlet Port

OS:Node,
  {9c221519-78f8-49d4-905b-14d60583f1da}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Outlet Node, !- Name
  {792ae443-b74e-4f12-97e0-ad6249db5298}, !- Inlet Port
  {a49375ea-7dac-43fa-8a47-33f84b51e195}; !- Outlet Port

OS:Node,
  {8238b86a-466c-4811-9586-454f4b38e2f2}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {9751cf4c-dd78-4237-aace-46954f9e8223}, !- Inlet Port
  {f89b9480-ea2b-46a5-867a-2df85d6fff99}; !- Outlet Port

OS:Connector:Mixer,
  {b9f4ec63-7e7c-4bfb-b74a-6723f7147ac6}, !- Handle
  Connector Mixer 6,                      !- Name
  {66f9318c-9373-450c-843d-ea8a7eec5083}, !- Outlet Branch Name
  {4039c592-d258-4cc3-9007-7b56f8e522f2}, !- Inlet Branch Name 1
  {69c61bd6-3491-4d69-8d3f-e76814de58b9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7187e573-98fd-40bf-b18b-36fc07ac9b34}, !- Handle
  Connector Splitter 6,                   !- Name
  {ec23679c-dcb9-49a2-87d9-da1021070d61}, !- Inlet Branch Name
  {9751cf4c-dd78-4237-aace-46954f9e8223}, !- Outlet Branch Name 1
  {9133cf52-2c4d-4591-9818-1c92203550f5}; !- Outlet Branch Name 2

OS:Connection,
  {2c97fc33-f006-4a94-88ed-927ab03de75e}, !- Handle
  {9d073e08-bcee-40f5-a6e3-fd027444fcfd}, !- Source Object
  17,                                     !- Outlet Port
  {60de4251-56fc-439c-bc9f-d51d0cf7c16b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9751cf4c-dd78-4237-aace-46954f9e8223}, !- Handle
  {7187e573-98fd-40bf-b18b-36fc07ac9b34}, !- Source Object
  3,                                      !- Outlet Port
  {8238b86a-466c-4811-9586-454f4b38e2f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a49375ea-7dac-43fa-8a47-33f84b51e195}, !- Handle
  {9c221519-78f8-49d4-905b-14d60583f1da}, !- Source Object
  3,                                      !- Outlet Port
  {9d073e08-bcee-40f5-a6e3-fd027444fcfd}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9f878fea-da5e-4554-b842-36b5a1e3063e}, !- Handle
  {9d073e08-bcee-40f5-a6e3-fd027444fcfd}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {255a0e90-46df-4390-80d1-8692643bba0b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {a4cd5a65-2858-484f-9cda-f9ac277ad0c5}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c8237c60-546a-4b7a-a763-a8177b43c77b}, !- Handle
  Service Water Loop Temp - 140F 2,       !- Name
  {a4cd5a65-2858-484f-9cda-f9ac277ad0c5}, !- Schedule Type Limits Name
  {f220963f-9c6f-42c4-86a2-c99db2634389}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f220963f-9c6f-42c4-86a2-c99db2634389}, !- Handle
  Service Water Loop Temp - 140F Default 2, !- Name
  {a4cd5a65-2858-484f-9cda-f9ac277ad0c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {28957cd7-143e-4936-8eca-c751761dc941}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {c8237c60-546a-4b7a-a763-a8177b43c77b}, !- Schedule Name
  {31bbc2ca-b064-49e3-bedc-65db75912b1e}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {53d33be7-6021-4618-9984-1852aa85d33f}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  {de581f48-68ca-45e8-b5a1-6f6b1aab5ef9}, !- Inlet Node Name
  {49a84e4c-6c66-49b9-bccd-dfa2d1b919a1}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {bd33c857-4499-449f-a57f-f6b98e8c3843}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {49a84e4c-6c66-49b9-bccd-dfa2d1b919a1}, !- Inlet Port
  {e16f36a3-672c-4ba0-a479-1cbb4d6c3a30}; !- Outlet Port

OS:Connection,
  {de581f48-68ca-45e8-b5a1-6f6b1aab5ef9}, !- Handle
  {19adc25a-5160-4542-818a-0ae781946b05}, !- Source Object
  3,                                      !- Outlet Port
  {53d33be7-6021-4618-9984-1852aa85d33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49a84e4c-6c66-49b9-bccd-dfa2d1b919a1}, !- Handle
  {53d33be7-6021-4618-9984-1852aa85d33f}, !- Source Object
  3,                                      !- Outlet Port
  {bd33c857-4499-449f-a57f-f6b98e8c3843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e16f36a3-672c-4ba0-a479-1cbb4d6c3a30}, !- Handle
  {bd33c857-4499-449f-a57f-f6b98e8c3843}, !- Source Object
  3,                                      !- Outlet Port
  {df47ed35-3b1c-4ec2-873f-6b7e7d8a81b4}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {087559ab-b2e8-40b5-96a7-81c58e1459b9}, !- Handle
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {f4cc8bfb-64b9-4ac6-9d00-00595a756fd8}, !- Handle
  83X 50gal NaturalGas Water Heater - 20kBtu/hr 0.82 Therm Eff, !- Name
  15.7094589034749,                       !- Tank Volume {m3}
  {c8237c60-546a-4b7a-a763-a8177b43c77b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  486497.976485889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {feb0ea8a-0890-49f1-af7d-f8c48fe994a2}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.29856861465533,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.29856861465533,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {97c10b3a-fc63-4a44-83d6-d2c1768781fa}, !- Use Side Inlet Node Name
  {7923b690-e021-4d2a-b58f-831e22d5f80c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {36a88a07-8e5a-470d-98c7-180f19e5fe8c}, !- Handle
  {f4cc8bfb-64b9-4ac6-9d00-00595a756fd8}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {be6c1759-45bc-4448-8440-791c681d85de}, !- Handle
  {f4cc8bfb-64b9-4ac6-9d00-00595a756fd8}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  83;                                     !- Feature Value 1

OS:Schedule:Ruleset,
  {feb0ea8a-0890-49f1-af7d-f8c48fe994a2}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 2, !- Name
  {087559ab-b2e8-40b5-96a7-81c58e1459b9}, !- Schedule Type Limits Name
  {44358b63-504f-4f4f-88a2-a4d042673ff5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44358b63-504f-4f4f-88a2-a4d042673ff5}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 2, !- Name
  {087559ab-b2e8-40b5-96a7-81c58e1459b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {e5089849-cc4d-4d05-a5f4-c22ea049f440}, !- Handle
  83X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {7923b690-e021-4d2a-b58f-831e22d5f80c}, !- Inlet Port
  {3a280f74-f2d3-40ab-b83e-6e2696034133}; !- Outlet Port

OS:Connection,
  {97c10b3a-fc63-4a44-83d6-d2c1768781fa}, !- Handle
  {06eb9501-9f21-41dc-a598-5b286ebc7edb}, !- Source Object
  3,                                      !- Outlet Port
  {f4cc8bfb-64b9-4ac6-9d00-00595a756fd8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7923b690-e021-4d2a-b58f-831e22d5f80c}, !- Handle
  {f4cc8bfb-64b9-4ac6-9d00-00595a756fd8}, !- Source Object
  32,                                     !- Outlet Port
  {e5089849-cc4d-4d05-a5f4-c22ea049f440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a280f74-f2d3-40ab-b83e-6e2696034133}, !- Handle
  {e5089849-cc4d-4d05-a5f4-c22ea049f440}, !- Source Object
  3,                                      !- Outlet Port
  {fcb17e56-ee71-4641-8cfe-0b7115db7f22}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4c17b2ad-e8b7-4ed5-a3ec-14b78086de51}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  {b64a56f1-b654-4320-b4df-de0d250217f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b64a56f1-b654-4320-b4df-de0d250217f2}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b037017-7e62-419c-bd88-0a1143299d83}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  {9704aa9e-ffec-46eb-b570-55d68ff560ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9704aa9e-ffec-46eb-b570-55d68ff560ec}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {f3394471-ca51-43d3-8b7f-1ef6ac9074c7}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0734cf16-7740-43d1-b882-ed08e3f646fc}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {f3394471-ca51-43d3-8b7f-1ef6ac9074c7}; !- Layer 1

OS:Pipe:Indoor,
  {581086c2-4f19-40c9-b1f0-283d39bc42ea}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Pipe 1660.0ft, !- Name
  {0734cf16-7740-43d1-b882-ed08e3f646fc}, !- Construction
  {e636b8b5-9464-48d8-9d54-e2ec5bbfb16f}, !- Fluid Inlet Node
  {97bd8f36-addc-4bfd-abd2-b4b45f0b0dfb}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {4c17b2ad-e8b7-4ed5-a3ec-14b78086de51}, !- Ambient Temperature Schedule
  {2b037017-7e62-419c-bd88-0a1143299d83}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  505.968;                                !- Pipe Length {m}

OS:Node,
  {11146c36-62d7-480e-9ec1-8714355254a3}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Pipe 1660.0ft Outlet Water Node, !- Name
  {97bd8f36-addc-4bfd-abd2-b4b45f0b0dfb}, !- Inlet Port
  {ec23679c-dcb9-49a2-87d9-da1021070d61}; !- Outlet Port

OS:Connection,
  {e636b8b5-9464-48d8-9d54-e2ec5bbfb16f}, !- Handle
  {60de4251-56fc-439c-bc9f-d51d0cf7c16b}, !- Source Object
  3,                                      !- Outlet Port
  {581086c2-4f19-40c9-b1f0-283d39bc42ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97bd8f36-addc-4bfd-abd2-b4b45f0b0dfb}, !- Handle
  {581086c2-4f19-40c9-b1f0-283d39bc42ea}, !- Source Object
  4,                                      !- Outlet Port
  {11146c36-62d7-480e-9ec1-8714355254a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec23679c-dcb9-49a2-87d9-da1021070d61}, !- Handle
  {11146c36-62d7-480e-9ec1-8714355254a3}, !- Source Object
  3,                                      !- Outlet Port
  {7187e573-98fd-40bf-b18b-36fc07ac9b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0b690d8c-55b2-4824-a666-24c691cc56cf}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {f1d09219-a704-4dc6-8340-4019c466f573}, !- Inlet Node Name
  {6988cf55-8e61-4b13-8a24-251aa0c5d021}; !- Outlet Node Name

OS:Node,
  {b2c045a2-cd74-4982-beef-a9f95713557e}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {b8fc804b-98f8-48ee-963e-f7950e4a32f8}, !- Inlet Port
  {f1d09219-a704-4dc6-8340-4019c466f573}; !- Outlet Port

OS:Connection,
  {b8fc804b-98f8-48ee-963e-f7950e4a32f8}, !- Handle
  {df47ed35-3b1c-4ec2-873f-6b7e7d8a81b4}, !- Source Object
  4,                                      !- Outlet Port
  {b2c045a2-cd74-4982-beef-a9f95713557e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2dc65b5-4996-4e1b-9ef6-cc3f6c77b251}, !- Handle
  Pipe Adiabatic 9 Outlet Water Node,     !- Name
  {6988cf55-8e61-4b13-8a24-251aa0c5d021}, !- Inlet Port
  {ec8d8d51-5102-4a5f-9a74-7916ac3451bc}; !- Outlet Port

OS:Connection,
  {f1d09219-a704-4dc6-8340-4019c466f573}, !- Handle
  {b2c045a2-cd74-4982-beef-a9f95713557e}, !- Source Object
  3,                                      !- Outlet Port
  {0b690d8c-55b2-4824-a666-24c691cc56cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6988cf55-8e61-4b13-8a24-251aa0c5d021}, !- Handle
  {0b690d8c-55b2-4824-a666-24c691cc56cf}, !- Source Object
  3,                                      !- Outlet Port
  {c2dc65b5-4996-4e1b-9ef6-cc3f6c77b251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec8d8d51-5102-4a5f-9a74-7916ac3451bc}, !- Handle
  {c2dc65b5-4996-4e1b-9ef6-cc3f6c77b251}, !- Source Object
  3,                                      !- Outlet Port
  {fcb17e56-ee71-4641-8cfe-0b7115db7f22}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d7998527-a1ab-4d8f-bd13-00b67cf114c1}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {f89b9480-ea2b-46a5-867a-2df85d6fff99}, !- Inlet Node Name
  {ef8285a1-7313-4211-9b73-eb8456b69378}; !- Outlet Node Name

OS:Node,
  {68184f8c-8af3-4f20-b8dc-47bb2679c84b}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {ef8285a1-7313-4211-9b73-eb8456b69378}, !- Inlet Port
  {4039c592-d258-4cc3-9007-7b56f8e522f2}; !- Outlet Port

OS:Connection,
  {f89b9480-ea2b-46a5-867a-2df85d6fff99}, !- Handle
  {8238b86a-466c-4811-9586-454f4b38e2f2}, !- Source Object
  3,                                      !- Outlet Port
  {d7998527-a1ab-4d8f-bd13-00b67cf114c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef8285a1-7313-4211-9b73-eb8456b69378}, !- Handle
  {d7998527-a1ab-4d8f-bd13-00b67cf114c1}, !- Source Object
  3,                                      !- Outlet Port
  {68184f8c-8af3-4f20-b8dc-47bb2679c84b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4039c592-d258-4cc3-9007-7b56f8e522f2}, !- Handle
  {68184f8c-8af3-4f20-b8dc-47bb2679c84b}, !- Source Object
  3,                                      !- Outlet Port
  {b9f4ec63-7e7c-4bfb-b74a-6723f7147ac6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a6381469-d60f-427a-8f97-2fe5628a4f3b}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {27f4b820-1128-4100-9690-61e204b4ba2c}, !- Inlet Node Name
  {ed9936c4-afaa-46ce-970d-8a0ab2c904f2}; !- Outlet Node Name

OS:Node,
  {fc989895-444c-44c3-a255-252bf0827ae4}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {f740451a-692a-4ea7-8e3c-029b35968100}, !- Inlet Port
  {27f4b820-1128-4100-9690-61e204b4ba2c}; !- Outlet Port

OS:Connection,
  {f740451a-692a-4ea7-8e3c-029b35968100}, !- Handle
  {fcb17e56-ee71-4641-8cfe-0b7115db7f22}, !- Source Object
  2,                                      !- Outlet Port
  {fc989895-444c-44c3-a255-252bf0827ae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27f4b820-1128-4100-9690-61e204b4ba2c}, !- Handle
  {fc989895-444c-44c3-a255-252bf0827ae4}, !- Source Object
  3,                                      !- Outlet Port
  {a6381469-d60f-427a-8f97-2fe5628a4f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed9936c4-afaa-46ce-970d-8a0ab2c904f2}, !- Handle
  {a6381469-d60f-427a-8f97-2fe5628a4f3b}, !- Source Object
  3,                                      !- Outlet Port
  {31bbc2ca-b064-49e3-bedc-65db75912b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e9516fef-4531-4417-8c47-719f9538514d}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {d10492a7-8a15-4c1f-aff3-dffa0e3ec7c0}, !- Inlet Node Name
  {792ae443-b74e-4f12-97e0-ad6249db5298}; !- Outlet Node Name

OS:Node,
  {66a56cfa-7fd6-4ce8-9dca-f6e2d7971466}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {66f9318c-9373-450c-843d-ea8a7eec5083}, !- Inlet Port
  {d10492a7-8a15-4c1f-aff3-dffa0e3ec7c0}; !- Outlet Port

OS:Connection,
  {66f9318c-9373-450c-843d-ea8a7eec5083}, !- Handle
  {b9f4ec63-7e7c-4bfb-b74a-6723f7147ac6}, !- Source Object
  2,                                      !- Outlet Port
  {66a56cfa-7fd6-4ce8-9dca-f6e2d7971466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d10492a7-8a15-4c1f-aff3-dffa0e3ec7c0}, !- Handle
  {66a56cfa-7fd6-4ce8-9dca-f6e2d7971466}, !- Source Object
  3,                                      !- Outlet Port
  {e9516fef-4531-4417-8c47-719f9538514d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {792ae443-b74e-4f12-97e0-ad6249db5298}, !- Handle
  {e9516fef-4531-4417-8c47-719f9538514d}, !- Source Object
  3,                                      !- Outlet Port
  {9c221519-78f8-49d4-905b-14d60583f1da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdd1dbe1-0ac7-43e0-9fd1-d971caf7d581}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 83 units WUC 2.49gpm at 140F Inlet Water Node, !- Name
  {9133cf52-2c4d-4591-9818-1c92203550f5}, !- Inlet Port
  {ac123a78-7219-4463-89c1-274e6093c112}; !- Outlet Port

OS:Connection,
  {9133cf52-2c4d-4591-9818-1c92203550f5}, !- Handle
  {7187e573-98fd-40bf-b18b-36fc07ac9b34}, !- Source Object
  4,                                      !- Outlet Port
  {bdd1dbe1-0ac7-43e0-9fd1-d971caf7d581}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d01a379f-f3c4-4006-8acd-cd86319af503}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 83 units WUC 2.49gpm at 140F Outlet Water Node, !- Name
  {835f3f1a-9e19-4343-b5b1-3ffc9f603f23}, !- Inlet Port
  {69c61bd6-3491-4d69-8d3f-e76814de58b9}; !- Outlet Port

OS:Connection,
  {ac123a78-7219-4463-89c1-274e6093c112}, !- Handle
  {bdd1dbe1-0ac7-43e0-9fd1-d971caf7d581}, !- Source Object
  3,                                      !- Outlet Port
  {affbc5c1-4bf6-4c2e-aeed-4c55acbb63d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {835f3f1a-9e19-4343-b5b1-3ffc9f603f23}, !- Handle
  {affbc5c1-4bf6-4c2e-aeed-4c55acbb63d8}, !- Source Object
  3,                                      !- Outlet Port
  {d01a379f-f3c4-4006-8acd-cd86319af503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69c61bd6-3491-4d69-8d3f-e76814de58b9}, !- Handle
  {d01a379f-f3c4-4006-8acd-cd86319af503}, !- Source Object
  3,                                      !- Outlet Port
  {b9f4ec63-7e7c-4bfb-b74a-6723f7147ac6}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {3586bd47-3420-42a7-bb12-4c9652921b8d}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat, !- Name
  {cda246ff-5c34-42a8-ba0f-06d01e7521b1}, !- Heating Setpoint Temperature Schedule Name
  {d4ca2f90-9821-4f4e-be41-e6c23c63bef9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {cda246ff-5c34-42a8-ba0f-06d01e7521b1}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  {18decd30-9469-468b-a97d-33e2b652ebc4}, !- Default Day Schedule Name
  {1e000f52-8c21-4c77-b433-67fabacf0d64}, !- Summer Design Day Schedule Name
  {542fc1bc-f0a5-4555-b127-c8f3d44d6bfa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18decd30-9469-468b-a97d-33e2b652ebc4}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {fbda7a94-f298-4b67-b042-d22688aa9788}, !- Handle
  Schedule Rule 32,                       !- Name
  {cda246ff-5c34-42a8-ba0f-06d01e7521b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {de617e57-5165-4941-96bd-1fb3b7e2da2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de617e57-5165-4941-96bd-1fb3b7e2da2e}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Default|Sat|Fri Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {c0e21006-d8ca-4b5b-a775-a7e5b14c35de}, !- Handle
  Schedule Rule 33,                       !- Name
  {cda246ff-5c34-42a8-ba0f-06d01e7521b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35ecb439-0b52-4bf6-b96e-87001fa1a605}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35ecb439-0b52-4bf6-b96e-87001fa1a605}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Mon|Tue|Wed|Thu Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  15.56,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11;                                  !- Value Until Time 3

OS:Schedule:Day,
  {1e000f52-8c21-4c77-b433-67fabacf0d64}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {542fc1bc-f0a5-4555-b127-c8f3d44d6bfa}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  15.56,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18.33,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  21.11;                                  !- Value Until Time 4

OS:Schedule:Ruleset,
  {d4ca2f90-9821-4f4e-be41-e6c23c63bef9}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  {e8733533-767e-4bb7-a820-4cb1e09acc97}, !- Default Day Schedule Name
  {16b33aa6-9f87-47a6-9a9a-e973aa77f616}, !- Summer Design Day Schedule Name
  {82c6f288-a0c7-42c0-b8e7-87cedc07df14}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8733533-767e-4bb7-a820-4cb1e09acc97}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  26.67,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {b446fb9b-3319-4b4f-90dd-fd57292b48e1}, !- Handle
  Schedule Rule 34,                       !- Name
  {d4ca2f90-9821-4f4e-be41-e6c23c63bef9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {31afec25-3e0e-43f1-beea-b51e547823f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31afec25-3e0e-43f1-beea-b51e547823f4}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM Mon|Tue|Wed|Thu Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {c95b3366-f3f1-4b27-8946-f09b585ad2d2}, !- Handle
  Schedule Rule 35,                       !- Name
  {d4ca2f90-9821-4f4e-be41-e6c23c63bef9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {acf57753-e5e1-4648-b359-9e74fa51d7ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acf57753-e5e1-4648-b359-9e74fa51d7ac}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM Sat|Fri Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.89,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  29.44,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89;                                  !- Value Until Time 3

OS:Schedule:Day,
  {16b33aa6-9f87-47a6-9a9a-e973aa77f616}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89;                                  !- Value Until Time 3

OS:Schedule:Day,
  {82c6f288-a0c7-42c0-b8e7-87cedc07df14}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {1a7b788e-ee69-4810-a375-8fbab37c4f58}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat 1, !- Name
  {cda246ff-5c34-42a8-ba0f-06d01e7521b1}, !- Heating Setpoint Temperature Schedule Name
  {d4ca2f90-9821-4f4e-be41-e6c23c63bef9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71eeebab-3e34-4f09-95c0-9f4518e99234}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat 2, !- Name
  {cda246ff-5c34-42a8-ba0f-06d01e7521b1}, !- Heating Setpoint Temperature Schedule Name
  {d4ca2f90-9821-4f4e-be41-e6c23c63bef9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a4af9b4-898d-4d0e-82e5-90f62198da04}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat 3, !- Name
  {cda246ff-5c34-42a8-ba0f-06d01e7521b1}, !- Heating Setpoint Temperature Schedule Name
  {d4ca2f90-9821-4f4e-be41-e6c23c63bef9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca123a5f-ac03-4ae3-92f4-4356ccb766e1}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat 4, !- Name
  {cda246ff-5c34-42a8-ba0f-06d01e7521b1}, !- Heating Setpoint Temperature Schedule Name
  {d4ca2f90-9821-4f4e-be41-e6c23c63bef9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {daa6a0f2-ab32-4d39-bf54-fdc23b96a934}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat 5, !- Name
  {cda246ff-5c34-42a8-ba0f-06d01e7521b1}, !- Heating Setpoint Temperature Schedule Name
  {d4ca2f90-9821-4f4e-be41-e6c23c63bef9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {59e80fe4-4b65-455c-9de4-5235b5672e97}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat, !- Name
  {b01c531b-4b63-4783-a76c-7479c575aedb}, !- Heating Setpoint Temperature Schedule Name
  {f1738808-a0a7-41bf-91af-8c7eb94b2c42}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b01c531b-4b63-4783-a76c-7479c575aedb}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  {eb13d921-7747-4aa7-a81b-435d6ab3e57f}, !- Default Day Schedule Name
  {19c3aabf-4ae1-4740-8e6d-9a4f23400763}, !- Summer Design Day Schedule Name
  {a30a8b69-472b-4c41-a2c2-2ac77e7cde0f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb13d921-7747-4aa7-a81b-435d6ab3e57f}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {b18e0f88-9f9f-4b6d-bb38-668c163282cf}, !- Handle
  Schedule Rule 36,                       !- Name
  {b01c531b-4b63-4783-a76c-7479c575aedb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d0022f9e-2795-4218-afa0-34a885334597}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0022f9e-2795-4218-afa0-34a885334597}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {19c3aabf-4ae1-4740-8e6d-9a4f23400763}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {4aa0e438-dc69-41cd-bf11-fd01b02b3c3a}, !- Handle
  Schedule Rule 37,                       !- Name
  {b01c531b-4b63-4783-a76c-7479c575aedb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c812ee3a-9851-4077-9747-91086c422b81}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c812ee3a-9851-4077-9747-91086c422b81}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {a30a8b69-472b-4c41-a2c2-2ac77e7cde0f}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.56;                                  !- Value Until Time 4

OS:Schedule:Ruleset,
  {f1738808-a0a7-41bf-91af-8c7eb94b2c42}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  {db9e1f6b-135f-41bb-ae99-3a3a82b15228}, !- Default Day Schedule Name
  {ffbba368-4c04-4769-9701-f33bbf6ac25b}, !- Summer Design Day Schedule Name
  {224e35b4-cb0b-4b4d-8930-43dfc4f16a79}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db9e1f6b-135f-41bb-ae99-3a3a82b15228}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {8f4fe5d2-f7f3-49f1-9d04-557d1768bb65}, !- Handle
  Schedule Rule 38,                       !- Name
  {f1738808-a0a7-41bf-91af-8c7eb94b2c42}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15776fed-b014-4f1c-a52b-6bedb42788d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15776fed-b014-4f1c-a52b-6bedb42788d1}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {ffbba368-4c04-4769-9701-f33bbf6ac25b}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.44;                                  !- Value Until Time 4

OS:Schedule:Rule,
  {8bd03e12-9161-4986-8b8c-9f0dbbdba8f9}, !- Handle
  Schedule Rule 39,                       !- Name
  {f1738808-a0a7-41bf-91af-8c7eb94b2c42}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88c86c59-1f89-4d25-89ec-ac62ca282790}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88c86c59-1f89-4d25-89ec-ac62ca282790}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {224e35b4-cb0b-4b4d-8930-43dfc4f16a79}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {72f252c8-1cb6-4a22-ad08-9d061076ffe8}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 1, !- Name
  {b01c531b-4b63-4783-a76c-7479c575aedb}, !- Heating Setpoint Temperature Schedule Name
  {f1738808-a0a7-41bf-91af-8c7eb94b2c42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e0328d4-f4a2-4e1f-893a-dc7836d46fb2}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 2, !- Name
  {b01c531b-4b63-4783-a76c-7479c575aedb}, !- Heating Setpoint Temperature Schedule Name
  {f1738808-a0a7-41bf-91af-8c7eb94b2c42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bdcbb393-66b7-4722-b81a-2ac718391161}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 3, !- Name
  {b01c531b-4b63-4783-a76c-7479c575aedb}, !- Heating Setpoint Temperature Schedule Name
  {f1738808-a0a7-41bf-91af-8c7eb94b2c42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba98a08a-39a9-424d-8984-e965c7b335bd}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 4, !- Name
  {b01c531b-4b63-4783-a76c-7479c575aedb}, !- Heating Setpoint Temperature Schedule Name
  {f1738808-a0a7-41bf-91af-8c7eb94b2c42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c33c245-6f5f-4650-974b-825892b02eb5}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 5, !- Name
  {b01c531b-4b63-4783-a76c-7479c575aedb}, !- Heating Setpoint Temperature Schedule Name
  {f1738808-a0a7-41bf-91af-8c7eb94b2c42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f15fa1e4-9d6e-4e49-b0d9-11d34b5e2efe}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 6, !- Name
  {b01c531b-4b63-4783-a76c-7479c575aedb}, !- Heating Setpoint Temperature Schedule Name
  {f1738808-a0a7-41bf-91af-8c7eb94b2c42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5ac3f6f-30af-4167-b1f0-2304656501fb}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 7, !- Name
  {b01c531b-4b63-4783-a76c-7479c575aedb}, !- Heating Setpoint Temperature Schedule Name
  {f1738808-a0a7-41bf-91af-8c7eb94b2c42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a21efde-ed39-4421-82ff-2dba08a95b5d}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 8, !- Name
  {b01c531b-4b63-4783-a76c-7479c575aedb}, !- Heating Setpoint Temperature Schedule Name
  {f1738808-a0a7-41bf-91af-8c7eb94b2c42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3973282b-68ca-44dc-a414-1666792d18f2}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 9, !- Name
  {b01c531b-4b63-4783-a76c-7479c575aedb}, !- Heating Setpoint Temperature Schedule Name
  {f1738808-a0a7-41bf-91af-8c7eb94b2c42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea1517f3-d7df-4f38-9492-421605c008ea}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 10, !- Name
  {b01c531b-4b63-4783-a76c-7479c575aedb}, !- Heating Setpoint Temperature Schedule Name
  {f1738808-a0a7-41bf-91af-8c7eb94b2c42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f863f3d-2783-439a-b99a-563edea98065}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 11, !- Name
  {b01c531b-4b63-4783-a76c-7479c575aedb}, !- Heating Setpoint Temperature Schedule Name
  {f1738808-a0a7-41bf-91af-8c7eb94b2c42}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78374e9a-40e1-4fc4-b6d8-d023491e32c5}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat, !- Name
  {faa802a5-760e-4f1a-9be5-e9a9cb1adf38}, !- Heating Setpoint Temperature Schedule Name
  {783dcfd6-f79f-42aa-b599-32e7b578b1e6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {faa802a5-760e-4f1a-9be5-e9a9cb1adf38}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  {d732e7f1-3414-4584-9ecd-ddcafed7a338}, !- Default Day Schedule Name
  {412c8327-41fb-493f-8427-598f44742d37}, !- Summer Design Day Schedule Name
  {232a598b-bf3d-4921-aca8-bf0b82562480}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d732e7f1-3414-4584-9ecd-ddcafed7a338}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {030763a6-cd6f-4018-8923-64d8d9842cba}, !- Handle
  Schedule Rule 40,                       !- Name
  {faa802a5-760e-4f1a-9be5-e9a9cb1adf38}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f68912d-2230-4fd1-a1be-0b83e2df2c3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f68912d-2230-4fd1-a1be-0b83e2df2c3a}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {412c8327-41fb-493f-8427-598f44742d37}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {699a9a5e-9455-4057-bdae-a4da826cd186}, !- Handle
  Schedule Rule 41,                       !- Name
  {faa802a5-760e-4f1a-9be5-e9a9cb1adf38}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11c9a353-cad1-4794-b20b-58b449c21188}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11c9a353-cad1-4794-b20b-58b449c21188}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {232a598b-bf3d-4921-aca8-bf0b82562480}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.56;                                  !- Value Until Time 4

OS:Schedule:Ruleset,
  {783dcfd6-f79f-42aa-b599-32e7b578b1e6}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  {92df6052-1349-4389-8144-f09f92fd06e2}, !- Default Day Schedule Name
  {b5ca8a3f-4dd1-4d48-a8b7-2b5b351d20d0}, !- Summer Design Day Schedule Name
  {750cfdd3-107f-439c-a351-23a8888d3d89}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {92df6052-1349-4389-8144-f09f92fd06e2}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {7c7ea4b5-dd09-4446-b190-35f3a5beb303}, !- Handle
  Schedule Rule 42,                       !- Name
  {783dcfd6-f79f-42aa-b599-32e7b578b1e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e68a0dd-255b-40a8-872a-2e3a6abd9af5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e68a0dd-255b-40a8-872a-2e3a6abd9af5}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {b5ca8a3f-4dd1-4d48-a8b7-2b5b351d20d0}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.44;                                  !- Value Until Time 4

OS:Schedule:Rule,
  {bbfda80f-cb6e-4d63-92c0-d63cd73dbff1}, !- Handle
  Schedule Rule 43,                       !- Name
  {783dcfd6-f79f-42aa-b599-32e7b578b1e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29b8d529-0d5b-4ed2-96cc-73566122d215}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29b8d529-0d5b-4ed2-96cc-73566122d215}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {750cfdd3-107f-439c-a351-23a8888d3d89}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {378eceb2-efd4-4f40-9d1d-be102a2bc3ed}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 1, !- Name
  {faa802a5-760e-4f1a-9be5-e9a9cb1adf38}, !- Heating Setpoint Temperature Schedule Name
  {783dcfd6-f79f-42aa-b599-32e7b578b1e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96b33caa-ebee-4273-a4ae-f508f0a01a92}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 2, !- Name
  {faa802a5-760e-4f1a-9be5-e9a9cb1adf38}, !- Heating Setpoint Temperature Schedule Name
  {783dcfd6-f79f-42aa-b599-32e7b578b1e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb273f3f-5a09-4b83-86ab-ddad0784b725}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 3, !- Name
  {faa802a5-760e-4f1a-9be5-e9a9cb1adf38}, !- Heating Setpoint Temperature Schedule Name
  {783dcfd6-f79f-42aa-b599-32e7b578b1e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd8fb5f6-5d2f-4c37-8ef7-f1937b4e0c81}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 4, !- Name
  {faa802a5-760e-4f1a-9be5-e9a9cb1adf38}, !- Heating Setpoint Temperature Schedule Name
  {783dcfd6-f79f-42aa-b599-32e7b578b1e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c5b70a2-5aff-4142-82f9-6fa09ef4a5dd}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 5, !- Name
  {faa802a5-760e-4f1a-9be5-e9a9cb1adf38}, !- Heating Setpoint Temperature Schedule Name
  {783dcfd6-f79f-42aa-b599-32e7b578b1e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c1b01ab-b6b4-4428-9f3d-1f12a63b24bc}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 6, !- Name
  {faa802a5-760e-4f1a-9be5-e9a9cb1adf38}, !- Heating Setpoint Temperature Schedule Name
  {783dcfd6-f79f-42aa-b599-32e7b578b1e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a030ad97-a60e-4d56-940d-d42406d10548}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 7, !- Name
  {faa802a5-760e-4f1a-9be5-e9a9cb1adf38}, !- Heating Setpoint Temperature Schedule Name
  {783dcfd6-f79f-42aa-b599-32e7b578b1e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4cda44e3-b0a5-49d6-be59-2c961b2c4f1f}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 8, !- Name
  {faa802a5-760e-4f1a-9be5-e9a9cb1adf38}, !- Heating Setpoint Temperature Schedule Name
  {783dcfd6-f79f-42aa-b599-32e7b578b1e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e77aa7b0-1058-424a-a72a-0a3e5f5c0818}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 9, !- Name
  {faa802a5-760e-4f1a-9be5-e9a9cb1adf38}, !- Heating Setpoint Temperature Schedule Name
  {783dcfd6-f79f-42aa-b599-32e7b578b1e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fee3324c-e33b-4e6f-a7eb-826dd745afc8}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 10, !- Name
  {faa802a5-760e-4f1a-9be5-e9a9cb1adf38}, !- Heating Setpoint Temperature Schedule Name
  {783dcfd6-f79f-42aa-b599-32e7b578b1e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0063b4d2-63f6-4f39-8bae-f101a43059e4}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 11, !- Name
  {faa802a5-760e-4f1a-9be5-e9a9cb1adf38}, !- Heating Setpoint Temperature Schedule Name
  {783dcfd6-f79f-42aa-b599-32e7b578b1e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2edc4da5-2e14-4793-8da7-89a75959cc4d}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 12, !- Name
  {faa802a5-760e-4f1a-9be5-e9a9cb1adf38}, !- Heating Setpoint Temperature Schedule Name
  {783dcfd6-f79f-42aa-b599-32e7b578b1e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d07aa80e-5b94-41e6-a0c4-222911324832}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 13, !- Name
  {faa802a5-760e-4f1a-9be5-e9a9cb1adf38}, !- Heating Setpoint Temperature Schedule Name
  {783dcfd6-f79f-42aa-b599-32e7b578b1e6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8a28571-aad4-420f-b4af-9c1a838a2f25}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 14, !- Name
  {faa802a5-760e-4f1a-9be5-e9a9cb1adf38}, !- Heating Setpoint Temperature Schedule Name
  {783dcfd6-f79f-42aa-b599-32e7b578b1e6}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {cf30de4c-305e-46e5-980a-24b34279d361}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4d12d5a2-d214-41c7-bfef-0f5fc78c522e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {dca51356-305b-4e51-a344-fbfadb0faef6}, !- Plant Side Inlet Node Name
  {a1c486a8-c0c7-4f2b-b255-7abea59db8d5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {11136e48-8b19-4241-8f02-50a6ec091345}, !- Demand Side Inlet Node Name
  {810840c1-de1b-45fa-8ce0-6c9e81f082db}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7d87d989-3245-4e21-849a-45932fc41369}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Demand Mixer Name
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Demand Splitter Name
  {6bf2ec75-14a2-4f53-b196-0859501bfde7}, !- Supply Mixer Name
  {eaf18d6e-341f-4e01-abfe-2a4f6ff80602}; !- Supply Splitter Name

OS:Node,
  {6a76ebf7-6537-472c-a52d-d95ac87ea59f}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {dca51356-305b-4e51-a344-fbfadb0faef6}, !- Inlet Port
  {76396a50-191b-4eb0-b384-9dcbde4adb26}; !- Outlet Port

OS:Node,
  {4d12d5a2-d214-41c7-bfef-0f5fc78c522e}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {e466c364-17da-4179-9c7b-06ca9d783338}, !- Inlet Port
  {a1c486a8-c0c7-4f2b-b255-7abea59db8d5}; !- Outlet Port

OS:Node,
  {473a4dd2-2003-4e35-97c4-94fd0cfae1c8}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {85ab539f-3c43-4e30-a43b-1c4fc1868e45}, !- Inlet Port
  {01b6bfb2-389a-42d3-be9d-2b53627b35e7}; !- Outlet Port

OS:Connector:Mixer,
  {6bf2ec75-14a2-4f53-b196-0859501bfde7}, !- Handle
  Connector Mixer 7,                      !- Name
  {c3dd6519-8955-4d6b-bb20-88802d70a1b8}, !- Outlet Branch Name
  {5e732927-0093-44ca-95d8-a0504e1d9805}, !- Inlet Branch Name 1
  {dbc57bc7-c603-42b4-8185-7ce719a9c3c9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {eaf18d6e-341f-4e01-abfe-2a4f6ff80602}, !- Handle
  Connector Splitter 7,                   !- Name
  {64e685bf-bc35-4090-b049-7215b99be93f}, !- Inlet Branch Name
  {85ab539f-3c43-4e30-a43b-1c4fc1868e45}, !- Outlet Branch Name 1
  {56697f86-08f7-438c-9018-26497ffeed56}; !- Outlet Branch Name 2

OS:Connection,
  {dca51356-305b-4e51-a344-fbfadb0faef6}, !- Handle
  {cf30de4c-305e-46e5-980a-24b34279d361}, !- Source Object
  14,                                     !- Outlet Port
  {6a76ebf7-6537-472c-a52d-d95ac87ea59f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85ab539f-3c43-4e30-a43b-1c4fc1868e45}, !- Handle
  {eaf18d6e-341f-4e01-abfe-2a4f6ff80602}, !- Source Object
  3,                                      !- Outlet Port
  {473a4dd2-2003-4e35-97c4-94fd0cfae1c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1c486a8-c0c7-4f2b-b255-7abea59db8d5}, !- Handle
  {4d12d5a2-d214-41c7-bfef-0f5fc78c522e}, !- Source Object
  3,                                      !- Outlet Port
  {cf30de4c-305e-46e5-980a-24b34279d361}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1dd1d625-692a-4430-87aa-5194b5c59d15}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {11136e48-8b19-4241-8f02-50a6ec091345}, !- Inlet Port
  {e49ff6be-b64c-406a-a2db-23e29d0c026f}; !- Outlet Port

OS:Node,
  {b239f0f8-2ecc-49a2-a81c-40f6d5f4e2fc}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {4d581a6f-fc68-4e5e-b8fa-2d8282922670}, !- Inlet Port
  {810840c1-de1b-45fa-8ce0-6c9e81f082db}; !- Outlet Port

OS:Node,
  {2c85177b-1f78-4f20-8411-967ce07bd91f}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {be825f9e-0b38-43b1-894d-0d4da059c65e}, !- Inlet Port
  {974e01b9-2f76-447b-b1e7-aa9153d230ea}; !- Outlet Port

OS:Connector:Mixer,
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Handle
  Connector Mixer 8,                      !- Name
  {c07e6a91-0e15-4939-99f5-284336470676}, !- Outlet Branch Name
  {140c5111-5ed1-4e93-b72f-fbfda0fff718}, !- Inlet Branch Name 1
  {2b67dfc2-ea58-40b3-a777-aa1317f911a5}, !- Inlet Branch Name 2
  {86c54f91-3a30-474b-b16d-7081bbe7981c}, !- Inlet Branch Name 3
  {65d15894-0538-4c0c-b6e3-ca5f39bcb25a}, !- Inlet Branch Name 4
  {ece9c633-9391-485d-ab31-20e1c10c51b0}, !- Inlet Branch Name 5
  {3ddbad0d-9e54-4a23-b7da-ed89d0332e16}, !- Inlet Branch Name 6
  {ccc66965-fa2f-485a-9539-6d535f6f0457}, !- Inlet Branch Name 7
  {2e936213-3c88-428d-a891-bca3f6b8ad43}, !- Inlet Branch Name 8
  {989b5270-9ab0-4515-b0cf-4c597b3257b9}, !- Inlet Branch Name 9
  {f580c848-72de-4ef8-a064-9c8ef0a5a9a4}, !- Inlet Branch Name 10
  {e44ada8f-290b-4667-bca5-a99d233169bd}, !- Inlet Branch Name 11
  {f5d06a85-4937-4857-a0e4-21522f8df304}, !- Inlet Branch Name 12
  {34cb4229-488d-4bcc-a65b-109267d3b9b3}, !- Inlet Branch Name 13
  {3d1da368-70a3-4b80-abbe-15774f09ec52}, !- Inlet Branch Name 14
  {68b48058-441b-4e44-ad34-6d5c5187a16b}, !- Inlet Branch Name 15
  {8d88b2bb-fa53-44f9-8016-7b5a7dec5f53}, !- Inlet Branch Name 16
  {e06c042b-33cf-4228-82bb-14234f504a12}, !- Inlet Branch Name 17
  {21d8675e-92b7-4eff-a1cd-ccf6de95e126}, !- Inlet Branch Name 18
  {ef2dbe68-b70c-415a-a5a1-7ed24ee9490f}, !- Inlet Branch Name 19
  {ba39e353-1fc6-46cd-86c0-59bb6aef9174}, !- Inlet Branch Name 20
  {dd9b5896-1e09-4221-9ae6-5af7b4375968}, !- Inlet Branch Name 21
  {eb2367ff-b0b7-43b4-b4f6-19f03bf53f78}, !- Inlet Branch Name 22
  {3f1fc963-2b5d-45f4-90ea-19b5390957a7}, !- Inlet Branch Name 23
  {78063606-7690-499b-9800-d1782244f5e3}, !- Inlet Branch Name 24
  {7db59237-0764-4fc8-b94b-da69ae12eed7}, !- Inlet Branch Name 25
  {9bf5265d-508d-43ec-bebc-3c19428a6ca6}, !- Inlet Branch Name 26
  {66f77fa5-93de-4ee1-b61f-e1c57e081132}, !- Inlet Branch Name 27
  {e8ffcb2b-ab2b-438c-8d50-712a4a39a3a1}, !- Inlet Branch Name 28
  {8d1be583-c98f-4c36-9d52-24d94dab2558}, !- Inlet Branch Name 29
  {e22c2973-fade-4707-bea3-7d6be2b19a3d}, !- Inlet Branch Name 30
  {4a047fb3-5322-4919-9936-391dd50aacaa}, !- Inlet Branch Name 31
  {df4c7283-a2bf-423a-aa29-ea0276dd4638}, !- Inlet Branch Name 32
  {14e23c9a-d086-42fc-b4d1-847be2dea92c}, !- Inlet Branch Name 33
  {b2e99a90-5a07-4f48-86cf-85199263e440}, !- Inlet Branch Name 34
  {7580c63f-af79-4cd5-988f-43bd764734eb}, !- Inlet Branch Name 35
  {77d437f3-f69d-486f-9fd2-117ee69da728}, !- Inlet Branch Name 36
  {04a38026-ad88-43c5-b7ce-843aef0edb98}; !- Inlet Branch Name 37

OS:Connector:Splitter,
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Handle
  Connector Splitter 8,                   !- Name
  {9fdc31b3-1114-45da-a1f2-3ee7fe5d53be}, !- Inlet Branch Name
  {be825f9e-0b38-43b1-894d-0d4da059c65e}, !- Outlet Branch Name 1
  {224dad28-7b33-43a7-aa4f-a46fa5cb5c0f}, !- Outlet Branch Name 2
  {c67f6676-4610-49fe-8b16-2a5192c02833}, !- Outlet Branch Name 3
  {bc287a1f-0972-4190-8109-46b82d688be1}, !- Outlet Branch Name 4
  {ad2cd525-fcaf-458e-a4d3-612cd62ba89e}, !- Outlet Branch Name 5
  {28b617eb-410b-4089-aa7a-de6a50c688e1}, !- Outlet Branch Name 6
  {ed7c89f6-9d4c-4b60-82a2-2d3f7d9f640f}, !- Outlet Branch Name 7
  {6246a729-eaf6-4e7c-ad58-9efb794cea11}, !- Outlet Branch Name 8
  {09281b36-e5fe-4f94-9c9a-349d7816786c}, !- Outlet Branch Name 9
  {2618c2d9-74c1-42be-8e3c-6ebb2f79be3c}, !- Outlet Branch Name 10
  {92ac2cd9-6b96-46fb-acbc-3dad8c9a563d}, !- Outlet Branch Name 11
  {e233eb8b-d84f-4a60-853a-738d2a561c6e}, !- Outlet Branch Name 12
  {f3cf760d-a443-4beb-a88f-60223ec74642}, !- Outlet Branch Name 13
  {ac8b90ae-7424-455a-be13-e3f5df709ea1}, !- Outlet Branch Name 14
  {f14c8718-2216-47cf-a101-dab5a70d9715}, !- Outlet Branch Name 15
  {b37ab5e5-b5a9-4d5f-91ec-62be3d1ee1cc}, !- Outlet Branch Name 16
  {73f2f7df-330c-4730-b34f-290ac44583a7}, !- Outlet Branch Name 17
  {fa2fd34e-55a0-473b-9481-5e74de3b26ab}, !- Outlet Branch Name 18
  {c2bcb64e-bc49-492d-b5e5-a0438d86141f}, !- Outlet Branch Name 19
  {9d0033d0-1df9-43de-bdcd-ba56a7bd7a88}, !- Outlet Branch Name 20
  {d6764023-1cd0-4377-b8af-6b66ed5953b5}, !- Outlet Branch Name 21
  {f34ef31d-b6b5-4633-b005-108dbec21594}, !- Outlet Branch Name 22
  {15eadf36-d82f-446e-92d2-bbf3fc3eefa3}, !- Outlet Branch Name 23
  {28829f12-fa47-4b3c-a41c-d4bff17657de}, !- Outlet Branch Name 24
  {84827990-c86d-4046-b0f7-804154b16f5d}, !- Outlet Branch Name 25
  {138f6455-70b6-463a-a2a4-05b56c2f3de0}, !- Outlet Branch Name 26
  {471c87c5-b850-4b1c-acf3-73a070258c02}, !- Outlet Branch Name 27
  {4a7ce71a-7c14-45c5-8ece-3ba250c604d2}, !- Outlet Branch Name 28
  {3e5009f8-54ac-47ba-a44e-a1f54bfe6df1}, !- Outlet Branch Name 29
  {906ff8da-a7cc-4fdb-b5bd-9c3737942377}, !- Outlet Branch Name 30
  {7f325c61-fad9-4dd8-947d-18491bcf775a}, !- Outlet Branch Name 31
  {b9015701-6d7b-43fc-b635-26c1fdfcd3f1}, !- Outlet Branch Name 32
  {5a6ffbc1-0db8-4c29-81e3-be62618d5db6}, !- Outlet Branch Name 33
  {0dca2be3-35ac-4ec4-81eb-86f7f6da04c9}, !- Outlet Branch Name 34
  {51bac8ad-d015-47d2-9e97-cd0c4844b2a5}, !- Outlet Branch Name 35
  {2c5fee18-a504-400b-a7d2-1f1d01dab14c}, !- Outlet Branch Name 36
  {e2d008e5-425b-44fa-87ed-30f6784a677e}; !- Outlet Branch Name 37

OS:Connection,
  {11136e48-8b19-4241-8f02-50a6ec091345}, !- Handle
  {cf30de4c-305e-46e5-980a-24b34279d361}, !- Source Object
  17,                                     !- Outlet Port
  {1dd1d625-692a-4430-87aa-5194b5c59d15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be825f9e-0b38-43b1-894d-0d4da059c65e}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  3,                                      !- Outlet Port
  {2c85177b-1f78-4f20-8411-967ce07bd91f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {810840c1-de1b-45fa-8ce0-6c9e81f082db}, !- Handle
  {b239f0f8-2ecc-49a2-a81c-40f6d5f4e2fc}, !- Source Object
  3,                                      !- Outlet Port
  {cf30de4c-305e-46e5-980a-24b34279d361}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f4bb040f-a744-414a-97e9-28789532b2de}, !- Handle
  {cf30de4c-305e-46e5-980a-24b34279d361}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7d87d989-3245-4e21-849a-45932fc41369}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {60060559-2132-4ef1-b11c-65034ed5d1dc}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  {a742d1bf-1da8-44cd-bae3-97aa46b1b954}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a742d1bf-1da8-44cd-bae3-97aa46b1b954}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {10538e4a-f5a8-4547-a12d-5b9eddda92c1}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {60060559-2132-4ef1-b11c-65034ed5d1dc}, !- Schedule Name
  {4d12d5a2-d214-41c7-bfef-0f5fc78c522e}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {6d31023c-7989-49c1-9e6a-920312f55df9}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {76396a50-191b-4eb0-b384-9dcbde4adb26}, !- Inlet Node Name
  {95522f1e-fd1d-45b0-9cdf-42214ab1d955}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {34f9caaa-4a51-495e-8657-c89b34ebc00b}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {95522f1e-fd1d-45b0-9cdf-42214ab1d955}, !- Inlet Port
  {64e685bf-bc35-4090-b049-7215b99be93f}; !- Outlet Port

OS:Connection,
  {76396a50-191b-4eb0-b384-9dcbde4adb26}, !- Handle
  {6a76ebf7-6537-472c-a52d-d95ac87ea59f}, !- Source Object
  3,                                      !- Outlet Port
  {6d31023c-7989-49c1-9e6a-920312f55df9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95522f1e-fd1d-45b0-9cdf-42214ab1d955}, !- Handle
  {6d31023c-7989-49c1-9e6a-920312f55df9}, !- Source Object
  3,                                      !- Outlet Port
  {34f9caaa-4a51-495e-8657-c89b34ebc00b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64e685bf-bc35-4090-b049-7215b99be93f}, !- Handle
  {34f9caaa-4a51-495e-8657-c89b34ebc00b}, !- Source Object
  3,                                      !- Outlet Port
  {eaf18d6e-341f-4e01-abfe-2a4f6ff80602}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {591be501-de1d-4eb8-886e-e2f90de4dc75}, !- Handle
  Boiler 7855kBtu/hr 0.8 Thermal Eff,     !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {18e44782-a0de-4a0e-bede-43b514dde95d}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {01b6bfb2-389a-42d3-be9d-2b53627b35e7}, !- Boiler Water Inlet Node Name
  {42d8b160-3339-4e05-b7bf-922a332589ce}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {50b513ce-1a88-4a06-b131-e6a9280a853b}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {42d8b160-3339-4e05-b7bf-922a332589ce}, !- Inlet Port
  {5e732927-0093-44ca-95d8-a0504e1d9805}; !- Outlet Port

OS:Connection,
  {01b6bfb2-389a-42d3-be9d-2b53627b35e7}, !- Handle
  {473a4dd2-2003-4e35-97c4-94fd0cfae1c8}, !- Source Object
  3,                                      !- Outlet Port
  {591be501-de1d-4eb8-886e-e2f90de4dc75}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {42d8b160-3339-4e05-b7bf-922a332589ce}, !- Handle
  {591be501-de1d-4eb8-886e-e2f90de4dc75}, !- Source Object
  12,                                     !- Outlet Port
  {50b513ce-1a88-4a06-b131-e6a9280a853b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e732927-0093-44ca-95d8-a0504e1d9805}, !- Handle
  {50b513ce-1a88-4a06-b131-e6a9280a853b}, !- Source Object
  3,                                      !- Outlet Port
  {6bf2ec75-14a2-4f53-b196-0859501bfde7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0c4fc51d-b806-47a2-bea8-b3296018c40c}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {341fbdb2-0e72-4fce-86c1-8e9238523eba}, !- Inlet Node Name
  {32756a6e-d52a-4cce-bbd9-f83e0be11d8f}; !- Outlet Node Name

OS:Node,
  {7f7023e4-b2a9-4415-a485-7c038c50e1e0}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {56697f86-08f7-438c-9018-26497ffeed56}, !- Inlet Port
  {341fbdb2-0e72-4fce-86c1-8e9238523eba}; !- Outlet Port

OS:Connection,
  {56697f86-08f7-438c-9018-26497ffeed56}, !- Handle
  {eaf18d6e-341f-4e01-abfe-2a4f6ff80602}, !- Source Object
  4,                                      !- Outlet Port
  {7f7023e4-b2a9-4415-a485-7c038c50e1e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27c76a81-673c-4d48-ac6f-783959278fbe}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {32756a6e-d52a-4cce-bbd9-f83e0be11d8f}, !- Inlet Port
  {dbc57bc7-c603-42b4-8185-7ce719a9c3c9}; !- Outlet Port

OS:Connection,
  {341fbdb2-0e72-4fce-86c1-8e9238523eba}, !- Handle
  {7f7023e4-b2a9-4415-a485-7c038c50e1e0}, !- Source Object
  3,                                      !- Outlet Port
  {0c4fc51d-b806-47a2-bea8-b3296018c40c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32756a6e-d52a-4cce-bbd9-f83e0be11d8f}, !- Handle
  {0c4fc51d-b806-47a2-bea8-b3296018c40c}, !- Source Object
  3,                                      !- Outlet Port
  {27c76a81-673c-4d48-ac6f-783959278fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc57bc7-c603-42b4-8185-7ce719a9c3c9}, !- Handle
  {27c76a81-673c-4d48-ac6f-783959278fbe}, !- Source Object
  3,                                      !- Outlet Port
  {6bf2ec75-14a2-4f53-b196-0859501bfde7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {baa28a4e-610b-4a28-8d85-140acbbf4e18}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {974e01b9-2f76-447b-b1e7-aa9153d230ea}, !- Inlet Node Name
  {8ac4154d-9792-4344-a155-75bdb10c162e}; !- Outlet Node Name

OS:Node,
  {a4dbad49-a610-4e58-9d7f-7f9172e07dca}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {8ac4154d-9792-4344-a155-75bdb10c162e}, !- Inlet Port
  {140c5111-5ed1-4e93-b72f-fbfda0fff718}; !- Outlet Port

OS:Connection,
  {974e01b9-2f76-447b-b1e7-aa9153d230ea}, !- Handle
  {2c85177b-1f78-4f20-8411-967ce07bd91f}, !- Source Object
  3,                                      !- Outlet Port
  {baa28a4e-610b-4a28-8d85-140acbbf4e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ac4154d-9792-4344-a155-75bdb10c162e}, !- Handle
  {baa28a4e-610b-4a28-8d85-140acbbf4e18}, !- Source Object
  3,                                      !- Outlet Port
  {a4dbad49-a610-4e58-9d7f-7f9172e07dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {140c5111-5ed1-4e93-b72f-fbfda0fff718}, !- Handle
  {a4dbad49-a610-4e58-9d7f-7f9172e07dca}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9db3ac2b-14b4-463b-8a56-d30950b22f31}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {f6451377-ff9d-46d8-876c-e49dd50bf97f}, !- Inlet Node Name
  {e466c364-17da-4179-9c7b-06ca9d783338}; !- Outlet Node Name

OS:Node,
  {7d04d5ba-9f6b-4bbf-9c30-6dad3aef30df}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {c3dd6519-8955-4d6b-bb20-88802d70a1b8}, !- Inlet Port
  {f6451377-ff9d-46d8-876c-e49dd50bf97f}; !- Outlet Port

OS:Connection,
  {c3dd6519-8955-4d6b-bb20-88802d70a1b8}, !- Handle
  {6bf2ec75-14a2-4f53-b196-0859501bfde7}, !- Source Object
  2,                                      !- Outlet Port
  {7d04d5ba-9f6b-4bbf-9c30-6dad3aef30df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6451377-ff9d-46d8-876c-e49dd50bf97f}, !- Handle
  {7d04d5ba-9f6b-4bbf-9c30-6dad3aef30df}, !- Source Object
  3,                                      !- Outlet Port
  {9db3ac2b-14b4-463b-8a56-d30950b22f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e466c364-17da-4179-9c7b-06ca9d783338}, !- Handle
  {9db3ac2b-14b4-463b-8a56-d30950b22f31}, !- Source Object
  3,                                      !- Outlet Port
  {4d12d5a2-d214-41c7-bfef-0f5fc78c522e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f0543323-dd41-41a1-9ab4-08f922ce85f0}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {e49ff6be-b64c-406a-a2db-23e29d0c026f}, !- Inlet Node Name
  {fa97b6a7-8f35-45f5-8b67-a48ea8eee1f9}; !- Outlet Node Name

OS:Node,
  {aa56b565-55af-4240-81eb-5cd0e58c18b2}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {fa97b6a7-8f35-45f5-8b67-a48ea8eee1f9}, !- Inlet Port
  {9fdc31b3-1114-45da-a1f2-3ee7fe5d53be}; !- Outlet Port

OS:Connection,
  {e49ff6be-b64c-406a-a2db-23e29d0c026f}, !- Handle
  {1dd1d625-692a-4430-87aa-5194b5c59d15}, !- Source Object
  3,                                      !- Outlet Port
  {f0543323-dd41-41a1-9ab4-08f922ce85f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa97b6a7-8f35-45f5-8b67-a48ea8eee1f9}, !- Handle
  {f0543323-dd41-41a1-9ab4-08f922ce85f0}, !- Source Object
  3,                                      !- Outlet Port
  {aa56b565-55af-4240-81eb-5cd0e58c18b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fdc31b3-1114-45da-a1f2-3ee7fe5d53be}, !- Handle
  {aa56b565-55af-4240-81eb-5cd0e58c18b2}, !- Source Object
  3,                                      !- Outlet Port
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8622989d-59f6-4b0c-aa51-3d36f6954bd0}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {eeea83e2-48fb-4ea2-b730-03ff9546582b}, !- Inlet Node Name
  {4d581a6f-fc68-4e5e-b8fa-2d8282922670}; !- Outlet Node Name

OS:Node,
  {bb2bbeac-8a84-47ab-b24d-e84c213190c4}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {c07e6a91-0e15-4939-99f5-284336470676}, !- Inlet Port
  {eeea83e2-48fb-4ea2-b730-03ff9546582b}; !- Outlet Port

OS:Connection,
  {c07e6a91-0e15-4939-99f5-284336470676}, !- Handle
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Source Object
  2,                                      !- Outlet Port
  {bb2bbeac-8a84-47ab-b24d-e84c213190c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeea83e2-48fb-4ea2-b730-03ff9546582b}, !- Handle
  {bb2bbeac-8a84-47ab-b24d-e84c213190c4}, !- Source Object
  3,                                      !- Outlet Port
  {8622989d-59f6-4b0c-aa51-3d36f6954bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d581a6f-fc68-4e5e-b8fa-2d8282922670}, !- Handle
  {8622989d-59f6-4b0c-aa51-3d36f6954bd0}, !- Source Object
  3,                                      !- Outlet Port
  {b239f0f8-2ecc-49a2-a81c-40f6d5f4e2fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {1adfbafd-1a94-4bed-806e-769ad2396090}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6b1336f4-de44-403b-a3b1-d525c48dcd7c}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d3616d9b-5c8b-42de-9e30-9d514ff98d74}, !- Plant Side Inlet Node Name
  {4da9816e-61ad-4996-a4aa-be3c2cd56fd8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2617a0a2-73b2-4177-8a52-d36064edd662}, !- Demand Side Inlet Node Name
  {02bc834f-b2f6-49e5-8ffe-d3fba5eb2c8b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4f9252a0-c50b-4372-a817-ff8aef6eebc7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {69853213-7114-43b5-b29c-06e71d13a181}, !- Demand Mixer Name
  {e9a5683d-41c7-4db5-ac84-fcb4fe4ca2a9}, !- Demand Splitter Name
  {754e109a-d7b3-4bf4-ab14-d576487f3da5}, !- Supply Mixer Name
  {a6a55ed6-adba-4bb2-aa6f-236da88362be}; !- Supply Splitter Name

OS:Node,
  {c563dafa-4233-4b94-aa3a-27920bc3cb5c}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {d3616d9b-5c8b-42de-9e30-9d514ff98d74}, !- Inlet Port
  {c69b53b6-44fb-47fc-9c5f-6c089fd150f3}; !- Outlet Port

OS:Node,
  {6b1336f4-de44-403b-a3b1-d525c48dcd7c}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {ebb810e7-8cd5-4e5c-a33a-62698b13b8ff}, !- Inlet Port
  {4da9816e-61ad-4996-a4aa-be3c2cd56fd8}; !- Outlet Port

OS:Node,
  {3e8d34c2-a1ea-4f92-a36c-b9f9dc794a9f}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {529350ed-7c5f-4ad6-9436-4cb626a96cc7}, !- Inlet Port
  {636ffaff-367a-4da3-8368-2c3121f3131e}; !- Outlet Port

OS:Connector:Mixer,
  {754e109a-d7b3-4bf4-ab14-d576487f3da5}, !- Handle
  Connector Mixer 9,                      !- Name
  {a6264df9-845f-48f6-ab25-d1054b997b9c}, !- Outlet Branch Name
  {ff8aa4e7-bc7e-4e2f-928d-43c306ff32a5}, !- Inlet Branch Name 1
  {2ba82212-8975-42a9-b39f-09151d371abf}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a6a55ed6-adba-4bb2-aa6f-236da88362be}, !- Handle
  Connector Splitter 9,                   !- Name
  {396a002b-4923-47bf-8d63-e051200a7ef5}, !- Inlet Branch Name
  {529350ed-7c5f-4ad6-9436-4cb626a96cc7}, !- Outlet Branch Name 1
  {b4c7f806-1dbd-4704-bfa1-3d01e4b2e809}; !- Outlet Branch Name 2

OS:Connection,
  {d3616d9b-5c8b-42de-9e30-9d514ff98d74}, !- Handle
  {1adfbafd-1a94-4bed-806e-769ad2396090}, !- Source Object
  14,                                     !- Outlet Port
  {c563dafa-4233-4b94-aa3a-27920bc3cb5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {529350ed-7c5f-4ad6-9436-4cb626a96cc7}, !- Handle
  {a6a55ed6-adba-4bb2-aa6f-236da88362be}, !- Source Object
  3,                                      !- Outlet Port
  {3e8d34c2-a1ea-4f92-a36c-b9f9dc794a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4da9816e-61ad-4996-a4aa-be3c2cd56fd8}, !- Handle
  {6b1336f4-de44-403b-a3b1-d525c48dcd7c}, !- Source Object
  3,                                      !- Outlet Port
  {1adfbafd-1a94-4bed-806e-769ad2396090}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c1a4feda-a62e-4d47-9801-5da42bb1140e}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {2617a0a2-73b2-4177-8a52-d36064edd662}, !- Inlet Port
  {5967d34b-eeb5-4423-9736-b83eb12e45f7}; !- Outlet Port

OS:Node,
  {e3076fa7-d346-4349-ac7a-e61a2bd6a5bd}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {d9026a6e-b5c0-4cf8-bb39-3f9b7d1ac0e6}, !- Inlet Port
  {02bc834f-b2f6-49e5-8ffe-d3fba5eb2c8b}; !- Outlet Port

OS:Node,
  {1b744734-3b63-45a3-91f8-443f1e51f07a}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {8dbe7119-36c7-4e42-bfdc-db54be7cb345}, !- Inlet Port
  {5730d166-4f44-47bf-9677-25b215ceab45}; !- Outlet Port

OS:Connector:Mixer,
  {69853213-7114-43b5-b29c-06e71d13a181}, !- Handle
  Connector Mixer 10,                     !- Name
  {f3130721-a43f-4bd2-adc3-6f765c329757}, !- Outlet Branch Name
  {a2589e35-4022-46eb-bb2c-ef038794d915}, !- Inlet Branch Name 1
  {d0c5fe10-0f64-44a2-8871-bc19da583173}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e9a5683d-41c7-4db5-ac84-fcb4fe4ca2a9}, !- Handle
  Connector Splitter 10,                  !- Name
  {ed970760-81d9-4ebe-90c7-6499532f079d}, !- Inlet Branch Name
  {8dbe7119-36c7-4e42-bfdc-db54be7cb345}, !- Outlet Branch Name 1
  {b7cf6a14-e440-40ba-a64c-74279aff28b1}; !- Outlet Branch Name 2

OS:Connection,
  {2617a0a2-73b2-4177-8a52-d36064edd662}, !- Handle
  {1adfbafd-1a94-4bed-806e-769ad2396090}, !- Source Object
  17,                                     !- Outlet Port
  {c1a4feda-a62e-4d47-9801-5da42bb1140e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dbe7119-36c7-4e42-bfdc-db54be7cb345}, !- Handle
  {e9a5683d-41c7-4db5-ac84-fcb4fe4ca2a9}, !- Source Object
  3,                                      !- Outlet Port
  {1b744734-3b63-45a3-91f8-443f1e51f07a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02bc834f-b2f6-49e5-8ffe-d3fba5eb2c8b}, !- Handle
  {e3076fa7-d346-4349-ac7a-e61a2bd6a5bd}, !- Source Object
  3,                                      !- Outlet Port
  {1adfbafd-1a94-4bed-806e-769ad2396090}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a5c54b8b-411d-49e3-a2cd-bebbda5b6f07}, !- Handle
  {1adfbafd-1a94-4bed-806e-769ad2396090}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {4f9252a0-c50b-4372-a817-ff8aef6eebc7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {c314d480-9300-4656-932d-cbb09a7b55c0}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 10.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  5.55555555555556,                       !- Offset Temperature Difference {deltaC}
  29.3555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {6b1336f4-de44-403b-a3b1-d525c48dcd7c}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {2066f470-994e-4132-aa75-4cac242fab38}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {c69b53b6-44fb-47fc-9c5f-6c089fd150f3}, !- Inlet Node Name
  {65c8542a-cbdc-4209-b1de-526009c9c19a}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.945,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {0cad6ef2-8d29-4a5e-8e3f-8d0a74c5bf47}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {65c8542a-cbdc-4209-b1de-526009c9c19a}, !- Inlet Port
  {396a002b-4923-47bf-8d63-e051200a7ef5}; !- Outlet Port

OS:Connection,
  {c69b53b6-44fb-47fc-9c5f-6c089fd150f3}, !- Handle
  {c563dafa-4233-4b94-aa3a-27920bc3cb5c}, !- Source Object
  3,                                      !- Outlet Port
  {2066f470-994e-4132-aa75-4cac242fab38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65c8542a-cbdc-4209-b1de-526009c9c19a}, !- Handle
  {2066f470-994e-4132-aa75-4cac242fab38}, !- Source Object
  3,                                      !- Outlet Port
  {0cad6ef2-8d29-4a5e-8e3f-8d0a74c5bf47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396a002b-4923-47bf-8d63-e051200a7ef5}, !- Handle
  {0cad6ef2-8d29-4a5e-8e3f-8d0a74c5bf47}, !- Source Object
  3,                                      !- Outlet Port
  {a6a55ed6-adba-4bb2-aa6f-236da88362be}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {15022808-7458-46a5-8bac-3793c06a8b47}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower 40.2 gpm/hp, !- Name
  {636ffaff-367a-4da3-8368-2c3121f3131e}, !- Water Inlet Node
  {bbea0abc-94b7-4cc3-8c38-8f9c423af4ae}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  23.8,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  44569.9497687031,                       !- Design Fan Power {W}
  {8e893deb-9ed3-49f0-82e7-10284ffe2762}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {8e893deb-9ed3-49f0-82e7-10284ffe2762}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {9dba6417-1b73-404d-852f-d723093435fa}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {bbea0abc-94b7-4cc3-8c38-8f9c423af4ae}, !- Inlet Port
  {ff8aa4e7-bc7e-4e2f-928d-43c306ff32a5}; !- Outlet Port

OS:Connection,
  {636ffaff-367a-4da3-8368-2c3121f3131e}, !- Handle
  {3e8d34c2-a1ea-4f92-a36c-b9f9dc794a9f}, !- Source Object
  3,                                      !- Outlet Port
  {15022808-7458-46a5-8bac-3793c06a8b47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbea0abc-94b7-4cc3-8c38-8f9c423af4ae}, !- Handle
  {15022808-7458-46a5-8bac-3793c06a8b47}, !- Source Object
  3,                                      !- Outlet Port
  {9dba6417-1b73-404d-852f-d723093435fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff8aa4e7-bc7e-4e2f-928d-43c306ff32a5}, !- Handle
  {9dba6417-1b73-404d-852f-d723093435fa}, !- Source Object
  3,                                      !- Outlet Port
  {754e109a-d7b3-4bf4-ab14-d576487f3da5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {68987c88-08e7-446d-959f-ccecdbfb7998}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {8e469c94-adf7-4bef-99da-2e57c147769f}, !- Inlet Node Name
  {a235c8ba-c3e3-44e9-94e2-7aea9ae16743}; !- Outlet Node Name

OS:Node,
  {fd57dbe5-742b-41c1-9290-20c733583a68}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {b4c7f806-1dbd-4704-bfa1-3d01e4b2e809}, !- Inlet Port
  {8e469c94-adf7-4bef-99da-2e57c147769f}; !- Outlet Port

OS:Connection,
  {b4c7f806-1dbd-4704-bfa1-3d01e4b2e809}, !- Handle
  {a6a55ed6-adba-4bb2-aa6f-236da88362be}, !- Source Object
  4,                                      !- Outlet Port
  {fd57dbe5-742b-41c1-9290-20c733583a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f713eb88-b582-4bcb-934b-51e0fdc07752}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {a235c8ba-c3e3-44e9-94e2-7aea9ae16743}, !- Inlet Port
  {2ba82212-8975-42a9-b39f-09151d371abf}; !- Outlet Port

OS:Connection,
  {8e469c94-adf7-4bef-99da-2e57c147769f}, !- Handle
  {fd57dbe5-742b-41c1-9290-20c733583a68}, !- Source Object
  3,                                      !- Outlet Port
  {68987c88-08e7-446d-959f-ccecdbfb7998}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a235c8ba-c3e3-44e9-94e2-7aea9ae16743}, !- Handle
  {68987c88-08e7-446d-959f-ccecdbfb7998}, !- Source Object
  3,                                      !- Outlet Port
  {f713eb88-b582-4bcb-934b-51e0fdc07752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ba82212-8975-42a9-b39f-09151d371abf}, !- Handle
  {f713eb88-b582-4bcb-934b-51e0fdc07752}, !- Source Object
  3,                                      !- Outlet Port
  {754e109a-d7b3-4bf4-ab14-d576487f3da5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {db5ae02f-e392-49aa-b9f4-3ae23906cad7}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {5730d166-4f44-47bf-9677-25b215ceab45}, !- Inlet Node Name
  {6b77fe22-d630-4d91-b5c1-db17001da1ec}; !- Outlet Node Name

OS:Node,
  {d4423c14-d045-4f2c-a917-9e3de7b04abe}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {6b77fe22-d630-4d91-b5c1-db17001da1ec}, !- Inlet Port
  {a2589e35-4022-46eb-bb2c-ef038794d915}; !- Outlet Port

OS:Connection,
  {5730d166-4f44-47bf-9677-25b215ceab45}, !- Handle
  {1b744734-3b63-45a3-91f8-443f1e51f07a}, !- Source Object
  3,                                      !- Outlet Port
  {db5ae02f-e392-49aa-b9f4-3ae23906cad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b77fe22-d630-4d91-b5c1-db17001da1ec}, !- Handle
  {db5ae02f-e392-49aa-b9f4-3ae23906cad7}, !- Source Object
  3,                                      !- Outlet Port
  {d4423c14-d045-4f2c-a917-9e3de7b04abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2589e35-4022-46eb-bb2c-ef038794d915}, !- Handle
  {d4423c14-d045-4f2c-a917-9e3de7b04abe}, !- Source Object
  3,                                      !- Outlet Port
  {69853213-7114-43b5-b29c-06e71d13a181}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eb6cf09b-e7af-4635-87ac-918fc9b12d5f}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {1be58b2b-1289-4065-9822-1dbf30e76a5f}, !- Inlet Node Name
  {ebb810e7-8cd5-4e5c-a33a-62698b13b8ff}; !- Outlet Node Name

OS:Node,
  {a2d765d6-b939-4c48-aa38-ff2b4f2aed6a}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {a6264df9-845f-48f6-ab25-d1054b997b9c}, !- Inlet Port
  {1be58b2b-1289-4065-9822-1dbf30e76a5f}; !- Outlet Port

OS:Connection,
  {a6264df9-845f-48f6-ab25-d1054b997b9c}, !- Handle
  {754e109a-d7b3-4bf4-ab14-d576487f3da5}, !- Source Object
  2,                                      !- Outlet Port
  {a2d765d6-b939-4c48-aa38-ff2b4f2aed6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1be58b2b-1289-4065-9822-1dbf30e76a5f}, !- Handle
  {a2d765d6-b939-4c48-aa38-ff2b4f2aed6a}, !- Source Object
  3,                                      !- Outlet Port
  {eb6cf09b-e7af-4635-87ac-918fc9b12d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebb810e7-8cd5-4e5c-a33a-62698b13b8ff}, !- Handle
  {eb6cf09b-e7af-4635-87ac-918fc9b12d5f}, !- Source Object
  3,                                      !- Outlet Port
  {6b1336f4-de44-403b-a3b1-d525c48dcd7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1e235b3b-247e-4ac9-a58b-dc630ff36e44}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {5967d34b-eeb5-4423-9736-b83eb12e45f7}, !- Inlet Node Name
  {291252e0-a06e-4f9b-8ff9-c202273fc49c}; !- Outlet Node Name

OS:Node,
  {c0f9e1d0-172b-4e59-a5a4-0a072f0ddc1e}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {291252e0-a06e-4f9b-8ff9-c202273fc49c}, !- Inlet Port
  {ed970760-81d9-4ebe-90c7-6499532f079d}; !- Outlet Port

OS:Connection,
  {5967d34b-eeb5-4423-9736-b83eb12e45f7}, !- Handle
  {c1a4feda-a62e-4d47-9801-5da42bb1140e}, !- Source Object
  3,                                      !- Outlet Port
  {1e235b3b-247e-4ac9-a58b-dc630ff36e44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {291252e0-a06e-4f9b-8ff9-c202273fc49c}, !- Handle
  {1e235b3b-247e-4ac9-a58b-dc630ff36e44}, !- Source Object
  3,                                      !- Outlet Port
  {c0f9e1d0-172b-4e59-a5a4-0a072f0ddc1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed970760-81d9-4ebe-90c7-6499532f079d}, !- Handle
  {c0f9e1d0-172b-4e59-a5a4-0a072f0ddc1e}, !- Source Object
  3,                                      !- Outlet Port
  {e9a5683d-41c7-4db5-ac84-fcb4fe4ca2a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {289d63eb-31df-42ac-9de5-b1b4ef8f2897}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {9194d726-83d6-4b11-8df2-a64938c81f05}, !- Inlet Node Name
  {d9026a6e-b5c0-4cf8-bb39-3f9b7d1ac0e6}; !- Outlet Node Name

OS:Node,
  {bc0fa819-5301-4b4c-9814-9b0b86f531b4}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {f3130721-a43f-4bd2-adc3-6f765c329757}, !- Inlet Port
  {9194d726-83d6-4b11-8df2-a64938c81f05}; !- Outlet Port

OS:Connection,
  {f3130721-a43f-4bd2-adc3-6f765c329757}, !- Handle
  {69853213-7114-43b5-b29c-06e71d13a181}, !- Source Object
  2,                                      !- Outlet Port
  {bc0fa819-5301-4b4c-9814-9b0b86f531b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9194d726-83d6-4b11-8df2-a64938c81f05}, !- Handle
  {bc0fa819-5301-4b4c-9814-9b0b86f531b4}, !- Source Object
  3,                                      !- Outlet Port
  {289d63eb-31df-42ac-9de5-b1b4ef8f2897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9026a6e-b5c0-4cf8-bb39-3f9b7d1ac0e6}, !- Handle
  {289d63eb-31df-42ac-9de5-b1b4ef8f2897}, !- Source Object
  3,                                      !- Outlet Port
  {e3076fa7-d346-4349-ac7a-e61a2bd6a5bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {c6110b1b-a37a-44be-9c4e-cf07ee1cffa5}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7814fed6-ccd7-495a-ab3d-2ac7c165f9c7}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {28165e6c-df65-4b2f-9921-1bb587eadc55}, !- Plant Side Inlet Node Name
  {e1ff8be6-cee1-4834-ac52-3a6187074990}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {717a7607-cc0a-42b0-948a-25f006d2767b}, !- Demand Side Inlet Node Name
  {c2618209-2e50-44fc-a6ad-18824637575c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ec76e3f1-acc5-447d-9c6b-3f0a7d888a8f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cdc537c5-e1dd-4ffe-b6c6-ce13a99d4e53}, !- Demand Mixer Name
  {ce07b1a1-f047-4b16-ae80-50574f6e976a}, !- Demand Splitter Name
  {b6ad370e-977d-43b0-af90-9cdac5e7150c}, !- Supply Mixer Name
  {0ee3b04c-4d32-4709-93a9-97f30687cd41}; !- Supply Splitter Name

OS:Node,
  {96857ab9-9d72-40e8-9f52-a883c64959fc}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {28165e6c-df65-4b2f-9921-1bb587eadc55}, !- Inlet Port
  {b6450ebb-6265-452f-8cbd-a66969869adc}; !- Outlet Port

OS:Node,
  {7814fed6-ccd7-495a-ab3d-2ac7c165f9c7}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {40a8ca7f-90f0-47dd-a930-c7e56803a3ba}, !- Inlet Port
  {e1ff8be6-cee1-4834-ac52-3a6187074990}; !- Outlet Port

OS:Node,
  {a4eaacda-54f8-4c6c-a72e-32d7efc1621c}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {4f774738-0c13-4f7c-9fa1-77a4a1748f9c}, !- Inlet Port
  {5fdc2d5a-2904-49b0-b091-371bd9cd3983}; !- Outlet Port

OS:Connector:Mixer,
  {b6ad370e-977d-43b0-af90-9cdac5e7150c}, !- Handle
  Connector Mixer 11,                     !- Name
  {a8191d17-b460-4ab0-af7d-022b8ea72233}, !- Outlet Branch Name
  {8ebabfc5-09c3-46a9-b55f-5277d6eb1824}, !- Inlet Branch Name 1
  {4eee142f-0297-427c-909b-a24778107aad}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0ee3b04c-4d32-4709-93a9-97f30687cd41}, !- Handle
  Connector Splitter 11,                  !- Name
  {f0562859-fc2b-4709-b786-3c022c2d6460}, !- Inlet Branch Name
  {4f774738-0c13-4f7c-9fa1-77a4a1748f9c}, !- Outlet Branch Name 1
  {2b85bdac-d62b-4d37-b94f-64f1c4fb5cf7}; !- Outlet Branch Name 2

OS:Connection,
  {28165e6c-df65-4b2f-9921-1bb587eadc55}, !- Handle
  {c6110b1b-a37a-44be-9c4e-cf07ee1cffa5}, !- Source Object
  14,                                     !- Outlet Port
  {96857ab9-9d72-40e8-9f52-a883c64959fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f774738-0c13-4f7c-9fa1-77a4a1748f9c}, !- Handle
  {0ee3b04c-4d32-4709-93a9-97f30687cd41}, !- Source Object
  3,                                      !- Outlet Port
  {a4eaacda-54f8-4c6c-a72e-32d7efc1621c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1ff8be6-cee1-4834-ac52-3a6187074990}, !- Handle
  {7814fed6-ccd7-495a-ab3d-2ac7c165f9c7}, !- Source Object
  3,                                      !- Outlet Port
  {c6110b1b-a37a-44be-9c4e-cf07ee1cffa5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {527f732c-c1b8-4d72-ae15-e985f969f1a1}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {717a7607-cc0a-42b0-948a-25f006d2767b}, !- Inlet Port
  {a3afbd09-6c00-4923-800e-f571e5767be6}; !- Outlet Port

OS:Node,
  {7b0a21fe-1e26-40f2-b021-72398a2f781c}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {46543bcb-896b-4277-ba3f-245f11f3e65b}, !- Inlet Port
  {c2618209-2e50-44fc-a6ad-18824637575c}; !- Outlet Port

OS:Node,
  {f5ffe94e-1a18-4441-9dbd-0814c964df3e}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {398c4c17-4561-42ed-9704-385260aced4d}, !- Inlet Port
  {98325961-bf63-4684-858c-5eff01f3a472}; !- Outlet Port

OS:Connector:Mixer,
  {cdc537c5-e1dd-4ffe-b6c6-ce13a99d4e53}, !- Handle
  Connector Mixer 12,                     !- Name
  {87893834-edbd-49f7-8285-0b5d33399b14}, !- Outlet Branch Name
  {f5527f95-03c9-4f59-9bd4-17dea92a96f7}, !- Inlet Branch Name 1
  {52773ba2-babf-4af7-a1f0-4ec82a59db36}, !- Inlet Branch Name 2
  {18aecb06-8de6-4c5f-920e-013b3deb8ac2}, !- Inlet Branch Name 3
  {79ed5df7-c6d0-475a-96cf-81b1773663c0}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {ce07b1a1-f047-4b16-ae80-50574f6e976a}, !- Handle
  Connector Splitter 12,                  !- Name
  {6dfddba0-53dc-41a2-84af-69649758c224}, !- Inlet Branch Name
  {398c4c17-4561-42ed-9704-385260aced4d}, !- Outlet Branch Name 1
  {aa5ad797-acaf-4109-8db3-36b98fad659a}, !- Outlet Branch Name 2
  {238e2e98-4e5d-45e2-b6f1-92f1a47c7b74}, !- Outlet Branch Name 3
  {0a1584dc-d760-4bd3-b0c8-9d90b682f4f9}; !- Outlet Branch Name 4

OS:Connection,
  {717a7607-cc0a-42b0-948a-25f006d2767b}, !- Handle
  {c6110b1b-a37a-44be-9c4e-cf07ee1cffa5}, !- Source Object
  17,                                     !- Outlet Port
  {527f732c-c1b8-4d72-ae15-e985f969f1a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {398c4c17-4561-42ed-9704-385260aced4d}, !- Handle
  {ce07b1a1-f047-4b16-ae80-50574f6e976a}, !- Source Object
  3,                                      !- Outlet Port
  {f5ffe94e-1a18-4441-9dbd-0814c964df3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2618209-2e50-44fc-a6ad-18824637575c}, !- Handle
  {7b0a21fe-1e26-40f2-b021-72398a2f781c}, !- Source Object
  3,                                      !- Outlet Port
  {c6110b1b-a37a-44be-9c4e-cf07ee1cffa5}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b366f3d3-c327-4e9c-83d3-c5a05805907e}, !- Handle
  {c6110b1b-a37a-44be-9c4e-cf07ee1cffa5}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ec76e3f1-acc5-447d-9c6b-3f0a7d888a8f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Schedule:Ruleset,
  {30b5d7b1-8b9d-41d0-9035-4cf5645334dc}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  {cdaf0867-4dae-48ce-8e52-d2868c7d21ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdaf0867-4dae-48ce-8e52-d2868c7d21ed}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {e2abd765-e62f-47b8-b1c1-9ae0cda9afa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9bb8fecd-2b89-49e2-bef5-3c147e35e747}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {30b5d7b1-8b9d-41d0-9035-4cf5645334dc}, !- Schedule Name
  {7814fed6-ccd7-495a-ab3d-2ac7c165f9c7}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {80b03292-5e24-4eb9-879c-80245c155980}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {b6450ebb-6265-452f-8cbd-a66969869adc}, !- Inlet Node Name
  {8fe799dc-1f68-48e7-ac95-026d6a8ed869}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {efce030c-eba2-4838-907d-06aa9c0d6e79}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {8fe799dc-1f68-48e7-ac95-026d6a8ed869}, !- Inlet Port
  {f0562859-fc2b-4709-b786-3c022c2d6460}; !- Outlet Port

OS:Connection,
  {b6450ebb-6265-452f-8cbd-a66969869adc}, !- Handle
  {96857ab9-9d72-40e8-9f52-a883c64959fc}, !- Source Object
  3,                                      !- Outlet Port
  {80b03292-5e24-4eb9-879c-80245c155980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe799dc-1f68-48e7-ac95-026d6a8ed869}, !- Handle
  {80b03292-5e24-4eb9-879c-80245c155980}, !- Source Object
  3,                                      !- Outlet Port
  {efce030c-eba2-4838-907d-06aa9c0d6e79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0562859-fc2b-4709-b786-3c022c2d6460}, !- Handle
  {efce030c-eba2-4838-907d-06aa9c0d6e79}, !- Source Object
  3,                                      !- Outlet Port
  {0ee3b04c-4d32-4709-93a9-97f30687cd41}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {533f701f-f6e9-48ab-9c8b-cb6041bd6933}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {328444b8-b17b-43ef-8dbf-2e41d4ca453d}, !- Inlet Node Name
  {7c4b9adf-5030-439b-bd1c-a967d353dd58}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {6713370d-e5b5-4024-82ab-e9d1d5dca992}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {7c4b9adf-5030-439b-bd1c-a967d353dd58}, !- Inlet Port
  {6dfddba0-53dc-41a2-84af-69649758c224}; !- Outlet Port

OS:Connection,
  {7c4b9adf-5030-439b-bd1c-a967d353dd58}, !- Handle
  {533f701f-f6e9-48ab-9c8b-cb6041bd6933}, !- Source Object
  3,                                      !- Outlet Port
  {6713370d-e5b5-4024-82ab-e9d1d5dca992}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dfddba0-53dc-41a2-84af-69649758c224}, !- Handle
  {6713370d-e5b5-4024-82ab-e9d1d5dca992}, !- Source Object
  3,                                      !- Outlet Port
  {ce07b1a1-f047-4b16-ae80-50574f6e976a}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {7ea1ef6d-7cb1-4d75-9dd9-8f2042c6bb82}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 777tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  6.28035714285714,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {f9d10544-3dde-426c-960d-326fe200343f}, !- Cooling Capacity Function of Temperature Curve Name
  {4a5c1989-f5ef-42b1-999c-f5114363d6fb}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {b89ad432-7bce-4832-9ea3-9b96e84564c5}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {5fdc2d5a-2904-49b0-b091-371bd9cd3983}, !- Chilled Water Inlet Node Name
  {cfea0111-f278-4b50-af0c-039c3d09c88e}, !- Chilled Water Outlet Node Name
  {2591762e-b426-4f40-bcd2-d299dc4ab2c1}, !- Condenser Inlet Node Name
  {7b8bc31d-99ac-462d-8f33-4188966c2cc8}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {c728a869-1fcf-4e55-b9cc-09a23f7a1331}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {cfea0111-f278-4b50-af0c-039c3d09c88e}, !- Inlet Port
  {8ebabfc5-09c3-46a9-b55f-5277d6eb1824}; !- Outlet Port

OS:Connection,
  {5fdc2d5a-2904-49b0-b091-371bd9cd3983}, !- Handle
  {a4eaacda-54f8-4c6c-a72e-32d7efc1621c}, !- Source Object
  3,                                      !- Outlet Port
  {7ea1ef6d-7cb1-4d75-9dd9-8f2042c6bb82}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {cfea0111-f278-4b50-af0c-039c3d09c88e}, !- Handle
  {7ea1ef6d-7cb1-4d75-9dd9-8f2042c6bb82}, !- Source Object
  16,                                     !- Outlet Port
  {c728a869-1fcf-4e55-b9cc-09a23f7a1331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ebabfc5-09c3-46a9-b55f-5277d6eb1824}, !- Handle
  {c728a869-1fcf-4e55-b9cc-09a23f7a1331}, !- Source Object
  3,                                      !- Outlet Port
  {b6ad370e-977d-43b0-af90-9cdac5e7150c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {549a3e02-034a-49bc-98f0-272c00239d8c}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {b7cf6a14-e440-40ba-a64c-74279aff28b1}, !- Inlet Port
  {2591762e-b426-4f40-bcd2-d299dc4ab2c1}; !- Outlet Port

OS:Connection,
  {b7cf6a14-e440-40ba-a64c-74279aff28b1}, !- Handle
  {e9a5683d-41c7-4db5-ac84-fcb4fe4ca2a9}, !- Source Object
  4,                                      !- Outlet Port
  {549a3e02-034a-49bc-98f0-272c00239d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42f3acce-5dcc-4dac-a03b-c56a52f1e7ad}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {7b8bc31d-99ac-462d-8f33-4188966c2cc8}, !- Inlet Port
  {d0c5fe10-0f64-44a2-8871-bc19da583173}; !- Outlet Port

OS:Connection,
  {2591762e-b426-4f40-bcd2-d299dc4ab2c1}, !- Handle
  {549a3e02-034a-49bc-98f0-272c00239d8c}, !- Source Object
  3,                                      !- Outlet Port
  {7ea1ef6d-7cb1-4d75-9dd9-8f2042c6bb82}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {7b8bc31d-99ac-462d-8f33-4188966c2cc8}, !- Handle
  {7ea1ef6d-7cb1-4d75-9dd9-8f2042c6bb82}, !- Source Object
  18,                                     !- Outlet Port
  {42f3acce-5dcc-4dac-a03b-c56a52f1e7ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0c5fe10-0f64-44a2-8871-bc19da583173}, !- Handle
  {42f3acce-5dcc-4dac-a03b-c56a52f1e7ad}, !- Source Object
  3,                                      !- Outlet Port
  {69853213-7114-43b5-b29c-06e71d13a181}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a6b8ab96-369d-4a57-adb0-53024b646678}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {347d580f-b5ec-43f2-aa90-16d2830e61ee}, !- Inlet Node Name
  {07e22d43-db82-4aae-8ac5-3fa10c5e12ac}; !- Outlet Node Name

OS:Node,
  {ada2e9b2-9479-4785-b883-be7709a144c7}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {2b85bdac-d62b-4d37-b94f-64f1c4fb5cf7}, !- Inlet Port
  {347d580f-b5ec-43f2-aa90-16d2830e61ee}; !- Outlet Port

OS:Connection,
  {2b85bdac-d62b-4d37-b94f-64f1c4fb5cf7}, !- Handle
  {0ee3b04c-4d32-4709-93a9-97f30687cd41}, !- Source Object
  4,                                      !- Outlet Port
  {ada2e9b2-9479-4785-b883-be7709a144c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4e9e10a-fa64-4f6f-a0f4-78efb9c5b604}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {07e22d43-db82-4aae-8ac5-3fa10c5e12ac}, !- Inlet Port
  {4eee142f-0297-427c-909b-a24778107aad}; !- Outlet Port

OS:Connection,
  {347d580f-b5ec-43f2-aa90-16d2830e61ee}, !- Handle
  {ada2e9b2-9479-4785-b883-be7709a144c7}, !- Source Object
  3,                                      !- Outlet Port
  {a6b8ab96-369d-4a57-adb0-53024b646678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07e22d43-db82-4aae-8ac5-3fa10c5e12ac}, !- Handle
  {a6b8ab96-369d-4a57-adb0-53024b646678}, !- Source Object
  3,                                      !- Outlet Port
  {f4e9e10a-fa64-4f6f-a0f4-78efb9c5b604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eee142f-0297-427c-909b-a24778107aad}, !- Handle
  {f4e9e10a-fa64-4f6f-a0f4-78efb9c5b604}, !- Source Object
  3,                                      !- Outlet Port
  {b6ad370e-977d-43b0-af90-9cdac5e7150c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eb6a8e78-cd01-44df-90b2-7184b12b461f}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {98325961-bf63-4684-858c-5eff01f3a472}, !- Inlet Node Name
  {31a880bc-1d59-4066-9dd0-5295be874478}; !- Outlet Node Name

OS:Node,
  {4b81d43b-7c63-44f7-98d9-e1d86af0a7c5}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {31a880bc-1d59-4066-9dd0-5295be874478}, !- Inlet Port
  {f5527f95-03c9-4f59-9bd4-17dea92a96f7}; !- Outlet Port

OS:Connection,
  {98325961-bf63-4684-858c-5eff01f3a472}, !- Handle
  {f5ffe94e-1a18-4441-9dbd-0814c964df3e}, !- Source Object
  3,                                      !- Outlet Port
  {eb6a8e78-cd01-44df-90b2-7184b12b461f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31a880bc-1d59-4066-9dd0-5295be874478}, !- Handle
  {eb6a8e78-cd01-44df-90b2-7184b12b461f}, !- Source Object
  3,                                      !- Outlet Port
  {4b81d43b-7c63-44f7-98d9-e1d86af0a7c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5527f95-03c9-4f59-9bd4-17dea92a96f7}, !- Handle
  {4b81d43b-7c63-44f7-98d9-e1d86af0a7c5}, !- Source Object
  3,                                      !- Outlet Port
  {cdc537c5-e1dd-4ffe-b6c6-ce13a99d4e53}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7ed2cafe-a40c-4f2e-962b-d379702bb2f0}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {1fb6dbf6-f1b1-4472-a109-7e09d511ca18}, !- Inlet Node Name
  {40a8ca7f-90f0-47dd-a930-c7e56803a3ba}; !- Outlet Node Name

OS:Node,
  {b8cde0e5-87a7-4c8c-a278-09b5e0e453f2}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {a8191d17-b460-4ab0-af7d-022b8ea72233}, !- Inlet Port
  {1fb6dbf6-f1b1-4472-a109-7e09d511ca18}; !- Outlet Port

OS:Connection,
  {a8191d17-b460-4ab0-af7d-022b8ea72233}, !- Handle
  {b6ad370e-977d-43b0-af90-9cdac5e7150c}, !- Source Object
  2,                                      !- Outlet Port
  {b8cde0e5-87a7-4c8c-a278-09b5e0e453f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fb6dbf6-f1b1-4472-a109-7e09d511ca18}, !- Handle
  {b8cde0e5-87a7-4c8c-a278-09b5e0e453f2}, !- Source Object
  3,                                      !- Outlet Port
  {7ed2cafe-a40c-4f2e-962b-d379702bb2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40a8ca7f-90f0-47dd-a930-c7e56803a3ba}, !- Handle
  {7ed2cafe-a40c-4f2e-962b-d379702bb2f0}, !- Source Object
  3,                                      !- Outlet Port
  {7814fed6-ccd7-495a-ab3d-2ac7c165f9c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {536b12f1-9d5a-40c5-baf5-4fbbb7413d95}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {a3afbd09-6c00-4923-800e-f571e5767be6}, !- Inlet Node Name
  {86126db9-7802-47f5-b70f-1060456852cb}; !- Outlet Node Name

OS:Node,
  {a87ba113-eada-430f-97ac-d915318cf5ac}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {86126db9-7802-47f5-b70f-1060456852cb}, !- Inlet Port
  {328444b8-b17b-43ef-8dbf-2e41d4ca453d}; !- Outlet Port

OS:Connection,
  {a3afbd09-6c00-4923-800e-f571e5767be6}, !- Handle
  {527f732c-c1b8-4d72-ae15-e985f969f1a1}, !- Source Object
  3,                                      !- Outlet Port
  {536b12f1-9d5a-40c5-baf5-4fbbb7413d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86126db9-7802-47f5-b70f-1060456852cb}, !- Handle
  {536b12f1-9d5a-40c5-baf5-4fbbb7413d95}, !- Source Object
  3,                                      !- Outlet Port
  {a87ba113-eada-430f-97ac-d915318cf5ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328444b8-b17b-43ef-8dbf-2e41d4ca453d}, !- Handle
  {a87ba113-eada-430f-97ac-d915318cf5ac}, !- Source Object
  3,                                      !- Outlet Port
  {533f701f-f6e9-48ab-9c8b-cb6041bd6933}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {47bd943a-d6cc-4471-9a55-768a6b65e711}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {cf073e1e-e33d-4d9a-b976-daa59ff7bff9}, !- Inlet Node Name
  {46543bcb-896b-4277-ba3f-245f11f3e65b}; !- Outlet Node Name

OS:Node,
  {10252b9d-b366-4d3f-9d0e-a7e8392bd9f6}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {87893834-edbd-49f7-8285-0b5d33399b14}, !- Inlet Port
  {cf073e1e-e33d-4d9a-b976-daa59ff7bff9}; !- Outlet Port

OS:Connection,
  {87893834-edbd-49f7-8285-0b5d33399b14}, !- Handle
  {cdc537c5-e1dd-4ffe-b6c6-ce13a99d4e53}, !- Source Object
  2,                                      !- Outlet Port
  {10252b9d-b366-4d3f-9d0e-a7e8392bd9f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf073e1e-e33d-4d9a-b976-daa59ff7bff9}, !- Handle
  {10252b9d-b366-4d3f-9d0e-a7e8392bd9f6}, !- Source Object
  3,                                      !- Outlet Port
  {47bd943a-d6cc-4471-9a55-768a6b65e711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46543bcb-896b-4277-ba3f-245f11f3e65b}, !- Handle
  {47bd943a-d6cc-4471-9a55-768a6b65e711}, !- Source Object
  3,                                      !- Outlet Port
  {7b0a21fe-1e26-40f2-b021-72398a2f781c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {49c36f3f-8613-43de-a772-e22b83eb9472}, !- Handle
  12 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {33753af1-d0ed-405d-9eec-0e4ce08f4120}, !- Availability Schedule
  {b5b6829a-4828-43ea-9fec-297ee8f85f94}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f7ca716a-a321-4893-ae9c-0fc0234032ef}, !- Supply Side Inlet Node Name
  {89362e5d-cd62-46f6-9a1a-da8128349ddc}, !- Demand Side Outlet Node Name
  {e299f67e-aa2e-47f7-9e5f-cc08b0acb4fe}, !- Demand Side Inlet Node A
  {c0d982d6-7413-4ae3-be2b-edfcaa108942}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {236e4450-e7cb-4c00-9c15-b3ea2288c12a}, !- Demand Mixer Name
  {0bdd4b36-fed9-4c9a-83b3-e58609386d5a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4f2f9976-fc9c-45c0-aea6-51a7130822a5}, !- Handle
  12 Zone VAV Supply Inlet Node,          !- Name
  {f7ca716a-a321-4893-ae9c-0fc0234032ef}, !- Inlet Port
  {05edb3e8-373f-4cb9-bafd-c9db05ca4793}; !- Outlet Port

OS:Node,
  {5c2b73ed-98ca-4200-a38e-30785e52bdcc}, !- Handle
  12 Zone VAV Supply Outlet Node,         !- Name
  {7d41f0f0-81a3-4872-bcbe-7286215cf14b}, !- Inlet Port
  {c0d982d6-7413-4ae3-be2b-edfcaa108942}; !- Outlet Port

OS:Connection,
  {f7ca716a-a321-4893-ae9c-0fc0234032ef}, !- Handle
  {49c36f3f-8613-43de-a772-e22b83eb9472}, !- Source Object
  9,                                      !- Outlet Port
  {4f2f9976-fc9c-45c0-aea6-51a7130822a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0d982d6-7413-4ae3-be2b-edfcaa108942}, !- Handle
  {5c2b73ed-98ca-4200-a38e-30785e52bdcc}, !- Source Object
  3,                                      !- Outlet Port
  {49c36f3f-8613-43de-a772-e22b83eb9472}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8f0d82f5-bd3b-4fe2-92d2-36eb4892e114}, !- Handle
  12 Zone VAV Demand Inlet Node,          !- Name
  {e299f67e-aa2e-47f7-9e5f-cc08b0acb4fe}, !- Inlet Port
  {2f7533ae-4bf8-4cf4-a6ff-8264aacd6e10}; !- Outlet Port

OS:Node,
  {c63c2323-f33a-4cf8-853f-5c5c95445388}, !- Handle
  12 Zone VAV Demand Outlet Node,         !- Name
  {37c162dd-3044-42d6-b56d-8204d23c0579}, !- Inlet Port
  {89362e5d-cd62-46f6-9a1a-da8128349ddc}; !- Outlet Port

OS:Node,
  {eb651390-33a2-4998-8eac-20accc5ecd04}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {163c87c2-0a6c-4574-876c-561520ac1774}, !- Inlet Port
  {c3a37809-25b5-4e1a-9e9e-acd76ad52f40}; !- Outlet Port

OS:Connection,
  {e299f67e-aa2e-47f7-9e5f-cc08b0acb4fe}, !- Handle
  {49c36f3f-8613-43de-a772-e22b83eb9472}, !- Source Object
  11,                                     !- Outlet Port
  {8f0d82f5-bd3b-4fe2-92d2-36eb4892e114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89362e5d-cd62-46f6-9a1a-da8128349ddc}, !- Handle
  {c63c2323-f33a-4cf8-853f-5c5c95445388}, !- Source Object
  3,                                      !- Outlet Port
  {49c36f3f-8613-43de-a772-e22b83eb9472}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0bdd4b36-fed9-4c9a-83b3-e58609386d5a}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {2f7533ae-4bf8-4cf4-a6ff-8264aacd6e10}, !- Inlet Node Name
  {94923a49-bf60-4463-9b55-ef74420ea40a}, !- Outlet Node Name 1
  {5347e161-8820-4b8a-adb9-4f5d98e457d4}, !- Outlet Node Name 2
  {7ce13421-d681-4ba2-8357-d9fb70e7fe94}, !- Outlet Node Name 3
  {740f56b3-d2cc-497b-b6b5-dfaf51817e30}, !- Outlet Node Name 4
  {86c83586-fe5d-485a-b87e-d8c9bd2206f5}, !- Outlet Node Name 5
  {76f5d2ea-a15b-42c5-a9a5-ee8d4fada631}, !- Outlet Node Name 6
  {1b445ad0-045e-47ea-823c-1fc790c0db75}, !- Outlet Node Name 7
  {e8ef9861-61d1-486d-b87f-444e904a5789}, !- Outlet Node Name 8
  {7a3ebe8d-1a0e-40c4-8a01-f3265eeb108a}, !- Outlet Node Name 9
  {fd8d4e5c-eb7e-4575-a606-b8230a96447e}, !- Outlet Node Name 10
  {b23c9511-16a5-46e6-8a6d-be54bcc863e5}, !- Outlet Node Name 11
  {b726088f-8360-4940-80c5-57a362afe4b2}; !- Outlet Node Name 12

OS:AirLoopHVAC:ZoneMixer,
  {236e4450-e7cb-4c00-9c15-b3ea2288c12a}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {37c162dd-3044-42d6-b56d-8204d23c0579}, !- Outlet Node Name
  {fc6271e6-3d95-43cf-8752-e5d169a10183}, !- Inlet Node Name 1
  {2929d7ce-d308-4de4-84f6-e63be095d3e7}, !- Inlet Node Name 2
  {5464d411-4419-48ed-998c-e171d18d7dd2}, !- Inlet Node Name 3
  {515b6224-8449-4066-af62-ec2d62b247e6}, !- Inlet Node Name 4
  {80358830-b0f8-4164-8d47-f953c5179301}, !- Inlet Node Name 5
  {fbe6a39a-6c24-4ee3-8fe2-b82a0d8b0dbb}, !- Inlet Node Name 6
  {86796e67-0fca-415f-aa10-7f3f8defe084}, !- Inlet Node Name 7
  {7cff4dcf-a597-4ecc-9ed0-8cc7eb1362f0}, !- Inlet Node Name 8
  {3026866c-61a7-48ed-9845-887186b4bd17}, !- Inlet Node Name 9
  {78a31288-e4ed-42d7-a01d-e7449fd53b73}, !- Inlet Node Name 10
  {8ecf298a-7117-4953-9465-2b84a8fe4cec}, !- Inlet Node Name 11
  {8dfdce59-e21f-42bb-8185-6980b8876bcf}; !- Inlet Node Name 12

OS:Connection,
  {2f7533ae-4bf8-4cf4-a6ff-8264aacd6e10}, !- Handle
  {8f0d82f5-bd3b-4fe2-92d2-36eb4892e114}, !- Source Object
  3,                                      !- Outlet Port
  {0bdd4b36-fed9-4c9a-83b3-e58609386d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37c162dd-3044-42d6-b56d-8204d23c0579}, !- Handle
  {236e4450-e7cb-4c00-9c15-b3ea2288c12a}, !- Source Object
  2,                                      !- Outlet Port
  {c63c2323-f33a-4cf8-853f-5c5c95445388}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c3803a06-30df-4a9a-9107-2617741241dd}, !- Handle
  {49c36f3f-8613-43de-a772-e22b83eb9472}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  22.8239269920547,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b5b6829a-4828-43ea-9fec-297ee8f85f94}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {9f2ab522-5262-460f-b3a3-939fee2d6a7a}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {57d842ff-7a97-4af8-9635-fa1912a7cfa3}, !- Handle
  12 Zone VAV Fan,                        !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c0026694-e65f-49a1-8a97-67e3b410e6a9}, !- Air Inlet Node Name
  {7d41f0f0-81a3-4872-bcbe-7286215cf14b}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {7d41f0f0-81a3-4872-bcbe-7286215cf14b}, !- Handle
  {57d842ff-7a97-4af8-9635-fa1912a7cfa3}, !- Source Object
  17,                                     !- Outlet Port
  {5c2b73ed-98ca-4200-a38e-30785e52bdcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {341e5bd8-3596-44a8-b47e-e822d2cc9dee}, !- Handle
  12 Zone VAV Main Htg Coil,              !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ac9f2b7c-6d96-43f8-bf9a-ccaa5a4ae564}, !- Water Inlet Node Name
  {7e799073-9642-4cb8-9b84-a70e399a5ecd}, !- Water Outlet Node Name
  {389b7d7f-229f-4d53-b89b-712ea5fbf620}, !- Air Inlet Node Name
  {b5975c01-bb6d-403b-9d17-06c32e973da7}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {33a930c1-1740-4f98-86fd-4c81f0d8fe3d}, !- Handle
  12 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {224dad28-7b33-43a7-aa4f-a46fa5cb5c0f}, !- Inlet Port
  {ac9f2b7c-6d96-43f8-bf9a-ccaa5a4ae564}; !- Outlet Port

OS:Connection,
  {224dad28-7b33-43a7-aa4f-a46fa5cb5c0f}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  4,                                      !- Outlet Port
  {33a930c1-1740-4f98-86fd-4c81f0d8fe3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {daec61fd-3c67-4c0b-9cfa-76adddd6651b}, !- Handle
  12 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {7e799073-9642-4cb8-9b84-a70e399a5ecd}, !- Inlet Port
  {2b67dfc2-ea58-40b3-a777-aa1317f911a5}; !- Outlet Port

OS:Connection,
  {ac9f2b7c-6d96-43f8-bf9a-ccaa5a4ae564}, !- Handle
  {33a930c1-1740-4f98-86fd-4c81f0d8fe3d}, !- Source Object
  3,                                      !- Outlet Port
  {341e5bd8-3596-44a8-b47e-e822d2cc9dee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7e799073-9642-4cb8-9b84-a70e399a5ecd}, !- Handle
  {341e5bd8-3596-44a8-b47e-e822d2cc9dee}, !- Source Object
  6,                                      !- Outlet Port
  {daec61fd-3c67-4c0b-9cfa-76adddd6651b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b67dfc2-ea58-40b3-a777-aa1317f911a5}, !- Handle
  {daec61fd-3c67-4c0b-9cfa-76adddd6651b}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9d7c5c77-88f8-4a7e-b2f3-f1ddfc3ea802}, !- Handle
  12 Zone VAV Main Htg Coil Controller,   !- Name
  {341e5bd8-3596-44a8-b47e-e822d2cc9dee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4ac1a54e-fb29-40df-b4d2-5a236474a31d}, !- Handle
  12 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {b5975c01-bb6d-403b-9d17-06c32e973da7}, !- Inlet Port
  {c0026694-e65f-49a1-8a97-67e3b410e6a9}; !- Outlet Port

OS:Connection,
  {b5975c01-bb6d-403b-9d17-06c32e973da7}, !- Handle
  {341e5bd8-3596-44a8-b47e-e822d2cc9dee}, !- Source Object
  8,                                      !- Outlet Port
  {4ac1a54e-fb29-40df-b4d2-5a236474a31d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0026694-e65f-49a1-8a97-67e3b410e6a9}, !- Handle
  {4ac1a54e-fb29-40df-b4d2-5a236474a31d}, !- Source Object
  3,                                      !- Outlet Port
  {57d842ff-7a97-4af8-9635-fa1912a7cfa3}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {6eb97e02-4922-48da-92f0-3b2271ff30ed}, !- Handle
  12 Zone VAV Clg Coil,                   !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7b38d891-b25d-4329-8754-803c7de7d0f7}, !- Water Inlet Node Name
  {45f4426f-c5fc-46dd-ad22-203dc341e340}, !- Water Outlet Node Name
  {db55d419-723a-4040-b469-4cb538ce0344}, !- Air Inlet Node Name
  {65e3c269-3ce0-4053-a90a-d3e2f29109f0}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {6a2d2b7f-e9e5-4801-804d-49a3bda9ced9}, !- Handle
  12 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {aa5ad797-acaf-4109-8db3-36b98fad659a}, !- Inlet Port
  {7b38d891-b25d-4329-8754-803c7de7d0f7}; !- Outlet Port

OS:Connection,
  {aa5ad797-acaf-4109-8db3-36b98fad659a}, !- Handle
  {ce07b1a1-f047-4b16-ae80-50574f6e976a}, !- Source Object
  4,                                      !- Outlet Port
  {6a2d2b7f-e9e5-4801-804d-49a3bda9ced9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4cc57075-3ccb-44c8-9aa5-da165e646db1}, !- Handle
  12 Zone VAV Clg Coil Outlet Water Node, !- Name
  {45f4426f-c5fc-46dd-ad22-203dc341e340}, !- Inlet Port
  {52773ba2-babf-4af7-a1f0-4ec82a59db36}; !- Outlet Port

OS:Connection,
  {7b38d891-b25d-4329-8754-803c7de7d0f7}, !- Handle
  {6a2d2b7f-e9e5-4801-804d-49a3bda9ced9}, !- Source Object
  3,                                      !- Outlet Port
  {6eb97e02-4922-48da-92f0-3b2271ff30ed}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {45f4426f-c5fc-46dd-ad22-203dc341e340}, !- Handle
  {6eb97e02-4922-48da-92f0-3b2271ff30ed}, !- Source Object
  11,                                     !- Outlet Port
  {4cc57075-3ccb-44c8-9aa5-da165e646db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52773ba2-babf-4af7-a1f0-4ec82a59db36}, !- Handle
  {4cc57075-3ccb-44c8-9aa5-da165e646db1}, !- Source Object
  3,                                      !- Outlet Port
  {cdc537c5-e1dd-4ffe-b6c6-ce13a99d4e53}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d48800e1-f6b3-4ccc-936d-575d5660439c}, !- Handle
  12 Zone VAV Clg Coil Controller,        !- Name
  {6eb97e02-4922-48da-92f0-3b2271ff30ed}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {0a0ffffe-4044-4df6-a500-9b2bd31d5a16}, !- Handle
  12 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {65e3c269-3ce0-4053-a90a-d3e2f29109f0}, !- Inlet Port
  {389b7d7f-229f-4d53-b89b-712ea5fbf620}; !- Outlet Port

OS:Connection,
  {65e3c269-3ce0-4053-a90a-d3e2f29109f0}, !- Handle
  {6eb97e02-4922-48da-92f0-3b2271ff30ed}, !- Source Object
  13,                                     !- Outlet Port
  {0a0ffffe-4044-4df6-a500-9b2bd31d5a16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {389b7d7f-229f-4d53-b89b-712ea5fbf620}, !- Handle
  {0a0ffffe-4044-4df6-a500-9b2bd31d5a16}, !- Source Object
  3,                                      !- Outlet Port
  {341e5bd8-3596-44a8-b47e-e822d2cc9dee}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {661378f9-7af5-497d-a29a-e8caf5d7bd7e}, !- Handle
  12 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {33753af1-d0ed-405d-9eec-0e4ce08f4120}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6612664d-4915-4de8-8367-0139bace4155}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6612664d-4915-4de8-8367-0139bace4155}, !- Handle
  12 Zone VAV Vent Controller,            !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6285ac69-2996-43dc-b3ce-a41a1c64bb0f}, !- Handle
  12 Zone VAV OA System,                  !- Name
  {661378f9-7af5-497d-a29a-e8caf5d7bd7e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ad0323a9-99b9-4a4c-8a0e-f3ba67d69c74}, !- Mixed Air Node Name
  {51810a5c-934d-43d4-bb2d-00effc3d0aa0}, !- Outdoor Air Stream Node Name
  {16b54cb6-c01e-479b-be09-15e4bbde24db}, !- Relief Air Stream Node Name
  {05edb3e8-373f-4cb9-bafd-c9db05ca4793}; !- Return Air Stream Node Name

OS:Node,
  {0e1cd02b-af5d-4fbb-8e51-2a5f5957fe8a}, !- Handle
  12 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {c0ae7b34-0689-4043-90d2-4486b603dd03}; !- Outlet Port

OS:Node,
  {95c1e869-613a-481a-a013-727115a5e3f8}, !- Handle
  12 Zone VAV Relief Air Node,            !- Name
  {9cf3b6aa-18a9-46de-af3e-494ec4650ec7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {b363add2-e03c-47ae-aa4c-b4d2a1d29ba9}, !- Handle
  12 Zone VAV Mixed Air Node,             !- Name
  {ad0323a9-99b9-4a4c-8a0e-f3ba67d69c74}, !- Inlet Port
  {db55d419-723a-4040-b469-4cb538ce0344}; !- Outlet Port

OS:Connection,
  {05edb3e8-373f-4cb9-bafd-c9db05ca4793}, !- Handle
  {4f2f9976-fc9c-45c0-aea6-51a7130822a5}, !- Source Object
  3,                                      !- Outlet Port
  {6285ac69-2996-43dc-b3ce-a41a1c64bb0f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ad0323a9-99b9-4a4c-8a0e-f3ba67d69c74}, !- Handle
  {6285ac69-2996-43dc-b3ce-a41a1c64bb0f}, !- Source Object
  5,                                      !- Outlet Port
  {b363add2-e03c-47ae-aa4c-b4d2a1d29ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db55d419-723a-4040-b469-4cb538ce0344}, !- Handle
  {b363add2-e03c-47ae-aa4c-b4d2a1d29ba9}, !- Source Object
  3,                                      !- Outlet Port
  {6eb97e02-4922-48da-92f0-3b2271ff30ed}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9f2ab522-5262-460f-b3a3-939fee2d6a7a}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3d8f0878-c60e-4a4e-b273-4cfb249d3fff}, !- Control Zone or Zone List Name
  {cb1a9be8-9e13-46b6-b61b-2ac90574dcca}, !- Cooling Control Zone or Zone List Name
  {794d6125-3b86-4a6e-9cc5-4e77213de03b}, !- Heating Control Zone or Zone List Name
  {d1d3ef3e-3b00-4643-8dfb-a77e6a987a2d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3d8f0878-c60e-4a4e-b273-4cfb249d3fff}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {cb1a9be8-9e13-46b6-b61b-2ac90574dcca}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {794d6125-3b86-4a6e-9cc5-4e77213de03b}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d1d3ef3e-3b00-4643-8dfb-a77e6a987a2d}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {dde6c797-3b4e-4c63-997d-cbfddcd4b206}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7822a7ae-2dac-44d8-8a2e-b6a9ef6e0dab}, !- Water Inlet Node Name
  {bdd83866-de03-4639-9744-469bf88913f8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {86fe6886-dfa9-4d7d-bbc9-27c5654e325b}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {c67f6676-4610-49fe-8b16-2a5192c02833}, !- Inlet Port
  {7822a7ae-2dac-44d8-8a2e-b6a9ef6e0dab}; !- Outlet Port

OS:Connection,
  {c67f6676-4610-49fe-8b16-2a5192c02833}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  5,                                      !- Outlet Port
  {86fe6886-dfa9-4d7d-bbc9-27c5654e325b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42092f2e-0c3c-438c-bf6b-0b82dcbfc720}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {bdd83866-de03-4639-9744-469bf88913f8}, !- Inlet Port
  {86c54f91-3a30-474b-b16d-7081bbe7981c}; !- Outlet Port

OS:Connection,
  {7822a7ae-2dac-44d8-8a2e-b6a9ef6e0dab}, !- Handle
  {86fe6886-dfa9-4d7d-bbc9-27c5654e325b}, !- Source Object
  3,                                      !- Outlet Port
  {dde6c797-3b4e-4c63-997d-cbfddcd4b206}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bdd83866-de03-4639-9744-469bf88913f8}, !- Handle
  {dde6c797-3b4e-4c63-997d-cbfddcd4b206}, !- Source Object
  6,                                      !- Outlet Port
  {42092f2e-0c3c-438c-bf6b-0b82dcbfc720}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c54f91-3a30-474b-b16d-7081bbe7981c}, !- Handle
  {42092f2e-0c3c-438c-bf6b-0b82dcbfc720}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {02c9b274-2476-4df3-843b-9c524bcc2dc8}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Reheat Coil Controller, !- Name
  {dde6c797-3b4e-4c63-997d-cbfddcd4b206}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {24abc5f8-03cf-4c87-94db-1622b0a330a8}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {73d03d6e-e328-4486-a968-b770134c3996}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dde6c797-3b4e-4c63-997d-cbfddcd4b206}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {163c87c2-0a6c-4574-876c-561520ac1774}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3e44108a-9401-42c4-ba69-bfaba8cfffd1}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Return Air Node, !- Name
  {2a331f77-7dcf-49ba-b63a-666c03d4d041}, !- Inlet Port
  {fc6271e6-3d95-43cf-8752-e5d169a10183}; !- Outlet Port

OS:Connection,
  {c3a37809-25b5-4e1a-9e9e-acd76ad52f40}, !- Handle
  {eb651390-33a2-4998-8eac-20accc5ecd04}, !- Source Object
  3,                                      !- Outlet Port
  {854d77bd-9154-4f4a-9b44-15c7fbe5b8c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a331f77-7dcf-49ba-b63a-666c03d4d041}, !- Handle
  {ebb3ae0b-5662-45f9-8f6d-c50fc6ca156b}, !- Source Object
  2,                                      !- Outlet Port
  {3e44108a-9401-42c4-ba69-bfaba8cfffd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc6271e6-3d95-43cf-8752-e5d169a10183}, !- Handle
  {3e44108a-9401-42c4-ba69-bfaba8cfffd1}, !- Source Object
  3,                                      !- Outlet Port
  {236e4450-e7cb-4c00-9c15-b3ea2288c12a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {064d6a00-a153-470f-a6dc-f9d75f1036b8}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {94923a49-bf60-4463-9b55-ef74420ea40a}, !- Inlet Port
  {73d03d6e-e328-4486-a968-b770134c3996}; !- Outlet Port

OS:Connection,
  {94923a49-bf60-4463-9b55-ef74420ea40a}, !- Handle
  {0bdd4b36-fed9-4c9a-83b3-e58609386d5a}, !- Source Object
  3,                                      !- Outlet Port
  {064d6a00-a153-470f-a6dc-f9d75f1036b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73d03d6e-e328-4486-a968-b770134c3996}, !- Handle
  {064d6a00-a153-470f-a6dc-f9d75f1036b8}, !- Source Object
  3,                                      !- Outlet Port
  {24abc5f8-03cf-4c87-94db-1622b0a330a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {163c87c2-0a6c-4574-876c-561520ac1774}, !- Handle
  {24abc5f8-03cf-4c87-94db-1622b0a330a8}, !- Source Object
  12,                                     !- Outlet Port
  {eb651390-33a2-4998-8eac-20accc5ecd04}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {37404a2c-cd41-43fe-ab92-5a2d04ce92d1}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {48d931cd-b8c7-4895-9087-2d31969b6587}, !- Water Inlet Node Name
  {734e743f-d34b-488c-9548-a2b9452ae87f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {40329c08-b53f-4161-bbf2-e288113fb7a2}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {bc287a1f-0972-4190-8109-46b82d688be1}, !- Inlet Port
  {48d931cd-b8c7-4895-9087-2d31969b6587}; !- Outlet Port

OS:Connection,
  {bc287a1f-0972-4190-8109-46b82d688be1}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  6,                                      !- Outlet Port
  {40329c08-b53f-4161-bbf2-e288113fb7a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8104f47-f921-4d50-b7a4-c3e51104273a}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {734e743f-d34b-488c-9548-a2b9452ae87f}, !- Inlet Port
  {65d15894-0538-4c0c-b6e3-ca5f39bcb25a}; !- Outlet Port

OS:Connection,
  {48d931cd-b8c7-4895-9087-2d31969b6587}, !- Handle
  {40329c08-b53f-4161-bbf2-e288113fb7a2}, !- Source Object
  3,                                      !- Outlet Port
  {37404a2c-cd41-43fe-ab92-5a2d04ce92d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {734e743f-d34b-488c-9548-a2b9452ae87f}, !- Handle
  {37404a2c-cd41-43fe-ab92-5a2d04ce92d1}, !- Source Object
  6,                                      !- Outlet Port
  {d8104f47-f921-4d50-b7a4-c3e51104273a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d15894-0538-4c0c-b6e3-ca5f39bcb25a}, !- Handle
  {d8104f47-f921-4d50-b7a4-c3e51104273a}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e97a8ec2-9472-40d0-a1e8-5f193445d4dd}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Reheat Coil Controller, !- Name
  {37404a2c-cd41-43fe-ab92-5a2d04ce92d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a5077ec1-1745-4676-b148-ea4dc8af7c65}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {a72c4fbc-cc8f-4eb5-992e-83fb6d48925e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {37404a2c-cd41-43fe-ab92-5a2d04ce92d1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {624c9ab8-756f-4336-9957-eada202b1c10}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cfe567b9-513e-46a8-8f15-b51f1c75e327}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {624c9ab8-756f-4336-9957-eada202b1c10}, !- Inlet Port
  {4cf96109-053e-47d6-be27-f9d3bffd1d2c}; !- Outlet Port

OS:Node,
  {ddd2bfbf-a9ff-4705-a2b0-0c977770f9ed}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Return Air Node, !- Name
  {0325cee8-21d9-433e-b680-cf74f1d2cd58}, !- Inlet Port
  {2929d7ce-d308-4de4-84f6-e63be095d3e7}; !- Outlet Port

OS:Connection,
  {4cf96109-053e-47d6-be27-f9d3bffd1d2c}, !- Handle
  {cfe567b9-513e-46a8-8f15-b51f1c75e327}, !- Source Object
  3,                                      !- Outlet Port
  {f61df570-6c92-4d60-b547-73844d0b330e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0325cee8-21d9-433e-b680-cf74f1d2cd58}, !- Handle
  {d33274dd-b23a-4546-8dc1-a1a739a80725}, !- Source Object
  2,                                      !- Outlet Port
  {ddd2bfbf-a9ff-4705-a2b0-0c977770f9ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2929d7ce-d308-4de4-84f6-e63be095d3e7}, !- Handle
  {ddd2bfbf-a9ff-4705-a2b0-0c977770f9ed}, !- Source Object
  3,                                      !- Outlet Port
  {236e4450-e7cb-4c00-9c15-b3ea2288c12a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f6de83fd-0192-48a0-a818-79e0523ee74b}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {5347e161-8820-4b8a-adb9-4f5d98e457d4}, !- Inlet Port
  {a72c4fbc-cc8f-4eb5-992e-83fb6d48925e}; !- Outlet Port

OS:Connection,
  {5347e161-8820-4b8a-adb9-4f5d98e457d4}, !- Handle
  {0bdd4b36-fed9-4c9a-83b3-e58609386d5a}, !- Source Object
  4,                                      !- Outlet Port
  {f6de83fd-0192-48a0-a818-79e0523ee74b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a72c4fbc-cc8f-4eb5-992e-83fb6d48925e}, !- Handle
  {f6de83fd-0192-48a0-a818-79e0523ee74b}, !- Source Object
  3,                                      !- Outlet Port
  {a5077ec1-1745-4676-b148-ea4dc8af7c65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {624c9ab8-756f-4336-9957-eada202b1c10}, !- Handle
  {a5077ec1-1745-4676-b148-ea4dc8af7c65}, !- Source Object
  12,                                     !- Outlet Port
  {cfe567b9-513e-46a8-8f15-b51f1c75e327}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {59f2aef6-15f5-4cbd-8469-b01353750346}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f219982b-7c9a-433b-94df-cb209550ff8a}, !- Water Inlet Node Name
  {99a12773-242f-4098-b374-1b7d7b8b7049}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b5fdb149-188f-4281-8e4d-50151f798a94}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {ad2cd525-fcaf-458e-a4d3-612cd62ba89e}, !- Inlet Port
  {f219982b-7c9a-433b-94df-cb209550ff8a}; !- Outlet Port

OS:Connection,
  {ad2cd525-fcaf-458e-a4d3-612cd62ba89e}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  7,                                      !- Outlet Port
  {b5fdb149-188f-4281-8e4d-50151f798a94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6355047e-3f22-46d7-8682-34c805b26d5a}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {99a12773-242f-4098-b374-1b7d7b8b7049}, !- Inlet Port
  {ece9c633-9391-485d-ab31-20e1c10c51b0}; !- Outlet Port

OS:Connection,
  {f219982b-7c9a-433b-94df-cb209550ff8a}, !- Handle
  {b5fdb149-188f-4281-8e4d-50151f798a94}, !- Source Object
  3,                                      !- Outlet Port
  {59f2aef6-15f5-4cbd-8469-b01353750346}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {99a12773-242f-4098-b374-1b7d7b8b7049}, !- Handle
  {59f2aef6-15f5-4cbd-8469-b01353750346}, !- Source Object
  6,                                      !- Outlet Port
  {6355047e-3f22-46d7-8682-34c805b26d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece9c633-9391-485d-ab31-20e1c10c51b0}, !- Handle
  {6355047e-3f22-46d7-8682-34c805b26d5a}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {99109a3a-cf85-4898-b07f-4e45e26ee5b6}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Reheat Coil Controller, !- Name
  {59f2aef6-15f5-4cbd-8469-b01353750346}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d484d167-3cae-4975-8ad2-3ee00afba34d}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {0b46e20d-3603-40d6-808e-f512bc0ed3e7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {59f2aef6-15f5-4cbd-8469-b01353750346}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a9df059f-70fd-4bc5-acea-583262222b97}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1a042132-97e6-4c4d-9de0-b1ed5a0b1bb3}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a9df059f-70fd-4bc5-acea-583262222b97}, !- Inlet Port
  {d98887c0-a0de-49be-8510-252039f87aad}; !- Outlet Port

OS:Node,
  {32b0d014-4c75-48aa-a1d5-6996042d02fe}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Return Air Node, !- Name
  {49a61a4c-8887-4163-ae9d-3967090f3d58}, !- Inlet Port
  {5464d411-4419-48ed-998c-e171d18d7dd2}; !- Outlet Port

OS:Connection,
  {d98887c0-a0de-49be-8510-252039f87aad}, !- Handle
  {1a042132-97e6-4c4d-9de0-b1ed5a0b1bb3}, !- Source Object
  3,                                      !- Outlet Port
  {6e2647e2-1c60-4386-8d22-d8f3468b1048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49a61a4c-8887-4163-ae9d-3967090f3d58}, !- Handle
  {23342ff0-2ea8-4460-8b12-3371129f5e6a}, !- Source Object
  2,                                      !- Outlet Port
  {32b0d014-4c75-48aa-a1d5-6996042d02fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5464d411-4419-48ed-998c-e171d18d7dd2}, !- Handle
  {32b0d014-4c75-48aa-a1d5-6996042d02fe}, !- Source Object
  3,                                      !- Outlet Port
  {236e4450-e7cb-4c00-9c15-b3ea2288c12a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {846adc0f-f63b-4c9c-ad4e-f91edd3fa593}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {7ce13421-d681-4ba2-8357-d9fb70e7fe94}, !- Inlet Port
  {0b46e20d-3603-40d6-808e-f512bc0ed3e7}; !- Outlet Port

OS:Connection,
  {7ce13421-d681-4ba2-8357-d9fb70e7fe94}, !- Handle
  {0bdd4b36-fed9-4c9a-83b3-e58609386d5a}, !- Source Object
  5,                                      !- Outlet Port
  {846adc0f-f63b-4c9c-ad4e-f91edd3fa593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b46e20d-3603-40d6-808e-f512bc0ed3e7}, !- Handle
  {846adc0f-f63b-4c9c-ad4e-f91edd3fa593}, !- Source Object
  3,                                      !- Outlet Port
  {d484d167-3cae-4975-8ad2-3ee00afba34d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9df059f-70fd-4bc5-acea-583262222b97}, !- Handle
  {d484d167-3cae-4975-8ad2-3ee00afba34d}, !- Source Object
  12,                                     !- Outlet Port
  {1a042132-97e6-4c4d-9de0-b1ed5a0b1bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7f5a860a-5dd6-4141-9d4d-c9d4760126ed}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {88dbab52-5396-4a70-8303-b36381b407b4}, !- Water Inlet Node Name
  {e72fd5e9-99a9-49a7-b684-2f43e098d37d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e4d892a8-7db3-41ff-b0b1-8459d2ec2489}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {28b617eb-410b-4089-aa7a-de6a50c688e1}, !- Inlet Port
  {88dbab52-5396-4a70-8303-b36381b407b4}; !- Outlet Port

OS:Connection,
  {28b617eb-410b-4089-aa7a-de6a50c688e1}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  8,                                      !- Outlet Port
  {e4d892a8-7db3-41ff-b0b1-8459d2ec2489}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb9b8b55-dd05-4d3c-8b66-55f443717293}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {e72fd5e9-99a9-49a7-b684-2f43e098d37d}, !- Inlet Port
  {3ddbad0d-9e54-4a23-b7da-ed89d0332e16}; !- Outlet Port

OS:Connection,
  {88dbab52-5396-4a70-8303-b36381b407b4}, !- Handle
  {e4d892a8-7db3-41ff-b0b1-8459d2ec2489}, !- Source Object
  3,                                      !- Outlet Port
  {7f5a860a-5dd6-4141-9d4d-c9d4760126ed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e72fd5e9-99a9-49a7-b684-2f43e098d37d}, !- Handle
  {7f5a860a-5dd6-4141-9d4d-c9d4760126ed}, !- Source Object
  6,                                      !- Outlet Port
  {bb9b8b55-dd05-4d3c-8b66-55f443717293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ddbad0d-9e54-4a23-b7da-ed89d0332e16}, !- Handle
  {bb9b8b55-dd05-4d3c-8b66-55f443717293}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ddc1e611-ba26-4575-b400-9c3736a86d2c}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Reheat Coil Controller, !- Name
  {7f5a860a-5dd6-4141-9d4d-c9d4760126ed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7a70200b-5762-49a0-8fbf-e237f5aad142}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {73299236-dd31-409c-b367-546035c70f07}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7f5a860a-5dd6-4141-9d4d-c9d4760126ed}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eaa211b8-80c2-4297-8807-70e6e65a1b13}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1f74baeb-cc1f-4ea5-a9e4-543ed394b6af}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {eaa211b8-80c2-4297-8807-70e6e65a1b13}, !- Inlet Port
  {2d0a4f18-c8b2-4f2d-b532-4dec8082b3e0}; !- Outlet Port

OS:Node,
  {109de361-6ef9-4aa8-a251-4bde3ebf83c0}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Return Air Node, !- Name
  {b6d66eb7-b72f-41ad-8ea1-3e80e8c8bf81}, !- Inlet Port
  {515b6224-8449-4066-af62-ec2d62b247e6}; !- Outlet Port

OS:Connection,
  {2d0a4f18-c8b2-4f2d-b532-4dec8082b3e0}, !- Handle
  {1f74baeb-cc1f-4ea5-a9e4-543ed394b6af}, !- Source Object
  3,                                      !- Outlet Port
  {cfd93a47-2422-4d11-a43d-da24c18ba724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6d66eb7-b72f-41ad-8ea1-3e80e8c8bf81}, !- Handle
  {404035a0-ef1e-4bb4-b57b-783a451c71a7}, !- Source Object
  2,                                      !- Outlet Port
  {109de361-6ef9-4aa8-a251-4bde3ebf83c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {515b6224-8449-4066-af62-ec2d62b247e6}, !- Handle
  {109de361-6ef9-4aa8-a251-4bde3ebf83c0}, !- Source Object
  3,                                      !- Outlet Port
  {236e4450-e7cb-4c00-9c15-b3ea2288c12a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5ed10de4-67a4-4615-8b8e-a903e33f9009}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {740f56b3-d2cc-497b-b6b5-dfaf51817e30}, !- Inlet Port
  {73299236-dd31-409c-b367-546035c70f07}; !- Outlet Port

OS:Connection,
  {740f56b3-d2cc-497b-b6b5-dfaf51817e30}, !- Handle
  {0bdd4b36-fed9-4c9a-83b3-e58609386d5a}, !- Source Object
  6,                                      !- Outlet Port
  {5ed10de4-67a4-4615-8b8e-a903e33f9009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73299236-dd31-409c-b367-546035c70f07}, !- Handle
  {5ed10de4-67a4-4615-8b8e-a903e33f9009}, !- Source Object
  3,                                      !- Outlet Port
  {7a70200b-5762-49a0-8fbf-e237f5aad142}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eaa211b8-80c2-4297-8807-70e6e65a1b13}, !- Handle
  {7a70200b-5762-49a0-8fbf-e237f5aad142}, !- Source Object
  12,                                     !- Outlet Port
  {1f74baeb-cc1f-4ea5-a9e4-543ed394b6af}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f11a5cf6-95e2-49d8-9fe0-aff5812ccc15}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5e4c00ef-e411-4bc4-8888-840d4600da73}, !- Water Inlet Node Name
  {6cd99b97-1183-4ab7-8a27-2a020e728ce7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3d6df670-fcdb-4fc1-bc58-ed84b69350e3}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {ed7c89f6-9d4c-4b60-82a2-2d3f7d9f640f}, !- Inlet Port
  {5e4c00ef-e411-4bc4-8888-840d4600da73}; !- Outlet Port

OS:Connection,
  {ed7c89f6-9d4c-4b60-82a2-2d3f7d9f640f}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  9,                                      !- Outlet Port
  {3d6df670-fcdb-4fc1-bc58-ed84b69350e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c950fc99-6680-40a8-8b48-c7121038dd68}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {6cd99b97-1183-4ab7-8a27-2a020e728ce7}, !- Inlet Port
  {ccc66965-fa2f-485a-9539-6d535f6f0457}; !- Outlet Port

OS:Connection,
  {5e4c00ef-e411-4bc4-8888-840d4600da73}, !- Handle
  {3d6df670-fcdb-4fc1-bc58-ed84b69350e3}, !- Source Object
  3,                                      !- Outlet Port
  {f11a5cf6-95e2-49d8-9fe0-aff5812ccc15}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6cd99b97-1183-4ab7-8a27-2a020e728ce7}, !- Handle
  {f11a5cf6-95e2-49d8-9fe0-aff5812ccc15}, !- Source Object
  6,                                      !- Outlet Port
  {c950fc99-6680-40a8-8b48-c7121038dd68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccc66965-fa2f-485a-9539-6d535f6f0457}, !- Handle
  {c950fc99-6680-40a8-8b48-c7121038dd68}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {85f87c19-7e31-48ea-bb46-c6889b79b698}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Reheat Coil Controller, !- Name
  {f11a5cf6-95e2-49d8-9fe0-aff5812ccc15}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fb63e395-20a8-4353-a2f1-a7b848434614}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {81b1309b-6ef5-43e1-aa5b-9810e78c7c08}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f11a5cf6-95e2-49d8-9fe0-aff5812ccc15}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5d84cf11-58f2-4956-9aeb-c4a439e65235}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e0fd4e56-4590-4208-bfcf-9f6cd03e8931}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {5d84cf11-58f2-4956-9aeb-c4a439e65235}, !- Inlet Port
  {402551f9-dd67-43ec-9bf8-49e4427fd577}; !- Outlet Port

OS:Node,
  {e6826259-b870-4080-baa3-3e4deb1f914f}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Return Air Node, !- Name
  {441f2d69-d35f-4cec-b0e8-da093ba81c83}, !- Inlet Port
  {80358830-b0f8-4164-8d47-f953c5179301}; !- Outlet Port

OS:Connection,
  {402551f9-dd67-43ec-9bf8-49e4427fd577}, !- Handle
  {e0fd4e56-4590-4208-bfcf-9f6cd03e8931}, !- Source Object
  3,                                      !- Outlet Port
  {686f8bce-44c8-4236-b4b8-4d61e2228885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {441f2d69-d35f-4cec-b0e8-da093ba81c83}, !- Handle
  {99f808da-c4f0-44cc-bc5d-34bce1c9f372}, !- Source Object
  2,                                      !- Outlet Port
  {e6826259-b870-4080-baa3-3e4deb1f914f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80358830-b0f8-4164-8d47-f953c5179301}, !- Handle
  {e6826259-b870-4080-baa3-3e4deb1f914f}, !- Source Object
  3,                                      !- Outlet Port
  {236e4450-e7cb-4c00-9c15-b3ea2288c12a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f8ee1d2f-1b29-4fad-b3ce-e75c432f0847}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {86c83586-fe5d-485a-b87e-d8c9bd2206f5}, !- Inlet Port
  {81b1309b-6ef5-43e1-aa5b-9810e78c7c08}; !- Outlet Port

OS:Connection,
  {86c83586-fe5d-485a-b87e-d8c9bd2206f5}, !- Handle
  {0bdd4b36-fed9-4c9a-83b3-e58609386d5a}, !- Source Object
  7,                                      !- Outlet Port
  {f8ee1d2f-1b29-4fad-b3ce-e75c432f0847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81b1309b-6ef5-43e1-aa5b-9810e78c7c08}, !- Handle
  {f8ee1d2f-1b29-4fad-b3ce-e75c432f0847}, !- Source Object
  3,                                      !- Outlet Port
  {fb63e395-20a8-4353-a2f1-a7b848434614}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d84cf11-58f2-4956-9aeb-c4a439e65235}, !- Handle
  {fb63e395-20a8-4353-a2f1-a7b848434614}, !- Source Object
  12,                                     !- Outlet Port
  {e0fd4e56-4590-4208-bfcf-9f6cd03e8931}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d17e1881-6a2d-4f7b-9ab1-d0483be5a27f}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9297d5fb-323b-4a7f-ad55-a034c8b91b35}, !- Water Inlet Node Name
  {364e31ad-cf78-4746-8294-513310350434}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cbfc1e3c-58bf-4c04-bdbf-a0ef635f369c}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6246a729-eaf6-4e7c-ad58-9efb794cea11}, !- Inlet Port
  {9297d5fb-323b-4a7f-ad55-a034c8b91b35}; !- Outlet Port

OS:Connection,
  {6246a729-eaf6-4e7c-ad58-9efb794cea11}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  10,                                     !- Outlet Port
  {cbfc1e3c-58bf-4c04-bdbf-a0ef635f369c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1239cd67-b2d7-4aa4-b8ae-af0b2b2b3a5c}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {364e31ad-cf78-4746-8294-513310350434}, !- Inlet Port
  {2e936213-3c88-428d-a891-bca3f6b8ad43}; !- Outlet Port

OS:Connection,
  {9297d5fb-323b-4a7f-ad55-a034c8b91b35}, !- Handle
  {cbfc1e3c-58bf-4c04-bdbf-a0ef635f369c}, !- Source Object
  3,                                      !- Outlet Port
  {d17e1881-6a2d-4f7b-9ab1-d0483be5a27f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {364e31ad-cf78-4746-8294-513310350434}, !- Handle
  {d17e1881-6a2d-4f7b-9ab1-d0483be5a27f}, !- Source Object
  6,                                      !- Outlet Port
  {1239cd67-b2d7-4aa4-b8ae-af0b2b2b3a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e936213-3c88-428d-a891-bca3f6b8ad43}, !- Handle
  {1239cd67-b2d7-4aa4-b8ae-af0b2b2b3a5c}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {57500b36-b7ce-46f5-8f22-4e9a648fd0c1}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Reheat Coil Controller, !- Name
  {d17e1881-6a2d-4f7b-9ab1-d0483be5a27f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f9647926-62c6-4c44-a605-f5d335840f52}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {b4004a61-3b82-4200-b06f-0b066dccf75a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d17e1881-6a2d-4f7b-9ab1-d0483be5a27f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6dbf8f1d-6061-41fc-b10c-11eb086a4cd6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3d990596-0329-414e-a0d4-d97e0cc5f134}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {6dbf8f1d-6061-41fc-b10c-11eb086a4cd6}, !- Inlet Port
  {ece7e0e7-f764-4e9b-9122-fb7999f746d3}; !- Outlet Port

OS:Node,
  {c606dc6f-b815-4008-9d6d-00c1c98f914c}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Return Air Node, !- Name
  {9f216d46-c315-4ee9-a4bd-90b5e16050b9}, !- Inlet Port
  {fbe6a39a-6c24-4ee3-8fe2-b82a0d8b0dbb}; !- Outlet Port

OS:Connection,
  {ece7e0e7-f764-4e9b-9122-fb7999f746d3}, !- Handle
  {3d990596-0329-414e-a0d4-d97e0cc5f134}, !- Source Object
  3,                                      !- Outlet Port
  {d47039c0-0b61-4a35-ad5c-3a9e7ec531f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f216d46-c315-4ee9-a4bd-90b5e16050b9}, !- Handle
  {4d18b659-b4c8-458b-874a-99aed7e5a19b}, !- Source Object
  2,                                      !- Outlet Port
  {c606dc6f-b815-4008-9d6d-00c1c98f914c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbe6a39a-6c24-4ee3-8fe2-b82a0d8b0dbb}, !- Handle
  {c606dc6f-b815-4008-9d6d-00c1c98f914c}, !- Source Object
  3,                                      !- Outlet Port
  {236e4450-e7cb-4c00-9c15-b3ea2288c12a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e8ee0899-a90f-4c91-bdb0-5b78a7ef776f}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {76f5d2ea-a15b-42c5-a9a5-ee8d4fada631}, !- Inlet Port
  {b4004a61-3b82-4200-b06f-0b066dccf75a}; !- Outlet Port

OS:Connection,
  {76f5d2ea-a15b-42c5-a9a5-ee8d4fada631}, !- Handle
  {0bdd4b36-fed9-4c9a-83b3-e58609386d5a}, !- Source Object
  8,                                      !- Outlet Port
  {e8ee0899-a90f-4c91-bdb0-5b78a7ef776f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4004a61-3b82-4200-b06f-0b066dccf75a}, !- Handle
  {e8ee0899-a90f-4c91-bdb0-5b78a7ef776f}, !- Source Object
  3,                                      !- Outlet Port
  {f9647926-62c6-4c44-a605-f5d335840f52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6dbf8f1d-6061-41fc-b10c-11eb086a4cd6}, !- Handle
  {f9647926-62c6-4c44-a605-f5d335840f52}, !- Source Object
  12,                                     !- Outlet Port
  {3d990596-0329-414e-a0d4-d97e0cc5f134}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4aa3ab43-1758-4007-96e1-08757b36badc}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {35176a41-9003-442b-b7e2-acf0f87192be}, !- Water Inlet Node Name
  {1adfcb4c-7cb1-4f07-9cc5-7ea7d20e636a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {41c02c18-ccef-4c1c-90ae-30ced7017635}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {09281b36-e5fe-4f94-9c9a-349d7816786c}, !- Inlet Port
  {35176a41-9003-442b-b7e2-acf0f87192be}; !- Outlet Port

OS:Connection,
  {09281b36-e5fe-4f94-9c9a-349d7816786c}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  11,                                     !- Outlet Port
  {41c02c18-ccef-4c1c-90ae-30ced7017635}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {388771c6-d541-4b1e-9bd4-85a61404a3da}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1adfcb4c-7cb1-4f07-9cc5-7ea7d20e636a}, !- Inlet Port
  {989b5270-9ab0-4515-b0cf-4c597b3257b9}; !- Outlet Port

OS:Connection,
  {35176a41-9003-442b-b7e2-acf0f87192be}, !- Handle
  {41c02c18-ccef-4c1c-90ae-30ced7017635}, !- Source Object
  3,                                      !- Outlet Port
  {4aa3ab43-1758-4007-96e1-08757b36badc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1adfcb4c-7cb1-4f07-9cc5-7ea7d20e636a}, !- Handle
  {4aa3ab43-1758-4007-96e1-08757b36badc}, !- Source Object
  6,                                      !- Outlet Port
  {388771c6-d541-4b1e-9bd4-85a61404a3da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989b5270-9ab0-4515-b0cf-4c597b3257b9}, !- Handle
  {388771c6-d541-4b1e-9bd4-85a61404a3da}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1bca85d5-6038-4855-86e0-9d9a16f68eb1}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground Reheat Coil Controller, !- Name
  {4aa3ab43-1758-4007-96e1-08757b36badc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {65925cd8-7f0a-4cd6-91e6-3a692be1d596}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {dd6e90bf-6d12-47a8-8c86-347cfeb6852b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4aa3ab43-1758-4007-96e1-08757b36badc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {65eeffa6-9831-460e-a1c7-41214c282dc6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2fad9ed3-e486-43fb-b1ad-7ab017045476}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {65eeffa6-9831-460e-a1c7-41214c282dc6}, !- Inlet Port
  {d5da976b-1295-4c1a-97cf-4e4f379397c5}; !- Outlet Port

OS:Node,
  {6e9adc88-1178-4591-85a9-28bf16e1cf36}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground Return Air Node, !- Name
  {3b4143bd-bbb9-417c-86a6-36d498c1bf6a}, !- Inlet Port
  {86796e67-0fca-415f-aa10-7f3f8defe084}; !- Outlet Port

OS:Connection,
  {d5da976b-1295-4c1a-97cf-4e4f379397c5}, !- Handle
  {2fad9ed3-e486-43fb-b1ad-7ab017045476}, !- Source Object
  3,                                      !- Outlet Port
  {15e17257-fdc2-47c0-a496-6cab7746f9f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b4143bd-bbb9-417c-86a6-36d498c1bf6a}, !- Handle
  {21d48030-9180-42b2-a3bf-b783d3cf8943}, !- Source Object
  2,                                      !- Outlet Port
  {6e9adc88-1178-4591-85a9-28bf16e1cf36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86796e67-0fca-415f-aa10-7f3f8defe084}, !- Handle
  {6e9adc88-1178-4591-85a9-28bf16e1cf36}, !- Source Object
  3,                                      !- Outlet Port
  {236e4450-e7cb-4c00-9c15-b3ea2288c12a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {fc117d81-84dc-4d7b-9513-289dde377ada}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {1b445ad0-045e-47ea-823c-1fc790c0db75}, !- Inlet Port
  {dd6e90bf-6d12-47a8-8c86-347cfeb6852b}; !- Outlet Port

OS:Connection,
  {1b445ad0-045e-47ea-823c-1fc790c0db75}, !- Handle
  {0bdd4b36-fed9-4c9a-83b3-e58609386d5a}, !- Source Object
  9,                                      !- Outlet Port
  {fc117d81-84dc-4d7b-9513-289dde377ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd6e90bf-6d12-47a8-8c86-347cfeb6852b}, !- Handle
  {fc117d81-84dc-4d7b-9513-289dde377ada}, !- Source Object
  3,                                      !- Outlet Port
  {65925cd8-7f0a-4cd6-91e6-3a692be1d596}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65eeffa6-9831-460e-a1c7-41214c282dc6}, !- Handle
  {65925cd8-7f0a-4cd6-91e6-3a692be1d596}, !- Source Object
  12,                                     !- Outlet Port
  {2fad9ed3-e486-43fb-b1ad-7ab017045476}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2acd42be-11b4-4aeb-82b9-32ff1401cc13}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {74f71da0-152c-4189-9f00-aa5e06f58191}, !- Water Inlet Node Name
  {3881e89f-6149-4528-908b-84e4b261243a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {540e1fe2-994d-462d-a12d-48cab659f367}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {2618c2d9-74c1-42be-8e3c-6ebb2f79be3c}, !- Inlet Port
  {74f71da0-152c-4189-9f00-aa5e06f58191}; !- Outlet Port

OS:Connection,
  {2618c2d9-74c1-42be-8e3c-6ebb2f79be3c}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  12,                                     !- Outlet Port
  {540e1fe2-994d-462d-a12d-48cab659f367}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44cc3ab9-c805-4206-b448-9e1f2ae9816c}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {3881e89f-6149-4528-908b-84e4b261243a}, !- Inlet Port
  {f580c848-72de-4ef8-a064-9c8ef0a5a9a4}; !- Outlet Port

OS:Connection,
  {74f71da0-152c-4189-9f00-aa5e06f58191}, !- Handle
  {540e1fe2-994d-462d-a12d-48cab659f367}, !- Source Object
  3,                                      !- Outlet Port
  {2acd42be-11b4-4aeb-82b9-32ff1401cc13}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3881e89f-6149-4528-908b-84e4b261243a}, !- Handle
  {2acd42be-11b4-4aeb-82b9-32ff1401cc13}, !- Source Object
  6,                                      !- Outlet Port
  {44cc3ab9-c805-4206-b448-9e1f2ae9816c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f580c848-72de-4ef8-a064-9c8ef0a5a9a4}, !- Handle
  {44cc3ab9-c805-4206-b448-9e1f2ae9816c}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {614d0c09-16d8-42c6-a6ab-d5602b3d1acd}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Reheat Coil Controller, !- Name
  {2acd42be-11b4-4aeb-82b9-32ff1401cc13}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8f31d67f-46f9-46ad-810a-a86268aaab63}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {ec9d9ac1-7095-4952-968e-e5dd9c821f5c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2acd42be-11b4-4aeb-82b9-32ff1401cc13}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1597cf3a-6a91-49ce-8782-6ae26a6b4f2b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0034c2e4-e84b-4df6-a79b-215e9d054530}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {1597cf3a-6a91-49ce-8782-6ae26a6b4f2b}, !- Inlet Port
  {dd1b5554-72a3-4b4b-b0b2-a45e088c4580}; !- Outlet Port

OS:Node,
  {20ed7b41-e1b4-4b35-b6f5-741253536740}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Return Air Node, !- Name
  {0f2ef490-65cc-456c-a9b2-eb41da2aebb7}, !- Inlet Port
  {7cff4dcf-a597-4ecc-9ed0-8cc7eb1362f0}; !- Outlet Port

OS:Connection,
  {dd1b5554-72a3-4b4b-b0b2-a45e088c4580}, !- Handle
  {0034c2e4-e84b-4df6-a79b-215e9d054530}, !- Source Object
  3,                                      !- Outlet Port
  {7d1ff72f-91d8-4d7b-86bd-7399b54e7ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f2ef490-65cc-456c-a9b2-eb41da2aebb7}, !- Handle
  {31bfc58c-ef8b-47f8-b69f-e642dae8fdbb}, !- Source Object
  2,                                      !- Outlet Port
  {20ed7b41-e1b4-4b35-b6f5-741253536740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cff4dcf-a597-4ecc-9ed0-8cc7eb1362f0}, !- Handle
  {20ed7b41-e1b4-4b35-b6f5-741253536740}, !- Source Object
  3,                                      !- Outlet Port
  {236e4450-e7cb-4c00-9c15-b3ea2288c12a}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {a807b160-e846-439a-b8ea-3acc85d29dca}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e8ef9861-61d1-486d-b87f-444e904a5789}, !- Inlet Port
  {ec9d9ac1-7095-4952-968e-e5dd9c821f5c}; !- Outlet Port

OS:Connection,
  {e8ef9861-61d1-486d-b87f-444e904a5789}, !- Handle
  {0bdd4b36-fed9-4c9a-83b3-e58609386d5a}, !- Source Object
  10,                                     !- Outlet Port
  {a807b160-e846-439a-b8ea-3acc85d29dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec9d9ac1-7095-4952-968e-e5dd9c821f5c}, !- Handle
  {a807b160-e846-439a-b8ea-3acc85d29dca}, !- Source Object
  3,                                      !- Outlet Port
  {8f31d67f-46f9-46ad-810a-a86268aaab63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1597cf3a-6a91-49ce-8782-6ae26a6b4f2b}, !- Handle
  {8f31d67f-46f9-46ad-810a-a86268aaab63}, !- Source Object
  12,                                     !- Outlet Port
  {0034c2e4-e84b-4df6-a79b-215e9d054530}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f783d056-1fbe-4adf-a892-be5288f5a6f0}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f98bea63-a01d-48c5-8f24-4654644fa046}, !- Water Inlet Node Name
  {cbcf1e1a-064d-4ce2-9503-057cc36fc1bd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {161529a5-f2c6-47db-b46d-4ff6abecc828}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {92ac2cd9-6b96-46fb-acbc-3dad8c9a563d}, !- Inlet Port
  {f98bea63-a01d-48c5-8f24-4654644fa046}; !- Outlet Port

OS:Connection,
  {92ac2cd9-6b96-46fb-acbc-3dad8c9a563d}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  13,                                     !- Outlet Port
  {161529a5-f2c6-47db-b46d-4ff6abecc828}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77257f0a-049f-4f37-832f-c369e1cc54b8}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {cbcf1e1a-064d-4ce2-9503-057cc36fc1bd}, !- Inlet Port
  {e44ada8f-290b-4667-bca5-a99d233169bd}; !- Outlet Port

OS:Connection,
  {f98bea63-a01d-48c5-8f24-4654644fa046}, !- Handle
  {161529a5-f2c6-47db-b46d-4ff6abecc828}, !- Source Object
  3,                                      !- Outlet Port
  {f783d056-1fbe-4adf-a892-be5288f5a6f0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cbcf1e1a-064d-4ce2-9503-057cc36fc1bd}, !- Handle
  {f783d056-1fbe-4adf-a892-be5288f5a6f0}, !- Source Object
  6,                                      !- Outlet Port
  {77257f0a-049f-4f37-832f-c369e1cc54b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e44ada8f-290b-4667-bca5-a99d233169bd}, !- Handle
  {77257f0a-049f-4f37-832f-c369e1cc54b8}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0c31aca4-45f4-4c88-bb14-48db62dc8e5e}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground Reheat Coil Controller, !- Name
  {f783d056-1fbe-4adf-a892-be5288f5a6f0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {21aea9f7-bda0-4def-9e76-41f4843b61ef}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {018a0598-281e-4de1-9583-d1bcea8ff130}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f783d056-1fbe-4adf-a892-be5288f5a6f0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f784cfaf-7cac-4aea-ac1d-39b8539be153}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e014aa10-7dd6-4a40-a73e-a0eab813eb43}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {f784cfaf-7cac-4aea-ac1d-39b8539be153}, !- Inlet Port
  {3a0523dc-1141-4852-8a53-e547827d2706}; !- Outlet Port

OS:Node,
  {9bfd27f4-0597-4416-8881-0118aec42239}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground Return Air Node, !- Name
  {8262acdf-f1dc-4a58-a3ca-1fc2cea0baac}, !- Inlet Port
  {3026866c-61a7-48ed-9845-887186b4bd17}; !- Outlet Port

OS:Connection,
  {3a0523dc-1141-4852-8a53-e547827d2706}, !- Handle
  {e014aa10-7dd6-4a40-a73e-a0eab813eb43}, !- Source Object
  3,                                      !- Outlet Port
  {d93c1555-1536-40b5-a0df-abe1ecdbda51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8262acdf-f1dc-4a58-a3ca-1fc2cea0baac}, !- Handle
  {c4a40e03-02a7-436f-b1f3-81c593f146ce}, !- Source Object
  2,                                      !- Outlet Port
  {9bfd27f4-0597-4416-8881-0118aec42239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3026866c-61a7-48ed-9845-887186b4bd17}, !- Handle
  {9bfd27f4-0597-4416-8881-0118aec42239}, !- Source Object
  3,                                      !- Outlet Port
  {236e4450-e7cb-4c00-9c15-b3ea2288c12a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0a4591d2-2154-4175-af9a-04f0025a7358}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {7a3ebe8d-1a0e-40c4-8a01-f3265eeb108a}, !- Inlet Port
  {018a0598-281e-4de1-9583-d1bcea8ff130}; !- Outlet Port

OS:Connection,
  {7a3ebe8d-1a0e-40c4-8a01-f3265eeb108a}, !- Handle
  {0bdd4b36-fed9-4c9a-83b3-e58609386d5a}, !- Source Object
  11,                                     !- Outlet Port
  {0a4591d2-2154-4175-af9a-04f0025a7358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {018a0598-281e-4de1-9583-d1bcea8ff130}, !- Handle
  {0a4591d2-2154-4175-af9a-04f0025a7358}, !- Source Object
  3,                                      !- Outlet Port
  {21aea9f7-bda0-4def-9e76-41f4843b61ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f784cfaf-7cac-4aea-ac1d-39b8539be153}, !- Handle
  {21aea9f7-bda0-4def-9e76-41f4843b61ef}, !- Source Object
  12,                                     !- Outlet Port
  {e014aa10-7dd6-4a40-a73e-a0eab813eb43}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5b7f1b8e-eda6-423e-807e-d3589372fdc1}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9b652839-ff44-43ab-b95b-eb5c0f0d9e32}, !- Water Inlet Node Name
  {26ae2666-375a-4823-874b-b3a70cf2d6a7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0c9e6583-5ada-4999-ad2f-2b9aa54a0d0e}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e233eb8b-d84f-4a60-853a-738d2a561c6e}, !- Inlet Port
  {9b652839-ff44-43ab-b95b-eb5c0f0d9e32}; !- Outlet Port

OS:Connection,
  {e233eb8b-d84f-4a60-853a-738d2a561c6e}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  14,                                     !- Outlet Port
  {0c9e6583-5ada-4999-ad2f-2b9aa54a0d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de04e32f-926b-4149-b0b8-e0a646188968}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {26ae2666-375a-4823-874b-b3a70cf2d6a7}, !- Inlet Port
  {f5d06a85-4937-4857-a0e4-21522f8df304}; !- Outlet Port

OS:Connection,
  {9b652839-ff44-43ab-b95b-eb5c0f0d9e32}, !- Handle
  {0c9e6583-5ada-4999-ad2f-2b9aa54a0d0e}, !- Source Object
  3,                                      !- Outlet Port
  {5b7f1b8e-eda6-423e-807e-d3589372fdc1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {26ae2666-375a-4823-874b-b3a70cf2d6a7}, !- Handle
  {5b7f1b8e-eda6-423e-807e-d3589372fdc1}, !- Source Object
  6,                                      !- Outlet Port
  {de04e32f-926b-4149-b0b8-e0a646188968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5d06a85-4937-4857-a0e4-21522f8df304}, !- Handle
  {de04e32f-926b-4149-b0b8-e0a646188968}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f6b48107-f362-45b2-865e-3e6b4cf35b0c}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground Reheat Coil Controller, !- Name
  {5b7f1b8e-eda6-423e-807e-d3589372fdc1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {34e14f54-6a6c-4f94-876d-885dc26fae85}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {f22334a2-fe63-4c8f-8c81-d50a75f1fb3a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5b7f1b8e-eda6-423e-807e-d3589372fdc1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4ebc014a-585c-48a8-86fe-d310053da1bd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ca8264a8-35d2-4c4b-819b-1c785003330d}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4ebc014a-585c-48a8-86fe-d310053da1bd}, !- Inlet Port
  {ce9cbb35-424b-4f9c-ae61-0d7764ceee5d}; !- Outlet Port

OS:Node,
  {6655bbeb-4ac5-44f2-b257-f121234691fd}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground Return Air Node, !- Name
  {a5dc54f2-29b6-4381-b8fc-1d67845dc8e0}, !- Inlet Port
  {78a31288-e4ed-42d7-a01d-e7449fd53b73}; !- Outlet Port

OS:Connection,
  {ce9cbb35-424b-4f9c-ae61-0d7764ceee5d}, !- Handle
  {ca8264a8-35d2-4c4b-819b-1c785003330d}, !- Source Object
  3,                                      !- Outlet Port
  {084313c0-0061-47ee-a826-77f4bc7f2052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5dc54f2-29b6-4381-b8fc-1d67845dc8e0}, !- Handle
  {30ff01a5-4684-40b9-ba6d-8efddb58d0c8}, !- Source Object
  2,                                      !- Outlet Port
  {6655bbeb-4ac5-44f2-b257-f121234691fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78a31288-e4ed-42d7-a01d-e7449fd53b73}, !- Handle
  {6655bbeb-4ac5-44f2-b257-f121234691fd}, !- Source Object
  3,                                      !- Outlet Port
  {236e4450-e7cb-4c00-9c15-b3ea2288c12a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {933e51bb-051b-4f0e-8c54-9031acd3af93}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {fd8d4e5c-eb7e-4575-a606-b8230a96447e}, !- Inlet Port
  {f22334a2-fe63-4c8f-8c81-d50a75f1fb3a}; !- Outlet Port

OS:Connection,
  {fd8d4e5c-eb7e-4575-a606-b8230a96447e}, !- Handle
  {0bdd4b36-fed9-4c9a-83b3-e58609386d5a}, !- Source Object
  12,                                     !- Outlet Port
  {933e51bb-051b-4f0e-8c54-9031acd3af93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f22334a2-fe63-4c8f-8c81-d50a75f1fb3a}, !- Handle
  {933e51bb-051b-4f0e-8c54-9031acd3af93}, !- Source Object
  3,                                      !- Outlet Port
  {34e14f54-6a6c-4f94-876d-885dc26fae85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ebc014a-585c-48a8-86fe-d310053da1bd}, !- Handle
  {34e14f54-6a6c-4f94-876d-885dc26fae85}, !- Source Object
  12,                                     !- Outlet Port
  {ca8264a8-35d2-4c4b-819b-1c785003330d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dea5d1e7-23fe-4952-979f-52d849fdf499}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b1679c82-2121-43b2-ae23-620c1d32924e}, !- Water Inlet Node Name
  {74b62186-abb8-4371-8953-aa66166175cd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4c0ce14a-842c-463a-b460-25681f1408f0}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f3cf760d-a443-4beb-a88f-60223ec74642}, !- Inlet Port
  {b1679c82-2121-43b2-ae23-620c1d32924e}; !- Outlet Port

OS:Connection,
  {f3cf760d-a443-4beb-a88f-60223ec74642}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  15,                                     !- Outlet Port
  {4c0ce14a-842c-463a-b460-25681f1408f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a1862a4-4eaa-464a-b474-5233eabc0d8a}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {74b62186-abb8-4371-8953-aa66166175cd}, !- Inlet Port
  {34cb4229-488d-4bcc-a65b-109267d3b9b3}; !- Outlet Port

OS:Connection,
  {b1679c82-2121-43b2-ae23-620c1d32924e}, !- Handle
  {4c0ce14a-842c-463a-b460-25681f1408f0}, !- Source Object
  3,                                      !- Outlet Port
  {dea5d1e7-23fe-4952-979f-52d849fdf499}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {74b62186-abb8-4371-8953-aa66166175cd}, !- Handle
  {dea5d1e7-23fe-4952-979f-52d849fdf499}, !- Source Object
  6,                                      !- Outlet Port
  {0a1862a4-4eaa-464a-b474-5233eabc0d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34cb4229-488d-4bcc-a65b-109267d3b9b3}, !- Handle
  {0a1862a4-4eaa-464a-b474-5233eabc0d8a}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3d57ff86-ec77-47d0-b62d-4652793a5dbb}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Reheat Coil Controller, !- Name
  {dea5d1e7-23fe-4952-979f-52d849fdf499}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {21ad696b-0554-4f29-8547-3533000e1c1a}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {6cd3e1a0-59e6-4ba0-ba4b-b1eb8644693c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dea5d1e7-23fe-4952-979f-52d849fdf499}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b916a154-6172-4c36-9c1e-932be67c6365}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4348a4f5-f8d9-44fe-b2d1-70e8d833e78c}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {b916a154-6172-4c36-9c1e-932be67c6365}, !- Inlet Port
  {b6cb618d-dbc5-48b6-a752-089d31c86492}; !- Outlet Port

OS:Node,
  {01efe948-d868-4e18-82b4-36b8b36e2cbe}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Return Air Node, !- Name
  {8672234e-4f72-4ae6-a91d-a0c870f5ffae}, !- Inlet Port
  {8ecf298a-7117-4953-9465-2b84a8fe4cec}; !- Outlet Port

OS:Connection,
  {b6cb618d-dbc5-48b6-a752-089d31c86492}, !- Handle
  {4348a4f5-f8d9-44fe-b2d1-70e8d833e78c}, !- Source Object
  3,                                      !- Outlet Port
  {8a7dc9ef-5462-4e3b-83e8-1f18319b29f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8672234e-4f72-4ae6-a91d-a0c870f5ffae}, !- Handle
  {79681198-f875-4dab-8345-d4d88dc7c377}, !- Source Object
  2,                                      !- Outlet Port
  {01efe948-d868-4e18-82b4-36b8b36e2cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ecf298a-7117-4953-9465-2b84a8fe4cec}, !- Handle
  {01efe948-d868-4e18-82b4-36b8b36e2cbe}, !- Source Object
  3,                                      !- Outlet Port
  {236e4450-e7cb-4c00-9c15-b3ea2288c12a}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {dce47334-5ab3-4de5-a50b-8dbe0ac28987}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b23c9511-16a5-46e6-8a6d-be54bcc863e5}, !- Inlet Port
  {6cd3e1a0-59e6-4ba0-ba4b-b1eb8644693c}; !- Outlet Port

OS:Connection,
  {b23c9511-16a5-46e6-8a6d-be54bcc863e5}, !- Handle
  {0bdd4b36-fed9-4c9a-83b3-e58609386d5a}, !- Source Object
  13,                                     !- Outlet Port
  {dce47334-5ab3-4de5-a50b-8dbe0ac28987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cd3e1a0-59e6-4ba0-ba4b-b1eb8644693c}, !- Handle
  {dce47334-5ab3-4de5-a50b-8dbe0ac28987}, !- Source Object
  3,                                      !- Outlet Port
  {21ad696b-0554-4f29-8547-3533000e1c1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b916a154-6172-4c36-9c1e-932be67c6365}, !- Handle
  {21ad696b-0554-4f29-8547-3533000e1c1a}, !- Source Object
  12,                                     !- Outlet Port
  {4348a4f5-f8d9-44fe-b2d1-70e8d833e78c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {70e141a9-fa8e-4c08-8a9e-676ce314863b}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5cd5ca7e-c4b1-4060-86aa-a6f3e4d5e363}, !- Water Inlet Node Name
  {17e7c376-91e7-438f-9674-d2a517b3d560}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a081b35d-55b3-4438-84d8-084a1315b2c1}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {ac8b90ae-7424-455a-be13-e3f5df709ea1}, !- Inlet Port
  {5cd5ca7e-c4b1-4060-86aa-a6f3e4d5e363}; !- Outlet Port

OS:Connection,
  {ac8b90ae-7424-455a-be13-e3f5df709ea1}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  16,                                     !- Outlet Port
  {a081b35d-55b3-4438-84d8-084a1315b2c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c37105d1-ab54-4364-938e-f0b574b10f95}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {17e7c376-91e7-438f-9674-d2a517b3d560}, !- Inlet Port
  {3d1da368-70a3-4b80-abbe-15774f09ec52}; !- Outlet Port

OS:Connection,
  {5cd5ca7e-c4b1-4060-86aa-a6f3e4d5e363}, !- Handle
  {a081b35d-55b3-4438-84d8-084a1315b2c1}, !- Source Object
  3,                                      !- Outlet Port
  {70e141a9-fa8e-4c08-8a9e-676ce314863b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {17e7c376-91e7-438f-9674-d2a517b3d560}, !- Handle
  {70e141a9-fa8e-4c08-8a9e-676ce314863b}, !- Source Object
  6,                                      !- Outlet Port
  {c37105d1-ab54-4364-938e-f0b574b10f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d1da368-70a3-4b80-abbe-15774f09ec52}, !- Handle
  {c37105d1-ab54-4364-938e-f0b574b10f95}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {21d778d2-b5be-4c0b-a082-4d8ce59eac43}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Reheat Coil Controller, !- Name
  {70e141a9-fa8e-4c08-8a9e-676ce314863b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0b20d986-0caa-4608-998e-b58b50f7c9f6}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {3d65accc-89ac-4ed7-aaa0-7e730573a4a7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {70e141a9-fa8e-4c08-8a9e-676ce314863b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a0d6e0f5-6a7b-489e-b11d-d629a78a55f5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1f6a4114-c0fd-40a2-ab2f-af9b57df3918}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a0d6e0f5-6a7b-489e-b11d-d629a78a55f5}, !- Inlet Port
  {f3241d5c-7427-4859-a1b5-a29b11ba9df8}; !- Outlet Port

OS:Node,
  {3e9bf3ce-d413-48c2-a680-a14a30922f9d}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Return Air Node, !- Name
  {396ab6f0-3916-4e3b-acde-3ffc10120ce2}, !- Inlet Port
  {8dfdce59-e21f-42bb-8185-6980b8876bcf}; !- Outlet Port

OS:Connection,
  {f3241d5c-7427-4859-a1b5-a29b11ba9df8}, !- Handle
  {1f6a4114-c0fd-40a2-ab2f-af9b57df3918}, !- Source Object
  3,                                      !- Outlet Port
  {d298631e-da3b-4016-ae2c-ca44a43984cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396ab6f0-3916-4e3b-acde-3ffc10120ce2}, !- Handle
  {7131cbd6-9fcd-47b5-8234-ad1304a092df}, !- Source Object
  2,                                      !- Outlet Port
  {3e9bf3ce-d413-48c2-a680-a14a30922f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dfdce59-e21f-42bb-8185-6980b8876bcf}, !- Handle
  {3e9bf3ce-d413-48c2-a680-a14a30922f9d}, !- Source Object
  3,                                      !- Outlet Port
  {236e4450-e7cb-4c00-9c15-b3ea2288c12a}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {50c9ae38-a1de-46d2-94ba-8147646673ed}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b726088f-8360-4940-80c5-57a362afe4b2}, !- Inlet Port
  {3d65accc-89ac-4ed7-aaa0-7e730573a4a7}; !- Outlet Port

OS:Connection,
  {b726088f-8360-4940-80c5-57a362afe4b2}, !- Handle
  {0bdd4b36-fed9-4c9a-83b3-e58609386d5a}, !- Source Object
  14,                                     !- Outlet Port
  {50c9ae38-a1de-46d2-94ba-8147646673ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d65accc-89ac-4ed7-aaa0-7e730573a4a7}, !- Handle
  {50c9ae38-a1de-46d2-94ba-8147646673ed}, !- Source Object
  3,                                      !- Outlet Port
  {0b20d986-0caa-4608-998e-b58b50f7c9f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0d6e0f5-6a7b-489e-b11d-d629a78a55f5}, !- Handle
  {0b20d986-0caa-4608-998e-b58b50f7c9f6}, !- Source Object
  12,                                     !- Outlet Port
  {1f6a4114-c0fd-40a2-ab2f-af9b57df3918}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {86ecce4a-3e72-456f-9a29-fdc5ef06a317}, !- Handle
  12 Zone VAV 1,                          !- Name
  ,                                       !- Controller List Name
  {9f0d336c-95f4-4b90-bf11-c280de0e623e}, !- Availability Schedule
  {04ddb74e-d975-4c01-968e-fb43d23163e7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7d9b4bf5-967f-4e3c-a360-2b4af782cdcf}, !- Supply Side Inlet Node Name
  {77d98de0-85f4-481d-a58b-29bdedbd23c4}, !- Demand Side Outlet Node Name
  {abc78139-bff2-41cd-aa54-77191fb11a0d}, !- Demand Side Inlet Node A
  {a698072a-c6ae-45c4-9604-820c31cc5adb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5c78fb35-319a-4a47-9f5b-f8a93610d65d}, !- Demand Mixer Name
  {346bcaf8-d1a6-4f09-a3d7-cd31f3ff9cd3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0cac95f4-0499-434c-a02a-cb31a764d8b6}, !- Handle
  12 Zone VAV 1 Supply Inlet Node,        !- Name
  {7d9b4bf5-967f-4e3c-a360-2b4af782cdcf}, !- Inlet Port
  {a216a96e-7b5f-452a-a0ed-51e189d2e9b1}; !- Outlet Port

OS:Node,
  {58ee927f-507b-4ab7-a7f9-da74321c863d}, !- Handle
  12 Zone VAV 1 Supply Outlet Node,       !- Name
  {259a5949-590a-42f8-8caa-124f0f0d5cdf}, !- Inlet Port
  {a698072a-c6ae-45c4-9604-820c31cc5adb}; !- Outlet Port

OS:Connection,
  {7d9b4bf5-967f-4e3c-a360-2b4af782cdcf}, !- Handle
  {86ecce4a-3e72-456f-9a29-fdc5ef06a317}, !- Source Object
  9,                                      !- Outlet Port
  {0cac95f4-0499-434c-a02a-cb31a764d8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a698072a-c6ae-45c4-9604-820c31cc5adb}, !- Handle
  {58ee927f-507b-4ab7-a7f9-da74321c863d}, !- Source Object
  3,                                      !- Outlet Port
  {86ecce4a-3e72-456f-9a29-fdc5ef06a317}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9b17b21d-1c49-4dc4-b5a0-dd21a41420fa}, !- Handle
  12 Zone VAV 1 Demand Inlet Node,        !- Name
  {abc78139-bff2-41cd-aa54-77191fb11a0d}, !- Inlet Port
  {e42a9630-ed37-40fa-9a6d-5f770b37ca63}; !- Outlet Port

OS:Node,
  {eecc789a-95cc-4194-8c82-2f39adc6dcc0}, !- Handle
  12 Zone VAV 1 Demand Outlet Node,       !- Name
  {895c6ac2-aebf-4577-ac24-0bb4e1533832}, !- Inlet Port
  {77d98de0-85f4-481d-a58b-29bdedbd23c4}; !- Outlet Port

OS:Node,
  {e2b689c4-30b5-419a-b1ea-79b2d727b765}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Mid VAV Terminal Outlet Air Node, !- Name
  {d58bada1-fe89-4427-a40d-a4c74e18d69e}, !- Inlet Port
  {07508ae1-a24a-45db-9f4f-3601f658c6bb}; !- Outlet Port

OS:Connection,
  {abc78139-bff2-41cd-aa54-77191fb11a0d}, !- Handle
  {86ecce4a-3e72-456f-9a29-fdc5ef06a317}, !- Source Object
  11,                                     !- Outlet Port
  {9b17b21d-1c49-4dc4-b5a0-dd21a41420fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d98de0-85f4-481d-a58b-29bdedbd23c4}, !- Handle
  {eecc789a-95cc-4194-8c82-2f39adc6dcc0}, !- Source Object
  3,                                      !- Outlet Port
  {86ecce4a-3e72-456f-9a29-fdc5ef06a317}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {346bcaf8-d1a6-4f09-a3d7-cd31f3ff9cd3}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {e42a9630-ed37-40fa-9a6d-5f770b37ca63}, !- Inlet Node Name
  {bed2fafe-d09c-47b3-9a28-1fb8f85dff49}, !- Outlet Node Name 1
  {725e3864-4910-4273-9cf7-aa952cdf49bd}, !- Outlet Node Name 2
  {03eb2ecd-7f80-4a56-a0ba-e9a72d02a673}, !- Outlet Node Name 3
  {67bb4473-b990-4205-a0c8-f9a1f312d9f1}, !- Outlet Node Name 4
  {8d171121-4128-4aa4-b788-f05f2f6ec188}, !- Outlet Node Name 5
  {d2c130ff-93c3-4e5f-9711-2327a4f4ebdc}, !- Outlet Node Name 6
  {cff3635c-f418-44de-b5f0-0a054a418de9}, !- Outlet Node Name 7
  {249fd97c-4de6-4ffd-b231-6d7c8a87b18f}, !- Outlet Node Name 8
  {d432e493-182b-4bb0-8836-506bb2bb6cb7}, !- Outlet Node Name 9
  {b46226ab-f362-486a-a9dd-6e7cb5ecd978}, !- Outlet Node Name 10
  {0309bfae-1b84-4acd-8c4d-8643ace0feb6}, !- Outlet Node Name 11
  {d9c46061-6f3e-4223-90f4-0aba8406e9d1}; !- Outlet Node Name 12

OS:AirLoopHVAC:ZoneMixer,
  {5c78fb35-319a-4a47-9f5b-f8a93610d65d}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {895c6ac2-aebf-4577-ac24-0bb4e1533832}, !- Outlet Node Name
  {f04f3aa3-2ba9-46f2-ab0f-bcf729ca8185}, !- Inlet Node Name 1
  {5118b828-da5f-428e-8399-229d4a3949d4}, !- Inlet Node Name 2
  {46bdada5-c4e9-4637-b69d-8ae79e71c272}, !- Inlet Node Name 3
  {ddef5383-48a4-459d-9198-d4c67af485e1}, !- Inlet Node Name 4
  {15799e18-ef59-45a3-a2ad-aff85491d0dd}, !- Inlet Node Name 5
  {c96a6e5e-886a-47d5-af3d-94ce957c9488}, !- Inlet Node Name 6
  {0b7854df-aa2c-48b4-816b-af4f855c04a2}, !- Inlet Node Name 7
  {7e925ea0-476a-480f-98a9-8e70541c6970}, !- Inlet Node Name 8
  {060694c0-2d90-4add-9f73-14ceb6c8b976}, !- Inlet Node Name 9
  {bb20d099-bbf2-41b5-bf43-ff575440888f}, !- Inlet Node Name 10
  {4f0a44fd-0e02-4d01-9546-0a32e9fd4846}, !- Inlet Node Name 11
  {dca92fdd-d04f-4a27-8d08-fd0cf9be22ee}; !- Inlet Node Name 12

OS:Connection,
  {e42a9630-ed37-40fa-9a6d-5f770b37ca63}, !- Handle
  {9b17b21d-1c49-4dc4-b5a0-dd21a41420fa}, !- Source Object
  3,                                      !- Outlet Port
  {346bcaf8-d1a6-4f09-a3d7-cd31f3ff9cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {895c6ac2-aebf-4577-ac24-0bb4e1533832}, !- Handle
  {5c78fb35-319a-4a47-9f5b-f8a93610d65d}, !- Source Object
  2,                                      !- Outlet Port
  {eecc789a-95cc-4194-8c82-2f39adc6dcc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {834273e3-833a-4342-bd1d-7cdef245172f}, !- Handle
  {86ecce4a-3e72-456f-9a29-fdc5ef06a317}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  22.8239269920548,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {04ddb74e-d975-4c01-968e-fb43d23163e7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {802b9227-fef3-479f-ae98-edd5fa263516}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {efbd1a16-1498-43c4-9390-e677c72b6b13}, !- Handle
  12 Zone VAV 1 Fan,                      !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  0.6227,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.958,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e5ba0e34-5e9f-46bd-bfe9-913e692175fa}, !- Air Inlet Node Name
  {259a5949-590a-42f8-8caa-124f0f0d5cdf}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {259a5949-590a-42f8-8caa-124f0f0d5cdf}, !- Handle
  {efbd1a16-1498-43c4-9390-e677c72b6b13}, !- Source Object
  17,                                     !- Outlet Port
  {58ee927f-507b-4ab7-a7f9-da74321c863d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a36e5bc8-342c-4ee5-a032-204f759d757b}, !- Handle
  12 Zone VAV 1 Main Htg Coil,            !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f1b5f037-6d2d-41eb-9471-98e815b19523}, !- Water Inlet Node Name
  {9c55e6c9-a7b6-4fb5-b87a-8a3e0bcbd4f4}, !- Water Outlet Node Name
  {f1486c11-cf72-4a08-9ec0-6966aaaa8455}, !- Air Inlet Node Name
  {a9ccc47b-6aa3-46bc-9564-e18029ccb5c0}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {087684c3-2f41-4d70-9628-118734349bb8}, !- Handle
  12 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {f14c8718-2216-47cf-a101-dab5a70d9715}, !- Inlet Port
  {f1b5f037-6d2d-41eb-9471-98e815b19523}; !- Outlet Port

OS:Connection,
  {f14c8718-2216-47cf-a101-dab5a70d9715}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  17,                                     !- Outlet Port
  {087684c3-2f41-4d70-9628-118734349bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e90d807f-76c7-4ef8-b5b6-d3491d2a8543}, !- Handle
  12 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {9c55e6c9-a7b6-4fb5-b87a-8a3e0bcbd4f4}, !- Inlet Port
  {68b48058-441b-4e44-ad34-6d5c5187a16b}; !- Outlet Port

OS:Connection,
  {f1b5f037-6d2d-41eb-9471-98e815b19523}, !- Handle
  {087684c3-2f41-4d70-9628-118734349bb8}, !- Source Object
  3,                                      !- Outlet Port
  {a36e5bc8-342c-4ee5-a032-204f759d757b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9c55e6c9-a7b6-4fb5-b87a-8a3e0bcbd4f4}, !- Handle
  {a36e5bc8-342c-4ee5-a032-204f759d757b}, !- Source Object
  6,                                      !- Outlet Port
  {e90d807f-76c7-4ef8-b5b6-d3491d2a8543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68b48058-441b-4e44-ad34-6d5c5187a16b}, !- Handle
  {e90d807f-76c7-4ef8-b5b6-d3491d2a8543}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8d72918e-3159-4194-8a4e-2968b639662a}, !- Handle
  12 Zone VAV 1 Main Htg Coil Controller, !- Name
  {a36e5bc8-342c-4ee5-a032-204f759d757b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {456a07c0-276e-4e19-ad8b-b46eb90b446a}, !- Handle
  12 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {a9ccc47b-6aa3-46bc-9564-e18029ccb5c0}, !- Inlet Port
  {e5ba0e34-5e9f-46bd-bfe9-913e692175fa}; !- Outlet Port

OS:Connection,
  {a9ccc47b-6aa3-46bc-9564-e18029ccb5c0}, !- Handle
  {a36e5bc8-342c-4ee5-a032-204f759d757b}, !- Source Object
  8,                                      !- Outlet Port
  {456a07c0-276e-4e19-ad8b-b46eb90b446a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5ba0e34-5e9f-46bd-bfe9-913e692175fa}, !- Handle
  {456a07c0-276e-4e19-ad8b-b46eb90b446a}, !- Source Object
  3,                                      !- Outlet Port
  {efbd1a16-1498-43c4-9390-e677c72b6b13}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {2e2da7bc-ca34-4dfd-8b3b-898131fea03d}, !- Handle
  12 Zone VAV 1 Clg Coil,                 !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c96a1af3-7fb1-447e-a441-8e0f38c7944e}, !- Water Inlet Node Name
  {64b9a26e-544f-4353-9477-e6efa0df44eb}, !- Water Outlet Node Name
  {09fe8ec3-0930-474b-9756-f252f149c1d1}, !- Air Inlet Node Name
  {bc530404-1075-4c12-8179-4dab01208708}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {1cf7c61d-f857-4f3a-b002-7dfc18c57a98}, !- Handle
  12 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {238e2e98-4e5d-45e2-b6f1-92f1a47c7b74}, !- Inlet Port
  {c96a1af3-7fb1-447e-a441-8e0f38c7944e}; !- Outlet Port

OS:Connection,
  {238e2e98-4e5d-45e2-b6f1-92f1a47c7b74}, !- Handle
  {ce07b1a1-f047-4b16-ae80-50574f6e976a}, !- Source Object
  5,                                      !- Outlet Port
  {1cf7c61d-f857-4f3a-b002-7dfc18c57a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c701604e-5d60-4218-a127-3411b2eff162}, !- Handle
  12 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {64b9a26e-544f-4353-9477-e6efa0df44eb}, !- Inlet Port
  {18aecb06-8de6-4c5f-920e-013b3deb8ac2}; !- Outlet Port

OS:Connection,
  {c96a1af3-7fb1-447e-a441-8e0f38c7944e}, !- Handle
  {1cf7c61d-f857-4f3a-b002-7dfc18c57a98}, !- Source Object
  3,                                      !- Outlet Port
  {2e2da7bc-ca34-4dfd-8b3b-898131fea03d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {64b9a26e-544f-4353-9477-e6efa0df44eb}, !- Handle
  {2e2da7bc-ca34-4dfd-8b3b-898131fea03d}, !- Source Object
  11,                                     !- Outlet Port
  {c701604e-5d60-4218-a127-3411b2eff162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18aecb06-8de6-4c5f-920e-013b3deb8ac2}, !- Handle
  {c701604e-5d60-4218-a127-3411b2eff162}, !- Source Object
  3,                                      !- Outlet Port
  {cdc537c5-e1dd-4ffe-b6c6-ce13a99d4e53}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c064afd8-df4b-4bc1-9b04-69a78a07ba71}, !- Handle
  12 Zone VAV 1 Clg Coil Controller,      !- Name
  {2e2da7bc-ca34-4dfd-8b3b-898131fea03d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e42934a0-c095-422f-a706-5f451436db3e}, !- Handle
  12 Zone VAV 1 Clg Coil Outlet Air Node, !- Name
  {bc530404-1075-4c12-8179-4dab01208708}, !- Inlet Port
  {f1486c11-cf72-4a08-9ec0-6966aaaa8455}; !- Outlet Port

OS:Connection,
  {bc530404-1075-4c12-8179-4dab01208708}, !- Handle
  {2e2da7bc-ca34-4dfd-8b3b-898131fea03d}, !- Source Object
  13,                                     !- Outlet Port
  {e42934a0-c095-422f-a706-5f451436db3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1486c11-cf72-4a08-9ec0-6966aaaa8455}, !- Handle
  {e42934a0-c095-422f-a706-5f451436db3e}, !- Source Object
  3,                                      !- Outlet Port
  {a36e5bc8-342c-4ee5-a032-204f759d757b}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9e1449b7-8a76-427b-a00c-3911a4d04bfb}, !- Handle
  12 Zone VAV 1 OA Controller,            !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9f0d336c-95f4-4b90-bf11-c280de0e623e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ec835f61-de2c-4892-8766-6269e1599441}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ec835f61-de2c-4892-8766-6269e1599441}, !- Handle
  12 Zone VAV 1 Vent Controller,          !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ed021d3c-2c2a-4e5a-bf26-5844979ddf0b}, !- Handle
  12 Zone VAV 1 OA System,                !- Name
  {9e1449b7-8a76-427b-a00c-3911a4d04bfb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1f643340-3daa-4da3-a6f9-347d1ee71939}, !- Mixed Air Node Name
  {18ddccf5-7a19-4a54-8f43-37663e5e0e8e}, !- Outdoor Air Stream Node Name
  {669164be-4a50-4f66-97b5-612a755d7eaf}, !- Relief Air Stream Node Name
  {a216a96e-7b5f-452a-a0ed-51e189d2e9b1}; !- Return Air Stream Node Name

OS:Node,
  {ce5514d7-406b-418b-8892-1bf2e1695e46}, !- Handle
  12 Zone VAV 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {0ac0498a-ee09-4d84-8ccd-35c5a6ac69b9}; !- Outlet Port

OS:Node,
  {bf073cc2-bbf4-4c32-8447-bd991b4c6ba8}, !- Handle
  12 Zone VAV 1 Relief Air Node,          !- Name
  {daf03a14-156d-46b1-9e09-52d009054f5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {0dbe5ebc-5f28-48cf-b6eb-40d590e99bfb}, !- Handle
  12 Zone VAV 1 Mixed Air Node,           !- Name
  {1f643340-3daa-4da3-a6f9-347d1ee71939}, !- Inlet Port
  {09fe8ec3-0930-474b-9756-f252f149c1d1}; !- Outlet Port

OS:Connection,
  {a216a96e-7b5f-452a-a0ed-51e189d2e9b1}, !- Handle
  {0cac95f4-0499-434c-a02a-cb31a764d8b6}, !- Source Object
  3,                                      !- Outlet Port
  {ed021d3c-2c2a-4e5a-bf26-5844979ddf0b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1f643340-3daa-4da3-a6f9-347d1ee71939}, !- Handle
  {ed021d3c-2c2a-4e5a-bf26-5844979ddf0b}, !- Source Object
  5,                                      !- Outlet Port
  {0dbe5ebc-5f28-48cf-b6eb-40d590e99bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09fe8ec3-0930-474b-9756-f252f149c1d1}, !- Handle
  {0dbe5ebc-5f28-48cf-b6eb-40d590e99bfb}, !- Source Object
  3,                                      !- Outlet Port
  {2e2da7bc-ca34-4dfd-8b3b-898131fea03d}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {802b9227-fef3-479f-ae98-edd5fa263516}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {77dd628b-61f3-4043-a8a4-6e80d9df6fe9}, !- Control Zone or Zone List Name
  {b551635c-9635-473f-85f5-6dee0fabc9d8}, !- Cooling Control Zone or Zone List Name
  {7a740aa1-e03f-42d1-a92a-080496ab2b29}, !- Heating Control Zone or Zone List Name
  {4e48bb56-5005-47b4-8700-5237e24b9145}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {77dd628b-61f3-4043-a8a4-6e80d9df6fe9}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {b551635c-9635-473f-85f5-6dee0fabc9d8}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7a740aa1-e03f-42d1-a92a-080496ab2b29}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4e48bb56-5005-47b4-8700-5237e24b9145}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {803ddceb-cb3a-4d84-a9b7-fd0e5d268472}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Mid Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1b0b6726-9a0c-4d52-bfa3-9ad41e694d48}, !- Water Inlet Node Name
  {7fe438ee-d715-497a-988a-486daa856362}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dda2a567-da30-4770-871d-1f72efcc6991}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Mid Reheat Coil Inlet Water Node, !- Name
  {b37ab5e5-b5a9-4d5f-91ec-62be3d1ee1cc}, !- Inlet Port
  {1b0b6726-9a0c-4d52-bfa3-9ad41e694d48}; !- Outlet Port

OS:Connection,
  {b37ab5e5-b5a9-4d5f-91ec-62be3d1ee1cc}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  18,                                     !- Outlet Port
  {dda2a567-da30-4770-871d-1f72efcc6991}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eda45468-2c1d-4efa-b948-c6511bc338e3}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Mid Reheat Coil Outlet Water Node, !- Name
  {7fe438ee-d715-497a-988a-486daa856362}, !- Inlet Port
  {8d88b2bb-fa53-44f9-8016-7b5a7dec5f53}; !- Outlet Port

OS:Connection,
  {1b0b6726-9a0c-4d52-bfa3-9ad41e694d48}, !- Handle
  {dda2a567-da30-4770-871d-1f72efcc6991}, !- Source Object
  3,                                      !- Outlet Port
  {803ddceb-cb3a-4d84-a9b7-fd0e5d268472}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7fe438ee-d715-497a-988a-486daa856362}, !- Handle
  {803ddceb-cb3a-4d84-a9b7-fd0e5d268472}, !- Source Object
  6,                                      !- Outlet Port
  {eda45468-2c1d-4efa-b948-c6511bc338e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d88b2bb-fa53-44f9-8016-7b5a7dec5f53}, !- Handle
  {eda45468-2c1d-4efa-b948-c6511bc338e3}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8f1ba288-b3c1-407f-88ae-ae4da9d178e0}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Mid Reheat Coil Controller, !- Name
  {803ddceb-cb3a-4d84-a9b7-fd0e5d268472}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1e9cae51-c882-4808-90fb-9e362f0dac64}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Mid VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {161bc93b-e940-4f31-99da-860e355947bc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.481314379446811,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {803ddceb-cb3a-4d84-a9b7-fd0e5d268472}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d58bada1-fe89-4427-a40d-a4c74e18d69e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ae198940-0b83-4ba3-ac0f-c417e72b11da}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Mid Return Air Node, !- Name
  {16440f15-ecc3-4037-8cec-3123b4e806dc}, !- Inlet Port
  {f04f3aa3-2ba9-46f2-ab0f-bcf729ca8185}; !- Outlet Port

OS:Connection,
  {07508ae1-a24a-45db-9f4f-3601f658c6bb}, !- Handle
  {e2b689c4-30b5-419a-b1ea-79b2d727b765}, !- Source Object
  3,                                      !- Outlet Port
  {ee499b2a-9618-4c73-808f-661357d143f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16440f15-ecc3-4037-8cec-3123b4e806dc}, !- Handle
  {4c5d3e08-ad18-46e8-9a51-5382839df701}, !- Source Object
  2,                                      !- Outlet Port
  {ae198940-0b83-4ba3-ac0f-c417e72b11da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f04f3aa3-2ba9-46f2-ab0f-bcf729ca8185}, !- Handle
  {ae198940-0b83-4ba3-ac0f-c417e72b11da}, !- Source Object
  3,                                      !- Outlet Port
  {5c78fb35-319a-4a47-9f5b-f8a93610d65d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6a908d0a-51ad-4ce9-8073-470d714ecf20}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Mid VAV Terminal Inlet Air Node, !- Name
  {bed2fafe-d09c-47b3-9a28-1fb8f85dff49}, !- Inlet Port
  {161bc93b-e940-4f31-99da-860e355947bc}; !- Outlet Port

OS:Connection,
  {bed2fafe-d09c-47b3-9a28-1fb8f85dff49}, !- Handle
  {346bcaf8-d1a6-4f09-a3d7-cd31f3ff9cd3}, !- Source Object
  3,                                      !- Outlet Port
  {6a908d0a-51ad-4ce9-8073-470d714ecf20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {161bc93b-e940-4f31-99da-860e355947bc}, !- Handle
  {6a908d0a-51ad-4ce9-8073-470d714ecf20}, !- Source Object
  3,                                      !- Outlet Port
  {1e9cae51-c882-4808-90fb-9e362f0dac64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d58bada1-fe89-4427-a40d-a4c74e18d69e}, !- Handle
  {1e9cae51-c882-4808-90fb-9e362f0dac64}, !- Source Object
  12,                                     !- Outlet Port
  {e2b689c4-30b5-419a-b1ea-79b2d727b765}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0433e96d-6396-43d2-9d9e-37c7978eea9f}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Mid Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d902acf8-5b40-4a71-94ee-15ce6d7bc219}, !- Water Inlet Node Name
  {83b64101-7ed7-43b4-a53a-bf49e678aa91}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b13cd631-4329-426d-a146-67d0f22ed06d}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {73f2f7df-330c-4730-b34f-290ac44583a7}, !- Inlet Port
  {d902acf8-5b40-4a71-94ee-15ce6d7bc219}; !- Outlet Port

OS:Connection,
  {73f2f7df-330c-4730-b34f-290ac44583a7}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  19,                                     !- Outlet Port
  {b13cd631-4329-426d-a146-67d0f22ed06d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7118463a-fd6a-4b41-a2d0-2003de3b7159}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {83b64101-7ed7-43b4-a53a-bf49e678aa91}, !- Inlet Port
  {e06c042b-33cf-4228-82bb-14234f504a12}; !- Outlet Port

OS:Connection,
  {d902acf8-5b40-4a71-94ee-15ce6d7bc219}, !- Handle
  {b13cd631-4329-426d-a146-67d0f22ed06d}, !- Source Object
  3,                                      !- Outlet Port
  {0433e96d-6396-43d2-9d9e-37c7978eea9f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {83b64101-7ed7-43b4-a53a-bf49e678aa91}, !- Handle
  {0433e96d-6396-43d2-9d9e-37c7978eea9f}, !- Source Object
  6,                                      !- Outlet Port
  {7118463a-fd6a-4b41-a2d0-2003de3b7159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e06c042b-33cf-4228-82bb-14234f504a12}, !- Handle
  {7118463a-fd6a-4b41-a2d0-2003de3b7159}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5e8c7df7-e7b1-42ff-a24d-a13b755b872e}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Mid Reheat Coil Controller, !- Name
  {0433e96d-6396-43d2-9d9e-37c7978eea9f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a3089270-7766-4231-aa07-97cab2e8ed84}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Mid VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {e2fd971a-dd9e-4009-b75f-cf996c4fb571}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.481314379446811,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0433e96d-6396-43d2-9d9e-37c7978eea9f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1ba23be8-338b-4c81-9e34-b17eba7e373c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {013f780d-6e14-4d5b-bd0f-a663d380b4c3}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {1ba23be8-338b-4c81-9e34-b17eba7e373c}, !- Inlet Port
  {266a3bc4-baea-4e7f-81ef-bab3fcef2762}; !- Outlet Port

OS:Node,
  {222b7456-c0c0-4e5e-91de-1f1dfafb39a6}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Mid Return Air Node, !- Name
  {ef89bc0e-58ca-44d7-ac7f-bc8d721f8d0c}, !- Inlet Port
  {5118b828-da5f-428e-8399-229d4a3949d4}; !- Outlet Port

OS:Connection,
  {266a3bc4-baea-4e7f-81ef-bab3fcef2762}, !- Handle
  {013f780d-6e14-4d5b-bd0f-a663d380b4c3}, !- Source Object
  3,                                      !- Outlet Port
  {ddad62c4-b14f-4742-9c4e-db11c7fb219f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef89bc0e-58ca-44d7-ac7f-bc8d721f8d0c}, !- Handle
  {2bcac59d-26b3-49f7-9b41-3a8fc43e4a2d}, !- Source Object
  2,                                      !- Outlet Port
  {222b7456-c0c0-4e5e-91de-1f1dfafb39a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5118b828-da5f-428e-8399-229d4a3949d4}, !- Handle
  {222b7456-c0c0-4e5e-91de-1f1dfafb39a6}, !- Source Object
  3,                                      !- Outlet Port
  {5c78fb35-319a-4a47-9f5b-f8a93610d65d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {fbd16cf1-5575-4497-8414-244fa796818e}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {725e3864-4910-4273-9cf7-aa952cdf49bd}, !- Inlet Port
  {e2fd971a-dd9e-4009-b75f-cf996c4fb571}; !- Outlet Port

OS:Connection,
  {725e3864-4910-4273-9cf7-aa952cdf49bd}, !- Handle
  {346bcaf8-d1a6-4f09-a3d7-cd31f3ff9cd3}, !- Source Object
  4,                                      !- Outlet Port
  {fbd16cf1-5575-4497-8414-244fa796818e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2fd971a-dd9e-4009-b75f-cf996c4fb571}, !- Handle
  {fbd16cf1-5575-4497-8414-244fa796818e}, !- Source Object
  3,                                      !- Outlet Port
  {a3089270-7766-4231-aa07-97cab2e8ed84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ba23be8-338b-4c81-9e34-b17eba7e373c}, !- Handle
  {a3089270-7766-4231-aa07-97cab2e8ed84}, !- Source Object
  12,                                     !- Outlet Port
  {013f780d-6e14-4d5b-bd0f-a663d380b4c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ce6d052d-d8fb-4e72-bdb4-97a8e4123d84}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Mid Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0c22ece1-4aa7-4085-9d8e-af207353832e}, !- Water Inlet Node Name
  {14266f7e-48cf-45cd-867a-ba478fa1bb01}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8ee21abd-df70-4c1e-865d-936cd722fe92}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Mid Reheat Coil Inlet Water Node, !- Name
  {fa2fd34e-55a0-473b-9481-5e74de3b26ab}, !- Inlet Port
  {0c22ece1-4aa7-4085-9d8e-af207353832e}; !- Outlet Port

OS:Connection,
  {fa2fd34e-55a0-473b-9481-5e74de3b26ab}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  20,                                     !- Outlet Port
  {8ee21abd-df70-4c1e-865d-936cd722fe92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66a0f0c2-6331-4cbe-a9f3-0e9d6c5e31a4}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Mid Reheat Coil Outlet Water Node, !- Name
  {14266f7e-48cf-45cd-867a-ba478fa1bb01}, !- Inlet Port
  {21d8675e-92b7-4eff-a1cd-ccf6de95e126}; !- Outlet Port

OS:Connection,
  {0c22ece1-4aa7-4085-9d8e-af207353832e}, !- Handle
  {8ee21abd-df70-4c1e-865d-936cd722fe92}, !- Source Object
  3,                                      !- Outlet Port
  {ce6d052d-d8fb-4e72-bdb4-97a8e4123d84}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {14266f7e-48cf-45cd-867a-ba478fa1bb01}, !- Handle
  {ce6d052d-d8fb-4e72-bdb4-97a8e4123d84}, !- Source Object
  6,                                      !- Outlet Port
  {66a0f0c2-6331-4cbe-a9f3-0e9d6c5e31a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21d8675e-92b7-4eff-a1cd-ccf6de95e126}, !- Handle
  {66a0f0c2-6331-4cbe-a9f3-0e9d6c5e31a4}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fbb3a0d2-2d34-4730-a44e-9c04fcf3bb84}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Mid Reheat Coil Controller, !- Name
  {ce6d052d-d8fb-4e72-bdb4-97a8e4123d84}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4b2bbb92-28fa-4780-a4ba-043cff42ed9a}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Mid VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {f338b849-8148-42b6-8d2a-6527b66bdec1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.481314379446811,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ce6d052d-d8fb-4e72-bdb4-97a8e4123d84}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e733b4b0-7b89-48e0-bab1-e3412e22581b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {735a6e24-6823-43ec-aee7-89855d03f1ff}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Mid VAV Terminal Outlet Air Node, !- Name
  {e733b4b0-7b89-48e0-bab1-e3412e22581b}, !- Inlet Port
  {8c245d16-f138-48a2-b4b2-fc229d937ec8}; !- Outlet Port

OS:Node,
  {9d4e8424-5ffa-4246-8f17-afdd3d183173}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Mid Return Air Node, !- Name
  {052537d2-e26b-4fd3-a9d1-10277a1d06f3}, !- Inlet Port
  {46bdada5-c4e9-4637-b69d-8ae79e71c272}; !- Outlet Port

OS:Connection,
  {8c245d16-f138-48a2-b4b2-fc229d937ec8}, !- Handle
  {735a6e24-6823-43ec-aee7-89855d03f1ff}, !- Source Object
  3,                                      !- Outlet Port
  {feea632c-061e-4054-b3a5-50c96abb32ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {052537d2-e26b-4fd3-a9d1-10277a1d06f3}, !- Handle
  {3c665f52-635d-47af-bfde-8cb773cfffbc}, !- Source Object
  2,                                      !- Outlet Port
  {9d4e8424-5ffa-4246-8f17-afdd3d183173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46bdada5-c4e9-4637-b69d-8ae79e71c272}, !- Handle
  {9d4e8424-5ffa-4246-8f17-afdd3d183173}, !- Source Object
  3,                                      !- Outlet Port
  {5c78fb35-319a-4a47-9f5b-f8a93610d65d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {73f9d73e-baa8-4e25-aae7-ee99bbf3a90c}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Mid VAV Terminal Inlet Air Node, !- Name
  {03eb2ecd-7f80-4a56-a0ba-e9a72d02a673}, !- Inlet Port
  {f338b849-8148-42b6-8d2a-6527b66bdec1}; !- Outlet Port

OS:Connection,
  {03eb2ecd-7f80-4a56-a0ba-e9a72d02a673}, !- Handle
  {346bcaf8-d1a6-4f09-a3d7-cd31f3ff9cd3}, !- Source Object
  5,                                      !- Outlet Port
  {73f9d73e-baa8-4e25-aae7-ee99bbf3a90c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f338b849-8148-42b6-8d2a-6527b66bdec1}, !- Handle
  {73f9d73e-baa8-4e25-aae7-ee99bbf3a90c}, !- Source Object
  3,                                      !- Outlet Port
  {4b2bbb92-28fa-4780-a4ba-043cff42ed9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e733b4b0-7b89-48e0-bab1-e3412e22581b}, !- Handle
  {4b2bbb92-28fa-4780-a4ba-043cff42ed9a}, !- Source Object
  12,                                     !- Outlet Port
  {735a6e24-6823-43ec-aee7-89855d03f1ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4528e051-5418-44f4-8f1c-68017aaac319}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Mid Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {54531a97-efa0-4ee3-a10e-d5955418b70a}, !- Water Inlet Node Name
  {e39d2fe9-ad99-4863-a6a7-351b2fc7e81b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9ae6f6a7-84de-4ae6-a665-8c7edcdb5709}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Mid Reheat Coil Inlet Water Node, !- Name
  {c2bcb64e-bc49-492d-b5e5-a0438d86141f}, !- Inlet Port
  {54531a97-efa0-4ee3-a10e-d5955418b70a}; !- Outlet Port

OS:Connection,
  {c2bcb64e-bc49-492d-b5e5-a0438d86141f}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  21,                                     !- Outlet Port
  {9ae6f6a7-84de-4ae6-a665-8c7edcdb5709}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b21e7f97-dd6a-43a1-ac25-c9e8b21813ba}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Mid Reheat Coil Outlet Water Node, !- Name
  {e39d2fe9-ad99-4863-a6a7-351b2fc7e81b}, !- Inlet Port
  {ef2dbe68-b70c-415a-a5a1-7ed24ee9490f}; !- Outlet Port

OS:Connection,
  {54531a97-efa0-4ee3-a10e-d5955418b70a}, !- Handle
  {9ae6f6a7-84de-4ae6-a665-8c7edcdb5709}, !- Source Object
  3,                                      !- Outlet Port
  {4528e051-5418-44f4-8f1c-68017aaac319}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e39d2fe9-ad99-4863-a6a7-351b2fc7e81b}, !- Handle
  {4528e051-5418-44f4-8f1c-68017aaac319}, !- Source Object
  6,                                      !- Outlet Port
  {b21e7f97-dd6a-43a1-ac25-c9e8b21813ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef2dbe68-b70c-415a-a5a1-7ed24ee9490f}, !- Handle
  {b21e7f97-dd6a-43a1-ac25-c9e8b21813ba}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cbd4a008-b523-4381-8e14-f863ace36850}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Mid Reheat Coil Controller, !- Name
  {4528e051-5418-44f4-8f1c-68017aaac319}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3bbbdf97-51da-40f1-8370-2023a27e4b4f}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Mid VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {bfa92330-b1e4-4ba8-9f41-beaeca9a43fa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.481314379446811,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4528e051-5418-44f4-8f1c-68017aaac319}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4ec92d21-5581-456c-9bae-c6d7bfc50961}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2989a03d-0133-459a-a670-48b62a74e984}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Mid VAV Terminal Outlet Air Node, !- Name
  {4ec92d21-5581-456c-9bae-c6d7bfc50961}, !- Inlet Port
  {14a84548-4ccd-42c8-85c3-eba24045c182}; !- Outlet Port

OS:Node,
  {94cf6100-5134-41cf-86e1-f9f010a08f38}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Mid Return Air Node, !- Name
  {dad93059-d7c9-4545-bf83-8d8fb363aac2}, !- Inlet Port
  {ddef5383-48a4-459d-9198-d4c67af485e1}; !- Outlet Port

OS:Connection,
  {14a84548-4ccd-42c8-85c3-eba24045c182}, !- Handle
  {2989a03d-0133-459a-a670-48b62a74e984}, !- Source Object
  3,                                      !- Outlet Port
  {4da02625-465f-49bd-b987-bf4fc2a63d39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dad93059-d7c9-4545-bf83-8d8fb363aac2}, !- Handle
  {b54da2ff-9f6b-4989-a02b-df1389fdbe67}, !- Source Object
  2,                                      !- Outlet Port
  {94cf6100-5134-41cf-86e1-f9f010a08f38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddef5383-48a4-459d-9198-d4c67af485e1}, !- Handle
  {94cf6100-5134-41cf-86e1-f9f010a08f38}, !- Source Object
  3,                                      !- Outlet Port
  {5c78fb35-319a-4a47-9f5b-f8a93610d65d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5466f465-4dc7-48b8-9554-55fc2cbde868}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Mid VAV Terminal Inlet Air Node, !- Name
  {67bb4473-b990-4205-a0c8-f9a1f312d9f1}, !- Inlet Port
  {bfa92330-b1e4-4ba8-9f41-beaeca9a43fa}; !- Outlet Port

OS:Connection,
  {67bb4473-b990-4205-a0c8-f9a1f312d9f1}, !- Handle
  {346bcaf8-d1a6-4f09-a3d7-cd31f3ff9cd3}, !- Source Object
  6,                                      !- Outlet Port
  {5466f465-4dc7-48b8-9554-55fc2cbde868}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfa92330-b1e4-4ba8-9f41-beaeca9a43fa}, !- Handle
  {5466f465-4dc7-48b8-9554-55fc2cbde868}, !- Source Object
  3,                                      !- Outlet Port
  {3bbbdf97-51da-40f1-8370-2023a27e4b4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ec92d21-5581-456c-9bae-c6d7bfc50961}, !- Handle
  {3bbbdf97-51da-40f1-8370-2023a27e4b4f}, !- Source Object
  12,                                     !- Outlet Port
  {2989a03d-0133-459a-a670-48b62a74e984}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {def628d8-3977-4819-aebf-d6d56ca6b4da}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Mid Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e8410554-9e4c-4839-9d4c-cd1c55a1cb57}, !- Water Inlet Node Name
  {8e636edb-f68a-420d-b8f3-a89efb2361e7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f705ec31-a76e-4f7d-b76d-23fbd6ffa4a4}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {9d0033d0-1df9-43de-bdcd-ba56a7bd7a88}, !- Inlet Port
  {e8410554-9e4c-4839-9d4c-cd1c55a1cb57}; !- Outlet Port

OS:Connection,
  {9d0033d0-1df9-43de-bdcd-ba56a7bd7a88}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  22,                                     !- Outlet Port
  {f705ec31-a76e-4f7d-b76d-23fbd6ffa4a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c226931-58e4-48dc-9f00-5d72dfde9038}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {8e636edb-f68a-420d-b8f3-a89efb2361e7}, !- Inlet Port
  {ba39e353-1fc6-46cd-86c0-59bb6aef9174}; !- Outlet Port

OS:Connection,
  {e8410554-9e4c-4839-9d4c-cd1c55a1cb57}, !- Handle
  {f705ec31-a76e-4f7d-b76d-23fbd6ffa4a4}, !- Source Object
  3,                                      !- Outlet Port
  {def628d8-3977-4819-aebf-d6d56ca6b4da}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8e636edb-f68a-420d-b8f3-a89efb2361e7}, !- Handle
  {def628d8-3977-4819-aebf-d6d56ca6b4da}, !- Source Object
  6,                                      !- Outlet Port
  {0c226931-58e4-48dc-9f00-5d72dfde9038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba39e353-1fc6-46cd-86c0-59bb6aef9174}, !- Handle
  {0c226931-58e4-48dc-9f00-5d72dfde9038}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5f4ee2c8-acfa-4def-b288-a8359a0d615a}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Mid Reheat Coil Controller, !- Name
  {def628d8-3977-4819-aebf-d6d56ca6b4da}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f92cd48a-d36f-4499-8bf5-124b615bc710}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Mid VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {7ff71031-8dcc-451b-9a2b-674b34b45bf1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.481314379446811,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {def628d8-3977-4819-aebf-d6d56ca6b4da}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1bcface9-a3c2-44d5-8693-07b32a1451fe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b0078ee8-ddf5-445a-a9ac-667976e1950e}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {1bcface9-a3c2-44d5-8693-07b32a1451fe}, !- Inlet Port
  {7ce048f8-43b5-4809-a2d5-140f855859da}; !- Outlet Port

OS:Node,
  {bebd1c73-4610-458e-8542-a2798020ba06}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Mid Return Air Node, !- Name
  {c5c3319e-189b-48bf-aec6-53c05ba316d5}, !- Inlet Port
  {15799e18-ef59-45a3-a2ad-aff85491d0dd}; !- Outlet Port

OS:Connection,
  {7ce048f8-43b5-4809-a2d5-140f855859da}, !- Handle
  {b0078ee8-ddf5-445a-a9ac-667976e1950e}, !- Source Object
  3,                                      !- Outlet Port
  {2cd61d6d-fcb4-4ecc-8d3a-b0da38e6b2b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c3319e-189b-48bf-aec6-53c05ba316d5}, !- Handle
  {d29c5b46-1da9-4786-88fc-5dfdc77d44a7}, !- Source Object
  2,                                      !- Outlet Port
  {bebd1c73-4610-458e-8542-a2798020ba06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15799e18-ef59-45a3-a2ad-aff85491d0dd}, !- Handle
  {bebd1c73-4610-458e-8542-a2798020ba06}, !- Source Object
  3,                                      !- Outlet Port
  {5c78fb35-319a-4a47-9f5b-f8a93610d65d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {3f590878-d2f9-44b5-85f0-1cd744b78d4f}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {8d171121-4128-4aa4-b788-f05f2f6ec188}, !- Inlet Port
  {7ff71031-8dcc-451b-9a2b-674b34b45bf1}; !- Outlet Port

OS:Connection,
  {8d171121-4128-4aa4-b788-f05f2f6ec188}, !- Handle
  {346bcaf8-d1a6-4f09-a3d7-cd31f3ff9cd3}, !- Source Object
  7,                                      !- Outlet Port
  {3f590878-d2f9-44b5-85f0-1cd744b78d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ff71031-8dcc-451b-9a2b-674b34b45bf1}, !- Handle
  {3f590878-d2f9-44b5-85f0-1cd744b78d4f}, !- Source Object
  3,                                      !- Outlet Port
  {f92cd48a-d36f-4499-8bf5-124b615bc710}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1bcface9-a3c2-44d5-8693-07b32a1451fe}, !- Handle
  {f92cd48a-d36f-4499-8bf5-124b615bc710}, !- Source Object
  12,                                     !- Outlet Port
  {b0078ee8-ddf5-445a-a9ac-667976e1950e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {67ea8732-ad83-4cc1-9a27-cd7325c03281}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Mid Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {228052bd-5e00-4078-b1c0-1be103ccf195}, !- Water Inlet Node Name
  {8f715ee1-e391-4b07-a3d4-48882f1a3a2c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d3efa758-4814-4bf9-ab31-19266586f023}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {d6764023-1cd0-4377-b8af-6b66ed5953b5}, !- Inlet Port
  {228052bd-5e00-4078-b1c0-1be103ccf195}; !- Outlet Port

OS:Connection,
  {d6764023-1cd0-4377-b8af-6b66ed5953b5}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  23,                                     !- Outlet Port
  {d3efa758-4814-4bf9-ab31-19266586f023}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef2d7243-ba03-42da-a58e-765b48daa3b7}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {8f715ee1-e391-4b07-a3d4-48882f1a3a2c}, !- Inlet Port
  {dd9b5896-1e09-4221-9ae6-5af7b4375968}; !- Outlet Port

OS:Connection,
  {228052bd-5e00-4078-b1c0-1be103ccf195}, !- Handle
  {d3efa758-4814-4bf9-ab31-19266586f023}, !- Source Object
  3,                                      !- Outlet Port
  {67ea8732-ad83-4cc1-9a27-cd7325c03281}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8f715ee1-e391-4b07-a3d4-48882f1a3a2c}, !- Handle
  {67ea8732-ad83-4cc1-9a27-cd7325c03281}, !- Source Object
  6,                                      !- Outlet Port
  {ef2d7243-ba03-42da-a58e-765b48daa3b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd9b5896-1e09-4221-9ae6-5af7b4375968}, !- Handle
  {ef2d7243-ba03-42da-a58e-765b48daa3b7}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3d749565-8b66-405d-9093-9a93a1b8ee31}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Mid Reheat Coil Controller, !- Name
  {67ea8732-ad83-4cc1-9a27-cd7325c03281}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bbc3b407-edd3-4da1-a3c3-18f00921089e}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Mid VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {8dc98d69-7672-400e-b030-31a64765ff74}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.481314379446811,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {67ea8732-ad83-4cc1-9a27-cd7325c03281}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bdc5e866-f454-4fcb-8920-9a49d0fc1938}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7426f551-ec5f-4e76-8ed6-8aece8c0afee}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {bdc5e866-f454-4fcb-8920-9a49d0fc1938}, !- Inlet Port
  {604af2ba-bc9f-4963-b30f-fb71e6d50bc2}; !- Outlet Port

OS:Node,
  {0bd488d4-8843-4031-9984-faa3e4be85ef}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Mid Return Air Node, !- Name
  {078d4e3e-e7cc-45cc-9cb2-900b257549ec}, !- Inlet Port
  {c96a6e5e-886a-47d5-af3d-94ce957c9488}; !- Outlet Port

OS:Connection,
  {604af2ba-bc9f-4963-b30f-fb71e6d50bc2}, !- Handle
  {7426f551-ec5f-4e76-8ed6-8aece8c0afee}, !- Source Object
  3,                                      !- Outlet Port
  {6463af3b-1672-44c7-b52f-bf7cd3d2d23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {078d4e3e-e7cc-45cc-9cb2-900b257549ec}, !- Handle
  {13ab6c54-821e-4bd2-84fc-4afa06da0a3a}, !- Source Object
  2,                                      !- Outlet Port
  {0bd488d4-8843-4031-9984-faa3e4be85ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c96a6e5e-886a-47d5-af3d-94ce957c9488}, !- Handle
  {0bd488d4-8843-4031-9984-faa3e4be85ef}, !- Source Object
  3,                                      !- Outlet Port
  {5c78fb35-319a-4a47-9f5b-f8a93610d65d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3fa9803a-c6a3-4e84-9f4c-db120417a96b}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {d2c130ff-93c3-4e5f-9711-2327a4f4ebdc}, !- Inlet Port
  {8dc98d69-7672-400e-b030-31a64765ff74}; !- Outlet Port

OS:Connection,
  {d2c130ff-93c3-4e5f-9711-2327a4f4ebdc}, !- Handle
  {346bcaf8-d1a6-4f09-a3d7-cd31f3ff9cd3}, !- Source Object
  8,                                      !- Outlet Port
  {3fa9803a-c6a3-4e84-9f4c-db120417a96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dc98d69-7672-400e-b030-31a64765ff74}, !- Handle
  {3fa9803a-c6a3-4e84-9f4c-db120417a96b}, !- Source Object
  3,                                      !- Outlet Port
  {bbc3b407-edd3-4da1-a3c3-18f00921089e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bdc5e866-f454-4fcb-8920-9a49d0fc1938}, !- Handle
  {bbc3b407-edd3-4da1-a3c3-18f00921089e}, !- Source Object
  12,                                     !- Outlet Port
  {7426f551-ec5f-4e76-8ed6-8aece8c0afee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d2aa3e79-ced7-4369-bdde-86bc551d4e05}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Mid Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7e51ced1-742c-4b5d-a678-8c807a901d34}, !- Water Inlet Node Name
  {21cbaa83-2621-4f3a-879c-bd0db9ebb548}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {22fe5159-e750-47e1-82ab-eefee7125815}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {f34ef31d-b6b5-4633-b005-108dbec21594}, !- Inlet Port
  {7e51ced1-742c-4b5d-a678-8c807a901d34}; !- Outlet Port

OS:Connection,
  {f34ef31d-b6b5-4633-b005-108dbec21594}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  24,                                     !- Outlet Port
  {22fe5159-e750-47e1-82ab-eefee7125815}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3da21ab1-a766-4345-b60c-f200eef1e3da}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {21cbaa83-2621-4f3a-879c-bd0db9ebb548}, !- Inlet Port
  {eb2367ff-b0b7-43b4-b4f6-19f03bf53f78}; !- Outlet Port

OS:Connection,
  {7e51ced1-742c-4b5d-a678-8c807a901d34}, !- Handle
  {22fe5159-e750-47e1-82ab-eefee7125815}, !- Source Object
  3,                                      !- Outlet Port
  {d2aa3e79-ced7-4369-bdde-86bc551d4e05}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {21cbaa83-2621-4f3a-879c-bd0db9ebb548}, !- Handle
  {d2aa3e79-ced7-4369-bdde-86bc551d4e05}, !- Source Object
  6,                                      !- Outlet Port
  {3da21ab1-a766-4345-b60c-f200eef1e3da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb2367ff-b0b7-43b4-b4f6-19f03bf53f78}, !- Handle
  {3da21ab1-a766-4345-b60c-f200eef1e3da}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {44cd9809-f314-4d42-b43a-8c492110a3df}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Mid Reheat Coil Controller, !- Name
  {d2aa3e79-ced7-4369-bdde-86bc551d4e05}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e13358c1-aeb2-44fe-9b45-ec4b498a9767}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Mid VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {53d57976-2336-44c3-8c8c-01bfdee96a24}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.481314379446811,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d2aa3e79-ced7-4369-bdde-86bc551d4e05}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6a9505a7-9b05-4fad-bc00-f307444ae8c9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e2251ca9-5ccb-4159-a256-4463c7b5a8a0}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {6a9505a7-9b05-4fad-bc00-f307444ae8c9}, !- Inlet Port
  {494414ea-a99a-4782-850c-7ded489b2bf3}; !- Outlet Port

OS:Node,
