  {ce0817e1-e9d7-4da7-b130-500ba2fee6f3}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Mid Return Air Node, !- Name
  {8c02cb93-0190-4a8a-b2f6-064c1cfe2dfa}, !- Inlet Port
  {0b7854df-aa2c-48b4-816b-af4f855c04a2}; !- Outlet Port

OS:Connection,
  {494414ea-a99a-4782-850c-7ded489b2bf3}, !- Handle
  {e2251ca9-5ccb-4159-a256-4463c7b5a8a0}, !- Source Object
  3,                                      !- Outlet Port
  {e57c4093-cc3f-4049-9639-f1f4692e927b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c02cb93-0190-4a8a-b2f6-064c1cfe2dfa}, !- Handle
  {1a617c61-9e0a-43b1-be97-087c8ea3564f}, !- Source Object
  2,                                      !- Outlet Port
  {ce0817e1-e9d7-4da7-b130-500ba2fee6f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b7854df-aa2c-48b4-816b-af4f855c04a2}, !- Handle
  {ce0817e1-e9d7-4da7-b130-500ba2fee6f3}, !- Source Object
  3,                                      !- Outlet Port
  {5c78fb35-319a-4a47-9f5b-f8a93610d65d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {da608f81-eaf7-4038-aeca-2a49b28f484f}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {cff3635c-f418-44de-b5f0-0a054a418de9}, !- Inlet Port
  {53d57976-2336-44c3-8c8c-01bfdee96a24}; !- Outlet Port

OS:Connection,
  {cff3635c-f418-44de-b5f0-0a054a418de9}, !- Handle
  {346bcaf8-d1a6-4f09-a3d7-cd31f3ff9cd3}, !- Source Object
  9,                                      !- Outlet Port
  {da608f81-eaf7-4038-aeca-2a49b28f484f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53d57976-2336-44c3-8c8c-01bfdee96a24}, !- Handle
  {da608f81-eaf7-4038-aeca-2a49b28f484f}, !- Source Object
  3,                                      !- Outlet Port
  {e13358c1-aeb2-44fe-9b45-ec4b498a9767}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a9505a7-9b05-4fad-bc00-f307444ae8c9}, !- Handle
  {e13358c1-aeb2-44fe-9b45-ec4b498a9767}, !- Source Object
  12,                                     !- Outlet Port
  {e2251ca9-5ccb-4159-a256-4463c7b5a8a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {395f9dc4-881c-447f-b64b-9245b6cfd038}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Mid Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4fc142a2-bb79-43c9-a3d5-8706ee9773de}, !- Water Inlet Node Name
  {c69133d3-c2a8-488d-be3f-c473f084bb03}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {abf74407-505d-4b14-925c-c63eeb30c75a}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Mid Reheat Coil Inlet Water Node, !- Name
  {15eadf36-d82f-446e-92d2-bbf3fc3eefa3}, !- Inlet Port
  {4fc142a2-bb79-43c9-a3d5-8706ee9773de}; !- Outlet Port

OS:Connection,
  {15eadf36-d82f-446e-92d2-bbf3fc3eefa3}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  25,                                     !- Outlet Port
  {abf74407-505d-4b14-925c-c63eeb30c75a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5580d74-7728-4a8d-a55a-9406870b6a45}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Mid Reheat Coil Outlet Water Node, !- Name
  {c69133d3-c2a8-488d-be3f-c473f084bb03}, !- Inlet Port
  {3f1fc963-2b5d-45f4-90ea-19b5390957a7}; !- Outlet Port

OS:Connection,
  {4fc142a2-bb79-43c9-a3d5-8706ee9773de}, !- Handle
  {abf74407-505d-4b14-925c-c63eeb30c75a}, !- Source Object
  3,                                      !- Outlet Port
  {395f9dc4-881c-447f-b64b-9245b6cfd038}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c69133d3-c2a8-488d-be3f-c473f084bb03}, !- Handle
  {395f9dc4-881c-447f-b64b-9245b6cfd038}, !- Source Object
  6,                                      !- Outlet Port
  {f5580d74-7728-4a8d-a55a-9406870b6a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f1fc963-2b5d-45f4-90ea-19b5390957a7}, !- Handle
  {f5580d74-7728-4a8d-a55a-9406870b6a45}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c6682298-63b4-43b9-97b4-7f014b4052a8}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Mid Reheat Coil Controller, !- Name
  {395f9dc4-881c-447f-b64b-9245b6cfd038}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c0b68ba6-d38e-41ac-95ae-02ad1eea5eea}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Mid VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {e0b7c13f-4064-4e57-a41e-26f69c0e665a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.481314379446811,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {395f9dc4-881c-447f-b64b-9245b6cfd038}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2e553ef6-9f0a-4e96-900d-8098b8c6c8ea}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {badc62fe-61c9-4e7c-8347-100097a365bc}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Mid VAV Terminal Outlet Air Node, !- Name
  {2e553ef6-9f0a-4e96-900d-8098b8c6c8ea}, !- Inlet Port
  {9e5f1f56-26cb-4c84-8a6a-1c3a25fa5559}; !- Outlet Port

OS:Node,
  {a4e817e7-da46-4c97-b9cf-06c3d5c3f36b}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Mid Return Air Node, !- Name
  {a1afb68c-e06a-4a2f-a272-8615af129004}, !- Inlet Port
  {7e925ea0-476a-480f-98a9-8e70541c6970}; !- Outlet Port

OS:Connection,
  {9e5f1f56-26cb-4c84-8a6a-1c3a25fa5559}, !- Handle
  {badc62fe-61c9-4e7c-8347-100097a365bc}, !- Source Object
  3,                                      !- Outlet Port
  {98d65e46-9f18-4fe8-a5ae-db59a20c5a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1afb68c-e06a-4a2f-a272-8615af129004}, !- Handle
  {e537d90b-4185-4d4a-9f43-c95ccd0c8759}, !- Source Object
  2,                                      !- Outlet Port
  {a4e817e7-da46-4c97-b9cf-06c3d5c3f36b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e925ea0-476a-480f-98a9-8e70541c6970}, !- Handle
  {a4e817e7-da46-4c97-b9cf-06c3d5c3f36b}, !- Source Object
  3,                                      !- Outlet Port
  {5c78fb35-319a-4a47-9f5b-f8a93610d65d}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {3ad5f1b1-71e3-4e37-b818-37c0aeb76c9a}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Mid VAV Terminal Inlet Air Node, !- Name
  {249fd97c-4de6-4ffd-b231-6d7c8a87b18f}, !- Inlet Port
  {e0b7c13f-4064-4e57-a41e-26f69c0e665a}; !- Outlet Port

OS:Connection,
  {249fd97c-4de6-4ffd-b231-6d7c8a87b18f}, !- Handle
  {346bcaf8-d1a6-4f09-a3d7-cd31f3ff9cd3}, !- Source Object
  10,                                     !- Outlet Port
  {3ad5f1b1-71e3-4e37-b818-37c0aeb76c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0b7c13f-4064-4e57-a41e-26f69c0e665a}, !- Handle
  {3ad5f1b1-71e3-4e37-b818-37c0aeb76c9a}, !- Source Object
  3,                                      !- Outlet Port
  {c0b68ba6-d38e-41ac-95ae-02ad1eea5eea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e553ef6-9f0a-4e96-900d-8098b8c6c8ea}, !- Handle
  {c0b68ba6-d38e-41ac-95ae-02ad1eea5eea}, !- Source Object
  12,                                     !- Outlet Port
  {badc62fe-61c9-4e7c-8347-100097a365bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0d7cdc53-c160-4a56-9456-a164090e4e0a}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Mid Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7e5f4276-2c25-4263-99cc-598e0f228c83}, !- Water Inlet Node Name
  {b0423579-6403-4e47-ba66-21107613b96f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e15c6395-0f60-4d43-b5d4-03c9639d0258}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {28829f12-fa47-4b3c-a41c-d4bff17657de}, !- Inlet Port
  {7e5f4276-2c25-4263-99cc-598e0f228c83}; !- Outlet Port

OS:Connection,
  {28829f12-fa47-4b3c-a41c-d4bff17657de}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  26,                                     !- Outlet Port
  {e15c6395-0f60-4d43-b5d4-03c9639d0258}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86cdbd3a-2d61-4108-b1f2-1e295da28bab}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {b0423579-6403-4e47-ba66-21107613b96f}, !- Inlet Port
  {78063606-7690-499b-9800-d1782244f5e3}; !- Outlet Port

OS:Connection,
  {7e5f4276-2c25-4263-99cc-598e0f228c83}, !- Handle
  {e15c6395-0f60-4d43-b5d4-03c9639d0258}, !- Source Object
  3,                                      !- Outlet Port
  {0d7cdc53-c160-4a56-9456-a164090e4e0a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b0423579-6403-4e47-ba66-21107613b96f}, !- Handle
  {0d7cdc53-c160-4a56-9456-a164090e4e0a}, !- Source Object
  6,                                      !- Outlet Port
  {86cdbd3a-2d61-4108-b1f2-1e295da28bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78063606-7690-499b-9800-d1782244f5e3}, !- Handle
  {86cdbd3a-2d61-4108-b1f2-1e295da28bab}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2b0264c6-71d8-4f47-b051-60a74423973f}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Mid Reheat Coil Controller, !- Name
  {0d7cdc53-c160-4a56-9456-a164090e4e0a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4c6eb271-76b4-43d9-9bb4-112d1daf6de6}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Mid VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {fed0174e-0916-4a22-9720-3ff8ca077a85}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.481314379446811,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0d7cdc53-c160-4a56-9456-a164090e4e0a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9a545a73-fe0a-4099-aace-66af2cb5dd8b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c7f79983-ba84-49a0-9d14-6985a9730374}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {9a545a73-fe0a-4099-aace-66af2cb5dd8b}, !- Inlet Port
  {ecacdab3-40bc-4389-b51a-f45f390e713a}; !- Outlet Port

OS:Node,
  {b42b0bf7-3185-4670-846b-348eb2db18b0}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Mid Return Air Node, !- Name
  {e63192ec-cc82-4d19-ac68-fbb4faca9d6f}, !- Inlet Port
  {060694c0-2d90-4add-9f73-14ceb6c8b976}; !- Outlet Port

OS:Connection,
  {ecacdab3-40bc-4389-b51a-f45f390e713a}, !- Handle
  {c7f79983-ba84-49a0-9d14-6985a9730374}, !- Source Object
  3,                                      !- Outlet Port
  {6592f274-e107-46c7-940e-1de625364bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e63192ec-cc82-4d19-ac68-fbb4faca9d6f}, !- Handle
  {cce4f22c-0352-4f1d-bd4f-474d75f1aef1}, !- Source Object
  2,                                      !- Outlet Port
  {b42b0bf7-3185-4670-846b-348eb2db18b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {060694c0-2d90-4add-9f73-14ceb6c8b976}, !- Handle
  {b42b0bf7-3185-4670-846b-348eb2db18b0}, !- Source Object
  3,                                      !- Outlet Port
  {5c78fb35-319a-4a47-9f5b-f8a93610d65d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9299444b-e724-4cca-8ae4-4713803695d3}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {d432e493-182b-4bb0-8836-506bb2bb6cb7}, !- Inlet Port
  {fed0174e-0916-4a22-9720-3ff8ca077a85}; !- Outlet Port

OS:Connection,
  {d432e493-182b-4bb0-8836-506bb2bb6cb7}, !- Handle
  {346bcaf8-d1a6-4f09-a3d7-cd31f3ff9cd3}, !- Source Object
  11,                                     !- Outlet Port
  {9299444b-e724-4cca-8ae4-4713803695d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed0174e-0916-4a22-9720-3ff8ca077a85}, !- Handle
  {9299444b-e724-4cca-8ae4-4713803695d3}, !- Source Object
  3,                                      !- Outlet Port
  {4c6eb271-76b4-43d9-9bb4-112d1daf6de6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a545a73-fe0a-4099-aace-66af2cb5dd8b}, !- Handle
  {4c6eb271-76b4-43d9-9bb4-112d1daf6de6}, !- Source Object
  12,                                     !- Outlet Port
  {c7f79983-ba84-49a0-9d14-6985a9730374}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2756cce3-1ca7-4d2c-8881-f527296ca319}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Mid Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bcc58d5c-d67b-4e8d-a075-8b51d2d8f98f}, !- Water Inlet Node Name
  {ba8a2ad2-899a-41de-b475-ba72769615b5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {85a4246b-f1cd-4113-80e5-c80bf14031c3}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Mid Reheat Coil Inlet Water Node, !- Name
  {84827990-c86d-4046-b0f7-804154b16f5d}, !- Inlet Port
  {bcc58d5c-d67b-4e8d-a075-8b51d2d8f98f}; !- Outlet Port

OS:Connection,
  {84827990-c86d-4046-b0f7-804154b16f5d}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  27,                                     !- Outlet Port
  {85a4246b-f1cd-4113-80e5-c80bf14031c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9aa52a45-ea5a-4269-a52e-17b7cff6817f}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Mid Reheat Coil Outlet Water Node, !- Name
  {ba8a2ad2-899a-41de-b475-ba72769615b5}, !- Inlet Port
  {7db59237-0764-4fc8-b94b-da69ae12eed7}; !- Outlet Port

OS:Connection,
  {bcc58d5c-d67b-4e8d-a075-8b51d2d8f98f}, !- Handle
  {85a4246b-f1cd-4113-80e5-c80bf14031c3}, !- Source Object
  3,                                      !- Outlet Port
  {2756cce3-1ca7-4d2c-8881-f527296ca319}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ba8a2ad2-899a-41de-b475-ba72769615b5}, !- Handle
  {2756cce3-1ca7-4d2c-8881-f527296ca319}, !- Source Object
  6,                                      !- Outlet Port
  {9aa52a45-ea5a-4269-a52e-17b7cff6817f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7db59237-0764-4fc8-b94b-da69ae12eed7}, !- Handle
  {9aa52a45-ea5a-4269-a52e-17b7cff6817f}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1804a504-bcbd-47af-b440-7d2aa2ac1edd}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Mid Reheat Coil Controller, !- Name
  {2756cce3-1ca7-4d2c-8881-f527296ca319}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {42d7cc38-5c71-4e11-8c2a-8b2a79f22d6b}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Mid VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {056fbd56-8fdf-4835-9c64-14b36399d806}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.481314379446811,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2756cce3-1ca7-4d2c-8881-f527296ca319}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7c65e927-6105-49d3-b844-431258cebf46}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7ab11404-a0e7-4efb-a701-3589358d068b}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Mid VAV Terminal Outlet Air Node, !- Name
  {7c65e927-6105-49d3-b844-431258cebf46}, !- Inlet Port
  {4aefeb4f-8e14-4bbc-afef-c46408293f1e}; !- Outlet Port

OS:Node,
  {7cd422da-64f6-4205-9777-cbcd356e6200}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Mid Return Air Node, !- Name
  {9482c6e7-581b-477c-a851-bc6544fcadce}, !- Inlet Port
  {bb20d099-bbf2-41b5-bf43-ff575440888f}; !- Outlet Port

OS:Connection,
  {4aefeb4f-8e14-4bbc-afef-c46408293f1e}, !- Handle
  {7ab11404-a0e7-4efb-a701-3589358d068b}, !- Source Object
  3,                                      !- Outlet Port
  {6f740b0c-95f0-43ca-9697-4e4d435d917a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9482c6e7-581b-477c-a851-bc6544fcadce}, !- Handle
  {b053df8b-51e0-4635-8a24-e5c12cb1fa03}, !- Source Object
  2,                                      !- Outlet Port
  {7cd422da-64f6-4205-9777-cbcd356e6200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb20d099-bbf2-41b5-bf43-ff575440888f}, !- Handle
  {7cd422da-64f6-4205-9777-cbcd356e6200}, !- Source Object
  3,                                      !- Outlet Port
  {5c78fb35-319a-4a47-9f5b-f8a93610d65d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8011c5aa-bdbf-4454-89c8-e512d63d3cc8}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Mid VAV Terminal Inlet Air Node, !- Name
  {b46226ab-f362-486a-a9dd-6e7cb5ecd978}, !- Inlet Port
  {056fbd56-8fdf-4835-9c64-14b36399d806}; !- Outlet Port

OS:Connection,
  {b46226ab-f362-486a-a9dd-6e7cb5ecd978}, !- Handle
  {346bcaf8-d1a6-4f09-a3d7-cd31f3ff9cd3}, !- Source Object
  12,                                     !- Outlet Port
  {8011c5aa-bdbf-4454-89c8-e512d63d3cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {056fbd56-8fdf-4835-9c64-14b36399d806}, !- Handle
  {8011c5aa-bdbf-4454-89c8-e512d63d3cc8}, !- Source Object
  3,                                      !- Outlet Port
  {42d7cc38-5c71-4e11-8c2a-8b2a79f22d6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c65e927-6105-49d3-b844-431258cebf46}, !- Handle
  {42d7cc38-5c71-4e11-8c2a-8b2a79f22d6b}, !- Source Object
  12,                                     !- Outlet Port
  {7ab11404-a0e7-4efb-a701-3589358d068b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ec45d833-f3da-4f68-83d7-d01ac357b13a}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Mid Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d60c5e6a-92c1-4c85-8d4f-f625efff8a6c}, !- Water Inlet Node Name
  {99cc270a-6c7e-4441-aaee-82110a81699b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8819d451-c524-49cd-856a-99dc4c83ef6a}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {138f6455-70b6-463a-a2a4-05b56c2f3de0}, !- Inlet Port
  {d60c5e6a-92c1-4c85-8d4f-f625efff8a6c}; !- Outlet Port

OS:Connection,
  {138f6455-70b6-463a-a2a4-05b56c2f3de0}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  28,                                     !- Outlet Port
  {8819d451-c524-49cd-856a-99dc4c83ef6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cc7b5dd-75ad-4691-8797-ff4ad063eb43}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {99cc270a-6c7e-4441-aaee-82110a81699b}, !- Inlet Port
  {9bf5265d-508d-43ec-bebc-3c19428a6ca6}; !- Outlet Port

OS:Connection,
  {d60c5e6a-92c1-4c85-8d4f-f625efff8a6c}, !- Handle
  {8819d451-c524-49cd-856a-99dc4c83ef6a}, !- Source Object
  3,                                      !- Outlet Port
  {ec45d833-f3da-4f68-83d7-d01ac357b13a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {99cc270a-6c7e-4441-aaee-82110a81699b}, !- Handle
  {ec45d833-f3da-4f68-83d7-d01ac357b13a}, !- Source Object
  6,                                      !- Outlet Port
  {2cc7b5dd-75ad-4691-8797-ff4ad063eb43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bf5265d-508d-43ec-bebc-3c19428a6ca6}, !- Handle
  {2cc7b5dd-75ad-4691-8797-ff4ad063eb43}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {01f8eb74-2c39-405e-a27b-e6c21751bb38}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Mid Reheat Coil Controller, !- Name
  {ec45d833-f3da-4f68-83d7-d01ac357b13a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3f0db9d1-867a-4211-9074-a417921e79a1}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Mid VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {9abf3b96-0284-4a00-b24f-1eea4b1889e2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.481314379446811,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ec45d833-f3da-4f68-83d7-d01ac357b13a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2fcda58b-2827-49c9-b954-d59591a39103}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9aee4d38-4b8b-4cae-b41c-e73b5a3ab61f}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {2fcda58b-2827-49c9-b954-d59591a39103}, !- Inlet Port
  {cd1e205a-f746-4ecb-9c07-1028a45f759a}; !- Outlet Port

OS:Node,
  {cb332301-c5b2-4960-8d0f-602166a13bc3}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Mid Return Air Node, !- Name
  {e41ccc10-f17a-485f-a626-90bcd1495fd9}, !- Inlet Port
  {4f0a44fd-0e02-4d01-9546-0a32e9fd4846}; !- Outlet Port

OS:Connection,
  {cd1e205a-f746-4ecb-9c07-1028a45f759a}, !- Handle
  {9aee4d38-4b8b-4cae-b41c-e73b5a3ab61f}, !- Source Object
  3,                                      !- Outlet Port
  {2e68726c-0434-4012-a954-2014a4c38a43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e41ccc10-f17a-485f-a626-90bcd1495fd9}, !- Handle
  {95b3c51c-578e-44c9-9fb7-bb511d9e26d1}, !- Source Object
  2,                                      !- Outlet Port
  {cb332301-c5b2-4960-8d0f-602166a13bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f0a44fd-0e02-4d01-9546-0a32e9fd4846}, !- Handle
  {cb332301-c5b2-4960-8d0f-602166a13bc3}, !- Source Object
  3,                                      !- Outlet Port
  {5c78fb35-319a-4a47-9f5b-f8a93610d65d}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {3494cf9c-f96c-412d-8e1e-bda8c2db051f}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {0309bfae-1b84-4acd-8c4d-8643ace0feb6}, !- Inlet Port
  {9abf3b96-0284-4a00-b24f-1eea4b1889e2}; !- Outlet Port

OS:Connection,
  {0309bfae-1b84-4acd-8c4d-8643ace0feb6}, !- Handle
  {346bcaf8-d1a6-4f09-a3d7-cd31f3ff9cd3}, !- Source Object
  13,                                     !- Outlet Port
  {3494cf9c-f96c-412d-8e1e-bda8c2db051f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9abf3b96-0284-4a00-b24f-1eea4b1889e2}, !- Handle
  {3494cf9c-f96c-412d-8e1e-bda8c2db051f}, !- Source Object
  3,                                      !- Outlet Port
  {3f0db9d1-867a-4211-9074-a417921e79a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fcda58b-2827-49c9-b954-d59591a39103}, !- Handle
  {3f0db9d1-867a-4211-9074-a417921e79a1}, !- Source Object
  12,                                     !- Outlet Port
  {9aee4d38-4b8b-4cae-b41c-e73b5a3ab61f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1b8da925-f0c6-48d5-b633-a9bbc9edb412}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Mid Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2433fef9-5088-4d11-a5c0-31b4f28ff0b4}, !- Water Inlet Node Name
  {90df99c4-f611-4687-90c2-a3153fa6e900}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1be238f0-8321-4bda-b628-15b815ba57be}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Mid Reheat Coil Inlet Water Node, !- Name
  {471c87c5-b850-4b1c-acf3-73a070258c02}, !- Inlet Port
  {2433fef9-5088-4d11-a5c0-31b4f28ff0b4}; !- Outlet Port

OS:Connection,
  {471c87c5-b850-4b1c-acf3-73a070258c02}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  29,                                     !- Outlet Port
  {1be238f0-8321-4bda-b628-15b815ba57be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdba2771-3036-4ce1-80ca-29bec2f911c0}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Mid Reheat Coil Outlet Water Node, !- Name
  {90df99c4-f611-4687-90c2-a3153fa6e900}, !- Inlet Port
  {66f77fa5-93de-4ee1-b61f-e1c57e081132}; !- Outlet Port

OS:Connection,
  {2433fef9-5088-4d11-a5c0-31b4f28ff0b4}, !- Handle
  {1be238f0-8321-4bda-b628-15b815ba57be}, !- Source Object
  3,                                      !- Outlet Port
  {1b8da925-f0c6-48d5-b633-a9bbc9edb412}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {90df99c4-f611-4687-90c2-a3153fa6e900}, !- Handle
  {1b8da925-f0c6-48d5-b633-a9bbc9edb412}, !- Source Object
  6,                                      !- Outlet Port
  {bdba2771-3036-4ce1-80ca-29bec2f911c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f77fa5-93de-4ee1-b61f-e1c57e081132}, !- Handle
  {bdba2771-3036-4ce1-80ca-29bec2f911c0}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {90274866-0e8b-4659-831b-154fe49516aa}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Mid Reheat Coil Controller, !- Name
  {1b8da925-f0c6-48d5-b633-a9bbc9edb412}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d7d5c9a9-843a-4309-a9f6-71e48bb6fa0c}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Mid VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {324d8f63-3da8-4ef0-ba1d-b6c96d602c0b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.481314379446811,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1b8da925-f0c6-48d5-b633-a9bbc9edb412}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f85788f8-670e-4456-a032-5100d6d1201d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0afb8fb5-321b-4885-b120-1f77523de6eb}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Mid VAV Terminal Outlet Air Node, !- Name
  {f85788f8-670e-4456-a032-5100d6d1201d}, !- Inlet Port
  {b0799aec-f4df-4d38-a8cb-20ce83c4cc70}; !- Outlet Port

OS:Node,
  {6fb36128-1b29-4cd3-996f-823422650304}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Mid Return Air Node, !- Name
  {fa873859-a544-4bdd-8fee-5f0538b8e2dc}, !- Inlet Port
  {dca92fdd-d04f-4a27-8d08-fd0cf9be22ee}; !- Outlet Port

OS:Connection,
  {b0799aec-f4df-4d38-a8cb-20ce83c4cc70}, !- Handle
  {0afb8fb5-321b-4885-b120-1f77523de6eb}, !- Source Object
  3,                                      !- Outlet Port
  {c1b01090-ac16-4e96-b602-10ed8e0e9263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa873859-a544-4bdd-8fee-5f0538b8e2dc}, !- Handle
  {f72441b5-9104-472c-80b9-4243a4559e8c}, !- Source Object
  2,                                      !- Outlet Port
  {6fb36128-1b29-4cd3-996f-823422650304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dca92fdd-d04f-4a27-8d08-fd0cf9be22ee}, !- Handle
  {6fb36128-1b29-4cd3-996f-823422650304}, !- Source Object
  3,                                      !- Outlet Port
  {5c78fb35-319a-4a47-9f5b-f8a93610d65d}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {2b26a4f7-7544-47b4-920b-ad04d2a5a649}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Mid VAV Terminal Inlet Air Node, !- Name
  {d9c46061-6f3e-4223-90f4-0aba8406e9d1}, !- Inlet Port
  {324d8f63-3da8-4ef0-ba1d-b6c96d602c0b}; !- Outlet Port

OS:Connection,
  {d9c46061-6f3e-4223-90f4-0aba8406e9d1}, !- Handle
  {346bcaf8-d1a6-4f09-a3d7-cd31f3ff9cd3}, !- Source Object
  14,                                     !- Outlet Port
  {2b26a4f7-7544-47b4-920b-ad04d2a5a649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {324d8f63-3da8-4ef0-ba1d-b6c96d602c0b}, !- Handle
  {2b26a4f7-7544-47b4-920b-ad04d2a5a649}, !- Source Object
  3,                                      !- Outlet Port
  {d7d5c9a9-843a-4309-a9f6-71e48bb6fa0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f85788f8-670e-4456-a032-5100d6d1201d}, !- Handle
  {d7d5c9a9-843a-4309-a9f6-71e48bb6fa0c}, !- Source Object
  12,                                     !- Outlet Port
  {0afb8fb5-321b-4885-b120-1f77523de6eb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b361be48-5cd2-4591-9b08-670cbf1beb75}, !- Handle
  9 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {ed3aa00a-767e-43ed-9e4a-f89a68638f06}, !- Availability Schedule
  {d7ad17a1-020f-4e58-93ab-8d27075eaae2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4813f185-b553-4a18-b476-ca95801391b9}, !- Supply Side Inlet Node Name
  {ce2bb626-a33f-4c92-a5fe-99a15bd59a2a}, !- Demand Side Outlet Node Name
  {c7582cf5-2459-4b94-bae3-8682ebdf6184}, !- Demand Side Inlet Node A
  {c8edffec-b45e-4fe0-b689-f99fb04fb43a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6e327b14-3453-4658-adef-d33020242b6f}, !- Demand Mixer Name
  {8b3778a9-32b4-451d-82ec-90ce50d860d8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {19347a44-88dd-4976-a3f9-081da3856a62}, !- Handle
  9 Zone VAV Supply Inlet Node,           !- Name
  {4813f185-b553-4a18-b476-ca95801391b9}, !- Inlet Port
  {7542c669-b873-4739-80c4-dce46ee7cc8b}; !- Outlet Port

OS:Node,
  {2916f65f-9053-4e87-9185-e3d651ceb8fa}, !- Handle
  9 Zone VAV Supply Outlet Node,          !- Name
  {fc90785f-9714-47f6-9ecc-60cbf6f4393c}, !- Inlet Port
  {c8edffec-b45e-4fe0-b689-f99fb04fb43a}; !- Outlet Port

OS:Connection,
  {4813f185-b553-4a18-b476-ca95801391b9}, !- Handle
  {b361be48-5cd2-4591-9b08-670cbf1beb75}, !- Source Object
  9,                                      !- Outlet Port
  {19347a44-88dd-4976-a3f9-081da3856a62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8edffec-b45e-4fe0-b689-f99fb04fb43a}, !- Handle
  {2916f65f-9053-4e87-9185-e3d651ceb8fa}, !- Source Object
  3,                                      !- Outlet Port
  {b361be48-5cd2-4591-9b08-670cbf1beb75}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {104496bb-2b13-49c0-adaa-c21c70962923}, !- Handle
  9 Zone VAV Demand Inlet Node,           !- Name
  {c7582cf5-2459-4b94-bae3-8682ebdf6184}, !- Inlet Port
  {2b14d9f5-e0cf-42a8-ad23-677ad1468df2}; !- Outlet Port

OS:Node,
  {7270b4ea-275d-4e8e-ac9b-6caffcb2e4f9}, !- Handle
  9 Zone VAV Demand Outlet Node,          !- Name
  {f5c7af03-9486-4413-bc2d-3368f7a55366}, !- Inlet Port
  {ce2bb626-a33f-4c92-a5fe-99a15bd59a2a}; !- Outlet Port

OS:Node,
  {16a67f78-5f0c-47fc-8dea-c1ba7e48b619}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top VAV Terminal Outlet Air Node, !- Name
  {85a61086-5199-4213-9b3c-4030594ed233}, !- Inlet Port
  {cf4e1aca-3a3c-4535-ab1c-8692e7b92715}; !- Outlet Port

OS:Connection,
  {c7582cf5-2459-4b94-bae3-8682ebdf6184}, !- Handle
  {b361be48-5cd2-4591-9b08-670cbf1beb75}, !- Source Object
  11,                                     !- Outlet Port
  {104496bb-2b13-49c0-adaa-c21c70962923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce2bb626-a33f-4c92-a5fe-99a15bd59a2a}, !- Handle
  {7270b4ea-275d-4e8e-ac9b-6caffcb2e4f9}, !- Source Object
  3,                                      !- Outlet Port
  {b361be48-5cd2-4591-9b08-670cbf1beb75}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8b3778a9-32b4-451d-82ec-90ce50d860d8}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {2b14d9f5-e0cf-42a8-ad23-677ad1468df2}, !- Inlet Node Name
  {f3592dd1-3856-4d4a-9207-627f086290b0}, !- Outlet Node Name 1
  {6e81afce-6125-4abe-aa5c-3ba311aea083}, !- Outlet Node Name 2
  {1c4f2dd0-6849-4066-a013-8703d4527fa7}, !- Outlet Node Name 3
  {ae899499-0ac3-488b-aebd-d0f2c50ee19c}, !- Outlet Node Name 4
  {ef03c88b-83a6-44f5-83fa-87f6c340b2b2}, !- Outlet Node Name 5
  {7e0d38b6-571d-46a0-af7d-c3d4823e4568}, !- Outlet Node Name 6
  {d3b055c4-df25-41dc-83cf-e2cad057ba9b}, !- Outlet Node Name 7
  {f56c5baf-73cb-44fc-85d8-879bbaa47f60}, !- Outlet Node Name 8
  {910788f9-b235-4c99-9e24-97af19faf206}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {6e327b14-3453-4658-adef-d33020242b6f}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {f5c7af03-9486-4413-bc2d-3368f7a55366}, !- Outlet Node Name
  {05ba46a3-3747-4033-88f9-9f8a8aefcfeb}, !- Inlet Node Name 1
  {fd99e6da-20cf-4c17-90e2-545e012bb741}, !- Inlet Node Name 2
  {8e31b512-0da2-4888-ac2d-5ac7451e6c2f}, !- Inlet Node Name 3
  {558f541c-49e8-4d73-be3f-ddc2c37e9d59}, !- Inlet Node Name 4
  {e3e995d9-57fb-41fa-9044-41d3bb4b4d17}, !- Inlet Node Name 5
  {19ef451b-d79e-45ad-b0c6-3c1d83fcea72}, !- Inlet Node Name 6
  {7c890df1-ce90-4b08-b08e-f406dccacc3f}, !- Inlet Node Name 7
  {077cce14-e2e2-4336-b68f-39717f82f397}, !- Inlet Node Name 8
  {63ded77f-6464-4387-8882-2402b850a522}; !- Inlet Node Name 9

OS:Connection,
  {2b14d9f5-e0cf-42a8-ad23-677ad1468df2}, !- Handle
  {104496bb-2b13-49c0-adaa-c21c70962923}, !- Source Object
  3,                                      !- Outlet Port
  {8b3778a9-32b4-451d-82ec-90ce50d860d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5c7af03-9486-4413-bc2d-3368f7a55366}, !- Handle
  {6e327b14-3453-4658-adef-d33020242b6f}, !- Source Object
  2,                                      !- Outlet Port
  {7270b4ea-275d-4e8e-ac9b-6caffcb2e4f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {20d29ce7-14b1-459c-965b-7d61c6aba1f7}, !- Handle
  {b361be48-5cd2-4591-9b08-670cbf1beb75}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  22.8239269920548,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d7ad17a1-020f-4e58-93ab-8d27075eaae2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {4416c3e5-141f-4590-932c-4a46bc605f64}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {5a294a60-7a1b-476c-b494-37b3860e734b}, !- Handle
  9 Zone VAV Fan,                         !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  0.6227,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.958,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ffa9f7bd-7bc7-494c-a4e9-d269dd76c418}, !- Air Inlet Node Name
  {fc90785f-9714-47f6-9ecc-60cbf6f4393c}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {fc90785f-9714-47f6-9ecc-60cbf6f4393c}, !- Handle
  {5a294a60-7a1b-476c-b494-37b3860e734b}, !- Source Object
  17,                                     !- Outlet Port
  {2916f65f-9053-4e87-9185-e3d651ceb8fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0a5d759d-7a50-4221-9251-a67034285782}, !- Handle
  9 Zone VAV Main Htg Coil,               !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c98c827b-a213-45c7-8803-5110554f316d}, !- Water Inlet Node Name
  {d86ed7b6-6419-4839-9b40-e78d420ffef5}, !- Water Outlet Node Name
  {2e54832c-9077-4a77-808b-648f88d06941}, !- Air Inlet Node Name
  {91dfae98-142c-4f78-9e0a-3ff24c4fb507}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0505f8a3-98c8-433a-a475-9ae618654179}, !- Handle
  9 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {4a7ce71a-7c14-45c5-8ece-3ba250c604d2}, !- Inlet Port
  {c98c827b-a213-45c7-8803-5110554f316d}; !- Outlet Port

OS:Connection,
  {4a7ce71a-7c14-45c5-8ece-3ba250c604d2}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  30,                                     !- Outlet Port
  {0505f8a3-98c8-433a-a475-9ae618654179}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95950755-c4a7-4cd7-b40e-31907da6f3cb}, !- Handle
  9 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {d86ed7b6-6419-4839-9b40-e78d420ffef5}, !- Inlet Port
  {e8ffcb2b-ab2b-438c-8d50-712a4a39a3a1}; !- Outlet Port

OS:Connection,
  {c98c827b-a213-45c7-8803-5110554f316d}, !- Handle
  {0505f8a3-98c8-433a-a475-9ae618654179}, !- Source Object
  3,                                      !- Outlet Port
  {0a5d759d-7a50-4221-9251-a67034285782}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d86ed7b6-6419-4839-9b40-e78d420ffef5}, !- Handle
  {0a5d759d-7a50-4221-9251-a67034285782}, !- Source Object
  6,                                      !- Outlet Port
  {95950755-c4a7-4cd7-b40e-31907da6f3cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8ffcb2b-ab2b-438c-8d50-712a4a39a3a1}, !- Handle
  {95950755-c4a7-4cd7-b40e-31907da6f3cb}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {79613752-6db2-4359-a760-963d2e069419}, !- Handle
  9 Zone VAV Main Htg Coil Controller,    !- Name
  {0a5d759d-7a50-4221-9251-a67034285782}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {81592a17-b415-4860-9adf-95a38e1127d6}, !- Handle
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {91dfae98-142c-4f78-9e0a-3ff24c4fb507}, !- Inlet Port
  {ffa9f7bd-7bc7-494c-a4e9-d269dd76c418}; !- Outlet Port

OS:Connection,
  {91dfae98-142c-4f78-9e0a-3ff24c4fb507}, !- Handle
  {0a5d759d-7a50-4221-9251-a67034285782}, !- Source Object
  8,                                      !- Outlet Port
  {81592a17-b415-4860-9adf-95a38e1127d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffa9f7bd-7bc7-494c-a4e9-d269dd76c418}, !- Handle
  {81592a17-b415-4860-9adf-95a38e1127d6}, !- Source Object
  3,                                      !- Outlet Port
  {5a294a60-7a1b-476c-b494-37b3860e734b}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {9cc5f243-1c5f-4aa7-9226-fc26c52eedb5}, !- Handle
  9 Zone VAV Clg Coil,                    !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2ef23fb0-a46d-49a9-9c7b-9b56f8112016}, !- Water Inlet Node Name
  {832c2b6f-a027-49a5-b9a6-aac1539817d0}, !- Water Outlet Node Name
  {4e1c624e-efaa-4228-af45-8d3024956000}, !- Air Inlet Node Name
  {6fe8ef6f-660c-40e3-a873-d0865e277623}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {11258ab6-482e-473d-a36b-181d2f04e748}, !- Handle
  9 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {0a1584dc-d760-4bd3-b0c8-9d90b682f4f9}, !- Inlet Port
  {2ef23fb0-a46d-49a9-9c7b-9b56f8112016}; !- Outlet Port

OS:Connection,
  {0a1584dc-d760-4bd3-b0c8-9d90b682f4f9}, !- Handle
  {ce07b1a1-f047-4b16-ae80-50574f6e976a}, !- Source Object
  6,                                      !- Outlet Port
  {11258ab6-482e-473d-a36b-181d2f04e748}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76d09e8c-7f72-48e0-95f8-2eed8b2fecee}, !- Handle
  9 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {832c2b6f-a027-49a5-b9a6-aac1539817d0}, !- Inlet Port
  {79ed5df7-c6d0-475a-96cf-81b1773663c0}; !- Outlet Port

OS:Connection,
  {2ef23fb0-a46d-49a9-9c7b-9b56f8112016}, !- Handle
  {11258ab6-482e-473d-a36b-181d2f04e748}, !- Source Object
  3,                                      !- Outlet Port
  {9cc5f243-1c5f-4aa7-9226-fc26c52eedb5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {832c2b6f-a027-49a5-b9a6-aac1539817d0}, !- Handle
  {9cc5f243-1c5f-4aa7-9226-fc26c52eedb5}, !- Source Object
  11,                                     !- Outlet Port
  {76d09e8c-7f72-48e0-95f8-2eed8b2fecee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79ed5df7-c6d0-475a-96cf-81b1773663c0}, !- Handle
  {76d09e8c-7f72-48e0-95f8-2eed8b2fecee}, !- Source Object
  3,                                      !- Outlet Port
  {cdc537c5-e1dd-4ffe-b6c6-ce13a99d4e53}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {44eb0f3f-dca6-4123-842e-999da0ccba54}, !- Handle
  9 Zone VAV Clg Coil Controller,         !- Name
  {9cc5f243-1c5f-4aa7-9226-fc26c52eedb5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {05c8f1a0-8ce5-4d44-ba47-de07195c4230}, !- Handle
  9 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {6fe8ef6f-660c-40e3-a873-d0865e277623}, !- Inlet Port
  {2e54832c-9077-4a77-808b-648f88d06941}; !- Outlet Port

OS:Connection,
  {6fe8ef6f-660c-40e3-a873-d0865e277623}, !- Handle
  {9cc5f243-1c5f-4aa7-9226-fc26c52eedb5}, !- Source Object
  13,                                     !- Outlet Port
  {05c8f1a0-8ce5-4d44-ba47-de07195c4230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e54832c-9077-4a77-808b-648f88d06941}, !- Handle
  {05c8f1a0-8ce5-4d44-ba47-de07195c4230}, !- Source Object
  3,                                      !- Outlet Port
  {0a5d759d-7a50-4221-9251-a67034285782}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cf53cde0-f490-4d88-be02-d123f6d4996b}, !- Handle
  9 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ed3aa00a-767e-43ed-9e4a-f89a68638f06}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6a829e99-d5f4-487e-abd1-67e2a0f513e5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6a829e99-d5f4-487e-abd1-67e2a0f513e5}, !- Handle
  9 Zone VAV Vent Controller,             !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7abfb53f-a2a8-40dc-8412-4cf621d48b43}, !- Handle
  9 Zone VAV OA System,                   !- Name
  {cf53cde0-f490-4d88-be02-d123f6d4996b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1af57faf-f8e2-462d-8666-3fd327e5a7ea}, !- Mixed Air Node Name
  {791bb110-62c5-4136-85c7-5ae9b6d5b834}, !- Outdoor Air Stream Node Name
  {45b91ce6-cde0-4784-baec-cabed112fb21}, !- Relief Air Stream Node Name
  {7542c669-b873-4739-80c4-dce46ee7cc8b}; !- Return Air Stream Node Name

OS:Node,
  {852b5ea3-ac48-4e2b-9cfb-98fe773a0b70}, !- Handle
  9 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {a48f6dba-49f9-49de-8eb9-6b75c80f9d01}; !- Outlet Port

OS:Node,
  {f8be2380-c594-479e-b85e-80effa0044f8}, !- Handle
  9 Zone VAV Relief Air Node,             !- Name
  {01630df0-a3a3-45eb-a03b-4b56f6d7559e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {33b90f01-c47a-423e-8a40-58bff61a4abe}, !- Handle
  9 Zone VAV Mixed Air Node,              !- Name
  {1af57faf-f8e2-462d-8666-3fd327e5a7ea}, !- Inlet Port
  {4e1c624e-efaa-4228-af45-8d3024956000}; !- Outlet Port

OS:Connection,
  {7542c669-b873-4739-80c4-dce46ee7cc8b}, !- Handle
  {19347a44-88dd-4976-a3f9-081da3856a62}, !- Source Object
  3,                                      !- Outlet Port
  {7abfb53f-a2a8-40dc-8412-4cf621d48b43}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1af57faf-f8e2-462d-8666-3fd327e5a7ea}, !- Handle
  {7abfb53f-a2a8-40dc-8412-4cf621d48b43}, !- Source Object
  5,                                      !- Outlet Port
  {33b90f01-c47a-423e-8a40-58bff61a4abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e1c624e-efaa-4228-af45-8d3024956000}, !- Handle
  {33b90f01-c47a-423e-8a40-58bff61a4abe}, !- Source Object
  3,                                      !- Outlet Port
  {9cc5f243-1c5f-4aa7-9226-fc26c52eedb5}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4416c3e5-141f-4590-932c-4a46bc605f64}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0d1df9eb-b54c-4d3a-942c-a95503bfa340}, !- Control Zone or Zone List Name
  {112c46ed-a5da-4bf8-8c10-fe79cd71ca9b}, !- Cooling Control Zone or Zone List Name
  {64e51b98-e4c8-485b-b90d-e738722cfc29}, !- Heating Control Zone or Zone List Name
  {2561e611-560a-48f8-997f-a468907b5763}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0d1df9eb-b54c-4d3a-942c-a95503bfa340}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {112c46ed-a5da-4bf8-8c10-fe79cd71ca9b}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {64e51b98-e4c8-485b-b90d-e738722cfc29}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2561e611-560a-48f8-997f-a468907b5763}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {df98ead5-3e64-4255-85ea-8fa3a9bdd0b3}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2e2c2fec-b3a3-42cf-a8c2-c953a5931190}, !- Water Inlet Node Name
  {3b9c00fc-29c2-47d8-bc6c-c7cf94542184}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {038a4908-589e-4bf8-869b-ff4ceb187978}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top Reheat Coil Inlet Water Node, !- Name
  {3e5009f8-54ac-47ba-a44e-a1f54bfe6df1}, !- Inlet Port
  {2e2c2fec-b3a3-42cf-a8c2-c953a5931190}; !- Outlet Port

OS:Connection,
  {3e5009f8-54ac-47ba-a44e-a1f54bfe6df1}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  31,                                     !- Outlet Port
  {038a4908-589e-4bf8-869b-ff4ceb187978}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ec68225-e826-45a7-9060-929a10479485}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top Reheat Coil Outlet Water Node, !- Name
  {3b9c00fc-29c2-47d8-bc6c-c7cf94542184}, !- Inlet Port
  {8d1be583-c98f-4c36-9d52-24d94dab2558}; !- Outlet Port

OS:Connection,
  {2e2c2fec-b3a3-42cf-a8c2-c953a5931190}, !- Handle
  {038a4908-589e-4bf8-869b-ff4ceb187978}, !- Source Object
  3,                                      !- Outlet Port
  {df98ead5-3e64-4255-85ea-8fa3a9bdd0b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3b9c00fc-29c2-47d8-bc6c-c7cf94542184}, !- Handle
  {df98ead5-3e64-4255-85ea-8fa3a9bdd0b3}, !- Source Object
  6,                                      !- Outlet Port
  {7ec68225-e826-45a7-9060-929a10479485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d1be583-c98f-4c36-9d52-24d94dab2558}, !- Handle
  {7ec68225-e826-45a7-9060-929a10479485}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e8b15503-5e4e-4e2a-a204-60a723e1472f}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top Reheat Coil Controller, !- Name
  {df98ead5-3e64-4255-85ea-8fa3a9bdd0b3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {025a8920-f116-4b37-99ff-7f3a8f7df2cf}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {2668856a-de1d-4690-a481-6863fc370326}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.462866079018556,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {df98ead5-3e64-4255-85ea-8fa3a9bdd0b3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {85a61086-5199-4213-9b3c-4030594ed233}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2a6e25b5-2160-40d5-a2e5-8696201ee8b1}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top Return Air Node, !- Name
  {ea8438f9-6cd9-4d32-8368-dc50a851295d}, !- Inlet Port
  {05ba46a3-3747-4033-88f9-9f8a8aefcfeb}; !- Outlet Port

OS:Connection,
  {cf4e1aca-3a3c-4535-ab1c-8692e7b92715}, !- Handle
  {16a67f78-5f0c-47fc-8dea-c1ba7e48b619}, !- Source Object
  3,                                      !- Outlet Port
  {0765851c-9d75-4ca9-a0ed-cd7927af3537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea8438f9-6cd9-4d32-8368-dc50a851295d}, !- Handle
  {e312b778-25fe-4588-98e3-fb68e9b5268e}, !- Source Object
  2,                                      !- Outlet Port
  {2a6e25b5-2160-40d5-a2e5-8696201ee8b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05ba46a3-3747-4033-88f9-9f8a8aefcfeb}, !- Handle
  {2a6e25b5-2160-40d5-a2e5-8696201ee8b1}, !- Source Object
  3,                                      !- Outlet Port
  {6e327b14-3453-4658-adef-d33020242b6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d439341f-f351-4459-896c-7e0046f3630f}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top VAV Terminal Inlet Air Node, !- Name
  {f3592dd1-3856-4d4a-9207-627f086290b0}, !- Inlet Port
  {2668856a-de1d-4690-a481-6863fc370326}; !- Outlet Port

OS:Connection,
  {f3592dd1-3856-4d4a-9207-627f086290b0}, !- Handle
  {8b3778a9-32b4-451d-82ec-90ce50d860d8}, !- Source Object
  3,                                      !- Outlet Port
  {d439341f-f351-4459-896c-7e0046f3630f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2668856a-de1d-4690-a481-6863fc370326}, !- Handle
  {d439341f-f351-4459-896c-7e0046f3630f}, !- Source Object
  3,                                      !- Outlet Port
  {025a8920-f116-4b37-99ff-7f3a8f7df2cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85a61086-5199-4213-9b3c-4030594ed233}, !- Handle
  {025a8920-f116-4b37-99ff-7f3a8f7df2cf}, !- Source Object
  12,                                     !- Outlet Port
  {16a67f78-5f0c-47fc-8dea-c1ba7e48b619}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {de12182a-0927-4cd4-bb43-e5bf54fd845b}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d9f596dc-2320-479d-8070-2ad8e386edec}, !- Water Inlet Node Name
  {75941ea0-308b-4994-b24a-fae988c4f506}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b3b44153-061b-485a-a5a6-92a6b11b8b27}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {906ff8da-a7cc-4fdb-b5bd-9c3737942377}, !- Inlet Port
  {d9f596dc-2320-479d-8070-2ad8e386edec}; !- Outlet Port

OS:Connection,
  {906ff8da-a7cc-4fdb-b5bd-9c3737942377}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  32,                                     !- Outlet Port
  {b3b44153-061b-485a-a5a6-92a6b11b8b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4231a24-8227-4109-84f9-961361bf40dd}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {75941ea0-308b-4994-b24a-fae988c4f506}, !- Inlet Port
  {e22c2973-fade-4707-bea3-7d6be2b19a3d}; !- Outlet Port

OS:Connection,
  {d9f596dc-2320-479d-8070-2ad8e386edec}, !- Handle
  {b3b44153-061b-485a-a5a6-92a6b11b8b27}, !- Source Object
  3,                                      !- Outlet Port
  {de12182a-0927-4cd4-bb43-e5bf54fd845b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {75941ea0-308b-4994-b24a-fae988c4f506}, !- Handle
  {de12182a-0927-4cd4-bb43-e5bf54fd845b}, !- Source Object
  6,                                      !- Outlet Port
  {f4231a24-8227-4109-84f9-961361bf40dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e22c2973-fade-4707-bea3-7d6be2b19a3d}, !- Handle
  {f4231a24-8227-4109-84f9-961361bf40dd}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2c2408f8-8b15-4d78-a2f0-52cfb1721762}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top Reheat Coil Controller, !- Name
  {de12182a-0927-4cd4-bb43-e5bf54fd845b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8a878f48-67aa-4acd-ae8d-65fbfab5b56f}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {bf20c6af-3cb4-4547-9631-bdd855975a88}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.462866079018556,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {de12182a-0927-4cd4-bb43-e5bf54fd845b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cbafc232-a292-497f-9baa-feb49a859314}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c61f18c1-6540-4b86-9b81-01f11dba9277}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {cbafc232-a292-497f-9baa-feb49a859314}, !- Inlet Port
  {e1b35361-8704-4f5e-9002-91726513e7aa}; !- Outlet Port

OS:Node,
  {5fd83a76-a478-4217-a549-c611f4af356b}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top Return Air Node, !- Name
  {abf0577a-7586-490f-8f91-25802cd62ed2}, !- Inlet Port
  {fd99e6da-20cf-4c17-90e2-545e012bb741}; !- Outlet Port

OS:Connection,
  {e1b35361-8704-4f5e-9002-91726513e7aa}, !- Handle
  {c61f18c1-6540-4b86-9b81-01f11dba9277}, !- Source Object
  3,                                      !- Outlet Port
  {f1246b38-7476-4287-9402-b9d089ff97d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abf0577a-7586-490f-8f91-25802cd62ed2}, !- Handle
  {4f9958e0-440c-43c6-aff8-259de20c400a}, !- Source Object
  2,                                      !- Outlet Port
  {5fd83a76-a478-4217-a549-c611f4af356b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd99e6da-20cf-4c17-90e2-545e012bb741}, !- Handle
  {5fd83a76-a478-4217-a549-c611f4af356b}, !- Source Object
  3,                                      !- Outlet Port
  {6e327b14-3453-4658-adef-d33020242b6f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7e5e7aa2-63a8-44d1-a06d-1c9d82b564ea}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {6e81afce-6125-4abe-aa5c-3ba311aea083}, !- Inlet Port
  {bf20c6af-3cb4-4547-9631-bdd855975a88}; !- Outlet Port

OS:Connection,
  {6e81afce-6125-4abe-aa5c-3ba311aea083}, !- Handle
  {8b3778a9-32b4-451d-82ec-90ce50d860d8}, !- Source Object
  4,                                      !- Outlet Port
  {7e5e7aa2-63a8-44d1-a06d-1c9d82b564ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf20c6af-3cb4-4547-9631-bdd855975a88}, !- Handle
  {7e5e7aa2-63a8-44d1-a06d-1c9d82b564ea}, !- Source Object
  3,                                      !- Outlet Port
  {8a878f48-67aa-4acd-ae8d-65fbfab5b56f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbafc232-a292-497f-9baa-feb49a859314}, !- Handle
  {8a878f48-67aa-4acd-ae8d-65fbfab5b56f}, !- Source Object
  12,                                     !- Outlet Port
  {c61f18c1-6540-4b86-9b81-01f11dba9277}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bfcb96bb-1067-48b6-b428-c504d7366ff8}, !- Handle
  Zone StripMall Strip mall - type 3 A end_b - Story Top Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {84953e4f-18b6-4b2a-ae71-9867be204890}, !- Water Inlet Node Name
  {b49c1223-310e-4ce5-b755-92579bcabf29}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4f1f76f5-99ee-41a6-9ba1-b97f905e3a22}, !- Handle
  Zone StripMall Strip mall - type 3 A end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {7f325c61-fad9-4dd8-947d-18491bcf775a}, !- Inlet Port
  {84953e4f-18b6-4b2a-ae71-9867be204890}; !- Outlet Port

OS:Connection,
  {7f325c61-fad9-4dd8-947d-18491bcf775a}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  33,                                     !- Outlet Port
  {4f1f76f5-99ee-41a6-9ba1-b97f905e3a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ae40876-8192-4dfa-babf-56ee34e82130}, !- Handle
  Zone StripMall Strip mall - type 3 A end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {b49c1223-310e-4ce5-b755-92579bcabf29}, !- Inlet Port
  {4a047fb3-5322-4919-9936-391dd50aacaa}; !- Outlet Port

OS:Connection,
  {84953e4f-18b6-4b2a-ae71-9867be204890}, !- Handle
  {4f1f76f5-99ee-41a6-9ba1-b97f905e3a22}, !- Source Object
  3,                                      !- Outlet Port
  {bfcb96bb-1067-48b6-b428-c504d7366ff8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b49c1223-310e-4ce5-b755-92579bcabf29}, !- Handle
  {bfcb96bb-1067-48b6-b428-c504d7366ff8}, !- Source Object
  6,                                      !- Outlet Port
  {4ae40876-8192-4dfa-babf-56ee34e82130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a047fb3-5322-4919-9936-391dd50aacaa}, !- Handle
  {4ae40876-8192-4dfa-babf-56ee34e82130}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c0f90a68-ae2d-47b3-b49a-c230e92c40b4}, !- Handle
  Zone StripMall Strip mall - type 3 A end_b - Story Top Reheat Coil Controller, !- Name
  {bfcb96bb-1067-48b6-b428-c504d7366ff8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ba563917-0934-44e1-8a09-271b982a4dc1}, !- Handle
  Zone StripMall Strip mall - type 3 A end_b - Story Top VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {15183efe-ee39-49fb-a316-223e8e194c5e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.462866079018556,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bfcb96bb-1067-48b6-b428-c504d7366ff8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2daf733f-ecd8-4119-acda-8862b10cdd2f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7cbde026-24d1-4e7e-b9e9-30a3f63f71d3}, !- Handle
  Zone StripMall Strip mall - type 3 A end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {2daf733f-ecd8-4119-acda-8862b10cdd2f}, !- Inlet Port
  {733ffbd9-975f-4a53-b664-6c76dcf4cdc9}; !- Outlet Port

OS:Node,
  {35dc1bfd-422b-4b2e-b646-8b4538afd091}, !- Handle
  Zone StripMall Strip mall - type 3 A end_b - Story Top Return Air Node, !- Name
  {1a6cb5e5-752c-40cd-8e57-d215c11ef582}, !- Inlet Port
  {8e31b512-0da2-4888-ac2d-5ac7451e6c2f}; !- Outlet Port

OS:Connection,
  {733ffbd9-975f-4a53-b664-6c76dcf4cdc9}, !- Handle
  {7cbde026-24d1-4e7e-b9e9-30a3f63f71d3}, !- Source Object
  3,                                      !- Outlet Port
  {a76b1e1e-3ed4-460c-a14c-b0b670b4b7b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a6cb5e5-752c-40cd-8e57-d215c11ef582}, !- Handle
  {27294c81-fccb-4e21-ab54-52a4ff5c3e32}, !- Source Object
  2,                                      !- Outlet Port
  {35dc1bfd-422b-4b2e-b646-8b4538afd091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e31b512-0da2-4888-ac2d-5ac7451e6c2f}, !- Handle
  {35dc1bfd-422b-4b2e-b646-8b4538afd091}, !- Source Object
  3,                                      !- Outlet Port
  {6e327b14-3453-4658-adef-d33020242b6f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b6b68512-3ad9-4be2-8104-ec755adae719}, !- Handle
  Zone StripMall Strip mall - type 3 A end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {1c4f2dd0-6849-4066-a013-8703d4527fa7}, !- Inlet Port
  {15183efe-ee39-49fb-a316-223e8e194c5e}; !- Outlet Port

OS:Connection,
  {1c4f2dd0-6849-4066-a013-8703d4527fa7}, !- Handle
  {8b3778a9-32b4-451d-82ec-90ce50d860d8}, !- Source Object
  5,                                      !- Outlet Port
  {b6b68512-3ad9-4be2-8104-ec755adae719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15183efe-ee39-49fb-a316-223e8e194c5e}, !- Handle
  {b6b68512-3ad9-4be2-8104-ec755adae719}, !- Source Object
  3,                                      !- Outlet Port
  {ba563917-0934-44e1-8a09-271b982a4dc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2daf733f-ecd8-4119-acda-8862b10cdd2f}, !- Handle
  {ba563917-0934-44e1-8a09-271b982a4dc1}, !- Source Object
  12,                                     !- Outlet Port
  {7cbde026-24d1-4e7e-b9e9-30a3f63f71d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {72b1b576-9452-489c-ac74-727d904e3a6b}, !- Handle
  Zone StripMall Strip mall - type 3 C end_b - Story Top Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0b2879b4-735f-44de-8efc-48c1d047718a}, !- Water Inlet Node Name
  {588ab1bb-051a-4c6e-8d98-39ef047bf310}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a5a75af4-b165-4605-ae8c-28d6261c4a7c}, !- Handle
  Zone StripMall Strip mall - type 3 C end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {b9015701-6d7b-43fc-b635-26c1fdfcd3f1}, !- Inlet Port
  {0b2879b4-735f-44de-8efc-48c1d047718a}; !- Outlet Port

OS:Connection,
  {b9015701-6d7b-43fc-b635-26c1fdfcd3f1}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  34,                                     !- Outlet Port
  {a5a75af4-b165-4605-ae8c-28d6261c4a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56cdfad3-947e-49ac-8e1d-d0c350910771}, !- Handle
  Zone StripMall Strip mall - type 3 C end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {588ab1bb-051a-4c6e-8d98-39ef047bf310}, !- Inlet Port
  {df4c7283-a2bf-423a-aa29-ea0276dd4638}; !- Outlet Port

OS:Connection,
  {0b2879b4-735f-44de-8efc-48c1d047718a}, !- Handle
  {a5a75af4-b165-4605-ae8c-28d6261c4a7c}, !- Source Object
  3,                                      !- Outlet Port
  {72b1b576-9452-489c-ac74-727d904e3a6b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {588ab1bb-051a-4c6e-8d98-39ef047bf310}, !- Handle
  {72b1b576-9452-489c-ac74-727d904e3a6b}, !- Source Object
  6,                                      !- Outlet Port
  {56cdfad3-947e-49ac-8e1d-d0c350910771}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df4c7283-a2bf-423a-aa29-ea0276dd4638}, !- Handle
  {56cdfad3-947e-49ac-8e1d-d0c350910771}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e51515d8-0300-4298-b3bc-e3bc9d6a4f33}, !- Handle
  Zone StripMall Strip mall - type 3 C end_b - Story Top Reheat Coil Controller, !- Name
  {72b1b576-9452-489c-ac74-727d904e3a6b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {de7b0ac5-c1a4-47cc-81b3-c226f405482a}, !- Handle
  Zone StripMall Strip mall - type 3 C end_b - Story Top VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {121680f6-81b8-4492-9fb1-2451f0403f2f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.462866079018556,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {72b1b576-9452-489c-ac74-727d904e3a6b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d833da84-715c-4914-9836-64943adeb567}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dda85373-5c19-4656-b7aa-05ccff8eadf6}, !- Handle
  Zone StripMall Strip mall - type 3 C end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {d833da84-715c-4914-9836-64943adeb567}, !- Inlet Port
  {d4c9086c-a5cc-430c-8fbb-83acead77a81}; !- Outlet Port

OS:Node,
  {fb43b8d1-6f2d-43af-9e9c-73763fb2773c}, !- Handle
  Zone StripMall Strip mall - type 3 C end_b - Story Top Return Air Node, !- Name
  {850ce99b-d939-46fb-8db5-f3d60d214c8d}, !- Inlet Port
  {558f541c-49e8-4d73-be3f-ddc2c37e9d59}; !- Outlet Port

OS:Connection,
  {d4c9086c-a5cc-430c-8fbb-83acead77a81}, !- Handle
  {dda85373-5c19-4656-b7aa-05ccff8eadf6}, !- Source Object
  3,                                      !- Outlet Port
  {dccade1f-65a4-4717-b47e-456351f27bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {850ce99b-d939-46fb-8db5-f3d60d214c8d}, !- Handle
  {8dee7c72-78e5-41c7-8821-ecdd09e2771f}, !- Source Object
  2,                                      !- Outlet Port
  {fb43b8d1-6f2d-43af-9e9c-73763fb2773c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {558f541c-49e8-4d73-be3f-ddc2c37e9d59}, !- Handle
  {fb43b8d1-6f2d-43af-9e9c-73763fb2773c}, !- Source Object
  3,                                      !- Outlet Port
  {6e327b14-3453-4658-adef-d33020242b6f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {04ead6eb-e66d-4449-bdd4-52129937b04e}, !- Handle
  Zone StripMall Strip mall - type 3 C end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {ae899499-0ac3-488b-aebd-d0f2c50ee19c}, !- Inlet Port
  {121680f6-81b8-4492-9fb1-2451f0403f2f}; !- Outlet Port

OS:Connection,
  {ae899499-0ac3-488b-aebd-d0f2c50ee19c}, !- Handle
  {8b3778a9-32b4-451d-82ec-90ce50d860d8}, !- Source Object
  6,                                      !- Outlet Port
  {04ead6eb-e66d-4449-bdd4-52129937b04e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {121680f6-81b8-4492-9fb1-2451f0403f2f}, !- Handle
  {04ead6eb-e66d-4449-bdd4-52129937b04e}, !- Source Object
  3,                                      !- Outlet Port
  {de7b0ac5-c1a4-47cc-81b3-c226f405482a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d833da84-715c-4914-9836-64943adeb567}, !- Handle
  {de7b0ac5-c1a4-47cc-81b3-c226f405482a}, !- Source Object
  12,                                     !- Outlet Port
  {dda85373-5c19-4656-b7aa-05ccff8eadf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4995e9d2-8de8-4dc2-aa80-0c55cb1310a2}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {91dca50f-2fae-40f3-96ce-26aa7e17545b}, !- Water Inlet Node Name
  {3fb79d5a-8b30-4373-a361-912e586074bc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7c8d43ce-6cd4-4cd0-b8a8-6567d6754b6f}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {5a6ffbc1-0db8-4c29-81e3-be62618d5db6}, !- Inlet Port
  {91dca50f-2fae-40f3-96ce-26aa7e17545b}; !- Outlet Port

OS:Connection,
  {5a6ffbc1-0db8-4c29-81e3-be62618d5db6}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  35,                                     !- Outlet Port
  {7c8d43ce-6cd4-4cd0-b8a8-6567d6754b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae49f2d3-c197-42f2-b198-5021dd64bf22}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {3fb79d5a-8b30-4373-a361-912e586074bc}, !- Inlet Port
  {14e23c9a-d086-42fc-b4d1-847be2dea92c}; !- Outlet Port

OS:Connection,
  {91dca50f-2fae-40f3-96ce-26aa7e17545b}, !- Handle
  {7c8d43ce-6cd4-4cd0-b8a8-6567d6754b6f}, !- Source Object
  3,                                      !- Outlet Port
  {4995e9d2-8de8-4dc2-aa80-0c55cb1310a2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3fb79d5a-8b30-4373-a361-912e586074bc}, !- Handle
  {4995e9d2-8de8-4dc2-aa80-0c55cb1310a2}, !- Source Object
  6,                                      !- Outlet Port
  {ae49f2d3-c197-42f2-b198-5021dd64bf22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14e23c9a-d086-42fc-b4d1-847be2dea92c}, !- Handle
  {ae49f2d3-c197-42f2-b198-5021dd64bf22}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {36a3980d-6416-4993-9e15-0dd78b0ead9d}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top Reheat Coil Controller, !- Name
  {4995e9d2-8de8-4dc2-aa80-0c55cb1310a2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {188bce82-67dd-4ad8-82f8-2578ca87ed0f}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {51b6a671-21a3-453c-b022-b81d29d5890d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.462866079018556,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4995e9d2-8de8-4dc2-aa80-0c55cb1310a2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7fe93b2c-d63b-42a8-a31d-952312f5825d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bf92b07a-3edf-47ec-80e9-30c02d19f010}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {7fe93b2c-d63b-42a8-a31d-952312f5825d}, !- Inlet Port
  {eb44a1c2-9996-4cae-99b8-baf3e5979f9a}; !- Outlet Port

OS:Node,
  {7633673a-5cae-441a-84ba-4538eaf71df2}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top Return Air Node, !- Name
  {0918124b-9d5f-4d02-955a-b706081b7cf9}, !- Inlet Port
  {e3e995d9-57fb-41fa-9044-41d3bb4b4d17}; !- Outlet Port

OS:Connection,
  {eb44a1c2-9996-4cae-99b8-baf3e5979f9a}, !- Handle
  {bf92b07a-3edf-47ec-80e9-30c02d19f010}, !- Source Object
  3,                                      !- Outlet Port
  {3e1618ef-271e-41af-8740-8195a424f66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0918124b-9d5f-4d02-955a-b706081b7cf9}, !- Handle
  {9ab10679-c4ef-4ef7-ba77-99a55645965b}, !- Source Object
  2,                                      !- Outlet Port
  {7633673a-5cae-441a-84ba-4538eaf71df2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3e995d9-57fb-41fa-9044-41d3bb4b4d17}, !- Handle
  {7633673a-5cae-441a-84ba-4538eaf71df2}, !- Source Object
  3,                                      !- Outlet Port
  {6e327b14-3453-4658-adef-d33020242b6f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {232efc8f-46b6-4524-866d-bb62eceffb35}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {ef03c88b-83a6-44f5-83fa-87f6c340b2b2}, !- Inlet Port
  {51b6a671-21a3-453c-b022-b81d29d5890d}; !- Outlet Port

OS:Connection,
  {ef03c88b-83a6-44f5-83fa-87f6c340b2b2}, !- Handle
  {8b3778a9-32b4-451d-82ec-90ce50d860d8}, !- Source Object
  7,                                      !- Outlet Port
  {232efc8f-46b6-4524-866d-bb62eceffb35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b6a671-21a3-453c-b022-b81d29d5890d}, !- Handle
  {232efc8f-46b6-4524-866d-bb62eceffb35}, !- Source Object
  3,                                      !- Outlet Port
  {188bce82-67dd-4ad8-82f8-2578ca87ed0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fe93b2c-d63b-42a8-a31d-952312f5825d}, !- Handle
  {188bce82-67dd-4ad8-82f8-2578ca87ed0f}, !- Source Object
  12,                                     !- Outlet Port
  {bf92b07a-3edf-47ec-80e9-30c02d19f010}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d2f6fc29-0dad-4162-afd8-042e4363ce54}, !- Handle
  Zone StripMall Strip mall - type 3 B end_b - Story Top Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c1d1fe00-217f-4784-ac1e-03999bef816f}, !- Water Inlet Node Name
  {c36ec442-5ea2-4b94-9ed4-041203506ab9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7d2123cb-5311-488e-acc1-6859755086c2}, !- Handle
  Zone StripMall Strip mall - type 3 B end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {0dca2be3-35ac-4ec4-81eb-86f7f6da04c9}, !- Inlet Port
  {c1d1fe00-217f-4784-ac1e-03999bef816f}; !- Outlet Port

OS:Connection,
  {0dca2be3-35ac-4ec4-81eb-86f7f6da04c9}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  36,                                     !- Outlet Port
  {7d2123cb-5311-488e-acc1-6859755086c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55d8955a-57c2-4583-9f7d-af059e459a52}, !- Handle
  Zone StripMall Strip mall - type 3 B end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {c36ec442-5ea2-4b94-9ed4-041203506ab9}, !- Inlet Port
  {b2e99a90-5a07-4f48-86cf-85199263e440}; !- Outlet Port

OS:Connection,
  {c1d1fe00-217f-4784-ac1e-03999bef816f}, !- Handle
  {7d2123cb-5311-488e-acc1-6859755086c2}, !- Source Object
  3,                                      !- Outlet Port
  {d2f6fc29-0dad-4162-afd8-042e4363ce54}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c36ec442-5ea2-4b94-9ed4-041203506ab9}, !- Handle
  {d2f6fc29-0dad-4162-afd8-042e4363ce54}, !- Source Object
  6,                                      !- Outlet Port
  {55d8955a-57c2-4583-9f7d-af059e459a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2e99a90-5a07-4f48-86cf-85199263e440}, !- Handle
  {55d8955a-57c2-4583-9f7d-af059e459a52}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3b296acd-77fc-4ecd-83b6-84b18eecc9c5}, !- Handle
  Zone StripMall Strip mall - type 3 B end_b - Story Top Reheat Coil Controller, !- Name
  {d2f6fc29-0dad-4162-afd8-042e4363ce54}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {94579d75-e86c-4fa3-9c5f-7795396b3e55}, !- Handle
  Zone StripMall Strip mall - type 3 B end_b - Story Top VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {a5858c88-b91e-4070-9527-637cff7e32e2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.462866079018556,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d2f6fc29-0dad-4162-afd8-042e4363ce54}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {26f77e3f-aad4-41e7-ad21-b9c6a10c7a72}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9792242c-2c38-4fbf-b0eb-bd87e58bfdc6}, !- Handle
  Zone StripMall Strip mall - type 3 B end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {26f77e3f-aad4-41e7-ad21-b9c6a10c7a72}, !- Inlet Port
  {0a37bb94-8712-41f9-95b1-c576bf70c5d6}; !- Outlet Port

OS:Node,
  {036a1503-9c04-4619-b681-3dcd52862e0a}, !- Handle
  Zone StripMall Strip mall - type 3 B end_b - Story Top Return Air Node, !- Name
  {676b53a2-6bf9-4ac2-9fdc-8a8d65d3273d}, !- Inlet Port
  {19ef451b-d79e-45ad-b0c6-3c1d83fcea72}; !- Outlet Port

OS:Connection,
  {0a37bb94-8712-41f9-95b1-c576bf70c5d6}, !- Handle
  {9792242c-2c38-4fbf-b0eb-bd87e58bfdc6}, !- Source Object
  3,                                      !- Outlet Port
  {c8d68cce-3d32-4b39-957e-9fdd3b71bc8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {676b53a2-6bf9-4ac2-9fdc-8a8d65d3273d}, !- Handle
  {82f136c2-4dc2-4c17-a679-409eb3652abc}, !- Source Object
  2,                                      !- Outlet Port
  {036a1503-9c04-4619-b681-3dcd52862e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19ef451b-d79e-45ad-b0c6-3c1d83fcea72}, !- Handle
  {036a1503-9c04-4619-b681-3dcd52862e0a}, !- Source Object
  3,                                      !- Outlet Port
  {6e327b14-3453-4658-adef-d33020242b6f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {33d260bb-4bd3-4e97-87a3-d79500c8d665}, !- Handle
  Zone StripMall Strip mall - type 3 B end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {7e0d38b6-571d-46a0-af7d-c3d4823e4568}, !- Inlet Port
  {a5858c88-b91e-4070-9527-637cff7e32e2}; !- Outlet Port

OS:Connection,
  {7e0d38b6-571d-46a0-af7d-c3d4823e4568}, !- Handle
  {8b3778a9-32b4-451d-82ec-90ce50d860d8}, !- Source Object
  8,                                      !- Outlet Port
  {33d260bb-4bd3-4e97-87a3-d79500c8d665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5858c88-b91e-4070-9527-637cff7e32e2}, !- Handle
  {33d260bb-4bd3-4e97-87a3-d79500c8d665}, !- Source Object
  3,                                      !- Outlet Port
  {94579d75-e86c-4fa3-9c5f-7795396b3e55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26f77e3f-aad4-41e7-ad21-b9c6a10c7a72}, !- Handle
  {94579d75-e86c-4fa3-9c5f-7795396b3e55}, !- Source Object
  12,                                     !- Outlet Port
  {9792242c-2c38-4fbf-b0eb-bd87e58bfdc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ec29d451-c0e3-4e57-9656-89b462abb1bc}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0dfb859b-f846-4f61-8259-9bb51a674ad8}, !- Water Inlet Node Name
  {d465747f-9eb0-416b-abdc-184d56c830ef}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b9ed8e0c-528c-48a8-86c2-37cbb3e21a96}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top Reheat Coil Inlet Water Node, !- Name
  {51bac8ad-d015-47d2-9e97-cd0c4844b2a5}, !- Inlet Port
  {0dfb859b-f846-4f61-8259-9bb51a674ad8}; !- Outlet Port

OS:Connection,
  {51bac8ad-d015-47d2-9e97-cd0c4844b2a5}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  37,                                     !- Outlet Port
  {b9ed8e0c-528c-48a8-86c2-37cbb3e21a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcdc63e5-b180-41f4-b52a-ef9c6948448c}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top Reheat Coil Outlet Water Node, !- Name
  {d465747f-9eb0-416b-abdc-184d56c830ef}, !- Inlet Port
  {7580c63f-af79-4cd5-988f-43bd764734eb}; !- Outlet Port

OS:Connection,
  {0dfb859b-f846-4f61-8259-9bb51a674ad8}, !- Handle
  {b9ed8e0c-528c-48a8-86c2-37cbb3e21a96}, !- Source Object
  3,                                      !- Outlet Port
  {ec29d451-c0e3-4e57-9656-89b462abb1bc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d465747f-9eb0-416b-abdc-184d56c830ef}, !- Handle
  {ec29d451-c0e3-4e57-9656-89b462abb1bc}, !- Source Object
  6,                                      !- Outlet Port
  {dcdc63e5-b180-41f4-b52a-ef9c6948448c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7580c63f-af79-4cd5-988f-43bd764734eb}, !- Handle
  {dcdc63e5-b180-41f4-b52a-ef9c6948448c}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b8302f07-89b3-4ac8-bdb4-5223001e29aa}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top Reheat Coil Controller, !- Name
  {ec29d451-c0e3-4e57-9656-89b462abb1bc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e21e912a-6a3a-42b9-bd99-5dd690a97a83}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {c2974df4-aec5-4d08-877d-ec6055e65642}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.462866079018556,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ec29d451-c0e3-4e57-9656-89b462abb1bc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5c163ab0-5691-4751-8133-0e794f7b15c9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {317f3008-043b-442a-9e2e-84fc308b1ca3}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top VAV Terminal Outlet Air Node, !- Name
  {5c163ab0-5691-4751-8133-0e794f7b15c9}, !- Inlet Port
  {314fa568-a848-4ded-bad7-8d2ba8805b09}; !- Outlet Port

OS:Node,
  {75b372bd-842d-47ae-a5ee-598d202e6b12}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top Return Air Node, !- Name
  {1501395a-5832-47bb-8cf1-1652a4476ab2}, !- Inlet Port
  {7c890df1-ce90-4b08-b08e-f406dccacc3f}; !- Outlet Port

OS:Connection,
  {314fa568-a848-4ded-bad7-8d2ba8805b09}, !- Handle
  {317f3008-043b-442a-9e2e-84fc308b1ca3}, !- Source Object
  3,                                      !- Outlet Port
  {390e36d9-de0d-4519-a6b0-46983e990a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1501395a-5832-47bb-8cf1-1652a4476ab2}, !- Handle
  {64a146b0-9882-4c80-a0ef-53341d32e4ff}, !- Source Object
  2,                                      !- Outlet Port
  {75b372bd-842d-47ae-a5ee-598d202e6b12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c890df1-ce90-4b08-b08e-f406dccacc3f}, !- Handle
  {75b372bd-842d-47ae-a5ee-598d202e6b12}, !- Source Object
  3,                                      !- Outlet Port
  {6e327b14-3453-4658-adef-d33020242b6f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6481f9f4-c258-43e4-bdf3-d673c48a61b7}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top VAV Terminal Inlet Air Node, !- Name
  {d3b055c4-df25-41dc-83cf-e2cad057ba9b}, !- Inlet Port
  {c2974df4-aec5-4d08-877d-ec6055e65642}; !- Outlet Port

OS:Connection,
  {d3b055c4-df25-41dc-83cf-e2cad057ba9b}, !- Handle
  {8b3778a9-32b4-451d-82ec-90ce50d860d8}, !- Source Object
  9,                                      !- Outlet Port
  {6481f9f4-c258-43e4-bdf3-d673c48a61b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2974df4-aec5-4d08-877d-ec6055e65642}, !- Handle
  {6481f9f4-c258-43e4-bdf3-d673c48a61b7}, !- Source Object
  3,                                      !- Outlet Port
  {e21e912a-6a3a-42b9-bd99-5dd690a97a83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c163ab0-5691-4751-8133-0e794f7b15c9}, !- Handle
  {e21e912a-6a3a-42b9-bd99-5dd690a97a83}, !- Source Object
  12,                                     !- Outlet Port
  {317f3008-043b-442a-9e2e-84fc308b1ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3aa4735b-6b8c-4f46-a28e-069df62106bf}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {90e28c1f-8bb1-4be0-9afd-b2c19d19ab38}, !- Water Inlet Node Name
  {3483b3c1-d091-4061-94de-56a329880c33}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {57d35c2e-028e-40de-af9c-ca594c766053}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {2c5fee18-a504-400b-a7d2-1f1d01dab14c}, !- Inlet Port
  {90e28c1f-8bb1-4be0-9afd-b2c19d19ab38}; !- Outlet Port

OS:Connection,
  {2c5fee18-a504-400b-a7d2-1f1d01dab14c}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  38,                                     !- Outlet Port
  {57d35c2e-028e-40de-af9c-ca594c766053}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a951c22d-3ab4-4257-b1eb-a07ba9d12307}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {3483b3c1-d091-4061-94de-56a329880c33}, !- Inlet Port
  {77d437f3-f69d-486f-9fd2-117ee69da728}; !- Outlet Port

OS:Connection,
  {90e28c1f-8bb1-4be0-9afd-b2c19d19ab38}, !- Handle
  {57d35c2e-028e-40de-af9c-ca594c766053}, !- Source Object
  3,                                      !- Outlet Port
  {3aa4735b-6b8c-4f46-a28e-069df62106bf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3483b3c1-d091-4061-94de-56a329880c33}, !- Handle
  {3aa4735b-6b8c-4f46-a28e-069df62106bf}, !- Source Object
  6,                                      !- Outlet Port
  {a951c22d-3ab4-4257-b1eb-a07ba9d12307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d437f3-f69d-486f-9fd2-117ee69da728}, !- Handle
  {a951c22d-3ab4-4257-b1eb-a07ba9d12307}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {05afe953-5587-4468-8e96-7d773ae9cfd7}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top Reheat Coil Controller, !- Name
  {3aa4735b-6b8c-4f46-a28e-069df62106bf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {acb629e6-ccd3-4f0e-a877-10948964fdcd}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {1abc957e-cac3-45b4-82db-ce1ae5195e5c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.462866079018556,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3aa4735b-6b8c-4f46-a28e-069df62106bf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dc30783e-81a3-4a0a-9e9f-34aaf757fcf8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a746c77a-b0a1-4541-8115-82cfcea12758}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {dc30783e-81a3-4a0a-9e9f-34aaf757fcf8}, !- Inlet Port
  {d6996837-0828-4a9b-ac4e-7d4ccb9e879b}; !- Outlet Port

OS:Node,
  {6c30ffe5-23c3-4c49-a40f-4f6e24ec1850}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top Return Air Node, !- Name
  {381fda0d-f4e6-4808-8050-8d9af5cc0578}, !- Inlet Port
  {077cce14-e2e2-4336-b68f-39717f82f397}; !- Outlet Port

OS:Connection,
  {d6996837-0828-4a9b-ac4e-7d4ccb9e879b}, !- Handle
  {a746c77a-b0a1-4541-8115-82cfcea12758}, !- Source Object
  3,                                      !- Outlet Port
  {57e43a89-d66e-44b2-8504-9789dc0ce7d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {381fda0d-f4e6-4808-8050-8d9af5cc0578}, !- Handle
  {859a1298-4e07-42f8-b807-788b218324d7}, !- Source Object
  2,                                      !- Outlet Port
  {6c30ffe5-23c3-4c49-a40f-4f6e24ec1850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {077cce14-e2e2-4336-b68f-39717f82f397}, !- Handle
  {6c30ffe5-23c3-4c49-a40f-4f6e24ec1850}, !- Source Object
  3,                                      !- Outlet Port
  {6e327b14-3453-4658-adef-d33020242b6f}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {9a0923eb-bb80-4d1e-8c2d-07e529e92e84}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {f56c5baf-73cb-44fc-85d8-879bbaa47f60}, !- Inlet Port
  {1abc957e-cac3-45b4-82db-ce1ae5195e5c}; !- Outlet Port

OS:Connection,
  {f56c5baf-73cb-44fc-85d8-879bbaa47f60}, !- Handle
  {8b3778a9-32b4-451d-82ec-90ce50d860d8}, !- Source Object
  10,                                     !- Outlet Port
  {9a0923eb-bb80-4d1e-8c2d-07e529e92e84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1abc957e-cac3-45b4-82db-ce1ae5195e5c}, !- Handle
  {9a0923eb-bb80-4d1e-8c2d-07e529e92e84}, !- Source Object
  3,                                      !- Outlet Port
  {acb629e6-ccd3-4f0e-a877-10948964fdcd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc30783e-81a3-4a0a-9e9f-34aaf757fcf8}, !- Handle
  {acb629e6-ccd3-4f0e-a877-10948964fdcd}, !- Source Object
  12,                                     !- Outlet Port
  {a746c77a-b0a1-4541-8115-82cfcea12758}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9fa86e9e-bbc4-45ce-8199-0b86c910ba16}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top Reheat Coil, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e60ba7e4-9127-4337-a0e3-55d43e6cac7f}, !- Water Inlet Node Name
  {e515cf00-bba3-4d1d-875c-2ffba3785604}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6e0096b5-be19-4b3c-b7e1-92ab1b8b21a7}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top Reheat Coil Inlet Water Node, !- Name
  {e2d008e5-425b-44fa-87ed-30f6784a677e}, !- Inlet Port
  {e60ba7e4-9127-4337-a0e3-55d43e6cac7f}; !- Outlet Port

OS:Connection,
  {e2d008e5-425b-44fa-87ed-30f6784a677e}, !- Handle
  {c8db6994-fa81-4fea-8b69-5da5a7e5239d}, !- Source Object
  39,                                     !- Outlet Port
  {6e0096b5-be19-4b3c-b7e1-92ab1b8b21a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad18ea26-16e7-4955-b16c-5b8cdeb71d45}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top Reheat Coil Outlet Water Node, !- Name
  {e515cf00-bba3-4d1d-875c-2ffba3785604}, !- Inlet Port
  {04a38026-ad88-43c5-b7ce-843aef0edb98}; !- Outlet Port

OS:Connection,
  {e60ba7e4-9127-4337-a0e3-55d43e6cac7f}, !- Handle
  {6e0096b5-be19-4b3c-b7e1-92ab1b8b21a7}, !- Source Object
  3,                                      !- Outlet Port
  {9fa86e9e-bbc4-45ce-8199-0b86c910ba16}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e515cf00-bba3-4d1d-875c-2ffba3785604}, !- Handle
  {9fa86e9e-bbc4-45ce-8199-0b86c910ba16}, !- Source Object
  6,                                      !- Outlet Port
  {ad18ea26-16e7-4955-b16c-5b8cdeb71d45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04a38026-ad88-43c5-b7ce-843aef0edb98}, !- Handle
  {ad18ea26-16e7-4955-b16c-5b8cdeb71d45}, !- Source Object
  3,                                      !- Outlet Port
  {3c886bcb-3b60-443a-93d5-e2e67071d9c4}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5cd02207-2e15-4eef-965a-8364cc118351}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top Reheat Coil Controller, !- Name
  {9fa86e9e-bbc4-45ce-8199-0b86c910ba16}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {06d7f1f6-4089-480b-94b2-30ed32fb61a7}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top VAV Terminal, !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule Name
  {3ece1b81-8e04-49a4-a69c-23a86cf63500}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.462866079018556,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9fa86e9e-bbc4-45ce-8199-0b86c910ba16}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8c0f4567-0355-4089-8c97-ad1bd1e44f31}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dc6004e8-3726-4f3e-a723-2c341b05aba6}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top VAV Terminal Outlet Air Node, !- Name
  {8c0f4567-0355-4089-8c97-ad1bd1e44f31}, !- Inlet Port
  {caca6f85-8874-471e-a154-a0674dfa56b9}; !- Outlet Port

OS:Node,
  {b408370f-f6ce-4769-87bd-ddf0787f05d0}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top Return Air Node, !- Name
  {572e4f5c-7bae-40d3-94fd-263362c13d48}, !- Inlet Port
  {63ded77f-6464-4387-8882-2402b850a522}; !- Outlet Port

OS:Connection,
  {caca6f85-8874-471e-a154-a0674dfa56b9}, !- Handle
  {dc6004e8-3726-4f3e-a723-2c341b05aba6}, !- Source Object
  3,                                      !- Outlet Port
  {4ee2f80e-290d-4906-b2a3-494257c8c93c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {572e4f5c-7bae-40d3-94fd-263362c13d48}, !- Handle
  {1738c31e-2750-4f7a-aacb-9df07df2b892}, !- Source Object
  2,                                      !- Outlet Port
  {b408370f-f6ce-4769-87bd-ddf0787f05d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ded77f-6464-4387-8882-2402b850a522}, !- Handle
  {b408370f-f6ce-4769-87bd-ddf0787f05d0}, !- Source Object
  3,                                      !- Outlet Port
  {6e327b14-3453-4658-adef-d33020242b6f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0882ea55-2483-4647-9beb-29ecf0de9388}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top VAV Terminal Inlet Air Node, !- Name
  {910788f9-b235-4c99-9e24-97af19faf206}, !- Inlet Port
  {3ece1b81-8e04-49a4-a69c-23a86cf63500}; !- Outlet Port

OS:Connection,
  {910788f9-b235-4c99-9e24-97af19faf206}, !- Handle
  {8b3778a9-32b4-451d-82ec-90ce50d860d8}, !- Source Object
  11,                                     !- Outlet Port
  {0882ea55-2483-4647-9beb-29ecf0de9388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ece1b81-8e04-49a4-a69c-23a86cf63500}, !- Handle
  {0882ea55-2483-4647-9beb-29ecf0de9388}, !- Source Object
  3,                                      !- Outlet Port
  {06d7f1f6-4089-480b-94b2-30ed32fb61a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c0f4567-0355-4089-8c97-ad1bd1e44f31}, !- Handle
  {06d7f1f6-4089-480b-94b2-30ed32fb61a7}, !- Source Object
  12,                                     !- Outlet Port
  {dc6004e8-3726-4f3e-a723-2c341b05aba6}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {849f069f-6545-4580-ad03-a266579dd8d4}, !- Handle
  {ee487725-16ee-45a8-b3c5-a40e71b961b7}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

OS:Schedule:Ruleset,
  {33753af1-d0ed-405d-9eec-0e4ce08f4120}, !- Handle
  12 Zone VAV Occ Sch,                    !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  {7aaa48f0-c248-41e0-9460-0ddba7cfc815}, !- Default Day Schedule Name
  {0a48e260-0100-4418-a33b-5ce6b18c7750}, !- Summer Design Day Schedule Name
  {6d540f39-1b09-49e2-bcb8-cd01b6aacf4f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7aaa48f0-c248-41e0-9460-0ddba7cfc815}, !- Handle
  12 Zone VAV Occ Sch Default,            !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {750da569-d02e-4324-8b04-8ecf36227383}, !- Handle
  {33753af1-d0ed-405d-9eec-0e4ce08f4120}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  998.42400000000134,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:11:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:11:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6d540f39-1b09-49e2-bcb8-cd01b6aacf4f}, !- Handle
  12 Zone VAV Occ Sch Winter Design Day,  !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a48e260-0100-4418-a33b-5ce6b18c7750}, !- Handle
  12 Zone VAV Occ Sch Summer Design Day,  !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd89601b-decf-4c47-87f8-c47aa79fe7cd}, !- Handle
  12 Zone VAV Occ Sch Saturday Rule,      !- Name
  {33753af1-d0ed-405d-9eec-0e4ce08f4120}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3ac04716-212b-4e88-93fd-32dafeed7c35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ac04716-212b-4e88-93fd-32dafeed7c35}, !- Handle
  12 Zone VAV Occ Sch Saturday,           !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {0a50da78-db66-4ca7-9456-d43716ce417c}, !- Handle
  12 Zone VAV Occ Sch Sunday Rule,        !- Name
  {33753af1-d0ed-405d-9eec-0e4ce08f4120}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35006300-094a-4f6e-9000-709599e24384}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35006300-094a-4f6e-9000-709599e24384}, !- Handle
  12 Zone VAV Occ Sch Sunday,             !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {54aada4e-153e-48a4-91a6-52502058ef33}, !- Handle
  12 Zone VAV ERV,                        !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c0ae7b34-0689-4043-90d2-4486b603dd03}, !- Supply Air Inlet Node
  {d24f4ebf-22fb-4d9a-9e8a-52304927d9be}, !- Supply Air Outlet Node
  {da680d74-be46-4396-b104-bd408b8fe62f}, !- Exhaust Air Inlet Node
  {9cf3b6aa-18a9-46de-af3e-494ec4650ec7}, !- Exhaust Air Outlet Node
  9875.70057007957,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {bc454aa1-a580-4d2a-9e25-db1c863270af}, !- Handle
  Node 2,                                 !- Name
  {d24f4ebf-22fb-4d9a-9e8a-52304927d9be}, !- Inlet Port
  {51810a5c-934d-43d4-bb2d-00effc3d0aa0}; !- Outlet Port

OS:Connection,
  {c0ae7b34-0689-4043-90d2-4486b603dd03}, !- Handle
  {0e1cd02b-af5d-4fbb-8e51-2a5f5957fe8a}, !- Source Object
  3,                                      !- Outlet Port
  {54aada4e-153e-48a4-91a6-52502058ef33}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d24f4ebf-22fb-4d9a-9e8a-52304927d9be}, !- Handle
  {54aada4e-153e-48a4-91a6-52502058ef33}, !- Source Object
  13,                                     !- Outlet Port
  {bc454aa1-a580-4d2a-9e25-db1c863270af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51810a5c-934d-43d4-bb2d-00effc3d0aa0}, !- Handle
  {bc454aa1-a580-4d2a-9e25-db1c863270af}, !- Source Object
  3,                                      !- Outlet Port
  {6285ac69-2996-43dc-b3ce-a41a1c64bb0f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fd7e315f-9abe-47f2-8679-1ae792aab5ca}, !- Handle
  Node 3,                                 !- Name
  {16b54cb6-c01e-479b-be09-15e4bbde24db}, !- Inlet Port
  {da680d74-be46-4396-b104-bd408b8fe62f}; !- Outlet Port

OS:Connection,
  {16b54cb6-c01e-479b-be09-15e4bbde24db}, !- Handle
  {6285ac69-2996-43dc-b3ce-a41a1c64bb0f}, !- Source Object
  7,                                      !- Outlet Port
  {fd7e315f-9abe-47f2-8679-1ae792aab5ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da680d74-be46-4396-b104-bd408b8fe62f}, !- Handle
  {fd7e315f-9abe-47f2-8679-1ae792aab5ca}, !- Source Object
  3,                                      !- Outlet Port
  {54aada4e-153e-48a4-91a6-52502058ef33}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9cf3b6aa-18a9-46de-af3e-494ec4650ec7}, !- Handle
  {54aada4e-153e-48a4-91a6-52502058ef33}, !- Source Object
  15,                                     !- Outlet Port
  {95c1e869-613a-481a-a013-727115a5e3f8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a168abf0-ed0d-4d05-86d5-96e258db4bbb}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b363add2-e03c-47ae-aa4c-b4d2a1d29ba9}, !- Reference Setpoint Node Name
  {b363add2-e03c-47ae-aa4c-b4d2a1d29ba9}, !- Mixed Air Stream Node Name
  {0e1cd02b-af5d-4fbb-8e51-2a5f5957fe8a}, !- Outdoor Air Stream Node Name
  {4f2f9976-fc9c-45c0-aea6-51a7130822a5}, !- Return Air Stream Node Name
  {bc454aa1-a580-4d2a-9e25-db1c863270af}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {ef935202-d24f-4fc1-b06e-c135012578f5}, !- Handle
  12 Zone VAV SAT Warmest Reset,          !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {5c2b73ed-98ca-4200-a38e-30785e52bdcc}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {7df9f634-0069-440d-8ffe-ed36199e90a4}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {dd02a726-3f3f-4a62-aa9c-afe1b90d4c28}, !- Handle
  SYS12ZoneVAVHtgSch0,                    !- Name
  {b01c531b-4b63-4783-a76c-7479c575aedb}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {12713ec3-3f94-45b0-b523-b05464e32245}, !- Handle
  SYS12ZoneVAVClgSch0,                    !- Name
  {f1738808-a0a7-41bf-91af-8c7eb94b2c42}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e03da4d8-4ba9-4bb2-b370-ba08474baf93}, !- Handle
  SYS12ZoneVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {7df9f634-0069-440d-8ffe-ed36199e90a4}<23.9 && {7df9f634-0069-440d-8ffe-ed36199e90a4}>1.7, !- Program Line 1
  SET {12713ec3-3f94-45b0-b523-b05464e32245} = 29.4, !- Program Line 2
  SET {dd02a726-3f3f-4a62-aa9c-afe1b90d4c28} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {7df9f634-0069-440d-8ffe-ed36199e90a4}<23.9 && {7df9f634-0069-440d-8ffe-ed36199e90a4}>1.7, !- Program Line 4
  SET {12713ec3-3f94-45b0-b523-b05464e32245} = 29.4, !- Program Line 5
  SET {dd02a726-3f3f-4a62-aa9c-afe1b90d4c28} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {7df9f634-0069-440d-8ffe-ed36199e90a4}<23.9 && {7df9f634-0069-440d-8ffe-ed36199e90a4}>1.7, !- Program Line 7
  SET {12713ec3-3f94-45b0-b523-b05464e32245} = 29.4, !- Program Line 8
  SET {dd02a726-3f3f-4a62-aa9c-afe1b90d4c28} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {7df9f634-0069-440d-8ffe-ed36199e90a4}<23.9 && {7df9f634-0069-440d-8ffe-ed36199e90a4}>1.7, !- Program Line 10
  SET {12713ec3-3f94-45b0-b523-b05464e32245} = 29.4, !- Program Line 11
  SET {dd02a726-3f3f-4a62-aa9c-afe1b90d4c28} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {12713ec3-3f94-45b0-b523-b05464e32245} = NULL, !- Program Line 14
  SET {dd02a726-3f3f-4a62-aa9c-afe1b90d4c28} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {bf869211-fbeb-4d75-b10b-57f6fc496ec1}, !- Handle
  SYS12ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e03da4d8-4ba9-4bb2-b370-ba08474baf93}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {839c51e5-9ed4-4a76-91c6-82532696e276}, !- Handle
  SYS12ZoneVAVHtgSch1,                    !- Name
  {cda246ff-5c34-42a8-ba0f-06d01e7521b1}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {90c631af-e0da-4dbf-98a3-90a25d27e3d0}, !- Handle
  SYS12ZoneVAVClgSch1,                    !- Name
  {d4ca2f90-9821-4f4e-be41-e6c23c63bef9}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4082c1a7-c2bc-4f8b-bbbd-d510d7b77a87}, !- Handle
  SYS12ZoneVAVOptimumStartProg1,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {7df9f634-0069-440d-8ffe-ed36199e90a4}<23.9 && {7df9f634-0069-440d-8ffe-ed36199e90a4}>1.7, !- Program Line 1
  SET {90c631af-e0da-4dbf-98a3-90a25d27e3d0} = 29.4, !- Program Line 2
  SET {839c51e5-9ed4-4a76-91c6-82532696e276} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {7df9f634-0069-440d-8ffe-ed36199e90a4}<23.9 && {7df9f634-0069-440d-8ffe-ed36199e90a4}>1.7, !- Program Line 4
  SET {90c631af-e0da-4dbf-98a3-90a25d27e3d0} = 29.4, !- Program Line 5
  SET {839c51e5-9ed4-4a76-91c6-82532696e276} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {7df9f634-0069-440d-8ffe-ed36199e90a4}<23.9 && {7df9f634-0069-440d-8ffe-ed36199e90a4}>1.7, !- Program Line 7
  SET {90c631af-e0da-4dbf-98a3-90a25d27e3d0} = 29.4, !- Program Line 8
  SET {839c51e5-9ed4-4a76-91c6-82532696e276} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {7df9f634-0069-440d-8ffe-ed36199e90a4}<23.9 && {7df9f634-0069-440d-8ffe-ed36199e90a4}>1.7, !- Program Line 10
  SET {90c631af-e0da-4dbf-98a3-90a25d27e3d0} = 29.4, !- Program Line 11
  SET {839c51e5-9ed4-4a76-91c6-82532696e276} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {90c631af-e0da-4dbf-98a3-90a25d27e3d0} = NULL, !- Program Line 14
  SET {839c51e5-9ed4-4a76-91c6-82532696e276} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {46b3042c-7a1f-412b-be2a-9dfa5c73b7be}, !- Handle
  SYS12ZoneVAVOptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4082c1a7-c2bc-4f8b-bbbd-d510d7b77a87}; !- Program Name 1

OS:Schedule:Ruleset,
  {9f0d336c-95f4-4b90-bf11-c280de0e623e}, !- Handle
  12 Zone VAV 1 Occ Sch,                  !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  {622bcc28-a897-435a-87f6-a9c05b912f59}, !- Default Day Schedule Name
  {c42a8c4d-6fce-4ed9-bdc8-93666b8338b1}, !- Summer Design Day Schedule Name
  {a9fae751-a4f2-4c27-8800-0ce341a9ee02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {622bcc28-a897-435a-87f6-a9c05b912f59}, !- Handle
  12 Zone VAV 1 Occ Sch Default,          !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0d7086b5-e679-410d-aa2d-05b792180d17}, !- Handle
  {9f0d336c-95f4-4b90-bf11-c280de0e623e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  998.42400000000487,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:11:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:11:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a9fae751-a4f2-4c27-8800-0ce341a9ee02}, !- Handle
  12 Zone VAV 1 Occ Sch Winter Design Day, !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c42a8c4d-6fce-4ed9-bdc8-93666b8338b1}, !- Handle
  12 Zone VAV 1 Occ Sch Summer Design Day, !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {06569ba8-1e1a-4f9d-8985-8cd34fb3ef6d}, !- Handle
  12 Zone VAV 1 Occ Sch Saturday Rule,    !- Name
  {9f0d336c-95f4-4b90-bf11-c280de0e623e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cf50ed86-f8eb-4eb5-b5a6-8baa12102954}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf50ed86-f8eb-4eb5-b5a6-8baa12102954}, !- Handle
  12 Zone VAV 1 Occ Sch Saturday,         !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4988fcd6-7451-4add-af5c-ad3721c47e4d}, !- Handle
  12 Zone VAV 1 Occ Sch Sunday Rule,      !- Name
  {9f0d336c-95f4-4b90-bf11-c280de0e623e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03def1dd-44d1-4e47-8c35-0b77f7537ec4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03def1dd-44d1-4e47-8c35-0b77f7537ec4}, !- Handle
  12 Zone VAV 1 Occ Sch Sunday,           !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9c000f7c-e857-443e-97d7-e668f72adf11}, !- Handle
  12 Zone VAV 1 ERV,                      !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0ac0498a-ee09-4d84-8ccd-35c5a6ac69b9}, !- Supply Air Inlet Node
  {d95fe33c-4632-4cc2-8369-695305c86b2a}, !- Supply Air Outlet Node
  {dbab89ea-c23f-4d81-acf4-b736758b868c}, !- Exhaust Air Inlet Node
  {daf03a14-156d-46b1-9e09-52d009054f5f}, !- Exhaust Air Outlet Node
  9875.7005700796,                        !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6218af7d-68f8-42b2-b73e-871f8a2a1d4a}, !- Handle
  Node 4,                                 !- Name
  {d95fe33c-4632-4cc2-8369-695305c86b2a}, !- Inlet Port
  {18ddccf5-7a19-4a54-8f43-37663e5e0e8e}; !- Outlet Port

OS:Connection,
  {0ac0498a-ee09-4d84-8ccd-35c5a6ac69b9}, !- Handle
  {ce5514d7-406b-418b-8892-1bf2e1695e46}, !- Source Object
  3,                                      !- Outlet Port
  {9c000f7c-e857-443e-97d7-e668f72adf11}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d95fe33c-4632-4cc2-8369-695305c86b2a}, !- Handle
  {9c000f7c-e857-443e-97d7-e668f72adf11}, !- Source Object
  13,                                     !- Outlet Port
  {6218af7d-68f8-42b2-b73e-871f8a2a1d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18ddccf5-7a19-4a54-8f43-37663e5e0e8e}, !- Handle
  {6218af7d-68f8-42b2-b73e-871f8a2a1d4a}, !- Source Object
  3,                                      !- Outlet Port
  {ed021d3c-2c2a-4e5a-bf26-5844979ddf0b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8c51c8b2-7b3b-40ea-958a-e7745d2fe38f}, !- Handle
  Node 5,                                 !- Name
  {669164be-4a50-4f66-97b5-612a755d7eaf}, !- Inlet Port
  {dbab89ea-c23f-4d81-acf4-b736758b868c}; !- Outlet Port

OS:Connection,
  {669164be-4a50-4f66-97b5-612a755d7eaf}, !- Handle
  {ed021d3c-2c2a-4e5a-bf26-5844979ddf0b}, !- Source Object
  7,                                      !- Outlet Port
  {8c51c8b2-7b3b-40ea-958a-e7745d2fe38f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbab89ea-c23f-4d81-acf4-b736758b868c}, !- Handle
  {8c51c8b2-7b3b-40ea-958a-e7745d2fe38f}, !- Source Object
  3,                                      !- Outlet Port
  {9c000f7c-e857-443e-97d7-e668f72adf11}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {daf03a14-156d-46b1-9e09-52d009054f5f}, !- Handle
  {9c000f7c-e857-443e-97d7-e668f72adf11}, !- Source Object
  15,                                     !- Outlet Port
  {bf073cc2-bbf4-4c32-8447-bd991b4c6ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e47e38c2-5fbe-436f-9115-815a19a3084d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0dbe5ebc-5f28-48cf-b6eb-40d590e99bfb}, !- Reference Setpoint Node Name
  {0dbe5ebc-5f28-48cf-b6eb-40d590e99bfb}, !- Mixed Air Stream Node Name
  {ce5514d7-406b-418b-8892-1bf2e1695e46}, !- Outdoor Air Stream Node Name
  {0cac95f4-0499-434c-a02a-cb31a764d8b6}, !- Return Air Stream Node Name
  {6218af7d-68f8-42b2-b73e-871f8a2a1d4a}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {a85910f3-5f59-4306-9304-cb345778354e}, !- Handle
  12 Zone VAV 1 SAT Warmest Reset,        !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {58ee927f-507b-4ab7-a7f9-da74321c863d}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {3a4671ca-8eea-483b-ad75-9e3da19f931d}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ef1b9cf0-c9d6-4a84-95f2-be28e6ef2ce5}, !- Handle
  SYS12ZoneVAV1HtgSch0,                   !- Name
  {faa802a5-760e-4f1a-9be5-e9a9cb1adf38}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {6500065e-f18f-498d-970c-15c57233aef0}, !- Handle
  SYS12ZoneVAV1ClgSch0,                   !- Name
  {783dcfd6-f79f-42aa-b599-32e7b578b1e6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {29cd66ad-6af0-4953-bcf5-3b48630f27aa}, !- Handle
  SYS12ZoneVAV1OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3a4671ca-8eea-483b-ad75-9e3da19f931d}<23.9 && {3a4671ca-8eea-483b-ad75-9e3da19f931d}>1.7, !- Program Line 1
  SET {6500065e-f18f-498d-970c-15c57233aef0} = 29.4, !- Program Line 2
  SET {ef1b9cf0-c9d6-4a84-95f2-be28e6ef2ce5} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3a4671ca-8eea-483b-ad75-9e3da19f931d}<23.9 && {3a4671ca-8eea-483b-ad75-9e3da19f931d}>1.7, !- Program Line 4
  SET {6500065e-f18f-498d-970c-15c57233aef0} = 29.4, !- Program Line 5
  SET {ef1b9cf0-c9d6-4a84-95f2-be28e6ef2ce5} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3a4671ca-8eea-483b-ad75-9e3da19f931d}<23.9 && {3a4671ca-8eea-483b-ad75-9e3da19f931d}>1.7, !- Program Line 7
  SET {6500065e-f18f-498d-970c-15c57233aef0} = 29.4, !- Program Line 8
  SET {ef1b9cf0-c9d6-4a84-95f2-be28e6ef2ce5} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3a4671ca-8eea-483b-ad75-9e3da19f931d}<23.9 && {3a4671ca-8eea-483b-ad75-9e3da19f931d}>1.7, !- Program Line 10
  SET {6500065e-f18f-498d-970c-15c57233aef0} = 29.4, !- Program Line 11
  SET {ef1b9cf0-c9d6-4a84-95f2-be28e6ef2ce5} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {6500065e-f18f-498d-970c-15c57233aef0} = NULL, !- Program Line 14
  SET {ef1b9cf0-c9d6-4a84-95f2-be28e6ef2ce5} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {a586e67a-fa6b-49fe-9a85-b6b1fde4148b}, !- Handle
  SYS12ZoneVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {29cd66ad-6af0-4953-bcf5-3b48630f27aa}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {60aa199b-91bc-4832-a3a2-64145371ecee}, !- Handle
  SYS12ZoneVAV1HtgSch1,                   !- Name
  {b01c531b-4b63-4783-a76c-7479c575aedb}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {dd9a5992-1efb-44f4-9b8c-86d44b72d81b}, !- Handle
  SYS12ZoneVAV1ClgSch1,                   !- Name
  {f1738808-a0a7-41bf-91af-8c7eb94b2c42}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {33a3d4e5-7927-4a2f-9004-7349f06a9f63}, !- Handle
  SYS12ZoneVAV1OptimumStartProg1,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3a4671ca-8eea-483b-ad75-9e3da19f931d}<23.9 && {3a4671ca-8eea-483b-ad75-9e3da19f931d}>1.7, !- Program Line 1
  SET {dd9a5992-1efb-44f4-9b8c-86d44b72d81b} = 29.4, !- Program Line 2
  SET {60aa199b-91bc-4832-a3a2-64145371ecee} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3a4671ca-8eea-483b-ad75-9e3da19f931d}<23.9 && {3a4671ca-8eea-483b-ad75-9e3da19f931d}>1.7, !- Program Line 4
  SET {dd9a5992-1efb-44f4-9b8c-86d44b72d81b} = 29.4, !- Program Line 5
  SET {60aa199b-91bc-4832-a3a2-64145371ecee} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3a4671ca-8eea-483b-ad75-9e3da19f931d}<23.9 && {3a4671ca-8eea-483b-ad75-9e3da19f931d}>1.7, !- Program Line 7
  SET {dd9a5992-1efb-44f4-9b8c-86d44b72d81b} = 29.4, !- Program Line 8
  SET {60aa199b-91bc-4832-a3a2-64145371ecee} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3a4671ca-8eea-483b-ad75-9e3da19f931d}<23.9 && {3a4671ca-8eea-483b-ad75-9e3da19f931d}>1.7, !- Program Line 10
  SET {dd9a5992-1efb-44f4-9b8c-86d44b72d81b} = 29.4, !- Program Line 11
  SET {60aa199b-91bc-4832-a3a2-64145371ecee} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {dd9a5992-1efb-44f4-9b8c-86d44b72d81b} = NULL, !- Program Line 14
  SET {60aa199b-91bc-4832-a3a2-64145371ecee} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {018e7241-0d02-4c3e-9920-31d7a47d348c}, !- Handle
  SYS12ZoneVAV1OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {33a3d4e5-7927-4a2f-9004-7349f06a9f63}; !- Program Name 1

OS:Schedule:Ruleset,
  {ed3aa00a-767e-43ed-9e4a-f89a68638f06}, !- Handle
  9 Zone VAV Occ Sch,                     !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  {823afefd-492c-441b-a240-7225cfa31212}, !- Default Day Schedule Name
  {78359ba8-1aad-43a1-8f07-b80ef34c4579}, !- Summer Design Day Schedule Name
  {1371f600-2164-4c52-9cd5-937fd242fe52}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {823afefd-492c-441b-a240-7225cfa31212}, !- Handle
  9 Zone VAV Occ Sch Default,             !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3eaa2165-96bd-4228-a59c-8bddf6701d16}, !- Handle
  {ed3aa00a-767e-43ed-9e4a-f89a68638f06}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  998.42400000000498,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-04-19 07:11:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-04-19 07:11:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1371f600-2164-4c52-9cd5-937fd242fe52}, !- Handle
  9 Zone VAV Occ Sch Winter Design Day,   !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78359ba8-1aad-43a1-8f07-b80ef34c4579}, !- Handle
  9 Zone VAV Occ Sch Summer Design Day,   !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6673035-7676-427a-b46a-cf73a6a8ffe5}, !- Handle
  9 Zone VAV Occ Sch Saturday Rule,       !- Name
  {ed3aa00a-767e-43ed-9e4a-f89a68638f06}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48097744-23e4-45d0-9f4b-9a57664e1200}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48097744-23e4-45d0-9f4b-9a57664e1200}, !- Handle
  9 Zone VAV Occ Sch Saturday,            !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {af33820c-d368-4270-b879-02f6111161f0}, !- Handle
  9 Zone VAV Occ Sch Sunday Rule,         !- Name
  {ed3aa00a-767e-43ed-9e4a-f89a68638f06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b20747b4-30a4-4d63-8917-53ae9a0c3322}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b20747b4-30a4-4d63-8917-53ae9a0c3322}, !- Handle
  9 Zone VAV Occ Sch Sunday,              !- Name
  {e1566dbf-eae3-4269-8718-357271af81d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ab6667be-4810-46a0-8592-0863a9c8f8d5}, !- Handle
  9 Zone VAV ERV,                         !- Name
  {3e1332a5-a670-4733-9c9b-e05931dff96c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a48f6dba-49f9-49de-8eb9-6b75c80f9d01}, !- Supply Air Inlet Node
  {93ef6392-8d10-42a8-8be4-4f8eefedf6ae}, !- Supply Air Outlet Node
  {8be9986b-f841-4aba-9c2c-04279a65c753}, !- Exhaust Air Inlet Node
  {01630df0-a3a3-45eb-a03b-4b56f6d7559e}, !- Exhaust Air Outlet Node
  9875.7005700796,                        !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9bc2d92a-520e-4f07-8457-8949332d3480}, !- Handle
  Node 6,                                 !- Name
  {93ef6392-8d10-42a8-8be4-4f8eefedf6ae}, !- Inlet Port
  {791bb110-62c5-4136-85c7-5ae9b6d5b834}; !- Outlet Port

OS:Connection,
  {a48f6dba-49f9-49de-8eb9-6b75c80f9d01}, !- Handle
  {852b5ea3-ac48-4e2b-9cfb-98fe773a0b70}, !- Source Object
  3,                                      !- Outlet Port
  {ab6667be-4810-46a0-8592-0863a9c8f8d5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {93ef6392-8d10-42a8-8be4-4f8eefedf6ae}, !- Handle
  {ab6667be-4810-46a0-8592-0863a9c8f8d5}, !- Source Object
  13,                                     !- Outlet Port
  {9bc2d92a-520e-4f07-8457-8949332d3480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {791bb110-62c5-4136-85c7-5ae9b6d5b834}, !- Handle
  {9bc2d92a-520e-4f07-8457-8949332d3480}, !- Source Object
  3,                                      !- Outlet Port
  {7abfb53f-a2a8-40dc-8412-4cf621d48b43}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {978cab45-1de9-4604-9d4d-8449ef7fdf0e}, !- Handle
  Node 7,                                 !- Name
  {45b91ce6-cde0-4784-baec-cabed112fb21}, !- Inlet Port
  {8be9986b-f841-4aba-9c2c-04279a65c753}; !- Outlet Port

OS:Connection,
  {45b91ce6-cde0-4784-baec-cabed112fb21}, !- Handle
  {7abfb53f-a2a8-40dc-8412-4cf621d48b43}, !- Source Object
  7,                                      !- Outlet Port
  {978cab45-1de9-4604-9d4d-8449ef7fdf0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be9986b-f841-4aba-9c2c-04279a65c753}, !- Handle
  {978cab45-1de9-4604-9d4d-8449ef7fdf0e}, !- Source Object
  3,                                      !- Outlet Port
  {ab6667be-4810-46a0-8592-0863a9c8f8d5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {01630df0-a3a3-45eb-a03b-4b56f6d7559e}, !- Handle
  {ab6667be-4810-46a0-8592-0863a9c8f8d5}, !- Source Object
  15,                                     !- Outlet Port
  {f8be2380-c594-479e-b85e-80effa0044f8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f6a4683c-fd32-4515-a2c5-6f0ccb907664}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {33b90f01-c47a-423e-8a40-58bff61a4abe}, !- Reference Setpoint Node Name
  {33b90f01-c47a-423e-8a40-58bff61a4abe}, !- Mixed Air Stream Node Name
  {852b5ea3-ac48-4e2b-9cfb-98fe773a0b70}, !- Outdoor Air Stream Node Name
  {19347a44-88dd-4976-a3f9-081da3856a62}, !- Return Air Stream Node Name
  {9bc2d92a-520e-4f07-8457-8949332d3480}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {5825f21b-fbb3-4aaf-a375-6e4d95521b9a}, !- Handle
  9 Zone VAV SAT Warmest Reset,           !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {2916f65f-9053-4e87-9185-e3d651ceb8fa}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {ade24c2f-46d0-4bd9-806d-68ba263576e1}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c403f66b-4603-4b5a-a4e2-15a1d1718bd1}, !- Handle
  SYS9ZoneVAVHtgSch0,                     !- Name
  {faa802a5-760e-4f1a-9be5-e9a9cb1adf38}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {1fe064d8-2a91-4ac2-aa40-bcfc8ca80bba}, !- Handle
  SYS9ZoneVAVClgSch0,                     !- Name
  {783dcfd6-f79f-42aa-b599-32e7b578b1e6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {156ba279-cbef-458f-937b-a8f2c949afba}, !- Handle
  SYS9ZoneVAVOptimumStartProg0,           !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {ade24c2f-46d0-4bd9-806d-68ba263576e1}<23.9 && {ade24c2f-46d0-4bd9-806d-68ba263576e1}>1.7, !- Program Line 1
  SET {1fe064d8-2a91-4ac2-aa40-bcfc8ca80bba} = 29.4, !- Program Line 2
  SET {c403f66b-4603-4b5a-a4e2-15a1d1718bd1} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {ade24c2f-46d0-4bd9-806d-68ba263576e1}<23.9 && {ade24c2f-46d0-4bd9-806d-68ba263576e1}>1.7, !- Program Line 4
  SET {1fe064d8-2a91-4ac2-aa40-bcfc8ca80bba} = 29.4, !- Program Line 5
  SET {c403f66b-4603-4b5a-a4e2-15a1d1718bd1} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {ade24c2f-46d0-4bd9-806d-68ba263576e1}<23.9 && {ade24c2f-46d0-4bd9-806d-68ba263576e1}>1.7, !- Program Line 7
  SET {1fe064d8-2a91-4ac2-aa40-bcfc8ca80bba} = 29.4, !- Program Line 8
  SET {c403f66b-4603-4b5a-a4e2-15a1d1718bd1} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {ade24c2f-46d0-4bd9-806d-68ba263576e1}<23.9 && {ade24c2f-46d0-4bd9-806d-68ba263576e1}>1.7, !- Program Line 10
  SET {1fe064d8-2a91-4ac2-aa40-bcfc8ca80bba} = 29.4, !- Program Line 11
  SET {c403f66b-4603-4b5a-a4e2-15a1d1718bd1} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1fe064d8-2a91-4ac2-aa40-bcfc8ca80bba} = NULL, !- Program Line 14
  SET {c403f66b-4603-4b5a-a4e2-15a1d1718bd1} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {4b90c121-abef-4f5d-8267-3679b570ebae}, !- Handle
  SYS9ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {156ba279-cbef-458f-937b-a8f2c949afba}; !- Program Name 1

OS:Curve:Biquadratic,
  {f9d10544-3dde-426c-960d-326fe200343f}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {4a5c1989-f5ef-42b1-999c-f5114363d6fb}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {b89ad432-7bce-4832-9ea3-9b96e84564c5}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.35;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {18e44782-a0de-4a0e-bede-43b514dde95d}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Material,
  {c25d5b87-efc4-42cf-8ddf-cf1a4c704fb3}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8c5b784a-8153-4ae0-b607-340823cd4283}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {c25d5b87-efc4-42cf-8ddf-cf1a4c704fb3}; !- Layer 1

OS:InternalMass:Definition,
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Handle
  Internal Mass Definition 2,             !- Name
  {8c5b784a-8153-4ae0-b607-340823cd4283}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9755e09f-8e65-40fa-8d0e-d716283c467a}, !- Handle
  StripMall Strip mall - type 3 C end_b - Story Top Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {e4df8cdb-2a77-4caa-8e70-a242d036d8d2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ba348348-6133-4b4e-b970-35951f9d6804}, !- Handle
  StripMall Strip mall - type 3 B end_b - Story Top Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {8abe8c3a-d367-4613-ac21-a8232937aafa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f0ca602a-f4cf-4d59-9312-64019de30747}, !- Handle
  StripMall Strip mall - type 3 A end_b - Story Top Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {d2d94993-5288-4a5f-b777-bd590a4d2a5b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f0346beb-63a5-4627-90a9-ed3c3e0e15cb}, !- Handle
  StripMall Strip mall - type 3 C  - Story Top Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {f27dee7e-db74-4fe6-b92e-8670daa68866}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4afef2a4-91bb-4f41-ad88-d351f1e9d506}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Top Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {cf3efdbb-24e9-4b1d-a6d3-d32f1fc55899}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {714ca652-667b-4e27-8ac3-7c48b3b0020e}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Top Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {52d285a3-5730-4337-9c67-224637185dcd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eb2fd0b5-861b-428b-9b5d-cdb9e1e45ec1}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Mid Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {b122b511-3943-4c27-ba18-9186bc3ce977}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {752d5255-7405-45c9-a5cc-6d9430ee3060}, !- Handle
  StripMall Strip mall - type 2 A  - Story Mid Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {3c88e760-2c08-444f-83bc-c4e86b9c1006}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {df13148a-f258-41a5-89da-e67e6215c1b5}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Ground Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {bab39e05-f727-4dd6-afe5-6ad0cad22576}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f1b45a85-1953-4e49-bd41-a1e9981dd8bf}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Mid Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {39733847-81c1-4399-85cd-ca9197764163}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a3a1af44-1f79-4dc6-a40a-f82ae10f390a}, !- Handle
  StripMall Strip mall - type 1 A end_a - Story Ground Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {b17223b6-972b-4e46-8518-31d607c7b625}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a75265ac-3b75-49e4-a113-bc690cbc8518}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Mid Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {00d1843a-c023-4435-8987-52eb89ef8381}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {219d9302-27ea-4558-816e-b8ed1c986641}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Mid Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {0dc2dc62-1f6e-4f48-a62a-67f772e80f86}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6f51b46a-b8fd-4ae1-a2bb-553cdd8a3cdc}, !- Handle
  StripMall Strip mall - type 3 C  - Story Mid Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {ec4c929c-5dd8-496a-84d7-76d23957ee74}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {02d7fa4b-8d33-42f5-bc95-c2ecada75fba}, !- Handle
  StripMall Strip mall - type 2 C  - Story Mid Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {6fcc74d7-9e21-4374-ac46-bd658d0ddf19}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f93e5c21-c8b7-4597-8aea-4e008522afa5}, !- Handle
  StripMall Strip mall - type 3 B  - Story Top Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {d185a258-59a9-48d0-98b2-84f36a202187}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fc2d1db3-32e8-4a7b-a73c-9321fe01cc2a}, !- Handle
  StripMall Strip mall - type 1 C end_a - Story Ground Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {87a51a99-0438-496b-9474-bd0324bfb6e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {050df89c-e9b1-4b21-9505-0bc269dc8306}, !- Handle
  StripMall Strip mall - type 3 A  - Story Mid Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {1c0cdf74-dc07-4488-99a9-16fd4b825c6c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {70a42f68-c903-49a5-a6c2-8a21f363d5f6}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Mid Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {f2db0ee4-4bdc-4ceb-8cea-f2af3c07eb3c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {82740a76-626f-407e-9852-b603dcd2d544}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {beb8d4c8-e3c0-4215-a0dc-e796ac286d6e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5ceef61e-d26b-428b-9b4d-c1dc4bb07471}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Ground Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {a40ef7e8-29e5-41cf-b3d2-422c3b76097a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {15b5f68b-8e5c-4f5e-a4a3-e5ba3b1b5490}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Top Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {e5ff2718-a527-42d6-8ea6-c595b4af9294}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5095d4f2-b130-49a6-b82e-a3fd7207a006}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {1c28b50f-3ca9-4d8e-9d46-c2181c726ad6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {850ffaa3-773d-460e-80ba-10f7f3580941}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {8c36530a-6ccc-4119-b7a8-28fedb195a3b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {74931e76-3c2f-4e8b-a704-6ec349393f4b}, !- Handle
  StripMall Strip mall - type 2 B  - Story Mid Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {95ed0e38-6cc2-404d-a822-e63d080944da}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {700be5ce-ab94-4d6b-be4d-498575265fee}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {1b794251-2d33-4bac-b902-4c12a4f81d71}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {95597c34-8b87-4873-95bd-5edc111a9887}, !- Handle
  StripMall Strip mall - type 3 A  - Story Top Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {af7feb1b-7e21-4bd8-b082-95a8ecf91d15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c1001428-f416-49a3-a6a5-3c3fcb021ce6}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {6f2f0bfd-c8d2-43b3-8e50-94c0785ab62e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {decd1a40-b8bf-4781-be5b-11006f6e9322}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {8d1792b1-a90f-463a-9d2f-9cbf611fd809}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {25d377a7-e6b0-4bd2-a0a8-ff3d1b20c15b}, !- Handle
  StripMall Strip mall - type 3 B  - Story Mid Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {3aa2a09c-18e8-4f7d-9f82-e6284c8e89bb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c9340fa2-afae-451b-aa07-228db1062a98}, !- Handle
  StripMall Strip mall - type 1 B end_a - Story Ground Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {de594e8e-fc60-48f5-a0c9-3f1c66a631f6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {10da984d-6bb8-40f1-b1f8-b50fd8fd56b3}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Mid Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {fca84008-48ee-4f6b-af9e-de24c8247f5d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {496e395f-3025-47e5-820c-2dd4ac186bbb}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Ground Mass, !- Name
  {9205a733-a1fb-4462-9f69-4912ec6fcd28}, !- Internal Mass Definition Name
  {4751323e-7501-48e4-bd6b-13d75ed77978}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {65cc846d-ed66-4fa7-ad7f-60596b0e3134}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Output:Variable,
  {88906478-9f7f-47c6-844d-7a6c0bf6ea01}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  FangerPMV,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {33d9d180-1eea-4460-8596-450a6d3ab39e}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  FangerPPD,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {80cfeee0-7d7b-498e-ad6d-7f0662324fa5}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {9ad7b993-a681-404a-9fde-8118dc64f280}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Winter Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {efd125a1-8540-48b2-970a-e62f14b08a13}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Or Winter Clothes, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {b6141cbd-b988-4fed-9310-65e91eac19c0}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {3d7ed066-9220-4793-9b30-97e4515a0d85}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ae664317-a608-47c1-b8ba-2d0da1acfb96}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {c1eb159b-003e-4bc6-8e77-33bea9276fc9}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {8ac91351-be5e-4bb1-aca6-35ac30998d80}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

