
OS:Version,
  {6d1fb653-6e34-4478-9b30-e35dce1730c7}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Facility,
  {41a1976e-c425-4685-978a-f88018d2ef7d}; !- Handle

OS:Site,
  {a67e2315-362d-4cf9-9efa-d9aa85c0e9a9}, !- Handle
  Maxwell Afb,                            !- Name
  32.38,                                  !- Latitude {deg}
  -86.35,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  53,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {ef434c2a-c6e3-4c6e-8a58-d5145a67256e}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {e2a19867-0d73-4a07-bf9b-2e162fe23dff}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {f6b20670-9df2-4f5d-b69e-7740a5815768}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {a6aa4538-ec9e-45af-b0d6-bb180aeaf0c3}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {dd7a4925-fb31-45c3-ae35-eda3589cc96b}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {88ed53d5-a0c4-41d1-96b4-743d2cdc2b2c}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {fae250d2-6f67-4d7f-afde-52ed06966e69}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Site:WaterMainsTemperature,
  {7c78ffcf-03b8-485c-ba48-3e156d39055d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  18.7358333333333,                       !- Annual Average Outdoor Air Temperature {C}
  20.53;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {dc8c530a-06b2-43ee-87ad-82563697ce53}, !- Handle
  Maxwell Afb Ann Clg .4% Condns DB=>MWB 1, !- Name
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.177;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {48350d9e-612c-4188-b642-cb9d6fbdb9bb}, !- Handle
  Maxwell Afb Ann Clg .4% Condns WB=>MDB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.177;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9f13aa61-fa56-4277-8d55-0d822d9eafda}, !- Handle
  Maxwell Afb Ann Clg 1% Condns DB=>MWB 1, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.177;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e4372345-7c41-42ee-811d-458e0915b748}, !- Handle
  Maxwell Afb Ann Clg 2% Condns DP=>MDB 1, !- Name
  28.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.177;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e0588610-c9d0-480c-ae30-66caee8d7bda}, !- Handle
  Maxwell Afb Ann Htg 99% Condns DB 1,    !- Name
  -1,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -1,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6976670f-2d19-4253-a08b-75534f46df0d}, !- Handle
  Maxwell Afb Ann Htg 99.6% Condns DB 1,  !- Name
  -2.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -2.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {44434942-2c5a-4a83-9e55-c3d7a4f0b32c}, !- Handle
  Maxwell Afb Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  11.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  8.4,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9ea4334d-d168-4258-beeb-b1f857a9a83f}, !- Handle
  Maxwell Afb April .4% Condns DB=>MCWB 1, !- Name
  31.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.32;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5e356e8c-3ffa-4290-9e89-d171f5e8c53b}, !- Handle
  Maxwell Afb April .4% Condns WB=>MCDB 1, !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.32;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {01f3c321-237c-413f-b3b7-5ff436df80bf}, !- Handle
  Maxwell Afb August .4% Condns DB=>MCWB 1, !- Name
  37.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.429,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.293;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8a7d1d47-48e9-42ff-9cb6-2346e1364cbb}, !- Handle
  Maxwell Afb August .4% Condns WB=>MCDB 1, !- Name
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.429,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.293;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {45b5b541-debc-43b0-898a-849f2cc9c82f}, !- Handle
  Maxwell Afb December .4% Condns DB=>MCWB 1, !- Name
  26.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.345,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.62;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {692b93ab-1c22-49b1-bf7e-4e5f1927d442}, !- Handle
  Maxwell Afb December .4% Condns WB=>MCDB 1, !- Name
  24.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.345,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.62;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {35755e45-e150-47df-ac68-43207fa5f0e5}, !- Handle
  Maxwell Afb February .4% Condns DB=>MCWB 1, !- Name
  25.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.354,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.53;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d2dcdfa0-dd2f-4ed0-82e9-390c0123f4fd}, !- Handle
  Maxwell Afb February .4% Condns WB=>MCDB 1, !- Name
  23.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.354,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.53;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a8011bd0-d090-42c2-9ac5-18cec79fe068}, !- Handle
  Maxwell Afb January .4% Condns DB=>MCWB 1, !- Name
  24.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.614;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {03417ba8-c4fa-464f-bf0a-d8a9d99989a1}, !- Handle
  Maxwell Afb January .4% Condns WB=>MCDB 1, !- Name
  22.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.614;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2ac0652a-76bd-4d7c-82f7-2cd240672440}, !- Handle
  Maxwell Afb July .4% Condns DB=>MCWB 1, !- Name
  37.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.177;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fa56a280-1e1c-4651-a693-e0ee70c0f1d6}, !- Handle
  Maxwell Afb July .4% Condns WB=>MCDB 1, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.177;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b5d93d5c-5b03-4855-b55f-480fac989026}, !- Handle
  Maxwell Afb June .4% Condns DB=>MCWB 1, !- Name
  37.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.409,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.294;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9c4ee066-71ae-4ec0-a24d-ba1581985282}, !- Handle
  Maxwell Afb June .4% Condns WB=>MCDB 1, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.409,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.294;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e65dc7ad-8636-4972-be1a-563306f984a2}, !- Handle
  Maxwell Afb March .4% Condns DB=>MCWB 1, !- Name
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.471;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {40864feb-279c-4703-9161-95182330673f}, !- Handle
  Maxwell Afb March .4% Condns WB=>MCDB 1, !- Name
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.471;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3068c16b-2a87-423b-8cf1-e3bed5c724ee}, !- Handle
  Maxwell Afb May .4% Condns DB=>MCWB 1,  !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.384,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.345;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e15acff4-98ce-4114-8444-4652e07da580}, !- Handle
  Maxwell Afb May .4% Condns WB=>MCDB 1,  !- Name
  30.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.384,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.345;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f8ba91eb-ba3c-45ad-b94c-80099ee2649b}, !- Handle
  Maxwell Afb November .4% Condns DB=>MCWB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.527;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {12a33471-ab85-43cc-ad6f-1ba6daca5a9f}, !- Handle
  Maxwell Afb November .4% Condns WB=>MCDB 1, !- Name
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.527;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bfe5f2da-0c76-4813-afc5-75418511d1cf}, !- Handle
  Maxwell Afb October .4% Condns DB=>MCWB 1, !- Name
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.385,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.452;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a64f7c7b-0e18-434b-b06a-c560c9959f8a}, !- Handle
  Maxwell Afb October .4% Condns WB=>MCDB 1, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.385,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.452;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {73a4d2ec-9243-4349-a740-523ecfc800bf}, !- Handle
  Maxwell Afb September .4% Condns DB=>MCWB 1, !- Name
  36.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.397,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.43;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7f9e09e0-639c-44fb-b16e-ffe83e006a69}, !- Handle
  Maxwell Afb September .4% Condns WB=>MCDB 1, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.397,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.43;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {8c3a4754-7060-498b-98f4-d37653d22ac9}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-3A,                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {afa65ce8-790c-4394-acbc-cda64426ffdc}, !- Handle
  ComStock DOE Ref 1980-2004|LargeHotel,  !- Name
  ,                                       !- Building Sector Type
  135,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {741ec599-2737-41ff-9009-661bcdfc963e}, !- Default Construction Set Name
  {391c0ac5-7ac1-45ac-9a84-334fa86a0d07}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  LargeHotel;                             !- Standards Building Type

OS:AdditionalProperties,
  {c6c668e3-7dfe-431b-ac4c-0d003a64b8e4}, !- Handle
  {afa65ce8-790c-4394-acbc-cda64426ffdc}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SRSOc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PTAC with electric coil,                !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref 1980-2004,             !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref 1980-2004,             !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref 1980-2004,             !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref 1980-2004,             !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref 1980-2004,             !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2007,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref 1980-2004,             !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref 1980-2004,             !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref 1980-2004,             !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref 1980-2004,             !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DOE Ref 1980-2004;             !- Feature Value 14

OS:SpaceType,
  {9af53eb9-9301-48b6-9a22-61a5ef519d5c}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {950b4a08-a168-49cd-9d9a-537a03d376de}, !- Default Schedule Set Name
  {693d64ec-4fee-439d-bd0e-d27920b6c4ca}, !- Group Rendering Name
  {6740e5f2-8332-45d8-b29d-dd8ed6f5df0f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {693d64ec-4fee-439d-bd0e-d27920b6c4ca}, !- Handle
  LargeHotel Laundry,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {b40674e6-8ef9-4112-a8e5-41204d5e63bd}, !- Handle
  LargeHotel Storage - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {f04821d1-ffdd-408d-9e66-11fef23b2449}, !- Default Schedule Set Name
  {26244554-749d-4909-af56-80bd91e9fe9c}, !- Group Rendering Name
  {aa12b4ff-287e-404c-8356-14cac0347c64}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {26244554-749d-4909-af56-80bd91e9fe9c}, !- Handle
  LargeHotel Storage,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {5cc32c7c-b5c0-41bf-b3c5-f0b266874a1e}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {dafd3c61-e621-4dda-97c2-ec23fb85a996}, !- Default Schedule Set Name
  {14ec573d-a715-4e2c-9c84-075d93909806}, !- Group Rendering Name
  {3b122bfe-7b93-490a-ba39-83ec50a1ad17}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {14ec573d-a715-4e2c-9c84-075d93909806}, !- Handle
  LargeHotel Kitchen,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {580c270c-ac6f-47f7-9767-a4d476dfaf4e}, !- Handle
  LargeHotel Retail - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {d0188dc2-05d7-46d4-a5d5-8c97cb29cd86}, !- Default Schedule Set Name
  {ff869b82-4cb5-49e1-861a-e16bf62402f4}, !- Group Rendering Name
  {cf7a1974-36b3-4ef8-bf3b-ff2f1f778109}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {ff869b82-4cb5-49e1-861a-e16bf62402f4}, !- Handle
  LargeHotel Retail,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {1a6916a4-339e-41ba-b41c-ad1998bc9704}, !- Handle
  LargeHotel Mechanical - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {aa4e6692-3005-47a5-999e-1d3c2496853f}, !- Default Schedule Set Name
  {864a47b4-f81a-4e2b-b9c4-9620a43fd56b}, !- Group Rendering Name
  {98f177bd-2422-4f0d-9cf1-6663f7fc601c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {864a47b4-f81a-4e2b-b9c4-9620a43fd56b}, !- Handle
  LargeHotel Mechanical,                  !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {c462ca23-1f87-4a81-bff4-93c12f694529}, !- Handle
  LargeHotel Cafe - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {b72fc02e-15c0-48bd-b0fe-a7b50afbc464}, !- Default Schedule Set Name
  {847cab04-9906-4998-831a-9f0776023af3}, !- Group Rendering Name
  {70d15388-bef8-4191-9bc3-a218a2371da5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {847cab04-9906-4998-831a-9f0776023af3}, !- Handle
  LargeHotel Cafe,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {9ef70e5a-9dbd-4234-9aac-648cf1b224e9}, !- Handle
  LargeHotel Banquet - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {6f7d9bf9-5219-4f8e-9a17-431e122e0909}, !- Default Schedule Set Name
  {46261602-f5a0-456f-b8ca-25d8ec556f8a}, !- Group Rendering Name
  {2081fea5-eb09-47d3-b36b-4271edf2ae94}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:Rendering:Color,
  {46261602-f5a0-456f-b8ca-25d8ec556f8a}, !- Handle
  LargeHotel Banquet,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {21344105-6bc7-4199-b68d-195be63453a3}, !- Handle
  LargeHotel Lobby - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {dc1ea3ac-ed7d-48ce-a1e9-75137ae6dade}, !- Default Schedule Set Name
  {19dcc09c-7337-4d8a-9f31-e6493f1e4a94}, !- Group Rendering Name
  {a49e475a-9bb6-4327-87af-45cbf41d3002}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {19dcc09c-7337-4d8a-9f31-e6493f1e4a94}, !- Handle
  LargeHotel Lobby,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {1f061800-28a1-4e8e-8d02-8efb31901c89}, !- Handle
  LargeHotel Corridor - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {6855eb3f-e0f1-4d8e-be74-cf8c41db3392}, !- Default Schedule Set Name
  {93fe7ead-7d28-4aee-b5fb-1227c32b6780}, !- Group Rendering Name
  {ad9f73dd-3599-4e78-8f37-b3c0fa8f6c30}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {93fe7ead-7d28-4aee-b5fb-1227c32b6780}, !- Handle
  LargeHotel Corridor,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {3ee094ce-937b-44b4-9f27-6e10e80c0231}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {70622e72-845b-4152-9388-f4434bbdc613}, !- Default Schedule Set Name
  {659d8d59-39a1-4ed1-9e10-3e879e0aa292}, !- Group Rendering Name
  {074ee6cd-159a-47eb-808f-26dfabd4f611}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {659d8d59-39a1-4ed1-9e10-3e879e0aa292}, !- Handle
  LargeHotel GuestRoom,                   !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:BuildingStory,
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {249ab3e4-cf7d-4d80-a505-87b3079a2d13}, !- Handle
  LargeHotel Banquet A end_a - Story Ground, !- Name
  {9ef70e5a-9dbd-4234-9aac-648cf1b224e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.3302236800156,                      !- X Origin {m}
  -18.6651118400078,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {e078dad5-9d94-485b-868a-3ee9de80db68}; !- Thermal Zone Name

OS:Surface,
  {5a137e62-169e-4463-a3d1-9ca01497aa14}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {1c60ebde-643f-41c2-98d1-0ffc09f0c916}, !- Construction Name
  {249ab3e4-cf7d-4d80-a505-87b3079a2d13}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63efa7d7-a087-41fe-a0bf-6738cc2d9c4c}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {249ab3e4-cf7d-4d80-a505-87b3079a2d13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {566f34f3-669f-46a4-b4d9-6e475b3d8c84}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {249ab3e4-cf7d-4d80-a505-87b3079a2d13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4948a36d-74e2-4fd5-a78f-7734112a2c69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28e205d4-e64f-4f53-a768-6eef27e0dcfb}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {249ab3e4-cf7d-4d80-a505-87b3079a2d13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32eea2c3-2cf7-4eea-bf30-d51ad2598135}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {297f58d6-1c4b-465d-bcc3-a7bf89cf6d6b}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {249ab3e4-cf7d-4d80-a505-87b3079a2d13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70b2e607-2746-4991-9d43-c2cd956cde3e}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {249ab3e4-cf7d-4d80-a505-87b3079a2d13}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e078dad5-9d94-485b-868a-3ee9de80db68}, !- Handle
  Zone LargeHotel Banquet A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc816f46-98b4-4e5b-9c17-d82d060c8048}, !- Zone Air Inlet Port List
  {e5f18dbd-4300-480e-98dd-3cbcf7058069}, !- Zone Air Exhaust Port List
  {848ab392-38be-4bf7-928c-b84947991993}, !- Zone Air Node Name
  {b67d697b-21c2-492d-a7b1-58238a4cdf50}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ca34a55-db0a-4909-8bf5-4c6a1b0a8a81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a652a4ed-0dff-499c-b25d-fcf8e9c1a72e}, !- Handle
  Zone LargeHotel Banquet A end_a - Story Ground Zone Air Node, !- Name
  {848ab392-38be-4bf7-928c-b84947991993}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {848ab392-38be-4bf7-928c-b84947991993}, !- Handle
  {e078dad5-9d94-485b-868a-3ee9de80db68}, !- Source Object
  11,                                     !- Outlet Port
  {a652a4ed-0dff-499c-b25d-fcf8e9c1a72e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc816f46-98b4-4e5b-9c17-d82d060c8048}, !- Handle
  {e078dad5-9d94-485b-868a-3ee9de80db68}, !- HVAC Component
  {a8c9ec2b-1bef-45e7-875e-196226480254}; !- Port 1

OS:PortList,
  {e5f18dbd-4300-480e-98dd-3cbcf7058069}, !- Handle
  {e078dad5-9d94-485b-868a-3ee9de80db68}, !- HVAC Component
  {3c35b7fe-0fc7-4c49-9d8b-4c58b296bb92}; !- Port 1

OS:PortList,
  {b67d697b-21c2-492d-a7b1-58238a4cdf50}, !- Handle
  {e078dad5-9d94-485b-868a-3ee9de80db68}; !- HVAC Component

OS:Sizing:Zone,
  {acd9c2a5-c825-4df4-a697-35f01216cc7a}, !- Handle
  {e078dad5-9d94-485b-868a-3ee9de80db68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {525dcd2e-f5ee-4bb3-9538-ff87f4a9d1f2}, !- Handle
  Zone LargeHotel Banquet A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {e078dad5-9d94-485b-868a-3ee9de80db68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {98b7a79b-2d17-476c-94fd-664b89181ae1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {abc44f2d-133b-4b0b-9c87-f5baba8d15f4}, !- Handle
  LargeHotel Banquet B end_a - Story Ground, !- Name
  {9ef70e5a-9dbd-4234-9aac-648cf1b224e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.3302236800156,                      !- X Origin {m}
  -14.0931118400078,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {cd569ef0-3231-4aec-93a7-89d22a16b724}; !- Thermal Zone Name

OS:Surface,
  {388a001d-3cfb-4930-8cb3-4c1ea0eb7fb9}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {09822f7d-7fde-4441-8f48-735011f5b7f2}, !- Construction Name
  {abc44f2d-133b-4b0b-9c87-f5baba8d15f4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 28.1862236800156, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 28.1862236800156, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21b00b45-6bc9-4131-8f76-8747b60f5bf6}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abc44f2d-133b-4b0b-9c87-f5baba8d15f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 28.1862236800156, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 28.1862236800156, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc90412f-2bf7-450a-a84e-6ddc9d2f1cb2}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abc44f2d-133b-4b0b-9c87-f5baba8d15f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e39b6eb-8878-460d-948c-9d16db597225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 28.1862236800156, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 28.1862236800156, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 28.1862236800156, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 28.1862236800156, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {078cc203-43f3-45b5-bb70-679a26c23d60}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abc44f2d-133b-4b0b-9c87-f5baba8d15f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6bc4586-a458-4233-84bc-92e68c5041a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 28.1862236800156, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 28.1862236800156, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4948a36d-74e2-4fd5-a78f-7734112a2c69}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abc44f2d-133b-4b0b-9c87-f5baba8d15f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {566f34f3-669f-46a4-b4d9-6e475b3d8c84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5c14c84-bdb2-4574-81a5-3c0fc9f48408}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {abc44f2d-133b-4b0b-9c87-f5baba8d15f4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 28.1862236800156, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 28.1862236800156, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cd569ef0-3231-4aec-93a7-89d22a16b724}, !- Handle
  Zone LargeHotel Banquet B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {198bc641-a9ab-451b-9cd9-ca7a293393bd}, !- Zone Air Inlet Port List
  {7cb33c45-e748-4117-b06f-a38ac40b6c0f}, !- Zone Air Exhaust Port List
  {20e83cd7-338a-4c92-8bd2-82a11b2eae56}, !- Zone Air Node Name
  {b8f73daa-c19f-4fbe-b692-40865ea38066}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9d8acf61-0656-420c-91f0-156911e13803}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6d43d63-db9c-474b-b603-d9396c577873}, !- Handle
  Zone LargeHotel Banquet B end_a - Story Ground Zone Air Node, !- Name
  {20e83cd7-338a-4c92-8bd2-82a11b2eae56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20e83cd7-338a-4c92-8bd2-82a11b2eae56}, !- Handle
  {cd569ef0-3231-4aec-93a7-89d22a16b724}, !- Source Object
  11,                                     !- Outlet Port
  {e6d43d63-db9c-474b-b603-d9396c577873}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {198bc641-a9ab-451b-9cd9-ca7a293393bd}, !- Handle
  {cd569ef0-3231-4aec-93a7-89d22a16b724}, !- HVAC Component
  {ece78d38-ca0c-4e33-9cf7-f325984c2242}; !- Port 1

OS:PortList,
  {7cb33c45-e748-4117-b06f-a38ac40b6c0f}, !- Handle
  {cd569ef0-3231-4aec-93a7-89d22a16b724}, !- HVAC Component
  {aef67ced-a3fc-43ba-80ed-454df5ff0d5f}; !- Port 1

OS:PortList,
  {b8f73daa-c19f-4fbe-b692-40865ea38066}, !- Handle
  {cd569ef0-3231-4aec-93a7-89d22a16b724}; !- HVAC Component

OS:Sizing:Zone,
  {f44fdc24-7738-4e25-84cb-af129ac2e74a}, !- Handle
  {cd569ef0-3231-4aec-93a7-89d22a16b724}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e4ab8ff2-c1f1-4ac5-881e-92f98cbf8e43}, !- Handle
  Zone LargeHotel Banquet B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {cd569ef0-3231-4aec-93a7-89d22a16b724}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {17ea43b0-d168-44ba-b26f-b75fbffd7ea0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a86c7b5d-df20-4520-935d-92568b2e3cc8}, !- Handle
  LargeHotel Banquet C end_a - Story Ground, !- Name
  {9ef70e5a-9dbd-4234-9aac-648cf1b224e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.3302236800156,                      !- X Origin {m}
  14.0931118400078,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {787011bf-e49c-4794-8c4a-780485a398e7}; !- Thermal Zone Name

OS:Surface,
  {2c3f8b9f-9568-4500-bbff-3bcfad4e995e}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {1c60ebde-643f-41c2-98d1-0ffc09f0c916}, !- Construction Name
  {a86c7b5d-df20-4520-935d-92568b2e3cc8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec8da626-311d-4313-a12f-5e7e22f95f85}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c7b5d-df20-4520-935d-92568b2e3cc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1acd982-ab54-4726-bce1-ce0eea6a5fb2}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c7b5d-df20-4520-935d-92568b2e3cc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97099a18-a44f-48a1-9226-8a0e91dd7caf}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c7b5d-df20-4520-935d-92568b2e3cc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2506bf48-dc9f-422b-8f55-482cd02e8e8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e39b6eb-8878-460d-948c-9d16db597225}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a86c7b5d-df20-4520-935d-92568b2e3cc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc90412f-2bf7-450a-a84e-6ddc9d2f1cb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26cab5dd-7340-4503-803a-e37aa1285bc2}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {a86c7b5d-df20-4520-935d-92568b2e3cc8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {787011bf-e49c-4794-8c4a-780485a398e7}, !- Handle
  Zone LargeHotel Banquet C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {721a5320-aab1-4b69-9327-510b4d022a25}, !- Zone Air Inlet Port List
  {edf210b9-57ed-4548-9dd7-055847339fe8}, !- Zone Air Exhaust Port List
  {1620ede7-f916-4c55-aaec-79c4716c2773}, !- Zone Air Node Name
  {136a3275-7f85-40e9-abc5-f0e6f8a10cec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7fedfc56-1a4e-4452-85bf-a1e47c9bf52e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ade3634-3ee3-4728-aaa8-3a2f2059121d}, !- Handle
  Zone LargeHotel Banquet C end_a - Story Ground Zone Air Node, !- Name
  {1620ede7-f916-4c55-aaec-79c4716c2773}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1620ede7-f916-4c55-aaec-79c4716c2773}, !- Handle
  {787011bf-e49c-4794-8c4a-780485a398e7}, !- Source Object
  11,                                     !- Outlet Port
  {9ade3634-3ee3-4728-aaa8-3a2f2059121d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {721a5320-aab1-4b69-9327-510b4d022a25}, !- Handle
  {787011bf-e49c-4794-8c4a-780485a398e7}, !- HVAC Component
  {2c24dc35-e698-47a1-a23e-694dad1c9968}; !- Port 1

OS:PortList,
  {edf210b9-57ed-4548-9dd7-055847339fe8}, !- Handle
  {787011bf-e49c-4794-8c4a-780485a398e7}, !- HVAC Component
  {5237e811-132d-41e7-9c78-7bc0d099bd13}; !- Port 1

OS:PortList,
  {136a3275-7f85-40e9-abc5-f0e6f8a10cec}, !- Handle
  {787011bf-e49c-4794-8c4a-780485a398e7}; !- HVAC Component

OS:Sizing:Zone,
  {9695855a-1cbf-4fb4-9579-f3e85a506fe6}, !- Handle
  {787011bf-e49c-4794-8c4a-780485a398e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {48489709-b614-4736-8c57-35c01462201e}, !- Handle
  Zone LargeHotel Banquet C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {787011bf-e49c-4794-8c4a-780485a398e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {506ae068-5ebc-4e6c-9cbf-4d1ff2ae9f45}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1f7ecd9d-3b11-4ff4-9322-3e1edd7a99d2}, !- Handle
  LargeHotel Banquet A  - Story Ground,   !- Name
  {9ef70e5a-9dbd-4234-9aac-648cf1b224e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -32.7582236800156,                      !- X Origin {m}
  -18.6651118400078,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {f1b48431-3917-4e95-a195-e146dec8d68c}; !- Thermal Zone Name

OS:Surface,
  {89f145dd-b22c-40f4-894f-483c74207d7d}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {66a1ddc4-d9f0-4ff2-a066-3220e44bf55d}, !- Construction Name
  {1f7ecd9d-3b11-4ff4-9322-3e1edd7a99d2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  21.8792849476855, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  21.8792849476855, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32eea2c3-2cf7-4eea-bf30-d51ad2598135}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f7ecd9d-3b11-4ff4-9322-3e1edd7a99d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28e205d4-e64f-4f53-a768-6eef27e0dcfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55b2b36e-7cf7-4990-868e-9f9fe18763df}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f7ecd9d-3b11-4ff4-9322-3e1edd7a99d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25017ead-c2f0-4d0a-b455-8255aa8de6b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8792849476855, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  21.8792849476855, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a9024f4-f986-452a-ab19-273733ee6c9a}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f7ecd9d-3b11-4ff4-9322-3e1edd7a99d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6dfaf55-61a8-4bdb-bf33-32c8f54a1c60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8792849476855, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  21.8792849476855, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  21.8792849476855, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  21.8792849476855, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {204a69e6-3dfa-4591-a640-a57e7849a42f}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f7ecd9d-3b11-4ff4-9322-3e1edd7a99d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  21.8792849476855, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  21.8792849476855, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bd8d18c-f9fd-47bc-af24-0e749cc08183}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {1f7ecd9d-3b11-4ff4-9322-3e1edd7a99d2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8792849476855, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  21.8792849476855, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f1b48431-3917-4e95-a195-e146dec8d68c}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0e73435-4cbe-47f0-ba3b-86489f5e7373}, !- Zone Air Inlet Port List
  {c073e9ef-9b2b-448d-9d14-88bce7259185}, !- Zone Air Exhaust Port List
  {b4401775-01e4-44e0-b602-5c8197ab2426}, !- Zone Air Node Name
  {36ace144-4d8d-42aa-8d95-61fc3e37a215}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1625a9c6-a8fb-4e89-b132-3151b89088ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d7d9566-4d19-4038-9b02-8b411f8ef11c}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Zone Air Node, !- Name
  {b4401775-01e4-44e0-b602-5c8197ab2426}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4401775-01e4-44e0-b602-5c8197ab2426}, !- Handle
  {f1b48431-3917-4e95-a195-e146dec8d68c}, !- Source Object
  11,                                     !- Outlet Port
  {0d7d9566-4d19-4038-9b02-8b411f8ef11c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0e73435-4cbe-47f0-ba3b-86489f5e7373}, !- Handle
  {f1b48431-3917-4e95-a195-e146dec8d68c}, !- HVAC Component
  {bf2457f4-c2f9-4299-a606-da08502a5fef}; !- Port 1

OS:PortList,
  {c073e9ef-9b2b-448d-9d14-88bce7259185}, !- Handle
  {f1b48431-3917-4e95-a195-e146dec8d68c}, !- HVAC Component
  {2ca83421-fe90-4722-ba85-68cdbc07954d}; !- Port 1

OS:PortList,
  {36ace144-4d8d-42aa-8d95-61fc3e37a215}, !- Handle
  {f1b48431-3917-4e95-a195-e146dec8d68c}; !- HVAC Component

OS:Sizing:Zone,
  {a309d576-51fe-49a7-ae8b-5adb463d737c}, !- Handle
  {f1b48431-3917-4e95-a195-e146dec8d68c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2dbfac9b-f8a3-4ec8-9686-2ef30bd658e2}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Zone HVAC Equipment List, !- Name
  {f1b48431-3917-4e95-a195-e146dec8d68c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8bea6577-638c-45ed-b2c7-42cda590c1ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fb55dcfa-2eb9-4bc6-9d41-02b40ea12d4d}, !- Handle
  LargeHotel Banquet B  - Story Ground,   !- Name
  {9ef70e5a-9dbd-4234-9aac-648cf1b224e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -32.7582236800156,                      !- X Origin {m}
  -14.0931118400078,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {151ba2f9-87d3-416e-88ff-b993e0e5ad6e}; !- Thermal Zone Name

OS:Surface,
  {375f86b6-8a6d-45e2-9952-b7bd342245f2}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {970fcc1b-d823-4624-8e2e-b10250fecc04}, !- Construction Name
  {fb55dcfa-2eb9-4bc6-9d41-02b40ea12d4d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 28.1862236800156, 0, !- X,Y,Z Vertex 2 {m}
  21.8792849476855, 28.1862236800156, 0,  !- X,Y,Z Vertex 3 {m}
  21.8792849476855, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6bc4586-a458-4233-84bc-92e68c5041a7}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb55dcfa-2eb9-4bc6-9d41-02b40ea12d4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {078cc203-43f3-45b5-bb70-679a26c23d60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 28.1862236800156, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 28.1862236800156, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73dd392b-0cff-425b-a2d3-de4b3b4fb09d}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb55dcfa-2eb9-4bc6-9d41-02b40ea12d4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52c997e2-463d-442e-8df2-15ef0ccb62ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8792849476855, 28.1862236800156, 3.048, !- X,Y,Z Vertex 1 {m}
  21.8792849476855, 28.1862236800156, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 28.1862236800156, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 28.1862236800156, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90c1ac8c-748c-4959-9094-550061969522}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb55dcfa-2eb9-4bc6-9d41-02b40ea12d4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6e86a99-ad77-4a21-80fd-bff84b99f1fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8792849476855, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  21.8792849476855, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  21.8792849476855, 28.1862236800156, 0,  !- X,Y,Z Vertex 3 {m}
  21.8792849476855, 28.1862236800156, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25017ead-c2f0-4d0a-b455-8255aa8de6b1}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb55dcfa-2eb9-4bc6-9d41-02b40ea12d4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55b2b36e-7cf7-4990-868e-9f9fe18763df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  21.8792849476855, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  21.8792849476855, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10267f18-0be1-4bd0-9763-12e1bf5478e8}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {fb55dcfa-2eb9-4bc6-9d41-02b40ea12d4d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8792849476855, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  21.8792849476855, 28.1862236800156, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 28.1862236800156, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {151ba2f9-87d3-416e-88ff-b993e0e5ad6e}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad6600fb-8137-4a6a-bced-4489559e33f5}, !- Zone Air Inlet Port List
  {fe398ac2-aeb8-4373-b98c-f6281c2e9d0e}, !- Zone Air Exhaust Port List
  {665953b3-6947-416a-8b29-6ba3478dde6f}, !- Zone Air Node Name
  {9557ca96-6e23-447e-a540-1027352989e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2feefa21-970c-430a-83c1-6ce43dc67915}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72d2c939-1baa-453b-86eb-c8dc07a36db4}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Zone Air Node, !- Name
  {665953b3-6947-416a-8b29-6ba3478dde6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {665953b3-6947-416a-8b29-6ba3478dde6f}, !- Handle
  {151ba2f9-87d3-416e-88ff-b993e0e5ad6e}, !- Source Object
  11,                                     !- Outlet Port
  {72d2c939-1baa-453b-86eb-c8dc07a36db4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad6600fb-8137-4a6a-bced-4489559e33f5}, !- Handle
  {151ba2f9-87d3-416e-88ff-b993e0e5ad6e}, !- HVAC Component
  {2dc7b423-d164-48fc-851d-f525ac0a739a}; !- Port 1

OS:PortList,
  {fe398ac2-aeb8-4373-b98c-f6281c2e9d0e}, !- Handle
  {151ba2f9-87d3-416e-88ff-b993e0e5ad6e}, !- HVAC Component
  {365288f5-5c04-4aed-b753-a12ce41b1164}; !- Port 1

OS:PortList,
  {9557ca96-6e23-447e-a540-1027352989e3}, !- Handle
  {151ba2f9-87d3-416e-88ff-b993e0e5ad6e}; !- HVAC Component

OS:Sizing:Zone,
  {ad23108e-7270-446d-af5e-d26136ad8bdc}, !- Handle
  {151ba2f9-87d3-416e-88ff-b993e0e5ad6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a482f91a-7430-4eb7-a24e-b9d3c2eb0549}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Zone HVAC Equipment List, !- Name
  {151ba2f9-87d3-416e-88ff-b993e0e5ad6e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a0489daa-8c47-435f-8955-28bcbc18fa81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f000fe85-5f3c-4f1f-8fd7-32139bdd49aa}, !- Handle
  LargeHotel Banquet C  - Story Ground,   !- Name
  {9ef70e5a-9dbd-4234-9aac-648cf1b224e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -32.7582236800156,                      !- X Origin {m}
  14.0931118400078,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {83cc46e8-c687-40b0-8f8e-760635fc8b8c}; !- Thermal Zone Name

OS:Surface,
  {ba7ade72-c400-452a-8fdb-5d17cb5be8b9}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {66a1ddc4-d9f0-4ff2-a066-3220e44bf55d}, !- Construction Name
  {f000fe85-5f3c-4f1f-8fd7-32139bdd49aa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  21.8792849476855, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  21.8792849476855, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2506bf48-dc9f-422b-8f55-482cd02e8e8f}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f000fe85-5f3c-4f1f-8fd7-32139bdd49aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97099a18-a44f-48a1-9226-8a0e91dd7caf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52fb473d-5f63-434c-b882-17631938b290}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f000fe85-5f3c-4f1f-8fd7-32139bdd49aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8792849476855, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  21.8792849476855, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fe84815-136e-45d4-b5c3-c24d4454817e}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f000fe85-5f3c-4f1f-8fd7-32139bdd49aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {894b54d1-6132-411c-88f7-0b4b3b61f4cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8792849476855, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  21.8792849476855, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  21.8792849476855, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  21.8792849476855, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52c997e2-463d-442e-8df2-15ef0ccb62ca}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f000fe85-5f3c-4f1f-8fd7-32139bdd49aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73dd392b-0cff-425b-a2d3-de4b3b4fb09d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  21.8792849476855, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  21.8792849476855, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94eaf698-b5f0-4556-a0e9-e3875c28acd0}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {f000fe85-5f3c-4f1f-8fd7-32139bdd49aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8792849476855, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  21.8792849476855, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83cc46e8-c687-40b0-8f8e-760635fc8b8c}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30898acd-5f77-4941-8a9a-e6adde2d6df1}, !- Zone Air Inlet Port List
  {48fd051a-bedd-42a4-a03a-755498a23904}, !- Zone Air Exhaust Port List
  {683ec626-859e-4c73-b88a-5b52dc78d3ab}, !- Zone Air Node Name
  {6bdced1e-6013-4595-959c-eb34457d3ffe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be0fb057-0c7b-4cf3-8d9e-03bd57e7b4a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec2c0705-3942-4a92-a25f-1e38b4952c38}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Zone Air Node, !- Name
  {683ec626-859e-4c73-b88a-5b52dc78d3ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {683ec626-859e-4c73-b88a-5b52dc78d3ab}, !- Handle
  {83cc46e8-c687-40b0-8f8e-760635fc8b8c}, !- Source Object
  11,                                     !- Outlet Port
  {ec2c0705-3942-4a92-a25f-1e38b4952c38}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30898acd-5f77-4941-8a9a-e6adde2d6df1}, !- Handle
  {83cc46e8-c687-40b0-8f8e-760635fc8b8c}, !- HVAC Component
  {84ee1c67-dbb1-4d61-ab78-52a347da2ee2}; !- Port 1

OS:PortList,
  {48fd051a-bedd-42a4-a03a-755498a23904}, !- Handle
  {83cc46e8-c687-40b0-8f8e-760635fc8b8c}, !- HVAC Component
  {f38196bb-dfbc-44ba-a72b-d8efeab6988f}; !- Port 1

OS:PortList,
  {6bdced1e-6013-4595-959c-eb34457d3ffe}, !- Handle
  {83cc46e8-c687-40b0-8f8e-760635fc8b8c}; !- HVAC Component

OS:Sizing:Zone,
  {d9758792-7fc4-4e15-9f74-0e24861600a5}, !- Handle
  {83cc46e8-c687-40b0-8f8e-760635fc8b8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2d565132-54e7-499e-95fc-71812ae6ef95}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Zone HVAC Equipment List, !- Name
  {83cc46e8-c687-40b0-8f8e-760635fc8b8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9840bebb-7f5f-473f-b84c-7cd3bd0de77c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3d81b0a1-5a8c-456e-b50a-46a566b59254}, !- Handle
  LargeHotel Laundry A  - Story Ground,   !- Name
  {9af53eb9-9301-48b6-9a22-61a5ef519d5c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.8789387323301,                      !- X Origin {m}
  -18.6651118400078,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {b4c23201-a24c-4845-8c3a-4357c355353e}; !- Thermal Zone Name

OS:Surface,
  {6f8fae13-dcec-41a9-806c-399eccc0684f}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {7ef3cfb3-4be2-4f1e-aaaa-d19abc166fca}, !- Construction Name
  {3d81b0a1-5a8c-456e-b50a-46a566b59254}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.11989514767573, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  3.11989514767573, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6dfaf55-61a8-4bdb-bf33-32c8f54a1c60}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d81b0a1-5a8c-456e-b50a-46a566b59254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a9024f4-f986-452a-ab19-273733ee6c9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {347d97e0-a234-4a7b-be65-17fe29bbf7e3}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d81b0a1-5a8c-456e-b50a-46a566b59254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2dd518d-a635-4770-b10c-71737119afbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11989514767573, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  3.11989514767573, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfe2c271-f2ad-4b99-8f5d-5d82c2270202}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d81b0a1-5a8c-456e-b50a-46a566b59254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2698a175-b3d4-4f60-97a3-0e7727bcdc57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11989514767573, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.11989514767573, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.11989514767573, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  3.11989514767573, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04bce6de-4e75-4156-b33b-8fd977937ad8}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d81b0a1-5a8c-456e-b50a-46a566b59254}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.11989514767573, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.11989514767573, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f75b4866-4b7d-456f-9cac-ee6938cd439d}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {3d81b0a1-5a8c-456e-b50a-46a566b59254}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11989514767573, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.11989514767573, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b4c23201-a24c-4845-8c3a-4357c355353e}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a18982c3-94e8-4ea9-a3b3-5c76bdf8a1d3}, !- Zone Air Inlet Port List
  {02384fdf-316b-4eac-8694-5be1a4eb0097}, !- Zone Air Exhaust Port List
  {797350ce-c236-49cc-ab43-1cc4668bdab4}, !- Zone Air Node Name
  {d5c55e1b-15fb-4e69-ac19-59c1277bb9cb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {67838a34-53c2-4d84-8693-4e22cd83b787}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c281ade7-0d9a-4c91-a148-58218eacb9e8}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Zone Air Node, !- Name
  {797350ce-c236-49cc-ab43-1cc4668bdab4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {797350ce-c236-49cc-ab43-1cc4668bdab4}, !- Handle
  {b4c23201-a24c-4845-8c3a-4357c355353e}, !- Source Object
  11,                                     !- Outlet Port
  {c281ade7-0d9a-4c91-a148-58218eacb9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a18982c3-94e8-4ea9-a3b3-5c76bdf8a1d3}, !- Handle
  {b4c23201-a24c-4845-8c3a-4357c355353e}, !- HVAC Component
  {fdee79c1-f396-4501-954f-ab9190a21ed6}; !- Port 1

OS:PortList,
  {02384fdf-316b-4eac-8694-5be1a4eb0097}, !- Handle
  {b4c23201-a24c-4845-8c3a-4357c355353e}, !- HVAC Component
  {5258c715-952d-423d-a33f-9addb4509bf3}; !- Port 1

OS:PortList,
  {d5c55e1b-15fb-4e69-ac19-59c1277bb9cb}, !- Handle
  {b4c23201-a24c-4845-8c3a-4357c355353e}; !- HVAC Component

OS:Sizing:Zone,
  {c1ff0692-b692-495d-9ed9-8fc3c320de75}, !- Handle
  {b4c23201-a24c-4845-8c3a-4357c355353e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b26aa587-ca14-47d7-b39e-6295a2564b69}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Zone HVAC Equipment List, !- Name
  {b4c23201-a24c-4845-8c3a-4357c355353e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ce359131-ff39-4385-b4de-b716edd12aaf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0f898d1d-8684-4e29-93ce-780906fa36db}, !- Handle
  LargeHotel Laundry B  - Story Ground,   !- Name
  {9af53eb9-9301-48b6-9a22-61a5ef519d5c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.8789387323301,                      !- X Origin {m}
  -14.0931118400078,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {35f2b082-49de-46d7-838f-59c802243a7f}; !- Thermal Zone Name

OS:Surface,
  {1d92f2a7-24de-41cf-9af1-c187dea9d2cf}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {01fa75ae-725e-4af2-9a50-d95b530d6ab1}, !- Construction Name
  {0f898d1d-8684-4e29-93ce-780906fa36db}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 28.1862236800156, 0, !- X,Y,Z Vertex 2 {m}
  3.11989514767573, 28.1862236800156, 0,  !- X,Y,Z Vertex 3 {m}
  3.11989514767573, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6e86a99-ad77-4a21-80fd-bff84b99f1fc}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f898d1d-8684-4e29-93ce-780906fa36db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90c1ac8c-748c-4959-9094-550061969522}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 28.1862236800156, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 28.1862236800156, 0, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1372975-e3f3-4dff-9259-fcf116ae81ba}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f898d1d-8684-4e29-93ce-780906fa36db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {638428bb-15f9-4111-978b-5b4c1652fff2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11989514767573, 28.1862236800156, 3.048, !- X,Y,Z Vertex 1 {m}
  3.11989514767573, 28.1862236800156, 0,  !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 28.1862236800156, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 28.1862236800156, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {520191ad-5d6c-4328-b3b2-e8cfeed513c5}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f898d1d-8684-4e29-93ce-780906fa36db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63687927-0fd0-47fa-9e84-aa421184a32f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11989514767573, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.11989514767573, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.11989514767573, 28.1862236800156, 0,  !- X,Y,Z Vertex 3 {m}
  3.11989514767573, 28.1862236800156, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2dd518d-a635-4770-b10c-71737119afbb}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f898d1d-8684-4e29-93ce-780906fa36db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {347d97e0-a234-4a7b-be65-17fe29bbf7e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.11989514767573, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.11989514767573, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75723de1-3485-4472-8ea7-6a1fb033fbe6}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {0f898d1d-8684-4e29-93ce-780906fa36db}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11989514767573, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.11989514767573, 28.1862236800156, 3.048, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 28.1862236800156, 3.048, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {35f2b082-49de-46d7-838f-59c802243a7f}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc2b8735-dc7d-43ab-aa03-047308c9aaa6}, !- Zone Air Inlet Port List
  {7e99d5ea-a21e-491a-8746-c737c83e4a28}, !- Zone Air Exhaust Port List
  {51120356-01aa-49dc-971d-e42f7190a31b}, !- Zone Air Node Name
  {0312341a-a58d-4b5d-b396-77008beaf750}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {79528c57-acf3-4d24-be9e-72fd4983415c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1e26f19-b85d-4c5d-bef5-d6e0773e2176}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Zone Air Node, !- Name
  {51120356-01aa-49dc-971d-e42f7190a31b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51120356-01aa-49dc-971d-e42f7190a31b}, !- Handle
  {35f2b082-49de-46d7-838f-59c802243a7f}, !- Source Object
  11,                                     !- Outlet Port
  {b1e26f19-b85d-4c5d-bef5-d6e0773e2176}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc2b8735-dc7d-43ab-aa03-047308c9aaa6}, !- Handle
  {35f2b082-49de-46d7-838f-59c802243a7f}, !- HVAC Component
  {6482d2a1-ac0a-45e0-8e7c-b62ec9493c4b}; !- Port 1

OS:PortList,
  {7e99d5ea-a21e-491a-8746-c737c83e4a28}, !- Handle
  {35f2b082-49de-46d7-838f-59c802243a7f}, !- HVAC Component
  {da4733d1-4c07-4643-a1dc-d6f1b080791e}; !- Port 1

OS:PortList,
  {0312341a-a58d-4b5d-b396-77008beaf750}, !- Handle
  {35f2b082-49de-46d7-838f-59c802243a7f}; !- HVAC Component

OS:Sizing:Zone,
  {213f6735-e916-4364-879c-af7b0e4584f4}, !- Handle
  {35f2b082-49de-46d7-838f-59c802243a7f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b1ee6b2e-5a2e-4942-bd8f-021b2b134d2d}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Zone HVAC Equipment List, !- Name
  {35f2b082-49de-46d7-838f-59c802243a7f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a10f705e-0098-455c-9297-47e4610ec830}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b4c9d866-95a4-471e-b5b1-d6e946d8fa18}, !- Handle
  LargeHotel Laundry C  - Story Ground,   !- Name
  {9af53eb9-9301-48b6-9a22-61a5ef519d5c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.8789387323301,                      !- X Origin {m}
  14.0931118400078,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {e8cc127b-04e0-42b8-b305-9e2ccc6a2d14}; !- Thermal Zone Name

OS:Surface,
  {165c0cae-3ce9-48cf-be2a-0101e151edfe}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {7ef3cfb3-4be2-4f1e-aaaa-d19abc166fca}, !- Construction Name
  {b4c9d866-95a4-471e-b5b1-d6e946d8fa18}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.11989514767573, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  3.11989514767573, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {894b54d1-6132-411c-88f7-0b4b3b61f4cb}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4c9d866-95a4-471e-b5b1-d6e946d8fa18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fe84815-136e-45d4-b5c3-c24d4454817e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e835232-6750-4420-9a83-cfc9906732e2}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4c9d866-95a4-471e-b5b1-d6e946d8fa18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11989514767573, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  3.11989514767573, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d01721fa-2f07-4738-b899-4582e2d522d9}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4c9d866-95a4-471e-b5b1-d6e946d8fa18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e386c5c-fd1b-4fbb-92f2-250271e7d489}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11989514767573, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.11989514767573, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.11989514767573, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  3.11989514767573, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {638428bb-15f9-4111-978b-5b4c1652fff2}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4c9d866-95a4-471e-b5b1-d6e946d8fa18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1372975-e3f3-4dff-9259-fcf116ae81ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.11989514767573, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.11989514767573, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21ccab3d-aa62-46e0-9b23-72e61212d724}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {b4c9d866-95a4-471e-b5b1-d6e946d8fa18}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11989514767573, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.11989514767573, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e8cc127b-04e0-42b8-b305-9e2ccc6a2d14}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cbd7ebc0-046e-4638-8f90-a12523dc3d37}, !- Zone Air Inlet Port List
  {f5f24584-609c-457d-9b63-df4bd7128ad8}, !- Zone Air Exhaust Port List
  {7136950f-f3ed-4cd0-86cd-851c4ce8c3d4}, !- Zone Air Node Name
  {85890ac2-5b36-435c-bdba-a86a4faeb879}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1034fb7d-4e83-4cb1-9a64-952f2c53a4ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd17f4ad-54dd-4082-8816-4b7b363ad695}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Zone Air Node, !- Name
  {7136950f-f3ed-4cd0-86cd-851c4ce8c3d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7136950f-f3ed-4cd0-86cd-851c4ce8c3d4}, !- Handle
  {e8cc127b-04e0-42b8-b305-9e2ccc6a2d14}, !- Source Object
  11,                                     !- Outlet Port
  {fd17f4ad-54dd-4082-8816-4b7b363ad695}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cbd7ebc0-046e-4638-8f90-a12523dc3d37}, !- Handle
  {e8cc127b-04e0-42b8-b305-9e2ccc6a2d14}, !- HVAC Component
  {dce4162f-8ad3-4256-8a74-a449d500fcfb}; !- Port 1

OS:PortList,
  {f5f24584-609c-457d-9b63-df4bd7128ad8}, !- Handle
  {e8cc127b-04e0-42b8-b305-9e2ccc6a2d14}, !- HVAC Component
  {ce465759-6a0a-4599-bf71-5e656dbe20b2}; !- Port 1

OS:PortList,
  {85890ac2-5b36-435c-bdba-a86a4faeb879}, !- Handle
  {e8cc127b-04e0-42b8-b305-9e2ccc6a2d14}; !- HVAC Component

OS:Sizing:Zone,
  {42f0cd3b-a530-484e-a84b-3ee4d2a6632d}, !- Handle
  {e8cc127b-04e0-42b8-b305-9e2ccc6a2d14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2fb314ea-d86b-47b2-9e4e-7cb702507e08}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Zone HVAC Equipment List, !- Name
  {e8cc127b-04e0-42b8-b305-9e2ccc6a2d14}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e40ad7a-15ea-4cf3-918a-c7c513209b9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {23b18767-dad0-4bf4-9cf0-bc512e38d583}, !- Handle
  LargeHotel Storage A  - Story Ground,   !- Name
  {b40674e6-8ef9-4112-a8e5-41204d5e63bd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.75904358465439,                      !- X Origin {m}
  -18.6651118400078,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {4bb6fe8f-4016-420b-b6a5-fcde83ac24ae}; !- Thermal Zone Name

OS:Surface,
  {30ce242e-076f-42d0-8065-e2773aefdc39}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {b040a987-acb0-4ba4-a63b-898f2f112618}, !- Construction Name
  {23b18767-dad0-4bf4-9cf0-bc512e38d583}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.7981332232574, 4.57200000000002, 0,   !- X,Y,Z Vertex 3 {m}
  3.7981332232574, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2698a175-b3d4-4f60-97a3-0e7727bcdc57}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23b18767-dad0-4bf4-9cf0-bc512e38d583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfe2c271-f2ad-4b99-8f5d-5d82c2270202}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38bf9928-4323-4625-be92-92673ad54f0f}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23b18767-dad0-4bf4-9cf0-bc512e38d583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7882b55f-4346-4488-b9ae-873bc6776045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7981332232574, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  3.7981332232574, 4.57200000000002, 0,   !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c5a4782-dd15-4c3c-87f0-477d8c71136e}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23b18767-dad0-4bf4-9cf0-bc512e38d583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {872cf721-1101-4330-91d2-e6471a8b38f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7981332232574, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.7981332232574, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.7981332232574, 4.57200000000002, 0,   !- X,Y,Z Vertex 3 {m}
  3.7981332232574, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f2329df-1878-4714-8bda-11d66eb286f2}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23b18767-dad0-4bf4-9cf0-bc512e38d583}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.7981332232574, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.7981332232574, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {864d63d3-529e-4c98-8e8a-eeb0ef5ff245}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {23b18767-dad0-4bf4-9cf0-bc512e38d583}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7981332232574, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.7981332232574, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4bb6fe8f-4016-420b-b6a5-fcde83ac24ae}, !- Handle
  Zone LargeHotel Storage A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1849415-d048-4245-9cf9-982366d4ff27}, !- Zone Air Inlet Port List
  {ed4761fe-0a75-4ad0-aa79-33a3c00a815a}, !- Zone Air Exhaust Port List
  {c5771e45-2c85-4f8d-8f9e-8869a644d09c}, !- Zone Air Node Name
  {09436ae7-3a6a-4fb1-a251-1dc9e2064342}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {99046d5a-345a-422e-8361-0b0f7b94f99d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8cf26207-82de-446f-bf08-7142406ea1d3}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Zone Air Node, !- Name
  {c5771e45-2c85-4f8d-8f9e-8869a644d09c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5771e45-2c85-4f8d-8f9e-8869a644d09c}, !- Handle
  {4bb6fe8f-4016-420b-b6a5-fcde83ac24ae}, !- Source Object
  11,                                     !- Outlet Port
  {8cf26207-82de-446f-bf08-7142406ea1d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1849415-d048-4245-9cf9-982366d4ff27}, !- Handle
  {4bb6fe8f-4016-420b-b6a5-fcde83ac24ae}, !- HVAC Component
  {bba16395-af70-41e7-a8c1-5a677a723d25}; !- Port 1

OS:PortList,
  {ed4761fe-0a75-4ad0-aa79-33a3c00a815a}, !- Handle
  {4bb6fe8f-4016-420b-b6a5-fcde83ac24ae}, !- HVAC Component
  {2dd880ac-24a6-48a0-a580-24f1dab74931}; !- Port 1

OS:PortList,
  {09436ae7-3a6a-4fb1-a251-1dc9e2064342}, !- Handle
  {4bb6fe8f-4016-420b-b6a5-fcde83ac24ae}; !- HVAC Component

OS:Sizing:Zone,
  {9baa3289-501b-4a88-b803-8ef8467656e9}, !- Handle
  {4bb6fe8f-4016-420b-b6a5-fcde83ac24ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f82bee10-2f62-4805-a4e8-2cca4e761c80}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Zone HVAC Equipment List, !- Name
  {4bb6fe8f-4016-420b-b6a5-fcde83ac24ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5cb7302d-c0d7-47d4-984d-ece9bf233300}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ed2a8bc7-d61a-403c-8505-991bbad6ef8d}, !- Handle
  LargeHotel Storage B  - Story Ground,   !- Name
  {b40674e6-8ef9-4112-a8e5-41204d5e63bd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.75904358465439,                      !- X Origin {m}
  -14.0931118400078,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {a8b6f858-1b50-4112-82a4-5bab38a19d95}; !- Thermal Zone Name

OS:Surface,
  {1c4f0418-2737-4e33-8d3c-462284116b45}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {bea3d27e-4e32-4df3-b79b-912cd4a2075c}, !- Construction Name
  {ed2a8bc7-d61a-403c-8505-991bbad6ef8d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 28.1862236800156, 0, !- X,Y,Z Vertex 2 {m}
  3.7981332232574, 28.1862236800156, 0,   !- X,Y,Z Vertex 3 {m}
  3.7981332232574, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63687927-0fd0-47fa-9e84-aa421184a32f}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2a8bc7-d61a-403c-8505-991bbad6ef8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {520191ad-5d6c-4328-b3b2-e8cfeed513c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 28.1862236800156, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 28.1862236800156, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8841f858-f588-4e9e-88ae-e43d7b803add}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2a8bc7-d61a-403c-8505-991bbad6ef8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {161e2fa8-1014-4cc0-8239-30f94e71cb3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7981332232574, 28.1862236800156, 3.048, !- X,Y,Z Vertex 1 {m}
  3.7981332232574, 28.1862236800156, 0,   !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 28.1862236800156, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 28.1862236800156, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1d3ac6e-63e6-46b9-8949-74b0770776a5}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2a8bc7-d61a-403c-8505-991bbad6ef8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a1e5da4-65e8-4505-ac38-d32a84334efc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7981332232574, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.7981332232574, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.7981332232574, 28.1862236800156, 0,   !- X,Y,Z Vertex 3 {m}
  3.7981332232574, 28.1862236800156, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7882b55f-4346-4488-b9ae-873bc6776045}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2a8bc7-d61a-403c-8505-991bbad6ef8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38bf9928-4323-4625-be92-92673ad54f0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.7981332232574, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.7981332232574, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40ebb4d2-da4f-4069-8412-eebccc9c3eec}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {ed2a8bc7-d61a-403c-8505-991bbad6ef8d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7981332232574, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.7981332232574, 28.1862236800156, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 28.1862236800156, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a8b6f858-1b50-4112-82a4-5bab38a19d95}, !- Handle
  Zone LargeHotel Storage B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23a103a7-7c64-456e-978a-4d21af887407}, !- Zone Air Inlet Port List
  {1066e71e-3b42-4527-bba0-c014b4d52e56}, !- Zone Air Exhaust Port List
  {44cb33fd-2025-4344-ab6e-42e170069f45}, !- Zone Air Node Name
  {d980360b-1b95-495b-83e4-15ece4b93835}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {442e26e7-100a-4fbb-8f7a-9c3eb6a2364a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5fbf926d-f17f-4754-9d65-ae70060c42ca}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Zone Air Node, !- Name
  {44cb33fd-2025-4344-ab6e-42e170069f45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44cb33fd-2025-4344-ab6e-42e170069f45}, !- Handle
  {a8b6f858-1b50-4112-82a4-5bab38a19d95}, !- Source Object
  11,                                     !- Outlet Port
  {5fbf926d-f17f-4754-9d65-ae70060c42ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23a103a7-7c64-456e-978a-4d21af887407}, !- Handle
  {a8b6f858-1b50-4112-82a4-5bab38a19d95}, !- HVAC Component
  {d52bd001-5dd5-481c-9aa2-bc646d4ad85c}; !- Port 1

OS:PortList,
  {1066e71e-3b42-4527-bba0-c014b4d52e56}, !- Handle
  {a8b6f858-1b50-4112-82a4-5bab38a19d95}, !- HVAC Component
  {0b93bc67-c6f7-477e-9762-9644147e6ff3}; !- Port 1

OS:PortList,
  {d980360b-1b95-495b-83e4-15ece4b93835}, !- Handle
  {a8b6f858-1b50-4112-82a4-5bab38a19d95}; !- HVAC Component

OS:Sizing:Zone,
  {27a168a4-52d2-4107-8ad8-8cac11337c7c}, !- Handle
  {a8b6f858-1b50-4112-82a4-5bab38a19d95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2563991e-734f-434d-a0f3-00f5e22c76a7}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Zone HVAC Equipment List, !- Name
  {a8b6f858-1b50-4112-82a4-5bab38a19d95}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {34aaac5b-4d25-46ff-836c-475f02e29b54}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9b0f1db6-44c2-4c13-ae5d-155ff0e49196}, !- Handle
  LargeHotel Storage C  - Story Ground,   !- Name
  {b40674e6-8ef9-4112-a8e5-41204d5e63bd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.75904358465439,                      !- X Origin {m}
  14.0931118400078,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {366da7d5-a0f3-45f8-8a4d-8e4ed01bbe3a}; !- Thermal Zone Name

OS:Surface,
  {8e522c28-0712-474a-960b-5cfd94b414f3}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {b040a987-acb0-4ba4-a63b-898f2f112618}, !- Construction Name
  {9b0f1db6-44c2-4c13-ae5d-155ff0e49196}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.7981332232574, 4.57199999999998, 0,   !- X,Y,Z Vertex 3 {m}
  3.7981332232574, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e386c5c-fd1b-4fbb-92f2-250271e7d489}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b0f1db6-44c2-4c13-ae5d-155ff0e49196}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d01721fa-2f07-4738-b899-4582e2d522d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e26bd28-6049-4c3d-ab78-4c8f679aedee}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b0f1db6-44c2-4c13-ae5d-155ff0e49196}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7981332232574, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  3.7981332232574, 4.57199999999998, 0,   !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8e4a24d-d6c8-4060-a8f3-3e5084cd143b}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b0f1db6-44c2-4c13-ae5d-155ff0e49196}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3f55de6-80a7-4b4f-89a7-d36cd19a3aaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7981332232574, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.7981332232574, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.7981332232574, 4.57199999999998, 0,   !- X,Y,Z Vertex 3 {m}
  3.7981332232574, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {161e2fa8-1014-4cc0-8239-30f94e71cb3e}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b0f1db6-44c2-4c13-ae5d-155ff0e49196}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8841f858-f588-4e9e-88ae-e43d7b803add}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.7981332232574, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.7981332232574, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {060dbdbb-9a5c-4ef5-8f36-5c41016037e0}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {9b0f1db6-44c2-4c13-ae5d-155ff0e49196}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7981332232574, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.7981332232574, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {366da7d5-a0f3-45f8-8a4d-8e4ed01bbe3a}, !- Handle
  Zone LargeHotel Storage C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3275730b-cab6-42e6-9919-7754ce9907c8}, !- Zone Air Inlet Port List
  {964de1b9-bf4f-4d19-810b-427f04299141}, !- Zone Air Exhaust Port List
  {e7446175-7030-4c5f-b7aa-068939f758c0}, !- Zone Air Node Name
  {5fc0aa31-bb83-4d7a-83a5-9220ddf38f6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9680cc1a-f231-445c-873e-d7349ab8c1aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {784e3910-b0f5-4d8d-bd6e-a114423b2c06}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Zone Air Node, !- Name
  {e7446175-7030-4c5f-b7aa-068939f758c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7446175-7030-4c5f-b7aa-068939f758c0}, !- Handle
  {366da7d5-a0f3-45f8-8a4d-8e4ed01bbe3a}, !- Source Object
  11,                                     !- Outlet Port
  {784e3910-b0f5-4d8d-bd6e-a114423b2c06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3275730b-cab6-42e6-9919-7754ce9907c8}, !- Handle
  {366da7d5-a0f3-45f8-8a4d-8e4ed01bbe3a}, !- HVAC Component
  {8216d23a-c10e-43ec-9bf7-82c6f7c45c4b}; !- Port 1

OS:PortList,
  {964de1b9-bf4f-4d19-810b-427f04299141}, !- Handle
  {366da7d5-a0f3-45f8-8a4d-8e4ed01bbe3a}, !- HVAC Component
  {b67d2fb5-cee9-4c78-b45d-2f10bff70388}; !- Port 1

OS:PortList,
  {5fc0aa31-bb83-4d7a-83a5-9220ddf38f6b}, !- Handle
  {366da7d5-a0f3-45f8-8a4d-8e4ed01bbe3a}; !- HVAC Component

OS:Sizing:Zone,
  {a746022f-e8f5-43db-abf2-dfde16e4abaa}, !- Handle
  {366da7d5-a0f3-45f8-8a4d-8e4ed01bbe3a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a91c9e69-6a7d-40fe-9f95-8beed9c81681}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Zone HVAC Equipment List, !- Name
  {366da7d5-a0f3-45f8-8a4d-8e4ed01bbe3a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dbe34c32-5e16-42a2-8d4e-237613ce197d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4a377aec-1d10-4e24-81ba-2f52a62e605d}, !- Handle
  LargeHotel Kitchen A  - Story Ground,   !- Name
  {5cc32c7c-b5c0-41bf-b3c5-f0b266874a1e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.96091036139699,                      !- X Origin {m}
  -18.6651118400078,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {d42bf334-bdce-4fe5-a095-ef7afcb11644}; !- Thermal Zone Name

OS:Surface,
  {258c9577-b7c3-4c5c-9c3d-dd96a0846c77}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {ab964a88-bff9-44bd-91be-99dd1a0ea11f}, !- Construction Name
  {4a377aec-1d10-4e24-81ba-2f52a62e605d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.11464432519552, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.11464432519552, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {872cf721-1101-4330-91d2-e6471a8b38f0}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a377aec-1d10-4e24-81ba-2f52a62e605d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c5a4782-dd15-4c3c-87f0-477d8c71136e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f1c2c7a-37e7-4c52-a299-49f3f2d28971}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a377aec-1d10-4e24-81ba-2f52a62e605d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f79fd985-d463-4920-aada-e6ab5b2368d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.11464432519552, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.11464432519552, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08821d72-663b-488a-a283-2e5fcba4a6b0}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a377aec-1d10-4e24-81ba-2f52a62e605d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4ebe456-6203-4d1a-8da4-a9a91c7df84e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.11464432519552, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.11464432519552, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.11464432519552, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.11464432519552, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac0afdcb-d99a-45e9-93aa-29ae92cead5f}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a377aec-1d10-4e24-81ba-2f52a62e605d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.11464432519552, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.11464432519552, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9cc525c-cd22-4933-ba23-2601a0c9c61c}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {4a377aec-1d10-4e24-81ba-2f52a62e605d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.11464432519552, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.11464432519552, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d42bf334-bdce-4fe5-a095-ef7afcb11644}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {128e5146-62c0-4ac8-b329-2a5d28be6aab}, !- Zone Air Inlet Port List
  {68f03c13-0b2a-4236-8c33-2e44a3edf5c5}, !- Zone Air Exhaust Port List
  {2cd30dac-c74c-4f25-aea5-6b82315bdc44}, !- Zone Air Node Name
  {dc3ad63a-31f6-4022-ada8-9941f0606b16}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bff0aed1-d381-48e9-b1f0-0d1cc63ecfe7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f82ba62f-5f6b-4320-8f2a-b3ff0e39d4bc}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Zone Air Node, !- Name
  {2cd30dac-c74c-4f25-aea5-6b82315bdc44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cd30dac-c74c-4f25-aea5-6b82315bdc44}, !- Handle
  {d42bf334-bdce-4fe5-a095-ef7afcb11644}, !- Source Object
  11,                                     !- Outlet Port
  {f82ba62f-5f6b-4320-8f2a-b3ff0e39d4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {128e5146-62c0-4ac8-b329-2a5d28be6aab}, !- Handle
  {d42bf334-bdce-4fe5-a095-ef7afcb11644}, !- HVAC Component
  {0247090c-1a45-4ac1-acdb-3183c4cc7474}; !- Port 1

OS:PortList,
  {68f03c13-0b2a-4236-8c33-2e44a3edf5c5}, !- Handle
  {d42bf334-bdce-4fe5-a095-ef7afcb11644}, !- HVAC Component
  {ea8d88eb-7b36-4559-a755-882e0dc9d1d3}, !- Port 1
  {2885aae0-c73e-46d8-92a6-1deeb2bf7f09}; !- Port 2

OS:PortList,
  {dc3ad63a-31f6-4022-ada8-9941f0606b16}, !- Handle
  {d42bf334-bdce-4fe5-a095-ef7afcb11644}; !- HVAC Component

OS:Sizing:Zone,
  {c548a220-b957-44a7-88ed-04e24c75b1ab}, !- Handle
  {d42bf334-bdce-4fe5-a095-ef7afcb11644}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5e54a9da-10d6-475f-8154-1b7621932702}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {d42bf334-bdce-4fe5-a095-ef7afcb11644}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f37c6f24-4ed5-4ddf-9b6b-3b3be4c2dc57}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5a69d659-83b1-443d-b1ce-560975f5e977}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {27d87632-a9ed-4d06-b082-01afaf8b96c3}, !- Handle
  LargeHotel Kitchen B  - Story Ground,   !- Name
  {5cc32c7c-b5c0-41bf-b3c5-f0b266874a1e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.96091036139699,                      !- X Origin {m}
  -14.0931118400078,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {876fc6b2-f2bc-4062-88e1-e420860453b0}; !- Thermal Zone Name

OS:Surface,
  {fb1a257c-8904-4fb3-b31e-a8c9e9e94c43}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {a3e2b244-536c-47a7-8c48-16547cc5d6dd}, !- Construction Name
  {27d87632-a9ed-4d06-b082-01afaf8b96c3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 28.1862236800156, 0, !- X,Y,Z Vertex 2 {m}
  4.11464432519552, 28.1862236800156, 0,  !- X,Y,Z Vertex 3 {m}
  4.11464432519552, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a1e5da4-65e8-4505-ac38-d32a84334efc}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d87632-a9ed-4d06-b082-01afaf8b96c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1d3ac6e-63e6-46b9-8949-74b0770776a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 28.1862236800156, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 28.1862236800156, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53e500cd-3cd8-47f8-90d1-acca192a37d2}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d87632-a9ed-4d06-b082-01afaf8b96c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a93ca28d-4e14-44b7-a338-b278a8c435d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.11464432519552, 28.1862236800156, 3.048, !- X,Y,Z Vertex 1 {m}
  4.11464432519552, 28.1862236800156, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 28.1862236800156, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 28.1862236800156, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b837711-52b8-437d-be2d-0eef0f2a24a9}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d87632-a9ed-4d06-b082-01afaf8b96c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a89a4b3f-ecdc-4e0a-8909-480239535077}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.11464432519552, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.11464432519552, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.11464432519552, 28.1862236800156, 0,  !- X,Y,Z Vertex 3 {m}
  4.11464432519552, 28.1862236800156, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f79fd985-d463-4920-aada-e6ab5b2368d5}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27d87632-a9ed-4d06-b082-01afaf8b96c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f1c2c7a-37e7-4c52-a299-49f3f2d28971}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.11464432519552, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.11464432519552, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9aaaf26-a3ed-4886-a4e6-05853360f1fd}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {27d87632-a9ed-4d06-b082-01afaf8b96c3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.11464432519552, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.11464432519552, 28.1862236800156, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 28.1862236800156, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {876fc6b2-f2bc-4062-88e1-e420860453b0}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8a0bf2c-7ab1-493f-9125-b7d50f938859}, !- Zone Air Inlet Port List
  {42bd7f36-85bc-41b3-b611-103d15af3dd8}, !- Zone Air Exhaust Port List
  {e8fd3ea1-d73f-4ad4-aad8-33762aed8865}, !- Zone Air Node Name
  {acdc1bc4-fe58-4a74-aed5-90d9d177fc9e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {88682980-eb22-4f24-80bd-eebcaeb0689c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e93a1cd-d301-42bf-aa1f-380576c4a4e3}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Zone Air Node, !- Name
  {e8fd3ea1-d73f-4ad4-aad8-33762aed8865}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8fd3ea1-d73f-4ad4-aad8-33762aed8865}, !- Handle
  {876fc6b2-f2bc-4062-88e1-e420860453b0}, !- Source Object
  11,                                     !- Outlet Port
  {5e93a1cd-d301-42bf-aa1f-380576c4a4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8a0bf2c-7ab1-493f-9125-b7d50f938859}, !- Handle
  {876fc6b2-f2bc-4062-88e1-e420860453b0}, !- HVAC Component
  {19b4736e-2084-424a-ae7d-dbb80c24e962}; !- Port 1

OS:PortList,
  {42bd7f36-85bc-41b3-b611-103d15af3dd8}, !- Handle
  {876fc6b2-f2bc-4062-88e1-e420860453b0}, !- HVAC Component
  {0689ec60-9613-4d6d-9557-7bfdffafb285}, !- Port 1
  {30c43d72-f94c-47ab-9501-e66436cb53a5}; !- Port 2

OS:PortList,
  {acdc1bc4-fe58-4a74-aed5-90d9d177fc9e}, !- Handle
  {876fc6b2-f2bc-4062-88e1-e420860453b0}; !- HVAC Component

OS:Sizing:Zone,
  {fe58a6e4-cfc6-495c-ac4e-058f95699e0c}, !- Handle
  {876fc6b2-f2bc-4062-88e1-e420860453b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {62eeb7dd-3fb7-417d-a380-ef90dd28e399}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {876fc6b2-f2bc-4062-88e1-e420860453b0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2db410e2-e0d9-424b-9773-e6d8785ffd57}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d482f237-f11a-47b6-8d28-0c320589c7bc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ef32c238-184e-497a-a6f2-dfef46ad896f}, !- Handle
  LargeHotel Kitchen C  - Story Ground,   !- Name
  {5cc32c7c-b5c0-41bf-b3c5-f0b266874a1e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.96091036139699,                      !- X Origin {m}
  14.0931118400078,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {c04a4ea8-0c69-4350-8cf5-dc2a34769e5b}; !- Thermal Zone Name

OS:Surface,
  {1372d23f-7000-450f-828d-0cbe01310c87}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {ab964a88-bff9-44bd-91be-99dd1a0ea11f}, !- Construction Name
  {ef32c238-184e-497a-a6f2-dfef46ad896f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.11464432519552, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.11464432519552, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3f55de6-80a7-4b4f-89a7-d36cd19a3aaf}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef32c238-184e-497a-a6f2-dfef46ad896f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8e4a24d-d6c8-4060-a8f3-3e5084cd143b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7a1edd9-b313-4a7a-8a53-06bf03848fd8}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef32c238-184e-497a-a6f2-dfef46ad896f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.11464432519552, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  4.11464432519552, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe93b530-3bef-4fea-9ba6-4ac9196cd70e}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef32c238-184e-497a-a6f2-dfef46ad896f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97df5c20-3751-4ef2-80b8-ae0b0a14ec24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.11464432519552, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.11464432519552, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.11464432519552, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.11464432519552, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a93ca28d-4e14-44b7-a338-b278a8c435d4}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef32c238-184e-497a-a6f2-dfef46ad896f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53e500cd-3cd8-47f8-90d1-acca192a37d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.11464432519552, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.11464432519552, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c5458b-5b6d-4c0b-ba72-a11833fc617f}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {ef32c238-184e-497a-a6f2-dfef46ad896f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.11464432519552, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.11464432519552, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c04a4ea8-0c69-4350-8cf5-dc2a34769e5b}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdb31911-f129-450c-944d-62a34161869d}, !- Zone Air Inlet Port List
  {6ea98355-59ec-4170-b74b-6d808820ba36}, !- Zone Air Exhaust Port List
  {dd5bb275-6090-4285-9751-02341feab4b2}, !- Zone Air Node Name
  {eb89eb50-b410-495f-a1a4-28afd83a8959}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d07976f4-5c96-4a3a-b608-6ce0a5d3f3f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f14c59f-aa10-4b84-97a9-b78ec748a8a0}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Zone Air Node, !- Name
  {dd5bb275-6090-4285-9751-02341feab4b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd5bb275-6090-4285-9751-02341feab4b2}, !- Handle
  {c04a4ea8-0c69-4350-8cf5-dc2a34769e5b}, !- Source Object
  11,                                     !- Outlet Port
  {7f14c59f-aa10-4b84-97a9-b78ec748a8a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdb31911-f129-450c-944d-62a34161869d}, !- Handle
  {c04a4ea8-0c69-4350-8cf5-dc2a34769e5b}, !- HVAC Component
  {0a5b5258-a11b-4dc4-a3ed-59e7a85d77ba}; !- Port 1

OS:PortList,
  {6ea98355-59ec-4170-b74b-6d808820ba36}, !- Handle
  {c04a4ea8-0c69-4350-8cf5-dc2a34769e5b}, !- HVAC Component
  {43f93d35-c575-40ea-a041-a4e69d55c253}, !- Port 1
  {7ecbde84-6220-4064-a8b5-e49abec798d5}; !- Port 2

OS:PortList,
  {eb89eb50-b410-495f-a1a4-28afd83a8959}, !- Handle
  {c04a4ea8-0c69-4350-8cf5-dc2a34769e5b}; !- HVAC Component

OS:Sizing:Zone,
  {9d480c1f-4e86-442a-97da-52d955d636f3}, !- Handle
  {c04a4ea8-0c69-4350-8cf5-dc2a34769e5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4b79f179-55d1-4144-bbf0-e902ea093325}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {c04a4ea8-0c69-4350-8cf5-dc2a34769e5b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7084592f-0323-4373-90ce-42f0a8de7c5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a50727d4-a1d2-45c0-a6bd-81db1c386aa7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {55932c8e-9c71-4f80-9764-c7c640993f99}, !- Handle
  LargeHotel Retail A  - Story Ground,    !- Name
  {580c270c-ac6f-47f7-9767-a4d476dfaf4e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.153733963798533,                      !- X Origin {m}
  -18.6651118400078,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {d5e2f5b7-d8b8-47b4-a9ee-88069152b13d}; !- Thermal Zone Name

OS:Surface,
  {5e5661db-d727-47ce-ac4c-ec99883e39fc}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {9ab199ac-2254-4c27-bb42-aa3ce612438c}, !- Construction Name
  {55932c8e-9c71-4f80-9764-c7c640993f99}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  5.787631578297, 4.57200000000002, 0,    !- X,Y,Z Vertex 3 {m}
  5.787631578297, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4ebe456-6203-4d1a-8da4-a9a91c7df84e}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55932c8e-9c71-4f80-9764-c7c640993f99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08821d72-663b-488a-a283-2e5fcba4a6b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9017db3-1a3b-425b-8865-5b9a6e206c89}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55932c8e-9c71-4f80-9764-c7c640993f99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb9fe122-6a67-4c25-83a7-98b6453074b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.787631578297, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  5.787631578297, 4.57200000000002, 0,    !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8741bbc2-89b0-43f8-b01b-5061be706485}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55932c8e-9c71-4f80-9764-c7c640993f99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a0b603e-bcc2-4b18-8c80-25b85126a128}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.787631578297, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.787631578297, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.787631578297, 4.57200000000002, 0,    !- X,Y,Z Vertex 3 {m}
  5.787631578297, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ccc344a-f19c-42d1-97da-566cd9b839ef}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55932c8e-9c71-4f80-9764-c7c640993f99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.787631578297, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.787631578297, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bfd7f6b-ff86-4b66-b2b3-2fe5acfd5e65}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {55932c8e-9c71-4f80-9764-c7c640993f99}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.787631578297, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.787631578297, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5e2f5b7-d8b8-47b4-a9ee-88069152b13d}, !- Handle
  Zone LargeHotel Retail A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcf8740c-da94-40ef-94c7-40f74c7628fd}, !- Zone Air Inlet Port List
  {bb65b119-b41f-424a-8ac1-d32adcae4b03}, !- Zone Air Exhaust Port List
  {40ff15a2-72b8-45bb-8d15-1a0477f9e55d}, !- Zone Air Node Name
  {b1e64e1f-9904-4651-b678-7a2e1d762105}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {42545c3c-3a18-42aa-a753-34c1c35cdd59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ccad2b04-143b-43e2-9ef2-a10771c8b2fe}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Zone Air Node, !- Name
  {40ff15a2-72b8-45bb-8d15-1a0477f9e55d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40ff15a2-72b8-45bb-8d15-1a0477f9e55d}, !- Handle
  {d5e2f5b7-d8b8-47b4-a9ee-88069152b13d}, !- Source Object
  11,                                     !- Outlet Port
  {ccad2b04-143b-43e2-9ef2-a10771c8b2fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcf8740c-da94-40ef-94c7-40f74c7628fd}, !- Handle
  {d5e2f5b7-d8b8-47b4-a9ee-88069152b13d}, !- HVAC Component
  {d9013b72-ebeb-4f3c-9e07-1103e4772b33}; !- Port 1

OS:PortList,
  {bb65b119-b41f-424a-8ac1-d32adcae4b03}, !- Handle
  {d5e2f5b7-d8b8-47b4-a9ee-88069152b13d}, !- HVAC Component
  {908d1df4-4eed-44a4-adec-b1bf9b7d4e4e}; !- Port 1

OS:PortList,
  {b1e64e1f-9904-4651-b678-7a2e1d762105}, !- Handle
  {d5e2f5b7-d8b8-47b4-a9ee-88069152b13d}; !- HVAC Component

OS:Sizing:Zone,
  {25f10983-8425-4462-a56c-9ba7abef853f}, !- Handle
  {d5e2f5b7-d8b8-47b4-a9ee-88069152b13d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {043fb4fc-e3fe-477e-99b3-e0a98e59625b}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Zone HVAC Equipment List, !- Name
  {d5e2f5b7-d8b8-47b4-a9ee-88069152b13d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {17ffe0ce-f243-465a-af2e-7fa3007996a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9c7b1b86-aea4-4451-a397-627de5b7098a}, !- Handle
  LargeHotel Retail B  - Story Ground,    !- Name
  {580c270c-ac6f-47f7-9767-a4d476dfaf4e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.153733963798533,                      !- X Origin {m}
  -14.0931118400078,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {e0d4dfaf-9d9b-412b-a49b-2abcd8d57206}; !- Thermal Zone Name

OS:Surface,
  {0876c8c1-919f-401c-8e77-c7e164610df4}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {b87d7b89-a782-4015-88ca-464cafb3bdd0}, !- Construction Name
  {9c7b1b86-aea4-4451-a397-627de5b7098a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 28.1862236800156, 0, !- X,Y,Z Vertex 2 {m}
  5.787631578297, 28.1862236800156, 0,    !- X,Y,Z Vertex 3 {m}
  5.787631578297, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a89a4b3f-ecdc-4e0a-8909-480239535077}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c7b1b86-aea4-4451-a397-627de5b7098a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b837711-52b8-437d-be2d-0eef0f2a24a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 28.1862236800156, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 28.1862236800156, 0, !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fe39a04-91b2-4118-a041-8f8f8cd3d61f}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c7b1b86-aea4-4451-a397-627de5b7098a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84f4ab94-4598-4a29-ac47-6ee4378aac3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.787631578297, 28.1862236800156, 3.048, !- X,Y,Z Vertex 1 {m}
  5.787631578297, 28.1862236800156, 0,    !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 28.1862236800156, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 28.1862236800156, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dfe585e-dc17-4ae5-ad14-46a51876d4a7}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c7b1b86-aea4-4451-a397-627de5b7098a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f631ea1-1f69-455e-82b4-c46d3e60b29e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.787631578297, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.787631578297, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.787631578297, 28.1862236800156, 0,    !- X,Y,Z Vertex 3 {m}
  5.787631578297, 28.1862236800156, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb9fe122-6a67-4c25-83a7-98b6453074b2}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c7b1b86-aea4-4451-a397-627de5b7098a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9017db3-1a3b-425b-8865-5b9a6e206c89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.787631578297, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.787631578297, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a483eacc-b400-4dfd-af2f-11d826f915ce}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {9c7b1b86-aea4-4451-a397-627de5b7098a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.787631578297, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.787631578297, 28.1862236800156, 3.048, !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 28.1862236800156, 3.048, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e0d4dfaf-9d9b-412b-a49b-2abcd8d57206}, !- Handle
  Zone LargeHotel Retail B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad3eac70-d729-4446-90da-b145da72118c}, !- Zone Air Inlet Port List
  {6cc5b37e-bd20-4fca-b2df-1d2a625b54d5}, !- Zone Air Exhaust Port List
  {1ea7bd40-46ac-4fb7-ac99-5205739ae440}, !- Zone Air Node Name
  {0708f701-7a17-4616-b34c-6412ee938550}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee9b0edf-9490-4071-8064-ca4ed5832b07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {baa01aa0-ae3c-4ef0-9fd2-2a42800ecc68}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Zone Air Node, !- Name
  {1ea7bd40-46ac-4fb7-ac99-5205739ae440}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ea7bd40-46ac-4fb7-ac99-5205739ae440}, !- Handle
  {e0d4dfaf-9d9b-412b-a49b-2abcd8d57206}, !- Source Object
  11,                                     !- Outlet Port
  {baa01aa0-ae3c-4ef0-9fd2-2a42800ecc68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad3eac70-d729-4446-90da-b145da72118c}, !- Handle
  {e0d4dfaf-9d9b-412b-a49b-2abcd8d57206}, !- HVAC Component
  {cc02463b-fbbf-4fbc-a630-61f890718ec8}; !- Port 1

OS:PortList,
  {6cc5b37e-bd20-4fca-b2df-1d2a625b54d5}, !- Handle
  {e0d4dfaf-9d9b-412b-a49b-2abcd8d57206}, !- HVAC Component
  {96bfdc06-0760-40fe-b6b8-eb7ee71f7004}; !- Port 1

OS:PortList,
  {0708f701-7a17-4616-b34c-6412ee938550}, !- Handle
  {e0d4dfaf-9d9b-412b-a49b-2abcd8d57206}; !- HVAC Component

OS:Sizing:Zone,
  {a021853a-7a95-4867-92ed-70a64c5af5fc}, !- Handle
  {e0d4dfaf-9d9b-412b-a49b-2abcd8d57206}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4044bf5d-acf6-4383-b790-b69425b2d3e7}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Zone HVAC Equipment List, !- Name
  {e0d4dfaf-9d9b-412b-a49b-2abcd8d57206}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d2f14f51-c75f-4538-bd05-c11ea6ab2f34}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a596f42a-6d95-4e7b-98c2-20a8e0d30da8}, !- Handle
  LargeHotel Retail C  - Story Ground,    !- Name
  {580c270c-ac6f-47f7-9767-a4d476dfaf4e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.153733963798533,                      !- X Origin {m}
  14.0931118400078,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {9d9ec5df-a4b7-418c-980e-07bd7b13a648}; !- Thermal Zone Name

OS:Surface,
  {6930de5c-e2a2-4db3-ba97-28feb620659f}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {9ab199ac-2254-4c27-bb42-aa3ce612438c}, !- Construction Name
  {a596f42a-6d95-4e7b-98c2-20a8e0d30da8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  5.787631578297, 4.57199999999998, 0,    !- X,Y,Z Vertex 3 {m}
  5.787631578297, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97df5c20-3751-4ef2-80b8-ae0b0a14ec24}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a596f42a-6d95-4e7b-98c2-20a8e0d30da8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe93b530-3bef-4fea-9ba6-4ac9196cd70e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {292a6a3b-9e1a-48f9-84b6-e367d0eaf362}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a596f42a-6d95-4e7b-98c2-20a8e0d30da8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.787631578297, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  5.787631578297, 4.57199999999998, 0,    !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e458382c-b214-451b-8d6e-950f10d087e8}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a596f42a-6d95-4e7b-98c2-20a8e0d30da8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6ffeefa-e669-4a73-8dfe-3a112e301a87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.787631578297, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.787631578297, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.787631578297, 4.57199999999998, 0,    !- X,Y,Z Vertex 3 {m}
  5.787631578297, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f4ab94-4598-4a29-ac47-6ee4378aac3c}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a596f42a-6d95-4e7b-98c2-20a8e0d30da8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fe39a04-91b2-4118-a041-8f8f8cd3d61f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.787631578297, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.787631578297, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deed545f-63f5-483b-916d-c68cfb10d890}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {a596f42a-6d95-4e7b-98c2-20a8e0d30da8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.787631578297, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.787631578297, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9d9ec5df-a4b7-418c-980e-07bd7b13a648}, !- Handle
  Zone LargeHotel Retail C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e638587f-21f1-48a2-8cb8-69d258883adb}, !- Zone Air Inlet Port List
  {8c9e651f-5e76-4a3c-80a7-12bfa56394fb}, !- Zone Air Exhaust Port List
  {65c61c0d-acf9-4429-9699-3a84558e90ab}, !- Zone Air Node Name
  {81b12d3d-1da3-443d-990f-80d9e2f23949}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {91f6c233-82ac-41f3-a60a-77dd9ceddbbd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef78dca0-cdfd-40bb-8e5a-44701e9b4ae9}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Zone Air Node, !- Name
  {65c61c0d-acf9-4429-9699-3a84558e90ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65c61c0d-acf9-4429-9699-3a84558e90ab}, !- Handle
  {9d9ec5df-a4b7-418c-980e-07bd7b13a648}, !- Source Object
  11,                                     !- Outlet Port
  {ef78dca0-cdfd-40bb-8e5a-44701e9b4ae9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e638587f-21f1-48a2-8cb8-69d258883adb}, !- Handle
  {9d9ec5df-a4b7-418c-980e-07bd7b13a648}, !- HVAC Component
  {880e38bc-ca38-493c-9953-0b6636bfcff5}; !- Port 1

OS:PortList,
  {8c9e651f-5e76-4a3c-80a7-12bfa56394fb}, !- Handle
  {9d9ec5df-a4b7-418c-980e-07bd7b13a648}, !- HVAC Component
  {c58789b0-bb0c-486b-97f9-23a6ae102ad2}; !- Port 1

OS:PortList,
  {81b12d3d-1da3-443d-990f-80d9e2f23949}, !- Handle
  {9d9ec5df-a4b7-418c-980e-07bd7b13a648}; !- HVAC Component

OS:Sizing:Zone,
  {6d3154f7-ffa8-451f-8f3c-b3ab26b6e0e7}, !- Handle
  {9d9ec5df-a4b7-418c-980e-07bd7b13a648}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a62e5981-0b0d-4e05-b186-7a717c9d394a}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Zone HVAC Equipment List, !- Name
  {9d9ec5df-a4b7-418c-980e-07bd7b13a648}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f1b52f2b-2176-433b-9577-00dad7dc9210}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {741f4053-4661-447b-a9d9-1ef38049efda}, !- Handle
  LargeHotel Mechanical A  - Story Ground, !- Name
  {1a6916a4-339e-41ba-b41c-ad1998bc9704}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.94136554209553,                       !- X Origin {m}
  -18.6651118400078,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {dfce047f-1e2f-4ce4-94d6-33216c241191}; !- Thermal Zone Name

OS:Surface,
  {afa327d9-ff0c-4404-a44f-04273eae6b06}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {841d0f97-48ba-43ba-96ef-35ab094655a3}, !- Construction Name
  {741f4053-4661-447b-a9d9-1ef38049efda}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  6.55630139728957, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  6.55630139728957, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a0b603e-bcc2-4b18-8c80-25b85126a128}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {741f4053-4661-447b-a9d9-1ef38049efda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8741bbc2-89b0-43f8-b01b-5061be706485}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {102efd45-59be-407d-b3fe-429b09302346}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {741f4053-4661-447b-a9d9-1ef38049efda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a1ddb24-a024-48eb-80a7-25f4ac80bfd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.55630139728957, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  6.55630139728957, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cefd5c51-f6ef-490b-a4ef-56e541fcb4b3}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {741f4053-4661-447b-a9d9-1ef38049efda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bd910c1-5271-4796-9e70-cdeb754b148c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.55630139728957, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.55630139728957, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.55630139728957, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  6.55630139728957, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c415ad4-6278-4658-b416-0855398300b7}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {741f4053-4661-447b-a9d9-1ef38049efda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.55630139728957, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.55630139728957, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a77bea8-b3a0-4322-896e-fb7b3ca0961f}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {741f4053-4661-447b-a9d9-1ef38049efda}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.55630139728957, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.55630139728957, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dfce047f-1e2f-4ce4-94d6-33216c241191}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2c6de98-d6c1-4d97-bbed-264267574b06}, !- Zone Air Inlet Port List
  {0e1adb95-aaab-42d0-aba0-56684f2a5944}, !- Zone Air Exhaust Port List
  {2bf10512-b3bf-4660-8a0c-bde96ea169b7}, !- Zone Air Node Name
  {b3a00924-31bd-4a39-a6d9-6869f3afdcb6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac5f5122-e820-46bc-8d8a-e3cab5e0a0fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5ec0439-1fe9-4a86-a6a5-be3d3e5db1e9}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Zone Air Node, !- Name
  {2bf10512-b3bf-4660-8a0c-bde96ea169b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bf10512-b3bf-4660-8a0c-bde96ea169b7}, !- Handle
  {dfce047f-1e2f-4ce4-94d6-33216c241191}, !- Source Object
  11,                                     !- Outlet Port
  {f5ec0439-1fe9-4a86-a6a5-be3d3e5db1e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2c6de98-d6c1-4d97-bbed-264267574b06}, !- Handle
  {dfce047f-1e2f-4ce4-94d6-33216c241191}, !- HVAC Component
  {61b8c5e1-6ac2-4956-b94c-fa637a88d335}; !- Port 1

OS:PortList,
  {0e1adb95-aaab-42d0-aba0-56684f2a5944}, !- Handle
  {dfce047f-1e2f-4ce4-94d6-33216c241191}, !- HVAC Component
  {6c69ee48-e04d-4cf2-953a-c214caa93cd1}; !- Port 1

OS:PortList,
  {b3a00924-31bd-4a39-a6d9-6869f3afdcb6}, !- Handle
  {dfce047f-1e2f-4ce4-94d6-33216c241191}; !- HVAC Component

OS:Sizing:Zone,
  {821a9670-6576-4488-b95e-9d40445df35c}, !- Handle
  {dfce047f-1e2f-4ce4-94d6-33216c241191}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9c1d28b6-6696-40d6-9f3e-bbabba5c3559}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Zone HVAC Equipment List, !- Name
  {dfce047f-1e2f-4ce4-94d6-33216c241191}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca95428d-3f17-4333-85a1-d0833de852a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d0644fa1-4810-4d4c-ae56-4d6797e7aa61}, !- Handle
  LargeHotel Mechanical B  - Story Ground, !- Name
  {1a6916a4-339e-41ba-b41c-ad1998bc9704}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.94136554209553,                       !- X Origin {m}
  -14.0931118400078,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {ed2ad938-cad2-4bf3-82df-07d505f1142c}; !- Thermal Zone Name

OS:Surface,
  {9a7e8206-cab1-4367-9eb9-3f4f45e831b2}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {98670b07-8ba6-49b2-8dbc-2e94d2865a86}, !- Construction Name
  {d0644fa1-4810-4d4c-ae56-4d6797e7aa61}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 28.1862236800156, 0, !- X,Y,Z Vertex 2 {m}
  6.55630139728957, 28.1862236800156, 0,  !- X,Y,Z Vertex 3 {m}
  6.55630139728957, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f631ea1-1f69-455e-82b4-c46d3e60b29e}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0644fa1-4810-4d4c-ae56-4d6797e7aa61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dfe585e-dc17-4ae5-ad14-46a51876d4a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 28.1862236800156, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 28.1862236800156, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2d24bb0-ac0b-42a3-af44-b0e3ca68c512}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0644fa1-4810-4d4c-ae56-4d6797e7aa61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34461860-2287-4e94-85c3-9737cd3e64ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.55630139728957, 28.1862236800156, 3.048, !- X,Y,Z Vertex 1 {m}
  6.55630139728957, 28.1862236800156, 0,  !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 28.1862236800156, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 28.1862236800156, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c84bbff-abc8-4eb8-9896-fa39826eee02}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0644fa1-4810-4d4c-ae56-4d6797e7aa61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b24cf6bf-8b29-484e-ae39-afe64f705fd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.55630139728957, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.55630139728957, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.55630139728957, 28.1862236800156, 0,  !- X,Y,Z Vertex 3 {m}
  6.55630139728957, 28.1862236800156, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a1ddb24-a024-48eb-80a7-25f4ac80bfd0}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0644fa1-4810-4d4c-ae56-4d6797e7aa61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {102efd45-59be-407d-b3fe-429b09302346}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.55630139728957, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.55630139728957, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc8bac45-95f0-4528-afa3-1418f4475d46}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {d0644fa1-4810-4d4c-ae56-4d6797e7aa61}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.55630139728957, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.55630139728957, 28.1862236800156, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 28.1862236800156, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ed2ad938-cad2-4bf3-82df-07d505f1142c}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {484069d0-d7bc-443d-a991-26e63ca08621}, !- Zone Air Inlet Port List
  {86c89c69-6cf3-4cda-8b07-f4be484053da}, !- Zone Air Exhaust Port List
  {50ba935f-ed50-4717-b0ff-45b073fd0e34}, !- Zone Air Node Name
  {dae8c7bf-48df-40aa-8cae-3dff6c8a69a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9eca898f-6bcd-4092-9196-8e8a96adb3cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b741227-e6b0-476e-b822-5e96dfaae7eb}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Zone Air Node, !- Name
  {50ba935f-ed50-4717-b0ff-45b073fd0e34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50ba935f-ed50-4717-b0ff-45b073fd0e34}, !- Handle
  {ed2ad938-cad2-4bf3-82df-07d505f1142c}, !- Source Object
  11,                                     !- Outlet Port
  {6b741227-e6b0-476e-b822-5e96dfaae7eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {484069d0-d7bc-443d-a991-26e63ca08621}, !- Handle
  {ed2ad938-cad2-4bf3-82df-07d505f1142c}, !- HVAC Component
  {54770cbe-f1cd-4089-b6fe-7b218e025c14}; !- Port 1

OS:PortList,
  {86c89c69-6cf3-4cda-8b07-f4be484053da}, !- Handle
  {ed2ad938-cad2-4bf3-82df-07d505f1142c}, !- HVAC Component
  {3057972b-c0af-49a5-a3dc-f4fe918860a7}; !- Port 1

OS:PortList,
  {dae8c7bf-48df-40aa-8cae-3dff6c8a69a9}, !- Handle
  {ed2ad938-cad2-4bf3-82df-07d505f1142c}; !- HVAC Component

OS:Sizing:Zone,
  {f1f9b5e8-151c-4210-9ec5-b046d329be26}, !- Handle
  {ed2ad938-cad2-4bf3-82df-07d505f1142c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {40914151-2260-46f8-ba42-44945cc6c264}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Zone HVAC Equipment List, !- Name
  {ed2ad938-cad2-4bf3-82df-07d505f1142c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e9477557-ac45-44c2-8455-ce18b56f2558}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {88e60e4b-c508-4185-9c98-a1dc20bce472}, !- Handle
  LargeHotel Mechanical C  - Story Ground, !- Name
  {1a6916a4-339e-41ba-b41c-ad1998bc9704}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.94136554209553,                       !- X Origin {m}
  14.0931118400078,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {e0a875c9-ed44-40c3-9cd4-aed0dac5b9cc}; !- Thermal Zone Name

OS:Surface,
  {7538acb0-bc8e-4b3c-88fd-ea95b072da1a}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {841d0f97-48ba-43ba-96ef-35ab094655a3}, !- Construction Name
  {88e60e4b-c508-4185-9c98-a1dc20bce472}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  6.55630139728957, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  6.55630139728957, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6ffeefa-e669-4a73-8dfe-3a112e301a87}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88e60e4b-c508-4185-9c98-a1dc20bce472}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e458382c-b214-451b-8d6e-950f10d087e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a0397c6-e34f-40d8-ae32-0664afa5beee}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88e60e4b-c508-4185-9c98-a1dc20bce472}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.55630139728957, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  6.55630139728957, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {377b9c64-0079-4f29-9708-f95fb025c295}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88e60e4b-c508-4185-9c98-a1dc20bce472}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acb9d9f9-3594-4755-9c1e-4b97f0ac74b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.55630139728957, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.55630139728957, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.55630139728957, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  6.55630139728957, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34461860-2287-4e94-85c3-9737cd3e64ec}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88e60e4b-c508-4185-9c98-a1dc20bce472}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2d24bb0-ac0b-42a3-af44-b0e3ca68c512}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.55630139728957, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.55630139728957, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0be76d44-99f7-4e0f-8736-82c78038b8e6}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {88e60e4b-c508-4185-9c98-a1dc20bce472}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.55630139728957, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.55630139728957, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e0a875c9-ed44-40c3-9cd4-aed0dac5b9cc}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {665b7eeb-3af9-4f73-a77d-771684c0d320}, !- Zone Air Inlet Port List
  {41931fc0-6f33-4420-8c7e-7162ceab3413}, !- Zone Air Exhaust Port List
  {4a23bc2d-2c36-48e2-9fe5-3fbf971055c7}, !- Zone Air Node Name
  {0f68839f-b012-4961-9f54-95dbcc1811cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4c0d01b3-1aaa-4c01-9c95-f3f83177c5bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a92bda52-348e-45b0-b80e-fa33167f1146}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Zone Air Node, !- Name
  {4a23bc2d-2c36-48e2-9fe5-3fbf971055c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a23bc2d-2c36-48e2-9fe5-3fbf971055c7}, !- Handle
  {e0a875c9-ed44-40c3-9cd4-aed0dac5b9cc}, !- Source Object
  11,                                     !- Outlet Port
  {a92bda52-348e-45b0-b80e-fa33167f1146}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {665b7eeb-3af9-4f73-a77d-771684c0d320}, !- Handle
  {e0a875c9-ed44-40c3-9cd4-aed0dac5b9cc}, !- HVAC Component
  {2e8ef357-a4cf-41b5-a081-187ff8e16fc5}; !- Port 1

OS:PortList,
  {41931fc0-6f33-4420-8c7e-7162ceab3413}, !- Handle
  {e0a875c9-ed44-40c3-9cd4-aed0dac5b9cc}, !- HVAC Component
  {2e18a3fa-8626-460c-8e14-233513cfd1b9}; !- Port 1

OS:PortList,
  {0f68839f-b012-4961-9f54-95dbcc1811cf}, !- Handle
  {e0a875c9-ed44-40c3-9cd4-aed0dac5b9cc}; !- HVAC Component

OS:Sizing:Zone,
  {b0aeda73-2bf5-47d3-8870-de73cf030ed5}, !- Handle
  {e0a875c9-ed44-40c3-9cd4-aed0dac5b9cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {02474acc-62fd-4fae-b6f1-95d1405afc80}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Zone HVAC Equipment List, !- Name
  {e0a875c9-ed44-40c3-9cd4-aed0dac5b9cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a88cb988-b273-474d-8244-d20fc7140a23}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ecd6a3e5-d1a1-4b14-9260-44b16a08a8dc}, !- Handle
  LargeHotel Cafe A  - Story Ground,      !- Name
  {c462ca23-1f87-4a81-bff4-93c12f694529}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.4976669393851,                       !- X Origin {m}
  -18.6651118400078,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {d82cd5ae-4623-49d0-80e0-59faa234d2f1}; !- Thermal Zone Name

OS:Surface,
  {b8868a51-2dc5-4f8a-8543-f62cc8af0378}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {42868794-a1c6-4f11-be51-571ccf447546}, !- Construction Name
  {ecd6a3e5-d1a1-4b14-9260-44b16a08a8dc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  7.5058347031039, 4.57200000000002, 0,   !- X,Y,Z Vertex 3 {m}
  7.5058347031039, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bd910c1-5271-4796-9e70-cdeb754b148c}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecd6a3e5-d1a1-4b14-9260-44b16a08a8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cefd5c51-f6ef-490b-a4ef-56e541fcb4b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0965d869-0a68-4067-88b6-d04dd5be81e4}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecd6a3e5-d1a1-4b14-9260-44b16a08a8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29e9f520-fee5-48d3-b825-acb67e88ee53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5058347031039, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  7.5058347031039, 4.57200000000002, 0,   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31158c00-ca9a-4ecb-90ae-b89d9c1eb8dd}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecd6a3e5-d1a1-4b14-9260-44b16a08a8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c141ccd-4a20-4129-9903-d142e8b1a551}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5058347031039, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.5058347031039, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.5058347031039, 4.57200000000002, 0,   !- X,Y,Z Vertex 3 {m}
  7.5058347031039, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed64af23-e08a-4b30-b0f1-78be43145fc0}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecd6a3e5-d1a1-4b14-9260-44b16a08a8dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.5058347031039, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.5058347031039, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2727a316-d1c6-47f5-9b42-2c333739a721}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {ecd6a3e5-d1a1-4b14-9260-44b16a08a8dc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5058347031039, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.5058347031039, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d82cd5ae-4623-49d0-80e0-59faa234d2f1}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f294e982-11a6-44d7-8c06-cac2ce05ffae}, !- Zone Air Inlet Port List
  {52afa7c6-ef02-4a5f-a757-15c8de8dac24}, !- Zone Air Exhaust Port List
  {4f049d3f-4b52-4754-a8cb-bc442c99aaa2}, !- Zone Air Node Name
  {29c43bbb-eacc-4798-a7fb-f244eaa74e2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7927b929-874a-4e4e-a204-a0c0a04432f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6a156bc-3312-4219-9c71-2a6d505587fc}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Zone Air Node, !- Name
  {4f049d3f-4b52-4754-a8cb-bc442c99aaa2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f049d3f-4b52-4754-a8cb-bc442c99aaa2}, !- Handle
  {d82cd5ae-4623-49d0-80e0-59faa234d2f1}, !- Source Object
  11,                                     !- Outlet Port
  {b6a156bc-3312-4219-9c71-2a6d505587fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f294e982-11a6-44d7-8c06-cac2ce05ffae}, !- Handle
  {d82cd5ae-4623-49d0-80e0-59faa234d2f1}, !- HVAC Component
  {c522e8bb-a572-4961-b17c-8f8b5d20f433}; !- Port 1

OS:PortList,
  {52afa7c6-ef02-4a5f-a757-15c8de8dac24}, !- Handle
  {d82cd5ae-4623-49d0-80e0-59faa234d2f1}, !- HVAC Component
  {cca8c71f-5f53-440e-b682-64cb07af01d1}; !- Port 1

OS:PortList,
  {29c43bbb-eacc-4798-a7fb-f244eaa74e2b}, !- Handle
  {d82cd5ae-4623-49d0-80e0-59faa234d2f1}; !- HVAC Component

OS:Sizing:Zone,
  {c6e2dcdb-c91b-4435-b0a8-ef97ebe0ceaa}, !- Handle
  {d82cd5ae-4623-49d0-80e0-59faa234d2f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {035ebf84-1030-42fc-8468-7b56841a0705}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Zone HVAC Equipment List, !- Name
  {d82cd5ae-4623-49d0-80e0-59faa234d2f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bea6a9c1-6648-42e8-8953-73ef690598ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {01b4a733-ccd4-489f-8da5-417684dcb127}, !- Handle
  LargeHotel Cafe B  - Story Ground,      !- Name
  {c462ca23-1f87-4a81-bff4-93c12f694529}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.4976669393851,                       !- X Origin {m}
  -14.0931118400078,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {fcca359a-dbce-4482-9bb6-ba9238974a1a}; !- Thermal Zone Name

OS:Surface,
  {2ed85995-9caf-468e-98ce-fdddf98814cb}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {2ddc4e68-03b2-4059-9e5e-9501e97bbc9f}, !- Construction Name
  {01b4a733-ccd4-489f-8da5-417684dcb127}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 28.1862236800156, 0, !- X,Y,Z Vertex 2 {m}
  7.5058347031039, 28.1862236800156, 0,   !- X,Y,Z Vertex 3 {m}
  7.5058347031039, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b24cf6bf-8b29-484e-ae39-afe64f705fd4}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01b4a733-ccd4-489f-8da5-417684dcb127}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c84bbff-abc8-4eb8-9896-fa39826eee02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 28.1862236800156, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 28.1862236800156, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d8b1d1b-d048-4495-a1aa-993f1872d2e9}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01b4a733-ccd4-489f-8da5-417684dcb127}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5039c1e8-59fb-40df-bade-835964b37fe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5058347031039, 28.1862236800156, 3.048, !- X,Y,Z Vertex 1 {m}
  7.5058347031039, 28.1862236800156, 0,   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 28.1862236800156, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 28.1862236800156, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e02a8515-e0e9-4fb8-8306-6dfc42cd6674}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01b4a733-ccd4-489f-8da5-417684dcb127}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcf9f45d-6669-4a5c-9db5-b79d620b14df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5058347031039, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.5058347031039, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.5058347031039, 28.1862236800156, 0,   !- X,Y,Z Vertex 3 {m}
  7.5058347031039, 28.1862236800156, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29e9f520-fee5-48d3-b825-acb67e88ee53}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01b4a733-ccd4-489f-8da5-417684dcb127}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0965d869-0a68-4067-88b6-d04dd5be81e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.5058347031039, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.5058347031039, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90c0a05d-ff9c-4aa4-ba58-0d23eaaba3f2}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {01b4a733-ccd4-489f-8da5-417684dcb127}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5058347031039, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.5058347031039, 28.1862236800156, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 28.1862236800156, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fcca359a-dbce-4482-9bb6-ba9238974a1a}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edbedfc5-e96d-406a-89f2-9b15203dab76}, !- Zone Air Inlet Port List
  {454f70fd-ff54-4af2-b1ba-e5d2308d8b78}, !- Zone Air Exhaust Port List
  {d5210953-b85c-492c-bed1-e24048825f54}, !- Zone Air Node Name
  {56936aa6-6f42-4887-ae96-6dfdbbb02b7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2ecd3773-39ac-4315-8959-62d9a2650c7f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1351c4df-abc7-44c5-a81a-cc487c579c17}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Zone Air Node, !- Name
  {d5210953-b85c-492c-bed1-e24048825f54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5210953-b85c-492c-bed1-e24048825f54}, !- Handle
  {fcca359a-dbce-4482-9bb6-ba9238974a1a}, !- Source Object
  11,                                     !- Outlet Port
  {1351c4df-abc7-44c5-a81a-cc487c579c17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edbedfc5-e96d-406a-89f2-9b15203dab76}, !- Handle
  {fcca359a-dbce-4482-9bb6-ba9238974a1a}, !- HVAC Component
  {51604adf-7fe6-4ba1-835e-3e44e9109157}; !- Port 1

OS:PortList,
  {454f70fd-ff54-4af2-b1ba-e5d2308d8b78}, !- Handle
  {fcca359a-dbce-4482-9bb6-ba9238974a1a}, !- HVAC Component
  {9945310a-a794-4f60-b6c7-b8fd0569d71e}; !- Port 1

OS:PortList,
  {56936aa6-6f42-4887-ae96-6dfdbbb02b7c}, !- Handle
  {fcca359a-dbce-4482-9bb6-ba9238974a1a}; !- HVAC Component

OS:Sizing:Zone,
  {843bde9f-33db-446c-9130-1175c838bf67}, !- Handle
  {fcca359a-dbce-4482-9bb6-ba9238974a1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ec80aa7b-28a8-4efb-aa72-cad4606532a7}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Zone HVAC Equipment List, !- Name
  {fcca359a-dbce-4482-9bb6-ba9238974a1a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a833664-deeb-437d-a014-bc97f48c472a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bfa3e7bc-cc3e-4a2c-9400-e514fc40d06b}, !- Handle
  LargeHotel Cafe C  - Story Ground,      !- Name
  {c462ca23-1f87-4a81-bff4-93c12f694529}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.4976669393851,                       !- X Origin {m}
  14.0931118400078,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {4ba8b04e-6e44-42ec-b26b-9477dc5f5ae2}; !- Thermal Zone Name

OS:Surface,
  {bc8b4122-b585-43ec-a21d-23ef83e9e834}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {42868794-a1c6-4f11-be51-571ccf447546}, !- Construction Name
  {bfa3e7bc-cc3e-4a2c-9400-e514fc40d06b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  7.5058347031039, 4.57199999999998, 0,   !- X,Y,Z Vertex 3 {m}
  7.5058347031039, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acb9d9f9-3594-4755-9c1e-4b97f0ac74b9}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfa3e7bc-cc3e-4a2c-9400-e514fc40d06b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {377b9c64-0079-4f29-9708-f95fb025c295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c8664ba-3503-4da1-a57e-6e046654766e}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfa3e7bc-cc3e-4a2c-9400-e514fc40d06b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5058347031039, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  7.5058347031039, 4.57199999999998, 0,   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fd3f666-ec26-4db5-a7ed-9ccffa473662}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfa3e7bc-cc3e-4a2c-9400-e514fc40d06b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6f20dbb-7900-40ca-8adc-a7cdcbcf15f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5058347031039, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.5058347031039, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.5058347031039, 4.57199999999998, 0,   !- X,Y,Z Vertex 3 {m}
  7.5058347031039, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5039c1e8-59fb-40df-bade-835964b37fe2}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfa3e7bc-cc3e-4a2c-9400-e514fc40d06b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d8b1d1b-d048-4495-a1aa-993f1872d2e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.5058347031039, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.5058347031039, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82c4a9c4-dc54-4420-b62a-a6223fa0f19d}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {02385354-66eb-4d28-bd35-76a7b26b81ad}, !- Construction Name
  {bfa3e7bc-cc3e-4a2c-9400-e514fc40d06b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5058347031039, -1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.5058347031039, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4ba8b04e-6e44-42ec-b26b-9477dc5f5ae2}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f0d1da5-5e93-41bf-b673-95c75d8f7296}, !- Zone Air Inlet Port List
  {50247551-4403-47fd-b6f7-82ddbd51db7a}, !- Zone Air Exhaust Port List
  {b6cd6531-5c7b-4512-9989-d27182da0fa6}, !- Zone Air Node Name
  {b52cbf60-570e-4d27-b4f3-fa1a00d2ffd6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {33709368-39e7-48b7-be05-e67d93881582}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d39c436-c765-4e68-be69-b393dd37b05e}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Zone Air Node, !- Name
  {b6cd6531-5c7b-4512-9989-d27182da0fa6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6cd6531-5c7b-4512-9989-d27182da0fa6}, !- Handle
  {4ba8b04e-6e44-42ec-b26b-9477dc5f5ae2}, !- Source Object
  11,                                     !- Outlet Port
  {6d39c436-c765-4e68-be69-b393dd37b05e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f0d1da5-5e93-41bf-b673-95c75d8f7296}, !- Handle
  {4ba8b04e-6e44-42ec-b26b-9477dc5f5ae2}, !- HVAC Component
  {3e0e8f45-7666-48c3-a897-99db06fbbdf2}; !- Port 1

OS:PortList,
  {50247551-4403-47fd-b6f7-82ddbd51db7a}, !- Handle
  {4ba8b04e-6e44-42ec-b26b-9477dc5f5ae2}, !- HVAC Component
  {2512b3b3-22a3-4d53-af54-787091d64e4b}; !- Port 1

OS:PortList,
  {b52cbf60-570e-4d27-b4f3-fa1a00d2ffd6}, !- Handle
  {4ba8b04e-6e44-42ec-b26b-9477dc5f5ae2}; !- HVAC Component

OS:Sizing:Zone,
  {dfd42155-036d-42a7-8054-0e0fe4c496db}, !- Handle
  {4ba8b04e-6e44-42ec-b26b-9477dc5f5ae2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0e51ee51-c4ac-4faf-bc52-819222502dd7}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Zone HVAC Equipment List, !- Name
  {4ba8b04e-6e44-42ec-b26b-9477dc5f5ae2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8ad173d0-24f2-4636-bfd1-9879e6da26f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {08a531cd-405e-40c4-a1e7-7ade0113c6b1}, !- Handle
  LargeHotel Lobby A  - Story Ground,     !- Name
  {21344105-6bc7-4199-b68d-195be63453a3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.003501642489,                        !- X Origin {m}
  -18.6651118400078,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {370b9107-5290-4997-8c7a-85aea9692e9c}, !- Building Story Name
  {5f11e09a-cdab-405a-8699-e42794716b21}; !- Thermal Zone Name

OS:Surface,
  {6b8c751a-5708-4230-ac85-a005fba581c2}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {0c2a7f2f-26cf-4c33-be6c-a76cb3cf3ee2}, !- Construction Name
  {08a531cd-405e-40c4-a1e7-7ade0113c6b1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  12.7547220375266, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  12.7547220375266, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c141ccd-4a20-4129-9903-d142e8b1a551}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08a531cd-405e-40c4-a1e7-7ade0113c6b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31158c00-ca9a-4ecb-90ae-b89d9c1eb8dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 1.77635683940025e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96664ca2-12d1-4ed1-b3e7-9ee52465384e}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08a531cd-405e-40c4-a1e7-7ade0113c6b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5556ce97-961a-47b5-8a43-657da341499a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7547220375266, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  12.7547220375266, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e884654-4d3e-4eac-867a-2f4338f0dad1}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08a531cd-405e-40c4-a1e7-7ade0113c6b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed48a4df-b5d8-4517-afe9-d27d0503237c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7547220375266, 1.77635683940025e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  12.7547220375266, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.7547220375266, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  12.7547220375266, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49c8b31e-a21e-413c-949f-f15e64ddbb14}, !- Handle
