
OS:Version,
  {05f9ce90-7182-47a9-b8e2-d9fa8f689533}, !- Handle
  1.14.0;                                 !- Version Identifier

OS:ClimateZones,
  {fba13702-8735-474b-97f5-2b562d9c4846}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {b89cc9cb-a588-4c44-8f77-7e311fb3066c}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {9809b5fb-8765-4955-9739-d4d2598783a0}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Building,
  {8a9adb9d-75bd-4146-9634-6786ad900714}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {de89bf7c-1142-471f-b70d-5c2d1731489d}, !- Space Type Name
  {98224d6b-af5d-4c1e-94c0-7dc1a9fbfc6d}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ;                                       !- Standards Building Type

OS:Facility,
  {dd502c8c-d285-4baf-9965-46cb3384555a}; !- Handle

OS:BuildingStory,
  {a02a6c84-8596-4232-9518-3968697af054}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8628f112-a755-4cb1-a51b-30938f6e9634}; !- Group Rendering Name

OS:Space,
  {7fc33349-a6c0-4e96-814d-55ce3a9d1070}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a02a6c84-8596-4232-9518-3968697af054}, !- Building Story Name
  {94483dc0-8823-42aa-8420-c539174d8acf}; !- Thermal Zone Name

OS:Surface,
  {ba5075ba-8777-4351-9778-a8c03b54eebe}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 0,                            !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1157b64e-0a52-4d65-9b77-dd9d36fd8b83}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fc33349-a6c0-4e96-814d-55ce3a9d1070}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16165460-2f3a-4581-8ab3-55749268a45b}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fc33349-a6c0-4e96-814d-55ce3a9d1070}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89a4a3ed-0a94-4ccb-9509-e73cfcd75e32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cc038de-b405-489a-9566-f994845ec8e2}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fc33349-a6c0-4e96-814d-55ce3a9d1070}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81458884-c0b2-4aea-b796-38b0a09e7d34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1de635d3-2ae9-40c7-8ca1-1bab7be16217}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fc33349-a6c0-4e96-814d-55ce3a9d1070}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b091a6fd-9612-4e08-b305-0f374c4fed19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceb2ad16-c13b-49f4-8825-f3d71835a4ef}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7fc33349-a6c0-4e96-814d-55ce3a9d1070}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d599e0c8-7007-4631-8aab-d2fd13b76b19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a7ab4c2d-b108-4e2b-9816-b6122ece0aa6}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  10.67,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a02a6c84-8596-4232-9518-3968697af054}, !- Building Story Name
  {0f39c70e-31ab-467c-ae63-2117d25b59fa}; !- Thermal Zone Name

OS:Surface,
  {91d6cd3a-c88b-4d31-a9b9-46c6b3565dcd}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a7ab4c2d-b108-4e2b-9816-b6122ece0aa6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e16395ec-9c58-4f4e-bb3b-73002562e130}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7ab4c2d-b108-4e2b-9816-b6122ece0aa6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e08ada16-a11c-4b92-b0cd-8f9dc9df225d}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7ab4c2d-b108-4e2b-9816-b6122ece0aa6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23309214-d4bf-4dd6-837b-49accc6d3d4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, -2.04187384066908e-015, 3.048,   !- X,Y,Z Vertex 1 {m}
  21.34, -2.04187384066908e-015, 0,       !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {596895aa-5080-4e77-8ddd-16b0b4723f23}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7ab4c2d-b108-4e2b-9816-b6122ece0aa6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b707850-870a-453b-8851-dd6843f65eb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89a4a3ed-0a94-4ccb-9509-e73cfcd75e32}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7ab4c2d-b108-4e2b-9816-b6122ece0aa6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16165460-2f3a-4581-8ab3-55749268a45b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {061f5727-8bd1-4518-9c3c-05fae934c30a}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7ab4c2d-b108-4e2b-9816-b6122ece0aa6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18919712-ebec-4961-a50b-9f0bc393e028}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3e334f23-11dd-4369-b43c-8294cc282fa4}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.91,                                  !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a02a6c84-8596-4232-9518-3968697af054}, !- Building Story Name
  {e5096bce-1024-485b-b2ae-b106599b8d35}; !- Thermal Zone Name

OS:Surface,
  {65832a54-cf69-43f2-99b8-765f809f79f6}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e334f23-11dd-4369-b43c-8294cc282fa4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 6.1, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49cba6cb-1331-46bd-8486-7c47d355c97a}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e334f23-11dd-4369-b43c-8294cc282fa4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05445da5-dadb-46e5-9d59-d9d9674b7e6f}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e334f23-11dd-4369-b43c-8294cc282fa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {490c3955-0a6a-4bd6-bba5-facc5a03e800}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.56299644998569e-015, -1.02827711851918e-017, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.56299644998569e-015, -1.02827711851918e-017, 0, !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, -4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7467d0c4-e66c-4db4-b880-85ebf273e656}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e334f23-11dd-4369-b43c-8294cc282fa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffaeccee-40de-4a02-b3b7-48e71b8279f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 6.1, 3.048,      !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 6.1, 0,          !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23309214-d4bf-4dd6-837b-49accc6d3d4d}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e334f23-11dd-4369-b43c-8294cc282fa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e08ada16-a11c-4b92-b0cd-8f9dc9df225d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.06318213896777e-015, 6.1, 0,         !- X,Y,Z Vertex 3 {m}
  -4.06318213896777e-015, 6.1, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f3711ca-5c56-4e99-89ca-2d98cae1b48d}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3e334f23-11dd-4369-b43c-8294cc282fa4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f7e348a-df1b-47c6-93c5-a08b609d95d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 6.1, 3.048,      !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1d359aa4-b427-497f-b4f5-028732b4b7f0}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a02a6c84-8596-4232-9518-3968697af054}, !- Building Story Name
  {ecf1ed55-1bc3-44ff-8899-af6f6aa9af88}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f90e32e9-4104-4c1d-a55b-329f4c85d26c}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d359aa4-b427-497f-b4f5-028732b4b7f0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfafa18b-b331-4af4-b91f-2b5e2a9a95d5}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d359aa4-b427-497f-b4f5-028732b4b7f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b091a6fd-9612-4e08-b305-0f374c4fed19}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d359aa4-b427-497f-b4f5-028732b4b7f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1de635d3-2ae9-40c7-8ca1-1bab7be16217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5e021da-ee98-4c5c-a722-2abfdf02aeba}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d359aa4-b427-497f-b4f5-028732b4b7f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4824307-1c34-4fef-b008-e0eeb3f11f87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {490c3955-0a6a-4bd6-bba5-facc5a03e800}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d359aa4-b427-497f-b4f5-028732b4b7f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05445da5-dadb-46e5-9d59-d9d9674b7e6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, -2.04187384066908e-015, 3.048,   !- X,Y,Z Vertex 1 {m}
  30.48, -2.04187384066908e-015, 0,       !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dcb1a5b-1a2d-4988-8532-d931d0986988}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d359aa4-b427-497f-b4f5-028732b4b7f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a834441-8c43-4ee9-a571-5f327dbb94c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2cc5e4e8-1063-4daf-a1e8-64b2ffb7146a}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a02a6c84-8596-4232-9518-3968697af054}, !- Building Story Name
  {a9a7f942-f814-4846-9e79-50769160033e}; !- Thermal Zone Name

OS:Surface,
  {b4a3bc13-5001-474a-b12f-417231d86c3f}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2cc5e4e8-1063-4daf-a1e8-64b2ffb7146a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.1, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81458884-c0b2-4aea-b796-38b0a09e7d34}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cc5e4e8-1063-4daf-a1e8-64b2ffb7146a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cc038de-b405-489a-9566-f994845ec8e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b707850-870a-453b-8851-dd6843f65eb1}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cc5e4e8-1063-4daf-a1e8-64b2ffb7146a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {596895aa-5080-4e77-8ddd-16b0b4723f23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 6.1, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffaeccee-40de-4a02-b3b7-48e71b8279f3}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cc5e4e8-1063-4daf-a1e8-64b2ffb7146a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7467d0c4-e66c-4db4-b880-85ebf273e656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 6.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4824307-1c34-4fef-b008-e0eeb3f11f87}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cc5e4e8-1063-4daf-a1e8-64b2ffb7146a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5e021da-ee98-4c5c-a722-2abfdf02aeba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f59e9bdb-b789-485d-b294-7de343a292e0}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2cc5e4e8-1063-4daf-a1e8-64b2ffb7146a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38b5d5dc-42fe-4bf3-a92f-916c5863ab47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {0c9ab7ee-f86c-4040-8a4f-e9a9725147e8}, !- Handle
  Story 2,                                !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d89d9506-3dda-412b-8720-597af84a79d9}; !- Group Rendering Name

OS:Space,
  {3f6c5d01-79ab-4962-8cb6-95f4ba1d1955}, !- Handle
  Story 2 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {0c9ab7ee-f86c-4040-8a4f-e9a9725147e8}, !- Building Story Name
  {05d704cd-10de-4468-a2f4-a12faaab5305}; !- Thermal Zone Name

OS:Surface,
  {d599e0c8-7007-4631-8aab-d2fd13b76b19}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f6c5d01-79ab-4962-8cb6-95f4ba1d1955}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceb2ad16-c13b-49f4-8825-f3d71835a4ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 0,                            !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ec8c03e-3a0d-4320-bdfe-0268ecd236d0}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6c5d01-79ab-4962-8cb6-95f4ba1d1955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {639a8ba3-2454-4e00-b6a5-77bb64261ae7}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6c5d01-79ab-4962-8cb6-95f4ba1d1955}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {899af226-b2a1-418f-979d-e27d913df586}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6c3c19f-e510-4c65-b79e-518417274219}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6c5d01-79ab-4962-8cb6-95f4ba1d1955}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d88e737-1da9-4351-b2da-03d7cd3e7f0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c62cb865-d4fa-4695-972a-cc02f7533e77}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6c5d01-79ab-4962-8cb6-95f4ba1d1955}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b47a9ee6-062e-4ab3-96c3-8b32bc27a16d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22350f00-881b-4c7c-a93e-e97531cbb810}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f6c5d01-79ab-4962-8cb6-95f4ba1d1955}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 3 {m}
  0, 15.24, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {26812a54-7c5f-4917-894d-28df83f3a138}, !- Handle
  Story 2 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  10.67,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {0c9ab7ee-f86c-4040-8a4f-e9a9725147e8}, !- Building Story Name
  {bb9cb686-9183-4494-b3f5-45c3b3421fd9}; !- Thermal Zone Name

OS:Surface,
  {18919712-ebec-4961-a50b-9f0bc393e028}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26812a54-7c5f-4917-894d-28df83f3a138}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {061f5727-8bd1-4518-9c3c-05fae934c30a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e533345-cd51-4155-b86a-66a0f2eb9d9b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26812a54-7c5f-4917-894d-28df83f3a138}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.57, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76ea5ce3-574f-4307-b8a4-cc2601bd080e}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26812a54-7c5f-4917-894d-28df83f3a138}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {913d0911-0274-4d36-9032-2540ef042fcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, -2.04187384066908e-015, 3.048,   !- X,Y,Z Vertex 1 {m}
  21.34, -2.04187384066908e-015, 0,       !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf445954-efbd-4e3d-8dd1-ee604960b469}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26812a54-7c5f-4917-894d-28df83f3a138}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47211ac8-102d-4af4-a2e1-acaa88b5ed53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {899af226-b2a1-418f-979d-e27d913df586}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26812a54-7c5f-4917-894d-28df83f3a138}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {639a8ba3-2454-4e00-b6a5-77bb64261ae7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -4.57, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eb4ca6b-be6b-47ba-9862-297d3e4a8f73}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26812a54-7c5f-4917-894d-28df83f3a138}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 2 {m}
  -4.57, 4.57, 3.048,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3d5f33c2-efd0-4187-8ce2-d0c3bc4935c9}, !- Handle
  Story 2 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.91,                                  !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {0c9ab7ee-f86c-4040-8a4f-e9a9725147e8}, !- Building Story Name
  {c03caeba-8e82-4b7f-9163-1d2944acfb11}; !- Thermal Zone Name

OS:Surface,
  {2f7e348a-df1b-47c6-93c5-a08b609d95d0}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d5f33c2-efd0-4187-8ce2-d0c3bc4935c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f3711ca-5c56-4e99-89ca-2d98cae1b48d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 6.1, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0d3ec76-c7eb-4bbf-96e3-fe374812a08e}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d5f33c2-efd0-4187-8ce2-d0c3bc4935c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, 10.67, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23a34e3b-1166-4efc-8577-c497b15ec5ce}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d5f33c2-efd0-4187-8ce2-d0c3bc4935c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09a6ced8-6bfd-4ba9-8431-7219c53e6928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.56299644998569e-015, -1.02827711851918e-017, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.56299644998569e-015, -1.02827711851918e-017, 0, !- X,Y,Z Vertex 2 {m}
  4.57, -4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  4.57, -4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d496540a-da82-49bf-ae08-0b58b1854bac}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d5f33c2-efd0-4187-8ce2-d0c3bc4935c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35994b7a-3703-4d73-a278-75ddf3c32f17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 6.1, 3.048,      !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 6.1, 0,          !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {913d0911-0274-4d36-9032-2540ef042fcb}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d5f33c2-efd0-4187-8ce2-d0c3bc4935c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76ea5ce3-574f-4307-b8a4-cc2601bd080e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.06318213896777e-015, 6.1, 0,         !- X,Y,Z Vertex 3 {m}
  -4.06318213896777e-015, 6.1, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0d213dd-1674-4f9b-9ad2-b205f4ad0edd}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d5f33c2-efd0-4187-8ce2-d0c3bc4935c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, -4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  4.57, 10.67, 3.048,                     !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 6.1, 3.048,      !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b9ba0f7e-684b-4aad-bd41-19ea6d0dfb85}, !- Handle
  Story 2 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {0c9ab7ee-f86c-4040-8a4f-e9a9725147e8}, !- Building Story Name
  {28c45cce-2547-44df-98f2-59ebf51ee86f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8a834441-8c43-4ee9-a571-5f327dbb94c6}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9ba0f7e-684b-4aad-bd41-19ea6d0dfb85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dcb1a5b-1a2d-4988-8532-d931d0986988}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfd9b511-c034-4c3f-9b11-cbd30b5c0140}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9ba0f7e-684b-4aad-bd41-19ea6d0dfb85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b47a9ee6-062e-4ab3-96c3-8b32bc27a16d}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9ba0f7e-684b-4aad-bd41-19ea6d0dfb85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c62cb865-d4fa-4695-972a-cc02f7533e77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 1 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {079f1f9d-5813-40c7-8440-20e967467957}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9ba0f7e-684b-4aad-bd41-19ea6d0dfb85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa595562-2ac1-448b-8114-285cc0622925}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 0,                          !- X,Y,Z Vertex 3 {m}
  4.57, 4.57, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09a6ced8-6bfd-4ba9-8431-7219c53e6928}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9ba0f7e-684b-4aad-bd41-19ea6d0dfb85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23a34e3b-1166-4efc-8577-c497b15ec5ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, -2.04187384066908e-015, 3.048,   !- X,Y,Z Vertex 1 {m}
  30.48, -2.04187384066908e-015, 0,       !- X,Y,Z Vertex 2 {m}
  25.91, 4.57, 0,                         !- X,Y,Z Vertex 3 {m}
  25.91, 4.57, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6675d54-9206-46b9-b82b-5d060163438c}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9ba0f7e-684b-4aad-bd41-19ea6d0dfb85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  25.91, 4.57, 3.048,                     !- X,Y,Z Vertex 2 {m}
  4.57, 4.57, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {76458176-8e6c-49f4-aa20-2e99d9b0b094}, !- Handle
  Story 2 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {0c9ab7ee-f86c-4040-8a4f-e9a9725147e8}, !- Building Story Name
  {107801fc-8fae-434f-9d9e-e3878f5835a3}; !- Thermal Zone Name

OS:Surface,
  {38b5d5dc-42fe-4bf3-a92f-916c5863ab47}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {76458176-8e6c-49f4-aa20-2e99d9b0b094}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f59e9bdb-b789-485d-b294-7de343a292e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.1, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d88e737-1da9-4351-b2da-03d7cd3e7f0a}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76458176-8e6c-49f4-aa20-2e99d9b0b094}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6c3c19f-e510-4c65-b79e-518417274219}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47211ac8-102d-4af4-a2e1-acaa88b5ed53}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76458176-8e6c-49f4-aa20-2e99d9b0b094}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf445954-efbd-4e3d-8dd1-ee604960b469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 6.1, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 6.1, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35994b7a-3703-4d73-a278-75ddf3c32f17}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76458176-8e6c-49f4-aa20-2e99d9b0b094}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d496540a-da82-49bf-ae08-0b58b1854bac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  21.34, 6.1, 0,                          !- X,Y,Z Vertex 3 {m}
  21.34, 6.1, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa595562-2ac1-448b-8114-285cc0622925}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76458176-8e6c-49f4-aa20-2e99d9b0b094}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {079f1f9d-5813-40c7-8440-20e967467957}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.34, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  21.34, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cf74c69-20e2-42f9-b6e4-0aba6085c52f}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76458176-8e6c-49f4-aa20-2e99d9b0b094}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.34, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  21.34, 6.1, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 6.1, 3.048,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {28c45cce-2547-44df-98f2-59ebf51ee86f}, !- Handle
  Story 2 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8642339a-4d50-4686-b232-502e145513c4}, !- Zone Air Inlet Port List
  {982dc3dd-c170-475a-b6dc-3b349ff25ced}, !- Zone Air Exhaust Port List
  {d89ff78e-eb2a-40f8-8df7-c5988f6af754}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e1aab124-b717-42b1-95a5-165e9917c42f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9acb839b-4bff-4980-ad0b-e6c75686314b}, !- Handle
  Node 1,                                 !- Name
  {d89ff78e-eb2a-40f8-8df7-c5988f6af754}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d89ff78e-eb2a-40f8-8df7-c5988f6af754}, !- Handle
  {d55683ca-c852-418b-9541-9c915407ffd3}, !- Name
  {28c45cce-2547-44df-98f2-59ebf51ee86f}, !- Source Object
  11,                                     !- Outlet Port
  {9acb839b-4bff-4980-ad0b-e6c75686314b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8642339a-4d50-4686-b232-502e145513c4}, !- Handle
  Port List 1,                            !- Name
  {28c45cce-2547-44df-98f2-59ebf51ee86f}; !- HVAC Component

OS:PortList,
  {982dc3dd-c170-475a-b6dc-3b349ff25ced}, !- Handle
  Port List 2,                            !- Name
  {28c45cce-2547-44df-98f2-59ebf51ee86f}; !- HVAC Component

OS:Sizing:Zone,
  {7e22e315-a716-4df7-9f1e-b38f5d658135}, !- Handle
  {28c45cce-2547-44df-98f2-59ebf51ee86f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d99c4d06-5dfa-4cb3-b886-35a824a6c694}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {28c45cce-2547-44df-98f2-59ebf51ee86f}; !- Thermal Zone

OS:ThermalZone,
  {ecf1ed55-1bc3-44ff-8899-af6f6aa9af88}, !- Handle
  Story 1 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31cbbf70-0647-4175-aca7-384ec4c40b0d}, !- Zone Air Inlet Port List
  {33b031b3-8651-4c8f-959a-85046a34ac2d}, !- Zone Air Exhaust Port List
  {c0cb72a1-64d1-4625-bb66-0763d3442841}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb566c63-bb77-4f6f-93e4-722cebcef291}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {994b06f5-9d26-4649-9001-d784f53f810b}, !- Handle
  Node 2,                                 !- Name
  {c0cb72a1-64d1-4625-bb66-0763d3442841}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0cb72a1-64d1-4625-bb66-0763d3442841}, !- Handle
  {4d7c7e35-f177-4b99-aa49-696540292b23}, !- Name
  {ecf1ed55-1bc3-44ff-8899-af6f6aa9af88}, !- Source Object
  11,                                     !- Outlet Port
  {994b06f5-9d26-4649-9001-d784f53f810b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31cbbf70-0647-4175-aca7-384ec4c40b0d}, !- Handle
  Port List 3,                            !- Name
  {ecf1ed55-1bc3-44ff-8899-af6f6aa9af88}; !- HVAC Component

OS:PortList,
  {33b031b3-8651-4c8f-959a-85046a34ac2d}, !- Handle
  Port List 4,                            !- Name
  {ecf1ed55-1bc3-44ff-8899-af6f6aa9af88}; !- HVAC Component

OS:Sizing:Zone,
  {b5e5960d-4911-4448-bc9c-80b93517c9f9}, !- Handle
  {ecf1ed55-1bc3-44ff-8899-af6f6aa9af88}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f6e737e5-0955-4b9c-aff2-20cbc91680a1}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {ecf1ed55-1bc3-44ff-8899-af6f6aa9af88}; !- Thermal Zone

OS:ThermalZone,
  {94483dc0-8823-42aa-8420-c539174d8acf}, !- Handle
  Story 1 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c92ff9ab-46e8-46da-acdb-0ea43c547e95}, !- Zone Air Inlet Port List
  {2bd48466-1779-4648-abd9-f3643edbea96}, !- Zone Air Exhaust Port List
  {3ab45007-5d0a-4fcc-9afe-7a74ea59b7ff}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {662e901c-c563-44b2-a49d-8eeca4fac3f4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bdf51775-0135-42b1-bdcf-ae4724ec03b4}, !- Handle
  Node 3,                                 !- Name
  {3ab45007-5d0a-4fcc-9afe-7a74ea59b7ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ab45007-5d0a-4fcc-9afe-7a74ea59b7ff}, !- Handle
  {2d23e825-a7c7-4fad-bf26-d5ba3babb53d}, !- Name
  {94483dc0-8823-42aa-8420-c539174d8acf}, !- Source Object
  11,                                     !- Outlet Port
  {bdf51775-0135-42b1-bdcf-ae4724ec03b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c92ff9ab-46e8-46da-acdb-0ea43c547e95}, !- Handle
  Port List 5,                            !- Name
  {94483dc0-8823-42aa-8420-c539174d8acf}; !- HVAC Component

OS:PortList,
  {2bd48466-1779-4648-abd9-f3643edbea96}, !- Handle
  Port List 6,                            !- Name
  {94483dc0-8823-42aa-8420-c539174d8acf}; !- HVAC Component

OS:Sizing:Zone,
  {0320a300-5439-470a-adc8-56150bfc9f26}, !- Handle
  {94483dc0-8823-42aa-8420-c539174d8acf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {66551e8c-348d-4083-9a91-f0cb2d8307b2}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {94483dc0-8823-42aa-8420-c539174d8acf}; !- Thermal Zone

OS:ThermalZone,
  {0f39c70e-31ab-467c-ae63-2117d25b59fa}, !- Handle
  Story 1 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6c47a07-d73c-4bc5-a5af-0ae2f0a77df3}, !- Zone Air Inlet Port List
  {dc59c55c-9dba-4798-9844-acd7a475f027}, !- Zone Air Exhaust Port List
  {9a00f4ac-5aab-45cd-a1c7-6ea5e0d09610}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {29afacae-1485-43ad-a70f-52737f8fb56d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d43cf2a5-febf-4aef-87c3-c76fc28e4a87}, !- Handle
  Node 4,                                 !- Name
  {9a00f4ac-5aab-45cd-a1c7-6ea5e0d09610}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a00f4ac-5aab-45cd-a1c7-6ea5e0d09610}, !- Handle
  {40cb82b9-5c95-4e08-97fe-387a9af16d40}, !- Name
  {0f39c70e-31ab-467c-ae63-2117d25b59fa}, !- Source Object
  11,                                     !- Outlet Port
  {d43cf2a5-febf-4aef-87c3-c76fc28e4a87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6c47a07-d73c-4bc5-a5af-0ae2f0a77df3}, !- Handle
  Port List 7,                            !- Name
  {0f39c70e-31ab-467c-ae63-2117d25b59fa}; !- HVAC Component

OS:PortList,
  {dc59c55c-9dba-4798-9844-acd7a475f027}, !- Handle
  Port List 8,                            !- Name
  {0f39c70e-31ab-467c-ae63-2117d25b59fa}; !- HVAC Component

OS:Sizing:Zone,
  {aad62dc8-d4d4-4dc5-9d03-d7b19133a024}, !- Handle
  {0f39c70e-31ab-467c-ae63-2117d25b59fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4be97b4d-42e0-4e96-87d2-2cde25ab16e5}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {0f39c70e-31ab-467c-ae63-2117d25b59fa}; !- Thermal Zone

OS:ThermalZone,
  {107801fc-8fae-434f-9d9e-e3878f5835a3}, !- Handle
  Story 2 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93b2d8ac-62a5-47dc-bb80-50b42792bbf9}, !- Zone Air Inlet Port List
  {40ebf985-6d7d-42d0-bafb-a7e943a0be24}, !- Zone Air Exhaust Port List
  {4f8ede58-efe0-43b0-886c-8c04609ddc4f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a80c6081-92aa-4c3a-b87a-9381421bcd08}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3aa63b71-6c4e-4b58-b1a0-e6a81be40cdf}, !- Handle
  Node 5,                                 !- Name
  {4f8ede58-efe0-43b0-886c-8c04609ddc4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f8ede58-efe0-43b0-886c-8c04609ddc4f}, !- Handle
  {09b85c0a-dc38-4786-b362-8e1df8d51abf}, !- Name
  {107801fc-8fae-434f-9d9e-e3878f5835a3}, !- Source Object
  11,                                     !- Outlet Port
  {3aa63b71-6c4e-4b58-b1a0-e6a81be40cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93b2d8ac-62a5-47dc-bb80-50b42792bbf9}, !- Handle
  Port List 9,                            !- Name
  {107801fc-8fae-434f-9d9e-e3878f5835a3}; !- HVAC Component

OS:PortList,
  {40ebf985-6d7d-42d0-bafb-a7e943a0be24}, !- Handle
  Port List 10,                           !- Name
  {107801fc-8fae-434f-9d9e-e3878f5835a3}; !- HVAC Component

OS:Sizing:Zone,
  {c98ebe78-eb72-4a13-acb4-925be8631f4c}, !- Handle
  {107801fc-8fae-434f-9d9e-e3878f5835a3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d63b6a28-54d4-458a-9993-4c3193c9aef7}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {107801fc-8fae-434f-9d9e-e3878f5835a3}; !- Thermal Zone

OS:ThermalZone,
  {c03caeba-8e82-4b7f-9163-1d2944acfb11}, !- Handle
  Story 2 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a2ed5d5-1e6b-4e23-9b60-491da2674efe}, !- Zone Air Inlet Port List
  {f48d86f7-d94e-4e00-afd6-f707fcb5d0b3}, !- Zone Air Exhaust Port List
  {e1e02294-ba92-41b6-a760-a294e31396f4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f06dc0d4-f91c-4764-abe3-a67cc0183c3f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ffcdf4f-b553-449d-b990-956f05bd9103}, !- Handle
  Node 6,                                 !- Name
  {e1e02294-ba92-41b6-a760-a294e31396f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1e02294-ba92-41b6-a760-a294e31396f4}, !- Handle
  {ba3d498f-b1de-4a37-a0e2-4ddb67dcf0e0}, !- Name
  {c03caeba-8e82-4b7f-9163-1d2944acfb11}, !- Source Object
  11,                                     !- Outlet Port
  {7ffcdf4f-b553-449d-b990-956f05bd9103}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a2ed5d5-1e6b-4e23-9b60-491da2674efe}, !- Handle
  Port List 11,                           !- Name
  {c03caeba-8e82-4b7f-9163-1d2944acfb11}; !- HVAC Component

OS:PortList,
  {f48d86f7-d94e-4e00-afd6-f707fcb5d0b3}, !- Handle
  Port List 12,                           !- Name
  {c03caeba-8e82-4b7f-9163-1d2944acfb11}; !- HVAC Component

OS:Sizing:Zone,
  {61556bcc-03fe-4f11-b6a6-5e204d461744}, !- Handle
  {c03caeba-8e82-4b7f-9163-1d2944acfb11}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf1f196f-a6f4-4481-9810-cbcbd483dc9b}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {c03caeba-8e82-4b7f-9163-1d2944acfb11}; !- Thermal Zone

OS:ThermalZone,
  {a9a7f942-f814-4846-9e79-50769160033e}, !- Handle
  Story 1 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a4a4687-c4bc-4ac0-87a5-4412df65554b}, !- Zone Air Inlet Port List
  {cdcaaca3-e0ff-4e69-8bc9-cd67d69074c9}, !- Zone Air Exhaust Port List
  {120562c0-a4e5-4922-8606-9fdb2a443642}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2f7aa330-c607-4a0c-abec-0e9e32223a0a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ccd0a391-49aa-4969-8e11-5c1723d6780f}, !- Handle
  Node 7,                                 !- Name
  {120562c0-a4e5-4922-8606-9fdb2a443642}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {120562c0-a4e5-4922-8606-9fdb2a443642}, !- Handle
  {f0419291-ce53-4721-9de4-ca73836ee030}, !- Name
  {a9a7f942-f814-4846-9e79-50769160033e}, !- Source Object
  11,                                     !- Outlet Port
  {ccd0a391-49aa-4969-8e11-5c1723d6780f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a4a4687-c4bc-4ac0-87a5-4412df65554b}, !- Handle
  Port List 13,                           !- Name
  {a9a7f942-f814-4846-9e79-50769160033e}; !- HVAC Component

OS:PortList,
  {cdcaaca3-e0ff-4e69-8bc9-cd67d69074c9}, !- Handle
  Port List 14,                           !- Name
  {a9a7f942-f814-4846-9e79-50769160033e}; !- HVAC Component

OS:Sizing:Zone,
  {2616fd4b-b08a-490f-8646-dd6d5365b301}, !- Handle
  {a9a7f942-f814-4846-9e79-50769160033e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8fec0631-97be-495b-8e33-c9be1d622a69}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {a9a7f942-f814-4846-9e79-50769160033e}; !- Thermal Zone

OS:ThermalZone,
  {bb9cb686-9183-4494-b3f5-45c3b3421fd9}, !- Handle
  Story 2 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e58efa43-431c-4c25-af37-c9aa72ada954}, !- Zone Air Inlet Port List
  {a56844f6-0f32-4f19-9821-1ed1110264e8}, !- Zone Air Exhaust Port List
  {1d1b1277-1339-44c6-8f73-419b4a3354f8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0a0298f-9f53-460d-bd27-d07e9d72d93c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42d721df-b5c8-4901-a7e4-58eae941fd1a}, !- Handle
  Node 8,                                 !- Name
  {1d1b1277-1339-44c6-8f73-419b4a3354f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d1b1277-1339-44c6-8f73-419b4a3354f8}, !- Handle
  {4f878da2-3f5c-4549-9b1c-c77ba2922e9a}, !- Name
  {bb9cb686-9183-4494-b3f5-45c3b3421fd9}, !- Source Object
  11,                                     !- Outlet Port
  {42d721df-b5c8-4901-a7e4-58eae941fd1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e58efa43-431c-4c25-af37-c9aa72ada954}, !- Handle
  Port List 15,                           !- Name
  {bb9cb686-9183-4494-b3f5-45c3b3421fd9}; !- HVAC Component

OS:PortList,
  {a56844f6-0f32-4f19-9821-1ed1110264e8}, !- Handle
  Port List 16,                           !- Name
  {bb9cb686-9183-4494-b3f5-45c3b3421fd9}; !- HVAC Component

OS:Sizing:Zone,
  {e35a8cbc-a842-4892-ba32-52fb8b0e4f23}, !- Handle
  {bb9cb686-9183-4494-b3f5-45c3b3421fd9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ba8cc479-0dbd-442d-86b7-f9e83d3917bb}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {bb9cb686-9183-4494-b3f5-45c3b3421fd9}; !- Thermal Zone

OS:ThermalZone,
  {05d704cd-10de-4468-a2f4-a12faaab5305}, !- Handle
  Story 2 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8abcb061-2cde-432c-8856-e614b2eba454}, !- Zone Air Inlet Port List
  {c181fe3b-2b59-42ad-93d3-e578d3926dfe}, !- Zone Air Exhaust Port List
  {1b1eeced-b21b-43b3-8a13-1ed609988386}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b2b28965-0440-4ffc-9d7f-b9dced336b10}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77122b64-8bb3-4f69-9864-a0c2c7443b24}, !- Handle
  Node 9,                                 !- Name
  {1b1eeced-b21b-43b3-8a13-1ed609988386}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b1eeced-b21b-43b3-8a13-1ed609988386}, !- Handle
  {1cdb9c1c-5f1f-443f-8e0b-5d739cc4a869}, !- Name
  {05d704cd-10de-4468-a2f4-a12faaab5305}, !- Source Object
  11,                                     !- Outlet Port
  {77122b64-8bb3-4f69-9864-a0c2c7443b24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8abcb061-2cde-432c-8856-e614b2eba454}, !- Handle
  Port List 17,                           !- Name
  {05d704cd-10de-4468-a2f4-a12faaab5305}; !- HVAC Component

OS:PortList,
  {c181fe3b-2b59-42ad-93d3-e578d3926dfe}, !- Handle
  Port List 18,                           !- Name
  {05d704cd-10de-4468-a2f4-a12faaab5305}; !- HVAC Component

OS:Sizing:Zone,
  {8b50eaac-4036-449a-aabd-f731326915ad}, !- Handle
  {05d704cd-10de-4468-a2f4-a12faaab5305}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f06986b-8a7e-4dec-8261-9a89e9295dbd}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {05d704cd-10de-4468-a2f4-a12faaab5305}; !- Thermal Zone

OS:ThermalZone,
  {e5096bce-1024-485b-b2ae-b106599b8d35}, !- Handle
  Story 1 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b261462a-cdb3-4ddf-bfb5-32f6c0a41895}, !- Zone Air Inlet Port List
  {8afbe5f4-f180-4c86-b0ee-9dc724979dd0}, !- Zone Air Exhaust Port List
  {f7ef1917-c88e-4a8c-8644-815128a64292}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4ae2e49d-e810-49dd-899a-446c121ebf53}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b88c616-67ef-44f5-9ef0-e037d5121593}, !- Handle
  Node 10,                                !- Name
  {f7ef1917-c88e-4a8c-8644-815128a64292}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7ef1917-c88e-4a8c-8644-815128a64292}, !- Handle
  {ff3ad492-15d0-4f4b-804e-ba4c9848f203}, !- Name
  {e5096bce-1024-485b-b2ae-b106599b8d35}, !- Source Object
  11,                                     !- Outlet Port
  {4b88c616-67ef-44f5-9ef0-e037d5121593}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b261462a-cdb3-4ddf-bfb5-32f6c0a41895}, !- Handle
  Port List 19,                           !- Name
  {e5096bce-1024-485b-b2ae-b106599b8d35}; !- HVAC Component

OS:PortList,
  {8afbe5f4-f180-4c86-b0ee-9dc724979dd0}, !- Handle
  Port List 20,                           !- Name
  {e5096bce-1024-485b-b2ae-b106599b8d35}; !- HVAC Component

OS:Sizing:Zone,
  {41df73ba-de59-4fd9-bfec-37bd12f4e794}, !- Handle
  {e5096bce-1024-485b-b2ae-b106599b8d35}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19d2e69b-a3e4-4f0f-92b0-367104a01732}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {e5096bce-1024-485b-b2ae-b106599b8d35}; !- Thermal Zone

OS:SpaceType,
  {ff9cf3a6-a19b-44d8-81b6-c312d00c60c3}, !- Handle
  189.1-2009 - SmHotel - Corridor - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {c9a2115c-e8bd-4d6c-be2f-091972696359}, !- Default Schedule Set Name
  {d35d744c-b682-40d5-9907-88c0e11194e8}, !- Group Rendering Name
  {eef7b7da-ec25-40f9-b4de-bf3abff6f632}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {d35d744c-b682-40d5-9907-88c0e11194e8}, !- Handle
  Rendering Color 1,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c9a2115c-e8bd-4d6c-be2f-091972696359}, !- Handle
  189.1-2009 - SmHotel - Corridor - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {988357dd-1b22-4560-972c-3525b00d9024}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c8d98a1-a5d9-477e-b863-8b8694ae340b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0fbf85d9-c4ef-47a9-86bf-34ecb41dc88b}, !- Handle
  189.1-2009 - SmHotel - Corridor - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {279479be-4251-479c-8eec-8f1daeb1462c}, !- Handle
  189.1-2009 - SmHotel - Corridor - CZ1-3 Lights, !- Name
  {0fbf85d9-c4ef-47a9-86bf-34ecb41dc88b}, !- Lights Definition Name
  {ff9cf3a6-a19b-44d8-81b6-c312d00c60c3}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {988357dd-1b22-4560-972c-3525b00d9024}, ! Handle
  SmallHotel Bldg Light,                  ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {55236011-f2f8-404b-afc5-31959cddca28}, ! Default Day Schedule Name
  {9b8a71b1-3b65-4546-9b1f-4bdf7aa03912}, ! Summer Design Day Schedule Name
  {11827362-c07a-46e9-990e-b5c3916208fd}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {55236011-f2f8-404b-afc5-31959cddca28}, ! Handle
  SmallHotel Bldg Light Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {9b8a71b1-3b65-4546-9b1f-4bdf7aa03912}, ! Handle
  SmallHotel Bldg Light Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {11827362-c07a-46e9-990e-b5c3916208fd}, ! Handle
  SmallHotel Bldg Light Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {978ceeca-ef7a-4053-8a12-4d9f1d1b7e74}, ! Handle
  SmallHotel Bldg Light Rule 1,           ! Name
  {988357dd-1b22-4560-972c-3525b00d9024}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {bfb306c6-8e1a-4c60-922b-d67591475647}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {bfb306c6-8e1a-4c60-922b-d67591475647}, ! Handle
  SmallHotel Bldg Light Rule 1 Day Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.80000000000000004,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.59999999999999998,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.29999999999999999;                    ! Value Until Time 12

OS:Schedule:Rule,
  {bc1e5add-5ba4-40a4-8dd7-bf2d5a6dde4e}, ! Handle
  SmallHotel Bldg Light Rule 2,           ! Name
  {988357dd-1b22-4560-972c-3525b00d9024}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {fb8d3467-93c9-48bc-87a5-aaf807d5530c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fb8d3467-93c9-48bc-87a5-aaf807d5530c}, ! Handle
  SmallHotel Bldg Light Rule 2 Day Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.59999999999999998,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.29999999999999999;                    ! Value Until Time 10

OS:DesignSpecification:OutdoorAir,
  {eef7b7da-ec25-40f9-b4de-bf3abff6f632}, !- Handle
  189.1-2009 - SmHotel - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d6a7d727-8618-400f-a38c-53dc36fbb738}, !- Handle
  189.1-2009 - SmHotel - Corridor - CZ1-3 Infiltration, !- Name
  {ff9cf3a6-a19b-44d8-81b6-c312d00c60c3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {6c8d98a1-a5d9-477e-b863-8b8694ae340b}, ! Handle
  SmallHotel Infil Half On,               ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {70f5a846-93a0-47eb-b843-f144e33443c3}, ! Default Day Schedule Name
  {46b1b03d-186f-4c82-8701-810e0b2aefd0}, ! Summer Design Day Schedule Name
  {8c667501-5bf4-419d-b67d-2537cdbe5d34}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {70f5a846-93a0-47eb-b843-f144e33443c3}, ! Handle
  SmallHotel Infil Half On Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {46b1b03d-186f-4c82-8701-810e0b2aefd0}, ! Handle
  SmallHotel Infil Half On Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Day,
  {8c667501-5bf4-419d-b67d-2537cdbe5d34}, ! Handle
  SmallHotel Infil Half On Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {6d44528d-064a-476e-93bf-f4ae5fd112f3}, !- Handle
  189.1-2009 - SmHotel - Corridor - CZ1-3 Thermostat, !- Name
  {1742122d-1818-49a2-b07d-c1913b1c69fe}, !- Heating Setpoint Temperature Schedule Name
  {98e1fc5c-42dd-4d16-a232-740c02566035}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1742122d-1818-49a2-b07d-c1913b1c69fe}, ! Handle
  SmallHotel HtgSetp,                     ! Name
  {c87c5895-fea4-4718-8ba8-385657e02c2e}, ! Schedule Type Limits Name
  {f5c45da5-61a8-44a0-bf22-c6123fabe645}, ! Default Day Schedule Name
  {d6812517-a809-4c1d-8d84-9a059abc292e}, ! Summer Design Day Schedule Name
  {757a5c97-09e1-4c85-a662-bd92a0b9e2d9}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c87c5895-fea4-4718-8ba8-385657e02c2e}, !- Handle
  Temperature 42,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f5c45da5-61a8-44a0-bf22-c6123fabe645}, ! Handle
  SmallHotel HtgSetp Default Schedule,    ! Name
  {c87c5895-fea4-4718-8ba8-385657e02c2e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d6812517-a809-4c1d-8d84-9a059abc292e}, ! Handle
  SmallHotel HtgSetp Summer Design Day,   ! Name
  {c87c5895-fea4-4718-8ba8-385657e02c2e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Day,
  {757a5c97-09e1-4c85-a662-bd92a0b9e2d9}, ! Handle
  SmallHotel HtgSetp Winter Design Day,   ! Name
  {c87c5895-fea4-4718-8ba8-385657e02c2e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {98e1fc5c-42dd-4d16-a232-740c02566035}, ! Handle
  SmallHotel ClgSetp,                     ! Name
  {c30e015e-d6d2-4848-8a28-470f490f8712}, ! Schedule Type Limits Name
  {d0ade8f0-c1e4-4ffc-a8b7-93fa9b69d792}, ! Default Day Schedule Name
  {5fbd1d0a-083d-4945-9446-12694d504965}, ! Summer Design Day Schedule Name
  {ee007456-8623-4e06-bbff-be8120c343c8}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c30e015e-d6d2-4848-8a28-470f490f8712}, !- Handle
  Temperature 35,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d0ade8f0-c1e4-4ffc-a8b7-93fa9b69d792}, ! Handle
  SmallHotel ClgSetp Default Schedule,    ! Name
  {c30e015e-d6d2-4848-8a28-470f490f8712}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5fbd1d0a-083d-4945-9446-12694d504965}, ! Handle
  SmallHotel ClgSetp Summer Design Day,   ! Name
  {c30e015e-d6d2-4848-8a28-470f490f8712}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:Schedule:Day,
  {ee007456-8623-4e06-bbff-be8120c343c8}, ! Handle
  SmallHotel ClgSetp Winter Design Day,   ! Name
  {c30e015e-d6d2-4848-8a28-470f490f8712}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:SpaceType,
  {44b733d8-b815-42dd-bc7d-0dee8c4a6844}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {66bda877-5d91-463e-ae5b-e0e4a5d9ee91}, !- Default Schedule Set Name
  {f2f21d5c-83cc-4e8b-a7b5-775a7bfe5fd1}, !- Group Rendering Name
  {4940ceb0-eb79-48c5-bdfc-d50086d0525f}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Exercise;                               !- Standards Space Type

OS:Rendering:Color,
  {f2f21d5c-83cc-4e8b-a7b5-775a7bfe5fd1}, !- Handle
  Rendering Color 2,                      !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {66bda877-5d91-463e-ae5b-e0e4a5d9ee91}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {de3e606b-56b7-42cd-b30a-e34a1873c5a5}, !- Number of People Schedule Name
  {d27e7588-0d96-40a4-bc62-498b478acbf9}, !- People Activity Level Schedule Name
  {39271bb7-0ad5-49e1-bf66-a71afd8411f8}, !- Lighting Schedule Name
  {991fad48-d755-4fef-bdcd-ebe5676c2b58}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c8d98a1-a5d9-477e-b863-8b8694ae340b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5825dc0e-5329-4ce1-ab42-3da62646abd2}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c13a33b8-f936-4bb8-a273-b11226792d72}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ1-3 Lights, !- Name
  {5825dc0e-5329-4ce1-ab42-3da62646abd2}, !- Lights Definition Name
  {44b733d8-b815-42dd-bc7d-0dee8c4a6844}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {39271bb7-0ad5-49e1-bf66-a71afd8411f8}, ! Handle
  SmallHotel Exercise Light,              ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {55362ea4-c564-4221-b143-da1034d495e9}, ! Default Day Schedule Name
  {cdbf4823-14e7-4b60-be4d-8c1a87152a26}, ! Summer Design Day Schedule Name
  {17d93100-dd57-4bb7-8e6c-4eb4fc9f1895}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {55362ea4-c564-4221-b143-da1034d495e9}, ! Handle
  SmallHotel Exercise Light Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {cdbf4823-14e7-4b60-be4d-8c1a87152a26}, ! Handle
  SmallHotel Exercise Light Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  22,                                     ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  23,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Day,
  {17d93100-dd57-4bb7-8e6c-4eb4fc9f1895}, ! Handle
  SmallHotel Exercise Light Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  22,                                     ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  23,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {4940ceb0-eb79-48c5-bdfc-d50086d0525f}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e5a19014-3205-4338-a9aa-8f2e2e2d24a9}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d4de3da5-c500-47a3-8040-1279e89b6be5}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ1-3 People, !- Name
  {e5a19014-3205-4338-a9aa-8f2e2e2d24a9}, !- People Definition Name
  ;                                       !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {de3e606b-56b7-42cd-b30a-e34a1873c5a5}, ! Handle
  SmallHotel Exercise Occ,                ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {b9565e4e-56a3-4252-b387-faf9e97f96f4}, ! Default Day Schedule Name
  {41bf2975-f3a2-4b32-a180-78be45679508}, ! Summer Design Day Schedule Name
  {221b73dd-67ed-432f-a8db-bc373b79e86c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b9565e4e-56a3-4252-b387-faf9e97f96f4}, ! Handle
  SmallHotel Exercise Occ Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {41bf2975-f3a2-4b32-a180-78be45679508}, ! Handle
  SmallHotel Exercise Occ Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  11,                                     ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  23,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0;                                      ! Value Until Time 8

OS:Schedule:Day,
  {221b73dd-67ed-432f-a8db-bc373b79e86c}, ! Handle
  SmallHotel Exercise Occ Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  11,                                     ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  23,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0;                                      ! Value Until Time 8

OS:Schedule:Ruleset,
  {d27e7588-0d96-40a4-bc62-498b478acbf9}, ! Handle
  SmallHotel Activity,                    ! Name
  {7370e795-1589-454c-b644-1f748c225298}, ! Schedule Type Limits Name
  {38526453-0a62-49cc-b7da-69ca68b10ddd}, ! Default Day Schedule Name
  {b63e8dcc-9ca9-4f68-9acf-a82e2b4daf48}, ! Summer Design Day Schedule Name
  {c82b7f50-7aef-4de3-a120-2ef29fdcbc53}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {7370e795-1589-454c-b644-1f748c225298}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {38526453-0a62-49cc-b7da-69ca68b10ddd}, ! Handle
  SmallHotel Activity Default Schedule,   ! Name
  {7370e795-1589-454c-b644-1f748c225298}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b63e8dcc-9ca9-4f68-9acf-a82e2b4daf48}, ! Handle
  SmallHotel Activity Summer Design Day,  ! Name
  {7370e795-1589-454c-b644-1f748c225298}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {c82b7f50-7aef-4de3-a120-2ef29fdcbc53}, ! Handle
  SmallHotel Activity Winter Design Day,  ! Name
  {7370e795-1589-454c-b644-1f748c225298}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {bced902f-3f83-466c-9347-7841a78a50dc}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ1-3 Infiltration, !- Name
  {44b733d8-b815-42dd-bc7d-0dee8c4a6844}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {9e610dbf-3055-4ee4-9831-47d8d955bcbb}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.92015072919035,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {95fc0609-b5ee-41f6-a3c0-1b6280aa9479}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ1-3 Electric Equipment, !- Name
  {9e610dbf-3055-4ee4-9831-47d8d955bcbb}, !- Electric Equipment Definition Name
  {44b733d8-b815-42dd-bc7d-0dee8c4a6844}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {991fad48-d755-4fef-bdcd-ebe5676c2b58}, ! Handle
  SmallHotel Exercise Equip,              ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {71cfdca7-7a9e-45ee-bec9-492c8ca73517}, ! Default Day Schedule Name
  {043e5e9b-6d98-48bc-9a2e-4a7fda2a7e3d}, ! Summer Design Day Schedule Name
  {72dad0fc-13ab-438d-ae84-20e33fabb5a1}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {71cfdca7-7a9e-45ee-bec9-492c8ca73517}, ! Handle
  SmallHotel Exercise Equip Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {043e5e9b-6d98-48bc-9a2e-4a7fda2a7e3d}, ! Handle
  SmallHotel Exercise Equip Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  16,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  17,                                     ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.5,                                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  23,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  24,                                     ! Hour 11
  0,                                      ! Minute 11
  0;                                      ! Value Until Time 11

OS:Schedule:Day,
  {72dad0fc-13ab-438d-ae84-20e33fabb5a1}, ! Handle
  SmallHotel Exercise Equip Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  16,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  17,                                     ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.5,                                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  23,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  24,                                     ! Hour 11
  0,                                      ! Minute 11
  0;                                      ! Value Until Time 11

OS:ThermostatSetpoint:DualSetpoint,
  {490b8a27-8f34-4ff2-bb8f-b56e92cec696}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ1-3 Thermostat, !- Name
  {1742122d-1818-49a2-b07d-c1913b1c69fe}, !- Heating Setpoint Temperature Schedule Name
  {98e1fc5c-42dd-4d16-a232-740c02566035}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e7ca0384-2532-47f7-9b4a-884b0993331e}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {1e4cb1bf-a030-42c6-b068-b6e00983bf61}, !- Default Schedule Set Name
  {e26bb535-77e7-4d1c-b983-b4dc93375496}, !- Group Rendering Name
  {46ab56a9-1b98-4987-9d44-3a4f80da3022}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {e26bb535-77e7-4d1c-b983-b4dc93375496}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1e4cb1bf-a030-42c6-b068-b6e00983bf61}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0015103f-5e8e-47b9-ae6c-a8c53452212d}, !- Number of People Schedule Name
  {d27e7588-0d96-40a4-bc62-498b478acbf9}, !- People Activity Level Schedule Name
  {988357dd-1b22-4560-972c-3525b00d9024}, !- Lighting Schedule Name
  {b1dda69b-0699-4aee-a0d6-0a11ff7dc468}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c8d98a1-a5d9-477e-b863-8b8694ae340b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {210d3524-8cd8-4ce7-ba94-e1c397f6ad6a}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a9235ec9-1d67-4428-a9ba-e67b88a50bad}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ1-3 Lights, !- Name
  {210d3524-8cd8-4ce7-ba94-e1c397f6ad6a}, !- Lights Definition Name
  {e7ca0384-2532-47f7-9b4a-884b0993331e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {46ab56a9-1b98-4987-9d44-3a4f80da3022}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {30b9c0ac-1ebd-4d29-8b8b-b4b4882688bc}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f155bb17-a332-4e2a-b20a-7a8e4560ff1e}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ1-3 People, !- Name
  {30b9c0ac-1ebd-4d29-8b8b-b4b4882688bc}, !- People Definition Name
  {e7ca0384-2532-47f7-9b4a-884b0993331e}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {0015103f-5e8e-47b9-ae6c-a8c53452212d}, ! Handle
  SmallHotel Bldg Occ,                    ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {abb79f93-85d1-468d-a524-a5cf80cbae82}, ! Default Day Schedule Name
  {28a74b03-cd16-4e68-be0f-2ce7a39cdb07}, ! Summer Design Day Schedule Name
  {3a3e71ad-8cf4-4b2c-9c3f-9780e354d63b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {abb79f93-85d1-468d-a524-a5cf80cbae82}, ! Handle
  SmallHotel Bldg Occ Default Schedule,   ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Day,
  {28a74b03-cd16-4e68-be0f-2ce7a39cdb07}, ! Handle
  SmallHotel Bldg Occ Summer Design Day,  ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {3a3e71ad-8cf4-4b2c-9c3f-9780e354d63b}, ! Handle
  SmallHotel Bldg Occ Winter Design Day,  ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d920807e-ceb4-4803-8606-1a81a79f2e9b}, ! Handle
  SmallHotel Bldg Occ Rule 1,             ! Name
  {0015103f-5e8e-47b9-ae6c-a8c53452212d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {7af76826-5526-4187-9665-60a1d529bda4}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7af76826-5526-4187-9665-60a1d529bda4}, ! Handle
  SmallHotel Bldg Occ Rule 1 Day Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.69999999999999996,                    ! Value Until Time 1
  11,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004;                    ! Value Until Time 8

OS:Schedule:Rule,
  {010544db-e772-4568-87dd-0304ffbd879e}, ! Handle
  SmallHotel Bldg Occ Rule 2,             ! Name
  {0015103f-5e8e-47b9-ae6c-a8c53452212d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3c9371f2-2adc-421a-a28e-c87dd9cc43d7}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3c9371f2-2adc-421a-a28e-c87dd9cc43d7}, ! Handle
  SmallHotel Bldg Occ Rule 2 Day Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.90000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.29999999999999999,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  21,                                     ! Hour 6
  0,                                      ! Minute 6
  0.59999999999999998,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996;                    ! Value Until Time 7

OS:SpaceInfiltration:DesignFlowRate,
  {15e8129b-3e1f-4282-a8a5-0b8f89dc403a}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ1-3 Infiltration, !- Name
  {e7ca0384-2532-47f7-9b4a-884b0993331e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0455992d-1269-42c4-8093-a6d4c849aeca}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2fb9608f-a3dc-47a0-b6ef-ee9058ce96e5}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ1-3 Electric Equipment, !- Name
  {0455992d-1269-42c4-8093-a6d4c849aeca}, !- Electric Equipment Definition Name
  {e7ca0384-2532-47f7-9b4a-884b0993331e}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {b1dda69b-0699-4aee-a0d6-0a11ff7dc468}, ! Handle
  SmallHotel Bldg Equip,                  ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {0c48f533-af62-42f7-a96f-1a6d98736a05}, ! Default Day Schedule Name
  {81476296-74b4-42de-9c79-99d8ef30eeb2}, ! Summer Design Day Schedule Name
  {7a1bf1fa-dbf7-458c-8a30-e30f8275cb3f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c48f533-af62-42f7-a96f-1a6d98736a05}, ! Handle
  SmallHotel Bldg Equip Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4;                                    !- Value Until Time 14

OS:Schedule:Day,
  {81476296-74b4-42de-9c79-99d8ef30eeb2}, ! Handle
  SmallHotel Bldg Equip Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7a1bf1fa-dbf7-458c-8a30-e30f8275cb3f}, ! Handle
  SmallHotel Bldg Equip Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {f02f4c8d-3088-455d-8de4-d0f81126fb50}, ! Handle
  SmallHotel Bldg Equip Rule 1,           ! Name
  {b1dda69b-0699-4aee-a0d6-0a11ff7dc468}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1006785c-5a16-4d4b-8683-6e9f31a5f0f2}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1006785c-5a16-4d4b-8683-6e9f31a5f0f2}, ! Handle
  SmallHotel Bldg Equip Rule 1 Day Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.40000000000000002,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.29999999999999999,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.90000000000000002,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.69999999999999996,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.59999999999999998,                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.40000000000000002;                    ! Value Until Time 12

OS:Schedule:Rule,
  {808a529e-e81b-4f1a-8fff-d2816f402125}, ! Handle
  SmallHotel Bldg Equip Rule 2,           ! Name
  {b1dda69b-0699-4aee-a0d6-0a11ff7dc468}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {9b20d10d-37e4-411e-af75-00c3d34db54e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9b20d10d-37e4-411e-af75-00c3d34db54e}, ! Handle
  SmallHotel Bldg Equip Rule 2 Day Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.69999999999999996,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002;                    ! Value Until Time 10

OS:ThermostatSetpoint:DualSetpoint,
  {08aa623c-79f5-42f0-b6ac-2bbc2cafc8ed}, !- Handle
  189.1-2009 - SmHotel - GuestLounge - CZ1-3 Thermostat, !- Name
  {1742122d-1818-49a2-b07d-c1913b1c69fe}, !- Heating Setpoint Temperature Schedule Name
  {98e1fc5c-42dd-4d16-a232-740c02566035}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {de89bf7c-1142-471f-b70d-5c2d1731489d}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {36e486f2-f42f-476c-b9ed-18923467e91c}, !- Default Schedule Set Name
  {72688e34-2940-49bf-aa92-74c06a4fbac6}, !- Group Rendering Name
  {9601cb27-f4b1-4a1e-8a59-2b4ac3f90299}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {72688e34-2940-49bf-aa92-74c06a4fbac6}, !- Handle
  Rendering Color 4,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {36e486f2-f42f-476c-b9ed-18923467e91c}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b1afdc04-090e-4959-80b1-3b2ae861249b}, !- Number of People Schedule Name
  {d27e7588-0d96-40a4-bc62-498b478acbf9}, !- People Activity Level Schedule Name
  {33be5e2a-0d85-497d-a42d-d1ad3f7bde8e}, !- Lighting Schedule Name
  {965c00d4-b310-448b-af6d-e02cdf9be13f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c8d98a1-a5d9-477e-b863-8b8694ae340b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fcd16d52-fc93-42d2-b5ca-73519a658059}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {cfd871fd-2e1d-4820-8bb7-d60001c1331a}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3 Lights, !- Name
  {fcd16d52-fc93-42d2-b5ca-73519a658059}, !- Lights Definition Name
  {de89bf7c-1142-471f-b70d-5c2d1731489d}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {33be5e2a-0d85-497d-a42d-d1ad3f7bde8e}, ! Handle
  SmallHotel GuestRoom Light,             ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {e3b291fb-922c-4fde-9806-0d54ddb67124}, ! Default Day Schedule Name
  {ffe68cca-dc37-428b-9dae-c501f5c03de5}, ! Summer Design Day Schedule Name
  {5bf1396d-c162-4df2-a667-b48e9f64eba6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e3b291fb-922c-4fde-9806-0d54ddb67124}, ! Handle
  SmallHotel GuestRoom Light Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.22,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.22,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.44,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.56,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.44,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.89,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.89,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.67,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.33;                                   !- Value Until Time 14

OS:Schedule:Day,
  {ffe68cca-dc37-428b-9dae-c501f5c03de5}, ! Handle
  SmallHotel GuestRoom Light Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {5bf1396d-c162-4df2-a667-b48e9f64eba6}, ! Handle
  SmallHotel GuestRoom Light Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {29741de6-57c3-4c81-8a13-e4a5bc231f4e}, ! Handle
  SmallHotel GuestRoom Light Rule 1,      ! Name
  {33be5e2a-0d85-497d-a42d-d1ad3f7bde8e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e1242eb9-ecef-42be-b91e-ca35b329bcc9}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e1242eb9-ecef-42be-b91e-ca35b329bcc9}, ! Handle
  SmallHotel GuestRoom Light Rule 1 Day Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.26000000000000001,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.11,                                   ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40999999999999998,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.56000000000000005,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40999999999999998,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.33000000000000002,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.84999999999999998,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.84999999999999998,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40999999999999998;                    ! Value Until Time 10

OS:DesignSpecification:OutdoorAir,
  {9601cb27-f4b1-4a1e-8a59-2b4ac3f90299}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7605c2d0-b0b6-4f9f-b91f-2232d7cc8047}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3e3d1b3d-9e05-49eb-b4bd-08083a2ee0a9}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3 People, !- Name
  {7605c2d0-b0b6-4f9f-b91f-2232d7cc8047}, !- People Definition Name
  {de89bf7c-1142-471f-b70d-5c2d1731489d}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {b1afdc04-090e-4959-80b1-3b2ae861249b}, ! Handle
  SmallHotel GuestRoom Occ,               ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {6d1ec903-195f-4209-9800-17b8cc97cb98}, ! Default Day Schedule Name
  {bd3551b0-4b7e-4410-a664-c5416b493a09}, ! Summer Design Day Schedule Name
  {6bd08a33-2b13-4139-90c2-833ed961a68f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d1ec903-195f-4209-9800-17b8cc97cb98}, ! Handle
  SmallHotel GuestRoom Occ Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65;                                   !- Value Until Time 9

OS:Schedule:Day,
  {bd3551b0-4b7e-4410-a664-c5416b493a09}, ! Handle
  SmallHotel GuestRoom Occ Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {6bd08a33-2b13-4139-90c2-833ed961a68f}, ! Handle
  SmallHotel GuestRoom Occ Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c00ead66-62d2-4bbf-aa93-1a09229d505b}, ! Handle
  SmallHotel GuestRoom Occ Rule 1,        ! Name
  {b1afdc04-090e-4959-80b1-3b2ae861249b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {33a4cfcb-70ea-4647-9add-abe46453ee07}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {33a4cfcb-70ea-4647-9add-abe46453ee07}, ! Handle
  SmallHotel GuestRoom Occ Rule 1 Day Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.65000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.34000000000000002,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.34000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.5;                                    ! Value Until Time 8

OS:SpaceInfiltration:DesignFlowRate,
  {8b77c68a-5e52-47b6-878a-678ae44159d7}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3 Infiltration, !- Name
  ,                                       !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d7d090af-3dff-45d7-9f97-e56f50dad521}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d6277029-c2e5-4292-82d4-a070ed89cd89}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3 Electric Equipment, !- Name
  {d7d090af-3dff-45d7-9f97-e56f50dad521}, !- Electric Equipment Definition Name
  {de89bf7c-1142-471f-b70d-5c2d1731489d}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {965c00d4-b310-448b-af6d-e02cdf9be13f}, ! Handle
  SmallHotel GuestRoom Equip,             ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {eac8a64c-c2c3-48b4-9ad7-16a77d969b37}, ! Default Day Schedule Name
  {aba381fb-0ff3-4b83-bc3c-05d7fee589a7}, ! Summer Design Day Schedule Name
  {437398dc-7075-4425-93e4-d1f738ea9db9}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {eac8a64c-c2c3-48b4-9ad7-16a77d969b37}, ! Handle
  SmallHotel GuestRoom Equip Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.62,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.51,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2;                                    !- Value Until Time 11

OS:Schedule:Day,
  {aba381fb-0ff3-4b83-bc3c-05d7fee589a7}, ! Handle
  SmallHotel GuestRoom Equip Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {437398dc-7075-4425-93e4-d1f738ea9db9}, ! Handle
  SmallHotel GuestRoom Equip Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {2ee0f89d-0703-4ef9-9a13-77027aa35fc3}, ! Handle
  SmallHotel GuestRoom Equip Rule 1,      ! Name
  {965c00d4-b310-448b-af6d-e02cdf9be13f}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {30b0d8e2-93ef-4ad4-86a4-151468ce6bfa}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {30b0d8e2-93ef-4ad4-86a4-151468ce6bfa}, ! Handle
  SmallHotel GuestRoom Equip Rule 1 Day Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.62,                                   ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  10,                                     ! Hour 5
  0,                                      ! Minute 5
  0.62,                                   ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.28999999999999998,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.42999999999999999,                    ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.51000000000000001,                    ! Value Until Time 8
  20,                                     ! Hour 9
  0,                                      ! Minute 9
  0.48999999999999999,                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.66000000000000003,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.34999999999999998,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.20000000000000001;                    ! Value Until Time 13

OS:ThermostatSetpoint:DualSetpoint,
  {5798b16e-fec0-463a-8339-6f8a5941f306}, !- Handle
  189.1-2009 - SmHotel - GuestRoom - CZ1-3 Thermostat, !- Name
  {1742122d-1818-49a2-b07d-c1913b1c69fe}, !- Heating Setpoint Temperature Schedule Name
  {98e1fc5c-42dd-4d16-a232-740c02566035}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {55799d29-de44-4416-820b-34cc5b6b05be}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {db5f2fe6-13a2-4105-8ffd-0db1ecb1a670}, !- Default Schedule Set Name
  {c943743a-3cfd-44d2-bebe-55728689c511}, !- Group Rendering Name
  {931e93cb-9342-4f48-9bd3-077cc1b3e950}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {c943743a-3cfd-44d2-bebe-55728689c511}, !- Handle
  Rendering Color 5,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {db5f2fe6-13a2-4105-8ffd-0db1ecb1a670}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2016313e-2bac-4c04-a85c-eed0be4596f8}, !- Number of People Schedule Name
  {d27e7588-0d96-40a4-bc62-498b478acbf9}, !- People Activity Level Schedule Name
  {1c39ed3e-ddad-4204-a1c7-80775d4ae8dc}, !- Lighting Schedule Name
  {bfab9d45-f681-45b9-b96c-91803ae5547a}, !- Electric Equipment Schedule Name
  {0e20f415-ffe9-49bc-8ac1-06707ba259c1}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c8d98a1-a5d9-477e-b863-8b8694ae340b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {dd4755c1-64ba-44b7-9d25-4a176d06cc79}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bda0610c-662a-4de9-828b-0152780c928c}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 Lights, !- Name
  {dd4755c1-64ba-44b7-9d25-4a176d06cc79}, !- Lights Definition Name
  {55799d29-de44-4416-820b-34cc5b6b05be}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {1c39ed3e-ddad-4204-a1c7-80775d4ae8dc}, ! Handle
  SmallHotel Laundry Light,               ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {3c87cc6e-f2e5-4437-8b76-c50c3af9cb2f}, ! Default Day Schedule Name
  {712a263f-d378-4b92-96af-0d247a5f7ef7}, ! Summer Design Day Schedule Name
  {6513a83b-893b-4e29-8343-256f672dedad}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c87cc6e-f2e5-4437-8b76-c50c3af9cb2f}, ! Handle
  SmallHotel Laundry Light Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {712a263f-d378-4b92-96af-0d247a5f7ef7}, ! Handle
  SmallHotel Laundry Light Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Day,
  {6513a83b-893b-4e29-8343-256f672dedad}, ! Handle
  SmallHotel Laundry Light Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {931e93cb-9342-4f48-9bd3-077cc1b3e950}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a4e57416-bff0-43f8-9707-d148868f301c}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0eed5cb9-7eae-41eb-bae7-bbcb6cd60351}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 People, !- Name
  {a4e57416-bff0-43f8-9707-d148868f301c}, !- People Definition Name
  {55799d29-de44-4416-820b-34cc5b6b05be}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {2016313e-2bac-4c04-a85c-eed0be4596f8}, ! Handle
  SmallHotel Laundry Occ,                 ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {b6b3120b-7684-4e54-ac8a-ca3c10f81cc8}, ! Default Day Schedule Name
  {c32055a5-ccb1-43b9-a1cd-b73a383faf8f}, ! Summer Design Day Schedule Name
  {bf7aadb3-2cf3-4e8a-b99f-b789a0d15df5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b6b3120b-7684-4e54-ac8a-ca3c10f81cc8}, ! Handle
  SmallHotel Laundry Occ Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {c32055a5-ccb1-43b9-a1cd-b73a383faf8f}, ! Handle
  SmallHotel Laundry Occ Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {bf7aadb3-2cf3-4e8a-b99f-b789a0d15df5}, ! Handle
  SmallHotel Laundry Occ Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {5f9f0968-89c3-47c1-aa3d-50b525e8a3a8}, ! Handle
  SmallHotel Laundry Occ Rule 1,          ! Name
  {2016313e-2bac-4c04-a85c-eed0be4596f8}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {583572f4-54dc-4019-a049-0487291134ba}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {583572f4-54dc-4019-a049-0487291134ba}, ! Handle
  SmallHotel Laundry Occ Rule 1 Day Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.089999999999999997,                   ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17999999999999999,                    ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  16,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999,                    ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.089999999999999997,                   ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0;                                      ! Value Until Time 7

OS:SpaceInfiltration:DesignFlowRate,
  {7cd46c8f-895a-4273-9407-9c6600a8a039}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 Infiltration, !- Name
  {55799d29-de44-4416-820b-34cc5b6b05be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {71cb8f97-f63a-414c-9ee5-c166836cf844}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944716532297,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {40efcda4-f0ad-4745-9f0e-5b31dc01f132}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 Electric Equipment, !- Name
  {71cb8f97-f63a-414c-9ee5-c166836cf844}, !- Electric Equipment Definition Name
  {55799d29-de44-4416-820b-34cc5b6b05be}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {bfab9d45-f681-45b9-b96c-91803ae5547a}, ! Handle
  SmallHotel Laundry Equip,               ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {b2345096-4ec3-43b9-a815-bad1a45dfe32}, ! Default Day Schedule Name
  {9d4fcf55-09e7-49ca-9dc0-3ba959b8050b}, ! Summer Design Day Schedule Name
  {300c606f-e1df-4658-8c54-149626713071}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2345096-4ec3-43b9-a815-bad1a45dfe32}, ! Handle
  SmallHotel Laundry Equip Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9d4fcf55-09e7-49ca-9dc0-3ba959b8050b}, ! Handle
  SmallHotel Laundry Equip Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {300c606f-e1df-4658-8c54-149626713071}, ! Handle
  SmallHotel Laundry Equip Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:GasEquipment:Definition,
  {8adf76c3-adad-4b1a-b76b-89b52751d182}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  134.385565739686,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {9c6f66e2-df96-4ab1-9801-2aecd68550de}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 Gas Equipment, !- Name
  {8adf76c3-adad-4b1a-b76b-89b52751d182}, !- Gas Equipment Definition Name
  {55799d29-de44-4416-820b-34cc5b6b05be}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {0e20f415-ffe9-49bc-8ac1-06707ba259c1}, ! Handle
  SmallHotel Laundry Gas,                 ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {93941ec0-d67d-472b-8750-12584d6e7040}, ! Default Day Schedule Name
  {5e2ceec9-e8b3-48aa-90c8-09455431d185}, ! Summer Design Day Schedule Name
  {aa13854c-7f67-447d-b92d-e953c15f3d68}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {93941ec0-d67d-472b-8750-12584d6e7040}, ! Handle
  SmallHotel Laundry Gas Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5e2ceec9-e8b3-48aa-90c8-09455431d185}, ! Handle
  SmallHotel Laundry Gas Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {aa13854c-7f67-447d-b92d-e953c15f3d68}, ! Handle
  SmallHotel Laundry Gas Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {5cdec282-7d10-4886-a0bd-5e8501b6ea28}, !- Handle
  189.1-2009 - SmHotel - Laundry - CZ1-3 Thermostat, !- Name
  {1742122d-1818-49a2-b07d-c1913b1c69fe}, !- Heating Setpoint Temperature Schedule Name
  {98e1fc5c-42dd-4d16-a232-740c02566035}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a2734acc-7630-42ef-b09e-5d7e1c68bdfe}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {74d42a23-376d-4405-bccf-e89cedad5924}, !- Default Schedule Set Name
  {57533a92-070a-470d-9988-7d0343df980e}, !- Group Rendering Name
  {67827855-cfa3-4c80-9779-861996a250ca}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {57533a92-070a-470d-9988-7d0343df980e}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {74d42a23-376d-4405-bccf-e89cedad5924}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {988357dd-1b22-4560-972c-3525b00d9024}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c8d98a1-a5d9-477e-b863-8b8694ae340b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d7a57dd7-2c64-416f-8265-5a463aa9d7d8}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {acd11150-045c-4f2f-969f-800f5ea4de21}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ1-3 Lights, !- Name
  {d7a57dd7-2c64-416f-8265-5a463aa9d7d8}, !- Lights Definition Name
  {a2734acc-7630-42ef-b09e-5d7e1c68bdfe}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {67827855-cfa3-4c80-9779-861996a250ca}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {39c8b7e6-8e3e-4846-a15a-f3e15e34af6a}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ1-3 Infiltration, !- Name
  {a2734acc-7630-42ef-b09e-5d7e1c68bdfe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {7672b7b0-1e4d-4554-a5bb-2840be467470}, !- Handle
  189.1-2009 - SmHotel - Mechanical - CZ1-3 Thermostat, !- Name
  {1742122d-1818-49a2-b07d-c1913b1c69fe}, !- Heating Setpoint Temperature Schedule Name
  {98e1fc5c-42dd-4d16-a232-740c02566035}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {19d5f851-7c6e-45a9-894c-a481f2e088fa}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {dda418f1-b2d0-4634-a874-f50877a9da75}, !- Default Schedule Set Name
  {e603dab1-6ed2-4bb3-82d4-a26ee8ba9c32}, !- Group Rendering Name
  {edcb6ed3-7a63-4150-9599-755c619ae376}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:Rendering:Color,
  {e603dab1-6ed2-4bb3-82d4-a26ee8ba9c32}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {dda418f1-b2d0-4634-a874-f50877a9da75}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {495668b6-43ad-4445-bc1a-815422b1859c}, !- Number of People Schedule Name
  {d27e7588-0d96-40a4-bc62-498b478acbf9}, !- People Activity Level Schedule Name
  {ea184247-f8b2-47e7-b421-e509400458e6}, !- Lighting Schedule Name
  {cf2f5f66-301d-4c2f-b818-85edc66ce7e9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c8d98a1-a5d9-477e-b863-8b8694ae340b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b2633f6a-20c5-4d47-88aa-7a19885a05a3}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {fec7f5ac-50fc-447e-9ce9-dd6ded28aeb8}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3 Lights, !- Name
  {b2633f6a-20c5-4d47-88aa-7a19885a05a3}, !- Lights Definition Name
  {19d5f851-7c6e-45a9-894c-a481f2e088fa}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {ea184247-f8b2-47e7-b421-e509400458e6}, ! Handle
  SmallHotel Meeting Light,               ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {f3a2d065-afee-41ce-b7af-97d01705dca2}, ! Default Day Schedule Name
  {ff4c80fb-6b17-43f6-a668-e2f623694ce3}, ! Summer Design Day Schedule Name
  {d23fa443-8bc2-41d2-a8ea-6ff7ff306389}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f3a2d065-afee-41ce-b7af-97d01705dca2}, ! Handle
  SmallHotel Meeting Light Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {ff4c80fb-6b17-43f6-a668-e2f623694ce3}, ! Handle
  SmallHotel Meeting Light Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d23fa443-8bc2-41d2-a8ea-6ff7ff306389}, ! Handle
  SmallHotel Meeting Light Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {edcb6ed3-7a63-4150-9599-755c619ae376}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e7b95e4e-c932-44a6-a0e0-aac308ffc051}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {449cda3f-78a1-45b4-a5fc-6c2573d1d1b8}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3 People, !- Name
  {e7b95e4e-c932-44a6-a0e0-aac308ffc051}, !- People Definition Name
  {19d5f851-7c6e-45a9-894c-a481f2e088fa}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {495668b6-43ad-4445-bc1a-815422b1859c}, ! Handle
  SmallHotel Meeting Occ,                 ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {a4db88f1-0cb8-4928-95c8-d64889acaa46}, ! Default Day Schedule Name
  {417e8639-54fd-4d05-ba9f-2975c22ae972}, ! Summer Design Day Schedule Name
  {e373ccdf-5ad0-436c-a860-7ffa17978ef5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4db88f1-0cb8-4928-95c8-d64889acaa46}, ! Handle
  SmallHotel Meeting Occ Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {417e8639-54fd-4d05-ba9f-2975c22ae972}, ! Handle
  SmallHotel Meeting Occ Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {e373ccdf-5ad0-436c-a860-7ffa17978ef5}, ! Handle
  SmallHotel Meeting Occ Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {41c57936-6723-4abe-afd6-9254ebcb85b4}, ! Handle
  SmallHotel Meeting Occ Rule 1,          ! Name
  {495668b6-43ad-4445-bc1a-815422b1859c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ec326a14-c378-4cc6-a3c3-07cc6c703bc0}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ec326a14-c378-4cc6-a3c3-07cc6c703bc0}, ! Handle
  SmallHotel Meeting Occ Rule 1 Day Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  10,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003,                   ! Value Until Time 5
  15,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.20000000000000001,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.050000000000000003,                   ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0;                                      ! Value Until Time 9

OS:SpaceInfiltration:DesignFlowRate,
  {9eac5b9c-da6c-4041-bc08-3af460aeeee7}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3 Infiltration, !- Name
  {19d5f851-7c6e-45a9-894c-a481f2e088fa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4969d4db-85af-493f-b4da-e8ad116ff99b}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.56598535419293,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b02c5430-b384-4c6a-aa0e-3e568f5a0546}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3 Electric Equipment, !- Name
  {4969d4db-85af-493f-b4da-e8ad116ff99b}, !- Electric Equipment Definition Name
  {19d5f851-7c6e-45a9-894c-a481f2e088fa}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {cf2f5f66-301d-4c2f-b818-85edc66ce7e9}, ! Handle
  SmallHotel Meeting Equip,               ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {cdc4a03d-0c66-4c40-ba54-8a04b1522b9e}, ! Default Day Schedule Name
  {856ddeca-8e08-479e-b678-16e5682de348}, ! Summer Design Day Schedule Name
  {7d37e0a2-6294-46dd-9217-a442f59594bf}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {cdc4a03d-0c66-4c40-ba54-8a04b1522b9e}, ! Handle
  SmallHotel Meeting Equip Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {856ddeca-8e08-479e-b678-16e5682de348}, ! Handle
  SmallHotel Meeting Equip Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  10,                                     ! Hour 3
  0,                                      ! Minute 3
  0.54000000000000004,                    ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.26000000000000001,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003,                   ! Value Until Time 5
  15,                                     ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.26000000000000001,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.050000000000000003,                   ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0;                                      ! Value Until Time 9

OS:Schedule:Day,
  {7d37e0a2-6294-46dd-9217-a442f59594bf}, ! Handle
  SmallHotel Meeting Equip Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  10,                                     ! Hour 3
  0,                                      ! Minute 3
  0.54000000000000004,                    ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.26000000000000001,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003,                   ! Value Until Time 5
  15,                                     ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.26000000000000001,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.050000000000000003,                   ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0;                                      ! Value Until Time 9

OS:ThermostatSetpoint:DualSetpoint,
  {987f9e47-90f4-4679-9630-5ae1b28a0062}, !- Handle
  189.1-2009 - SmHotel - Meeting - CZ1-3 Thermostat, !- Name
  {1742122d-1818-49a2-b07d-c1913b1c69fe}, !- Heating Setpoint Temperature Schedule Name
  {98e1fc5c-42dd-4d16-a232-740c02566035}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0bbde6e0-dd96-42ab-bc2f-56a4532f4e11}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3,  !- Name
  ,                                       !- Default Construction Set Name
  {0a2d695b-03a2-45c2-b190-6ffd651cc8fb}, !- Default Schedule Set Name
  {5964ea74-f702-4fab-98ab-68c5aab3c837}, !- Group Rendering Name
  {2b384a03-f1f4-4a4b-9e95-2775e4cfbc25}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {5964ea74-f702-4fab-98ab-68c5aab3c837}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0a2d695b-03a2-45c2-b190-6ffd651cc8fb}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a37c0919-a2ff-47f2-b0b8-b83ea34bd6c3}, !- Number of People Schedule Name
  {d27e7588-0d96-40a4-bc62-498b478acbf9}, !- People Activity Level Schedule Name
  {8b5a6efa-085c-424e-b336-220fca0cc740}, !- Lighting Schedule Name
  {57b5e1e6-abb4-4f1e-b879-e63cda688d15}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c8d98a1-a5d9-477e-b863-8b8694ae340b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {05b51e01-c3af-44cd-9f7b-2396c7542df3}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f1ab7411-56ab-4351-a170-c10e74e6b9af}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3 Lights, !- Name
  {05b51e01-c3af-44cd-9f7b-2396c7542df3}, !- Lights Definition Name
  {0bbde6e0-dd96-42ab-bc2f-56a4532f4e11}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {8b5a6efa-085c-424e-b336-220fca0cc740}, ! Handle
  SmallHotel Office Light,                ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {0af40470-b454-4e1c-8ce8-0492cec8cc62}, ! Default Day Schedule Name
  {5b578164-50e0-42e2-9cb3-0b2b699d6c9a}, ! Summer Design Day Schedule Name
  {a7b23dd3-2f55-4e56-bdeb-404e0d3f0e1e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0af40470-b454-4e1c-8ce8-0492cec8cc62}, ! Handle
  SmallHotel Office Light Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.61,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.61,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5;                                    !- Value Until Time 7

OS:Schedule:Day,
  {5b578164-50e0-42e2-9cb3-0b2b699d6c9a}, ! Handle
  SmallHotel Office Light Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a7b23dd3-2f55-4e56-bdeb-404e0d3f0e1e}, ! Handle
  SmallHotel Office Light Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {2b384a03-f1f4-4a4b-9e95-2775e4cfbc25}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9e04713f-3ab6-4919-a715-62f1568ef535}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {068e701b-e266-4e79-a148-992efb3a1cf5}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3 People, !- Name
  {9e04713f-3ab6-4919-a715-62f1568ef535}, !- People Definition Name
  {0bbde6e0-dd96-42ab-bc2f-56a4532f4e11}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {a37c0919-a2ff-47f2-b0b8-b83ea34bd6c3}, ! Handle
  SmallHotel Office Occ,                  ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {fc302525-8f1f-4a84-b536-f43638e00bf8}, ! Default Day Schedule Name
  {0f7b95a8-e0db-49e8-8295-5f99a6f2a855}, ! Summer Design Day Schedule Name
  {c2806ad1-81cb-4b79-807f-b7dcbbfbf34b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc302525-8f1f-4a84-b536-f43638e00bf8}, ! Handle
  SmallHotel Office Occ Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {0f7b95a8-e0db-49e8-8295-5f99a6f2a855}, ! Handle
  SmallHotel Office Occ Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {c2806ad1-81cb-4b79-807f-b7dcbbfbf34b}, ! Handle
  SmallHotel Office Occ Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {0f562a95-5283-4cfe-9a3e-eee7ac5a4449}, ! Handle
  SmallHotel Office Occ Rule 1,           ! Name
  {a37c0919-a2ff-47f2-b0b8-b83ea34bd6c3}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {74924d88-9e68-47b8-876d-1a1ac16ce10f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {74924d88-9e68-47b8-876d-1a1ac16ce10f}, ! Handle
  SmallHotel Office Occ Rule 1 Day Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  0.29999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001;                    ! Value Until Time 5

OS:SpaceInfiltration:DesignFlowRate,
  {1d34b6b0-b2b5-4818-8c0f-7800ba1e1c4b}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3 Infiltration, !- Name
  {0bbde6e0-dd96-42ab-bc2f-56a4532f4e11}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {87997b9a-d5a7-445c-aa40-d77617ae3be7}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.56598535419293,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8b4b6ad8-6fce-4756-a9a4-e971209160d6}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3 Electric Equipment, !- Name
  {87997b9a-d5a7-445c-aa40-d77617ae3be7}, !- Electric Equipment Definition Name
  {0bbde6e0-dd96-42ab-bc2f-56a4532f4e11}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {57b5e1e6-abb4-4f1e-b879-e63cda688d15}, ! Handle
  SmallHotel Office Equip,                ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {a15b755b-d38e-4e1a-9630-005e32ea235b}, ! Default Day Schedule Name
  {4ddc370e-c7ee-4cfc-aab6-144b5b123c8a}, ! Summer Design Day Schedule Name
  {3716a255-5c20-4c62-9cc5-cdca033be4fc}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a15b755b-d38e-4e1a-9630-005e32ea235b}, ! Handle
  SmallHotel Office Equip Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.38,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.43,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.75,                                   !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63,                                   !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33;                                   !- Value Until Time 11

OS:Schedule:Day,
  {4ddc370e-c7ee-4cfc-aab6-144b5b123c8a}, ! Handle
  SmallHotel Office Equip Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {3716a255-5c20-4c62-9cc5-cdca033be4fc}, ! Handle
  SmallHotel Office Equip Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {df652b72-6abe-4f3b-97bd-a19558a1a1be}, ! Handle
  SmallHotel Office Equip Rule 1,         ! Name
  {57b5e1e6-abb4-4f1e-b879-e63cda688d15}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {da1303f4-6e8c-4eb0-8564-e58982020ce4}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {da1303f4-6e8c-4eb0-8564-e58982020ce4}, ! Handle
  SmallHotel Office Equip Rule 1 Day Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.38,                                   ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.42999999999999999,                    ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  0.63,                                   ! Value Until Time 4
  22,                                     ! Hour 5
  0,                                      ! Minute 5
  0.47999999999999998,                    ! Value Until Time 5
  24,                                     ! Hour 6
  0,                                      ! Minute 6
  0.33000000000000002;                    ! Value Until Time 6

OS:ThermostatSetpoint:DualSetpoint,
  {d1506ecc-a775-4823-a00b-8c67a22cacf2}, !- Handle
  189.1-2009 - SmHotel - Office - CZ1-3 Thermostat, !- Name
  {1742122d-1818-49a2-b07d-c1913b1c69fe}, !- Heating Setpoint Temperature Schedule Name
  {98e1fc5c-42dd-4d16-a232-740c02566035}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {28928720-205d-4561-a238-94bcc5fb9979}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {8143e128-f77f-4deb-adaa-377a3fd0a996}, !- Default Schedule Set Name
  {f8c1e247-a1a7-4ece-8b82-e2acf9a3e017}, !- Group Rendering Name
  {5b31953f-9d8e-44b4-8481-4b0cebeb8e4f}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  PublicRestroom;                         !- Standards Space Type

OS:Rendering:Color,
  {f8c1e247-a1a7-4ece-8b82-e2acf9a3e017}, !- Handle
  Rendering Color 9,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8143e128-f77f-4deb-adaa-377a3fd0a996}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0015103f-5e8e-47b9-ae6c-a8c53452212d}, !- Number of People Schedule Name
  {d27e7588-0d96-40a4-bc62-498b478acbf9}, !- People Activity Level Schedule Name
  {988357dd-1b22-4560-972c-3525b00d9024}, !- Lighting Schedule Name
  {b1dda69b-0699-4aee-a0d6-0a11ff7dc468}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c8d98a1-a5d9-477e-b863-8b8694ae340b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c29f22be-c11d-4860-a688-8c19f583716f}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d8fcf324-bbbd-4274-8d18-a91726184d95}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3 Lights, !- Name
  {c29f22be-c11d-4860-a688-8c19f583716f}, !- Lights Definition Name
  {28928720-205d-4561-a238-94bcc5fb9979}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5b31953f-9d8e-44b4-8481-4b0cebeb8e4f}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {964922c1-89df-457e-ac24-31f767e5fa8f}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0306771446876227,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fa63d1aa-07c9-4a36-a738-78a0f53219e5}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3 People, !- Name
  {964922c1-89df-457e-ac24-31f767e5fa8f}, !- People Definition Name
  {28928720-205d-4561-a238-94bcc5fb9979}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {91612300-853d-44b3-9539-f3624f0b3649}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3 Infiltration, !- Name
  {28928720-205d-4561-a238-94bcc5fb9979}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7df4b32a-0359-4c94-9d51-a2367a70b4ea}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0ed0e4ce-3782-4c8a-9529-67bcc1f6acba}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3 Electric Equipment, !- Name
  {7df4b32a-0359-4c94-9d51-a2367a70b4ea}, !- Electric Equipment Definition Name
  {28928720-205d-4561-a238-94bcc5fb9979}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b81cdd92-c779-4e6a-a07c-041be9442854}, !- Handle
  189.1-2009 - SmHotel - PublicRestroom - CZ1-3 Thermostat, !- Name
  {1742122d-1818-49a2-b07d-c1913b1c69fe}, !- Heating Setpoint Temperature Schedule Name
  {98e1fc5c-42dd-4d16-a232-740c02566035}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e4abc5ab-3524-4bd4-8735-ee8d4c1c74af}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {2fda2276-8b63-40ab-8fa0-e2b939f7be96}, !- Default Schedule Set Name
  {8ee71b57-6728-4f4a-a497-3ebfd0f03ef6}, !- Group Rendering Name
  {c6040355-64c2-4321-8821-666200454883}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  StaffLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {8ee71b57-6728-4f4a-a497-3ebfd0f03ef6}, !- Handle
  Rendering Color 10,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2fda2276-8b63-40ab-8fa0-e2b939f7be96}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8201536b-46da-4167-a270-bc3ccff55ff2}, !- Number of People Schedule Name
  {d27e7588-0d96-40a4-bc62-498b478acbf9}, !- People Activity Level Schedule Name
  {5370b2ed-5930-484b-99c6-daf1edc9b65b}, !- Lighting Schedule Name
  {84a0ba0d-7b95-4a0e-8803-6605998ae6b3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c8d98a1-a5d9-477e-b863-8b8694ae340b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {76c31e01-fc1b-44c5-b0b0-72d7aa497c9e}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c7ee2438-a86f-4763-9548-c948fbeaf98f}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3 Lights, !- Name
  {76c31e01-fc1b-44c5-b0b0-72d7aa497c9e}, !- Lights Definition Name
  {e4abc5ab-3524-4bd4-8735-ee8d4c1c74af}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {5370b2ed-5930-484b-99c6-daf1edc9b65b}, ! Handle
  SmallHotel StaffLounge Light,           ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {a59ccf80-ed75-43fd-9b76-c3756b74b198}, ! Default Day Schedule Name
  {be4b06c3-6651-47b1-b23a-b120382823c4}, ! Summer Design Day Schedule Name
  {a8984f9c-c44e-4008-b1ca-a500f4c8724a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a59ccf80-ed75-43fd-9b76-c3756b74b198}, ! Handle
  SmallHotel StaffLounge Light Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {be4b06c3-6651-47b1-b23a-b120382823c4}, ! Handle
  SmallHotel StaffLounge Light Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a8984f9c-c44e-4008-b1ca-a500f4c8724a}, ! Handle
  SmallHotel StaffLounge Light Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {564daa1c-a9e3-47ff-9582-f98eca495faa}, ! Handle
  SmallHotel StaffLounge Light Rule 1,    ! Name
  {5370b2ed-5930-484b-99c6-daf1edc9b65b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f9971abe-49b4-40a5-91c7-e082819a2f90}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f9971abe-49b4-40a5-91c7-e082819a2f90}, ! Handle
  SmallHotel StaffLounge Light Rule 1 Day Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  20,                                     ! Hour 7
  0,                                      ! Minute 7
  0.29999999999999999,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.14999999999999999,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.050000000000000003;                   ! Value Until Time 9

OS:DesignSpecification:OutdoorAir,
  {c6040355-64c2-4321-8821-666200454883}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6b055e13-f890-47f2-8b8e-23a5d3235b13}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7d73e2f2-78a5-4253-84c8-60175d4ccb19}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3 People, !- Name
  {6b055e13-f890-47f2-8b8e-23a5d3235b13}, !- People Definition Name
  {e4abc5ab-3524-4bd4-8735-ee8d4c1c74af}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {8201536b-46da-4167-a270-bc3ccff55ff2}, ! Handle
  SmallHotel StaffLounge Occ,             ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {b9713e41-915f-44df-b705-8a74b4747730}, ! Default Day Schedule Name
  {91e9adce-645d-47c3-a60e-e654ee10d5d4}, ! Summer Design Day Schedule Name
  {653272e5-971d-46c8-b18c-eec5b5140080}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b9713e41-915f-44df-b705-8a74b4747730}, ! Handle
  SmallHotel StaffLounge Occ Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {91e9adce-645d-47c3-a60e-e654ee10d5d4}, ! Handle
  SmallHotel StaffLounge Occ Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {653272e5-971d-46c8-b18c-eec5b5140080}, ! Handle
  SmallHotel StaffLounge Occ Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {176bdc76-cef2-4742-af5a-4bb3be51f02e}, ! Handle
  SmallHotel StaffLounge Occ Rule 1,      ! Name
  {8201536b-46da-4167-a270-bc3ccff55ff2}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b0591a41-a0d4-44af-962b-c19be26fcbe7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b0591a41-a0d4-44af-962b-c19be26fcbe7}, ! Handle
  SmallHotel StaffLounge Occ Rule 1 Day Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.10000000000000001,                    ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001,                    ! Value Until Time 5
  20,                                     ! Hour 6
  0,                                      ! Minute 6
  0.050000000000000003,                   ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0;                                      ! Value Until Time 7

OS:SpaceInfiltration:DesignFlowRate,
  {64aee0e5-747f-4c5d-a3f2-33b13ef63058}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3 Infiltration, !- Name
  {e4abc5ab-3524-4bd4-8735-ee8d4c1c74af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1706de2a-35e6-4a3f-bd9b-f490a258d811}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  39.5035512293247,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e417dcce-ed35-416c-8fcd-2d9d2609bdb2}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3 Electric Equipment, !- Name
  {1706de2a-35e6-4a3f-bd9b-f490a258d811}, !- Electric Equipment Definition Name
  {e4abc5ab-3524-4bd4-8735-ee8d4c1c74af}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {84a0ba0d-7b95-4a0e-8803-6605998ae6b3}, ! Handle
  SmallHotel StaffLounge Equip,           ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {49c89741-235b-46ea-8dcf-cd778127578f}, ! Default Day Schedule Name
  {38313ba3-05d8-4425-a5bb-9740e80dde6c}, ! Summer Design Day Schedule Name
  {eb7ce3fe-55e4-4ecd-8bef-8cf89b6d0612}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {49c89741-235b-46ea-8dcf-cd778127578f}, ! Handle
  SmallHotel StaffLounge Equip Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.19,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.86,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.86,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.11;                                   !- Value Until Time 10

OS:Schedule:Day,
  {38313ba3-05d8-4425-a5bb-9740e80dde6c}, ! Handle
  SmallHotel StaffLounge Equip Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {eb7ce3fe-55e4-4ecd-8bef-8cf89b6d0612}, ! Handle
  SmallHotel StaffLounge Equip Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {9cc9c1a3-6b8a-4f9a-9a0d-5b999be43cbb}, ! Handle
  SmallHotel StaffLounge Equip Rule 1,    ! Name
  {84a0ba0d-7b95-4a0e-8803-6605998ae6b3}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {dab97ad2-46b3-4620-badf-6b280a389cd1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {dab97ad2-46b3-4620-badf-6b280a389cd1}, ! Handle
  SmallHotel StaffLounge Equip Rule 1 Day Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.11,                                   ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.19,                                   ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  12,                                     ! Hour 5
  0,                                      ! Minute 5
  0.85999999999999999,                    ! Value Until Time 5
  13,                                     ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.85999999999999999,                    ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.25,                                   ! Value Until Time 8
  20,                                     ! Hour 9
  0,                                      ! Minute 9
  0.19,                                   ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.11;                                   ! Value Until Time 10

OS:ThermostatSetpoint:DualSetpoint,
  {22d6dd4e-4a28-4ecf-81b5-2139feec6b63}, !- Handle
  189.1-2009 - SmHotel - StaffLounge - CZ1-3 Thermostat, !- Name
  {1742122d-1818-49a2-b07d-c1913b1c69fe}, !- Heating Setpoint Temperature Schedule Name
  {98e1fc5c-42dd-4d16-a232-740c02566035}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {91339710-39dc-4417-951b-d815b5454c48}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ1-3,   !- Name
  ,                                       !- Default Construction Set Name
  {7a58ae1d-88b9-47ec-97d8-9053bfe1b4bd}, !- Default Schedule Set Name
  {84c2a52a-66b3-410f-bf7d-8f4400c9c5ca}, !- Group Rendering Name
  {13dc164d-01f7-41b7-bbf5-0adb8d8471c1}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {84c2a52a-66b3-410f-bf7d-8f4400c9c5ca}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7a58ae1d-88b9-47ec-97d8-9053bfe1b4bd}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {988357dd-1b22-4560-972c-3525b00d9024}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c8d98a1-a5d9-477e-b863-8b8694ae340b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4f76baf1-dd32-449d-add2-eaeba1e38482}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e50b462f-a932-4afa-aa8c-28e41fe7d99b}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ1-3 Lights, !- Name
  {4f76baf1-dd32-449d-add2-eaeba1e38482}, !- Lights Definition Name
  {91339710-39dc-4417-951b-d815b5454c48}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {13dc164d-01f7-41b7-bbf5-0adb8d8471c1}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {84e73620-d790-4ee2-a9cf-7ff6fee30cb5}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ1-3 Infiltration, !- Name
  {91339710-39dc-4417-951b-d815b5454c48}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {19508da0-c9b3-48d0-936b-77a1a5e5d5f0}, !- Handle
  189.1-2009 - SmHotel - Stair - CZ1-3 Thermostat, !- Name
  {1742122d-1818-49a2-b07d-c1913b1c69fe}, !- Heating Setpoint Temperature Schedule Name
  {98e1fc5c-42dd-4d16-a232-740c02566035}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cc2f1aef-185c-4841-8f8d-206ef3c7bd26}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {4bcd2942-8e9c-4d67-9a25-e412a102ccad}, !- Default Schedule Set Name
  {464850c8-04cb-49f0-8a37-f880d47a6fce}, !- Group Rendering Name
  {466cd87d-e0ea-421a-9370-a15b623f9924}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {464850c8-04cb-49f0-8a37-f880d47a6fce}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4bcd2942-8e9c-4d67-9a25-e412a102ccad}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {13fed4e0-749b-40cd-a9b7-76953b1dd3ed}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c8d98a1-a5d9-477e-b863-8b8694ae340b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6dced84d-4aee-430c-9b75-9c5ebdc4f552}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {554bc124-f4cd-4e32-856b-38a66d30c389}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ1-3 Lights, !- Name
  {6dced84d-4aee-430c-9b75-9c5ebdc4f552}, !- Lights Definition Name
  {cc2f1aef-185c-4841-8f8d-206ef3c7bd26}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {13fed4e0-749b-40cd-a9b7-76953b1dd3ed}, ! Handle
  SmallHotel Storage Light,               ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  {33405f59-7828-42d9-88b1-7f95da9d2573}, ! Default Day Schedule Name
  {6cefb410-eda2-4549-8632-0500c7784768}, ! Summer Design Day Schedule Name
  {ace51b9f-c262-4b27-b5f5-47e199b4ad3c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {33405f59-7828-42d9-88b1-7f95da9d2573}, ! Handle
  SmallHotel Storage Light Default Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {6cefb410-eda2-4549-8632-0500c7784768}, ! Handle
  SmallHotel Storage Light Summer Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {ace51b9f-c262-4b27-b5f5-47e199b4ad3c}, ! Handle
  SmallHotel Storage Light Winter Design Day, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {9f8daba1-bcba-4eba-874d-dc0412619295}, ! Handle
  SmallHotel Storage Light Rule 1,        ! Name
  {13fed4e0-749b-40cd-a9b7-76953b1dd3ed}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e1a86a41-305f-4bba-ae56-2af218771d8f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e1a86a41-305f-4bba-ae56-2af218771d8f}, ! Handle
  SmallHotel Storage Light Rule 1 Day Schedule, ! Name
  {bb4553f3-8c8e-48ff-8764-783a09b485ab}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  18,                                     ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  22,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {466cd87d-e0ea-421a-9370-a15b623f9924}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {db734f58-0945-4007-bad0-7ec9fced449e}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ1-3 Infiltration, !- Name
  {cc2f1aef-185c-4841-8f8d-206ef3c7bd26}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {377a4551-98b7-4bb9-a557-bdc578df0583}, !- Handle
  189.1-2009 - SmHotel - Storage - CZ1-3 Thermostat, !- Name
  {1742122d-1818-49a2-b07d-c1913b1c69fe}, !- Heating Setpoint Temperature Schedule Name
  {98e1fc5c-42dd-4d16-a232-740c02566035}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {98224d6b-af5d-4c1e-94c0-7dc1a9fbfc6d}, !- Handle
  189.1-2009 - CZ3 - SmHotel,             !- Name
  {3fc2b5c3-1f0d-4ab4-8a8f-8eb400508004}, !- Default Exterior Surface Constructions Name
  {43c56e9e-e18d-4363-8dc2-f54c30135b58}, !- Default Interior Surface Constructions Name
  {75b1faed-19a2-480e-be18-4189e5b15500}, !- Default Ground Contact Surface Constructions Name
  {5a7b04f1-f711-4b7a-8d48-fb63f030bf04}, !- Default Exterior SubSurface Constructions Name
  {27803bf3-320f-4e56-b292-993ac98b5cb5}, !- Default Interior SubSurface Constructions Name
  {31e50f3b-fb04-4daa-94d6-54f312189fad}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3fc2b5c3-1f0d-4ab4-8a8f-8eb400508004}, !- Handle
  Default Surface Constructions 1,        !- Name
  {4d6f4626-78b8-40e4-a298-324dfcc03e94}, !- Floor Construction Name
  {a4ce12eb-57bd-4213-bc03-58634d218810}, !- Wall Construction Name
  {27db2090-bb4f-4892-bcec-894a6c4e6312}; !- Roof Ceiling Construction Name

OS:Construction,
  {4d6f4626-78b8-40e4-a298-324dfcc03e94}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {33e03180-f16a-4670-b056-517cd8e8faae}, !- Surface Rendering Name
  {4120c0ac-c324-468d-b109-d1b7a3c71f42}, !- Layer 1
  {405e77fd-41cf-4b1e-a42c-8338ac7f3c67}; !- Layer 2

OS:StandardsInformation:Construction,
  {9cedc16e-0d43-45c6-8068-2b88bf913166}, !- Handle
  {4d6f4626-78b8-40e4-a298-324dfcc03e94}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4120c0ac-c324-468d-b109-d1b7a3c71f42}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {405e77fd-41cf-4b1e-a42c-8338ac7f3c67}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {a4ce12eb-57bd-4213-bc03-58634d218810}, !- Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3, !- Name
  {9f5c2c2f-9a9e-4b27-81ba-4593039dd64b}, !- Surface Rendering Name
  {e9fb7ae9-f9e4-4cf6-9117-5eedecc2d550}, !- Layer 1
  {08e978cb-fa2b-45b6-9459-3ac11e557217}, !- Layer 2
  {44c4ef0f-ea46-4b7d-a2c3-06841226007f}; !- Layer 3

OS:StandardsInformation:Construction,
  {eafd4684-dfca-456b-b38a-7712468de374}, !- Handle
  {a4ce12eb-57bd-4213-bc03-58634d218810}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {e9fb7ae9-f9e4-4cf6-9117-5eedecc2d550}, !- Handle
  MAT-SHEATH,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {08e978cb-fa2b-45b6-9459-3ac11e557217}, !- Handle
  Wall Insulation [33],                   !- Name
  MediumRough,                            !- Roughness
  0.0781,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {44c4ef0f-ea46-4b7d-a2c3-06841226007f}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {27db2090-bb4f-4892-bcec-894a6c4e6312}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {bd74408c-5d0f-46ac-a0fb-70a8c3534382}, !- Surface Rendering Name
  {bc4f25aa-122e-4a94-a2ae-42afc7a60bd3}, !- Layer 1
  {6fa4141e-c020-40ea-b38c-8226cf7a8940}, !- Layer 2
  {bfbf7768-be13-4f9f-8e88-1d0b2f6d35fe}; !- Layer 3

OS:StandardsInformation:Construction,
  {c01726f0-e5a2-4393-8673-26467ba67479}, !- Handle
  {27db2090-bb4f-4892-bcec-894a6c4e6312}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {bc4f25aa-122e-4a94-a2ae-42afc7a60bd3}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6fa4141e-c020-40ea-b38c-8226cf7a8940}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bfbf7768-be13-4f9f-8e88-1d0b2f6d35fe}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {43c56e9e-e18d-4363-8dc2-f54c30135b58}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ce86372e-6164-42f9-82f6-d1b1b4bf4902}, !- Floor Construction Name
  {b04e7a48-ab78-4cf0-93e4-1db1024f2e60}, !- Wall Construction Name
  {051eb92e-1be2-4d3b-b15e-e9f3987f64e8}; !- Roof Ceiling Construction Name

OS:Construction,
  {ce86372e-6164-42f9-82f6-d1b1b4bf4902}, !- Handle
  Interior Floor,                         !- Name
  {883485c9-7a99-4b29-a495-67460812902a}, !- Surface Rendering Name
  {b4c7b304-bf4d-4ccf-a70a-55a301094a36}, !- Layer 1
  {4fcceb00-60a6-42c9-9132-85ca4e68fca7}, !- Layer 2
  {9515aec1-41f2-4f7b-b79b-d15c852ead3d}; !- Layer 3

OS:StandardsInformation:Construction,
  {d3cd5177-6549-4530-97fd-9026c2bdec93}, !- Handle
  {ce86372e-6164-42f9-82f6-d1b1b4bf4902}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b4c7b304-bf4d-4ccf-a70a-55a301094a36}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {4fcceb00-60a6-42c9-9132-85ca4e68fca7}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {9515aec1-41f2-4f7b-b79b-d15c852ead3d}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {b04e7a48-ab78-4cf0-93e4-1db1024f2e60}, !- Handle
  Interior Wall,                          !- Name
  {6fa700a4-6f20-4b50-9b41-55e1c5b165e7}, !- Surface Rendering Name
  {cd99a13a-0e07-4eb5-bf62-9e7ce891f35a}, !- Layer 1
  {21a80269-7512-4750-a9d0-18acb5bd2d8d}, !- Layer 2
  {cd99a13a-0e07-4eb5-bf62-9e7ce891f35a}; !- Layer 3

OS:StandardsInformation:Construction,
  {5ec2d371-bd81-422b-8d07-7faff4d75f5c}, !- Handle
  {b04e7a48-ab78-4cf0-93e4-1db1024f2e60}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {cd99a13a-0e07-4eb5-bf62-9e7ce891f35a}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {21a80269-7512-4750-a9d0-18acb5bd2d8d}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {051eb92e-1be2-4d3b-b15e-e9f3987f64e8}, !- Handle
  Interior Ceiling,                       !- Name
  {6dd1c64c-f1ec-4efb-9d06-f75bd21641e2}, !- Surface Rendering Name
  {9515aec1-41f2-4f7b-b79b-d15c852ead3d}, !- Layer 1
  {4fcceb00-60a6-42c9-9132-85ca4e68fca7}, !- Layer 2
  {b4c7b304-bf4d-4ccf-a70a-55a301094a36}; !- Layer 3

OS:StandardsInformation:Construction,
  {e4d3d1d4-07bb-4f55-8c17-2dd5bf092155}, !- Handle
  {051eb92e-1be2-4d3b-b15e-e9f3987f64e8}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {75b1faed-19a2-480e-be18-4189e5b15500}, !- Handle
  Default Surface Constructions 3,        !- Name
  {4d6f4626-78b8-40e4-a298-324dfcc03e94}, !- Floor Construction Name
  {4d6f4626-78b8-40e4-a298-324dfcc03e94}, !- Wall Construction Name
  {4d6f4626-78b8-40e4-a298-324dfcc03e94}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5a7b04f1-f711-4b7a-8d48-fb63f030bf04}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {99030eae-b990-4f25-8966-cf733b8031ea}, !- Fixed Window Construction Name
  {99030eae-b990-4f25-8966-cf733b8031ea}, !- Operable Window Construction Name
  {7b0e2e19-b7e1-4569-a9a1-d98b22c9308e}, !- Door Construction Name
  {f3db93dd-90a7-46c5-ae11-024852138653}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {fe220cb7-e54b-462b-80f3-ba44f14a8d3e}, !- Tubular Daylight Dome Construction Name
  {fe220cb7-e54b-462b-80f3-ba44f14a8d3e}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {99030eae-b990-4f25-8966-cf733b8031ea}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  {cc3cb357-5db4-42e7-8dd2-8beed06e696e}, !- Surface Rendering Name
  {d8b90fdb-bd85-46ee-8b6c-19653fc71f6f}; !- Layer 1

OS:StandardsInformation:Construction,
  {a0fc532d-ae8b-405f-a327-12a60d5aba21}, !- Handle
  {99030eae-b990-4f25-8966-cf733b8031ea}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {d8b90fdb-bd85-46ee-8b6c-19653fc71f6f}, !- Handle
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {7b0e2e19-b7e1-4569-a9a1-d98b22c9308e}, !- Handle
  Exterior Door,                          !- Name
  {f5fb4b4e-f6c1-4780-a954-b75dfb60ec6e}, !- Surface Rendering Name
  {51dc6176-725e-4adf-98e4-067bc9688702}, !- Layer 1
  {debc9251-bea2-400c-b02e-072937feec82}; !- Layer 2

OS:StandardsInformation:Construction,
  {555f0328-c599-45cf-ac93-f12971d74ae2}, !- Handle
  {7b0e2e19-b7e1-4569-a9a1-d98b22c9308e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {51dc6176-725e-4adf-98e4-067bc9688702}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {debc9251-bea2-400c-b02e-072937feec82}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {fe220cb7-e54b-462b-80f3-ba44f14a8d3e}, !- Handle
  Interior Window,                        !- Name
  {07762a81-bd18-4b1a-acdc-5f7fb3bbf1d8}, !- Surface Rendering Name
  {97dc7c4a-52f1-43ba-807b-1999e645c32e}; !- Layer 1

OS:StandardsInformation:Construction,
  {190d0fc6-01f7-4647-95c4-875faf3760b2}, !- Handle
  {fe220cb7-e54b-462b-80f3-ba44f14a8d3e}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {97dc7c4a-52f1-43ba-807b-1999e645c32e}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {27803bf3-320f-4e56-b292-993ac98b5cb5}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {fe220cb7-e54b-462b-80f3-ba44f14a8d3e}, !- Fixed Window Construction Name
  {fe220cb7-e54b-462b-80f3-ba44f14a8d3e}, !- Operable Window Construction Name
  {98fe0943-40bc-4a5e-ad67-058070485738}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {98fe0943-40bc-4a5e-ad67-058070485738}, !- Handle
  Interior Door,                          !- Name
  {3e6721e3-2f80-4301-84ae-b1fed9686f9b}, !- Surface Rendering Name
  {df8dfa98-9d44-4a87-b3fc-bf1c51fab42d}; !- Layer 1

OS:StandardsInformation:Construction,
  {c522e51f-cf60-4cea-9318-07189f795ddd}, !- Handle
  {98fe0943-40bc-4a5e-ad67-058070485738}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {df8dfa98-9d44-4a87-b3fc-bf1c51fab42d}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {31e50f3b-fb04-4daa-94d6-54f312189fad}, !- Handle
  Interior Partition,                     !- Name
  {71280052-8e5c-4004-aec0-b7497cbd83a6}, !- Surface Rendering Name
  {df8dfa98-9d44-4a87-b3fc-bf1c51fab42d}; !- Layer 1

OS:StandardsInformation:Construction,
  {8be7a1ed-2e67-46ff-a93f-137d8cacc673}, !- Handle
  {31e50f3b-fb04-4daa-94d6-54f312189fad}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:RunPeriod,
  {8a8219c7-60ff-4002-9cde-d7e8e6c12656}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {44917d0b-7f19-42b6-a711-72068ff93c0f}, !- Handle
  Site 1,                                 !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {58f7d951-a554-4d57-b2bd-403025ec7a5d}, !- Handle
  Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -25.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9a935720-ee78-487d-8950-da5a18dbdbca}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a8f015b8-f67d-41be-be09-572b060634a1}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  79200,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fd5b92f1-4ea3-46d4-9426-14c0fcdff1d8}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4c479ecd-3890-4db8-ab83-a61b2869e8a5}, !- Handle
  Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f0892c4a-4daf-469f-a7c4-e06781a922eb}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8770adea-306e-4703-878a-6b3a9a60d075}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SpaceInfiltration:DesignFlowRate,
  {8c132f42-7033-46ea-8378-23de2a55b86e}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration, !- Name
  {de89bf7c-1142-471f-b70d-5c2d1731489d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {0c15a924-9b05-4231-a1ac-610ba1c1800a}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ1-3 1, !- Name
  ,                                       !- Default Construction Set Name
  {66bda877-5d91-463e-ae5b-e0e4a5d9ee91}, !- Default Schedule Set Name
  {f2f21d5c-83cc-4e8b-a7b5-775a7bfe5fd1}, !- Group Rendering Name
  {4940ceb0-eb79-48c5-bdfc-d50086d0525f}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Exercise;                               !- Standards Space Type

OS:People,
  {5e99c1c2-e0a4-4c87-ae52-a134aa0d789c}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ1-3 People 1, !- Name
  {e5a19014-3205-4338-a9aa-8f2e2e2d24a9}, !- People Definition Name
  {0c15a924-9b05-4231-a1ac-610ba1c1800a}; !- Space or SpaceType Name

OS:Lights,
  {fe7c4fac-fc50-4132-8937-ec0f07d8e494}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ1-3 Lights 1, !- Name
  {5825dc0e-5329-4ce1-ab42-3da62646abd2}, !- Lights Definition Name
  {0c15a924-9b05-4231-a1ac-610ba1c1800a}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {bcb55c65-8feb-446c-8bc5-8040c3b28ee5}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ1-3 Electric Equipment 1, !- Name
  {9e610dbf-3055-4ee4-9831-47d8d955bcbb}, !- Electric Equipment Definition Name
  {0c15a924-9b05-4231-a1ac-610ba1c1800a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {91375b02-f4cb-4fa1-836b-e167e84e2fba}, !- Handle
  189.1-2009 - SmHotel - Exercise - CZ1-3 Infiltration 1, !- Name
  {0c15a924-9b05-4231-a1ac-610ba1c1800a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Rendering:Color,
  {71280052-8e5c-4004-aec0-b7497cbd83a6}, !- Handle
  Rendering Color 13,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3e6721e3-2f80-4301-84ae-b1fed9686f9b}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33e03180-f16a-4670-b056-517cd8e8faae}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07762a81-bd18-4b1a-acdc-5f7fb3bbf1d8}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f5c2c2f-9a9e-4b27-81ba-4593039dd64b}, !- Handle
  Rendering Color 17,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5fb4b4e-f6c1-4780-a954-b75dfb60ec6e}, !- Handle
  Rendering Color 18,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd74408c-5d0f-46ac-a0fb-70a8c3534382}, !- Handle
  Rendering Color 19,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc3cb357-5db4-42e7-8dd2-8beed06e696e}, !- Handle
  Rendering Color 20,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {883485c9-7a99-4b29-a495-67460812902a}, !- Handle
  Rendering Color 21,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6dd1c64c-f1ec-4efb-9d06-f75bd21641e2}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6fa700a4-6f20-4b50-9b41-55e1c5b165e7}, !- Handle
  Rendering Color 23,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f06dc0d4-f91c-4764-abe3-a67cc0183c3f}, !- Handle
  Rendering Color 24,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2f7aa330-c607-4a0c-abec-0e9e32223a0a}, !- Handle
  Rendering Color 25,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0a0298f-9f53-460d-bd27-d07e9d72d93c}, !- Handle
  Rendering Color 26,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a80c6081-92aa-4c3a-b87a-9381421bcd08}, !- Handle
  Rendering Color 27,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2b28965-0440-4ffc-9d7f-b9dced336b10}, !- Handle
  Rendering Color 28,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29afacae-1485-43ad-a70f-52737f8fb56d}, !- Handle
  Rendering Color 29,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4ae2e49d-e810-49dd-899a-446c121ebf53}, !- Handle
  Rendering Color 30,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {662e901c-c563-44b2-a49d-8eeca4fac3f4}, !- Handle
  Rendering Color 31,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb566c63-bb77-4f6f-93e4-722cebcef291}, !- Handle
  Rendering Color 32,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e1aab124-b717-42b1-95a5-165e9917c42f}, !- Handle
  Rendering Color 33,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d89d9506-3dda-412b-8720-597af84a79d9}, !- Handle
  Rendering Color 34,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8628f112-a755-4cb1-a51b-30938f6e9634}, !- Handle
  Rendering Color 35,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:SubSurface,
  {aaa8bed5-e581-45c9-887f-6d665d7be9e1}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  ,                                       !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.40119887215079, 0, 2.35843936784939,  !- X,Y,Z Vertex 1 {m}
  2.40119887215079, 0, 1.21385186784939,  !- X,Y,Z Vertex 2 {m}
  4.93961137215079, 0, 1.21385186784939,  !- X,Y,Z Vertex 3 {m}
  4.93961137215079, 0, 2.35843936784939;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfaf7bf8-5c12-4845-b64f-f35369a227f0}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bfd9b511-c034-4c3f-9b11-cbd30b5c0140}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.18652813073815, 0, 1.88529050074909,  !- X,Y,Z Vertex 1 {m}
  7.18652813073815, 0, 0.53432800074909,  !- X,Y,Z Vertex 2 {m}
  9.83765313073815, 0, 0.53432800074909,  !- X,Y,Z Vertex 3 {m}
  9.83765313073815, 0, 1.88529050074909;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {061df82d-4342-4763-b473-5c0ea1cedbe8}, !- Handle
  Sub Surface 3,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {bfd9b511-c034-4c3f-9b11-cbd30b5c0140}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2715414183791, 0, 1.698625,          !- X,Y,Z Vertex 1 {m}
  11.2715414183791, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.2590914183791, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.2590914183791, 0, 1.698625;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3685f14-09c0-4f36-927b-d687fc0e9a9d}, !- Handle
  Sub Surface 4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {d6675d54-9206-46b9-b82b-5d060163438c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.7490971267752, 2.2853031343562, 3.048, !- X,Y,Z Vertex 1 {m}
  15.7490971267752, 3.3790906343562, 3.048, !- X,Y,Z Vertex 2 {m}
  13.6885221267752, 3.3790906343562, 3.048, !- X,Y,Z Vertex 3 {m}
  13.6885221267752, 2.2853031343562, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3fe0a769-b1e4-4d88-a431-bd765959082d}, !- Handle
  Shading Surface Group 1,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  8.99631027389321,                       !- X Origin {m}
  -8.43087411572029,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {2cc5cc0a-9f73-4995-8136-dd884718d66a}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  ,                                       !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.17100587337526, 2.71430097742111, 0,  !- X,Y,Z Vertex 1 {m}
  2.17100587337526, 0.190175977421107, 0, !- X,Y,Z Vertex 2 {m}
  0.467618373375262, 0.190175977421107, 0, !- X,Y,Z Vertex 3 {m}
  0.467618373375262, 2.71430097742111, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ad0bfac5-9c8f-4e27-b09e-58cb9b7685cd}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {3fe0a769-b1e4-4d88-a431-bd765959082d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.17100587337526, 2.71430097742111, 0.80645, !- X,Y,Z Vertex 1 {m}
  2.17100587337526, 2.71430097742111, 0,  !- X,Y,Z Vertex 2 {m}
  0.467618373375262, 2.71430097742111, 0, !- X,Y,Z Vertex 3 {m}
  0.467618373375262, 2.71430097742111, 0.80645; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e9a4531f-9692-4d1b-9a0b-a2167a882483}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {3fe0a769-b1e4-4d88-a431-bd765959082d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.17100587337526, 0.190175977421107, 0.80645, !- X,Y,Z Vertex 1 {m}
  2.17100587337526, 2.71430097742111, 0.80645, !- X,Y,Z Vertex 2 {m}
  0.467618373375262, 2.71430097742111, 0.80645, !- X,Y,Z Vertex 3 {m}
  0.467618373375262, 0.190175977421107, 0.80645; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {08faa1ff-af62-4cb2-9768-c9a42ab14fdf}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {3fe0a769-b1e4-4d88-a431-bd765959082d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.467618373375262, 0.190175977421107, 0.80645, !- X,Y,Z Vertex 1 {m}
  0.467618373375262, 0.190175977421107, 0, !- X,Y,Z Vertex 2 {m}
  2.17100587337526, 0.190175977421107, 0, !- X,Y,Z Vertex 3 {m}
  2.17100587337526, 0.190175977421107, 0.80645; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {00dc7046-0ea8-44f9-96e6-ee0ee0550684}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {3fe0a769-b1e4-4d88-a431-bd765959082d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.17100587337526, 0.190175977421107, 0.80645, !- X,Y,Z Vertex 1 {m}
  2.17100587337526, 0.190175977421107, 0, !- X,Y,Z Vertex 2 {m}
  2.17100587337526, 2.71430097742111, 0,  !- X,Y,Z Vertex 3 {m}
  2.17100587337526, 2.71430097742111, 0.80645; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cb731152-3601-4a21-a85c-ed09214ee7f6}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {3fe0a769-b1e4-4d88-a431-bd765959082d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.467618373375262, 2.71430097742111, 0.80645, !- X,Y,Z Vertex 1 {m}
  0.467618373375262, 2.71430097742111, 0, !- X,Y,Z Vertex 2 {m}
  0.467618373375262, 0.190175977421107, 0, !- X,Y,Z Vertex 3 {m}
  0.467618373375262, 0.190175977421107, 0.80645; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4ce9a3de-6b6f-4372-b516-ede4934f1986}, !- Handle
  Shading Surface Group 2,                !- Name
  Site,                                   !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  2.98798041119149,                       !- X Origin {m}
  -5.7378760553829,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {7060f362-5ba0-43d7-9af9-0ef0224e5714}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {4ce9a3de-6b6f-4372-b516-ede4934f1986}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.17100587337526, 2.71430097742111, 0,  !- X,Y,Z Vertex 1 {m}
  2.17100587337526, 0.190175977421107, 0, !- X,Y,Z Vertex 2 {m}
  0.467618373375262, 0.190175977421107, 0, !- X,Y,Z Vertex 3 {m}
  0.467618373375262, 2.71430097742111, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6a8fb6d6-0d24-4470-89be-89e3bcf6dffc}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {4ce9a3de-6b6f-4372-b516-ede4934f1986}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.17100587337526, 0.190175977421107, 0.80645, !- X,Y,Z Vertex 1 {m}
  2.17100587337526, 2.71430097742111, 0.80645, !- X,Y,Z Vertex 2 {m}
  0.467618373375262, 2.71430097742111, 0.80645, !- X,Y,Z Vertex 3 {m}
  0.467618373375262, 0.190175977421107, 0.80645; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7274f115-3e2a-43d7-9783-08931b93327d}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {4ce9a3de-6b6f-4372-b516-ede4934f1986}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.17100587337526, 0.190175977421107, 0.80645, !- X,Y,Z Vertex 1 {m}
  2.17100587337526, 0.190175977421107, 0, !- X,Y,Z Vertex 2 {m}
  2.17100587337526, 2.71430097742111, 0,  !- X,Y,Z Vertex 3 {m}
  2.17100587337526, 2.71430097742111, 0.80645; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8a18d42d-c8e8-434b-be2a-1f632cc83cca}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {4ce9a3de-6b6f-4372-b516-ede4934f1986}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.467618373375262, 0.190175977421107, 0.80645, !- X,Y,Z Vertex 1 {m}
  0.467618373375262, 0.190175977421107, 0, !- X,Y,Z Vertex 2 {m}
  2.17100587337526, 0.190175977421107, 0, !- X,Y,Z Vertex 3 {m}
  2.17100587337526, 0.190175977421107, 0.80645; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {60c195cf-89b3-4fc2-8438-5134c3abfadb}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {4ce9a3de-6b6f-4372-b516-ede4934f1986}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.467618373375262, 2.71430097742111, 0.80645, !- X,Y,Z Vertex 1 {m}
  0.467618373375262, 2.71430097742111, 0, !- X,Y,Z Vertex 2 {m}
  0.467618373375262, 0.190175977421107, 0, !- X,Y,Z Vertex 3 {m}
  0.467618373375262, 0.190175977421107, 0.80645; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2ad9cba5-209c-4e0a-bb4d-e2b023e5ebda}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {4ce9a3de-6b6f-4372-b516-ede4934f1986}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.17100587337526, 2.71430097742111, 0.80645, !- X,Y,Z Vertex 1 {m}
  2.17100587337526, 2.71430097742111, 0,  !- X,Y,Z Vertex 2 {m}
  0.467618373375262, 2.71430097742111, 0, !- X,Y,Z Vertex 3 {m}
  0.467618373375262, 2.71430097742111, 0.80645; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a06c4c0a-457b-4025-86ef-17b34f8aeaad}, !- Handle
  Shading Surface Group 3,                !- Name
  Space,                                  !- Shading Surface Type
  {b9ba0f7e-684b-4aad-bd41-19ea6d0dfb85}, !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  17.2556119673132,                       !- X Origin {m}
  -5.46439696641915,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {17443d73-0f06-47ac-adfe-a23613101636}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {a06c4c0a-457b-4025-86ef-17b34f8aeaad}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.6684625, 1.1287125, 0,                !- X,Y,Z Vertex 1 {m}
  1.6684625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.1287125, 0;                        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5029b25c-7a9b-4225-b4bf-7765a47178c7}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {a06c4c0a-457b-4025-86ef-17b34f8aeaad}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.6684625, 0, 1.0398125,                !- X,Y,Z Vertex 1 {m}
  1.6684625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  1.6684625, 1.1287125, 0,                !- X,Y,Z Vertex 3 {m}
  1.6684625, 1.1287125, 1.0398125;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {48192142-7cbe-47c4-8db7-9324cd9c502e}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {a06c4c0a-457b-4025-86ef-17b34f8aeaad}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.6684625, 1.1287125, 1.0398125,        !- X,Y,Z Vertex 1 {m}
  1.6684625, 1.1287125, 0,                !- X,Y,Z Vertex 2 {m}
  0, 1.1287125, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 1.1287125, 1.0398125;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d4d2fdb5-9f25-494d-b7c0-278ae940a56d}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {a06c4c0a-457b-4025-86ef-17b34f8aeaad}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.6684625, 0, 1.0398125,                !- X,Y,Z Vertex 1 {m}
  1.6684625, 1.1287125, 1.0398125,        !- X,Y,Z Vertex 2 {m}
  0, 1.1287125, 1.0398125,                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0398125;                        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1017e378-7784-4548-aba4-cccae78c5508}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {a06c4c0a-457b-4025-86ef-17b34f8aeaad}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.1287125, 1.0398125,                !- X,Y,Z Vertex 1 {m}
  0, 1.1287125, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.0398125;                        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {644bcc66-caa2-4c33-894b-2308c236093b}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {a06c4c0a-457b-4025-86ef-17b34f8aeaad}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 1.0398125,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.6684625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  1.6684625, 0, 1.0398125;                !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {c920d9d3-71c8-4231-b3f8-78d23df81843}, !- Handle
  Interior Partition Surface Group 1,     !- Name
  {b9ba0f7e-684b-4aad-bd41-19ea6d0dfb85}, !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  20.3142785857051,                       !- X Origin {m}
  -5.48638944204936,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ;                                       !- Multiplier

OS:InteriorPartitionSurface,
  {6190fe83-8a0b-495d-8a06-b0199b396359}, !- Handle
  Interior Partition Surface 1,           !- Name
  ,                                       !- Construction Name
  ,                                       !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  1.70126206700363, 1.08926922875726, 0,  !- X,Y,Z Vertex 1 {m}
  1.70126206700363, -0.0442057712427356, 0, !- X,Y,Z Vertex 2 {m}
  0.567787067003628, -0.0442057712427356, 0, !- X,Y,Z Vertex 3 {m}
  0.567787067003628, 1.08926922875726, 0; !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurface,
  {70e85f28-264a-4a5d-8ab2-f24d8e66b4f3}, !- Handle
  Interior Partition Surface 2,           !- Name
  ,                                       !- Construction Name
  {c920d9d3-71c8-4231-b3f8-78d23df81843}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  1.70126206700363, -0.0442057712427356, 0.8429625, !- X,Y,Z Vertex 1 {m}
  1.70126206700363, -0.0442057712427356, 0, !- X,Y,Z Vertex 2 {m}
  1.70126206700363, 1.08926922875726, 0,  !- X,Y,Z Vertex 3 {m}
  1.70126206700363, 1.08926922875726, 0.8429625; !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurface,
  {d452bb8b-6740-4e08-a2f0-99f4b8e977c0}, !- Handle
  Interior Partition Surface 3,           !- Name
  ,                                       !- Construction Name
  {c920d9d3-71c8-4231-b3f8-78d23df81843}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  0.567787067003628, -0.0442057712427356, 0.8429625, !- X,Y,Z Vertex 1 {m}
  0.567787067003628, -0.0442057712427356, 0, !- X,Y,Z Vertex 2 {m}
  1.70126206700363, -0.0442057712427356, 0, !- X,Y,Z Vertex 3 {m}
  1.70126206700363, -0.0442057712427356, 0.8429625; !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurface,
  {cca1ca74-117d-4225-8c8d-bd183025e75a}, !- Handle
  Interior Partition Surface 4,           !- Name
  ,                                       !- Construction Name
  {c920d9d3-71c8-4231-b3f8-78d23df81843}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  1.70126206700363, 1.08926922875726, 0.8429625, !- X,Y,Z Vertex 1 {m}
  1.70126206700363, 1.08926922875726, 0,  !- X,Y,Z Vertex 2 {m}
  0.567787067003628, 1.08926922875726, 0, !- X,Y,Z Vertex 3 {m}
  0.567787067003628, 1.08926922875726, 0.8429625; !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurface,
  {08ca2826-a7ca-4353-8a18-70c31efe5d11}, !- Handle
  Interior Partition Surface 5,           !- Name
  ,                                       !- Construction Name
  {c920d9d3-71c8-4231-b3f8-78d23df81843}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  0.567787067003628, 1.08926922875726, 0.8429625, !- X,Y,Z Vertex 1 {m}
  0.567787067003628, 1.08926922875726, 0, !- X,Y,Z Vertex 2 {m}
  0.567787067003628, -0.0442057712427356, 0, !- X,Y,Z Vertex 3 {m}
  0.567787067003628, -0.0442057712427356, 0.8429625; !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurface,
  {bc7a0d25-5921-4e66-a52b-bbfa3074ce4c}, !- Handle
  Interior Partition Surface 6,           !- Name
  ,                                       !- Construction Name
  {c920d9d3-71c8-4231-b3f8-78d23df81843}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  1.70126206700363, -0.0442057712427356, 0.8429625, !- X,Y,Z Vertex 1 {m}
  1.70126206700363, 1.08926922875726, 0.8429625, !- X,Y,Z Vertex 2 {m}
  0.567787067003628, 1.08926922875726, 0.8429625, !- X,Y,Z Vertex 3 {m}
  0.567787067003628, -0.0442057712427356, 0.8429625; !- X,Y,Z Vertex 4 {m}

OS:RadianceParameters,
  {f6dae4e6-01e2-4e38-809e-cb874ccf7842}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {390df902-9a88-49f2-ae1e-385267d90d20}; !- Handle

OS:Sizing:Parameters,
  {0dde2b07-21f9-49b3-b18b-343f60310dd9}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {d3e78e01-3f33-4044-8aa8-b40861409e8f}; !- Handle

OS:Timestep,
  {c7cb9148-5604-4c1c-a4d7-aee338e1c7a4}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {5046a901-4b29-490a-95d7-b3c767ea8d52}; !- Handle

OS:ConvergenceLimits,
  {2f22da73-9324-4cca-b047-68d5eef8488a}; !- Handle

OS:ShadowCalculation,
  {303e5b96-4756-4c7c-9666-81d8f0fcb501}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {337eaa43-9b8a-4434-9b31-0a88023e7ec9}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {ed4daca6-4c6f-4e6d-9349-83cc1feef844}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {6e0ef487-5f9f-4988-9033-3a2b0836c872}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {a39c4bc3-5854-4071-ada0-9191c62bfa2f}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {db037c02-7bae-4d59-9267-34af3eb3ec9e}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {a7813d14-6171-4e14-98ec-2c66d1c90e36}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:DefaultConstructionSet,
  {550a99ee-47d6-43b1-b38d-920c59eab821}, !- Handle
  189.1-2009 - CZ1 - Office,              !- Name
  {ef2ce57f-59f9-49f0-b976-29751b03903a}, !- Default Exterior Surface Constructions Name
  {8eabfe5d-d0e2-4fe3-b150-75c8cce76128}, !- Default Interior Surface Constructions Name
  {b293980c-0baf-45b8-a8be-f79efa358be2}, !- Default Ground Contact Surface Constructions Name
  {591f261d-630f-4aeb-90fb-24b07c73cd7c}, !- Default Exterior SubSurface Constructions Name
  {4b18fb26-e32a-409a-8c6a-88a02fec8635}, !- Default Interior SubSurface Constructions Name
  {31e50f3b-fb04-4daa-94d6-54f312189fad}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {ef2ce57f-59f9-49f0-b976-29751b03903a}, !- Handle
  Default Surface Constructions 4,        !- Name
  {4d6f4626-78b8-40e4-a298-324dfcc03e94}, !- Floor Construction Name
  {aef942a4-b7f9-4dd3-a06e-b5d62db38f53}, !- Wall Construction Name
  {99537cda-bb89-4a05-aed3-6cf1b898de6d}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {591f261d-630f-4aeb-90fb-24b07c73cd7c}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {79a402f7-841c-4919-ad7a-82345c93baab}, !- Fixed Window Construction Name
  {79a402f7-841c-4919-ad7a-82345c93baab}, !- Operable Window Construction Name
  {7b0e2e19-b7e1-4569-a9a1-d98b22c9308e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {fe220cb7-e54b-462b-80f3-ba44f14a8d3e}, !- Tubular Daylight Dome Construction Name
  {fe220cb7-e54b-462b-80f3-ba44f14a8d3e}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {aef942a4-b7f9-4dd3-a06e-b5d62db38f53}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {8f910e9e-78bf-400d-a14d-55ff8794a9f4}, !- Layer 1
  {e540a0db-eb9b-4811-bb1c-7fb55125a054}, !- Layer 2
  {07178c7d-14c3-4d99-a16b-ae753fde88d9}, !- Layer 3
  {44c4ef0f-ea46-4b7d-a2c3-06841226007f}; !- Layer 4

OS:StandardsInformation:Construction,
  {69071b2c-9a92-49dd-ad64-787fb436974e}, !- Handle
  {aef942a4-b7f9-4dd3-a06e-b5d62db38f53}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {99537cda-bb89-4a05-aed3-6cf1b898de6d}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {bc4f25aa-122e-4a94-a2ae-42afc7a60bd3}, !- Layer 1
  {75a87a55-4ca2-48ee-a6e0-9a82a631f597}, !- Layer 2
  {bfbf7768-be13-4f9f-8e88-1d0b2f6d35fe}; !- Layer 3

OS:StandardsInformation:Construction,
  {3e2121f0-8fae-4153-9bcb-73c2f00370bf}, !- Handle
  {99537cda-bb89-4a05-aed3-6cf1b898de6d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {79a402f7-841c-4919-ad7a-82345c93baab}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  ,                                       !- Surface Rendering Name
  {a75d4f68-cdc1-4942-b4db-428edf4846db}; !- Layer 1

OS:StandardsInformation:Construction,
  {43daef1f-3d44-4069-aebd-7b210c9da46e}, !- Handle
  {79a402f7-841c-4919-ad7a-82345c93baab}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8f910e9e-78bf-400d-a14d-55ff8794a9f4}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {e540a0db-eb9b-4811-bb1c-7fb55125a054}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {07178c7d-14c3-4d99-a16b-ae753fde88d9}, !- Handle
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {75a87a55-4ca2-48ee-a6e0-9a82a631f597}, !- Handle
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {a75d4f68-cdc1-4942-b4db-428edf4846db}, !- Handle
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSurfaceConstructions,
  {8eabfe5d-d0e2-4fe3-b150-75c8cce76128}, !- Handle
  Default Surface Constructions 5,        !- Name
  {ce86372e-6164-42f9-82f6-d1b1b4bf4902}, !- Floor Construction Name
  {b04e7a48-ab78-4cf0-93e4-1db1024f2e60}, !- Wall Construction Name
  {051eb92e-1be2-4d3b-b15e-e9f3987f64e8}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b293980c-0baf-45b8-a8be-f79efa358be2}, !- Handle
  Default Surface Constructions 6,        !- Name
  {4d6f4626-78b8-40e4-a298-324dfcc03e94}, !- Floor Construction Name
  {4d6f4626-78b8-40e4-a298-324dfcc03e94}, !- Wall Construction Name
  {4d6f4626-78b8-40e4-a298-324dfcc03e94}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4b18fb26-e32a-409a-8c6a-88a02fec8635}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {fe220cb7-e54b-462b-80f3-ba44f14a8d3e}, !- Fixed Window Construction Name
  {fe220cb7-e54b-462b-80f3-ba44f14a8d3e}, !- Operable Window Construction Name
  {98fe0943-40bc-4a5e-ad67-058070485738}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Schedule:Ruleset,
  {45674f25-11b2-4436-96e5-be27490335c0}, ! Handle
  Large Office HtgSetp,                   ! Name
  {0db785db-a8a6-4ebd-b7ba-16a2968e0af1}, ! Schedule Type Limits Name
  {f139053a-a021-4f33-b3c9-83e021093e39}, ! Default Day Schedule Name
  {481cfb97-e2ff-4006-97e8-f6bde672e901}, ! Summer Design Day Schedule Name
  {54bfa0ed-6f15-4d69-855e-201713febb60}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {0db785db-a8a6-4ebd-b7ba-16a2968e0af1}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f139053a-a021-4f33-b3c9-83e021093e39}, ! Handle
  Large Office HtgSetp Default Schedule,  ! Name
  {0db785db-a8a6-4ebd-b7ba-16a2968e0af1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {481cfb97-e2ff-4006-97e8-f6bde672e901}, ! Handle
  Large Office HtgSetp Summer Design Day, ! Name
  {0db785db-a8a6-4ebd-b7ba-16a2968e0af1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {54bfa0ed-6f15-4d69-855e-201713febb60}, ! Handle
  Large Office HtgSetp Winter Design Day, ! Name
  {0db785db-a8a6-4ebd-b7ba-16a2968e0af1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {02d386ec-8f84-4f70-9d88-39c305b4bfb6}, ! Handle
  Large Office HtgSetp Rule 1,            ! Name
  {45674f25-11b2-4436-96e5-be27490335c0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {474944d7-d387-40cf-975b-b12816c5101b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {474944d7-d387-40cf-975b-b12816c5101b}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule, ! Name
  {0db785db-a8a6-4ebd-b7ba-16a2968e0af1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {d5d27335-b8ed-42d9-8980-113d5379e6f3}, ! Handle
  Large Office HtgSetp Rule 2,            ! Name
  {45674f25-11b2-4436-96e5-be27490335c0}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {06d66045-abc6-4d6a-813d-cfed27ae6b4c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {06d66045-abc6-4d6a-813d-cfed27ae6b4c}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule, ! Name
  {0db785db-a8a6-4ebd-b7ba-16a2968e0af1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {1a86acf2-6d3d-46c2-aa62-8ad59362e839}, ! Handle
  Large Office HtgSetp 1,                 ! Name
  {0db785db-a8a6-4ebd-b7ba-16a2968e0af1}, ! Schedule Type Limits Name
  {713c807c-fe62-44fb-95c5-3c8adfe9ad57}, ! Default Day Schedule Name
  {fbb3c784-9cfa-4eea-9f20-f5f6b6af2477}, ! Summer Design Day Schedule Name
  {789f0bf9-883a-4671-970a-cc1159948f85}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {713c807c-fe62-44fb-95c5-3c8adfe9ad57}, ! Handle
  Large Office HtgSetp Default Schedule 1, ! Name
  {0db785db-a8a6-4ebd-b7ba-16a2968e0af1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {fbb3c784-9cfa-4eea-9f20-f5f6b6af2477}, ! Handle
  Large Office HtgSetp Summer Design Day 1, ! Name
  {0db785db-a8a6-4ebd-b7ba-16a2968e0af1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {789f0bf9-883a-4671-970a-cc1159948f85}, ! Handle
  Large Office HtgSetp Winter Design Day 1, ! Name
  {0db785db-a8a6-4ebd-b7ba-16a2968e0af1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {5a3339f1-5aab-4358-b2de-a64a17561919}, ! Handle
  Large Office HtgSetp Rule 3,            ! Name
  {1a86acf2-6d3d-46c2-aa62-8ad59362e839}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b8485575-c1fa-4933-aea3-1b2d52429466}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b8485575-c1fa-4933-aea3-1b2d52429466}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 1, ! Name
  {0db785db-a8a6-4ebd-b7ba-16a2968e0af1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {32ab58ed-91e7-4cbe-bef6-1f89cd50e49a}, ! Handle
  Large Office HtgSetp Rule 4,            ! Name
  {1a86acf2-6d3d-46c2-aa62-8ad59362e839}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ac77e5a2-4a6e-48f0-b463-ad253771323e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ac77e5a2-4a6e-48f0-b463-ad253771323e}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule 1, ! Name
  {0db785db-a8a6-4ebd-b7ba-16a2968e0af1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Construction,
  {f3db93dd-90a7-46c5-ae11-024852138653}, !- Handle
  Construction 1,                         !- Name
  ;                                       !- Surface Rendering Name

OS:StandardsInformation:Construction,
  {039d0de3-258d-40cf-8aef-23f5d5899fda}, !- Handle
  {f3db93dd-90a7-46c5-ae11-024852138653}; !- Construction Name

OS:Construction,
  {3b707330-9882-40e8-a5b5-8df703f7d615}, !- Handle
  Construction 2,                         !- Name
  ;                                       !- Surface Rendering Name

OS:StandardsInformation:Construction,
  {6db5eb89-b742-4f33-bc5d-e921768ad6fa}, !- Handle
  {3b707330-9882-40e8-a5b5-8df703f7d615}; !- Construction Name

OS:Material,
  {1942daf1-90bb-4cfd-b91a-850b206d2545}, !- Handle
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  0.1;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {928b5e57-9d0f-4ab6-8fd1-e1f9c7db445b}, !- Handle
  Material No Mass 1,                     !- Name
  Smooth,                                 !- Roughness
  0.1;                                    !- Thermal Resistance {m2-K/W}

OS:Material:AirGap,
  {6de7a3a2-deea-4274-bbd3-d6608c1de628}, !- Handle
  Material Air Gap 1,                     !- Name
  0.1;                                    !- Thermal Resistance {m2-K/W}

OS:WindowMaterial:SimpleGlazingSystem,
  {bd20447d-a5c2-4bfa-bd91-488647e8dc33}, !- Handle
  Window Material Simple Glazing System 1, !- Name
  0.1,                                    !- U-Factor {W/m2-K}
  0.1;                                    !- Solar Heat Gain Coefficient

OS:WaterUse:Connections,
  {ff000f6d-8b92-495c-952a-9e1a15384650}, ! Handle
  Water Use Connection,                   ! Name
  ,                                       ! Inlet Node Name
  ,                                       ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1f73e851-d5ad-4336-b973-6cd6497e8af5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {1f73e851-d5ad-4336-b973-6cd6497e8af5}, ! Handle
  WaterFixtureUsed,                       ! Name
  {aa3b3087-5321-484b-900e-01c75a20b6b5}, ! Water Use Equipment Definition Name
  ,                                       !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {aa3b3087-5321-484b-900e-01c75a20b6b5}, ! Handle
  Water Fixture Definition Used,          ! Name
  ,                                       ! End-Use Subcategory
  0.0000631,                              ! Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Sensible Fraction Schedule Name
  ;                                       !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {564e5d50-03f9-49cf-b96b-39033dd13638}, ! Handle
  Water Fixture Definition Unused,        ! Name
  General,                                ! End-Use Subcategory
  0.0000631,                              ! Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Sensible Fraction Schedule Name
  ;                                       !- Latent Fraction Schedule Name

OS:LifeCycleCost,
  {9ed50b4f-ebd0-4ffb-9edc-7a568d678265}, !- Handle
  Orphan Cost Test Object,                !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  ,                                       !- Item Name
  5000,                                   !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Schedule:Constant,
  {c1a00626-baa8-4971-b1a9-bad747b9c549}, !- Handle
  Always On Discrete 1,                   !- Name
  {53b62d92-645f-4286-bb09-07a35e745d78}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {ec42d11d-7d72-4974-abfc-910b13ffa545}, !- Handle
  VRF System VRFCoolCapFT,                !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {c9e4c61a-04fc-42e7-9b2a-af46525d8346}, !- Handle
  VRF System VRFCoolCapFTBoundary,        !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {bfed8e79-b0b1-46b3-95a2-db842abc1f5a}, !- Handle
  VRF System VRFCoolCapFTHi,              !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {8a3057fd-cbc3-42ce-8bc1-32862309c566}, !- Handle
  VRF System VRFCoolEIRFT,                !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {73d3233a-5b6c-40a2-b5fd-4275431a4a14}, !- Handle
  VRF System VRFCoolEIRFTBoundary,        !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {321e8f59-4cb7-45c9-915f-4ddb5d7bc5b6}, !- Handle
  VRF System VRFCoolEIRFTHi,              !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {e0d7e29a-d4d0-4f48-9e0d-dbd5742e4047}, !- Handle
  VRF System CoolingEIRLowPLR,            !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {03db0506-5bea-45fd-b560-8fb71493b7e5}, !- Handle
  VRF System CoolingEIRHiPLR,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {947ef274-35d9-4252-afd1-cdeca3640723}, !- Handle
  VRF System CoolingCombRatio,            !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {4b214fb8-eb31-4073-8369-78c65d86e254}, !- Handle
  VRF System VRFCPLFFPLR,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {abfeaa28-11e4-4791-b3ed-0714f42b915e}, !- Handle
  VRF System VRFHeatCapFT,                !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {235a568e-3916-4741-99f1-2dd91922b8a2}, !- Handle
  VRF System VRFHeatCapFTBoundary,        !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {8115d03a-d394-4f8f-a599-ecac1c99a78f}, !- Handle
  VRF System VRFHeatCapFTHi,              !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {39be3976-aa6e-4abe-b9e6-f3806dc50efa}, !- Handle
  VRF System VRFHeatEIRFT,                !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {09614a97-bb8e-4a4d-9799-bcc3dee70c93}, !- Handle
  VRF System VRFHeatEIRFTBoundary,        !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {322e3254-510e-4740-9fbc-1fea6a0fcef1}, !- Handle
  VRF System VRFHeatEIRFTHi,              !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {8023a277-a5df-405f-a77c-85f15354161e}, !- Handle
  VRF System HeatingEIRLowPLR,            !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {d34f4b9b-b18a-4299-84a1-05cbbb987f90}, !- Handle
  VRF System HeatingEIRHiPLR,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {95a91e67-beeb-4fac-8cfd-092457c1afe9}, !- Handle
  VRF System HeatingCombRatio,            !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {2215b302-71e8-496f-ad2a-555026a3984a}, !- Handle
  VRF System CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {59018ae6-0591-4ac2-bff9-2287a7966ea3}, !- Handle
  VRF System HeatingLengthCorrectionFactor, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {d464c7aa-c9ba-41e8-a5a6-69b3a4cb0c1a}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {310d4a61-894a-4189-b5b8-0a29ed4c3122}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {ab532a8e-05f3-4ded-8203-6235c01a1786}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {a807bb33-2b7f-4bb8-acf8-36190795ebd7}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:ScheduleTypeLimits,
  {53b62d92-645f-4286-bb09-07a35e745d78}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Biquadratic,
  {3f58fc11-caae-47eb-99be-de46e7258c3d}, !- Handle
  VRF System VRFCoolCapFT 1,              !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {9a03b5ef-84c5-4d65-97c8-4d95fabb0aa6}, !- Handle
  VRF System VRFCoolCapFTBoundary 1,      !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {9d1042a2-8930-4369-a3d9-0edbf3230723}, !- Handle
  VRF System VRFCoolCapFTHi 1,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {233d6775-69db-402c-8d2a-8d9307fe5433}, !- Handle
  VRF System VRFCoolEIRFT 1,              !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {364732be-b880-4111-999c-48743bfb2b00}, !- Handle
  VRF System VRFCoolEIRFTBoundary 1,      !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {2663a369-f20b-4177-a1f3-0800e4248079}, !- Handle
  VRF System VRFCoolEIRFTHi 1,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {9f6bd5d1-f12f-4837-a6dc-4957c414e31a}, !- Handle
  VRF System CoolingEIRLowPLR 1,          !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {ddf6c31f-f206-416e-b232-24b708e3fde8}, !- Handle
  VRF System CoolingEIRHiPLR 1,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {690fa508-b300-458d-aaa5-55fe1d23a994}, !- Handle
  VRF System CoolingCombRatio 1,          !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {9d9f7e4c-3179-4845-be0f-67156b635fca}, !- Handle
  VRF System VRFCPLFFPLR 1,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {fdb77b49-5ae0-43c9-b121-c453a607bf4d}, !- Handle
  VRF System VRFHeatCapFT 1,              !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {023c5393-d3a9-41d7-8003-d1128af46f06}, !- Handle
  VRF System VRFHeatCapFTBoundary 1,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {7342aa63-c100-4c1d-9b16-8d036d6ff90f}, !- Handle
  VRF System VRFHeatCapFTHi 1,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {db2c5b5e-2e15-4855-b648-16cb03b7669d}, !- Handle
  VRF System VRFHeatEIRFT 1,              !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {2fc4f8d1-f917-46d1-8f9e-cd49ccdaba1f}, !- Handle
  VRF System VRFHeatEIRFTBoundary 1,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {392eba8d-e840-4d28-b617-32d402f089d6}, !- Handle
  VRF System VRFHeatEIRFTHi 1,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {48871961-6783-45a4-a3ca-26643a31f9ed}, !- Handle
  VRF System HeatingEIRLowPLR 1,          !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {3b4cb4dd-64e1-4886-bf7b-31090cf4655a}, !- Handle
  VRF System HeatingEIRHiPLR 1,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {b74522cf-b19d-4169-bc01-b4ef52229f87}, !- Handle
  VRF System HeatingCombRatio 1,          !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {7b6cf1c7-63b4-4c1a-93c5-32b3482e78be}, !- Handle
  VRF System VRFCPLFFPLR 2,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {f7d76f77-5371-4ac0-aebf-6fbbe585b49c}, !- Handle
  VRF System CoolingLengthCorrectionFactor 1, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {9f6dfd4a-2c1c-410b-bb32-5f5543ad4547}, !- Handle
  VRF System HeatingLengthCorrectionFactor 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {53c7c2b5-4c58-4d63-9dd6-22ec0e262f4c}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier 1, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {816a43aa-bfd7-409a-afa7-17849e51d6a9}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier 1, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {bb3dead6-e2df-465b-af32-7d82a23d7b35}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier 1, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {14750f29-9c36-4d7d-8ad4-21b5418d8902}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier 1, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

